    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    24.7410;                 !- Quantity {dimensionless}

  Lights,
    MOB Floor 2-4 Perimeter 4_Lights,  !- Name
    MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1814.9538,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 2-4 Perimeter 4,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 2-4 Perimeter 4,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 2-4 Perimeter 4_ElecPlug_Equip,  !- Name
    MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    824.7003,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 2-4 Perimeter 4:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Perimeter 4,  !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.4741;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 2-4 Perimeter 4 *****

  Sizing:Zone,
    MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA MOB Floor 2-4 Perimeter 4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.330953,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 2-4 Perimeter 4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066216381631488;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 2-4 Perimeter 4 Thermostat,  !- Name
    MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 2-4 Perimeter 4 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 2-4 Perimeter 4 DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 2-4 Perimeter 4,  !- Zone Name
    MOB Floor 2-4 Perimeter 4 Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 2-4 Perimeter 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 2-4 Perimeter 4 Air Node,  !- Zone Air Node Name
    MOB Floor 2-4 Perimeter 4 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 2-4 Perimeter 4 Inlet Nodes,  !- Name
    MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 2-4 Perimeter 4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 2-4 Perimeter 4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 2-4 Perimeter 4 VAV Box,  !- Name
    MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 2-4 Perimeter 4 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 2-4 Perimeter 4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 2-4 Perimeter 4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 2-4 Perimeter 4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 2-4 Perimeter 4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 2-4 Perimeter 4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 2-4 Perimeter 4 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0662,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    MOB Floor 2-4 Perimeter 4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    MOB Floor 2-4 Perimeter 4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    MOB Floor 2-4 Perimeter 4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    MOB Floor 2-4 Perimeter 4 VAV Box Damper Node,  !- Air Inlet Node Name
    MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: MOB Floor 2-4 Perimeter 4 *****

  WaterUse:Connections,
    MOB Floor 2-4 Perimeter 4 Water Equipment,  !- Name
    MOB Floor 2-4 Perimeter 4 Water Equipment Water Inlet Node,  !- Inlet Node Name
    MOB Floor 2-4 Perimeter 4 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MOB Floor 2-4 Perimeter 4 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MOB Floor 2-4 Perimeter 4 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    8.7051696864E-8,         !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    MOB Floor 2-4 Perimeter 4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    MOB Floor 2-4 Perimeter 4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    MOB Floor 2-4 Perimeter 4,  !- Zone Name
    MOB Floor 2-4 Perimeter 4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    MOB Floor 2-4 Perimeter 4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 4 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 4 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 4 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 4 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    MOB Floor 5 Core,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    33.5280,                 !- X Origin {m}
    56.3880,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    3497.1306,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    MOB Floor 5 Core Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    MOB Floor 5 Core,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-12.1920,12.1920,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-51.8160,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    -28.9560,-51.8160,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    -28.9560,-12.1920,12.1920;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 5 Core Roof,   !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    MOB Floor 5 Core,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.9560,-12.1920,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    -28.9560,-51.8160,15.2400,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-51.8160,15.2400,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.1920,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    87E4BC,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Core,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-12.1920,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-12.1920,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    -28.9560,-12.1920,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    -28.9560,-12.1920,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    342B6E,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Core,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-51.8160,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-51.8160,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-12.1920,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.1920,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17DA3B,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Core,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.9560,-51.8160,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    -28.9560,-51.8160,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-51.8160,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-51.8160,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DFCFC3,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Core,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.9560,-12.1920,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    -28.9560,-12.1920,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    -28.9560,-51.8160,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    -28.9560,-51.8160,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    MOB Floor 5 Core Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MOB Floor 5 Core,        !- Zone Name
    2294.7051;               !- Surface Area {m2}

  People,
    MOB Floor 5 Core People, !- Name
    MOB Floor 5 Core,        !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    61.7276,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:MOB Floor 5 Core, !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Core,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    61.7276;                 !- Quantity {dimensionless}

  Lights,
    MOB Floor 5 Core_Lights, !- Name
    MOB Floor 5 Core,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    13584.6541,              !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 5 Core,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 5 Core,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 5 Core_ElecPlug_Equip,  !- Name
    MOB Floor 5 Core,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6172.7567,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 5 Core:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Core,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    6.1728;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 5 Core *****

  Sizing:Zone,
    MOB Floor 5 Core,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA MOB Floor 5 Core,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    2.47713,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 5 Core,!- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.495619583726592;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 5 Core Thermostat,  !- Name
    MOB Floor 5 Core,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 5 Core DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 5 Core DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 5 Core,        !- Zone Name
    MOB Floor 5 Core Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 5 Core Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 5 Core Air Node,  !- Zone Air Node Name
    MOB Floor 5 Core Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 5 Core Inlet Nodes,  !- Name
    MOB Floor 5 Core VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 5 Core Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 5 Core VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 5 Core VAV Box,!- Name
    MOB Floor 5 Core VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 5 Core VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 5 Core VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 5 Core VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 5 Core VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 5 Core VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 5 Core VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 5 Core VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 5 Core VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.4956,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    MOB Floor 5 Core VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    MOB Floor 5 Core VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    MOB Floor 5 Core VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    MOB Floor 5 Core VAV Box Damper Node,  !- Air Inlet Node Name
    MOB Floor 5 Core VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: MOB Floor 5 Core *****

  WaterUse:Connections,
    MOB Floor 5 Core Water Equipment,  !- Name
    MOB Floor 5 Core Water Equipment Water Inlet Node,  !- Inlet Node Name
    MOB Floor 5 Core Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MOB Floor 5 Core Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MOB Floor 5 Core Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    6.51568761376E-7,        !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    MOB Floor 5 Core Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    MOB Floor 5 Core Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    MOB Floor 5 Core,        !- Zone Name
    MOB Floor 5 Core Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    MOB Floor 5 Core Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    MOB Floor 5 Core Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    MOB Floor 5 Core Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    MOB Floor 5 Core Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    MOB Floor 5 Core Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    MOB Floor 5 Perimeter 1, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    615.8914,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    MOB Floor 5 Perimeter 1 Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    MOB Floor 5 Perimeter 1, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,12.1920,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,44.1960,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,12.1920;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 5 Perimeter 1 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    MOB Floor 5 Perimeter 1, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,15.2400,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,15.2400,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,44.1960,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    341BF3,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Perimeter 1, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,4.5720,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 5 Perimeter 1 Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    MOB Floor 5 Perimeter 1, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MOB Floor 5 Perimeter 1 Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
    MOB Floor 5 Perimeter 1 Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,48.7180,14.5137,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7180,13.2920,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,13.2920,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,14.5137;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DB0BBA,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Perimeter 1, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,44.1960,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,44.1960,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    910237,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Perimeter 1, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,44.1960,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,44.1960,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    MOB Floor 5 Perimeter 1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MOB Floor 5 Perimeter 1, !- Zone Name
    404.1282;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    MOB Floor 5 Perimeter 1_Infiltration,  !- Name
    MOB Floor 5 Perimeter 1, !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:MOB Floor 5 Perimeter 1,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Perimeter 1, !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    MOB Floor 5 Perimeter 1 People,  !- Name
    MOB Floor 5 Perimeter 1, !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10.8710,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:MOB Floor 5 Perimeter 1,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Perimeter 1, !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    10.8710;                 !- Quantity {dimensionless}

  Lights,
    MOB Floor 5 Perimeter 1_Lights,  !- Name
    MOB Floor 5 Perimeter 1, !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2392.4391,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 5 Perimeter 1,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 5 Perimeter 1, !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 5 Perimeter 1_ElecPlug_Equip,  !- Name
    MOB Floor 5 Perimeter 1, !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1087.1049,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 5 Perimeter 1:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Perimeter 1, !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.0871;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 5 Perimeter 1 *****

  Sizing:Zone,
    MOB Floor 5 Perimeter 1, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA MOB Floor 5 Perimeter 1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.436256,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 5 Perimeter 1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.087285230332416;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 5 Perimeter 1 Thermostat,  !- Name
    MOB Floor 5 Perimeter 1, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 5 Perimeter 1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 5 Perimeter 1 DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 5 Perimeter 1, !- Zone Name
    MOB Floor 5 Perimeter 1 Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 5 Perimeter 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 5 Perimeter 1 Air Node,  !- Zone Air Node Name
    MOB Floor 5 Perimeter 1 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 5 Perimeter 1 Inlet Nodes,  !- Name
    MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 5 Perimeter 1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 5 Perimeter 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 5 Perimeter 1 VAV Box,  !- Name
    MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 5 Perimeter 1 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 5 Perimeter 1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 5 Perimeter 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 5 Perimeter 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 5 Perimeter 1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 5 Perimeter 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 5 Perimeter 1 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0873,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    MOB Floor 5 Perimeter 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    MOB Floor 5 Perimeter 1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    MOB Floor 5 Perimeter 1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    MOB Floor 5 Perimeter 1 VAV Box Damper Node,  !- Air Inlet Node Name
    MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: MOB Floor 5 Perimeter 1 *****

  WaterUse:Connections,
    MOB Floor 5 Perimeter 1 Water Equipment,  !- Name
    MOB Floor 5 Perimeter 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    MOB Floor 5 Perimeter 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MOB Floor 5 Perimeter 1 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MOB Floor 5 Perimeter 1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.14749964048E-7,        !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    MOB Floor 5 Perimeter 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    MOB Floor 5 Perimeter 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    MOB Floor 5 Perimeter 1, !- Zone Name
    MOB Floor 5 Perimeter 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    MOB Floor 5 Perimeter 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    MOB Floor 5 Perimeter 1 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    MOB Floor 5 Perimeter 1 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    MOB Floor 5 Perimeter 1 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    MOB Floor 5 Perimeter 1 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    MOB Floor 5 Perimeter 2, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    467.2280,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    MOB Floor 5 Perimeter 2 Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    MOB Floor 5 Perimeter 2, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,0.0000,12.1920,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    33.5280,4.5720,12.1920;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 5 Perimeter 2 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    MOB Floor 5 Perimeter 2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,15.2400,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,15.2400,  !- X,Y,Z ==> Vertex 3 {m}
    33.5280,4.5720,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A3D9FC,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Perimeter 2, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    14F530,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Perimeter 2, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.5280,4.5720,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    33.5280,4.5720,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,4.5720,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BBD9AC,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Perimeter 2, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,0.0000,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,0.0000,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    33.5280,4.5720,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    33.5280,4.5720,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 5 Perimeter 2 Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    MOB Floor 5 Perimeter 2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MOB Floor 5 Perimeter 2 Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
    MOB Floor 5 Perimeter 2 Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,14.5144,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,13.2920,  !- X,Y,Z ==> Vertex 2 {m}
    38.0500,0.0000,13.2920,  !- X,Y,Z ==> Vertex 3 {m}
    38.0500,0.0000,14.5144;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    MOB Floor 5 Perimeter 2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MOB Floor 5 Perimeter 2, !- Zone Name
    306.5800;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    MOB Floor 5 Perimeter 2_Infiltration,  !- Name
    MOB Floor 5 Perimeter 2, !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:MOB Floor 5 Perimeter 2,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Perimeter 2, !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    MOB Floor 5 Perimeter 2 People,  !- Name
    MOB Floor 5 Perimeter 2, !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8.2470,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:MOB Floor 5 Perimeter 2,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Perimeter 2, !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    8.2470;                  !- Quantity {dimensionless}

  Lights,
    MOB Floor 5 Perimeter 2_Lights,  !- Name
    MOB Floor 5 Perimeter 2, !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1814.9538,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 5 Perimeter 2,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 5 Perimeter 2, !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 5 Perimeter 2_ElecPlug_Equip,  !- Name
    MOB Floor 5 Perimeter 2, !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    824.7003,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 5 Perimeter 2:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Perimeter 2, !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.8247;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 5 Perimeter 2 *****

  Sizing:Zone,
    MOB Floor 5 Perimeter 2, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA MOB Floor 5 Perimeter 2,  !- Design Specification Outdoor Air Object Name
    1.4000,                  !- Zone Heating Sizing Factor
    1.4000,                  !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.330953,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 5 Perimeter 2,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066216381631488;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 5 Perimeter 2 Thermostat,  !- Name
    MOB Floor 5 Perimeter 2, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 5 Perimeter 2 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 5 Perimeter 2 DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 5 Perimeter 2, !- Zone Name
    MOB Floor 5 Perimeter 2 Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 5 Perimeter 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 5 Perimeter 2 Air Node,  !- Zone Air Node Name
    MOB Floor 5 Perimeter 2 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 5 Perimeter 2 Inlet Nodes,  !- Name
    MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 5 Perimeter 2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 5 Perimeter 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 5 Perimeter 2 VAV Box,  !- Name
    MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 5 Perimeter 2 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 5 Perimeter 2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 5 Perimeter 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 5 Perimeter 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 5 Perimeter 2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 5 Perimeter 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 5 Perimeter 2 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0662,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    MOB Floor 5 Perimeter 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    MOB Floor 5 Perimeter 2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    MOB Floor 5 Perimeter 2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    MOB Floor 5 Perimeter 2 VAV Box Damper Node,  !- Air Inlet Node Name
    MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: MOB Floor 5 Perimeter 2 *****

  WaterUse:Connections,
    MOB Floor 5 Perimeter 2 Water Equipment,  !- Name
    MOB Floor 5 Perimeter 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    MOB Floor 5 Perimeter 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MOB Floor 5 Perimeter 2 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MOB Floor 5 Perimeter 2 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    8.7051696864E-8,         !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    MOB Floor 5 Perimeter 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    MOB Floor 5 Perimeter 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    MOB Floor 5 Perimeter 2, !- Zone Name
    MOB Floor 5 Perimeter 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    MOB Floor 5 Perimeter 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    MOB Floor 5 Perimeter 2 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    MOB Floor 5 Perimeter 2 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    MOB Floor 5 Perimeter 2 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    MOB Floor 5 Perimeter 2 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    MOB Floor 5 Perimeter 3, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    38.1000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    615.8914,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    MOB Floor 5 Perimeter 3 Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    MOB Floor 5 Perimeter 3, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,12.1920,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,4.5720,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,44.1960,12.1920;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 5 Perimeter 3 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    MOB Floor 5 Perimeter 3, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,44.1960,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,4.5720,15.2400,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,15.2400,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AB5F35,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Perimeter 3, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,4.5720,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,4.5720,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9563EE,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Perimeter 3, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,44.1960,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,44.1960,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,4.5720,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,4.5720,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    112B33,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Perimeter 3, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,44.1960,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,44.1960,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 5 Perimeter 3 Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    MOB Floor 5 Perimeter 3, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MOB Floor 5 Perimeter 3 Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
    MOB Floor 5 Perimeter 3 Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.0500,14.5137,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0500,13.2920,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7180,13.2920,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7180,14.5137;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    MOB Floor 5 Perimeter 3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MOB Floor 5 Perimeter 3, !- Zone Name
    404.1282;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    MOB Floor 5 Perimeter 3_Infiltration,  !- Name
    MOB Floor 5 Perimeter 3, !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:MOB Floor 5 Perimeter 3,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Perimeter 3, !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    MOB Floor 5 Perimeter 3 People,  !- Name
    MOB Floor 5 Perimeter 3, !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10.8710,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:MOB Floor 5 Perimeter 3,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Perimeter 3, !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    10.8710;                 !- Quantity {dimensionless}

  Lights,
    MOB Floor 5 Perimeter 3_Lights,  !- Name
    MOB Floor 5 Perimeter 3, !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2392.4391,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 5 Perimeter 3,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 5 Perimeter 3, !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 5 Perimeter 3_ElecPlug_Equip,  !- Name
    MOB Floor 5 Perimeter 3, !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1087.1049,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 5 Perimeter 3:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Perimeter 3, !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.0871;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 5 Perimeter 3 *****

  Sizing:Zone,
    MOB Floor 5 Perimeter 3, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA MOB Floor 5 Perimeter 3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.436256,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 5 Perimeter 3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.087285230332416;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 5 Perimeter 3 Thermostat,  !- Name
    MOB Floor 5 Perimeter 3, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 5 Perimeter 3 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 5 Perimeter 3 DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 5 Perimeter 3, !- Zone Name
    MOB Floor 5 Perimeter 3 Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 5 Perimeter 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 5 Perimeter 3 Air Node,  !- Zone Air Node Name
    MOB Floor 5 Perimeter 3 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 5 Perimeter 3 Inlet Nodes,  !- Name
    MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 5 Perimeter 3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 5 Perimeter 3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 5 Perimeter 3 VAV Box,  !- Name
    MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 5 Perimeter 3 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 5 Perimeter 3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 5 Perimeter 3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 5 Perimeter 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 5 Perimeter 3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 5 Perimeter 3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 5 Perimeter 3 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0873,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    MOB Floor 5 Perimeter 3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    MOB Floor 5 Perimeter 3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    MOB Floor 5 Perimeter 3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    MOB Floor 5 Perimeter 3 VAV Box Damper Node,  !- Air Inlet Node Name
    MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: MOB Floor 5 Perimeter 3 *****

  WaterUse:Connections,
    MOB Floor 5 Perimeter 3 Water Equipment,  !- Name
    MOB Floor 5 Perimeter 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    MOB Floor 5 Perimeter 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MOB Floor 5 Perimeter 3 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MOB Floor 5 Perimeter 3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.14749964048E-7,        !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    MOB Floor 5 Perimeter 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    MOB Floor 5 Perimeter 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    MOB Floor 5 Perimeter 3, !- Zone Name
    MOB Floor 5 Perimeter 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    MOB Floor 5 Perimeter 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    MOB Floor 5 Perimeter 3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    MOB Floor 5 Perimeter 3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    MOB Floor 5 Perimeter 3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    MOB Floor 5 Perimeter 3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    MOB Floor 5 Perimeter 4, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    38.1000,                 !- X Origin {m}
    60.9600,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    467.2280,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    MOB Floor 5 Perimeter 4 Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    MOB Floor 5 Perimeter 4, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-12.1920,12.1920,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,-16.7640,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    -33.5280,-16.7640,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    -38.1000,-12.1920,12.1920;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 5 Perimeter 5 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    MOB Floor 5 Perimeter 4, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.1000,-12.1920,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    -33.5280,-16.7640,15.2400,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,-16.7640,15.2400,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.1920,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FCB84A,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Perimeter 4, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,-16.7640,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,-16.7640,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-12.1920,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.1920,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    843462,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Perimeter 4, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.5280,-16.7640,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    -33.5280,-16.7640,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,-16.7640,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,-16.7640,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6C992,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 5 Perimeter 4, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.1000,-12.1920,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    -38.1000,-12.1920,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    -33.5280,-16.7640,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    -33.5280,-16.7640,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 5 Perimeter 4 Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    MOB Floor 5 Perimeter 4, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-12.1920,15.2400,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-12.1920,12.1920,  !- X,Y,Z ==> Vertex 2 {m}
    -38.1000,-12.1920,12.1920,  !- X,Y,Z ==> Vertex 3 {m}
    -38.1000,-12.1920,15.2400;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MOB Floor 5 Perimeter 4 Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
    MOB Floor 5 Perimeter 4 Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.0500,-12.1920,14.5144,  !- X,Y,Z ==> Vertex 1 {m}
    -0.0500,-12.1920,13.2920,  !- X,Y,Z ==> Vertex 2 {m}
    -38.0500,-12.1920,13.2920,  !- X,Y,Z ==> Vertex 3 {m}
    -38.0500,-12.1920,14.5144;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    MOB Floor 5 Perimeter 4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MOB Floor 5 Perimeter 4, !- Zone Name
    306.5800;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    MOB Floor 5 Perimeter 4_Infiltration,  !- Name
    MOB Floor 5 Perimeter 4, !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:MOB Floor 5 Perimeter 4,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Perimeter 4, !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    MOB Floor 5 Perimeter 4 People,  !- Name
    MOB Floor 5 Perimeter 4, !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8.2470,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:MOB Floor 5 Perimeter 4,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Perimeter 4, !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    8.2470;                  !- Quantity {dimensionless}

  Lights,
    MOB Floor 5 Perimeter 4_Lights,  !- Name
    MOB Floor 5 Perimeter 4, !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1814.9538,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 5 Perimeter 4,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 5 Perimeter 4, !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 5 Perimeter 4_ElecPlug_Equip,  !- Name
    MOB Floor 5 Perimeter 4, !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    824.7003,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 5 Perimeter 4:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Perimeter 4, !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.8247;                  !- Quantity {dimensionless}

  Exterior:FuelEquipment,
    MOB Floor 5 Perimeter 4_Building Elevators,  !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    203699.0000,             !- Design Level {W}
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    Electricity:MOB Floor 5 Perimeter 4:Building Elevators,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 5 Perimeter 4, !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    203.6990;                !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 5 Perimeter 4 *****

  Sizing:Zone,
    MOB Floor 5 Perimeter 4, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA MOB Floor 5 Perimeter 4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.330953,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 5 Perimeter 4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066216381631488;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 5 Perimeter 4 Thermostat,  !- Name
    MOB Floor 5 Perimeter 4, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 5 Perimeter 4 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 5 Perimeter 4 DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 5 Perimeter 4, !- Zone Name
    MOB Floor 5 Perimeter 4 Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 5 Perimeter 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 5 Perimeter 4 Air Node,  !- Zone Air Node Name
    MOB Floor 5 Perimeter 4 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 5 Perimeter 4 Inlet Nodes,  !- Name
    MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 5 Perimeter 4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 5 Perimeter 4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 5 Perimeter 4 VAV Box,  !- Name
    MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 5 Perimeter 4 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 5 Perimeter 4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 5 Perimeter 4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 5 Perimeter 4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 5 Perimeter 4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 5 Perimeter 4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 5 Perimeter 4 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0662,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    MOB Floor 5 Perimeter 4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    MOB Floor 5 Perimeter 4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    MOB Floor 5 Perimeter 4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    MOB Floor 5 Perimeter 4 VAV Box Damper Node,  !- Air Inlet Node Name
    MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: MOB Floor 5 Perimeter 4 *****

  WaterUse:Connections,
    MOB Floor 5 Perimeter 4 Water Equipment,  !- Name
    MOB Floor 5 Perimeter 4 Water Equipment Water Inlet Node,  !- Inlet Node Name
    MOB Floor 5 Perimeter 4 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MOB Floor 5 Perimeter 4 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MOB Floor 5 Perimeter 4 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    8.7051696864E-8,         !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    MOB Floor 5 Perimeter 4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    MOB Floor 5 Perimeter 4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    MOB Floor 5 Perimeter 4, !- Zone Name
    MOB Floor 5 Perimeter 4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    MOB Floor 5 Perimeter 4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    MOB Floor 5 Perimeter 4 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    MOB Floor 5 Perimeter 4 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    MOB Floor 5 Perimeter 4 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    MOB Floor 5 Perimeter 4 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

!***** Air Loop: AHU2 *****

  AirLoopHVAC,
    AHU2,                    !- Name
    AHU2_Controllers,        !- Controller List Name
    AHU2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AHU2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AHU2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AHU2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AHU2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AHU2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    AHU2_Controllers,        !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU2_HeatC 1_Controller, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU2_HeatC 2_Controller, !- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    AHU2_HeatC 3_Controller, !- Controller 3 Name
    Controller:WaterCoil,    !- Controller 4 Object Type
    AHU2_HeatC 4_Controller, !- Controller 4 Name
    Controller:WaterCoil,    !- Controller 5 Object Type
    AHU2_CoolC 1_Controller, !- Controller 5 Name
    Controller:WaterCoil,    !- Controller 6 Object Type
    AHU2_CoolC 2_Controller; !- Controller 6 Name

  Controller:WaterCoil,
    AHU2_HeatC 1_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU2_HeatC 1-AHU2_HeatC 2Node,  !- Sensor Node Name
    AHU2_HeatC 1Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU2_HeatC 2_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU2_HeatC 2-AHU2_HeatC 3Node,  !- Sensor Node Name
    AHU2_HeatC 2Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU2_HeatC 3_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU2_HeatC 3-AHU2_HeatC 4Node,  !- Sensor Node Name
    AHU2_HeatC 3Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU2_HeatC 4_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU2_HeatC 4-AHU2_CoolC 1Node,  !- Sensor Node Name
    AHU2_HeatC 4Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU2_CoolC 1_Controller, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU2_CoolC 1-AHU2_CoolC 2Node,  !- Sensor Node Name
    AHU2_CoolC 1Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU2_CoolC 2_Controller, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU2_CoolC 2-AHU2_FanNode,  !- Sensor Node Name
    AHU2_CoolC 2Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    AHU2 SAT setpoint,       !- Name
    Temperature,             !- Control Variable
    SAT_SCH,                 !- Schedule Name
    AHU2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU2_HeatC 1 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU2_CoolC 2-AHU2_FanNode,  !- Fan Inlet Node Name
    AHU2_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name
    AHU2_HeatC 1-AHU2_HeatC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU2_HeatC 2 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU2_CoolC 2-AHU2_FanNode,  !- Fan Inlet Node Name
    AHU2_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name
    AHU2_HeatC 2-AHU2_HeatC 3Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU2_HeatC 3 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU2_CoolC 2-AHU2_FanNode,  !- Fan Inlet Node Name
    AHU2_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name
    AHU2_HeatC 3-AHU2_HeatC 4Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU2_HeatC 4 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU2_CoolC 2-AHU2_FanNode,  !- Fan Inlet Node Name
    AHU2_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name
    AHU2_HeatC 4-AHU2_CoolC 1Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    AHU2_CoolC 1 HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU2_CoolC 1-AHU2_CoolC 2Node,  !- Setpoint Node or NodeList Name
    FLOOR 2 TRIAGE Air Node; !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    AHU2_CoolC 1 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU2_CoolC 2-AHU2_FanNode,  !- Fan Inlet Node Name
    AHU2_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name
    AHU2_CoolC 1-AHU2_CoolC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    AHU2_CoolC 2 HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU2_CoolC 2-AHU2_FanNode,  !- Setpoint Node or NodeList Name
    FLOOR 2 TRIAGE Air Node; !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    AHU2_CoolC 2 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU2_CoolC 2-AHU2_FanNode,  !- Fan Inlet Node Name
    AHU2_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name
    AHU2_CoolC 2-AHU2_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Minimum,
    AHU2 Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU2 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
    FLOOR 2 TRIAGE Air Node; !- Control Zone Air Node Name

  Sizing:System,
    AHU2,                    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    11.1000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    AHU2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU2 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    AHU2 Air Loop Branches,  !- Name
    AHU2 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    AHU2 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU2_OA,                 !- Component 1 Name
    AHU2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU2_OA-AHU2_HeatC 1Node,!- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    AHU2_HeatC 1,            !- Component 2 Name
    AHU2_OA-AHU2_HeatC 1Node,!- Component 2 Inlet Node Name
    AHU2_HeatC 1-AHU2_HeatC 2Node,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU2_HeatC 2,            !- Component 3 Name
    AHU2_HeatC 1-AHU2_HeatC 2Node,  !- Component 3 Inlet Node Name
    AHU2_HeatC 2-AHU2_HeatC 3Node,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Coil:Heating:Water,      !- Component 4 Object Type
    AHU2_HeatC 3,            !- Component 4 Name
    AHU2_HeatC 2-AHU2_HeatC 3Node,  !- Component 4 Inlet Node Name
    AHU2_HeatC 3-AHU2_HeatC 4Node,  !- Component 4 Outlet Node Name
    Passive,                 !- Component 4 Branch Control Type
    Coil:Heating:Water,      !- Component 5 Object Type
    AHU2_HeatC 4,            !- Component 5 Name
    AHU2_HeatC 3-AHU2_HeatC 4Node,  !- Component 5 Inlet Node Name
    AHU2_HeatC 4-AHU2_CoolC 1Node,  !- Component 5 Outlet Node Name
    Passive,                 !- Component 5 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
    AHU2_CoolC 1,            !- Component 6 Name
    AHU2_HeatC 4-AHU2_CoolC 1Node,  !- Component 6 Inlet Node Name
    AHU2_CoolC 1-AHU2_CoolC 2Node,  !- Component 6 Outlet Node Name
    Passive,                 !- Component 6 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
    AHU2_CoolC 2,            !- Component 7 Name
    AHU2_CoolC 1-AHU2_CoolC 2Node,  !- Component 7 Inlet Node Name
    AHU2_CoolC 2-AHU2_FanNode,  !- Component 7 Outlet Node Name
    Passive,                 !- Component 7 Branch Control Type
    Fan:ConstantVolume,      !- Component 8 Object Type
    AHU2_Fan,                !- Component 8 Name
    AHU2_CoolC 2-AHU2_FanNode,  !- Component 8 Inlet Node Name
    AHU2_Fan-AHU2 HumidifierNode,  !- Component 8 Outlet Node Name
    Active,                  !- Component 8 Branch Control Type
    Humidifier:Steam:Electric,  !- Component 9 Object Type
    AHU2 Humidifier,         !- Component 9 Name
    AHU2_Fan-AHU2 HumidifierNode,  !- Component 9 Inlet Node Name
    AHU2 Supply Equipment Outlet Node,  !- Component 9 Outlet Node Name
    Passive;                 !- Component 9 Branch Control Type

  AirLoopHVAC:ControllerList,
    AHU2_OA_Controllers,     !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU2_OA_Controller;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU2_OA_Equipment,       !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU2_OAMixing Box;       !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU2_OA,                 !- Name
    AHU2_OA_Controllers,     !- Controller List Name
    AHU2_OA_Equipment,       !- Outdoor Air Equipment List Name
    AHU2 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    AHU2_OANode List;        !- Node or NodeList Name 1

  NodeList,
    AHU2_OANode List,        !- Name
    AHU2_OAInlet Node;       !- Node 1 Name

  OutdoorAir:Mixer,
    AHU2_OAMixing Box,       !- Name
    AHU2_OA-AHU2_HeatC 1Node,!- Mixed Air Node Name
    AHU2_OAInlet Node,       !- Outdoor Air Stream Node Name
    AHU2_OARelief Node,      !- Relief Air Stream Node Name
    AHU2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    AHU2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU2_CoolC 2-AHU2_FanNode,  !- Fan Inlet Node Name
    AHU2_Fan-AHU2 HumidifierNode,  !- Fan Outlet Node Name
    AHU2_OA-AHU2_HeatC 1Node;!- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    AHU2_OA_Controller,      !- Name
    AHU2_OARelief Node,      !- Relief Air Outlet Node Name
    AHU2 Supply Equipment Inlet Node,  !- Return Air Node Name
    AHU2_OA-AHU2_HeatC 1Node,!- Mixed Air Node Name
    AHU2_OAInlet Node,       !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    AHU2_OAMinOAFracSchedule,!- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    No,                      !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  Schedule:Compact,
    AHU2_OAMinOAFracSchedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.3300;     !- Field 3

  Coil:Heating:Water,
    AHU2_HeatC 1,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU2_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
    AHU2_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    AHU2_OA-AHU2_HeatC 1Node,!- Air Inlet Node Name
    AHU2_HeatC 1-AHU2_HeatC 2Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU2_HeatC 2,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU2_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
    AHU2_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
    AHU2_HeatC 1-AHU2_HeatC 2Node,  !- Air Inlet Node Name
    AHU2_HeatC 2-AHU2_HeatC 3Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU2_HeatC 3,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU2_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
    AHU2_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
    AHU2_HeatC 2-AHU2_HeatC 3Node,  !- Air Inlet Node Name
    AHU2_HeatC 3-AHU2_HeatC 4Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU2_HeatC 4,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU2_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
    AHU2_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
    AHU2_HeatC 3-AHU2_HeatC 4Node,  !- Air Inlet Node Name
    AHU2_HeatC 4-AHU2_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water:DetailedGeometry,
    AHU2_CoolC 1,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    AHU2_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    AHU2_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    AHU2_HeatC 4-AHU2_CoolC 1Node,  !- Air Inlet Node Name
    AHU2_CoolC 1-AHU2_CoolC 2Node;  !- Air Outlet Node Name

  Coil:Cooling:Water:DetailedGeometry,
    AHU2_CoolC 2,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    AHU2_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
    AHU2_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
    AHU2_CoolC 1-AHU2_CoolC 2Node,  !- Air Inlet Node Name
    AHU2_CoolC 2-AHU2_FanNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    AHU2_Fan,                !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.748,                   !- Fan Total Efficiency
    2421,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9540,                  !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AHU2_CoolC 2-AHU2_FanNode,  !- Air Inlet Node Name
    AHU2_Fan-AHU2 HumidifierNode,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Humidifier:Steam:Electric,
    AHU2 Humidifier,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.0003022,               !- Rated Capacity {m3/s}
    893957,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    AHU2_Fan-AHU2 HumidifierNode,  !- Air Inlet Node Name
    AHU2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Water Storage Tank Name

  AirLoopHVAC:SupplyPath,
    AHU2,                    !- Name
    AHU2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU2 Supply Air Splitter;!- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    AHU2 Supply Air Splitter,!- Name
    AHU2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Floor 1 Cafe VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Floor 1 Conference VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Floor 1 Dining VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Floor 1 Elevator VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Floor 1 Food Storage VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Floor 1 Gas Storage VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Floor 1 Kitchen VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Floor 1 Lab 2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Floor 1 Laundry VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Floor 1 Office 2 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Floor 1 Office 3 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    Floor 1 Office 3 Perimeter 1 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    Floor 1 Office 3 Perimeter 2 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    Floor 1 Office 3 Perimeter 3 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    Floor 1 Receiving VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    Floor 2 Clean 2 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    Floor 2 Elevator VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    Floor 2 Exam 3 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
    Floor 2 Exam 4 VAV Box Inlet Node Name,  !- Outlet 19 Node Name
    Floor 2 Gift Shop VAV Box Inlet Node Name,  !- Outlet 20 Node Name
    Floor 2 Imaging 3 VAV Box Inlet Node Name,  !- Outlet 21 Node Name
    Floor 2 Lounge 1 VAV Box Inlet Node Name,  !- Outlet 22 Node Name
    Floor 2 Lounge 2 VAV Box Inlet Node Name,  !- Outlet 23 Node Name
    Floor 2 Nurse Station 2 VAV Box Inlet Node Name,  !- Outlet 24 Node Name
    Floor 2 Office 2 VAV Box Inlet Node Name,  !- Outlet 25 Node Name
    Floor 2 Office 3 VAV Box Inlet Node Name,  !- Outlet 26 Node Name
    Floor 2 Office 4 VAV Box Inlet Node Name,  !- Outlet 27 Node Name
    Floor 2 PACU VAV Box Inlet Node Name,  !- Outlet 28 Node Name
    Floor 2 Reception VAV Box Inlet Node Name,  !- Outlet 29 Node Name
    Floor 2 Restroom 1 VAV Box Inlet Node Name,  !- Outlet 30 Node Name
    Floor 2 Restroom 2 VAV Box Inlet Node Name,  !- Outlet 31 Node Name
    Floor 2 Soil 2 VAV Box Inlet Node Name,  !- Outlet 32 Node Name
    Floor 2 Storage 2 VAV Box Inlet Node Name,  !- Outlet 33 Node Name
    Floor 2 Trauma VAV Box Inlet Node Name,  !- Outlet 34 Node Name
    Floor 2 Triage VAV Box Inlet Node Name;  !- Outlet 35 Node Name

  AirLoopHVAC:ReturnPath,
    AHU2 Return Air Path,    !- Name
    AHU2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU2 Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU2 Return Air Mixer,   !- Name
    AHU2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Floor 1 Cafe Return Air Node Name,  !- Inlet 1 Node Name
    Floor 1 Conference Return Air Node Name,  !- Inlet 2 Node Name
    Floor 1 Dining Return Air Node Name,  !- Inlet 3 Node Name
    Floor 1 Elevator Return Air Node Name,  !- Inlet 4 Node Name
    Floor 1 Food Storage Return Air Node Name,  !- Inlet 5 Node Name
    Floor 1 Gas Storage Return Air Node Name,  !- Inlet 6 Node Name
    Floor 1 Kitchen Return Air Node Name,  !- Inlet 7 Node Name
    Floor 1 Lab 2 Return Air Node Name,  !- Inlet 8 Node Name
    Floor 1 Laundry Return Air Node Name,  !- Inlet 9 Node Name
    Floor 1 Office 2 Return Air Node Name,  !- Inlet 10 Node Name
    Floor 1 Office 3 Return Air Node Name,  !- Inlet 11 Node Name
    Floor 1 Office 3 Perimeter 1 Return Air Node Name,  !- Inlet 12 Node Name
    Floor 1 Office 3 Perimeter 2 Return Air Node Name,  !- Inlet 13 Node Name
    Floor 1 Office 3 Perimeter 3 Return Air Node Name,  !- Inlet 14 Node Name
    Floor 1 Receiving Return Air Node Name,  !- Inlet 15 Node Name
    Floor 2 Clean 2 Return Air Node Name,  !- Inlet 16 Node Name
    Floor 2 Elevator Return Air Node Name,  !- Inlet 17 Node Name
    Floor 2 Exam 3 Return Air Node Name,  !- Inlet 18 Node Name
    Floor 2 Exam 4 Return Air Node Name,  !- Inlet 19 Node Name
    Floor 2 Gift Shop Return Air Node Name,  !- Inlet 20 Node Name
    Floor 2 Imaging 3 Return Air Node Name,  !- Inlet 21 Node Name
    Floor 2 Lounge 1 Return Air Node Name,  !- Inlet 22 Node Name
    Floor 2 Lounge 2 Return Air Node Name,  !- Inlet 23 Node Name
    Floor 2 Nurse Station 2 Return Air Node Name,  !- Inlet 24 Node Name
    Floor 2 Office 2 Return Air Node Name,  !- Inlet 25 Node Name
    Floor 2 Office 3 Return Air Node Name,  !- Inlet 26 Node Name
    Floor 2 Office 4 Return Air Node Name,  !- Inlet 27 Node Name
    Floor 2 PACU Return Air Node Name,  !- Inlet 28 Node Name
    Floor 2 Reception Return Air Node Name,  !- Inlet 29 Node Name
    Floor 2 Restroom 1 Return Air Node Name,  !- Inlet 30 Node Name
    Floor 2 Restroom 2 Return Air Node Name,  !- Inlet 31 Node Name
    Floor 2 Soil 2 Return Air Node Name,  !- Inlet 32 Node Name
    Floor 2 Storage 2 Return Air Node Name,  !- Inlet 33 Node Name
    Floor 2 Trauma Return Air Node Name,  !- Inlet 34 Node Name
    Floor 2 Triage Return Air Node Name;  !- Inlet 35 Node Name

!***** Air Loop: AHU1 *****

  AirLoopHVAC,
    AHU1,                    !- Name
    AHU1_Controllers,        !- Controller List Name
    AHU1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AHU1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AHU1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AHU1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AHU1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AHU1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    AHU1_Controllers,        !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU1_HeatC 1_Controller, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU1_HeatC 2_Controller, !- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    AHU1_HeatC 3_Controller, !- Controller 3 Name
    Controller:WaterCoil,    !- Controller 4 Object Type
    AHU1_HeatC 4_Controller, !- Controller 4 Name
    Controller:WaterCoil,    !- Controller 5 Object Type
    AHU1_CoolC 1_Controller, !- Controller 5 Name
    Controller:WaterCoil,    !- Controller 6 Object Type
    AHU1_CoolC 2_Controller; !- Controller 6 Name

  Controller:WaterCoil,
    AHU1_HeatC 1_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU1_HeatC 1-AHU1_HeatC 2Node,  !- Sensor Node Name
    AHU1_HeatC 1Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU1_HeatC 2_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU1_HeatC 2-AHU1_HeatC 3Node,  !- Sensor Node Name
    AHU1_HeatC 2Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU1_HeatC 3_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU1_HeatC 3-AHU1_HeatC 4Node,  !- Sensor Node Name
    AHU1_HeatC 3Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU1_HeatC 4_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU1_HeatC 4-AHU1_CoolC 1Node,  !- Sensor Node Name
    AHU1_HeatC 4Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU1_CoolC 1_Controller, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU1_CoolC 1-AHU1_CoolC 2Node,  !- Sensor Node Name
    AHU1_CoolC 1Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU1_CoolC 2_Controller, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU1_CoolC 2-AHU1_FanNode,  !- Sensor Node Name
    AHU1_CoolC 2Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    AHU1 SAT setpoint,       !- Name
    Temperature,             !- Control Variable
    SAT_SCH,                 !- Schedule Name
    AHU1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU1_HeatC 1 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU1_CoolC 2-AHU1_FanNode,  !- Fan Inlet Node Name
    AHU1_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name
    AHU1_HeatC 1-AHU1_HeatC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU1_HeatC 2 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU1_CoolC 2-AHU1_FanNode,  !- Fan Inlet Node Name
    AHU1_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name
    AHU1_HeatC 2-AHU1_HeatC 3Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU1_HeatC 3 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU1_CoolC 2-AHU1_FanNode,  !- Fan Inlet Node Name
    AHU1_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name
    AHU1_HeatC 3-AHU1_HeatC 4Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU1_HeatC 4 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU1_CoolC 2-AHU1_FanNode,  !- Fan Inlet Node Name
    AHU1_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name
    AHU1_HeatC 4-AHU1_CoolC 1Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    AHU1_CoolC 1 HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU1_CoolC 1-AHU1_CoolC 2Node,  !- Setpoint Node or NodeList Name
    FLOOR 2 LAB 1 Air Node;  !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    AHU1_CoolC 1 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU1_CoolC 2-AHU1_FanNode,  !- Fan Inlet Node Name
    AHU1_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name
    AHU1_CoolC 1-AHU1_CoolC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    AHU1_CoolC 2 HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU1_CoolC 2-AHU1_FanNode,  !- Setpoint Node or NodeList Name
    FLOOR 2 LAB 1 Air Node;  !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    AHU1_CoolC 2 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU1_CoolC 2-AHU1_FanNode,  !- Fan Inlet Node Name
    AHU1_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name
    AHU1_CoolC 2-AHU1_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Minimum,
    AHU1 Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU1 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
    FLOOR 2 LAB 1 Air Node;  !- Control Zone Air Node Name

  Sizing:System,
    AHU1,                    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    11.1000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    AHU1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU1 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    AHU1 Air Loop Branches,  !- Name
    AHU1 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    AHU1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU1_OA,                 !- Component 1 Name
    AHU1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU1_OA-AHU1_HeatC 1Node,!- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    AHU1_HeatC 1,            !- Component 2 Name
    AHU1_OA-AHU1_HeatC 1Node,!- Component 2 Inlet Node Name
    AHU1_HeatC 1-AHU1_HeatC 2Node,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU1_HeatC 2,            !- Component 3 Name
    AHU1_HeatC 1-AHU1_HeatC 2Node,  !- Component 3 Inlet Node Name
    AHU1_HeatC 2-AHU1_HeatC 3Node,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Coil:Heating:Water,      !- Component 4 Object Type
    AHU1_HeatC 3,            !- Component 4 Name
    AHU1_HeatC 2-AHU1_HeatC 3Node,  !- Component 4 Inlet Node Name
    AHU1_HeatC 3-AHU1_HeatC 4Node,  !- Component 4 Outlet Node Name
    Passive,                 !- Component 4 Branch Control Type
    Coil:Heating:Water,      !- Component 5 Object Type
    AHU1_HeatC 4,            !- Component 5 Name
    AHU1_HeatC 3-AHU1_HeatC 4Node,  !- Component 5 Inlet Node Name
    AHU1_HeatC 4-AHU1_CoolC 1Node,  !- Component 5 Outlet Node Name
    Passive,                 !- Component 5 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
    AHU1_CoolC 1,            !- Component 6 Name
    AHU1_HeatC 4-AHU1_CoolC 1Node,  !- Component 6 Inlet Node Name
    AHU1_CoolC 1-AHU1_CoolC 2Node,  !- Component 6 Outlet Node Name
    Passive,                 !- Component 6 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
    AHU1_CoolC 2,            !- Component 7 Name
    AHU1_CoolC 1-AHU1_CoolC 2Node,  !- Component 7 Inlet Node Name
    AHU1_CoolC 2-AHU1_FanNode,  !- Component 7 Outlet Node Name
    Passive,                 !- Component 7 Branch Control Type
    Fan:ConstantVolume,      !- Component 8 Object Type
    AHU1_Fan,                !- Component 8 Name
    AHU1_CoolC 2-AHU1_FanNode,  !- Component 8 Inlet Node Name
    AHU1_Fan-AHU1 HumidifierNode,  !- Component 8 Outlet Node Name
    Active,                  !- Component 8 Branch Control Type
    Humidifier:Steam:Electric,  !- Component 9 Object Type
    AHU1 Humidifier,         !- Component 9 Name
    AHU1_Fan-AHU1 HumidifierNode,  !- Component 9 Inlet Node Name
    AHU1 Supply Equipment Outlet Node,  !- Component 9 Outlet Node Name
    Passive;                 !- Component 9 Branch Control Type

  AirLoopHVAC:ControllerList,
    AHU1_OA_Controllers,     !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU1_OA_Controller;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU1_OA_Equipment,       !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU1_OAMixing Box;       !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU1_OA,                 !- Name
    AHU1_OA_Controllers,     !- Controller List Name
    AHU1_OA_Equipment,       !- Outdoor Air Equipment List Name
    AHU1 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    AHU1_OANode List;        !- Node or NodeList Name 1

  NodeList,
    AHU1_OANode List,        !- Name
    AHU1_OAInlet Node;       !- Node 1 Name

  OutdoorAir:Mixer,
    AHU1_OAMixing Box,       !- Name
    AHU1_OA-AHU1_HeatC 1Node,!- Mixed Air Node Name
    AHU1_OAInlet Node,       !- Outdoor Air Stream Node Name
    AHU1_OARelief Node,      !- Relief Air Stream Node Name
    AHU1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    AHU1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU1_CoolC 2-AHU1_FanNode,  !- Fan Inlet Node Name
    AHU1_Fan-AHU1 HumidifierNode,  !- Fan Outlet Node Name
    AHU1_OA-AHU1_HeatC 1Node;!- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    AHU1_OA_Controller,      !- Name
    AHU1_OARelief Node,      !- Relief Air Outlet Node Name
    AHU1 Supply Equipment Inlet Node,  !- Return Air Node Name
    AHU1_OA-AHU1_HeatC 1Node,!- Mixed Air Node Name
    AHU1_OAInlet Node,       !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    AHU1_OAMinOAFracSchedule,!- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    No,                      !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  Schedule:Compact,
    AHU1_OAMinOAFracSchedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.3300;     !- Field 3

  Coil:Heating:Water,
    AHU1_HeatC 1,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU1_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
    AHU1_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    AHU1_OA-AHU1_HeatC 1Node,!- Air Inlet Node Name
    AHU1_HeatC 1-AHU1_HeatC 2Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU1_HeatC 2,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU1_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
    AHU1_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
    AHU1_HeatC 1-AHU1_HeatC 2Node,  !- Air Inlet Node Name
    AHU1_HeatC 2-AHU1_HeatC 3Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU1_HeatC 3,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU1_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
    AHU1_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
    AHU1_HeatC 2-AHU1_HeatC 3Node,  !- Air Inlet Node Name
    AHU1_HeatC 3-AHU1_HeatC 4Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU1_HeatC 4,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU1_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
    AHU1_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
    AHU1_HeatC 3-AHU1_HeatC 4Node,  !- Air Inlet Node Name
    AHU1_HeatC 4-AHU1_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water:DetailedGeometry,
    AHU1_CoolC 1,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    AHU1_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    AHU1_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    AHU1_HeatC 4-AHU1_CoolC 1Node,  !- Air Inlet Node Name
    AHU1_CoolC 1-AHU1_CoolC 2Node;  !- Air Outlet Node Name

  Coil:Cooling:Water:DetailedGeometry,
    AHU1_CoolC 2,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    AHU1_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
    AHU1_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
    AHU1_CoolC 1-AHU1_CoolC 2Node,  !- Air Inlet Node Name
    AHU1_CoolC 2-AHU1_FanNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    AHU1_Fan,                !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.748,                   !- Fan Total Efficiency
    2421,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9540,                  !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AHU1_CoolC 2-AHU1_FanNode,  !- Air Inlet Node Name
    AHU1_Fan-AHU1 HumidifierNode,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Humidifier:Steam:Electric,
    AHU1 Humidifier,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.0001813,               !- Rated Capacity {m3/s}
    536374,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    AHU1_Fan-AHU1 HumidifierNode,  !- Air Inlet Node Name
    AHU1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Water Storage Tank Name

  AirLoopHVAC:SupplyPath,
    AHU1,                    !- Name
    AHU1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU1 Supply Air Splitter;!- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    AHU1 Supply Air Splitter,!- Name
    AHU1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Floor 1 Clean VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Floor 1 Exam VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Floor 1 Imaging VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Floor 1 Lab 1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Floor 1 Lobby VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Floor 1 Lounge VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Floor 1 Mech 1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Floor 1 Mech 2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Floor 1 Office 1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Floor 1 Patient VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Floor 1 Pharmacy VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    Floor 1 Physical Therapy VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    Floor 1 Reception VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    Floor 1 Soil VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    Floor 1 Storage VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    Floor 1 Waiting VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    Floor 2 Chapel VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    Floor 2 Clean 1 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
    Floor 2 Corridor VAV Box Inlet Node Name,  !- Outlet 19 Node Name
    Floor 2 Exam 1 VAV Box Inlet Node Name,  !- Outlet 20 Node Name
    Floor 2 Exam 2 VAV Box Inlet Node Name,  !- Outlet 21 Node Name
    Floor 2 Imaging 1 VAV Box Inlet Node Name,  !- Outlet 22 Node Name
    Floor 2 Imaging 2 VAV Box Inlet Node Name,  !- Outlet 23 Node Name
    Floor 2 Lab 1 VAV Box Inlet Node Name,  !- Outlet 24 Node Name
    Floor 2 Lab 2 VAV Box Inlet Node Name,  !- Outlet 25 Node Name
    Floor 2 Lockers VAV Box Inlet Node Name,  !- Outlet 26 Node Name
    Floor 2 Nurse Station 1 VAV Box Inlet Node Name,  !- Outlet 27 Node Name
    Floor 2 Office 1 VAV Box Inlet Node Name,  !- Outlet 28 Node Name
    Floor 2 Patient 1 VAV Box Inlet Node Name,  !- Outlet 29 Node Name
    Floor 2 Patient 2 VAV Box Inlet Node Name,  !- Outlet 30 Node Name
    Floor 2 Procedure 1 VAV Box Inlet Node Name,  !- Outlet 31 Node Name
    Floor 2 Procedure 2 VAV Box Inlet Node Name,  !- Outlet 32 Node Name
    Floor 2 Soil 1 VAV Box Inlet Node Name,  !- Outlet 33 Node Name
    Floor 2 Sterilizing VAV Box Inlet Node Name,  !- Outlet 34 Node Name
    Floor 2 Storage 1 VAV Box Inlet Node Name,  !- Outlet 35 Node Name
    Floor 2 Waiting VAV Box Inlet Node Name;  !- Outlet 36 Node Name

  AirLoopHVAC:ReturnPath,
    AHU1 Return Air Path,    !- Name
    AHU1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU1 Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU1 Return Air Mixer,   !- Name
    AHU1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Floor 1 Clean Return Air Node Name,  !- Inlet 1 Node Name
    Floor 1 Exam Return Air Node Name,  !- Inlet 2 Node Name
    Floor 1 Imaging Return Air Node Name,  !- Inlet 3 Node Name
    Floor 1 Lab 1 Return Air Node Name,  !- Inlet 4 Node Name
    Floor 1 Lobby Return Air Node Name,  !- Inlet 5 Node Name
    Floor 1 Lounge Return Air Node Name,  !- Inlet 6 Node Name
    Floor 1 Mech 1 Return Air Node Name,  !- Inlet 7 Node Name
    Floor 1 Mech 2 Return Air Node Name,  !- Inlet 8 Node Name
    Floor 1 Office 1 Return Air Node Name,  !- Inlet 9 Node Name
    Floor 1 Patient Return Air Node Name,  !- Inlet 10 Node Name
    Floor 1 Pharmacy Return Air Node Name,  !- Inlet 11 Node Name
    Floor 1 Physical Therapy Return Air Node Name,  !- Inlet 12 Node Name
    Floor 1 Reception Return Air Node Name,  !- Inlet 13 Node Name
    Floor 1 Soil Return Air Node Name,  !- Inlet 14 Node Name
    Floor 1 Storage Return Air Node Name,  !- Inlet 15 Node Name
    Floor 1 Waiting Return Air Node Name,  !- Inlet 16 Node Name
    Floor 2 Chapel Return Air Node Name,  !- Inlet 17 Node Name
    Floor 2 Clean 1 Return Air Node Name,  !- Inlet 18 Node Name
    Floor 2 Corridor Return Air Node Name,  !- Inlet 19 Node Name
    Floor 2 Exam 1 Return Air Node Name,  !- Inlet 20 Node Name
    Floor 2 Exam 2 Return Air Node Name,  !- Inlet 21 Node Name
    Floor 2 Imaging 1 Return Air Node Name,  !- Inlet 22 Node Name
    Floor 2 Imaging 2 Return Air Node Name,  !- Inlet 23 Node Name
    Floor 2 Lab 1 Return Air Node Name,  !- Inlet 24 Node Name
    Floor 2 Lab 2 Return Air Node Name,  !- Inlet 25 Node Name
    Floor 2 Lockers Return Air Node Name,  !- Inlet 26 Node Name
    Floor 2 Nurse Station 1 Return Air Node Name,  !- Inlet 27 Node Name
    Floor 2 Office 1 Return Air Node Name,  !- Inlet 28 Node Name
    Floor 2 Patient 1 Return Air Node Name,  !- Inlet 29 Node Name
    Floor 2 Patient 2 Return Air Node Name,  !- Inlet 30 Node Name
    Floor 2 Procedure 1 Return Air Node Name,  !- Inlet 31 Node Name
    Floor 2 Procedure 2 Return Air Node Name,  !- Inlet 32 Node Name
    Floor 2 Soil 1 Return Air Node Name,  !- Inlet 33 Node Name
    Floor 2 Sterilizing Return Air Node Name,  !- Inlet 34 Node Name
    Floor 2 Storage 1 Return Air Node Name,  !- Inlet 35 Node Name
    Floor 2 Waiting Return Air Node Name;  !- Inlet 36 Node Name

!***** Air Loop: AHU3 *****

  AirLoopHVAC,
    AHU3,                    !- Name
    AHU3_Controllers,        !- Controller List Name
    AHU3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AHU3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AHU3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AHU3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AHU3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AHU3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    AHU3_Controllers,        !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU3_HeatC 1_Controller, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU3_HeatC 2_Controller, !- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    AHU3_HeatC 3_Controller, !- Controller 3 Name
    Controller:WaterCoil,    !- Controller 4 Object Type
    AHU3_HeatC 4_Controller, !- Controller 4 Name
    Controller:WaterCoil,    !- Controller 5 Object Type
    AHU3_CoolC 1_Controller, !- Controller 5 Name
    Controller:WaterCoil,    !- Controller 6 Object Type
    AHU3_CoolC 2_Controller; !- Controller 6 Name

  Controller:WaterCoil,
    AHU3_HeatC 1_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Sensor Node Name
    AHU3_HeatC 1Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU3_HeatC 2_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Sensor Node Name
    AHU3_HeatC 2Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU3_HeatC 3_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Sensor Node Name
    AHU3_HeatC 3Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU3_HeatC 4_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Sensor Node Name
    AHU3_HeatC 4Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU3_CoolC 1_Controller, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Sensor Node Name
    AHU3_CoolC 1Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU3_CoolC 2_Controller, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU3_CoolC 2-AHU3_FanNode,  !- Sensor Node Name
    AHU3_CoolC 2Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    AHU3 SAT setpoint,       !- Name
    Temperature,             !- Control Variable
    SURG_SAT_SCH,            !- Schedule Name
    AHU3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU3_HeatC 1 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
    AHU3_HeatC 1-AHU3_HeatC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU3_HeatC 2 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
    AHU3_HeatC 2-AHU3_HeatC 3Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU3_HeatC 3 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
    AHU3_HeatC 3-AHU3_HeatC 4Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU3_HeatC 4 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
    AHU3_HeatC 4-AHU3_CoolC 1Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    AHU3_CoolC 1 HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Setpoint Node or NodeList Name
    FLOOR 2 OPERATING Air Node;  !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    AHU3_CoolC 1 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
    AHU3_CoolC 1-AHU3_CoolC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    AHU3_CoolC 2 HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Setpoint Node or NodeList Name
    FLOOR 2 OPERATING Air Node;  !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    AHU3_CoolC 2 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
    AHU3_CoolC 2-AHU3_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Minimum,
    AHU3 Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU3 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
    FLOOR 2 OPERATING Air Node;  !- Control Zone Air Node Name

  Sizing:System,
    AHU3,                    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    7.2000,                  !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    7.2000,                  !- Central Cooling Design Supply Air Temperature {C}
    7.2000,                  !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    AHU3 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU3 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    AHU3 Air Loop Branches,  !- Name
    AHU3 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    AHU3 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU3_OA,                 !- Component 1 Name
    AHU3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU3_OA-AHU3_HeatC 1Node,!- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    AHU3_HeatC 1,            !- Component 2 Name
    AHU3_OA-AHU3_HeatC 1Node,!- Component 2 Inlet Node Name
    AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU3_HeatC 2,            !- Component 3 Name
    AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Component 3 Inlet Node Name
    AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Coil:Heating:Water,      !- Component 4 Object Type
    AHU3_HeatC 3,            !- Component 4 Name
    AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Component 4 Inlet Node Name
    AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Component 4 Outlet Node Name
    Passive,                 !- Component 4 Branch Control Type
    Coil:Heating:Water,      !- Component 5 Object Type
    AHU3_HeatC 4,            !- Component 5 Name
    AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Component 5 Inlet Node Name
    AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Component 5 Outlet Node Name
    Passive,                 !- Component 5 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
    AHU3_CoolC 1,            !- Component 6 Name
    AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Component 6 Inlet Node Name
    AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Component 6 Outlet Node Name
    Passive,                 !- Component 6 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
    AHU3_CoolC 2,            !- Component 7 Name
    AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Component 7 Inlet Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Component 7 Outlet Node Name
    Passive,                 !- Component 7 Branch Control Type
    Fan:ConstantVolume,      !- Component 8 Object Type
    AHU3_Fan,                !- Component 8 Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Component 8 Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Component 8 Outlet Node Name
    Active,                  !- Component 8 Branch Control Type
    Humidifier:Steam:Electric,  !- Component 9 Object Type
    AHU3 Humidifier,         !- Component 9 Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Component 9 Inlet Node Name
    AHU3 Supply Equipment Outlet Node,  !- Component 9 Outlet Node Name
    Passive;                 !- Component 9 Branch Control Type

  AirLoopHVAC:ControllerList,
    AHU3_OA_Controllers,     !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU3_OA_Controller;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU3_OA_Equipment,       !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU3_OAMixing Box;       !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU3_OA,                 !- Name
    AHU3_OA_Controllers,     !- Controller List Name
    AHU3_OA_Equipment,       !- Outdoor Air Equipment List Name
    AHU3 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    AHU3_OANode List;        !- Node or NodeList Name 1

  NodeList,
    AHU3_OANode List,        !- Name
    AHU3_OAInlet Node;       !- Node 1 Name

  OutdoorAir:Mixer,
    AHU3_OAMixing Box,       !- Name
    AHU3_OA-AHU3_HeatC 1Node,!- Mixed Air Node Name
    AHU3_OAInlet Node,       !- Outdoor Air Stream Node Name
    AHU3_OARelief Node,      !- Relief Air Stream Node Name
    AHU3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    AHU3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
    AHU3_OA-AHU3_HeatC 1Node;!- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    AHU3_OA_Controller,      !- Name
    AHU3_OARelief Node,      !- Relief Air Outlet Node Name
    AHU3 Supply Equipment Inlet Node,  !- Return Air Node Name
    AHU3_OA-AHU3_HeatC 1Node,!- Mixed Air Node Name
    AHU3_OAInlet Node,       !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    AHU3_OAMinOAFracSchedule,!- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    No,                      !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  Schedule:Compact,
    AHU3_OAMinOAFracSchedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2000;     !- Field 3

  Coil:Heating:Water,
    AHU3_HeatC 1,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU3_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
    AHU3_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    AHU3_OA-AHU3_HeatC 1Node,!- Air Inlet Node Name
    AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU3_HeatC 2,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU3_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
    AHU3_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
    AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Air Inlet Node Name
    AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU3_HeatC 3,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU3_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
    AHU3_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
    AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Air Inlet Node Name
    AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU3_HeatC 4,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU3_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
    AHU3_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
    AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Air Inlet Node Name
    AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water:DetailedGeometry,
    AHU3_CoolC 1,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    AHU3_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    AHU3_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Air Inlet Node Name
    AHU3_CoolC 1-AHU3_CoolC 2Node;  !- Air Outlet Node Name

  Coil:Cooling:Water:DetailedGeometry,
    AHU3_CoolC 2,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    AHU3_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
    AHU3_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
    AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Air Inlet Node Name
    AHU3_CoolC 2-AHU3_FanNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    AHU3_Fan,                !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.702,                   !- Fan Total Efficiency
    3007,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9540,                  !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AHU3_CoolC 2-AHU3_FanNode,  !- Air Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Humidifier:Steam:Electric,
    AHU3 Humidifier,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.0001209,               !- Rated Capacity {m3/s}
    357583,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    AHU3_Fan-AHU3 HumidifierNode,  !- Air Inlet Node Name
    AHU3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Water Storage Tank Name

  AirLoopHVAC:SupplyPath,
    AHU3,                    !- Name
    AHU3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU3 Supply Air Splitter;!- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    AHU3 Supply Air Splitter,!- Name
    AHU3 Zone Equipment Inlet Node,  !- Inlet Node Name
    Floor 2 Operating VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Floor 3 Operating VAV Box Inlet Node Name;  !- Outlet 2 Node Name

  AirLoopHVAC:ReturnPath,
    AHU3 Return Air Path,    !- Name
    AHU3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU3 Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU3 Return Air Mixer,   !- Name
    AHU3 Zone Equipment Outlet Node,  !- Outlet Node Name
    Floor 2 Operating Return Air Node Name,  !- Inlet 1 Node Name
    Floor 3 Operating Return Air Node Name;  !- Inlet 2 Node Name

!***** Air Loop: AHU5 *****

  AirLoopHVAC,
    AHU5,                    !- Name
    AHU5_Controllers,        !- Controller List Name
    AHU5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AHU5 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AHU5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AHU5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AHU5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AHU5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    AHU5_Controllers,        !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU5_HeatC 1_Controller, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU5_HeatC 2_Controller, !- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    AHU5_HeatC 3_Controller, !- Controller 3 Name
    Controller:WaterCoil,    !- Controller 4 Object Type
    AHU5_HeatC 4_Controller, !- Controller 4 Name
    Controller:WaterCoil,    !- Controller 5 Object Type
    AHU5_CoolC 1_Controller, !- Controller 5 Name
    Controller:WaterCoil,    !- Controller 6 Object Type
    AHU5_CoolC 2_Controller; !- Controller 6 Name

  Controller:WaterCoil,
    AHU5_HeatC 1_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU5_HeatC 1-AHU5_HeatC 2Node,  !- Sensor Node Name
    AHU5_HeatC 1Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU5_HeatC 2_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU5_HeatC 2-AHU5_HeatC 3Node,  !- Sensor Node Name
    AHU5_HeatC 2Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU5_HeatC 3_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU5_HeatC 3-AHU5_HeatC 4Node,  !- Sensor Node Name
    AHU5_HeatC 3Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU5_HeatC 4_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU5_HeatC 4-AHU5_CoolC 1Node,  !- Sensor Node Name
    AHU5_HeatC 4Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU5_CoolC 1_Controller, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU5_CoolC 1-AHU5_CoolC 2Node,  !- Sensor Node Name
    AHU5_CoolC 1Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU5_CoolC 2_Controller, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU5_CoolC 2-AHU5_FanNode,  !- Sensor Node Name
    AHU5_CoolC 2Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    AHU5 SAT setpoint,       !- Name
    Temperature,             !- Control Variable
    SAT_SCH,                 !- Schedule Name
    AHU5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU5_HeatC 1 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU5_CoolC 2-AHU5_FanNode,  !- Fan Inlet Node Name
    AHU5_Fan-AHU5 HumidifierNode,  !- Fan Outlet Node Name
    AHU5_HeatC 1-AHU5_HeatC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU5_HeatC 2 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU5_CoolC 2-AHU5_FanNode,  !- Fan Inlet Node Name
    AHU5_Fan-AHU5 HumidifierNode,  !- Fan Outlet Node Name
    AHU5_HeatC 2-AHU5_HeatC 3Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU5_HeatC 3 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU5_CoolC 2-AHU5_FanNode,  !- Fan Inlet Node Name
    AHU5_Fan-AHU5 HumidifierNode,  !- Fan Outlet Node Name
    AHU5_HeatC 3-AHU5_HeatC 4Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU5_HeatC 4 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU5_CoolC 2-AHU5_FanNode,  !- Fan Inlet Node Name
    AHU5_Fan-AHU5 HumidifierNode,  !- Fan Outlet Node Name
    AHU5_HeatC 4-AHU5_CoolC 1Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    AHU5_CoolC 1 HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU5_CoolC 1-AHU5_CoolC 2Node,  !- Setpoint Node or NodeList Name
    FLOOR 3 TRIAGE Air Node; !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    AHU5_CoolC 1 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU5_CoolC 2-AHU5_FanNode,  !- Fan Inlet Node Name
    AHU5_Fan-AHU5 HumidifierNode,  !- Fan Outlet Node Name
    AHU5_CoolC 1-AHU5_CoolC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    AHU5_CoolC 2 HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU5_CoolC 2-AHU5_FanNode,  !- Setpoint Node or NodeList Name
    FLOOR 3 TRIAGE Air Node; !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    AHU5_CoolC 2 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU5_CoolC 2-AHU5_FanNode,  !- Fan Inlet Node Name
    AHU5_Fan-AHU5 HumidifierNode,  !- Fan Outlet Node Name
    AHU5_CoolC 2-AHU5_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Minimum,
    AHU5 Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU5 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
    FLOOR 3 TRIAGE Air Node; !- Control Zone Air Node Name

  Sizing:System,
    AHU5,                    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    11.1000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    AHU5 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU5 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    AHU5 Air Loop Branches,  !- Name
    AHU5 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    AHU5 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU5_OA,                 !- Component 1 Name
    AHU5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU5_OA-AHU5_HeatC 1Node,!- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    AHU5_HeatC 1,            !- Component 2 Name
    AHU5_OA-AHU5_HeatC 1Node,!- Component 2 Inlet Node Name
    AHU5_HeatC 1-AHU5_HeatC 2Node,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU5_HeatC 2,            !- Component 3 Name
    AHU5_HeatC 1-AHU5_HeatC 2Node,  !- Component 3 Inlet Node Name
    AHU5_HeatC 2-AHU5_HeatC 3Node,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Coil:Heating:Water,      !- Component 4 Object Type
    AHU5_HeatC 3,            !- Component 4 Name
    AHU5_HeatC 2-AHU5_HeatC 3Node,  !- Component 4 Inlet Node Name
    AHU5_HeatC 3-AHU5_HeatC 4Node,  !- Component 4 Outlet Node Name
    Passive,                 !- Component 4 Branch Control Type
    Coil:Heating:Water,      !- Component 5 Object Type
    AHU5_HeatC 4,            !- Component 5 Name
    AHU5_HeatC 3-AHU5_HeatC 4Node,  !- Component 5 Inlet Node Name
    AHU5_HeatC 4-AHU5_CoolC 1Node,  !- Component 5 Outlet Node Name
    Passive,                 !- Component 5 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
    AHU5_CoolC 1,            !- Component 6 Name
    AHU5_HeatC 4-AHU5_CoolC 1Node,  !- Component 6 Inlet Node Name
    AHU5_CoolC 1-AHU5_CoolC 2Node,  !- Component 6 Outlet Node Name
    Passive,                 !- Component 6 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
    AHU5_CoolC 2,            !- Component 7 Name
    AHU5_CoolC 1-AHU5_CoolC 2Node,  !- Component 7 Inlet Node Name
    AHU5_CoolC 2-AHU5_FanNode,  !- Component 7 Outlet Node Name
    Passive,                 !- Component 7 Branch Control Type
    Fan:ConstantVolume,      !- Component 8 Object Type
    AHU5_Fan,                !- Component 8 Name
    AHU5_CoolC 2-AHU5_FanNode,  !- Component 8 Inlet Node Name
    AHU5_Fan-AHU5 HumidifierNode,  !- Component 8 Outlet Node Name
    Active,                  !- Component 8 Branch Control Type
    Humidifier:Steam:Electric,  !- Component 9 Object Type
    AHU5 Humidifier,         !- Component 9 Name
    AHU5_Fan-AHU5 HumidifierNode,  !- Component 9 Inlet Node Name
    AHU5 Supply Equipment Outlet Node,  !- Component 9 Outlet Node Name
    Passive;                 !- Component 9 Branch Control Type

  AirLoopHVAC:ControllerList,
    AHU5_OA_Controllers,     !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU5_OA_Controller;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU5_OA_Equipment,       !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU5_OAMixing Box;       !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU5_OA,                 !- Name
    AHU5_OA_Controllers,     !- Controller List Name
    AHU5_OA_Equipment,       !- Outdoor Air Equipment List Name
    AHU5 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    AHU5_OANode List;        !- Node or NodeList Name 1

  NodeList,
    AHU5_OANode List,        !- Name
    AHU5_OAInlet Node;       !- Node 1 Name

  OutdoorAir:Mixer,
    AHU5_OAMixing Box,       !- Name
    AHU5_OA-AHU5_HeatC 1Node,!- Mixed Air Node Name
    AHU5_OAInlet Node,       !- Outdoor Air Stream Node Name
    AHU5_OARelief Node,      !- Relief Air Stream Node Name
    AHU5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    AHU5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU5_CoolC 2-AHU5_FanNode,  !- Fan Inlet Node Name
    AHU5_Fan-AHU5 HumidifierNode,  !- Fan Outlet Node Name
    AHU5_OA-AHU5_HeatC 1Node;!- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    AHU5_OA_Controller,      !- Name
    AHU5_OARelief Node,      !- Relief Air Outlet Node Name
    AHU5 Supply Equipment Inlet Node,  !- Return Air Node Name
    AHU5_OA-AHU5_HeatC 1Node,!- Mixed Air Node Name
    AHU5_OAInlet Node,       !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    AHU5_OAMinOAFracSchedule,!- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    No,                      !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  Schedule:Compact,
    AHU5_OAMinOAFracSchedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.3300;     !- Field 3

  Coil:Heating:Water,
    AHU5_HeatC 1,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU5_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
    AHU5_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    AHU5_OA-AHU5_HeatC 1Node,!- Air Inlet Node Name
    AHU5_HeatC 1-AHU5_HeatC 2Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU5_HeatC 2,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU5_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
    AHU5_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
    AHU5_HeatC 1-AHU5_HeatC 2Node,  !- Air Inlet Node Name
    AHU5_HeatC 2-AHU5_HeatC 3Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU5_HeatC 3,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU5_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
    AHU5_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
    AHU5_HeatC 2-AHU5_HeatC 3Node,  !- Air Inlet Node Name
    AHU5_HeatC 3-AHU5_HeatC 4Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU5_HeatC 4,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU5_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
    AHU5_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
    AHU5_HeatC 3-AHU5_HeatC 4Node,  !- Air Inlet Node Name
    AHU5_HeatC 4-AHU5_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water:DetailedGeometry,
    AHU5_CoolC 1,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    AHU5_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    AHU5_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    AHU5_HeatC 4-AHU5_CoolC 1Node,  !- Air Inlet Node Name
    AHU5_CoolC 1-AHU5_CoolC 2Node;  !- Air Outlet Node Name

  Coil:Cooling:Water:DetailedGeometry,
    AHU5_CoolC 2,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    AHU5_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
    AHU5_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
    AHU5_CoolC 1-AHU5_CoolC 2Node,  !- Air Inlet Node Name
    AHU5_CoolC 2-AHU5_FanNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    AHU5_Fan,                !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.682,                   !- Fan Total Efficiency
    2364,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9620,                  !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AHU5_CoolC 2-AHU5_FanNode,  !- Air Inlet Node Name
    AHU5_Fan-AHU5 HumidifierNode,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Humidifier:Steam:Electric,
    AHU5 Humidifier,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.0001511,               !- Rated Capacity {m3/s}
    446978,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    AHU5_Fan-AHU5 HumidifierNode,  !- Air Inlet Node Name
    AHU5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Water Storage Tank Name

  AirLoopHVAC:SupplyPath,
    AHU5,                    !- Name
    AHU5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU5 Supply Air Splitter;!- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    AHU5 Supply Air Splitter,!- Name
    AHU5 Zone Equipment Inlet Node,  !- Inlet Node Name
    Floor 3 Clean VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Floor 3 Patient 1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Floor 3 Patient 2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Floor 3 Patient Corridor 2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Floor 3 Supply VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Floor 3 Triage VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Floor 4-6 Clean VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Floor 4-6 Office VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Floor 4-6 Patient 1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Floor 4-6 Patient 2 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Floor 4-6 Patient Corridor 2 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    Floor 4-6 Supply VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    Floor 7 Clean VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    Floor 7 Office VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    Floor 7 Patient 1 VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    Floor 7 Patient 2 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    Floor 7 Patient Corridor 2 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    Floor 7 Supply VAV Box Inlet Node Name;  !- Outlet 18 Node Name

  AirLoopHVAC:ReturnPath,
    AHU5 Return Air Path,    !- Name
    AHU5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU5 Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU5 Return Air Mixer,   !- Name
    AHU5 Zone Equipment Outlet Node,  !- Outlet Node Name
    Floor 3 Clean Return Air Node Name,  !- Inlet 1 Node Name
    Floor 3 Patient 1 Return Air Node Name,  !- Inlet 2 Node Name
    Floor 3 Patient 2 Return Air Node Name,  !- Inlet 3 Node Name
    Floor 3 Patient Corridor 2 Return Air Node Name,  !- Inlet 4 Node Name
    Floor 3 Supply Return Air Node Name,  !- Inlet 5 Node Name
    Floor 3 Triage Return Air Node Name,  !- Inlet 6 Node Name
    Floor 4-6 Clean Return Air Node Name,  !- Inlet 7 Node Name
    Floor 4-6 Office Return Air Node Name,  !- Inlet 8 Node Name
    Floor 4-6 Patient 1 Return Air Node Name,  !- Inlet 9 Node Name
    Floor 4-6 Patient 2 Return Air Node Name,  !- Inlet 10 Node Name
    Floor 4-6 Patient Corridor 2 Return Air Node Name,  !- Inlet 11 Node Name
    Floor 4-6 Supply Return Air Node Name,  !- Inlet 12 Node Name
    Floor 7 Clean Return Air Node Name,  !- Inlet 13 Node Name
    Floor 7 Office Return Air Node Name,  !- Inlet 14 Node Name
    Floor 7 Patient 1 Return Air Node Name,  !- Inlet 15 Node Name
    Floor 7 Patient 2 Return Air Node Name,  !- Inlet 16 Node Name
    Floor 7 Patient Corridor 2 Return Air Node Name,  !- Inlet 17 Node Name
    Floor 7 Supply Return Air Node Name;  !- Inlet 18 Node Name

!***** Air Loop: AHU4 *****

  AirLoopHVAC,
    AHU4,                    !- Name
    AHU4_Controllers,        !- Controller List Name
    AHU4 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AHU4 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AHU4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AHU4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AHU4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AHU4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    AHU4_Controllers,        !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU4_HeatC 1_Controller, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU4_HeatC 2_Controller, !- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    AHU4_HeatC 3_Controller, !- Controller 3 Name
    Controller:WaterCoil,    !- Controller 4 Object Type
    AHU4_HeatC 4_Controller, !- Controller 4 Name
    Controller:WaterCoil,    !- Controller 5 Object Type
    AHU4_CoolC 1_Controller, !- Controller 5 Name
    Controller:WaterCoil,    !- Controller 6 Object Type
    AHU4_CoolC 2_Controller; !- Controller 6 Name

  Controller:WaterCoil,
    AHU4_HeatC 1_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU4_HeatC 1-AHU4_HeatC 2Node,  !- Sensor Node Name
    AHU4_HeatC 1Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU4_HeatC 2_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU4_HeatC 2-AHU4_HeatC 3Node,  !- Sensor Node Name
    AHU4_HeatC 2Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU4_HeatC 3_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU4_HeatC 3-AHU4_HeatC 4Node,  !- Sensor Node Name
    AHU4_HeatC 3Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU4_HeatC 4_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU4_HeatC 4-AHU4_CoolC 1Node,  !- Sensor Node Name
    AHU4_HeatC 4Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU4_CoolC 1_Controller, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU4_CoolC 1-AHU4_CoolC 2Node,  !- Sensor Node Name
    AHU4_CoolC 1Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU4_CoolC 2_Controller, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU4_CoolC 2-AHU4_FanNode,  !- Sensor Node Name
    AHU4_CoolC 2Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    AHU4 SAT setpoint,       !- Name
    Temperature,             !- Control Variable
    SAT_SCH,                 !- Schedule Name
    AHU4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU4_HeatC 1 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU4_CoolC 2-AHU4_FanNode,  !- Fan Inlet Node Name
    AHU4_Fan-AHU4 HumidifierNode,  !- Fan Outlet Node Name
    AHU4_HeatC 1-AHU4_HeatC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU4_HeatC 2 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU4_CoolC 2-AHU4_FanNode,  !- Fan Inlet Node Name
    AHU4_Fan-AHU4 HumidifierNode,  !- Fan Outlet Node Name
    AHU4_HeatC 2-AHU4_HeatC 3Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU4_HeatC 3 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU4_CoolC 2-AHU4_FanNode,  !- Fan Inlet Node Name
    AHU4_Fan-AHU4 HumidifierNode,  !- Fan Outlet Node Name
    AHU4_HeatC 3-AHU4_HeatC 4Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU4_HeatC 4 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU4_CoolC 2-AHU4_FanNode,  !- Fan Inlet Node Name
    AHU4_Fan-AHU4 HumidifierNode,  !- Fan Outlet Node Name
    AHU4_HeatC 4-AHU4_CoolC 1Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    AHU4_CoolC 1 HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU4_CoolC 1-AHU4_CoolC 2Node,  !- Setpoint Node or NodeList Name
    FLOOR 3 ICU Air Node;    !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    AHU4_CoolC 1 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU4_CoolC 2-AHU4_FanNode,  !- Fan Inlet Node Name
    AHU4_Fan-AHU4 HumidifierNode,  !- Fan Outlet Node Name
    AHU4_CoolC 1-AHU4_CoolC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    AHU4_CoolC 2 HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU4_CoolC 2-AHU4_FanNode,  !- Setpoint Node or NodeList Name
    FLOOR 3 ICU Air Node;    !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    AHU4_CoolC 2 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU4_CoolC 2-AHU4_FanNode,  !- Fan Inlet Node Name
    AHU4_Fan-AHU4 HumidifierNode,  !- Fan Outlet Node Name
    AHU4_CoolC 2-AHU4_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Minimum,
    AHU4 Humidifier HUMRAT setpoint,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
    AHU4 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
    FLOOR 3 ICU Air Node;    !- Control Zone Air Node Name

  Sizing:System,
    AHU4,                    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    11.1000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    AHU4 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU4 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    AHU4 Air Loop Branches,  !- Name
    AHU4 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    AHU4 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU4_OA,                 !- Component 1 Name
    AHU4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU4_OA-AHU4_HeatC 1Node,!- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    AHU4_HeatC 1,            !- Component 2 Name
    AHU4_OA-AHU4_HeatC 1Node,!- Component 2 Inlet Node Name
    AHU4_HeatC 1-AHU4_HeatC 2Node,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU4_HeatC 2,            !- Component 3 Name
    AHU4_HeatC 1-AHU4_HeatC 2Node,  !- Component 3 Inlet Node Name
    AHU4_HeatC 2-AHU4_HeatC 3Node,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Coil:Heating:Water,      !- Component 4 Object Type
    AHU4_HeatC 3,            !- Component 4 Name
    AHU4_HeatC 2-AHU4_HeatC 3Node,  !- Component 4 Inlet Node Name
    AHU4_HeatC 3-AHU4_HeatC 4Node,  !- Component 4 Outlet Node Name
    Passive,                 !- Component 4 Branch Control Type
    Coil:Heating:Water,      !- Component 5 Object Type
    AHU4_HeatC 4,            !- Component 5 Name
    AHU4_HeatC 3-AHU4_HeatC 4Node,  !- Component 5 Inlet Node Name
    AHU4_HeatC 4-AHU4_CoolC 1Node,  !- Component 5 Outlet Node Name
    Passive,                 !- Component 5 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
    AHU4_CoolC 1,            !- Component 6 Name
    AHU4_HeatC 4-AHU4_CoolC 1Node,  !- Component 6 Inlet Node Name
    AHU4_CoolC 1-AHU4_CoolC 2Node,  !- Component 6 Outlet Node Name
    Passive,                 !- Component 6 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
    AHU4_CoolC 2,            !- Component 7 Name
    AHU4_CoolC 1-AHU4_CoolC 2Node,  !- Component 7 Inlet Node Name
    AHU4_CoolC 2-AHU4_FanNode,  !- Component 7 Outlet Node Name
    Passive,                 !- Component 7 Branch Control Type
    Fan:ConstantVolume,      !- Component 8 Object Type
    AHU4_Fan,                !- Component 8 Name
    AHU4_CoolC 2-AHU4_FanNode,  !- Component 8 Inlet Node Name
    AHU4_Fan-AHU4 HumidifierNode,  !- Component 8 Outlet Node Name
    Active,                  !- Component 8 Branch Control Type
    Humidifier:Steam:Electric,  !- Component 9 Object Type
    AHU4 Humidifier,         !- Component 9 Name
    AHU4_Fan-AHU4 HumidifierNode,  !- Component 9 Inlet Node Name
    AHU4 Supply Equipment Outlet Node,  !- Component 9 Outlet Node Name
    Passive;                 !- Component 9 Branch Control Type

  AirLoopHVAC:ControllerList,
    AHU4_OA_Controllers,     !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU4_OA_Controller;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU4_OA_Equipment,       !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU4_OAMixing Box;       !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU4_OA,                 !- Name
    AHU4_OA_Controllers,     !- Controller List Name
    AHU4_OA_Equipment,       !- Outdoor Air Equipment List Name
    AHU4 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    AHU4_OANode List;        !- Node or NodeList Name 1

  NodeList,
    AHU4_OANode List,        !- Name
    AHU4_OAInlet Node;       !- Node 1 Name

  OutdoorAir:Mixer,
    AHU4_OAMixing Box,       !- Name
    AHU4_OA-AHU4_HeatC 1Node,!- Mixed Air Node Name
    AHU4_OAInlet Node,       !- Outdoor Air Stream Node Name
    AHU4_OARelief Node,      !- Relief Air Stream Node Name
    AHU4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    AHU4_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU4_CoolC 2-AHU4_FanNode,  !- Fan Inlet Node Name
    AHU4_Fan-AHU4 HumidifierNode,  !- Fan Outlet Node Name
    AHU4_OA-AHU4_HeatC 1Node;!- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    AHU4_OA_Controller,      !- Name
    AHU4_OARelief Node,      !- Relief Air Outlet Node Name
    AHU4 Supply Equipment Inlet Node,  !- Return Air Node Name
    AHU4_OA-AHU4_HeatC 1Node,!- Mixed Air Node Name
    AHU4_OAInlet Node,       !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    AHU4_OAMinOAFracSchedule,!- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    No,                      !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  Schedule:Compact,
    AHU4_OAMinOAFracSchedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.3300;     !- Field 3

  Coil:Heating:Water,
    AHU4_HeatC 1,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU4_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
    AHU4_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    AHU4_OA-AHU4_HeatC 1Node,!- Air Inlet Node Name
    AHU4_HeatC 1-AHU4_HeatC 2Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU4_HeatC 2,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU4_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
    AHU4_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
    AHU4_HeatC 1-AHU4_HeatC 2Node,  !- Air Inlet Node Name
    AHU4_HeatC 2-AHU4_HeatC 3Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU4_HeatC 3,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU4_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
    AHU4_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
    AHU4_HeatC 2-AHU4_HeatC 3Node,  !- Air Inlet Node Name
    AHU4_HeatC 3-AHU4_HeatC 4Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU4_HeatC 4,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU4_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
    AHU4_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
    AHU4_HeatC 3-AHU4_HeatC 4Node,  !- Air Inlet Node Name
    AHU4_HeatC 4-AHU4_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water:DetailedGeometry,
    AHU4_CoolC 1,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    AHU4_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    AHU4_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    AHU4_HeatC 4-AHU4_CoolC 1Node,  !- Air Inlet Node Name
    AHU4_CoolC 1-AHU4_CoolC 2Node;  !- Air Outlet Node Name

  Coil:Cooling:Water:DetailedGeometry,
    AHU4_CoolC 2,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    AHU4_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
    AHU4_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
    AHU4_CoolC 1-AHU4_CoolC 2Node,  !- Air Inlet Node Name
    AHU4_CoolC 2-AHU4_FanNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    AHU4_Fan,                !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.682,                   !- Fan Total Efficiency
    2364,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9620,                  !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AHU4_CoolC 2-AHU4_FanNode,  !- Air Inlet Node Name
    AHU4_Fan-AHU4 HumidifierNode,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Humidifier:Steam:Electric,
    AHU4 Humidifier,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.0001813,               !- Rated Capacity {m3/s}
    536374,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    AHU4_Fan-AHU4 HumidifierNode,  !- Air Inlet Node Name
    AHU4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Water Storage Tank Name

  AirLoopHVAC:SupplyPath,
    AHU4,                    !- Name
    AHU4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU4 Supply Air Splitter;!- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    AHU4 Supply Air Splitter,!- Name
    AHU4 Zone Equipment Inlet Node,  !- Inlet Node Name
    Floor 3 Elevator VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Floor 3 Exam VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Floor 3 ICU VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Floor 3 Nurse Station 1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Floor 3 Nurse Station 2 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Floor 3 Nursery VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Floor 3 Office VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Floor 3 Patient 3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Floor 3 Patient 4 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Floor 3 Patient Corridor 1 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Floor 3 Procedure VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    Floor 3 Soil VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    Floor 3 Waiting VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    Floor 4-6 Elevator VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    Floor 4-6 Nurse Station VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    Floor 4-6 Patient 3 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    Floor 4-6 Patient 4 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    Floor 4-6 Patient Corridor 1 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
    Floor 4-6 Soil VAV Box Inlet Node Name,  !- Outlet 19 Node Name
    Floor 7 Elevator VAV Box Inlet Node Name,  !- Outlet 20 Node Name
    Floor 7 Nurse Station VAV Box Inlet Node Name,  !- Outlet 21 Node Name
    Floor 7 Patient 3 VAV Box Inlet Node Name,  !- Outlet 22 Node Name
    Floor 7 Patient 4 VAV Box Inlet Node Name,  !- Outlet 23 Node Name
    Floor 7 Patient Corridor 1 VAV Box Inlet Node Name,  !- Outlet 24 Node Name
    Floor 7 Soil VAV Box Inlet Node Name;  !- Outlet 25 Node Name

  AirLoopHVAC:ReturnPath,
    AHU4 Return Air Path,    !- Name
    AHU4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU4 Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU4 Return Air Mixer,   !- Name
    AHU4 Zone Equipment Outlet Node,  !- Outlet Node Name
    Floor 3 Elevator Return Air Node Name,  !- Inlet 1 Node Name
    Floor 3 Exam Return Air Node Name,  !- Inlet 2 Node Name
    Floor 3 ICU Return Air Node Name,  !- Inlet 3 Node Name
    Floor 3 Nurse Station 1 Return Air Node Name,  !- Inlet 4 Node Name
    Floor 3 Nurse Station 2 Return Air Node Name,  !- Inlet 5 Node Name
    Floor 3 Nursery Return Air Node Name,  !- Inlet 6 Node Name
    Floor 3 Office Return Air Node Name,  !- Inlet 7 Node Name
    Floor 3 Patient 3 Return Air Node Name,  !- Inlet 8 Node Name
    Floor 3 Patient 4 Return Air Node Name,  !- Inlet 9 Node Name
    Floor 3 Patient Corridor 1 Return Air Node Name,  !- Inlet 10 Node Name
    Floor 3 Procedure Return Air Node Name,  !- Inlet 11 Node Name
    Floor 3 Soil Return Air Node Name,  !- Inlet 12 Node Name
    Floor 3 Waiting Return Air Node Name,  !- Inlet 13 Node Name
    Floor 4-6 Elevator Return Air Node Name,  !- Inlet 14 Node Name
    Floor 4-6 Nurse Station Return Air Node Name,  !- Inlet 15 Node Name
    Floor 4-6 Patient 3 Return Air Node Name,  !- Inlet 16 Node Name
    Floor 4-6 Patient 4 Return Air Node Name,  !- Inlet 17 Node Name
    Floor 4-6 Patient Corridor 1 Return Air Node Name,  !- Inlet 18 Node Name
    Floor 4-6 Soil Return Air Node Name,  !- Inlet 19 Node Name
    Floor 7 Elevator Return Air Node Name,  !- Inlet 20 Node Name
    Floor 7 Nurse Station Return Air Node Name,  !- Inlet 21 Node Name
    Floor 7 Patient 3 Return Air Node Name,  !- Inlet 22 Node Name
    Floor 7 Patient 4 Return Air Node Name,  !- Inlet 23 Node Name
    Floor 7 Patient Corridor 1 Return Air Node Name,  !- Inlet 24 Node Name
    Floor 7 Soil Return Air Node Name;  !- Inlet 25 Node Name

!***** Air Loop: AHU6 *****

  AirLoopHVAC,
    AHU6,                    !- Name
    AHU6_Controllers,        !- Controller List Name
    AHU6 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AHU6 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AHU6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AHU6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AHU6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AHU6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    AHU6_Controllers,        !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU6_HeatC 1_Controller, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU6_HeatC 2_Controller, !- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    AHU6_HeatC 3_Controller, !- Controller 3 Name
    Controller:WaterCoil,    !- Controller 4 Object Type
    AHU6_HeatC 4_Controller, !- Controller 4 Name
    Controller:WaterCoil,    !- Controller 5 Object Type
    AHU6_CoolC 1_Controller, !- Controller 5 Name
    Controller:WaterCoil,    !- Controller 6 Object Type
    AHU6_CoolC 2_Controller; !- Controller 6 Name

  Controller:WaterCoil,
    AHU6_HeatC 1_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU6_HeatC 1-AHU6_HeatC 2Node,  !- Sensor Node Name
    AHU6_HeatC 1Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU6_HeatC 2_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU6_HeatC 2-AHU6_HeatC 3Node,  !- Sensor Node Name
    AHU6_HeatC 2Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU6_HeatC 3_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU6_HeatC 3-AHU6_HeatC 4Node,  !- Sensor Node Name
    AHU6_HeatC 3Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU6_HeatC 4_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU6_HeatC 4-AHU6_CoolC 1Node,  !- Sensor Node Name
    AHU6_HeatC 4Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU6_CoolC 1_Controller, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU6_CoolC 1-AHU6_CoolC 2Node,  !- Sensor Node Name
    AHU6_CoolC 1Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU6_CoolC 2_Controller, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU6_CoolC 2-AHU6_FanNode,  !- Sensor Node Name
    AHU6_CoolC 2Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    AHU6 SAT setpoint,       !- Name
    Temperature,             !- Control Variable
    MOB_SAT_SCH,             !- Schedule Name
    AHU6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU6_HeatC 1 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU6_CoolC 2-AHU6_FanNode,  !- Fan Inlet Node Name
    AHU6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU6_HeatC 1-AHU6_HeatC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU6_HeatC 2 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU6_CoolC 2-AHU6_FanNode,  !- Fan Inlet Node Name
    AHU6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU6_HeatC 2-AHU6_HeatC 3Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU6_HeatC 3 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU6_CoolC 2-AHU6_FanNode,  !- Fan Inlet Node Name
    AHU6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU6_HeatC 3-AHU6_HeatC 4Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU6_HeatC 4 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU6_CoolC 2-AHU6_FanNode,  !- Fan Inlet Node Name
    AHU6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU6_HeatC 4-AHU6_CoolC 1Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU6_CoolC 1 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU6_CoolC 2-AHU6_FanNode,  !- Fan Inlet Node Name
    AHU6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU6_CoolC 1-AHU6_CoolC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU6_CoolC 2 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU6_CoolC 2-AHU6_FanNode,  !- Fan Inlet Node Name
    AHU6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU6_CoolC 2-AHU6_FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    AHU6,                    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    AHU6 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU6 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    AHU6 Air Loop Branches,  !- Name
    AHU6 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    AHU6 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU6_OA,                 !- Component 1 Name
    AHU6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU6_OA-AHU6_HeatC 1Node,!- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    AHU6_HeatC 1,            !- Component 2 Name
    AHU6_OA-AHU6_HeatC 1Node,!- Component 2 Inlet Node Name
    AHU6_HeatC 1-AHU6_HeatC 2Node,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU6_HeatC 2,            !- Component 3 Name
    AHU6_HeatC 1-AHU6_HeatC 2Node,  !- Component 3 Inlet Node Name
    AHU6_HeatC 2-AHU6_HeatC 3Node,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Coil:Heating:Water,      !- Component 4 Object Type
    AHU6_HeatC 3,            !- Component 4 Name
    AHU6_HeatC 2-AHU6_HeatC 3Node,  !- Component 4 Inlet Node Name
    AHU6_HeatC 3-AHU6_HeatC 4Node,  !- Component 4 Outlet Node Name
    Passive,                 !- Component 4 Branch Control Type
    Coil:Heating:Water,      !- Component 5 Object Type
    AHU6_HeatC 4,            !- Component 5 Name
    AHU6_HeatC 3-AHU6_HeatC 4Node,  !- Component 5 Inlet Node Name
    AHU6_HeatC 4-AHU6_CoolC 1Node,  !- Component 5 Outlet Node Name
    Passive,                 !- Component 5 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
    AHU6_CoolC 1,            !- Component 6 Name
    AHU6_HeatC 4-AHU6_CoolC 1Node,  !- Component 6 Inlet Node Name
    AHU6_CoolC 1-AHU6_CoolC 2Node,  !- Component 6 Outlet Node Name
    Passive,                 !- Component 6 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
    AHU6_CoolC 2,            !- Component 7 Name
    AHU6_CoolC 1-AHU6_CoolC 2Node,  !- Component 7 Inlet Node Name
    AHU6_CoolC 2-AHU6_FanNode,  !- Component 7 Outlet Node Name
    Passive,                 !- Component 7 Branch Control Type
    Fan:ConstantVolume,      !- Component 8 Object Type
    AHU6_Fan,                !- Component 8 Name
    AHU6_CoolC 2-AHU6_FanNode,  !- Component 8 Inlet Node Name
    AHU6 Supply Equipment Outlet Node,  !- Component 8 Outlet Node Name
    Active;                  !- Component 8 Branch Control Type

  AirLoopHVAC:ControllerList,
    AHU6_OA_Controllers,     !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU6_OA_Controller;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU6_OA_Equipment,       !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU6_OAMixing Box;       !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU6_OA,                 !- Name
    AHU6_OA_Controllers,     !- Controller List Name
    AHU6_OA_Equipment,       !- Outdoor Air Equipment List Name
    AHU6 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    AHU6_OANode List;        !- Node or NodeList Name 1

  NodeList,
    AHU6_OANode List,        !- Name
    AHU6_OAInlet Node;       !- Node 1 Name

  OutdoorAir:Mixer,
    AHU6_OAMixing Box,       !- Name
    AHU6_OA-AHU6_HeatC 1Node,!- Mixed Air Node Name
    AHU6_OAInlet Node,       !- Outdoor Air Stream Node Name
    AHU6_OARelief Node,      !- Relief Air Stream Node Name
    AHU6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    AHU6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU6_CoolC 2-AHU6_FanNode,  !- Fan Inlet Node Name
    AHU6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU6_OA-AHU6_HeatC 1Node;!- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    AHU6_OA_Controller,      !- Name
    AHU6_OARelief Node,      !- Relief Air Outlet Node Name
    AHU6 Supply Equipment Inlet Node,  !- Return Air Node Name
    AHU6_OA-AHU6_HeatC 1Node,!- Mixed Air Node Name
    AHU6_OAInlet Node,       !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    AHU6_OAMinOAFracSchedule,!- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    No,                      !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  Schedule:Compact,
    AHU6_OAMinOAFracSchedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2000;     !- Field 3

  Coil:Heating:Water,
    AHU6_HeatC 1,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU6_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
    AHU6_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    AHU6_OA-AHU6_HeatC 1Node,!- Air Inlet Node Name
    AHU6_HeatC 1-AHU6_HeatC 2Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU6_HeatC 2,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU6_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
    AHU6_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
    AHU6_HeatC 1-AHU6_HeatC 2Node,  !- Air Inlet Node Name
    AHU6_HeatC 2-AHU6_HeatC 3Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU6_HeatC 3,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU6_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
    AHU6_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
    AHU6_HeatC 2-AHU6_HeatC 3Node,  !- Air Inlet Node Name
    AHU6_HeatC 3-AHU6_HeatC 4Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU6_HeatC 4,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU6_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
    AHU6_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
    AHU6_HeatC 3-AHU6_HeatC 4Node,  !- Air Inlet Node Name
    AHU6_HeatC 4-AHU6_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water:DetailedGeometry,
    AHU6_CoolC 1,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    AHU6_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    AHU6_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    AHU6_HeatC 4-AHU6_CoolC 1Node,  !- Air Inlet Node Name
    AHU6_CoolC 1-AHU6_CoolC 2Node;  !- Air Outlet Node Name

  Coil:Cooling:Water:DetailedGeometry,
    AHU6_CoolC 2,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    AHU6_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
    AHU6_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
    AHU6_CoolC 1-AHU6_CoolC 2Node,  !- Air Inlet Node Name
    AHU6_CoolC 2-AHU6_FanNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    AHU6_Fan,                !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.64,                    !- Fan Total Efficiency
    2008,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9540,                  !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AHU6_CoolC 2-AHU6_FanNode,  !- Air Inlet Node Name
    AHU6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  AirLoopHVAC:SupplyPath,
    AHU6,                    !- Name
    AHU6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU6 Supply Air Splitter;!- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    AHU6 Supply Air Splitter,!- Name
    AHU6 Zone Equipment Inlet Node,  !- Inlet Node Name
    MOB Floor 1 Core VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    MOB Floor 1 Perimeter 1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    MOB Floor 1 Perimeter 2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    MOB Floor 1 Perimeter 3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    MOB Floor 2-4 Core VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    MOB Floor 2-4 Perimeter 1 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    MOB Floor 2-4 Perimeter 2 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    MOB Floor 2-4 Perimeter 3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    MOB Floor 2-4 Perimeter 4 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    MOB Floor 5 Core VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    MOB Floor 5 Perimeter 1 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    MOB Floor 5 Perimeter 2 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    MOB Floor 5 Perimeter 3 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    MOB Floor 5 Perimeter 4 VAV Box Inlet Node Name;  !- Outlet 14 Node Name

  AirLoopHVAC:ReturnPath,
    AHU6 Return Air Path,    !- Name
    AHU6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU6 Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU6 Return Air Mixer,   !- Name
    AHU6 Zone Equipment Outlet Node,  !- Outlet Node Name
    MOB Floor 1 Core Return Air Node Name,  !- Inlet 1 Node Name
    MOB Floor 1 Perimeter 1 Return Air Node Name,  !- Inlet 2 Node Name
    MOB Floor 1 Perimeter 2 Return Air Node Name,  !- Inlet 3 Node Name
    MOB Floor 1 Perimeter 3 Return Air Node Name,  !- Inlet 4 Node Name
    MOB Floor 2-4 Core Return Air Node Name,  !- Inlet 5 Node Name
    MOB Floor 2-4 Perimeter 1 Return Air Node Name,  !- Inlet 6 Node Name
    MOB Floor 2-4 Perimeter 2 Return Air Node Name,  !- Inlet 7 Node Name
    MOB Floor 2-4 Perimeter 3 Return Air Node Name,  !- Inlet 8 Node Name
    MOB Floor 2-4 Perimeter 4 Return Air Node Name,  !- Inlet 9 Node Name
    MOB Floor 5 Core Return Air Node Name,  !- Inlet 10 Node Name
    MOB Floor 5 Perimeter 1 Return Air Node Name,  !- Inlet 11 Node Name
    MOB Floor 5 Perimeter 2 Return Air Node Name,  !- Inlet 12 Node Name
    MOB Floor 5 Perimeter 3 Return Air Node Name,  !- Inlet 13 Node Name
    MOB Floor 5 Perimeter 4 Return Air Node Name;  !- Inlet 14 Node Name

!***** Plant Loop: SWHSys1 *****

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    0.1,                     !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    3,                       !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    SWHSys1 Demand Load Branch 4,  !- Branch 5 Name
    SWHSys1 Demand Load Branch 5,  !- Branch 6 Name
    SWHSys1 Demand Load Branch 6,  !- Branch 7 Name
    SWHSys1 Demand Load Branch 7,  !- Branch 8 Name
    SWHSys1 Demand Load Branch 8,  !- Branch 9 Name
    SWHSys1 Demand Load Branch 9,  !- Branch 10 Name
    SWHSys1 Demand Load Branch 10,  !- Branch 11 Name
    SWHSys1 Demand Load Branch 11,  !- Branch 12 Name
    SWHSys1 Demand Load Branch 12,  !- Branch 13 Name
    SWHSys1 Demand Load Branch 13,  !- Branch 14 Name
    SWHSys1 Demand Load Branch 14,  !- Branch 15 Name
    SWHSys1 Demand Load Branch 15,  !- Branch 16 Name
    SWHSys1 Demand Load Branch 16,  !- Branch 17 Name
    SWHSys1 Demand Load Branch 17,  !- Branch 18 Name
    SWHSys1 Demand Load Branch 18,  !- Branch 19 Name
    SWHSys1 Demand Load Branch 19,  !- Branch 20 Name
    SWHSys1 Demand Load Branch 20,  !- Branch 21 Name
    SWHSys1 Demand Load Branch 21,  !- Branch 22 Name
    SWHSys1 Demand Load Branch 22,  !- Branch 23 Name
    SWHSys1 Demand Load Branch 23,  !- Branch 24 Name
    SWHSys1 Demand Load Branch 24,  !- Branch 25 Name
    SWHSys1 Demand Load Branch 25,  !- Branch 26 Name
    SWHSys1 Demand Load Branch 26,  !- Branch 27 Name
    SWHSys1 Demand Load Branch 27,  !- Branch 28 Name
    SWHSys1 Demand Load Branch 28,  !- Branch 29 Name
    SWHSys1 Demand Load Branch 29,  !- Branch 30 Name
    SWHSys1 Demand Load Branch 30,  !- Branch 31 Name
    SWHSys1 Demand Load Branch 31,  !- Branch 32 Name
    SWHSys1 Demand Load Branch 32,  !- Branch 33 Name
    SWHSys1 Demand Load Branch 33,  !- Branch 34 Name
    SWHSys1 Demand Load Branch 34,  !- Branch 35 Name
    SWHSys1 Demand Load Branch 35,  !- Branch 36 Name
    SWHSys1 Demand Load Branch 36,  !- Branch 37 Name
    SWHSys1 Demand Load Branch 37,  !- Branch 38 Name
    SWHSys1 Demand Load Branch 38,  !- Branch 39 Name
    SWHSys1 Demand Load Branch 39,  !- Branch 40 Name
    SWHSys1 Demand Load Branch 40,  !- Branch 41 Name
    SWHSys1 Demand Load Branch 41,  !- Branch 42 Name
    SWHSys1 Demand Load Branch 42,  !- Branch 43 Name
    SWHSys1 Demand Load Branch 43,  !- Branch 44 Name
    SWHSys1 Demand Load Branch 44,  !- Branch 45 Name
    SWHSys1 Demand Load Branch 45,  !- Branch 46 Name
    SWHSys1 Demand Load Branch 46,  !- Branch 47 Name
    SWHSys1 Demand Load Branch 47,  !- Branch 48 Name
    SWHSys1 Demand Load Branch 48,  !- Branch 49 Name
    SWHSys1 Demand Load Branch 49,  !- Branch 50 Name
    SWHSys1 Demand Load Branch 50,  !- Branch 51 Name
    SWHSys1 Demand Load Branch 51,  !- Branch 52 Name
    SWHSys1 Demand Load Branch 52,  !- Branch 53 Name
    SWHSys1 Demand Load Branch 53,  !- Branch 54 Name
    SWHSys1 Demand Load Branch 54,  !- Branch 55 Name
    SWHSys1 Demand Load Branch 55,  !- Branch 56 Name
    SWHSys1 Demand Load Branch 56,  !- Branch 57 Name
    SWHSys1 Demand Load Branch 57,  !- Branch 58 Name
    SWHSys1 Demand Load Branch 58,  !- Branch 59 Name
    SWHSys1 Demand Load Branch 59,  !- Branch 60 Name
    SWHSys1 Demand Load Branch 60,  !- Branch 61 Name
    SWHSys1 Demand Load Branch 61,  !- Branch 62 Name
    SWHSys1 Demand Load Branch 62,  !- Branch 63 Name
    SWHSys1 Demand Load Branch 63,  !- Branch 64 Name
    SWHSys1 Demand Load Branch 64,  !- Branch 65 Name
    SWHSys1 Demand Load Branch 65,  !- Branch 66 Name
    SWHSys1 Demand Load Branch 66,  !- Branch 67 Name
    SWHSys1 Demand Load Branch 67,  !- Branch 68 Name
    SWHSys1 Demand Load Branch 68,  !- Branch 69 Name
    SWHSys1 Demand Load Branch 69,  !- Branch 70 Name
    SWHSys1 Demand Load Branch 70,  !- Branch 71 Name
    SWHSys1 Demand Load Branch 71,  !- Branch 72 Name
    SWHSys1 Demand Load Branch 72,  !- Branch 73 Name
    SWHSys1 Demand Load Branch 73,  !- Branch 74 Name
    SWHSys1 Demand Load Branch 74,  !- Branch 75 Name
    SWHSys1 Demand Load Branch 75,  !- Branch 76 Name
    SWHSys1 Demand Load Branch 76,  !- Branch 77 Name
    SWHSys1 Demand Load Branch 77,  !- Branch 78 Name
    SWHSys1 Demand Load Branch 78,  !- Branch 79 Name
    SWHSys1 Demand Load Branch 79,  !- Branch 80 Name
    SWHSys1 Demand Load Branch 80,  !- Branch 81 Name
    SWHSys1 Demand Load Branch 81,  !- Branch 82 Name
    SWHSys1 Demand Load Branch 82,  !- Branch 83 Name
    SWHSys1 Demand Load Branch 83,  !- Branch 84 Name
    SWHSys1 Demand Load Branch 84,  !- Branch 85 Name
    SWHSys1 Demand Load Branch 85,  !- Branch 86 Name
    SWHSys1 Demand Load Branch 86,  !- Branch 87 Name
    SWHSys1 Demand Load Branch 87,  !- Branch 88 Name
    SWHSys1 Demand Load Branch 88,  !- Branch 89 Name
    SWHSys1 Demand Load Branch 89,  !- Branch 90 Name
    SWHSys1 Demand Load Branch 90,  !- Branch 91 Name
    SWHSys1 Demand Load Branch 91,  !- Branch 92 Name
    SWHSys1 Demand Load Branch 92,  !- Branch 93 Name
    SWHSys1 Demand Load Branch 93,  !- Branch 94 Name
    SWHSys1 Demand Load Branch 94,  !- Branch 95 Name
    SWHSys1 Demand Load Branch 95,  !- Branch 96 Name
    SWHSys1 Demand Load Branch 96,  !- Branch 97 Name
    SWHSys1 Demand Load Branch 97,  !- Branch 98 Name
    SWHSys1 Demand Load Branch 98,  !- Branch 99 Name
    SWHSys1 Demand Load Branch 99,  !- Branch 100 Name
    SWHSys1 Demand Load Branch 100,  !- <none>
    SWHSys1 Demand Load Branch 101,  !- <none>
    SWHSys1 Demand Load Branch 102,  !- <none>
    SWHSys1 Demand Load Branch 103,  !- <none>
    SWHSys1 Demand Load Branch 104,  !- <none>
    SWHSys1 Demand Load Branch 105,  !- <none>
    SWHSys1 Demand Load Branch 106,  !- <none>
    SWHSys1 Demand Load Branch 107,  !- <none>
    SWHSys1 Demand Load Branch 108,  !- <none>
    SWHSys1 Demand Load Branch 109,  !- <none>
    SWHSys1 Demand Load Branch 110,  !- <none>
    SWHSys1 Demand Load Branch 111,  !- <none>
    SWHSys1 Demand Load Branch 112,  !- <none>
    SWHSys1 Demand Load Branch 113,  !- <none>
    SWHSys1 Demand Load Branch 114,  !- <none>
    SWHSys1 Demand Load Branch 115,  !- <none>
    SWHSys1 Demand Load Branch 116,  !- <none>
    SWHSys1 Demand Load Branch 117,  !- <none>
    SWHSys1 Demand Load Branch 118,  !- <none>
    SWHSys1 Demand Load Branch 119,  !- <none>
    SWHSys1 Demand Load Branch 120,  !- <none>
    SWHSys1 Demand Load Branch 121,  !- <none>
    SWHSys1 Demand Load Branch 122,  !- <none>
    SWHSys1 Demand Load Branch 123,  !- <none>
    SWHSys1 Demand Load Branch 124,  !- <none>
    SWHSys1 Demand Load Branch 125,  !- <none>
    SWHSys1 Demand Load Branch 126,  !- <none>
    SWHSys1 Demand Load Branch 127,  !- <none>
    SWHSys1 Demand Load Branch 128,  !- <none>
    SWHSys1 Demand Load Branch 129,  !- <none>
    SWHSys1 Demand Load Branch 130,  !- <none>
    SWHSys1 Demand Bypass Branch,  !- <none>
    SWHSys1 Demand Outlet Branch;  !- <none>

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    SWHSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    SWHSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    SWHSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    SWHSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
    SWHSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
    SWHSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
    SWHSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
    SWHSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
    SWHSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
    SWHSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
    SWHSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
    SWHSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
    SWHSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
    SWHSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name
    SWHSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
    SWHSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
    SWHSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
    SWHSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
    SWHSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
    SWHSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
    SWHSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
    SWHSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
    SWHSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name
    SWHSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name
    SWHSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name
    SWHSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name
    SWHSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name
    SWHSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name
    SWHSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name
    SWHSys1 Demand Load Branch 53,  !- Outlet Branch 53 Name
    SWHSys1 Demand Load Branch 54,  !- Outlet Branch 54 Name
    SWHSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name
    SWHSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name
    SWHSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name
    SWHSys1 Demand Load Branch 58,  !- Outlet Branch 58 Name
    SWHSys1 Demand Load Branch 59,  !- Outlet Branch 59 Name
    SWHSys1 Demand Load Branch 60,  !- Outlet Branch 60 Name
    SWHSys1 Demand Load Branch 61,  !- Outlet Branch 61 Name
    SWHSys1 Demand Load Branch 62,  !- Outlet Branch 62 Name
    SWHSys1 Demand Load Branch 63,  !- Outlet Branch 63 Name
    SWHSys1 Demand Load Branch 64,  !- Outlet Branch 64 Name
    SWHSys1 Demand Load Branch 65,  !- Outlet Branch 65 Name
    SWHSys1 Demand Load Branch 66,  !- Outlet Branch 66 Name
    SWHSys1 Demand Load Branch 67,  !- Outlet Branch 67 Name
    SWHSys1 Demand Load Branch 68,  !- Outlet Branch 68 Name
    SWHSys1 Demand Load Branch 69,  !- Outlet Branch 69 Name
    SWHSys1 Demand Load Branch 70,  !- Outlet Branch 70 Name
    SWHSys1 Demand Load Branch 71,  !- Outlet Branch 71 Name
    SWHSys1 Demand Load Branch 72,  !- Outlet Branch 72 Name
    SWHSys1 Demand Load Branch 73,  !- Outlet Branch 73 Name
    SWHSys1 Demand Load Branch 74,  !- Outlet Branch 74 Name
    SWHSys1 Demand Load Branch 75,  !- Outlet Branch 75 Name
    SWHSys1 Demand Load Branch 76,  !- Outlet Branch 76 Name
    SWHSys1 Demand Load Branch 77,  !- Outlet Branch 77 Name
    SWHSys1 Demand Load Branch 78,  !- Outlet Branch 78 Name
    SWHSys1 Demand Load Branch 79,  !- Outlet Branch 79 Name
    SWHSys1 Demand Load Branch 80,  !- Outlet Branch 80 Name
    SWHSys1 Demand Load Branch 81,  !- Outlet Branch 81 Name
    SWHSys1 Demand Load Branch 82,  !- Outlet Branch 82 Name
    SWHSys1 Demand Load Branch 83,  !- Outlet Branch 83 Name
    SWHSys1 Demand Load Branch 84,  !- Outlet Branch 84 Name
    SWHSys1 Demand Load Branch 85,  !- Outlet Branch 85 Name
    SWHSys1 Demand Load Branch 86,  !- Outlet Branch 86 Name
    SWHSys1 Demand Load Branch 87,  !- Outlet Branch 87 Name
    SWHSys1 Demand Load Branch 88,  !- Outlet Branch 88 Name
    SWHSys1 Demand Load Branch 89,  !- Outlet Branch 89 Name
    SWHSys1 Demand Load Branch 90,  !- Outlet Branch 90 Name
    SWHSys1 Demand Load Branch 91,  !- Outlet Branch 91 Name
    SWHSys1 Demand Load Branch 92,  !- Outlet Branch 92 Name
    SWHSys1 Demand Load Branch 93,  !- Outlet Branch 93 Name
    SWHSys1 Demand Load Branch 94,  !- Outlet Branch 94 Name
    SWHSys1 Demand Load Branch 95,  !- Outlet Branch 95 Name
    SWHSys1 Demand Load Branch 96,  !- Outlet Branch 96 Name
    SWHSys1 Demand Load Branch 97,  !- Outlet Branch 97 Name
    SWHSys1 Demand Load Branch 98,  !- Outlet Branch 98 Name
    SWHSys1 Demand Load Branch 99,  !- Outlet Branch 99 Name
    SWHSys1 Demand Load Branch 100,  !- Outlet Branch 100 Name
    SWHSys1 Demand Load Branch 101,  !- <none>
    SWHSys1 Demand Load Branch 102,  !- <none>
    SWHSys1 Demand Load Branch 103,  !- <none>
    SWHSys1 Demand Load Branch 104,  !- <none>
    SWHSys1 Demand Load Branch 105,  !- <none>
    SWHSys1 Demand Load Branch 106,  !- <none>
    SWHSys1 Demand Load Branch 107,  !- <none>
    SWHSys1 Demand Load Branch 108,  !- <none>
    SWHSys1 Demand Load Branch 109,  !- <none>
    SWHSys1 Demand Load Branch 110,  !- <none>
    SWHSys1 Demand Load Branch 111,  !- <none>
    SWHSys1 Demand Load Branch 112,  !- <none>
    SWHSys1 Demand Load Branch 113,  !- <none>
    SWHSys1 Demand Load Branch 114,  !- <none>
    SWHSys1 Demand Load Branch 115,  !- <none>
    SWHSys1 Demand Load Branch 116,  !- <none>
    SWHSys1 Demand Load Branch 117,  !- <none>
    SWHSys1 Demand Load Branch 118,  !- <none>
    SWHSys1 Demand Load Branch 119,  !- <none>
    SWHSys1 Demand Load Branch 120,  !- <none>
    SWHSys1 Demand Load Branch 121,  !- <none>
    SWHSys1 Demand Load Branch 122,  !- <none>
    SWHSys1 Demand Load Branch 123,  !- <none>
    SWHSys1 Demand Load Branch 124,  !- <none>
    SWHSys1 Demand Load Branch 125,  !- <none>
    SWHSys1 Demand Load Branch 126,  !- <none>
    SWHSys1 Demand Load Branch 127,  !- <none>
    SWHSys1 Demand Load Branch 128,  !- <none>
    SWHSys1 Demand Load Branch 129,  !- <none>
    SWHSys1 Demand Load Branch 130,  !- <none>
    SWHSys1 Demand Bypass Branch;  !- <none>

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    SWHSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    SWHSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    SWHSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    SWHSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    SWHSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    SWHSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    SWHSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    SWHSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
    SWHSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
    SWHSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
    SWHSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
    SWHSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
    SWHSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
    SWHSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
    SWHSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
    SWHSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
    SWHSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
    SWHSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
    SWHSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
    SWHSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
    SWHSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
    SWHSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
    SWHSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name
    SWHSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name
    SWHSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name
    SWHSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name
    SWHSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name
    SWHSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name
    SWHSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name
    SWHSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name
    SWHSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name
    SWHSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name
    SWHSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name
    SWHSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name
    SWHSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name
    SWHSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name
    SWHSys1 Demand Load Branch 60,  !- Inlet Branch 60 Name
    SWHSys1 Demand Load Branch 61,  !- Inlet Branch 61 Name
    SWHSys1 Demand Load Branch 62,  !- Inlet Branch 62 Name
    SWHSys1 Demand Load Branch 63,  !- Inlet Branch 63 Name
    SWHSys1 Demand Load Branch 64,  !- Inlet Branch 64 Name
    SWHSys1 Demand Load Branch 65,  !- Inlet Branch 65 Name
    SWHSys1 Demand Load Branch 66,  !- Inlet Branch 66 Name
    SWHSys1 Demand Load Branch 67,  !- Inlet Branch 67 Name
    SWHSys1 Demand Load Branch 68,  !- Inlet Branch 68 Name
    SWHSys1 Demand Load Branch 69,  !- Inlet Branch 69 Name
    SWHSys1 Demand Load Branch 70,  !- Inlet Branch 70 Name
    SWHSys1 Demand Load Branch 71,  !- Inlet Branch 71 Name
    SWHSys1 Demand Load Branch 72,  !- Inlet Branch 72 Name
    SWHSys1 Demand Load Branch 73,  !- Inlet Branch 73 Name
    SWHSys1 Demand Load Branch 74,  !- Inlet Branch 74 Name
    SWHSys1 Demand Load Branch 75,  !- Inlet Branch 75 Name
    SWHSys1 Demand Load Branch 76,  !- Inlet Branch 76 Name
    SWHSys1 Demand Load Branch 77,  !- Inlet Branch 77 Name
    SWHSys1 Demand Load Branch 78,  !- Inlet Branch 78 Name
    SWHSys1 Demand Load Branch 79,  !- Inlet Branch 79 Name
    SWHSys1 Demand Load Branch 80,  !- Inlet Branch 80 Name
    SWHSys1 Demand Load Branch 81,  !- Inlet Branch 81 Name
    SWHSys1 Demand Load Branch 82,  !- Inlet Branch 82 Name
    SWHSys1 Demand Load Branch 83,  !- Inlet Branch 83 Name
    SWHSys1 Demand Load Branch 84,  !- Inlet Branch 84 Name
    SWHSys1 Demand Load Branch 85,  !- Inlet Branch 85 Name
    SWHSys1 Demand Load Branch 86,  !- Inlet Branch 86 Name
    SWHSys1 Demand Load Branch 87,  !- Inlet Branch 87 Name
    SWHSys1 Demand Load Branch 88,  !- Inlet Branch 88 Name
    SWHSys1 Demand Load Branch 89,  !- Inlet Branch 89 Name
    SWHSys1 Demand Load Branch 90,  !- Inlet Branch 90 Name
    SWHSys1 Demand Load Branch 91,  !- Inlet Branch 91 Name
    SWHSys1 Demand Load Branch 92,  !- Inlet Branch 92 Name
    SWHSys1 Demand Load Branch 93,  !- Inlet Branch 93 Name
    SWHSys1 Demand Load Branch 94,  !- Inlet Branch 94 Name
    SWHSys1 Demand Load Branch 95,  !- Inlet Branch 95 Name
    SWHSys1 Demand Load Branch 96,  !- Inlet Branch 96 Name
    SWHSys1 Demand Load Branch 97,  !- Inlet Branch 97 Name
    SWHSys1 Demand Load Branch 98,  !- Inlet Branch 98 Name
    SWHSys1 Demand Load Branch 99,  !- Inlet Branch 99 Name
    SWHSys1 Demand Load Branch 100,  !- Inlet Branch 100 Name
    SWHSys1 Demand Load Branch 101,  !- <none>
    SWHSys1 Demand Load Branch 102,  !- <none>
    SWHSys1 Demand Load Branch 103,  !- <none>
    SWHSys1 Demand Load Branch 104,  !- <none>
    SWHSys1 Demand Load Branch 105,  !- <none>
    SWHSys1 Demand Load Branch 106,  !- <none>
    SWHSys1 Demand Load Branch 107,  !- <none>
    SWHSys1 Demand Load Branch 108,  !- <none>
    SWHSys1 Demand Load Branch 109,  !- <none>
    SWHSys1 Demand Load Branch 110,  !- <none>
    SWHSys1 Demand Load Branch 111,  !- <none>
    SWHSys1 Demand Load Branch 112,  !- <none>
    SWHSys1 Demand Load Branch 113,  !- <none>
    SWHSys1 Demand Load Branch 114,  !- <none>
    SWHSys1 Demand Load Branch 115,  !- <none>
    SWHSys1 Demand Load Branch 116,  !- <none>
    SWHSys1 Demand Load Branch 117,  !- <none>
    SWHSys1 Demand Load Branch 118,  !- <none>
    SWHSys1 Demand Load Branch 119,  !- <none>
    SWHSys1 Demand Load Branch 120,  !- <none>
    SWHSys1 Demand Load Branch 121,  !- <none>
    SWHSys1 Demand Load Branch 122,  !- <none>
    SWHSys1 Demand Load Branch 123,  !- <none>
    SWHSys1 Demand Load Branch 124,  !- <none>
    SWHSys1 Demand Load Branch 125,  !- <none>
    SWHSys1 Demand Load Branch 126,  !- <none>
    SWHSys1 Demand Load Branch 127,  !- <none>
    SWHSys1 Demand Load Branch 128,  !- <none>
    SWHSys1 Demand Load Branch 129,  !- <none>
    SWHSys1 Demand Load Branch 130,  !- <none>
    SWHSys1 Demand Bypass Branch;  !- <none>

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Cafe Water Equipment,  !- Component 1 Name
    Floor 1 Cafe Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Cafe Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Clean Water Equipment,  !- Component 1 Name
    Floor 1 Clean Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Clean Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Conference Water Equipment,  !- Component 1 Name
    Floor 1 Conference Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Conference Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Dining Water Equipment,  !- Component 1 Name
    Floor 1 Dining Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Dining Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Elevator Water Equipment,  !- Component 1 Name
    Floor 1 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Elevator Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Exam Water Equipment,  !- Component 1 Name
    Floor 1 Exam Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Exam Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Food Storage Water Equipment,  !- Component 1 Name
    Floor 1 Food Storage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Food Storage Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Gas Storage Water Equipment,  !- Component 1 Name
    Floor 1 Gas Storage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Gas Storage Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Imaging Water Equipment,  !- Component 1 Name
    Floor 1 Imaging Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Imaging Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Kitchen Water Equipment,  !- Component 1 Name
    Floor 1 Kitchen Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Kitchen Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Lab 1 Water Equipment,  !- Component 1 Name
    Floor 1 Lab 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lab 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Lab 2 Water Equipment,  !- Component 1 Name
    Floor 1 Lab 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lab 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Laundry Water Equipment,  !- Component 1 Name
    Floor 1 Laundry Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Laundry Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 14,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Lobby Water Equipment,  !- Component 1 Name
    Floor 1 Lobby Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lobby Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 15,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Lounge Water Equipment,  !- Component 1 Name
    Floor 1 Lounge Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lounge Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 16,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Mech 1 Water Equipment,  !- Component 1 Name
    Floor 1 Mech 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Mech 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 17,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Mech 2 Water Equipment,  !- Component 1 Name
    Floor 1 Mech 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Mech 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 18,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Office 1 Water Equipment,  !- Component 1 Name
    Floor 1 Office 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 19,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Office 2 Water Equipment,  !- Component 1 Name
    Floor 1 Office 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 20,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Office 3 Water Equipment,  !- Component 1 Name
    Floor 1 Office 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 21,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Office 3 Perimeter 1 Water Equipment,  !- Component 1 Name
    Floor 1 Office 3 Perimeter 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Perimeter 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 22,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Office 3 Perimeter 2 Water Equipment,  !- Component 1 Name
    Floor 1 Office 3 Perimeter 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Perimeter 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 23,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Office 3 Perimeter 3 Water Equipment,  !- Component 1 Name
    Floor 1 Office 3 Perimeter 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Perimeter 3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 24,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Patient Water Equipment,  !- Component 1 Name
    Floor 1 Patient Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Patient Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 25,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Pharmacy Water Equipment,  !- Component 1 Name
    Floor 1 Pharmacy Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pharmacy Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 26,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Physical Therapy Water Equipment,  !- Component 1 Name
    Floor 1 Physical Therapy Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Physical Therapy Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 27,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Receiving Water Equipment,  !- Component 1 Name
    Floor 1 Receiving Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Receiving Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 28,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Reception Water Equipment,  !- Component 1 Name
    Floor 1 Reception Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Reception Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 29,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Soil Water Equipment,  !- Component 1 Name
    Floor 1 Soil Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Soil Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 30,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Storage Water Equipment,  !- Component 1 Name
    Floor 1 Storage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Storage Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 31,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Waiting Water Equipment,  !- Component 1 Name
    Floor 1 Waiting Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Waiting Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 32,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Chapel Water Equipment,  !- Component 1 Name
    Floor 2 Chapel Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Chapel Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 33,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Clean 1 Water Equipment,  !- Component 1 Name
    Floor 2 Clean 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Clean 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 34,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Clean 2 Water Equipment,  !- Component 1 Name
    Floor 2 Clean 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Clean 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 35,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Corridor Water Equipment,  !- Component 1 Name
    Floor 2 Corridor Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Corridor Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 36,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Elevator Water Equipment,  !- Component 1 Name
    Floor 2 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Elevator Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 37,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Exam 1 Water Equipment,  !- Component 1 Name
    Floor 2 Exam 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Exam 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 38,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Exam 2 Water Equipment,  !- Component 1 Name
    Floor 2 Exam 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Exam 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 39,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Exam 3 Water Equipment,  !- Component 1 Name
    Floor 2 Exam 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Exam 3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 40,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Exam 4 Water Equipment,  !- Component 1 Name
    Floor 2 Exam 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Exam 4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 41,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Gift Shop Water Equipment,  !- Component 1 Name
    Floor 2 Gift Shop Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Gift Shop Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 42,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Imaging 1 Water Equipment,  !- Component 1 Name
    Floor 2 Imaging 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Imaging 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 43,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Imaging 2 Water Equipment,  !- Component 1 Name
    Floor 2 Imaging 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Imaging 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 44,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Imaging 3 Water Equipment,  !- Component 1 Name
    Floor 2 Imaging 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Imaging 3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 45,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Lab 1 Water Equipment,  !- Component 1 Name
    Floor 2 Lab 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Lab 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 46,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Lab 2 Water Equipment,  !- Component 1 Name
    Floor 2 Lab 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Lab 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 47,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Lockers Water Equipment,  !- Component 1 Name
    Floor 2 Lockers Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Lockers Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 48,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Lounge 1 Water Equipment,  !- Component 1 Name
    Floor 2 Lounge 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Lounge 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 49,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Lounge 2 Water Equipment,  !- Component 1 Name
    Floor 2 Lounge 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Lounge 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 50,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Nurse Station 1 Water Equipment,  !- Component 1 Name
    Floor 2 Nurse Station 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Nurse Station 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 51,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Nurse Station 2 Water Equipment,  !- Component 1 Name
    Floor 2 Nurse Station 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Nurse Station 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 52,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Office 1 Water Equipment,  !- Component 1 Name
    Floor 2 Office 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Office 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 53,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Office 2 Water Equipment,  !- Component 1 Name
    Floor 2 Office 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Office 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 54,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Office 3 Water Equipment,  !- Component 1 Name
    Floor 2 Office 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Office 3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 55,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Office 4 Water Equipment,  !- Component 1 Name
    Floor 2 Office 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Office 4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 56,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Operating Water Equipment,  !- Component 1 Name
    Floor 2 Operating Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Operating Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 57,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 PACU Water Equipment,  !- Component 1 Name
    Floor 2 PACU Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 PACU Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 58,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Patient 1 Water Equipment,  !- Component 1 Name
    Floor 2 Patient 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Patient 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 59,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Patient 2 Water Equipment,  !- Component 1 Name
    Floor 2 Patient 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Patient 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 60,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Procedure 1 Water Equipment,  !- Component 1 Name
    Floor 2 Procedure 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Procedure 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 61,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Procedure 2 Water Equipment,  !- Component 1 Name
    Floor 2 Procedure 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Procedure 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 62,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Reception Water Equipment,  !- Component 1 Name
    Floor 2 Reception Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Reception Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 63,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Restroom 1 Water Equipment,  !- Component 1 Name
    Floor 2 Restroom 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Restroom 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 64,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Restroom 2 Water Equipment,  !- Component 1 Name
    Floor 2 Restroom 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Restroom 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 65,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Soil 1 Water Equipment,  !- Component 1 Name
    Floor 2 Soil 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Soil 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 66,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Soil 2 Water Equipment,  !- Component 1 Name
    Floor 2 Soil 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Soil 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 67,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Sterilizing Water Equipment,  !- Component 1 Name
    Floor 2 Sterilizing Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Sterilizing Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 68,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Storage 1 Water Equipment,  !- Component 1 Name
    Floor 2 Storage 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Storage 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 69,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Storage 2 Water Equipment,  !- Component 1 Name
    Floor 2 Storage 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Storage 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 70,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Trauma Water Equipment,  !- Component 1 Name
    Floor 2 Trauma Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Trauma Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 71,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Triage Water Equipment,  !- Component 1 Name
    Floor 2 Triage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Triage Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 72,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Waiting Water Equipment,  !- Component 1 Name
    Floor 2 Waiting Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Waiting Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 73,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Clean Water Equipment,  !- Component 1 Name
    Floor 3 Clean Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Clean Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 74,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Elevator Water Equipment,  !- Component 1 Name
    Floor 3 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Elevator Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 75,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Exam Water Equipment,  !- Component 1 Name
    Floor 3 Exam Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Exam Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 76,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 ICU Water Equipment,  !- Component 1 Name
    Floor 3 ICU Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 ICU Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 77,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Nurse Station 1 Water Equipment,  !- Component 1 Name
    Floor 3 Nurse Station 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Nurse Station 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 78,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Nurse Station 2 Water Equipment,  !- Component 1 Name
    Floor 3 Nurse Station 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Nurse Station 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 79,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Nursery Water Equipment,  !- Component 1 Name
    Floor 3 Nursery Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Nursery Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 80,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Office Water Equipment,  !- Component 1 Name
    Floor 3 Office Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Office Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 81,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Operating Water Equipment,  !- Component 1 Name
    Floor 3 Operating Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Operating Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 82,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Patient 1 Water Equipment,  !- Component 1 Name
    Floor 3 Patient 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Patient 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 83,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Patient 2 Water Equipment,  !- Component 1 Name
    Floor 3 Patient 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Patient 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 84,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Patient 3 Water Equipment,  !- Component 1 Name
    Floor 3 Patient 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Patient 3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 85,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Patient 4 Water Equipment,  !- Component 1 Name
    Floor 3 Patient 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Patient 4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 86,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Patient Corridor 1 Water Equipment,  !- Component 1 Name
    Floor 3 Patient Corridor 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Patient Corridor 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 87,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Patient Corridor 2 Water Equipment,  !- Component 1 Name
    Floor 3 Patient Corridor 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Patient Corridor 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 88,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Procedure Water Equipment,  !- Component 1 Name
    Floor 3 Procedure Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Procedure Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 89,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Soil Water Equipment,  !- Component 1 Name
    Floor 3 Soil Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Soil Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 90,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Supply Water Equipment,  !- Component 1 Name
    Floor 3 Supply Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Supply Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 91,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Triage Water Equipment,  !- Component 1 Name
    Floor 3 Triage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Triage Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 92,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Waiting Water Equipment,  !- Component 1 Name
    Floor 3 Waiting Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Waiting Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 93,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Clean Water Equipment,  !- Component 1 Name
    Floor 4-6 Clean Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Clean Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 94,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Elevator Water Equipment,  !- Component 1 Name
    Floor 4-6 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Elevator Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 95,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Nurse Station Water Equipment,  !- Component 1 Name
    Floor 4-6 Nurse Station Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Nurse Station Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 96,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Office Water Equipment,  !- Component 1 Name
    Floor 4-6 Office Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Office Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 97,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Patient 1 Water Equipment,  !- Component 1 Name
    Floor 4-6 Patient 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Patient 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 98,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Patient 2 Water Equipment,  !- Component 1 Name
    Floor 4-6 Patient 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Patient 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 99,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Patient 3 Water Equipment,  !- Component 1 Name
    Floor 4-6 Patient 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Patient 3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 100,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Patient 4 Water Equipment,  !- Component 1 Name
    Floor 4-6 Patient 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Patient 4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 101,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Patient Corridor 1 Water Equipment,  !- Component 1 Name
    Floor 4-6 Patient Corridor 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Patient Corridor 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 102,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Patient Corridor 2 Water Equipment,  !- Component 1 Name
    Floor 4-6 Patient Corridor 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Patient Corridor 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 103,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Soil Water Equipment,  !- Component 1 Name
    Floor 4-6 Soil Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Soil Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 104,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Supply Water Equipment,  !- Component 1 Name
    Floor 4-6 Supply Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Supply Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 105,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Clean Water Equipment,  !- Component 1 Name
    Floor 7 Clean Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Clean Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 106,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Elevator Water Equipment,  !- Component 1 Name
    Floor 7 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Elevator Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 107,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Nurse Station Water Equipment,  !- Component 1 Name
    Floor 7 Nurse Station Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Nurse Station Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 108,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Office Water Equipment,  !- Component 1 Name
    Floor 7 Office Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Office Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 109,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Patient 1 Water Equipment,  !- Component 1 Name
    Floor 7 Patient 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Patient 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 110,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Patient 2 Water Equipment,  !- Component 1 Name
    Floor 7 Patient 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Patient 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 111,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Patient 3 Water Equipment,  !- Component 1 Name
    Floor 7 Patient 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Patient 3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 112,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Patient 4 Water Equipment,  !- Component 1 Name
    Floor 7 Patient 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Patient 4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 113,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Patient Corridor 1 Water Equipment,  !- Component 1 Name
    Floor 7 Patient Corridor 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Patient Corridor 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 114,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Patient Corridor 2 Water Equipment,  !- Component 1 Name
    Floor 7 Patient Corridor 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Patient Corridor 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 115,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Soil Water Equipment,  !- Component 1 Name
    Floor 7 Soil Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Soil Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 116,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Supply Water Equipment,  !- Component 1 Name
    Floor 7 Supply Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Supply Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 117,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 1 Core Water Equipment,  !- Component 1 Name
    MOB Floor 1 Core Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 1 Core Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 118,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 1 Perimeter 1 Water Equipment,  !- Component 1 Name
    MOB Floor 1 Perimeter 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 1 Perimeter 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 119,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 1 Perimeter 2 Water Equipment,  !- Component 1 Name
    MOB Floor 1 Perimeter 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 1 Perimeter 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 120,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 1 Perimeter 3 Water Equipment,  !- Component 1 Name
    MOB Floor 1 Perimeter 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 1 Perimeter 3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 121,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 2-4 Core Water Equipment,  !- Component 1 Name
    MOB Floor 2-4 Core Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 2-4 Core Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 122,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 2-4 Perimeter 1 Water Equipment,  !- Component 1 Name
    MOB Floor 2-4 Perimeter 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 2-4 Perimeter 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 123,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 2-4 Perimeter 2 Water Equipment,  !- Component 1 Name
    MOB Floor 2-4 Perimeter 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 2-4 Perimeter 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 124,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 2-4 Perimeter 3 Water Equipment,  !- Component 1 Name
    MOB Floor 2-4 Perimeter 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 2-4 Perimeter 3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 125,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 2-4 Perimeter 4 Water Equipment,  !- Component 1 Name
    MOB Floor 2-4 Perimeter 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 2-4 Perimeter 4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 126,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 5 Core Water Equipment,  !- Component 1 Name
    MOB Floor 5 Core Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 5 Core Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 127,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 5 Perimeter 1 Water Equipment,  !- Component 1 Name
    MOB Floor 5 Perimeter 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 5 Perimeter 1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 128,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 5 Perimeter 2 Water Equipment,  !- Component 1 Name
    MOB Floor 5 Perimeter 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 5 Perimeter 2 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 129,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 5 Perimeter 3 Water Equipment,  !- Component 1 Name
    MOB Floor 5 Perimeter 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 5 Perimeter 3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 130,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 5 Perimeter 4 Water Equipment,  !- Component 1 Name
    MOB Floor 5 Perimeter 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 5 Perimeter 4 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

!***** Plant Loop: HeatSys1 *****

  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2000,                 !- Design Loop Exit Temperature {C}
    5.0000;                  !- Loop Design Temperature Difference {deltaC}

  SetpointManager:OutdoorAirReset,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    82.2000,                 !- Setpoint at Outdoor Low Temperature {C}
    -17.8,                   !- Outdoor Low Temperature {C}
    65.5600,                 !- Setpoint at Outdoor High Temperature {C}
    10.0000,                 !- Outdoor High Temperature {C}
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
