  Version,8.3;

  Timestep,4;

  Building,
    Sleeping Rainbow Ranch,  !- Name
    330.0,                   !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  SimulationControl,
    NO,                      !- Do Zone Sizing Calculation
    NO,                      !- Do System Sizing Calculation
    NO,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    USEWEATHERFILE,          !- Day of Week for Start Day
    YES,                     !- Use Weather File Holidays and Special Days
    YES,                     !- Use Weather File Daylight Saving Period
    NO,                      !- Apply Weekend Holiday Rule
    YES,                     !- Use Weather File Rain Indicators
    YES;                     !- Use Weather File Snow Indicators

! NOTE:  Values overridden by weather file, if used

  Site:Location,
    Capitol Reef Natl Park UT,  !- Name
    38.185,                  !- Latitude {deg}
    -111.179,                !- Longitude {deg}
    -7.0,                    !- Time Zone {hr}
    1831.848;                !- Elevation {m}

  SizingPeriod:DesignDay,
    Capitol Reef Natl Park UT Heating 99% Conditions,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -15,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -15,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81169,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    Capitol Reef Natl Park UT Cooling 1% Conditions DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.8,                    !- Maximum Dry-Bulb Temperature {C}
    14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81169,                   !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1;                       !- Sky Clearness

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,TARP;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    31;                      !- Calculation Frequency

  ScheduleTypeLimits,
    Any Number;              !- Name

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

! Deep ground temperatures for core, calibrated from slab.exe ground heat transfer program

  Site:GroundTemperature:BuildingSurface,2.31,2.61,3.20,3.89,3.17,2.88,1.69,1.25,1.53,2.43,3.59,2.45;

! Deep ground temperatures for perimeter, calibrated with slab.exe ground heat transfer program

  SurfaceProperty:OtherSideCoefficients,
    Perimeter Ground Environment,  !- Name
    -1,                      !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    0,                       !- Constant Temperature {C}
    1,                       !- Constant Temperature Coefficient
    0,                       !- External Dry-Bulb Temperature Coefficient
    0,                       !- Ground Temperature Coefficient
    0,                       !- Wind Speed Coefficient
    0,                       !- Zone Air Temperature Coefficient
    Deep Ground Temp Schedule;  !- Constant Temperature Schedule Name

  Schedule:Compact,
    Deep Ground Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 1/31,           !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,-15.61,     !- Field 3
    THROUGH: 2/27,           !- Field 5
    FOR: AllDays,            !- Field 6
    UNTIL: 24:00,-10.26,     !- Field 7
    THROUGH: 3/31,           !- Field 9
    FOR: AllDays,            !- Field 10
    UNTIL: 24:00,-11.10,     !- Field 11
    THROUGH: 4/30,           !- Field 13
    FOR: AllDays,            !- Field 14
    UNTIL: 24:00,-7.95,      !- Field 15
    THROUGH: 5/31,           !- Field 17
    FOR: AllDays,            !- Field 18
    UNTIL: 24:00,-15.68,     !- Field 19
    THROUGH: 6/30,           !- Field 21
    FOR: AllDays,            !- Field 22
    UNTIL: 24:00,-15.04,     !- Field 23
    THROUGH: 7/31,           !- Field 25
    FOR: AllDays,            !- Field 26
    UNTIL: 24:00,-19.67,     !- Field 27
    THROUGH: 8/31,           !- Field 29
    FOR: AllDays,            !- Field 30
    UNTIL: 24:00,-18.64,     !- Field 31
    THROUGH: 9/30,           !- Field 33
    FOR: AllDays,            !- Field 34
    UNTIL: 24:00,-13.32,     !- Field 35
    THROUGH: 10/31,          !- Field 37
    FOR: AllDays,            !- Field 38
    UNTIL: 24:00,-11.34,     !- Field 39
    THROUGH: 11/30,          !- Field 41
    FOR: AllDays,            !- Field 42
    UNTIL: 24:00,-9.58,      !- Field 43
    THROUGH: 12/31,          !- Field 45
    FOR: AllDays,            !- Field 46
    UNTIL: 24:00,-17.11;     !- Field 47

!*** Wall Materials ***
! for interior of North walls:  4" recycled CMU

  Material,
    4 in Brick,              !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.333,                   !- Conductivity {W/m-K}
    2002,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    1/2 in Gypsum Board,     !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.727,                   !- Conductivity {W/m-K}
    1602,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

! R-19 Wall Insulation, 6" blown rigid cellulose
! Based on spec for ApplegateInsulation:  R-3.8/inch and 1.6 lb/ft3
! Specific heat from "IN14", Cellulose Fill 3.5 in R-20 in DOE-2Materials.idf
! NOTE:  This results in a wall of > R-19, more like R-22.8
!        This value has been derated to account for framing, etc. according to the ORNL Whole Wall R-Value Calculator.
!        Since "rigid cellulose" was not in the library, similar values for 2x6, 16 o.c. framing with loose cellulose and polyurathane
!        were used to estimate.  Loose cellulose had a clear wall R-value of 18.12 with 23% reduction for the whole wall.
!        Polyurathane has a clear wall R-value of 25.34 with 32% reduction for the whole wall.
!        The assumption here is that rigid cellulose is better than loose cellulose, but not as good as polyurathane.
!        Interpolating between the two, the best estimate is to derate the rigid cellulose by 28%.
!        Putting in more data about the house suggests this value could be derated even more!

  Material,
    6 in Rigid Cellulose,    !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.0526,                  !- Conductivity {W/m-K}
    25.62954,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    1/2 in Ext Sheathing,    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    1/2 in Stucco,           !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.692,                   !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    10 in Hollow Concrete Block,  !- Name
    MediumRough,             !- Roughness
    0.254,                   !- Thickness {m}
    1.040000,                !- Conductivity {W/m-K}
    1105.270,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.2000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material,
    Selective Surface,       !- Name
    Smooth,                  !- Roughness
    1.6000000E-03,           !- Thickness {m}
    392.6100,                !- Conductivity {W/m-K}
    8906.260,                !- Density {kg/m3}
    370.0000,                !- Specific Heat {J/kg-K}
    0.1200000,               !- Thermal Absorptance
    0.9600000,               !- Solar Absorptance
    0.9600000;               !- Visible Absorptance

  Material,
    WOOD - SOFTWOOD 3 1 / 2 IN,  !- Name
    MediumSmooth,            !- Roughness
    7.9999998E-02,           !- Thickness {m}
    0.1100000,               !- Conductivity {W/m-K}
    512.5900,                !- Density {kg/m3}
    1380.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

!*** Trombe Wall Materials ***

  Material,
    10 in Filled Concrete Block,  !- Name
    MediumRough,             !- Roughness
    0.254,                   !- Thickness {m}
    1.310,                   !- Conductivity {W/m-K}
    2242.580,                !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

! Adobe MC
! MATERIAL:REGULAR,  ! from "Experimental Validation of the EnergyPlus Low-Temperature Radiant Simulation" by Chantrasrisalai et al.
! ! 10 in Adobe Block,  !- Material Name
!  10 in Filled Concrete Block,  !- Material Name
!  MediumRough,  !- Roughness
!  TrombeThickness[],  !- Thickness {m}
!  0.626,   !- Conductivity {w/m-K}
!  1600,   !- Density {kg/m3}
!  921.8,   !- Specific Heat {J/kg-K}
!  0.9,   !- Thermal Emittance
!  0.2,   !- Solar Absorptance
!  0.2;   !- Visible Absorptance
! Adobe DF
! MATERIAL:REGULAR,  ! from "Experimental Validation of the EnergyPlus Low-Temperature Radiant Simulation" by Chantrasrisalai et al.
! ! 10 in Adobe Block,  !- Material Name
!  10 in Filled Concrete Block,  !- Material Name
!  MediumRough,  !- Roughness
!  TrombeThickness[],  !- Thickness {m}
!  0.8648,   !- Conductivity {w/m-K}
!  1922,   !- Density {kg/m3}
!  836.8,   !- Specific Heat {J/kg-K}
!  0.9,   !- Thermal Emittance
!  0.2,   !- Solar Absorptance
!  0.2;   !- Visible Absorptance
!*** Roof Materials ***
! R-44 Roof Insulation, 12" blown rigid cellulose
! Based on spec for ApplegateInsulation:  R-3.8/inch and 1.6 lb/ft3
! Specific heat from "IN14", Cellulose Fill 3.5 in R-20 in DOE-2Materials.idf
! NOTE:  Like the wall insulation, the roof insulation is also derated due to framing, but since there are no windows/doors and the joists are at 24" o.c.,
!        then we'll only derate by 18%.

  Material,
    12 in Rigid Cellulose,   !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    0.0462,                  !- Conductivity {W/m-K}
    25.62954,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

! According to FSEC report:
! for dark colored roof, e.g. asphalt shingle, absorptance should be ~0.80 (based on average reflectivity of 0.20)
! for light colored ("cool") roof, absorptance should be ~0.34 (based on average reflectivity of 0.66)

  Material,
    Metal Roofing,           !- Name
    Rough,                   !- Roughness
    0.002,                   !- Thickness {m}
    45,                      !- Conductivity {W/m-K}
    7689,                    !- Density {kg/m3}
    420,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

!*** Floor Materials ***

  Material,
    Hardwood Floor,          !- Name
    MediumSmooth,            !- Roughness
    0.003175,                !- Thickness {m}
    0.1500000,               !- Conductivity {W/m-K}
    720.8300,                !- Density {kg/m3}
    1250.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

! 4 inch heavyweight concrete for floor slab

  Material,
    4 in HW Concrete,        !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.73,                    !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    2 in HW Concrete,        !- Name
    Rough,                   !- Roughness
    0.0508,                  !- Thickness {m}
    1.73,                    !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    4 in LW Concrete,        !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    640.7,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

! Set to match properties used in Slab.exe
! Mark has his own estimates of:  R-0.23/in? /ft? (=0.626 W/m K or 7.51 W/m K), Cp=0.22 IP =921.8 J/Kg K, density=120 lb/ft3=1920 kg/m3

  Material,
    Dirt,                    !- Name
    Rough,                   !- Roughness
    2.0,                     !- Thickness {m}
    2.5,                     !- Conductivity {W/m-K}
    2650,                    !- Density {kg/m3}
    870,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 2 in Styrofoam

  Material,
    Under Slab Insulation,   !- Name
    Rough,                   !- Roughness
    0.0508,                  !- Thickness {m}
    0.028,                   !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

!*** Door Materials ***

  Material,
    1/8 in Wood Panel,       !- Name
    MEDIUMSMOOTH,            !- Roughness
    0.003175,                !- Thickness {m}
    0.11,                    !- Conductivity {W/m-K}
    512.59,                  !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material:AirGap,
    Airspace - Vertical,     !- Name
    0.17;                    !- Thermal Resistance {m2-K/W}

! Insulated Steel Door, R-7.14

  Material:NoMass,
    Insulated Steel Door,    !- Name
    SMOOTH,                  !- Roughness
    1.25664,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!*** Glazing ***
!                    Name                                         Th   Ts   Rfs  Rbs  Tv   Rfv  Rbv Tir Ef  Eb Con

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 3MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .630,                    !- Solar Transmittance at Normal Incidence
    .190,                    !- Front Side Solar Reflectance at Normal Incidence
    .220,                    !- Back Side Solar Reflectance at Normal Incidence
    .850,                    !- Visible Transmittance at Normal Incidence
    .056,                    !- Front Side Visible Reflectance at Normal Incidence
    .079,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Frosted CLEAR 3MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    YES;                     !- Solar Diffusing

! for Trombe glazing

  WindowMaterial:Glazing,
    LOW IRON 3MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .899,                    !- Solar Transmittance at Normal Incidence
    .079,                    !- Front Side Solar Reflectance at Normal Incidence
    .079,                    !- Back Side Solar Reflectance at Normal Incidence
    .913,                    !- Visible Transmittance at Normal Incidence
    .082,                    !- Front Side Visible Reflectance at Normal Incidence
    .082,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    PYR B CLEAR 3MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .740,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .820,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .20,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    PYR B CLEAR 3MM Rev,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .740,                    !- Solar Transmittance at Normal Incidence
    .100,                    !- Front Side Solar Reflectance at Normal Incidence
    .090,                    !- Back Side Solar Reflectance at Normal Incidence
    .820,                    !- Visible Transmittance at Normal Incidence
    .120,                    !- Front Side Visible Reflectance at Normal Incidence
    .110,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .20,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 3MM Rev,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .630,                    !- Solar Transmittance at Normal Incidence
    .220,                    !- Front Side Solar Reflectance at Normal Incidence
    .190,                    !- Back Side Solar Reflectance at Normal Incidence
    .850,                    !- Visible Transmittance at Normal Incidence
    .079,                    !- Front Side Visible Reflectance at Normal Incidence
    .056,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .10,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 3MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .450,                    !- Solar Transmittance at Normal Incidence
    .340,                    !- Front Side Solar Reflectance at Normal Incidence
    .370,                    !- Back Side Solar Reflectance at Normal Incidence
    .780,                    !- Visible Transmittance at Normal Incidence
    .070,                    !- Front Side Visible Reflectance at Normal Incidence
    .060,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .03,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 3MM Rev,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .450,                    !- Solar Transmittance at Normal Incidence
    .370,                    !- Front Side Solar Reflectance at Normal Incidence
    .340,                    !- Back Side Solar Reflectance at Normal Incidence
    .780,                    !- Visible Transmittance at Normal Incidence
    .060,                    !- Front Side Visible Reflectance at Normal Incidence
    .070,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .03,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    AIR,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Shade,
    Frosted Glass,           !- Name
    0.998,                   !- Solar Transmittance {dimensionless}
    0.001,                   !- Solar Reflectance {dimensionless}
    0.998,                   !- Visible Transmittance {dimensionless}
    0.001,                   !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.0001,                  !- Thickness {m}
    100,                     !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.0,                     !- Top Opening Multiplier
    0.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

! Interior insulated shade material, 1 inch styrofoam with reflective exterior

  WindowMaterial:Shade,
    Insulated Shade,         !- Name
    0.001,                   !- Solar Transmittance {dimensionless}
    0.9,                     !- Solar Reflectance {dimensionless}
    0.001,                   !- Visible Transmittance {dimensionless}
    0.9,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.0254,                  !- Thickness {m}
    0.028,                   !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.0,                     !- Top Opening Multiplier
    0.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

! Wind sail material for shading Trombe walls in summer

  WindowMaterial:Shade,
    Trombe Shade,            !- Name
    0.1,                     !- Solar Transmittance {dimensionless}
    0.89,                    !- Solar Reflectance {dimensionless}
    0.1,                     !- Visible Transmittance {dimensionless}
    0.89,                    !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.006,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    0.0254,                  !- Shade to Glass Distance {m}
    0.75,                    !- Top Opening Multiplier
    0.75,                    !- Bottom Opening Multiplier
    0.75,                    !- Left-Side Opening Multiplier
    0.75,                    !- Right-Side Opening Multiplier
    0.05;                    !- Airflow Permeability {dimensionless}

  Construction,
    N Wall,                  !- Name
    1/2 in Stucco,           !- Outside Layer
    1/2 in Ext Sheathing,    !- Layer 2
    6 in Rigid Cellulose,    !- Layer 3
    4 in Brick;              !- Layer 4

! actually a compound construction 2x6 frame and insulation, but not modeled here...

  Construction,
    EW Wall,                 !- Name
    1/2 in Stucco,           !- Outside Layer
    1/2 in Ext Sheathing,    !- Layer 2
    6 in Rigid Cellulose,    !- Layer 3
    1/2 in Gypsum Board;     !- Layer 4

  Construction,
    S Wall Light,            !- Name
    1/2 in Stucco,           !- Outside Layer
    1/2 in Ext Sheathing,    !- Layer 2
    6 in Rigid Cellulose,    !- Layer 3
    1/2 in Gypsum Board;     !- Layer 4

  Construction,
    S Wall Heavy,            !- Name
    1/2 in Stucco,           !- Outside Layer
    1/2 in Ext Sheathing,    !- Layer 2
    6 in Rigid Cellulose,    !- Layer 3
    10 in Filled Concrete Block;  !- Layer 4

!  1/2 in Gypsum Board;     !- Layer #3
! not clear what interior finish will be, may be plaster

  Construction,
    Trombe Wall IN,          !- Name
    Selective Surface,       !- Outside Layer
    10 in Filled Concrete Block;  !- Layer 2

!  1/2 in Gypsum Board;     !- Layer #3
! not clear what interior finish will be, may be plaster
!  1/2 in Gypsum Board,           !- Outside Layer
! not clear what interior finish will be, may be plaster

  Construction,
    Trombe Wall OUT,         !- Name
    10 in Filled Concrete Block,  !- Outside Layer
    Selective Surface;       !- Layer 2

  Construction,
    I Wall,                  !- Name
    1/2 in Gypsum Board,     !- Outside Layer
    10 in Hollow Concrete Block,  !- Layer 2
    1/2 in Gypsum Board;     !- Layer 3

  Construction,
    Interior Door,           !- Name
    1/8 in Wood Panel,       !- Outside Layer
    Airspace - Vertical,     !- Layer 2
    1/8 in Wood Panel;       !- Layer 3

  Construction,
    Utility Door,            !- Name
    Insulated Steel Door;    !- Outside Layer

  Construction,
    Roof,                    !- Name
    Metal Roofing,           !- Outside Layer
    12 in Rigid Cellulose,   !- Layer 2
    1/2 in Gypsum Board;     !- Layer 3

  Construction,
    Utility Floor,           !- Name
    Dirt,                    !- Outside Layer
    Under Slab Insulation,   !- Layer 2
    4 in HW Concrete;        !- Layer 3

  Construction,
    Radiant Floor,           !- Name
    Under Slab Insulation,   !- Outside Layer
    2 in HW Concrete,        !- Layer 2
    2 in HW Concrete,        !- Layer 3
    Hardwood Floor;          !- Layer 4

  Construction,
    Light Internal Mass,     !- Name
    WOOD - SOFTWOOD 3 1 / 2 IN;  !- Outside Layer

  Construction,
    Heavy Internal Mass,     !- Name
    1/2 in Gypsum Board,     !- Outside Layer
    10 in Hollow Concrete Block,  !- Layer 2
    1/2 in Gypsum Board;     !- Layer 3

  Construction,
    South Glazing,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Frosted South Glazing,   !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    Frosted CLEAR 3MM;       !- Layer 3

  Construction,
    Non-South Glazing,       !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Trombe Glazing,          !- Name
    CLEAR 3MM;               !- Outside Layer

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Zone,
    Bedroom1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    52.10;                   !- Volume {m3}

  BuildingSurface:Detailed,
    Bedroom1 N-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath1 S-1,               !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bedroom1 NDoor-1,        !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Bedroom1 N-1,            !- Building Surface Name
    Bath1 SDoor-1,           !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.778000,4.673600,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    1.778000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.965200,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.965200,4.673600,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom1 N-2,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom2 S-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.876800,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    4.876800,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom1 E-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Sunspace W-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.876800,0.469900,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    4.876800,0.469900,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.876800,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.876800,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bedroom1 EDoor-1,        !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Bedroom1 E-1,            !- Building Surface Name
    Sunspace WDoor-1,        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.876800,3.149600,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    4.876800,3.149600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.876800,4.064000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.876800,4.064000,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

! South surfaces are at the end

  BuildingSurface:Detailed,
    Bedroom1 W-1,            !- Name
    Wall,                    !- Surface Type
    EW Wall,                 !- Construction Name
    Bedroom1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bedroom1 WWin-1,         !- Name
    Window,                  !- Surface Type
    Non-South Glazing,       !- Construction Name
    Bedroom1 W-1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Insulated Shade Control, !- Shading Control Name
    Single Casement,         !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000,3.784600,2.057400,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,3.784600,0.990600,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,3.124200,0.990600,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,3.124200,2.057400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom1 F-1,            !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bedroom1,                !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.500000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.500000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,4.673600,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom1 F-2,            !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bedroom1,                !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.876800,1.500000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.876800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.500000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.500000,1.500000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom1 F-3,            !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bedroom1,                !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.876800,4.673600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.876800,1.500000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.500000,1.500000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.500000,4.673600,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom1 R-1,            !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Bedroom1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    4.876800,0.000000,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    4.876800,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

! Need to put roofs in separate file too

  Zone,
    Sunspace,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    40.52;                   !- Volume {m3}

  BuildingSurface:Detailed,
    Sunspace N-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Sunspace,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom2 S-2,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.985000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    6.985000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.876800,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.876800,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sunspace NDoor-1,        !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Sunspace N-1,            !- Building Surface Name
    Bedroom2 SDoor-1,        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.756400,4.673600,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    6.756400,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.842000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.842000,4.673600,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Sunspace N-2,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Sunspace,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom3 S-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.093200,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    9.093200,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.985000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.985000,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sunspace NDoor-2,        !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Sunspace N-2,            !- Building Surface Name
    Bedroom3 SDoor-1,        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.128000,4.673600,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    8.128000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.213600,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.213600,4.673600,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Sunspace E-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Sunspace,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom4 W-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.093200,0.469900,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    9.093200,0.469900,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.093200,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.093200,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sunspace EDoor-1,        !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Sunspace E-1,            !- Building Surface Name
    Bedroom4 WDoor-1,        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.093200,3.149600,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    9.093200,3.149600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.093200,4.064000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.093200,4.064000,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Sunspace S-1,            !- Name
    Wall,                    !- Surface Type
    S Wall Light,            !- Construction Name
    Sunspace,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.876800,0.469900,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    4.876800,0.469900,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.093200,0.469900,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.093200,0.469900,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sunspace SWin-1,         !- Name
    Window,                  !- Surface Type
    South Glazing,           !- Construction Name
    Sunspace S-1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Sunspace,                !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.026400,0.469900,2.006600,  !- X,Y,Z ==> Vertex 1 {m}
    8.026400,0.469900,0.076200,  !- X,Y,Z ==> Vertex 2 {m}
    8.915400,0.469900,0.076200,  !- X,Y,Z ==> Vertex 3 {m}
    8.915400,0.469900,2.006600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sunspace SDoor-1,        !- Name
    Window,                  !- Surface Type
    South Glazing,           !- Construction Name
    Sunspace S-1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Sunspace Door,           !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.172200,0.469900,1.955800,  !- X,Y,Z ==> Vertex 1 {m}
    6.172200,0.469900,0.152400,  !- X,Y,Z ==> Vertex 2 {m}
    7.797800,0.469900,0.152400,  !- X,Y,Z ==> Vertex 3 {m}
    7.797800,0.469900,1.955800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sunspace SWin-2,         !- Name
    Window,                  !- Surface Type
    South Glazing,           !- Construction Name
    Sunspace S-1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    Sunspace,                !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.054600,0.469900,2.006600,  !- X,Y,Z ==> Vertex 1 {m}
    5.054600,0.469900,0.076200,  !- X,Y,Z ==> Vertex 2 {m}
    5.943600,0.469900,0.076200,  !- X,Y,Z ==> Vertex 3 {m}
    5.943600,0.469900,2.006600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Sunspace W-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Sunspace,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom1 E-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.876800,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    4.876800,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.876800,0.469900,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.876800,0.469900,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sunspace WDoor-1,        !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Sunspace W-1,            !- Building Surface Name
    Bedroom1 EDoor-1,        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.876800,4.064000,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    4.876800,4.064000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.876800,3.149600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.876800,3.149600,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Sunspace F-1,            !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Sunspace,                !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.093200,1.969900,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    9.093200,0.469900,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.876800,0.469900,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.876800,1.969900,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Sunspace F-2,            !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Sunspace,                !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.093200,4.673600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    9.093200,1.969900,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.876800,1.969900,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.876800,4.673600,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Sunspace R-1,            !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Sunspace,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.876800,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    4.876800,0.469900,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    9.093200,0.469900,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    9.093200,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Bedroom4,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    52.10;                   !- Volume {m3}

  BuildingSurface:Detailed,
    Bedroom4 N-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom4,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom3 S-2,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.922000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    10.922000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.093200,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.093200,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom4 N-2,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom4,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath4 S-1,               !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.970000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    13.970000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bedroom4 NDoor-1,        !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Bedroom4 N-2,            !- Building Surface Name
    Bath4 SDoor-1,           !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.004800,4.673600,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    13.004800,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.192000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.192000,4.673600,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom4 E-1,            !- Name
    Wall,                    !- Surface Type
    EW Wall,                 !- Construction Name
    Bedroom4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.970000,0.000000,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    13.970000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.970000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.970000,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bedroom4 EWin-1,         !- Name
    Window,                  !- Surface Type
    Non-South Glazing,       !- Construction Name
    Bedroom4 E-1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Insulated Shade Control, !- Shading Control Name
    Single Casement,         !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.970000,3.124200,2.057400,  !- X,Y,Z ==> Vertex 1 {m}
    13.970000,3.124200,0.990600,  !- X,Y,Z ==> Vertex 2 {m}
    13.970000,3.784600,0.990600,  !- X,Y,Z ==> Vertex 3 {m}
    13.970000,3.784600,2.057400;  !- X,Y,Z ==> Vertex 4 {m}

! South surfaces are at the end

  BuildingSurface:Detailed,
    Bedroom4 W-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom4,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Sunspace E-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.093200,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    9.093200,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.093200,0.469900,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.093200,0.469900,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bedroom4 WDoor-1,        !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Bedroom4 W-1,            !- Building Surface Name
    Sunspace EDoor-1,        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.093200,4.064000,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    9.093200,4.064000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.093200,3.149600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.093200,3.149600,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom4 F-1,            !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bedroom4,                !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.470000,1.500000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.470000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.093200,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.093200,1.500000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom4 F-2,            !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bedroom4,                !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.470000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.470000,1.500000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.093200,1.500000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.093200,4.673600,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom4 F-3,            !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bedroom4,                !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.970000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    13.970000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.470000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.470000,4.673600,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom4 R-1,            !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Bedroom4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.093200,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    9.093200,0.000000,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    13.970000,0.000000,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    13.970000,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Bath1,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    21.23;                   !- Volume {m3}

  BuildingSurface:Detailed,
    Bath1 N-1,               !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bath1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Utility1 S-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.143000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    1.143000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath1 N-2,               !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bath1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath2 S-1,               !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.143000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.143000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath1 E-1,               !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bath1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom2 W-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000,4.673600,4.419600,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath1 S-1,               !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bath1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom1 N-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath1 SDoor-1,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Bath1 S-1,               !- Building Surface Name
    Bedroom1 NDoor-1,        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.965200,4.673600,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    0.965200,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.778000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.778000,4.673600,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath1 S-2,               !- Name
    Wall,                    !- Surface Type
    S Wall Light,            !- Construction Name
    Bath1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,4.673600,4.419600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000,4.673600,4.419600;  !- X,Y,Z ==> Vertex 4 {m}

! Clerestory window

  FenestrationSurface:Detailed,
    Bath1 SWin-1,            !- Name
    Window,                  !- Surface Type
    Frosted South Glazing,   !- Construction Name
    Bath1 S-2,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Insulated Shade Control, !- Shading Control Name
    Bath Clerestory,         !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.143000,4.673600,4.064000,  !- X,Y,Z ==> Vertex 1 {m}
    1.143000,4.673600,3.276600,  !- X,Y,Z ==> Vertex 2 {m}
    2.717800,4.673600,3.276600,  !- X,Y,Z ==> Vertex 3 {m}
    2.717800,4.673600,4.064000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath1 W-1,               !- Name
    Wall,                    !- Surface Type
    EW Wall,                 !- Construction Name
    Bath1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,4.673600,4.419600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath1 WWin-1,            !- Name
    Window,                  !- Surface Type
    Non-South Glazing,       !- Construction Name
    Bath1 W-1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Always Frosted Control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000,5.816600,2.057400,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,5.816600,1.600200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,5.359400,1.600200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,5.359400,2.057400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath1 F-1,               !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bath1,                   !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.500000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.500000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,6.400800,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath1 F-2,               !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bath1,                   !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.500000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.500000,6.400800,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath1 R-1,               !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Bath1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000,4.673600,4.419600,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,4.673600,4.419600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Utility1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    10.24;                   !- Volume {m3}

  BuildingSurface:Detailed,
    Utility1 N-1,            !- Name
    Wall,                    !- Surface Type
    N Wall,                  !- Construction Name
    Utility1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.143000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    1.143000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,9.423400,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Utility1 E-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Utility1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath2 W-1,               !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.143000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    1.143000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.143000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.143000,9.423400,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Utility1 S-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Utility1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath1 N-1,               !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.143000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.143000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Utility1 W-1,            !- Name
    Wall,                    !- Surface Type
    EW Wall,                 !- Construction Name
    Utility1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

! Changed to 4 ft single door

  FenestrationSurface:Detailed,
    Utility1 WDoor-1,        !- Name
    Door,                    !- Surface Type
    Utility Door,            !- Construction Name
    Utility1 W-1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000,8.356600,2.032000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,8.356600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.137400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.137400,2.032000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Utility1 F-1,            !- Name
    Floor,                   !- Surface Type
    Utility Floor,           !- Construction Name
    Utility1,                !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.143000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.143000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,9.423400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Utility1 R-1,            !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Utility1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.143000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    1.143000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Bath2,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    17.07;                   !- Volume {m3}

  BuildingSurface:Detailed,
    Bath2 N-1,               !- Name
    Wall,                    !- Surface Type
    N Wall,                  !- Construction Name
    Bath2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.143000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.143000,9.423400,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath2 NWin-1,            !- Name
    Window,                  !- Surface Type
    Non-South Glazing,       !- Construction Name
    Bath2 N-1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Always Frosted Control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.286000,9.423400,2.057400,  !- X,Y,Z ==> Vertex 1 {m}
    2.286000,9.423400,1.295400,  !- X,Y,Z ==> Vertex 2 {m}
    1.828800,9.423400,1.295400,  !- X,Y,Z ==> Vertex 3 {m}
    1.828800,9.423400,2.057400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath2 E-1,               !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bath2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom2 W-2,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000,9.423400,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath2 EDoor-1,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Bath2 E-1,               !- Building Surface Name
    Bedroom2 WDoor-1,        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.048000,7.543800,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,7.543800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000,8.458200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000,8.458200,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath2 S-1,               !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bath2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath1 N-2,               !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.143000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    1.143000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath2 W-1,               !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bath2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Utility1 E-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.143000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    1.143000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.143000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.143000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath2 F-1,               !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bath2,                   !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.500000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.500000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.143000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.143000,9.423400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath2 F-2,               !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bath2,                   !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000,7.923400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.500000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.500000,7.923400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath2 F-3,               !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bath2,                   !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,7.923400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.500000,7.923400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.500000,9.423400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath2 R-1,               !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Bath2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    1.143000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    1.143000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Bedroom2,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.3528,                  !- Ceiling Height {m}
    -1;                      !- Volume {m3}

  BuildingSurface:Detailed,
    Bedroom2 N-1,            !- Name
    Wall,                    !- Surface Type
    N Wall,                  !- Construction Name
    Bedroom2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.985000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    6.985000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000,9.423400,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bedroom2 NWin-1,         !- Name
    Window,                  !- Surface Type
    Non-South Glazing,       !- Construction Name
    Bedroom2 N-1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Insulated Shade Control, !- Shading Control Name
    Single Casement,         !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.384800,9.423400,2.057400,  !- X,Y,Z ==> Vertex 1 {m}
    5.384800,9.423400,1.092200,  !- X,Y,Z ==> Vertex 2 {m}
    4.622800,9.423400,1.092200,  !- X,Y,Z ==> Vertex 3 {m}
    4.622800,9.423400,2.057400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom2 E-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom3 W-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.985000,4.673600,4.419600,  !- X,Y,Z ==> Vertex 1 {m}
    6.985000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.985000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.985000,9.423400,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom2 S-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom1 N-2,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.876800,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.876800,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom2 S-2,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Sunspace N-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.876800,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    4.876800,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.985000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.985000,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bedroom2 SDoor-1,        !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Bedroom2 S-2,            !- Building Surface Name
    Sunspace NDoor-1,        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.842000,4.673600,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    5.842000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.756400,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.756400,4.673600,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom2 S-3,            !- Name
    Wall,                    !- Surface Type
    S Wall Light,            !- Construction Name
    Bedroom2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000,4.673600,4.419600,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    6.985000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    6.985000,4.673600,4.419600;  !- X,Y,Z ==> Vertex 4 {m}

! Clerestory window

  FenestrationSurface:Detailed,
    Bedroom2 SWin-1,         !- Name
    Window,                  !- Surface Type
    Frosted South Glazing,   !- Construction Name
    Bedroom2 S-3,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Insulated Shade Control, !- Shading Control Name
    Bedroom Clerestory,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.276600,4.673600,4.064000,  !- X,Y,Z ==> Vertex 1 {m}
    3.276600,4.673600,3.280600,  !- X,Y,Z ==> Vertex 2 {m}
    5.715000,4.673600,3.276600,  !- X,Y,Z ==> Vertex 3 {m}
    5.715000,4.673600,4.064000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom2 W-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath1 E-1,               !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000,4.673600,4.419600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom2 W-2,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath2 E-1,               !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bedroom2 WDoor-1,        !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Bedroom2 W-2,            !- Building Surface Name
    Bath2 EDoor-1,           !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.048000,8.458200,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000,8.458200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000,7.543800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000,7.543800,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom2 F-1,            !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bedroom2,                !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.985000,7.923400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.985000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000,7.923400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom2 F-2,            !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bedroom2,                !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.985000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.985000,7.923400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000,7.923400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000,9.423400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom2 R-1,            !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Bedroom2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.985000,4.673600,4.419600,  !- X,Y,Z ==> Vertex 1 {m}
    6.985000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000,4.673600,4.419600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Bedroom3,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.3528,                  !- Ceiling Height {m}
    -1;                      !- Volume {m3}

  BuildingSurface:Detailed,
    Bedroom3 N-1,            !- Name
    Wall,                    !- Surface Type
    N Wall,                  !- Construction Name
    Bedroom3,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.922000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    10.922000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.985000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.985000,9.423400,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bedroom3 NWin-1,         !- Name
    Window,                  !- Surface Type
    Non-South Glazing,       !- Construction Name
    Bedroom3 N-1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Insulated Shade Control, !- Shading Control Name
    Single Casement,         !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.347200,9.423400,2.057400,  !- X,Y,Z ==> Vertex 1 {m}
    9.347200,9.423400,1.092200,  !- X,Y,Z ==> Vertex 2 {m}
    8.585200,9.423400,1.092200,  !- X,Y,Z ==> Vertex 3 {m}
    8.585200,9.423400,2.057400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom3 E-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom3,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath4 W-1,               !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.922000,4.673600,4.419600,  !- X,Y,Z ==> Vertex 1 {m}
    10.922000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom3 E-2,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom3,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath3 W-1,               !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.922000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    10.922000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,9.423400,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bedroom3 EDoor-1,        !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Bedroom3 E-2,            !- Building Surface Name
    Bath3 WDoor-1,           !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.922000,7.543800,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    10.922000,7.543800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,8.458200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,8.458200,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom3 S-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom3,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Sunspace N-2,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.985000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    6.985000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.093200,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.093200,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bedroom3 SDoor-1,        !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Bedroom3 S-1,            !- Building Surface Name
    Sunspace NDoor-2,        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.213600,4.673600,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    7.213600,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.128000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.128000,4.673600,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom3 S-2,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom3,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom4 N-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.093200,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    9.093200,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom3 S-3,            !- Name
    Wall,                    !- Surface Type
    S Wall Light,            !- Construction Name
    Bedroom3,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.985000,4.673600,4.419600,  !- X,Y,Z ==> Vertex 1 {m}
    6.985000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,4.673600,4.419600;  !- X,Y,Z ==> Vertex 4 {m}

! Clerestory window

  FenestrationSurface:Detailed,
    Bedroom3 SWin-1,         !- Name
    Window,                  !- Surface Type
    Frosted South Glazing,   !- Construction Name
    Bedroom3 S-3,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Insulated Shade Control, !- Shading Control Name
    Bedroom Clerestory,      !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.255000,4.673600,4.064000,  !- X,Y,Z ==> Vertex 1 {m}
    8.255000,4.673600,3.276600,  !- X,Y,Z ==> Vertex 2 {m}
    10.769600,4.673600,3.276600,  !- X,Y,Z ==> Vertex 3 {m}
    10.769600,4.673600,4.064000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom3 W-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bedroom3,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom2 E-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.985000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    6.985000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.985000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.985000,4.673600,4.419600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom3 F-1,            !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bedroom3,                !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.922000,7.923400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.922000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.985000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.985000,7.923400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom3 F-2,            !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bedroom3,                !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.922000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.922000,7.923400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.985000,7.923400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.985000,9.423400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom3 R-1,            !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Bedroom3,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.922000,4.673600,4.419600,  !- X,Y,Z ==> Vertex 1 {m}
    10.922000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    6.985000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    6.985000,4.673600,4.419600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Bath4,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    21.23;                   !- Volume {m3}

  BuildingSurface:Detailed,
    Bath4 N-1,               !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bath4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath3 S-1,               !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.827000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    12.827000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath4 N-2,               !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bath4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Utility2 S-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.970000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    13.970000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.827000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.827000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath4 E-1,               !- Name
    Wall,                    !- Surface Type
    EW Wall,                 !- Construction Name
    Bath4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.970000,4.673600,4.419600,  !- X,Y,Z ==> Vertex 1 {m}
    13.970000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.970000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.970000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath4 EWin-1,            !- Name
    Window,                  !- Surface Type
    Non-South Glazing,       !- Construction Name
    Bath4 E-1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Always Frosted Control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.970000,5.359400,2.057400,  !- X,Y,Z ==> Vertex 1 {m}
    13.970000,5.359400,1.600200,  !- X,Y,Z ==> Vertex 2 {m}
    13.970000,5.816600,1.600200,  !- X,Y,Z ==> Vertex 3 {m}
    13.970000,5.816600,2.057400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath4 S-1,               !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bath4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom4 N-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.922000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    10.922000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.970000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.970000,4.673600,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath4 SDoor-1,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Bath4 S-1,               !- Building Surface Name
    Bedroom4 NDoor-1,        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.192000,4.673600,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    12.192000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.004800,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.004800,4.673600,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath4 S-2,               !- Name
    Wall,                    !- Surface Type
    S Wall Light,            !- Construction Name
    Bath4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.922000,4.673600,4.419600,  !- X,Y,Z ==> Vertex 1 {m}
    10.922000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    13.970000,4.673600,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    13.970000,4.673600,4.419600;  !- X,Y,Z ==> Vertex 4 {m}

! Clerestory window

  FenestrationSurface:Detailed,
    Bath4 SWin-1,            !- Name
    Window,                  !- Surface Type
    Frosted South Glazing,   !- Construction Name
    Bath4 S-2,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Insulated Shade Control, !- Shading Control Name
    Bath Clerestory,         !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.252200,4.673600,4.064000,  !- X,Y,Z ==> Vertex 1 {m}
    11.252200,4.673600,3.276600,  !- X,Y,Z ==> Vertex 2 {m}
    12.827001,4.673600,3.276600,  !- X,Y,Z ==> Vertex 3 {m}
    12.827001,4.673600,4.064000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath4 W-1,               !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bath4,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom3 E-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.922000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    10.922000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,4.673600,4.419600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath4 F-1,               !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bath4,                   !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.470000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.470000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,6.400800,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath4 F-2,               !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bath4,                   !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.970000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    13.970000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.470000,4.673600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.470000,6.400800,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath4 R-1,               !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Bath4,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.970000,4.673600,4.419600,  !- X,Y,Z ==> Vertex 1 {m}
    13.970000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,4.673600,4.419600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Bath3,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    17.07;                   !- Volume {m3}

  BuildingSurface:Detailed,
    Bath3 N-1,               !- Name
    Wall,                    !- Surface Type
    N Wall,                  !- Construction Name
    Bath3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.827000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    12.827000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,9.423400,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath3 NWin-1,            !- Name
    Window,                  !- Surface Type
    Non-South Glazing,       !- Construction Name
    Bath3 N-1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Always Frosted Control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.141201,9.423400,2.057400,  !- X,Y,Z ==> Vertex 1 {m}
    12.141201,9.423400,1.295400,  !- X,Y,Z ==> Vertex 2 {m}
    11.684000,9.423400,1.295400,  !- X,Y,Z ==> Vertex 3 {m}
    11.684000,9.423400,2.057400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath3 E-1,               !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bath3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Utility2 W-1,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.827000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    12.827000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.827000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.827000,9.423400,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath3 S-1,               !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bath3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath4 N-1,               !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.922000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    10.922000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.827000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.827000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath3 W-1,               !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Bath3,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom3 E-2,            !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.922000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    10.922000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath3 WDoor-1,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    Bath3 W-1,               !- Building Surface Name
    Bedroom3 EDoor-1,        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.922000,8.458200,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    10.922000,8.458200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,7.543800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,7.543800,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath3 F-1,               !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bath3,                   !- Zone Name
    GROUND,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.470000,7.923400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.470000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,7.923400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath3 F-2,               !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bath3,                   !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.470000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.470000,7.923400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,7.923400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,9.423400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath3 F-3,               !- Name
    Floor,                   !- Surface Type
    Radiant Floor,           !- Construction Name
    Bath3,                   !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.827000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.827000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.470000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.470000,9.423400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath3 R-1,               !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Bath3,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.827000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    12.827000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    10.922000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    10.922000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Utility2,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    10.24;                   !- Volume {m3}

  BuildingSurface:Detailed,
    Utility2 N-1,            !- Name
    Wall,                    !- Surface Type
    N Wall,                  !- Construction Name
    Utility2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.970000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    13.970000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.827000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.827000,9.423400,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Utility2 E-1,            !- Name
    Wall,                    !- Surface Type
    EW Wall,                 !- Construction Name
    Utility2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.970000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    13.970000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.970000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.970000,9.423400,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

! Changed to 4 ft single door

  FenestrationSurface:Detailed,
    Utility2 EDoor-1,        !- Name
    Door,                    !- Surface Type
    Utility Door,            !- Construction Name
    Utility2 E-1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.970000,7.137400,2.032000,  !- X,Y,Z ==> Vertex 1 {m}
    13.970000,7.137400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.970000,8.356600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.970000,8.356600,2.032000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Utility2 S-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Utility2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath4 N-1,               !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.827000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    12.827000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.970000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.970000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Utility2 W-1,            !- Name
    Wall,                    !- Surface Type
    I Wall,                  !- Construction Name
    Utility2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath3 E-1,               !- Outside Boundary Condition Object
    NOSUN,                   !- Sun Exposure
    NOWIND,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.827000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    12.827000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.827000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.827000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Utility2 F-1,            !- Name
    Floor,                   !- Surface Type
    Utility Floor,           !- Construction Name
    Utility2,                !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Perimeter Ground Environment,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.970000,9.423400,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    13.970000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.827000,6.400800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.827000,9.423400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Utility2 R-1,            !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Utility2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.970000,6.400800,3.643800,  !- X,Y,Z ==> Vertex 1 {m}
    13.970000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    12.827000,9.423400,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    12.827000,6.400800,3.643800;  !- X,Y,Z ==> Vertex 4 {m}

! This will be deleted once it is verified that "Solar Diffusing" in Material:WindowGlass works right.

  WindowProperty:ShadingControl,
    Always Frosted Control,  !- Name
    INTERIORSHADE,           !- Shading Type
    ,                        !- Construction with Shading Name
    ALWAYSON,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Frosted Glass,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

! Currently all bedroom windows (incl. clerestories) and the bathroom clerestories have insulation.
! All sunspace windows and small bathroom windows have no insulation.

  WindowProperty:ShadingControl,
    Insulated Shade Control, !- Name
    INTERIORSHADE,           !- Shading Type
    ,                        !- Construction with Shading Name
    ONIFSCHEDULEALLOWS,      !- Shading Control Type
    Insulated Shade Schedule,!- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    YES,                     !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Insulated Shade,         !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  Schedule:Compact,
    Insulated Shade Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 4/30,           !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 12:00,1,          !- Field 3
    UNTIL: 20:00,0,          !- Field 5
    UNTIL: 24:00,1,          !- Field 7
    THROUGH: 10/31,          !- Field 9
    FOR: AllDays,            !- Field 10
    UNTIL: 24:00,0,          !- Field 11
    THROUGH: 12/31,          !- Field 13
    FOR: AllDays,            !- Field 14
    UNTIL: 12:00,1,          !- Field 15
    UNTIL: 20:00,0,          !- Field 17
    UNTIL: 24:00,1;          !- Field 19

  InternalMass,
    Bedroom1 I-1,            !- Name
    Light Internal Mass,     !- Construction Name
    Bedroom1,                !- Zone Name
    15.0;                    !- Surface Area {m2}

  InternalMass,
    Sunspace I-1,            !- Name
    Light Internal Mass,     !- Construction Name
    Sunspace,                !- Zone Name
    2.0;                     !- Surface Area {m2}

  InternalMass,
    Bedroom4 I-1,            !- Name
    Light Internal Mass,     !- Construction Name
    Bedroom4,                !- Zone Name
    15.0;                    !- Surface Area {m2}

  InternalMass,
    Bath1 I-1,               !- Name
    Heavy Internal Mass,     !- Construction Name
    Bath1,                   !- Zone Name
    2.0;                     !- Surface Area {m2}

  InternalMass,
    Utility1 I-1,            !- Name
    Light Internal Mass,     !- Construction Name
    Utility1,                !- Zone Name
    2.0;                     !- Surface Area {m2}

  InternalMass,
    Bath2 I-1,               !- Name
    Heavy Internal Mass,     !- Construction Name
    Bath2,                   !- Zone Name
    2.0;                     !- Surface Area {m2}

  InternalMass,
    Bedroom2 I-1,            !- Name
    Light Internal Mass,     !- Construction Name
    Bedroom2,                !- Zone Name
    15.0;                    !- Surface Area {m2}

  InternalMass,
    Bedroom3 I-1,            !- Name
    Light Internal Mass,     !- Construction Name
    Bedroom3,                !- Zone Name
    15.0;                    !- Surface Area {m2}

  InternalMass,
    Bath4 I-1,               !- Name
    Heavy Internal Mass,     !- Construction Name
    Bath4,                   !- Zone Name
    2.0;                     !- Surface Area {m2}

  InternalMass,
    Bath3 I-1,               !- Name
    Heavy Internal Mass,     !- Construction Name
    Bath3,                   !- Zone Name
    2.0;                     !- Surface Area {m2}

  InternalMass,
    Utility2 I-1,            !- Name
    Light Internal Mass,     !- Construction Name
    Utility2,                !- Zone Name
    2.0;                     !- Surface Area {m2}

  Schedule:Compact,
    Shading Transmittance,   !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,0.0;        !- Field 3

  WindowProperty:FrameAndDivider,
    Single Casement,         !- Name
    0.0762,                  !- Frame Width {m}
    0.0508,                  !- Frame Outside Projection {m}
    0.0508,                  !- Frame Inside Projection {m}
    5.0,                     !- Frame Conductance {W/m2-K}
    1.2,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    Suspended,               !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Double Casement,         !- Name
    0.0760,                  !- Frame Width {m}
    0.0508,                  !- Frame Outside Projection {m}
    0.0508,                  !- Frame Inside Projection {m}
    5.0,                     !- Frame Conductance {W/m2-K}
    1.2,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    Suspended,               !- Divider Type
    0.1524,                  !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0254,                  !- Divider Inside Projection {m}
    5.0,                     !- Divider Conductance {W/m2-K}
    1.2,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Sunspace,                !- Name
    0.0889,                  !- Frame Width {m}
    0.0508,                  !- Frame Outside Projection {m}
    0.0508,                  !- Frame Inside Projection {m}
    5.0,                     !- Frame Conductance {W/m2-K}
    1.2,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1778,                  !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0254,                  !- Divider Inside Projection {m}
    5.0,                     !- Divider Conductance {W/m2-K}
    1.2,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Sunspace Door,           !- Name
    0.1524,                  !- Frame Width {m}
    0.0508,                  !- Frame Outside Projection {m}
    0.0508,                  !- Frame Inside Projection {m}
    5.0,                     !- Frame Conductance {W/m2-K}
    1.2,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.2032,                  !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0254,                  !- Divider Inside Projection {m}
    5.0,                     !- Divider Conductance {W/m2-K}
    1.2,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

!***  There's a bug right now with frames on the Trombe walls.  The CalcScriptF is returning negative values which is creating a negative IR and crashing in WindowManager.
!     Need to have Curt look at this.

  WindowProperty:FrameAndDivider,
    Trombe,                  !- Name
    0.0760,                  !- Frame Width {m}
    0.0508,                  !- Frame Outside Projection {m}
    0.0508,                  !- Frame Inside Projection {m}
    5.0,                     !- Frame Conductance {W/m2-K}
    1.2,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.0,                     !- Divider Solar Absorptance
    0.0,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Bath Clerestory,         !- Name
    0.0762,                  !- Frame Width {m}
    0.0508,                  !- Frame Outside Projection {m}
    0.0508,                  !- Frame Inside Projection {m}
    5.0,                     !- Frame Conductance {W/m2-K}
    1.2,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1524,                  !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0254,                  !- Divider Inside Projection {m}
    5.0,                     !- Divider Conductance {W/m2-K}
    1.2,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Bedroom Clerestory,      !- Name
    0.0762,                  !- Frame Width {m}
    0.0508,                  !- Frame Outside Projection {m}
    0.0508,                  !- Frame Inside Projection {m}
    5.0,                     !- Frame Conductance {W/m2-K}
    1.2,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Frame Solar Absorptance
    0.8,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1524,                  !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    2,                       !- Number of Vertical Dividers
    0.0254,                  !- Divider Outside Projection {m}
    0.0254,                  !- Divider Inside Projection {m}
    5.0,                     !- Divider Conductance {W/m2-K}
    1.2,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

! South walls (excluding Sunspace) and zones for Trombe walls

  BuildingSurface:Detailed,
    Bedroom1 S-1,            !- Name
    Wall,                    !- Surface Type
    S Wall Heavy,            !- Construction Name
    Bedroom1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.431800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.431800,0.000000,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom1 S-2,            !- Name
    Wall,                    !- Surface Type
    S Wall Heavy,            !- Construction Name
    Bedroom1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.431800,0.000000,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    0.431800,0.000000,2.082800,  !- X,Y,Z ==> Vertex 2 {m}
    4.445000,0.000000,2.082800,  !- X,Y,Z ==> Vertex 3 {m}
    4.445000,0.000000,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom1 S-3,            !- Name
    Wall,                    !- Surface Type
    Trombe Wall IN,          !- Construction Name
    Bedroom1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Trombe1 N-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.431800,0.000000,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    0.431800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.447800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.447800,0.000000,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom1 S-4,            !- Name
    Wall,                    !- Surface Type
    S Wall Heavy,            !- Construction Name
    Bedroom1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.447800,0.000000,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    1.447800,0.000000,1.016000,  !- X,Y,Z ==> Vertex 2 {m}
    3.429000,0.000000,1.016000,  !- X,Y,Z ==> Vertex 3 {m}
    3.429000,0.000000,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bedroom1 SWin-1,         !- Name
    Window,                  !- Surface Type
    South Glazing,           !- Construction Name
    Bedroom1 S-4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Insulated Shade Control, !- Shading Control Name
    Double Casement,         !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.524000,0.000000,2.006600,  !- X,Y,Z ==> Vertex 1 {m}
    1.524000,0.000000,1.092200,  !- X,Y,Z ==> Vertex 2 {m}
    3.352800,0.000000,1.092200,  !- X,Y,Z ==> Vertex 3 {m}
    3.352800,0.000000,2.006600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom1 S-5,            !- Name
    Wall,                    !- Surface Type
    Trombe Wall IN,          !- Construction Name
    Bedroom1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Trombe2 N-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.447800,0.000000,1.016000,  !- X,Y,Z ==> Vertex 1 {m}
    1.447800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.429000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.429000,0.000000,1.016000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom1 S-6,            !- Name
    Wall,                    !- Surface Type
    Trombe Wall IN,          !- Construction Name
    Bedroom1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Trombe3 N-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.429000,0.000000,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    3.429000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.445000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.445000,0.000000,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom1 S-7,            !- Name
    Wall,                    !- Surface Type
    S Wall Heavy,            !- Construction Name
    Bedroom1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.445000,0.000000,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    4.445000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.876800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.876800,0.000000,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

!*** Trombe walls 1-3 for Bedroom1 ***

  Zone,
    Trombe1,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    -1,                      !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TrombeWall;              !- Zone Inside Convection Algorithm

  BuildingSurface:Detailed,
    Trombe1 N-1,             !- Name
    Wall,                    !- Surface Type
    Trombe Wall OUT,         !- Construction Name
    Trombe1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom1 S-3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.447800,0.000000,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    1.447800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.431800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.431800,0.000000,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Trombe1 S-1,             !- Name
    Wall,                    !- Surface Type
    S Wall Heavy,            !- Construction Name
    Trombe1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.431800,-0.076200,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    0.431800,-0.076200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.447800,-0.076200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.447800,-0.076200,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Trombe1 Win-1,           !- Name
    Window,                  !- Surface Type
    Trombe Glazing,          !- Construction Name
    Trombe1 S-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Trombe Shade Control,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.508000,-0.076200,2.006600,  !- X,Y,Z ==> Vertex 1 {m}
    0.508000,-0.076200,0.076200,  !- X,Y,Z ==> Vertex 2 {m}
    1.371600,-0.076200,0.076200,  !- X,Y,Z ==> Vertex 3 {m}
    1.371600,-0.076200,2.006600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Trombe2,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    -1,                      !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TrombeWall;              !- Zone Inside Convection Algorithm

  BuildingSurface:Detailed,
    Trombe2 N-1,             !- Name
    Wall,                    !- Surface Type
    Trombe Wall OUT,         !- Construction Name
    Trombe2,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom1 S-5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.429000,0.000000,1.016000,  !- X,Y,Z ==> Vertex 1 {m}
    3.429000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.447800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.447800,0.000000,1.016000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Trombe2 S-1,             !- Name
    Wall,                    !- Surface Type
    S Wall Heavy,            !- Construction Name
    Trombe2,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.447800,-0.076200,1.016000,  !- X,Y,Z ==> Vertex 1 {m}
    1.447800,-0.076200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.429000,-0.076200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.429000,-0.076200,1.016000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Trombe2 Win-1,           !- Name
    Window,                  !- Surface Type
    Trombe Glazing,          !- Construction Name
    Trombe2 S-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Trombe Shade Control,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.524000,-0.076200,0.939800,  !- X,Y,Z ==> Vertex 1 {m}
    1.524000,-0.076200,0.076200,  !- X,Y,Z ==> Vertex 2 {m}
    3.352800,-0.076200,0.076200,  !- X,Y,Z ==> Vertex 3 {m}
    3.352800,-0.076200,0.939800;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Trombe3,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    -1,                      !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TrombeWall;              !- Zone Inside Convection Algorithm

  BuildingSurface:Detailed,
    Trombe3 N-1,             !- Name
    Wall,                    !- Surface Type
    Trombe Wall OUT,         !- Construction Name
    Trombe3,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom1 S-6,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.445000,0.000000,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    4.445000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.429000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.429000,0.000000,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Trombe3 S-1,             !- Name
    Wall,                    !- Surface Type
    S Wall Heavy,            !- Construction Name
    Trombe3,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.429000,-0.076200,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    3.429000,-0.076200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.445000,-0.076200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.445000,-0.076200,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Trombe3 Win-1,           !- Name
    Window,                  !- Surface Type
    Trombe Glazing,          !- Construction Name
    Trombe3 S-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Trombe Shade Control,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.505200,-0.076200,2.006600,  !- X,Y,Z ==> Vertex 1 {m}
    3.505200,-0.076200,0.076200,  !- X,Y,Z ==> Vertex 2 {m}
    4.368800,-0.076200,0.076200,  !- X,Y,Z ==> Vertex 3 {m}
    4.368800,-0.076200,2.006600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom4 S-1,            !- Name
    Wall,                    !- Surface Type
    S Wall Heavy,            !- Construction Name
    Bedroom4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.093200,0.000000,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    9.093200,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.525001,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.525001,0.000000,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom4 S-2,            !- Name
    Wall,                    !- Surface Type
    S Wall Heavy,            !- Construction Name
    Bedroom4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.525001,0.000000,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    9.525001,0.000000,2.082800,  !- X,Y,Z ==> Vertex 2 {m}
    13.538200,0.000000,2.082800,  !- X,Y,Z ==> Vertex 3 {m}
    13.538200,0.000000,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom4 S-3,            !- Name
    Wall,                    !- Surface Type
    Trombe Wall IN,          !- Construction Name
    Bedroom4,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Trombe4 N-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.525001,0.000000,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    9.525001,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.541000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.541000,0.000000,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom4 S-4,            !- Name
    Wall,                    !- Surface Type
    S Wall Heavy,            !- Construction Name
    Bedroom4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.541000,0.000000,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    10.541000,0.000000,1.016000,  !- X,Y,Z ==> Vertex 2 {m}
    12.522200,0.000000,1.016000,  !- X,Y,Z ==> Vertex 3 {m}
    12.522200,0.000000,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bedroom4 SWin-1,         !- Name
    Window,                  !- Surface Type
    South Glazing,           !- Construction Name
    Bedroom4 S-4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Insulated Shade Control, !- Shading Control Name
    Double Casement,         !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.617200,0.000000,2.006600,  !- X,Y,Z ==> Vertex 1 {m}
    10.617200,0.000000,1.092200,  !- X,Y,Z ==> Vertex 2 {m}
    12.446000,0.000000,1.092200,  !- X,Y,Z ==> Vertex 3 {m}
    12.446000,0.000000,2.006600;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom4 S-5,            !- Name
    Wall,                    !- Surface Type
    Trombe Wall IN,          !- Construction Name
    Bedroom4,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Trombe5 N-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.541000,0.000000,1.016000,  !- X,Y,Z ==> Vertex 1 {m}
    10.541000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.522200,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.522200,0.000000,1.016000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom4 S-6,            !- Name
    Wall,                    !- Surface Type
    Trombe Wall IN,          !- Construction Name
    Bedroom4,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Trombe6 N-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.522200,0.000000,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    12.522200,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.538200,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.538200,0.000000,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bedroom4 S-7,            !- Name
    Wall,                    !- Surface Type
    S Wall Heavy,            !- Construction Name
    Bedroom4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.538200,0.000000,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    13.538200,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.970000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.970000,0.000000,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

!*** Trombe walls 4-6 for Bedroom4 ***

  Zone,
    Trombe4,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    -1,                      !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TrombeWall;              !- Zone Inside Convection Algorithm

  BuildingSurface:Detailed,
    Trombe4 N-1,             !- Name
    Wall,                    !- Surface Type
    Trombe Wall OUT,         !- Construction Name
    Trombe4,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom4 S-3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.541000,0.000000,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    10.541000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.525001,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.525001,0.000000,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Trombe4 S-1,             !- Name
    Wall,                    !- Surface Type
    S Wall Heavy,            !- Construction Name
    Trombe4,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.525001,-0.076200,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    9.525001,-0.076200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.541000,-0.076200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.541000,-0.076200,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Trombe4 Win-1,           !- Name
    Window,                  !- Surface Type
    Trombe Glazing,          !- Construction Name
    Trombe4 S-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Trombe Shade Control,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.601201,-0.076200,2.006600,  !- X,Y,Z ==> Vertex 1 {m}
    9.601201,-0.076200,0.076200,  !- X,Y,Z ==> Vertex 2 {m}
    10.464800,-0.076200,0.076200,  !- X,Y,Z ==> Vertex 3 {m}
    10.464800,-0.076200,2.006600;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Trombe5,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    -1,                      !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TrombeWall;              !- Zone Inside Convection Algorithm

  BuildingSurface:Detailed,
    Trombe5 N-1,             !- Name
    Wall,                    !- Surface Type
    Trombe Wall OUT,         !- Construction Name
    Trombe5,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom4 S-5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.522200,0.000000,1.016000,  !- X,Y,Z ==> Vertex 1 {m}
    12.522200,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.541000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.541000,0.000000,1.016000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Trombe5 S-1,             !- Name
    Wall,                    !- Surface Type
    S Wall Heavy,            !- Construction Name
    Trombe5,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.541000,-0.076200,1.016000,  !- X,Y,Z ==> Vertex 1 {m}
    10.541000,-0.076200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.522200,-0.076200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.522200,-0.076200,1.016000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Trombe5 Win-1,           !- Name
    Window,                  !- Surface Type
    Trombe Glazing,          !- Construction Name
    Trombe5 S-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Trombe Shade Control,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.617200,-0.076200,0.939800,  !- X,Y,Z ==> Vertex 1 {m}
    10.617200,-0.076200,0.076200,  !- X,Y,Z ==> Vertex 2 {m}
    12.446000,-0.076200,0.076200,  !- X,Y,Z ==> Vertex 3 {m}
    12.446000,-0.076200,0.939800;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Trombe6,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -1,                      !- Ceiling Height {m}
    -1,                      !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TrombeWall;              !- Zone Inside Convection Algorithm

  BuildingSurface:Detailed,
    Trombe6 N-1,             !- Name
    Wall,                    !- Surface Type
    Trombe Wall OUT,         !- Construction Name
    Trombe6,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bedroom4 S-6,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.538200,0.000000,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    13.538200,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.522200,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.522200,0.000000,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Trombe6 S-1,             !- Name
    Wall,                    !- Surface Type
    S Wall Heavy,            !- Construction Name
    Trombe6,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.522200,-0.076200,2.082800,  !- X,Y,Z ==> Vertex 1 {m}
    12.522200,-0.076200,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.538200,-0.076200,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.538200,-0.076200,2.082800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Trombe6 Win-1,           !- Name
    Window,                  !- Surface Type
    Trombe Glazing,          !- Construction Name
    Trombe6 S-1,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Trombe Shade Control,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.598400,-0.076200,2.006600,  !- X,Y,Z ==> Vertex 1 {m}
    12.598400,-0.076200,0.076200,  !- X,Y,Z ==> Vertex 2 {m}
    13.462000,-0.076200,0.076200,  !- X,Y,Z ==> Vertex 3 {m}
    13.462000,-0.076200,2.006600;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:ShadingControl,
    Trombe Shade Control,    !- Name
    EXTERIORSHADE,           !- Shading Type
    ,                        !- Construction with Shading Name
    ONIFSCHEDULEALLOWS,      !- Shading Control Type
    Trombe Shade Schedule,   !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    YES,                     !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Trombe Shade,            !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  Schedule:Compact,
    Trombe Shade Schedule,   !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 4/30,           !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,0,          !- Field 3
    THROUGH: 10/31,          !- Field 5
    FOR: AllDays,            !- Field 6
    UNTIL: 24:00,1,          !- Field 7
    THROUGH: 12/31,          !- Field 9
    FOR: AllDays,            !- Field 10
    UNTIL: 24:00,0;          !- Field 11

! Make all overhangs relative to Bedroom1 S-1 for consistency

  Shading:Building:Detailed,
    Bedroom1 O-1,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.457200,0.000000,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    0.457200,-0.431800,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    4.419600,-0.431800,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    4.419600,0.000000,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

! sunspace overhang depth was originally 0.4699, which was slightly different from bedroom overhangs

  Shading:Building:Detailed,
    Sunspace O-1,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.876800,0.469900,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    4.876800,0.038100,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    9.093200,0.038100,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    9.093200,0.469900,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

! solar collector panel

  Shading:Building:Detailed,
    Sunspace O-2,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.070600,5.029200,5.791200,  !- X,Y,Z ==> Vertex 1 {m}
    6.070600,3.200400,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    7.899400,3.200400,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    7.899400,5.029200,5.791200;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Bedroom4 O-1,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.550400,0.000000,2.286000,  !- X,Y,Z ==> Vertex 1 {m}
    9.550400,-0.431800,2.286000,  !- X,Y,Z ==> Vertex 2 {m}
    13.512800,-0.431800,2.286000,  !- X,Y,Z ==> Vertex 3 {m}
    13.512800,0.000000,2.286000;  !- X,Y,Z ==> Vertex 4 {m}

  Schedule:Compact,
    Occupancy Schedule,      !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: Weekdays,           !- Field 2
    UNTIL: 8:00,1.0,         !- Field 3
    UNTIL: 10:00,0.5,        !- Field 5
    UNTIL: 18:00,0.25,       !- Field 7
    UNTIL: 22:00,0.5,        !- Field 9
    UNTIL: 24:00,1.0,        !- Field 11
    FOR: Saturday Sunday Holiday SummerDesignDay, !- Field 13
    UNTIL: 11:00,1.0,        !- Field 14
    UNTIL: 20:00,0.5,        !- Field 16
    UNTIL: 24:00,1.0,        !- Field 18
    FOR: WinterDesignDay CustomDay1 CustomDay2, !- Field 20
    UNTIL: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: Weekdays,           !- Field 2
    UNTIL: 8:00,72,          !- Field 3
    UNTIL: 10:00,72,         !- Field 5
    UNTIL: 18:00,180,        !- Field 7
    UNTIL: 22:00,180,        !- Field 9
    UNTIL: 24:00,108,        !- Field 11
    FOR: Saturday Sunday Holiday SummerDesignDay, !- Field 13
    UNTIL: 11:00,72,         !- Field 14
    UNTIL: 20:00,270,        !- Field 16
    UNTIL: 24:00,108,        !- Field 18
    FOR: WinterDesignDay CustomDay1 CustomDay2, !- Field 20
    UNTIL: 24:00,0;          !- Field 21

! not sure what this is...

  Schedule:Compact,
    Work Efficiency Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,0.0;        !- Field 3

! Clothing insulation levels change seasonally

  Schedule:Compact,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 3/20,           !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,2.0,        !- Field 3
    THROUGH: 6/21,           !- Field 5
    FOR: AllDays,            !- Field 6
    UNTIL: 24:00,1.0,        !- Field 7
    THROUGH: 9/22,           !- Field 9
    FOR: AllDays,            !- Field 10
    UNTIL: 24:00,0.5,        !- Field 11
    THROUGH: 12/21,          !- Field 13
    FOR: AllDays,            !- Field 14
    UNTIL: 24:00,1.0,        !- Field 15
    THROUGH: 12/31,          !- Field 17
    FOR: AllDays,            !- Field 18
    UNTIL: 24:00,2.0;        !- Field 19

! Air velocities change seasonally because natural ventilation is only used when it's warm out

  Schedule:Compact,
    Air Velocity Schedule,   !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 3/20,           !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,0.1,        !- Field 3
    THROUGH: 6/21,           !- Field 5
    FOR: AllDays,            !- Field 6
    UNTIL: 24:00,0.2,        !- Field 7
    THROUGH: 9/22,           !- Field 9
    FOR: AllDays,            !- Field 10
    UNTIL: 24:00,0.3,        !- Field 11
    THROUGH: 12/21,          !- Field 13
    FOR: AllDays,            !- Field 14
    UNTIL: 24:00,0.2,        !- Field 15
    THROUGH: 12/31,          !- Field 17
    FOR: AllDays,            !- Field 18
    UNTIL: 24:00,0.1;        !- Field 19

! Interzone air mixing rules:
!   1. Bedrooms and bathrooms always have maximum mixing.
!      (Assume door is often open.)
!   2. Bedrooms and sunspace have maximum mixing in winter months when sunspace is hotter.
!      (Sunspace gathers heat during the day and heats the bedrooms through open doors.)
!   3. Bedrooms and sunspace have minimum mixing in winter months when bedrooms are hotter.
!      (Doors are kept closed to retain heat, generally at night.)
!   4. Bedrooms and sunspace have minimum mixing in summer months at all times.
!      (Sunspace provides no cooling benefits.  Doors are kept closed to retain coldness.  If the outside temperature is
!      cold enough to cool the sunspace, it is also cold enough for ventilation through the bedroom windows.)

  Schedule:Compact,
    Sunspace Mixing Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 4/30,           !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,1.0,        !- Field 3
    THROUGH: 10/31,          !- Field 5
    FOR: AllDays,            !- Field 6
    UNTIL: 24:00,0.1,        !- Field 7
    THROUGH: 12/31,          !- Field 9
    FOR: AllDays,            !- Field 10
    UNTIL: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    Constant Mixing Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Infiltration Schedule,   !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,1.0;        !- Field 3

  ZoneInfiltration:DesignFlowRate,
    Bedroom1,                !- Name
    Bedroom1,                !- Zone or ZoneList Name
    Infiltration Schedule,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.25,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Sunspace,                !- Name
    Sunspace,                !- Zone or ZoneList Name
    Infiltration Schedule,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.25,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bedroom4,                !- Name
    Bedroom4,                !- Zone or ZoneList Name
    Infiltration Schedule,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.25,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bath1,                   !- Name
    Bath1,                   !- Zone or ZoneList Name
    Infiltration Schedule,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.25,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Utility1,                !- Name
    Utility1,                !- Zone or ZoneList Name
    Infiltration Schedule,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.25,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bath2,                   !- Name
    Bath2,                   !- Zone or ZoneList Name
    Infiltration Schedule,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.25,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bedroom2,                !- Name
    Bedroom2,                !- Zone or ZoneList Name
    Infiltration Schedule,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.25,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bedroom3,                !- Name
    Bedroom3,                !- Zone or ZoneList Name
    Infiltration Schedule,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.25,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bath4,                   !- Name
    Bath4,                   !- Zone or ZoneList Name
    Infiltration Schedule,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.25,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bath3,                   !- Name
    Bath3,                   !- Zone or ZoneList Name
    Infiltration Schedule,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.25,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Utility2,                !- Name
    Utility2,                !- Zone or ZoneList Name
    Infiltration Schedule,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.25,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  Schedule:Compact,
    ON,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,1;          !- Field 3

  Schedule:Compact,
    ON Except WinterDesignDay,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay,    !- Field 2
    UNTIL: 24:00,0,          !- Field 3
    FOR: AllOtherDays,       !- Field 5
    UNTIL: 24:00,1;          !- Field 6

  Schedule:Compact,
    OFF,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,0;          !- Field 3

  Schedule:Compact,
    OFF Except WinterDesignDay,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay,    !- Field 2
    UNTIL: 24:00,1,          !- Field 3
    FOR: AllOtherDays,       !- Field 5
    UNTIL: 24:00,0;          !- Field 6

  Schedule:Compact,
    Fan Schedule,            !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,0;          !- Field 3

  Schedule:Compact,
    Air Control Type Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,4;          !- Field 3

  Schedule:Compact,
    Air Temp Heating Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,20.0;       !- Field 3

  Schedule:Compact,
    Air Temp Cooling Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,25.6;       !- Field 3

  ThermostatSetpoint:DualSetpoint,
    Air Temp Set Point,      !- Name
    Air Temp Heating Schedule,  !- Heating Setpoint Temperature Schedule Name
    Air Temp Cooling Schedule;  !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    Bedroom1 Thermostat,     !- Name
    Bedroom1,                !- Zone or ZoneList Name
    Air Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Air Temp Set Point;      !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    Bedroom1,                !- Zone Name
    Bedroom1 Equipment,      !- Zone Conditioning Equipment List Name
    Bedroom1 Inlet Node,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Bedroom1 Node,           !- Zone Air Node Name
    Bedroom1 Return Node;    !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Bedroom1 Equipment,      !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Bedroom1 Air,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Bedroom1 Air,            !- Name
    ,                        !- Availability Schedule Name
    Bedroom1 Inlet Node,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.010,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Thermostat,
    Bedroom2 Thermostat,     !- Name
    Bedroom2,                !- Zone or ZoneList Name
    Air Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Air Temp Set Point;      !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    Bedroom2,                !- Zone Name
    Bedroom2 Equipment,      !- Zone Conditioning Equipment List Name
    Bedroom2 Inlet Node,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Bedroom2 Node,           !- Zone Air Node Name
    Bedroom2 Return Node;    !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Bedroom2 Equipment,      !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Bedroom2 Air,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Bedroom2 Air,            !- Name
    ,                        !- Availability Schedule Name
    Bedroom2 Inlet Node,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.010,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Thermostat,
    Bedroom3 Thermostat,     !- Name
    Bedroom3,                !- Zone or ZoneList Name
    Air Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Air Temp Set Point;      !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    Bedroom3,                !- Zone Name
    Bedroom3 Equipment,      !- Zone Conditioning Equipment List Name
    Bedroom3 Inlet Node,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Bedroom3 Node,           !- Zone Air Node Name
    Bedroom3 Return Node;    !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Bedroom3 Equipment,      !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Bedroom3 Air,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Bedroom3 Air,            !- Name
    ,                        !- Availability Schedule Name
    Bedroom3 Inlet Node,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.010,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneControl:Thermostat,
    Bedroom4 Thermostat,     !- Name
    Bedroom4,                !- Zone or ZoneList Name
    Air Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Air Temp Set Point;      !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    Bedroom4,                !- Zone Name
    Bedroom4 Equipment,      !- Zone Conditioning Equipment List Name
    Bedroom4 Inlet Node,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Bedroom4 Node,           !- Zone Air Node Name
    Bedroom4 Return Node;    !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Bedroom4 Equipment,      !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Bedroom4 Air,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Bedroom4 Air,            !- Name
    ,                        !- Availability Schedule Name
    Bedroom4 Inlet Node,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.010,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  Output:VariableDictionary,Regular;

  Output:Constructions,Constructions;

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    ABUPS;                   !- Report 1 Name

  Output:Variable,*,Zone Mean Air Temperature,Hourly;

