  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {eb9297d4-aaa9-424a-916b-38e50661b14d}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b17784f6-00ae-465a-813e-ca7e43ae4cdd}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Electric Equipment, !- Name
  {eb9297d4-aaa9-424a-916b-38e50661b14d}, !- Electric Equipment Definition Name
  {1d021a1d-a501-4a8e-990e-ca44d1ac4e05}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3748793-4172-4489-9fb8-d02010c8f297}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bc0d9536-b70c-4138-aa4f-4dd6811edaa7}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3,    !- Name
  ,                                       !- Default Construction Set Name
  {845b0638-5d75-4f6f-b632-55b84e026162}, !- Default Schedule Set Name
  {7ba97907-6dba-4ca5-88e0-ebb25e048e90}, !- Group Rendering Name
  {c8df6863-a7ad-4ba3-92f2-1c3bb3a5638e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {7ba97907-6dba-4ca5-88e0-ebb25e048e90}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {845b0638-5d75-4f6f-b632-55b84e026162}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bfcef0fd-83ad-43e5-95d7-d133970c07a1}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a1614c79-8a7f-42d1-a96f-4071fdb9dd5b}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights, !- Name
  {bfcef0fd-83ad-43e5-95d7-d133970c07a1}, !- Lights Definition Name
  {bc0d9536-b70c-4138-aa4f-4dd6811edaa7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c8df6863-a7ad-4ba3-92f2-1c3bb3a5638e}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9386fcb1-faab-4416-bc36-c1a802065e9c}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fe1e41eb-f70d-4dd8-ad9d-ec648d01285b}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People, !- Name
  {9386fcb1-faab-4416-bc36-c1a802065e9c}, !- People Definition Name
  {bc0d9536-b70c-4138-aa4f-4dd6811edaa7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {42617ae8-d1d0-48c7-b537-9f77f81b7984}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Infiltration, !- Name
  {bc0d9536-b70c-4138-aa4f-4dd6811edaa7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {891fe28d-bab1-4c6f-b1b7-14c4ceaf9928}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {76f24bb5-587e-40b6-9b32-f8e8e63bf683}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment, !- Name
  {891fe28d-bab1-4c6f-b1b7-14c4ceaf9928}, !- Electric Equipment Definition Name
  {bc0d9536-b70c-4138-aa4f-4dd6811edaa7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b8bcc37-86dc-4adf-b5a0-53cedf3a9717}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d2e681b0-4664-4f8d-b848-c07b658a9b21}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {b3a06854-2ce7-456b-9071-df2abba7fd2a}, !- Default Schedule Set Name
  {5be8d3ac-bcee-401e-88b3-de505eb1b9b9}, !- Group Rendering Name
  {f3e6bf47-5128-4e9d-84bf-09140909f74f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {5be8d3ac-bcee-401e-88b3-de505eb1b9b9}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b3a06854-2ce7-456b-9071-df2abba7fd2a}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1c9affc-304a-4ef8-92a8-07c9088e0d8d}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e80fe331-ee1b-4b56-81e1-0541d87b7db0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a3cd3b75-4a7a-4db2-b2d3-4b0440a32daa}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights, !- Name
  {e80fe331-ee1b-4b56-81e1-0541d87b7db0}, !- Lights Definition Name
  {d2e681b0-4664-4f8d-b848-c07b658a9b21}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f3e6bf47-5128-4e9d-84bf-09140909f74f}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7d173bea-7561-4058-a8a3-c7da72fb472d}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7bf1c506-5675-4629-ae51-f6cf218b349c}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 People, !- Name
  {7d173bea-7561-4058-a8a3-c7da72fb472d}, !- People Definition Name
  {d2e681b0-4664-4f8d-b848-c07b658a9b21}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f4b4aaae-ca17-49a5-806e-f47257b9ef5a}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration, !- Name
  {d2e681b0-4664-4f8d-b848-c07b658a9b21}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9a3698d9-1aee-40ba-bbba-c549bee589e2}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0f0ab741-ffb9-4a3d-808a-ac873ee1b8b1}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment, !- Name
  {9a3698d9-1aee-40ba-bbba-c549bee589e2}, !- Electric Equipment Definition Name
  {d2e681b0-4664-4f8d-b848-c07b658a9b21}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {434a2129-c867-4d16-905d-e8a9eace1007}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {9fd4c624-7ea7-4167-bd8b-7ff36e635cce}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {cc93f85e-203c-42f3-b592-94e7c7dee2f9}, !- Space Type Name
  {eaa21ea4-1adb-4002-ace4-dc04aedef6f1}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:SpaceType,
  {1c76e0b5-fa85-4177-8819-c8078bdc4384}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {121d61d2-1350-4a5c-994d-859ca06f8a66}, !- Default Schedule Set Name
  {9caee34c-85ca-45bc-a8b5-84d8c4d1d73c}, !- Group Rendering Name
  {dcd1d296-1ca0-401a-8d77-0010d98833e3}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {9caee34c-85ca-45bc-a8b5-84d8c4d1d73c}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {121d61d2-1350-4a5c-994d-859ca06f8a66}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6167adab-eb1a-466b-a8ea-bbb841629133}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d6e65a12-4538-4627-9856-fc46467e2e96}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Lights, !- Name
  {6167adab-eb1a-466b-a8ea-bbb841629133}, !- Lights Definition Name
  {1c76e0b5-fa85-4177-8819-c8078bdc4384}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {dcd1d296-1ca0-401a-8d77-0010d98833e3}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e62dfabd-6a6b-47e6-9ac4-82ec36b1f56d}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {653a501e-ace2-4735-92a7-d984f7fe4d16}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 People, !- Name
  {e62dfabd-6a6b-47e6-9ac4-82ec36b1f56d}, !- People Definition Name
  {1c76e0b5-fa85-4177-8819-c8078bdc4384}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6f6518f8-2747-4319-8ad8-a6746b5e5d3c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Infiltration, !- Name
  {1c76e0b5-fa85-4177-8819-c8078bdc4384}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {018b0265-4114-4998-8132-2243e80ba564}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c6523a69-d9da-4ce0-9f95-21c7947123a4}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Electric Equipment, !- Name
  {018b0265-4114-4998-8132-2243e80ba564}, !- Electric Equipment Definition Name
  {1c76e0b5-fa85-4177-8819-c8078bdc4384}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7638575-19af-4e82-9b33-d51b0cf58dcc}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ac907e42-528e-43f3-913b-15e161323e2c}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {4baf67d1-044f-42ec-b21f-11d89e8ad2eb}, !- Default Schedule Set Name
  {4d528a4e-f194-4ff0-be85-dbb0d25e19ce}, !- Group Rendering Name
  {7f91e8db-c795-4042-b79d-81a9cf23692c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {4d528a4e-f194-4ff0-be85-dbb0d25e19ce}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4baf67d1-044f-42ec-b21f-11d89e8ad2eb}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6a9cde6d-a265-4b0a-9460-def6581c2042}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {86a52e8b-0960-4626-a2f6-2fd9910f2f2e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Lights, !- Name
  {6a9cde6d-a265-4b0a-9460-def6581c2042}, !- Lights Definition Name
  {ac907e42-528e-43f3-913b-15e161323e2c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7f91e8db-c795-4042-b79d-81a9cf23692c}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a94ad5c5-2628-4eb2-99e5-dde257f9af38}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1a17411f-3a16-4865-b098-7ebe2eeb93c0}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 People, !- Name
  {a94ad5c5-2628-4eb2-99e5-dde257f9af38}, !- People Definition Name
  {ac907e42-528e-43f3-913b-15e161323e2c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {451a09bd-11a9-468d-a76a-a70983557d16}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Infiltration, !- Name
  {ac907e42-528e-43f3-913b-15e161323e2c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b45d17bc-682b-4d2d-b4d8-66cffed1eb4c}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {94670309-b48e-417c-bfa1-ea2aa11e25c5}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment, !- Name
  {b45d17bc-682b-4d2d-b4d8-66cffed1eb4c}, !- Electric Equipment Definition Name
  {ac907e42-528e-43f3-913b-15e161323e2c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {663edd3a-b12a-4550-b625-d2eb4c0a0bd6}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {388ae477-8a7b-4c4b-927e-7bd9d9d4710d}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3,    !- Name
  ,                                       !- Default Construction Set Name
  {4237542d-0f42-41d1-a733-bbf2a058d06f}, !- Default Schedule Set Name
  {3785151d-f73c-41c2-9fe4-0c2468e203c2}, !- Group Rendering Name
  {02edf9be-492b-4843-9994-d47be57f1ebe}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {3785151d-f73c-41c2-9fe4-0c2468e203c2}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4237542d-0f42-41d1-a733-bbf2a058d06f}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fcea4c38-9045-43cc-9aad-66bf4c8d519a}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4830618a-044f-45bc-9ed3-33712dd837dd}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Lights, !- Name
  {fcea4c38-9045-43cc-9aad-66bf4c8d519a}, !- Lights Definition Name
  {388ae477-8a7b-4c4b-927e-7bd9d9d4710d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {02edf9be-492b-4843-9994-d47be57f1ebe}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6d62076b-f7d6-41a3-82dd-c80d673c7387}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Infiltration, !- Name
  {388ae477-8a7b-4c4b-927e-7bd9d9d4710d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {298b9d3e-42ba-4340-8cc4-760667149fe4}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bcbb8825-b302-4f93-a85e-ac0a7e064cef}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {13eea7ff-9e77-4f27-b473-5cebe88d7a82}, !- Default Schedule Set Name
  {0f1cfc2a-70b4-4570-b80c-92b446719a3b}, !- Group Rendering Name
  {8a4a566b-a958-4eb9-8d10-f63069473ce5}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {0f1cfc2a-70b4-4570-b80c-92b446719a3b}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {13eea7ff-9e77-4f27-b473-5cebe88d7a82}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ef226951-40c7-4d87-911c-e3f49bdb697f}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {87951126-3143-4a84-8679-46e210ab0b29}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Lights, !- Name
  {ef226951-40c7-4d87-911c-e3f49bdb697f}, !- Lights Definition Name
  {bcbb8825-b302-4f93-a85e-ac0a7e064cef}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8a4a566b-a958-4eb9-8d10-f63069473ce5}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5cfde860-cc26-4871-9712-b3c8b03f4037}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Infiltration, !- Name
  {bcbb8825-b302-4f93-a85e-ac0a7e064cef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {bf6c0cef-e30c-4377-b00c-0cd1c0738a2a}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cffc4fa5-9e29-495f-9f79-06af5e7fa45c}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {7bf6b9e9-5e48-4cf5-8465-7dbf92e06385}, !- Default Schedule Set Name
  {96a1281a-f671-4063-9b33-faf85ca652b5}, !- Group Rendering Name
  {32dd583f-9e10-4ec0-b4da-d2bfe51faf82}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {96a1281a-f671-4063-9b33-faf85ca652b5}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7bf6b9e9-5e48-4cf5-8465-7dbf92e06385}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d682a12d-43b9-43d5-a307-eb47d06b899c}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5e167e51-6852-4c13-8dd7-7444c71b1429}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Lights, !- Name
  {d682a12d-43b9-43d5-a307-eb47d06b899c}, !- Lights Definition Name
  {cffc4fa5-9e29-495f-9f79-06af5e7fa45c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {32dd583f-9e10-4ec0-b4da-d2bfe51faf82}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {be1a1155-9981-4b72-98d3-c5428832ee18}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d9a2d4e7-d202-4dac-873e-faf95ac5f20d}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 People, !- Name
  {be1a1155-9981-4b72-98d3-c5428832ee18}, !- People Definition Name
  {cffc4fa5-9e29-495f-9f79-06af5e7fa45c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9419514c-c3e6-4ea8-8646-8160f06b6727}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Infiltration, !- Name
  {cffc4fa5-9e29-495f-9f79-06af5e7fa45c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7013b20e-0766-4170-8cf2-e47a0b2c3b11}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8767d7a2-bf03-4f34-8c97-85be31930f28}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Electric Equipment, !- Name
  {7013b20e-0766-4170-8cf2-e47a0b2c3b11}, !- Electric Equipment Definition Name
  {cffc4fa5-9e29-495f-9f79-06af5e7fa45c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a9f17b8-a451-4c96-9a85-1653125f8017}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {18c2339d-e688-4cab-97a7-743abfab3297}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {7bcf9349-44e7-4149-b159-731b9d40698e}, !- Default Schedule Set Name
  {7d032961-7bc1-4bec-a9a3-af119e5a0fe3}, !- Group Rendering Name
  {3fca2a76-17a5-4aef-9c67-5400c2098a56}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {7d032961-7bc1-4bec-a9a3-af119e5a0fe3}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7bcf9349-44e7-4149-b159-731b9d40698e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {17e54751-06c2-4be4-a5c9-379a96d2ea8f}, !- Number of People Schedule Name
  {d1715e4f-ae5a-43bc-8ff9-671dbd6280d6}, !- People Activity Level Schedule Name
  {1f3f146f-d660-4d37-9c29-1c519a0f465b}, !- Lighting Schedule Name
  {980e4bdd-826a-4401-ae41-afd647375e84}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ef93ffe3-681d-4559-8ee8-d34806f9338d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6da7ee97-b27b-49f5-866f-63f215de21cf}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {fb957082-98ad-4662-a6a0-0e57852ba425}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Lights, !- Name
  {6da7ee97-b27b-49f5-866f-63f215de21cf}, !- Lights Definition Name
  {18c2339d-e688-4cab-97a7-743abfab3297}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {1f3f146f-d660-4d37-9c29-1c519a0f465b}, ! Handle
  Large Office Bldg Light,                ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  {3e1679a8-57f2-45fd-bbcc-1ac2278e809d}, ! Default Day Schedule Name
  {ce7f7f0b-3ed0-482b-8cd0-1ad395bfb642}, ! Summer Design Day Schedule Name
  {8551f564-46a7-4e2b-97da-9615bc1a183a}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {3e1679a8-57f2-45fd-bbcc-1ac2278e809d}, ! Handle
  Large Office Bldg Light Default Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {ce7f7f0b-3ed0-482b-8cd0-1ad395bfb642}, ! Handle
  Large Office Bldg Light Summer Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8551f564-46a7-4e2b-97da-9615bc1a183a}, ! Handle
  Large Office Bldg Light Winter Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ab8a3e7b-16af-438e-8fa0-557dc0607e72}, ! Handle
  Large Office Bldg Light Rule 1,         ! Name
  {1f3f146f-d660-4d37-9c29-1c519a0f465b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4760a76e-2c7d-4aa0-aca4-8eb50dcaecfa}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4760a76e-2c7d-4aa0-aca4-8eb50dcaecfa}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {703aad2a-ebe8-45d6-bb27-6bca1341444e}, ! Handle
  Large Office Bldg Light Rule 2,         ! Name
  {1f3f146f-d660-4d37-9c29-1c519a0f465b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {34a292ba-e9c5-4df2-a900-e59ab58e4763}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {34a292ba-e9c5-4df2-a900-e59ab58e4763}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {3fca2a76-17a5-4aef-9c67-5400c2098a56}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8965038b-c41a-42d1-9675-d3e2f13e36c6}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ab0adff9-328d-4e05-817d-c9cdaa08c825}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 People, !- Name
  {8965038b-c41a-42d1-9675-d3e2f13e36c6}, !- People Definition Name
  {18c2339d-e688-4cab-97a7-743abfab3297}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {17e54751-06c2-4be4-a5c9-379a96d2ea8f}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  {ccb01995-8aaf-4ae6-a33c-05ac9f19eddc}, ! Default Day Schedule Name
  {6dc9f23f-f2cc-4059-adbc-c7c9be35d716}, ! Summer Design Day Schedule Name
  {ebece7f9-4fe7-488c-9ac6-ac63de1d231c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ccb01995-8aaf-4ae6-a33c-05ac9f19eddc}, ! Handle
  Large Office Bldg Occ Default Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {6dc9f23f-f2cc-4059-adbc-c7c9be35d716}, ! Handle
  Large Office Bldg Occ Summer Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {ebece7f9-4fe7-488c-9ac6-ac63de1d231c}, ! Handle
  Large Office Bldg Occ Winter Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {cbd94523-0cac-41d6-8450-e5d8e0ac5640}, ! Handle
  Large Office Bldg Occ Rule 1,           ! Name
  {17e54751-06c2-4be4-a5c9-379a96d2ea8f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6d9bf844-c357-4a29-b786-a439541d0757}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6d9bf844-c357-4a29-b786-a439541d0757}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2d5cd90e-c51b-4ff2-a548-58eb4611eb1d}, ! Handle
  Large Office Bldg Occ Rule 2,           ! Name
  {17e54751-06c2-4be4-a5c9-379a96d2ea8f}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {433dd324-41fd-4b21-af27-be82ca293c2c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {433dd324-41fd-4b21-af27-be82ca293c2c}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {d1715e4f-ae5a-43bc-8ff9-671dbd6280d6}, ! Handle
  Large Office Activity,                  ! Name
  {005bafd2-1ef2-4e6f-87f3-76e431a428b3}, ! Schedule Type Limits Name
  {5ec4235d-5e93-4f9d-93b2-937f2a995674}, ! Default Day Schedule Name
  {4cb77a19-a113-4597-9e1b-b4df329da6d1}, ! Summer Design Day Schedule Name
  {3beb4ccd-bb7b-4ae8-923e-bc4ce7411199}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {005bafd2-1ef2-4e6f-87f3-76e431a428b3}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {5ec4235d-5e93-4f9d-93b2-937f2a995674}, ! Handle
  Large Office Activity Default Schedule, ! Name
  {005bafd2-1ef2-4e6f-87f3-76e431a428b3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4cb77a19-a113-4597-9e1b-b4df329da6d1}, ! Handle
  Large Office Activity Summer Design Day, ! Name
  {005bafd2-1ef2-4e6f-87f3-76e431a428b3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {3beb4ccd-bb7b-4ae8-923e-bc4ce7411199}, ! Handle
  Large Office Activity Winter Design Day, ! Name
  {005bafd2-1ef2-4e6f-87f3-76e431a428b3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a1ba5c08-d5a2-4774-8c50-8510d411ef33}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Infiltration, !- Name
  {18c2339d-e688-4cab-97a7-743abfab3297}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {ef93ffe3-681d-4559-8ee8-d34806f9338d}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  {96bb6ca6-dbad-48a8-ae64-3a467d3541b2}, ! Default Day Schedule Name
  {0ce47a10-3974-4143-b640-7011bb528776}, ! Summer Design Day Schedule Name
  {563a3cd8-0997-4d07-b94b-d624ed167409}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {96bb6ca6-dbad-48a8-ae64-3a467d3541b2}, ! Handle
  Large Office Infil Quarter On Default Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0ce47a10-3974-4143-b640-7011bb528776}, ! Handle
  Large Office Infil Quarter On Summer Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {563a3cd8-0997-4d07-b94b-d624ed167409}, ! Handle
  Large Office Infil Quarter On Winter Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {c63b3a4c-6b7d-4d85-912c-901e82d6e2d6}, ! Handle
  Large Office Infil Quarter On Rule 1,   ! Name
  {ef93ffe3-681d-4559-8ee8-d34806f9338d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c369f284-5ff9-48e8-b656-f714ccf06955}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c369f284-5ff9-48e8-b656-f714ccf06955}, ! Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9c98d4b0-7afb-4d89-809e-7bbdecc2b98b}, ! Handle
  Large Office Infil Quarter On Rule 2,   ! Name
  {ef93ffe3-681d-4559-8ee8-d34806f9338d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {75068849-bb82-4a8a-b0f8-1c68788f6327}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {75068849-bb82-4a8a-b0f8-1c68788f6327}, ! Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {f6993d1e-6eb1-4c31-846e-c0e95fd08d81}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ccbcd81a-d7ea-43fd-8aba-fb86e7e0d329}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Electric Equipment, !- Name
  {f6993d1e-6eb1-4c31-846e-c0e95fd08d81}, !- Electric Equipment Definition Name
  {18c2339d-e688-4cab-97a7-743abfab3297}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {980e4bdd-826a-4401-ae41-afd647375e84}, ! Handle
  Large Office Bldg Equip,                ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  {9f02c352-5b6a-4492-baa2-73b536fdce52}, ! Default Day Schedule Name
  {292b3d55-2422-4886-a7c2-dd1ee4398631}, ! Summer Design Day Schedule Name
  {b24a35c7-bfb1-442b-bb50-cb75e1fa24d6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f02c352-5b6a-4492-baa2-73b536fdce52}, ! Handle
  Large Office Bldg Equip Default Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {292b3d55-2422-4886-a7c2-dd1ee4398631}, ! Handle
  Large Office Bldg Equip Summer Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b24a35c7-bfb1-442b-bb50-cb75e1fa24d6}, ! Handle
  Large Office Bldg Equip Winter Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b947d76a-ce2d-45ab-8124-f0ec90e246aa}, ! Handle
  Large Office Bldg Equip Rule 1,         ! Name
  {980e4bdd-826a-4401-ae41-afd647375e84}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {22d5fbb7-4c7f-4950-bc97-f9ae541413f6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {22d5fbb7-4c7f-4950-bc97-f9ae541413f6}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {14c4e160-4e0f-47a3-adb6-20a25896fdce}, ! Handle
  Large Office Bldg Equip Rule 2,         ! Name
  {980e4bdd-826a-4401-ae41-afd647375e84}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {fdff1eec-43f2-46ad-8d7b-95dd4b369e49}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fdff1eec-43f2-46ad-8d7b-95dd4b369e49}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {cf0fe3c5-2bd6-43da-9bd9-45ec3d8c820d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  {24596d0b-13ab-4fed-aa28-22f2789e8b13}, !- Heating Setpoint Temperature Schedule Name
  {f38a37c3-267e-42ba-ace8-5f1be150ca5e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {24596d0b-13ab-4fed-aa28-22f2789e8b13}, ! Handle
  Large Office HtgSetp,                   ! Name
  {1b7bb64f-1275-49c3-aaa4-109131ceaf82}, ! Schedule Type Limits Name
  {57b72253-256d-4751-a9b6-4aacefba48d4}, ! Default Day Schedule Name
  {422ebf07-3cd6-4797-bb00-ddfa77c85226}, ! Summer Design Day Schedule Name
  {83c8e01e-7860-45da-bb34-95398f8fc423}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {1b7bb64f-1275-49c3-aaa4-109131ceaf82}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {57b72253-256d-4751-a9b6-4aacefba48d4}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {1b7bb64f-1275-49c3-aaa4-109131ceaf82}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {422ebf07-3cd6-4797-bb00-ddfa77c85226}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {1b7bb64f-1275-49c3-aaa4-109131ceaf82}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {83c8e01e-7860-45da-bb34-95398f8fc423}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {1b7bb64f-1275-49c3-aaa4-109131ceaf82}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {4655eba7-c6bc-49f4-b528-572ac11c84e2}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {24596d0b-13ab-4fed-aa28-22f2789e8b13}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2b016c36-858b-42eb-a70f-f7f7d36e352c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2b016c36-858b-42eb-a70f-f7f7d36e352c}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {1b7bb64f-1275-49c3-aaa4-109131ceaf82}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {e67b14c2-b2fc-4350-9afd-e233c888773a}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {24596d0b-13ab-4fed-aa28-22f2789e8b13}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3d78209c-0c5b-4700-b186-320a28d6a74a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3d78209c-0c5b-4700-b186-320a28d6a74a}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {1b7bb64f-1275-49c3-aaa4-109131ceaf82}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {f38a37c3-267e-42ba-ace8-5f1be150ca5e}, ! Handle
  Large Office ClgSetp,                   ! Name
  {c9353dcd-0a3c-4602-98b6-f6a5a95f9e75}, ! Schedule Type Limits Name
  {77b6a688-7e0d-4347-8342-43a397e42edb}, ! Default Day Schedule Name
  {762bb8c0-f0b1-42bf-8ba0-70a3d06634ec}, ! Summer Design Day Schedule Name
  {3af1d6a7-12c4-499a-b656-019955b71507}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c9353dcd-0a3c-4602-98b6-f6a5a95f9e75}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {77b6a688-7e0d-4347-8342-43a397e42edb}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {c9353dcd-0a3c-4602-98b6-f6a5a95f9e75}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {762bb8c0-f0b1-42bf-8ba0-70a3d06634ec}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {c9353dcd-0a3c-4602-98b6-f6a5a95f9e75}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {3af1d6a7-12c4-499a-b656-019955b71507}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {c9353dcd-0a3c-4602-98b6-f6a5a95f9e75}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {f31ca3ce-5d5a-4ad1-8865-7650897c0cb7}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {f38a37c3-267e-42ba-ace8-5f1be150ca5e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {eb37a975-7aea-474c-8321-b8487eb3f1fd}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {eb37a975-7aea-474c-8321-b8487eb3f1fd}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {c9353dcd-0a3c-4602-98b6-f6a5a95f9e75}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {4b5bdc4e-c654-4215-8d0c-8cd3dde2ba39}, ! Handle
  Large Office ClgSetp Rule 2,            ! Name
  {f38a37c3-267e-42ba-ace8-5f1be150ca5e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f1170683-8a18-4ef0-991e-f5faa3f60600}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f1170683-8a18-4ef0-991e-f5faa3f60600}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {c9353dcd-0a3c-4602-98b6-f6a5a95f9e75}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:SpaceType,
  {f7b4762f-735d-478b-b8ff-01739868c6e3}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {16db9291-88a5-4490-9fbb-2ab1b664c274}, !- Default Schedule Set Name
  {9bc1d6be-bb9f-4a3e-9cf6-5acbb86e30fd}, !- Group Rendering Name
  {5e3b5c89-1fbf-4ef8-ae62-91554bf5c735}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {9bc1d6be-bb9f-4a3e-9cf6-5acbb86e30fd}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {16db9291-88a5-4490-9fbb-2ab1b664c274}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e4da6a93-0b2a-45fe-b7ec-e3ddad127dc7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8c7e6007-f170-44f9-aace-47e9520c8a0b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Lights, !- Name
  {e4da6a93-0b2a-45fe-b7ec-e3ddad127dc7}, !- Lights Definition Name
  {f7b4762f-735d-478b-b8ff-01739868c6e3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5e3b5c89-1fbf-4ef8-ae62-91554bf5c735}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4a3767bf-183a-4b05-8fe5-a942eadba464}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0461b63b-8d8e-46c6-a1e9-225a7cc9d0bd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 People, !- Name
  {4a3767bf-183a-4b05-8fe5-a942eadba464}, !- People Definition Name
  {f7b4762f-735d-478b-b8ff-01739868c6e3}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  {710805d2-7fa6-4d81-9b09-6aa32bec270e}, ! Default Day Schedule Name
  {7adaa751-3bf9-4e23-9c68-d1c3e01afd16}, ! Summer Design Day Schedule Name
  {9cd84cf1-7885-4aa1-b0b7-c26d8daddb2e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {710805d2-7fa6-4d81-9b09-6aa32bec270e}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {7adaa751-3bf9-4e23-9c68-d1c3e01afd16}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {9cd84cf1-7885-4aa1-b0b7-c26d8daddb2e}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4dbe32b8-3d27-4e6b-8675-57cebe992314}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4967c898-7163-4321-83ae-b10178e9b4dd}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4967c898-7163-4321-83ae-b10178e9b4dd}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {0388b5ad-2982-4857-95fe-d874ac660a5d}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {fcda07bb-18c1-443b-b341-415e2104634b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fcda07bb-18c1-443b-b341-415e2104634b}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, ! Handle
  Medium Office Activity,                 ! Name
  {a0d4dcb0-93f9-4b03-932b-6a422e4c8ae7}, ! Schedule Type Limits Name
  {833e8079-d1a1-4a15-97d3-064382781ba6}, ! Default Day Schedule Name
  {51853170-4e02-4120-928f-adfd69a4eed2}, ! Summer Design Day Schedule Name
  {f38b2df9-dbbb-4e32-8d9a-fb3b8b785c93}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a0d4dcb0-93f9-4b03-932b-6a422e4c8ae7}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {833e8079-d1a1-4a15-97d3-064382781ba6}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {a0d4dcb0-93f9-4b03-932b-6a422e4c8ae7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {51853170-4e02-4120-928f-adfd69a4eed2}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {a0d4dcb0-93f9-4b03-932b-6a422e4c8ae7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {f38b2df9-dbbb-4e32-8d9a-fb3b8b785c93}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {a0d4dcb0-93f9-4b03-932b-6a422e4c8ae7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8a7014e5-13d9-4e00-a833-01c5a7302edd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Infiltration, !- Name
  {f7b4762f-735d-478b-b8ff-01739868c6e3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  {c8742881-bf84-4861-aa68-29f99ffc82c2}, ! Default Day Schedule Name
  {f572f196-1adb-418d-a3be-7d322cca9f9d}, ! Summer Design Day Schedule Name
  {9b842ffe-7195-4c9a-9866-235da12e43ab}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8742881-bf84-4861-aa68-29f99ffc82c2}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f572f196-1adb-418d-a3be-7d322cca9f9d}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {9b842ffe-7195-4c9a-9866-235da12e43ab}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {f162f916-3e21-456f-9755-29a6e36fc0e1}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {962e106c-3b54-451a-9f31-8022612a6c8a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {962e106c-3b54-451a-9f31-8022612a6c8a}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {749a69af-0763-4521-b057-72cc147529d8}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6482c765-297d-462d-8f2a-2bd6ecce9863}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6482c765-297d-462d-8f2a-2bd6ecce9863}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {5ffe2c7e-78ef-4705-bd5e-cd656621c51e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {eb16afe8-b38a-4856-909e-08e64354f506}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Electric Equipment, !- Name
  {5ffe2c7e-78ef-4705-bd5e-cd656621c51e}, !- Electric Equipment Definition Name
  {f7b4762f-735d-478b-b8ff-01739868c6e3}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  {f42dfcec-8634-45bf-b8bc-eeaa2496e75f}, ! Default Day Schedule Name
  {f54268b5-462f-49cf-a61c-6b6b38522b59}, ! Summer Design Day Schedule Name
  {8f62d5c6-5dd6-4d7e-8cbd-6eaed0dec8a3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f42dfcec-8634-45bf-b8bc-eeaa2496e75f}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {f54268b5-462f-49cf-a61c-6b6b38522b59}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8f62d5c6-5dd6-4d7e-8cbd-6eaed0dec8a3}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {39c22f18-f773-4d06-b58a-86d56df38854}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f3cc57f0-1956-4487-b5ca-39e6e6f3d86f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f3cc57f0-1956-4487-b5ca-39e6e6f3d86f}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {d0207a8b-2ee8-4866-9914-2311b58da0ac}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {109507c0-1930-48bf-ad0d-2fd63b3ce267}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {109507c0-1930-48bf-ad0d-2fd63b3ce267}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {f9e8cb89-4297-4a6c-9b18-9db95022a7b7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {dbd3b5e8-a32c-4483-b7d7-bacd68f48e28}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7277b512-d7f7-4cb8-8955-2e94f4fb0fba}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {0c1e2d64-f3dc-462e-bf47-34fb80e3e8f8}, !- Default Schedule Set Name
  {bfa82ae4-2970-4a80-8487-79e8ffdf25d7}, !- Group Rendering Name
  {f0109b9c-0172-49c0-a6ef-96e74befb42e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {bfa82ae4-2970-4a80-8487-79e8ffdf25d7}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0c1e2d64-f3dc-462e-bf47-34fb80e3e8f8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2e3f8df-6254-4bd2-a59f-c1141ea9e741}, !- Number of People Schedule Name
  {b27c6aef-3e7c-4b9c-ab33-6226fecb38f4}, !- People Activity Level Schedule Name
  {1a76987d-e62b-4fee-9287-92b2945bfc93}, !- Lighting Schedule Name
  {9ef57a5a-b2a0-4ee6-a99e-570e9d960bbb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6368503d-d41d-49bd-ad51-9be76d882843}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {533db7bf-ff49-4a63-a530-03e3571da465}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c537a9ca-7015-42da-a567-3f6517192588}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Lights, !- Name
  {533db7bf-ff49-4a63-a530-03e3571da465}, !- Lights Definition Name
  {7277b512-d7f7-4cb8-8955-2e94f4fb0fba}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {1a76987d-e62b-4fee-9287-92b2945bfc93}, ! Handle
  Small Office Bldg Light,                ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  {c2bdb365-92b0-4783-a865-f08feed1227b}, ! Default Day Schedule Name
  {8b3fedb4-9346-497b-b521-9d8abad1f2ab}, ! Summer Design Day Schedule Name
  {d817a70d-239e-43b1-9547-586ee23738a3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2bdb365-92b0-4783-a865-f08feed1227b}, ! Handle
  Small Office Bldg Light Default Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {8b3fedb4-9346-497b-b521-9d8abad1f2ab}, ! Handle
  Small Office Bldg Light Summer Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d817a70d-239e-43b1-9547-586ee23738a3}, ! Handle
  Small Office Bldg Light Winter Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1f577332-e119-4b0f-8982-89f8be530c33}, ! Handle
  Small Office Bldg Light Rule 1,         ! Name
  {1a76987d-e62b-4fee-9287-92b2945bfc93}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a4e613cf-ba3b-452d-8a58-f914bc1f4c3f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a4e613cf-ba3b-452d-8a58-f914bc1f4c3f}, ! Handle
  Small Office Bldg Light Rule 1 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {212a4197-908f-42de-ae10-a78952312afe}, ! Handle
  Small Office Bldg Light Rule 2,         ! Name
  {1a76987d-e62b-4fee-9287-92b2945bfc93}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d2164c19-a40f-4893-9d68-bbd69a8a6d79}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d2164c19-a40f-4893-9d68-bbd69a8a6d79}, ! Handle
  Small Office Bldg Light Rule 2 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {f0109b9c-0172-49c0-a6ef-96e74befb42e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {316e9526-601f-46b0-9f13-282e1d230427}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3665d5eb-2c0b-4bdd-82a8-8588caeb1f5d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 People, !- Name
  {316e9526-601f-46b0-9f13-282e1d230427}, !- People Definition Name
  {7277b512-d7f7-4cb8-8955-2e94f4fb0fba}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {e2e3f8df-6254-4bd2-a59f-c1141ea9e741}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  {5ef44826-776f-41b4-a821-ec3611a705c2}, ! Default Day Schedule Name
  {a26f6fde-ee33-427d-a0d7-9b4eca4dd6bc}, ! Summer Design Day Schedule Name
  {a48933a9-3338-4fb7-9149-2aa9ee66aa5b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ef44826-776f-41b4-a821-ec3611a705c2}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {a26f6fde-ee33-427d-a0d7-9b4eca4dd6bc}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {a48933a9-3338-4fb7-9149-2aa9ee66aa5b}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2de4eab8-ab21-4836-8dee-f37b8af52ba1}, ! Handle
  Small Office Bldg Occ Rule 1,           ! Name
  {e2e3f8df-6254-4bd2-a59f-c1141ea9e741}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {88ac7973-cdfb-4fb5-ac0a-f218c4ba95c1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {88ac7973-cdfb-4fb5-ac0a-f218c4ba95c1}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {52dd4202-912f-4564-bd92-84a9773b0915}, ! Handle
  Small Office Bldg Occ Rule 2,           ! Name
  {e2e3f8df-6254-4bd2-a59f-c1141ea9e741}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {25176169-2b70-4d59-b655-65c7656077ea}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {25176169-2b70-4d59-b655-65c7656077ea}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {b27c6aef-3e7c-4b9c-ab33-6226fecb38f4}, ! Handle
  Small Office Activity,                  ! Name
  {96ffe943-0000-45d0-87f1-910b6a70c64a}, ! Schedule Type Limits Name
  {156c770c-3e32-4509-a72d-39a9a04bd7d8}, ! Default Day Schedule Name
  {daef59a9-ee4a-41a5-974f-bb1f9b5c9bd2}, ! Summer Design Day Schedule Name
  {1c8c6844-9994-4a35-bf9a-165cfd97e728}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {96ffe943-0000-45d0-87f1-910b6a70c64a}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {156c770c-3e32-4509-a72d-39a9a04bd7d8}, ! Handle
  Small Office Activity Default Schedule, ! Name
  {96ffe943-0000-45d0-87f1-910b6a70c64a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {daef59a9-ee4a-41a5-974f-bb1f9b5c9bd2}, ! Handle
  Small Office Activity Summer Design Day, ! Name
  {96ffe943-0000-45d0-87f1-910b6a70c64a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {1c8c6844-9994-4a35-bf9a-165cfd97e728}, ! Handle
  Small Office Activity Winter Design Day, ! Name
  {96ffe943-0000-45d0-87f1-910b6a70c64a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {45224895-47a6-4464-948a-b034f77a0fa0}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Infiltration, !- Name
  {7277b512-d7f7-4cb8-8955-2e94f4fb0fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {6368503d-d41d-49bd-ad51-9be76d882843}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  {73271f0e-59e4-4806-a7bd-382a6a9ec074}, ! Default Day Schedule Name
  {7da43571-9095-4c28-bbe7-73d35c10d6a8}, ! Summer Design Day Schedule Name
  {d16c596d-ee6a-40a4-8955-1da1ece04e32}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {73271f0e-59e4-4806-a7bd-382a6a9ec074}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7da43571-9095-4c28-bbe7-73d35c10d6a8}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {d16c596d-ee6a-40a4-8955-1da1ece04e32}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {05fe3337-c70f-435c-93be-aadb80640f65}, ! Handle
  Small Office Infil Quarter On Rule 1,   ! Name
  {6368503d-d41d-49bd-ad51-9be76d882843}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {93ffa104-d995-47a6-bd4a-a40721e8d9bb}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {93ffa104-d995-47a6-bd4a-a40721e8d9bb}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {cc2edcc3-46c0-4850-8b8d-7bf091e93536}, ! Handle
  Small Office Infil Quarter On Rule 2,   ! Name
  {6368503d-d41d-49bd-ad51-9be76d882843}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {882cc0bb-19c0-41d3-b297-a7201decb88c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {882cc0bb-19c0-41d3-b297-a7201decb88c}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {fbdb4f9b-6523-4fac-aeef-433597f33f20}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f57fc45b-bad6-473e-a7a6-d2c655266d52}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Electric Equipment, !- Name
  {fbdb4f9b-6523-4fac-aeef-433597f33f20}, !- Electric Equipment Definition Name
  {7277b512-d7f7-4cb8-8955-2e94f4fb0fba}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {9ef57a5a-b2a0-4ee6-a99e-570e9d960bbb}, ! Handle
  Small Office Bldg Equip,                ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  {74806912-ab40-4b26-ae01-7d0c67d18906}, ! Default Day Schedule Name
  {3f4e1649-653a-4bb6-81eb-c4eaad29e58f}, ! Summer Design Day Schedule Name
  {f8e49fb5-e35c-4b84-9530-70459d08843f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {74806912-ab40-4b26-ae01-7d0c67d18906}, ! Handle
  Small Office Bldg Equip Default Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {3f4e1649-653a-4bb6-81eb-c4eaad29e58f}, ! Handle
  Small Office Bldg Equip Summer Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f8e49fb5-e35c-4b84-9530-70459d08843f}, ! Handle
  Small Office Bldg Equip Winter Design Day, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {171145ff-52ee-40f8-8bf0-256c38936174}, ! Handle
  Small Office Bldg Equip Rule 1,         ! Name
  {9ef57a5a-b2a0-4ee6-a99e-570e9d960bbb}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {003324cd-46ba-4467-8d98-014a1b8f51ff}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {003324cd-46ba-4467-8d98-014a1b8f51ff}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {af89590a-b5e2-410f-a64f-8ab02908541d}, ! Handle
  Small Office Bldg Equip Rule 2,         ! Name
  {9ef57a5a-b2a0-4ee6-a99e-570e9d960bbb}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {36eb6b9c-65ff-4908-9283-6214f6ca6010}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {36eb6b9c-65ff-4908-9283-6214f6ca6010}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {2f0eb621-c961-4f3f-87ef-d976e9c71a10}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {9898da86-3490-433a-880d-b61bc433f8cb}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  {5dd49e24-5dfb-4e4d-ad01-0c028c3fb04b}, !- Heating Setpoint Temperature Schedule Name
  {47c6a9d2-e253-4bb3-8cb0-b1565720d056}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5dd49e24-5dfb-4e4d-ad01-0c028c3fb04b}, ! Handle
  Small Office HtgSetp,                   ! Name
  {4e0831d7-0a87-4d7a-a0a6-fe06465dd25b}, ! Schedule Type Limits Name
  {dec86082-a666-4dfe-8813-85cb8614d4df}, ! Default Day Schedule Name
  {bf8c5a06-8fcb-433f-bc52-dd39f8cd73b9}, ! Summer Design Day Schedule Name
  {14dda9ab-0f65-459a-ad28-b28bb0f7b729}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {4e0831d7-0a87-4d7a-a0a6-fe06465dd25b}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {dec86082-a666-4dfe-8813-85cb8614d4df}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {4e0831d7-0a87-4d7a-a0a6-fe06465dd25b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {bf8c5a06-8fcb-433f-bc52-dd39f8cd73b9}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {4e0831d7-0a87-4d7a-a0a6-fe06465dd25b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {14dda9ab-0f65-459a-ad28-b28bb0f7b729}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {4e0831d7-0a87-4d7a-a0a6-fe06465dd25b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {962bf700-d0e7-4b22-88e9-881983379c54}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {5dd49e24-5dfb-4e4d-ad01-0c028c3fb04b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3d2bd581-7922-4c9b-9ee1-4d488f91e88c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3d2bd581-7922-4c9b-9ee1-4d488f91e88c}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {4e0831d7-0a87-4d7a-a0a6-fe06465dd25b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {eb3a89d6-c44c-43b1-85f1-37f6fb61483b}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {5dd49e24-5dfb-4e4d-ad01-0c028c3fb04b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {32838ff7-e5b4-4a2c-a7ff-f20e45756dd4}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {32838ff7-e5b4-4a2c-a7ff-f20e45756dd4}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {4e0831d7-0a87-4d7a-a0a6-fe06465dd25b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {47c6a9d2-e253-4bb3-8cb0-b1565720d056}, ! Handle
  Small Office ClgSetp,                   ! Name
  {104cf49c-e960-4fe3-9b01-1b39cda6209c}, ! Schedule Type Limits Name
  {10ff33ee-c4c6-4b35-9087-140c16a45abf}, ! Default Day Schedule Name
  {7001b3f3-f682-4499-8d29-9f429003a352}, ! Summer Design Day Schedule Name
  {44912ddf-d2cd-4c96-9912-a77dcb7e5f11}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {104cf49c-e960-4fe3-9b01-1b39cda6209c}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {10ff33ee-c4c6-4b35-9087-140c16a45abf}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {104cf49c-e960-4fe3-9b01-1b39cda6209c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7001b3f3-f682-4499-8d29-9f429003a352}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {104cf49c-e960-4fe3-9b01-1b39cda6209c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {44912ddf-d2cd-4c96-9912-a77dcb7e5f11}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {104cf49c-e960-4fe3-9b01-1b39cda6209c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {5be7b1e5-704d-442e-81fd-439ea5b66679}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {47c6a9d2-e253-4bb3-8cb0-b1565720d056}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {bc02d21f-d0ab-4bdf-8350-39428f04dd2d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bc02d21f-d0ab-4bdf-8350-39428f04dd2d}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {104cf49c-e960-4fe3-9b01-1b39cda6209c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {2936e43d-818e-420c-ad00-21042a6a624f}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {47c6a9d2-e253-4bb3-8cb0-b1565720d056}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {338c70d0-ba9d-44be-9dae-ea91803c8435}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {338c70d0-ba9d-44be-9dae-ea91803c8435}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {104cf49c-e960-4fe3-9b01-1b39cda6209c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:SpaceType,
  {8adbd18b-3da9-4a84-b508-79a24c1994eb}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {458cc155-29e4-499e-a7b3-809859cd533f}, !- Default Schedule Set Name
  {98148dd7-7c8b-4a0e-9dab-2b76fec01498}, !- Group Rendering Name
  {35318111-9ef8-4329-8dba-1c5ec2ab6971}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {98148dd7-7c8b-4a0e-9dab-2b76fec01498}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {458cc155-29e4-499e-a7b3-809859cd533f}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {476f49fe-0aa4-4538-9462-e9d230623210}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a4226049-a560-4348-8cb1-0dac7d45eac7}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights, !- Name
  {476f49fe-0aa4-4538-9462-e9d230623210}, !- Lights Definition Name
  {8adbd18b-3da9-4a84-b508-79a24c1994eb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {35318111-9ef8-4329-8dba-1c5ec2ab6971}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e31dc47b-820e-4932-a494-1a45187be1d2}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6a3a4db8-5b34-484d-b2b2-bc462d745b25}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People, !- Name
  {e31dc47b-820e-4932-a494-1a45187be1d2}, !- People Definition Name
  {8adbd18b-3da9-4a84-b508-79a24c1994eb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d4ba4d5d-0f12-4ecb-8d85-1c405e70fe4a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Infiltration, !- Name
  {8adbd18b-3da9-4a84-b508-79a24c1994eb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e1ec01e8-137f-4bdd-9dbd-6f1d7d4e01f5}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {21a20468-9e2e-4322-ac65-7dc1d5e8814f}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment, !- Name
  {e1ec01e8-137f-4bdd-9dbd-6f1d7d4e01f5}, !- Electric Equipment Definition Name
  {8adbd18b-3da9-4a84-b508-79a24c1994eb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f89502a-9cee-42cc-b7cd-6c6bdf123162}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {71951176-a27c-4403-8bbf-47ae2ef5f093}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {6e1c703d-3253-4b1f-82e4-7000e009ce27}, !- Default Schedule Set Name
  {4f69d1cd-1253-44d3-92c2-a0c57673adca}, !- Group Rendering Name
  {02c39c49-5140-49c3-bd45-1fa5d7de1927}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {4f69d1cd-1253-44d3-92c2-a0c57673adca}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6e1c703d-3253-4b1f-82e4-7000e009ce27}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1c9affc-304a-4ef8-92a8-07c9088e0d8d}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6f741709-402a-4f14-af96-5f35bcce2931}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5b11ee09-122f-4486-8f0b-ffeff288b0f5}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights, !- Name
  {6f741709-402a-4f14-af96-5f35bcce2931}, !- Lights Definition Name
  {71951176-a27c-4403-8bbf-47ae2ef5f093}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {02c39c49-5140-49c3-bd45-1fa5d7de1927}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {58286364-c6e5-4949-bbec-d5c210603451}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {80ef60df-9257-43d3-94de-fecac15ca72a}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People, !- Name
  {58286364-c6e5-4949-bbec-d5c210603451}, !- People Definition Name
  {71951176-a27c-4403-8bbf-47ae2ef5f093}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {540d3b6b-7581-4585-b68c-c792e278c902}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration, !- Name
  {71951176-a27c-4403-8bbf-47ae2ef5f093}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4fed583d-d355-4907-9fc6-46d557a74d12}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {56d47dfd-867f-4c0b-a50e-227d96b65415}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment, !- Name
  {4fed583d-d355-4907-9fc6-46d557a74d12}, !- Electric Equipment Definition Name
  {71951176-a27c-4403-8bbf-47ae2ef5f093}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d960ea7-2390-48ad-a676-6f83e01e8222}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1f86d4f8-e77a-4788-a8c4-d6fe28a7e646}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {7509e169-1b6d-4c73-a312-d3e7d117caad}, !- Default Schedule Set Name
  {2b682b19-2320-4aa7-936a-b39bb9ef091b}, !- Group Rendering Name
  {a827ed03-0a1a-40b5-b1c8-5107a1e605f5}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {2b682b19-2320-4aa7-936a-b39bb9ef091b}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7509e169-1b6d-4c73-a312-d3e7d117caad}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9a39e513-1615-4d7c-af76-4676c72bb0d9}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {db3dfd13-a949-44e0-9384-01088761c289}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights, !- Name
  {9a39e513-1615-4d7c-af76-4676c72bb0d9}, !- Lights Definition Name
  {1f86d4f8-e77a-4788-a8c4-d6fe28a7e646}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a827ed03-0a1a-40b5-b1c8-5107a1e605f5}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {aaac3a3c-6d80-4446-a6c0-d6ee42eff130}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fcf32c2d-a2b9-421b-9986-1ccf30382871}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People, !- Name
  {aaac3a3c-6d80-4446-a6c0-d6ee42eff130}, !- People Definition Name
  {1f86d4f8-e77a-4788-a8c4-d6fe28a7e646}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {eb119e2f-65db-4fd3-b49f-d4f46057d163}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Infiltration, !- Name
  {1f86d4f8-e77a-4788-a8c4-d6fe28a7e646}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1f498fb4-da80-4211-b0cf-648d0900aef1}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {68e940c9-9a74-4ff8-acbd-9f5f8b9c9136}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment, !- Name
  {1f498fb4-da80-4211-b0cf-648d0900aef1}, !- Electric Equipment Definition Name
  {1f86d4f8-e77a-4788-a8c4-d6fe28a7e646}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e84f075-676d-44ac-b1ac-ba05eca1b54b}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {936428cd-829f-4ff6-9eae-b0c9b0b7e567}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {466c5034-2d01-4759-a068-6dc510b2b859}, !- Default Schedule Set Name
  {21dab09b-ab6a-411e-b739-d7dd4200ca2e}, !- Group Rendering Name
  {73bca3c1-55e5-4623-a3a1-72d48ce8be7a}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {21dab09b-ab6a-411e-b739-d7dd4200ca2e}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {466c5034-2d01-4759-a068-6dc510b2b859}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1c9affc-304a-4ef8-92a8-07c9088e0d8d}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1159d353-4a04-4a4a-993d-343306790e98}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {53b187c7-d182-4612-88a9-caa4812c6421}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights, !- Name
  {1159d353-4a04-4a4a-993d-343306790e98}, !- Lights Definition Name
  {936428cd-829f-4ff6-9eae-b0c9b0b7e567}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {73bca3c1-55e5-4623-a3a1-72d48ce8be7a}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3d41977e-7831-478a-9675-32e5442915ea}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c1fbef94-f6e4-427c-b372-ceb29bcae38f}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People, !- Name
  {3d41977e-7831-478a-9675-32e5442915ea}, !- People Definition Name
  {936428cd-829f-4ff6-9eae-b0c9b0b7e567}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f0b6b6ed-6f1b-44c4-b7e6-c391f7059d2a}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Infiltration, !- Name
  {936428cd-829f-4ff6-9eae-b0c9b0b7e567}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {75c07760-d1a3-4cc5-b1db-42bb2c39da80}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3e82809d-f7d1-4945-ad59-29328d8c795f}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment, !- Name
  {75c07760-d1a3-4cc5-b1db-42bb2c39da80}, !- Electric Equipment Definition Name
  {936428cd-829f-4ff6-9eae-b0c9b0b7e567}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {718d936c-0991-4d8a-a8bc-f8b27a7a7e06}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {68e1ccd2-4493-4b36-a444-2ba746f85992}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {58236e0d-c6d1-4f17-a180-38e60f6afa8b}, !- Default Schedule Set Name
  {38ab3b35-4005-4dfb-aa39-393e52918c60}, !- Group Rendering Name
  {79228aae-d567-4146-ab4d-fe364e82474d}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {38ab3b35-4005-4dfb-aa39-393e52918c60}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {58236e0d-c6d1-4f17-a180-38e60f6afa8b}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6d7a5085-7f2a-452b-94c7-617775878f22}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {087cf1d9-a26d-4f2e-9c21-8d38ce0034c7}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights, !- Name
  {6d7a5085-7f2a-452b-94c7-617775878f22}, !- Lights Definition Name
  {68e1ccd2-4493-4b36-a444-2ba746f85992}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {79228aae-d567-4146-ab4d-fe364e82474d}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {47651b91-6244-46f8-ae05-1e7a0417bee3}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Infiltration, !- Name
  {68e1ccd2-4493-4b36-a444-2ba746f85992}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8d187376-c8d4-4f93-9fec-9ebcbf3b7484}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c6e6ea9f-be1b-4e89-980c-831bf910d5ad}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment, !- Name
  {8d187376-c8d4-4f93-9fec-9ebcbf3b7484}, !- Electric Equipment Definition Name
  {68e1ccd2-4493-4b36-a444-2ba746f85992}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a0f165d-74e0-4f01-8370-2b37574308a9}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7a1df19a-5f33-402b-b26e-6d1f13c30cfa}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {94d7a51e-5107-4015-9961-15231a632ff0}, !- Default Schedule Set Name
  {d6c69e7a-a614-4512-addb-b461ac90839c}, !- Group Rendering Name
  {c5679ee8-908e-4773-9677-4b7928fde2c7}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {d6c69e7a-a614-4512-addb-b461ac90839c}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {94d7a51e-5107-4015-9961-15231a632ff0}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {59b6235c-e938-417b-8e66-aea3af1686e1}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {162da959-8295-469e-9ed5-452d24e377cf}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights, !- Name
  {59b6235c-e938-417b-8e66-aea3af1686e1}, !- Lights Definition Name
  {7a1df19a-5f33-402b-b26e-6d1f13c30cfa}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c5679ee8-908e-4773-9677-4b7928fde2c7}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {567b4a0a-30d1-4c74-8328-db2c9c954223}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {88fce94f-a31b-4194-997b-dabf4a169e07}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People, !- Name
  {567b4a0a-30d1-4c74-8328-db2c9c954223}, !- People Definition Name
  {7a1df19a-5f33-402b-b26e-6d1f13c30cfa}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4fdc1916-4b05-4ddb-949d-3f3791238f4e}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Infiltration, !- Name
  {7a1df19a-5f33-402b-b26e-6d1f13c30cfa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9a636c46-cef3-44d7-b1f4-46b919db4cdd}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bc5e22fc-dc90-4335-beee-07208c8d4a11}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment, !- Name
  {9a636c46-cef3-44d7-b1f4-46b919db4cdd}, !- Electric Equipment Definition Name
  {7a1df19a-5f33-402b-b26e-6d1f13c30cfa}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f7b3f44-8211-4f96-afac-e3603f76301d}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4270a18d-745d-4dce-b100-80d755c06132}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8,    !- Name
  ,                                       !- Default Construction Set Name
  {e04697a4-1751-4ddf-89ed-88d20bea697b}, !- Default Schedule Set Name
  {e520df64-086c-498e-9c2e-0b88df6b7bbe}, !- Group Rendering Name
  {4b1ba223-6fb8-465f-893f-b19f52e70188}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {e520df64-086c-498e-9c2e-0b88df6b7bbe}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e04697a4-1751-4ddf-89ed-88d20bea697b}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c24f6a2f-aa90-4237-9dd8-6c81547b7779}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {95b48744-7025-4ef7-9aa3-5d29f5b70594}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights, !- Name
  {c24f6a2f-aa90-4237-9dd8-6c81547b7779}, !- Lights Definition Name
  {4270a18d-745d-4dce-b100-80d755c06132}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4b1ba223-6fb8-465f-893f-b19f52e70188}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {259eed22-6700-44bc-a386-61a722c8f80a}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a89bb0ba-845f-4e6f-9592-962f7b4ea143}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People, !- Name
  {259eed22-6700-44bc-a386-61a722c8f80a}, !- People Definition Name
  {4270a18d-745d-4dce-b100-80d755c06132}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ea027b23-6aa9-4f93-9efa-91a63fdda26d}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Infiltration, !- Name
  {4270a18d-745d-4dce-b100-80d755c06132}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3f5b0601-7646-4bdf-9b21-3c5bfcaef69a}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5aae95db-cf1a-4f59-baee-23b97277ec46}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment, !- Name
  {3f5b0601-7646-4bdf-9b21-3c5bfcaef69a}, !- Electric Equipment Definition Name
  {4270a18d-745d-4dce-b100-80d755c06132}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {32f53536-dd99-49ee-af5a-848cb7af8dca}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cc93f85e-203c-42f3-b592-94e7c7dee2f9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {51899878-38a1-4fe7-877b-3d8ba1874773}, !- Default Schedule Set Name
  {f9788801-2376-44f0-b60c-fd399e4df98d}, !- Group Rendering Name
  {16eb773f-ef34-46cb-8a8b-ea86c7d2f8f2}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {f9788801-2376-44f0-b60c-fd399e4df98d}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {51899878-38a1-4fe7-877b-3d8ba1874773}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1c9affc-304a-4ef8-92a8-07c9088e0d8d}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6e5c53f8-b8e7-494d-9a4d-a5b48661e705}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dcd4c07a-4e7a-41b2-a5b9-8bb97ab112eb}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights, !- Name
  {6e5c53f8-b8e7-494d-9a4d-a5b48661e705}, !- Lights Definition Name
  {cc93f85e-203c-42f3-b592-94e7c7dee2f9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {16eb773f-ef34-46cb-8a8b-ea86c7d2f8f2}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d3f84ad5-0d2f-4418-bcaf-95c71e3474df}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {518aa9e2-7905-4c05-890f-943a1dedfdf3}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People, !- Name
  {d3f84ad5-0d2f-4418-bcaf-95c71e3474df}, !- People Definition Name
  {cc93f85e-203c-42f3-b592-94e7c7dee2f9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6eda7fa6-7bdb-45f2-9afd-7db7ccb5761c}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration, !- Name
  {cc93f85e-203c-42f3-b592-94e7c7dee2f9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7289321f-7b73-45e8-b953-a5898164e1f4}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {43bf9257-7f41-46d8-b08e-62db041f1af1}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment, !- Name
  {7289321f-7b73-45e8-b953-a5898164e1f4}, !- Electric Equipment Definition Name
  {cc93f85e-203c-42f3-b592-94e7c7dee2f9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d34b0fac-70fb-4771-aee0-a1160403ac12}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e4584a4a-2f01-4052-aec0-6ade85991f0c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {9da5dd46-1c9d-4874-abf8-e1dda44fe68e}, !- Default Schedule Set Name
  {d2b77c07-c206-4ea1-9d77-3316f636f0df}, !- Group Rendering Name
  {ed8d7a6e-03b8-4f35-8f72-69e9600edfa1}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {d2b77c07-c206-4ea1-9d77-3316f636f0df}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9da5dd46-1c9d-4874-abf8-e1dda44fe68e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dfcef923-27ed-4da9-a4dc-25e7dd53225b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {afbfd3fa-8ae3-49e0-9ace-5b360229f91e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Lights, !- Name
  {dfcef923-27ed-4da9-a4dc-25e7dd53225b}, !- Lights Definition Name
  {e4584a4a-2f01-4052-aec0-6ade85991f0c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ed8d7a6e-03b8-4f35-8f72-69e9600edfa1}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {43281b92-b5ab-4b8b-ac8c-a1b548c1edc7}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {91722e8a-3e5d-4aad-b69d-3f9ec1030bb6}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 People, !- Name
  {43281b92-b5ab-4b8b-ac8c-a1b548c1edc7}, !- People Definition Name
  {e4584a4a-2f01-4052-aec0-6ade85991f0c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ba8dc4f0-1c00-48c6-9e87-a76b15bf455a}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Infiltration, !- Name
  {e4584a4a-2f01-4052-aec0-6ade85991f0c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d2942c1c-f21d-4b72-902e-80bb9b379c83}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6ede1fb8-1a5d-470e-8f15-fcca76a504df}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Electric Equipment, !- Name
  {d2942c1c-f21d-4b72-902e-80bb9b379c83}, !- Electric Equipment Definition Name
  {e4584a4a-2f01-4052-aec0-6ade85991f0c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7799d19c-c8dd-4532-8d59-c3bac784e064}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5596c649-b98b-42d2-9744-86118b2f78bc}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {11e00100-d65f-4cfd-b969-721ab1b86012}, !- Default Schedule Set Name
  {a9f6517c-67fe-4dd4-90c8-a25168635178}, !- Group Rendering Name
  {eaa754b2-2fee-496e-a4e6-e83771a406f5}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {a9f6517c-67fe-4dd4-90c8-a25168635178}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {11e00100-d65f-4cfd-b969-721ab1b86012}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f7badf9d-93c2-48a3-9c84-c1563cfd2713}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b8298f1f-42fa-41dd-8673-3b8d748e3b74}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights, !- Name
  {f7badf9d-93c2-48a3-9c84-c1563cfd2713}, !- Lights Definition Name
  {5596c649-b98b-42d2-9744-86118b2f78bc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {eaa754b2-2fee-496e-a4e6-e83771a406f5}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {30222a7c-8199-4216-8c30-b092b6f42f78}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8afd0420-4ee9-4904-b276-c176db67423a}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People, !- Name
  {30222a7c-8199-4216-8c30-b092b6f42f78}, !- People Definition Name
  {5596c649-b98b-42d2-9744-86118b2f78bc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8732925c-7bee-4608-8b36-2e06bf2f5dff}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Infiltration, !- Name
  {5596c649-b98b-42d2-9744-86118b2f78bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {18dc9fc7-ed8e-42f3-b922-2f21f61c32ab}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4c9d2570-7576-4f42-92bf-22a6ce1a229f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment, !- Name
  {18dc9fc7-ed8e-42f3-b922-2f21f61c32ab}, !- Electric Equipment Definition Name
  {5596c649-b98b-42d2-9744-86118b2f78bc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {92d81213-1ee4-49a1-a50a-4d62c28e4fa5}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ed61363c-9109-45ba-a8a7-ac4f967d7f19}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8,    !- Name
  ,                                       !- Default Construction Set Name
  {de8278c2-d78e-4c03-9225-39138876036c}, !- Default Schedule Set Name
  {84a0e1f8-0cb2-456a-b0c4-2f250b04c377}, !- Group Rendering Name
  {21e4cb3c-43dc-4bb7-8fc1-35258c5767f8}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {84a0e1f8-0cb2-456a-b0c4-2f250b04c377}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {de8278c2-d78e-4c03-9225-39138876036c}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2685ee36-f7d2-4d6d-9a9c-ea1523bf3416}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ff61cc5f-1e55-4c35-a846-d269582e81e6}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights, !- Name
  {2685ee36-f7d2-4d6d-9a9c-ea1523bf3416}, !- Lights Definition Name
  {ed61363c-9109-45ba-a8a7-ac4f967d7f19}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {21e4cb3c-43dc-4bb7-8fc1-35258c5767f8}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {873492da-3b0c-4f53-93fb-934df47b1fff}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Infiltration, !- Name
  {ed61363c-9109-45ba-a8a7-ac4f967d7f19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {4e775421-ce8c-46b2-a872-1120ffec8f5b}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0bf408ce-7090-4b11-97f9-2fab3c4ef2f6}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {835718ea-9cbb-48c3-a09c-79e3249c44a1}, !- Default Schedule Set Name
  {0115f839-65d5-48a9-bea8-cd2cd0519e2e}, !- Group Rendering Name
  {3b30605d-5dbd-45be-96ad-cd2d33e2bb35}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {0115f839-65d5-48a9-bea8-cd2cd0519e2e}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {835718ea-9cbb-48c3-a09c-79e3249c44a1}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bb6306c9-dee6-4d0f-8998-2723ca90fdd2}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ad27ab36-1a9f-4b30-beab-cbcd941176b8}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Lights, !- Name
  {bb6306c9-dee6-4d0f-8998-2723ca90fdd2}, !- Lights Definition Name
  {0bf408ce-7090-4b11-97f9-2fab3c4ef2f6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3b30605d-5dbd-45be-96ad-cd2d33e2bb35}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {59fb611c-0b54-4c00-8a22-84c19a6d8001}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Infiltration, !- Name
  {0bf408ce-7090-4b11-97f9-2fab3c4ef2f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {2b206c24-06d2-4d7b-9eac-fd7cf0cebafc}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ca42565a-3d27-4c7f-aa15-79515f196ba2}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {e0c9368a-4a77-49c1-a808-0e1b749d5c9f}, !- Default Schedule Set Name
  {d548ba5a-1bde-4c8b-b55e-18a5c77020bf}, !- Group Rendering Name
  {26edcb89-35df-4907-ba27-a32934114772}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {d548ba5a-1bde-4c8b-b55e-18a5c77020bf}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e0c9368a-4a77-49c1-a808-0e1b749d5c9f}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8482a3b0-bed2-4fa0-b977-65dadf10e8dc}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {150e0a7b-943c-4c3c-8073-ac01c9251262}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Lights, !- Name
  {8482a3b0-bed2-4fa0-b977-65dadf10e8dc}, !- Lights Definition Name
  {ca42565a-3d27-4c7f-aa15-79515f196ba2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {26edcb89-35df-4907-ba27-a32934114772}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6a1d59ea-a39d-42a1-86ee-1507e84ebf66}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {73dd4003-f734-48ff-97ad-b57357880713}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 People, !- Name
  {6a1d59ea-a39d-42a1-86ee-1507e84ebf66}, !- People Definition Name
  {ca42565a-3d27-4c7f-aa15-79515f196ba2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c21a55fa-c0d4-4506-b9b3-4b79bde0434f}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Infiltration, !- Name
  {ca42565a-3d27-4c7f-aa15-79515f196ba2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2a933d5a-c679-445f-920c-aacd4a78f4ac}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9755ab25-5eae-432b-b440-b4fa949146eb}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Electric Equipment, !- Name
  {2a933d5a-c679-445f-920c-aacd4a78f4ac}, !- Electric Equipment Definition Name
  {ca42565a-3d27-4c7f-aa15-79515f196ba2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {db9811e6-a59a-4dbe-b7b1-570dc7234832}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {18cf3ef1-2199-44b5-b4b1-57f164a4cb91}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {1f5c5b38-3fd4-4625-bc94-4cf256031d68}, !- Default Schedule Set Name
  {f73ec346-baee-49ae-b7bd-c649c71d1e89}, !- Group Rendering Name
  {e773d0cf-a205-4241-a473-d9ca761e79b1}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {f73ec346-baee-49ae-b7bd-c649c71d1e89}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1f5c5b38-3fd4-4625-bc94-4cf256031d68}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {17e54751-06c2-4be4-a5c9-379a96d2ea8f}, !- Number of People Schedule Name
  {d1715e4f-ae5a-43bc-8ff9-671dbd6280d6}, !- People Activity Level Schedule Name
  {1f3f146f-d660-4d37-9c29-1c519a0f465b}, !- Lighting Schedule Name
  {980e4bdd-826a-4401-ae41-afd647375e84}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ef93ffe3-681d-4559-8ee8-d34806f9338d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {299ff24e-ddd7-43b3-9137-38ab680d9a6b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {07a355fa-8e93-43de-b93c-9512fc2beefd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights, !- Name
  {299ff24e-ddd7-43b3-9137-38ab680d9a6b}, !- Lights Definition Name
  {18cf3ef1-2199-44b5-b4b1-57f164a4cb91}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e773d0cf-a205-4241-a473-d9ca761e79b1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {704ce966-45a3-4357-ad32-94807549b9bb}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8e4d3b13-68b6-41c6-8144-b85d0d0f7552}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People, !- Name
  {704ce966-45a3-4357-ad32-94807549b9bb}, !- People Definition Name
  {18cf3ef1-2199-44b5-b4b1-57f164a4cb91}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {388f00c3-bb81-412d-ab10-e2a142019078}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Infiltration, !- Name
  {18cf3ef1-2199-44b5-b4b1-57f164a4cb91}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c7ffd988-a213-4a77-91f8-8f7ce2137553}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {491a2733-8b28-4d88-9b60-d22e77efad9b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment, !- Name
  {c7ffd988-a213-4a77-91f8-8f7ce2137553}, !- Electric Equipment Definition Name
  {18cf3ef1-2199-44b5-b4b1-57f164a4cb91}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e772d146-a698-4523-97ce-405cbf1810e9}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {24596d0b-13ab-4fed-aa28-22f2789e8b13}, !- Heating Setpoint Temperature Schedule Name
  {f38a37c3-267e-42ba-ace8-5f1be150ca5e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {659ef62b-bff2-4ab6-b6af-d557ba56479e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {4b449c90-9743-4531-89cb-5594cb51c722}, !- Default Schedule Set Name
  {8c90ee14-6353-461f-8195-8b2dd12c1a3e}, !- Group Rendering Name
  {aec9f9db-28ff-4a9a-bfbc-4dba4015842f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {8c90ee14-6353-461f-8195-8b2dd12c1a3e}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4b449c90-9743-4531-89cb-5594cb51c722}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {25ea39b8-71a8-40c3-800d-cee40ef75545}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d19cf1e2-9cf8-4ccd-b45e-d2f415232fa3}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights, !- Name
  {25ea39b8-71a8-40c3-800d-cee40ef75545}, !- Lights Definition Name
  {659ef62b-bff2-4ab6-b6af-d557ba56479e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {aec9f9db-28ff-4a9a-bfbc-4dba4015842f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {44363014-1da4-48eb-8601-2a63d118a7ea}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6c34009e-0cc2-401f-934b-eddf954dbb7b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People, !- Name
  {44363014-1da4-48eb-8601-2a63d118a7ea}, !- People Definition Name
  {659ef62b-bff2-4ab6-b6af-d557ba56479e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ad50a787-f143-482f-8faa-826ad6600b6d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Infiltration, !- Name
  {659ef62b-bff2-4ab6-b6af-d557ba56479e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a7200a27-76e3-4aaa-9e04-0cf8aeed2f50}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b49297e0-11d2-482e-b676-2f84f3735925}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment, !- Name
  {a7200a27-76e3-4aaa-9e04-0cf8aeed2f50}, !- Electric Equipment Definition Name
  {659ef62b-bff2-4ab6-b6af-d557ba56479e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ae3414c-d292-43de-86c0-d0bf35f25c30}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4542c88f-735d-4a1a-9db9-1ed38665b612}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {4d76ef51-253e-46b9-a025-4e21c7e0ce4a}, !- Default Schedule Set Name
  {bfbb548e-e867-4f3e-9d98-dfec3da92400}, !- Group Rendering Name
  {20b7a486-67ba-40b3-b432-6974b92945ac}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {bfbb548e-e867-4f3e-9d98-dfec3da92400}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4d76ef51-253e-46b9-a025-4e21c7e0ce4a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2e3f8df-6254-4bd2-a59f-c1141ea9e741}, !- Number of People Schedule Name
  {b27c6aef-3e7c-4b9c-ab33-6226fecb38f4}, !- People Activity Level Schedule Name
  {1a76987d-e62b-4fee-9287-92b2945bfc93}, !- Lighting Schedule Name
  {9ef57a5a-b2a0-4ee6-a99e-570e9d960bbb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6368503d-d41d-49bd-ad51-9be76d882843}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e08a1c9e-57a7-44eb-9fbc-de6ff90224b7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d0ef56fe-1a33-42e3-9c4c-9fd32dfa7a64}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights, !- Name
  {e08a1c9e-57a7-44eb-9fbc-de6ff90224b7}, !- Lights Definition Name
  {4542c88f-735d-4a1a-9db9-1ed38665b612}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {20b7a486-67ba-40b3-b432-6974b92945ac}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c1fd77b3-53a7-4852-9269-c3743c26bf4a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {82821e0c-1957-4df6-8f62-dd11dea79ecf}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People, !- Name
  {c1fd77b3-53a7-4852-9269-c3743c26bf4a}, !- People Definition Name
  {4542c88f-735d-4a1a-9db9-1ed38665b612}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3f74527d-8d6b-4884-9aa6-e8d6110f1ffd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Infiltration, !- Name
  {4542c88f-735d-4a1a-9db9-1ed38665b612}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {723ac10e-9eb7-4482-86da-2cfae9917776}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f41b1c7e-32c3-4dec-9b56-14dd1d91082a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment, !- Name
  {723ac10e-9eb7-4482-86da-2cfae9917776}, !- Electric Equipment Definition Name
  {4542c88f-735d-4a1a-9db9-1ed38665b612}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b37a6a12-c91d-492a-9bfc-3e97dc4dcb2b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  {5dd49e24-5dfb-4e4d-ad01-0c028c3fb04b}, !- Heating Setpoint Temperature Schedule Name
  {47c6a9d2-e253-4bb3-8cb0-b1565720d056}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7104fbac-5e19-4db1-817f-a9f0e7683937}, !- Handle
  90.1-2007 - Office - BreakRoom,         !- Name
  ,                                       !- Default Construction Set Name
  {3a502377-c562-4b46-8b03-b65aa773767e}, !- Default Schedule Set Name
  {2fec4d15-1189-4447-bbfe-b76e202e71ff}, !- Group Rendering Name
  {da26fe72-a8de-4d73-ad5a-7e093c9da686}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {2fec4d15-1189-4447-bbfe-b76e202e71ff}, !- Handle
  Rendering Color 33,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3a502377-c562-4b46-8b03-b65aa773767e}, !- Handle
  90.1-2007 - Office - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6f21b50b-3192-4201-b685-b884e71907e3}, !- Handle
  90.1-2007 - Office - BreakRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {541d0a44-62fe-42c5-8285-54127961b0a8}, !- Handle
  90.1-2007 - Office - BreakRoom Lights,  !- Name
  {6f21b50b-3192-4201-b685-b884e71907e3}, !- Lights Definition Name
  {7104fbac-5e19-4db1-817f-a9f0e7683937}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {da26fe72-a8de-4d73-ad5a-7e093c9da686}, !- Handle
  90.1-2007 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e8827ae1-a439-48d1-8ab0-c5a24c470bb2}, !- Handle
  90.1-2007 - Office - BreakRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {783cbbd0-1e78-4835-b3fb-5b8d949077a7}, !- Handle
  90.1-2007 - Office - BreakRoom People,  !- Name
  {e8827ae1-a439-48d1-8ab0-c5a24c470bb2}, !- People Definition Name
  {7104fbac-5e19-4db1-817f-a9f0e7683937}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b4543dae-54b0-4d23-a76d-9790bec16e63}, !- Handle
  90.1-2007 - Office - BreakRoom Infiltration, !- Name
  {7104fbac-5e19-4db1-817f-a9f0e7683937}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8487ff14-77c7-43de-b3d7-029eb944d4a0}, !- Handle
  90.1-2007 - Office - BreakRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {90f128d9-6e27-4f46-a790-c14eb8ec617c}, !- Handle
  90.1-2007 - Office - BreakRoom Electric Equipment, !- Name
  {8487ff14-77c7-43de-b3d7-029eb944d4a0}, !- Electric Equipment Definition Name
  {7104fbac-5e19-4db1-817f-a9f0e7683937}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7bda04b-4410-4c3a-a226-ece30b6f9720}, !- Handle
  90.1-2007 - Office - BreakRoom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4a6d0ba0-47f1-49ba-9608-8f31cfdb2487}, !- Handle
  90.1-2007 - Office - ClosedOffice,      !- Name
  ,                                       !- Default Construction Set Name
  {5302a257-74f5-4dfe-bac2-8a138e8ea733}, !- Default Schedule Set Name
  {f3dbe775-03e8-4bb8-93d8-75c6c78b9449}, !- Group Rendering Name
  {f225b7a6-6f80-4371-bd9d-307f39929109}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {f3dbe775-03e8-4bb8-93d8-75c6c78b9449}, !- Handle
  Rendering Color 34,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5302a257-74f5-4dfe-bac2-8a138e8ea733}, !- Handle
  90.1-2007 - Office - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {68709fca-b807-4c36-9da8-6edd9832e762}, !- Handle
  90.1-2007 - Office - ClosedOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {df895b66-9797-423a-94a0-d19b1cfd35cc}, !- Handle
  90.1-2007 - Office - ClosedOffice Lights, !- Name
  {68709fca-b807-4c36-9da8-6edd9832e762}, !- Lights Definition Name
  {4a6d0ba0-47f1-49ba-9608-8f31cfdb2487}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f225b7a6-6f80-4371-bd9d-307f39929109}, !- Handle
  90.1-2007 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0ea5d971-1c49-4e50-b167-b0c5e34f2cab}, !- Handle
  90.1-2007 - Office - ClosedOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3daf00c7-62df-4269-8b4e-0fb2fcaa2aa1}, !- Handle
  90.1-2007 - Office - ClosedOffice People, !- Name
  {0ea5d971-1c49-4e50-b167-b0c5e34f2cab}, !- People Definition Name
  {4a6d0ba0-47f1-49ba-9608-8f31cfdb2487}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f7f661ff-5a0d-4836-a725-5d4deddee554}, !- Handle
  90.1-2007 - Office - ClosedOffice Infiltration, !- Name
  {4a6d0ba0-47f1-49ba-9608-8f31cfdb2487}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {aec13131-c181-45ce-9b0e-8f73104a608a}, !- Handle
  90.1-2007 - Office - ClosedOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {81f0c153-c426-41d1-818d-8f038140eaff}, !- Handle
  90.1-2007 - Office - ClosedOffice Electric Equipment, !- Name
  {aec13131-c181-45ce-9b0e-8f73104a608a}, !- Electric Equipment Definition Name
  {4a6d0ba0-47f1-49ba-9608-8f31cfdb2487}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bce00e3-edc9-4e11-91ad-a9790e76b656}, !- Handle
  90.1-2007 - Office - ClosedOffice Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {65ca4164-5129-4dd5-9c67-a9587984d0ef}, !- Handle
  90.1-2007 - Office - Conference,        !- Name
  ,                                       !- Default Construction Set Name
  {5e945234-0f6f-4521-acf9-5e8ba4174b7f}, !- Default Schedule Set Name
  {41b5adc1-1fe8-42d4-897d-98a5752760c9}, !- Group Rendering Name
  {ffaa85bb-2254-4fff-8a0c-db42595aec03}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {41b5adc1-1fe8-42d4-897d-98a5752760c9}, !- Handle
  Rendering Color 35,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5e945234-0f6f-4521-acf9-5e8ba4174b7f}, !- Handle
  90.1-2007 - Office - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b3da1e67-dfc8-48be-8b33-0f1cf4335bc8}, !- Handle
  90.1-2007 - Office - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d6005c7c-a9ca-4a1a-8ca5-8a1977a5d103}, !- Handle
  90.1-2007 - Office - Conference Lights, !- Name
  {b3da1e67-dfc8-48be-8b33-0f1cf4335bc8}, !- Lights Definition Name
  {65ca4164-5129-4dd5-9c67-a9587984d0ef}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ffaa85bb-2254-4fff-8a0c-db42595aec03}, !- Handle
  90.1-2007 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5c354d86-1a49-41d6-bdc4-c1a06572714a}, !- Handle
  90.1-2007 - Office - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8be40949-a7b0-4e4c-b6af-9e801a8ad562}, !- Handle
  90.1-2007 - Office - Conference People, !- Name
  {5c354d86-1a49-41d6-bdc4-c1a06572714a}, !- People Definition Name
  {65ca4164-5129-4dd5-9c67-a9587984d0ef}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ab46f2dd-0409-48cb-afe4-0df171f922f8}, !- Handle
  90.1-2007 - Office - Conference Infiltration, !- Name
  {65ca4164-5129-4dd5-9c67-a9587984d0ef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6f526e29-c85e-4d5c-a04b-5fb6db38c9c7}, !- Handle
  90.1-2007 - Office - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {24a33043-5c16-428a-a9ce-0f955f3d5c8a}, !- Handle
  90.1-2007 - Office - Conference Electric Equipment, !- Name
  {6f526e29-c85e-4d5c-a04b-5fb6db38c9c7}, !- Electric Equipment Definition Name
  {65ca4164-5129-4dd5-9c67-a9587984d0ef}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {be9e9fb5-8d4e-4dba-9451-7967f89bb96f}, !- Handle
  90.1-2007 - Office - Conference Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d7c9e120-c0e8-4515-a30c-7619894c5438}, !- Handle
  90.1-2007 - Office - Corridor,          !- Name
  ,                                       !- Default Construction Set Name
  {8a86c287-9684-4155-9311-58c383a06d5f}, !- Default Schedule Set Name
  {428b8ae7-2e51-4b70-b033-cd5061904ec0}, !- Group Rendering Name
  {507f598f-cde9-4626-8dbb-e960add13d8e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {428b8ae7-2e51-4b70-b033-cd5061904ec0}, !- Handle
  Rendering Color 36,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8a86c287-9684-4155-9311-58c383a06d5f}, !- Handle
  90.1-2007 - Office - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e46d28f8-5062-4fda-8f55-1dbee6438a17}, !- Handle
  90.1-2007 - Office - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3bdce6c1-7700-4704-8b81-4d79839a1f42}, !- Handle
  90.1-2007 - Office - Corridor Lights,   !- Name
  {e46d28f8-5062-4fda-8f55-1dbee6438a17}, !- Lights Definition Name
  {d7c9e120-c0e8-4515-a30c-7619894c5438}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {507f598f-cde9-4626-8dbb-e960add13d8e}, !- Handle
  90.1-2007 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8fbc17ef-9b37-4741-8107-b8384e1dfbdf}, !- Handle
  90.1-2007 - Office - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e47a4619-0b09-4d45-b335-a47306a7751c}, !- Handle
  90.1-2007 - Office - Corridor People,   !- Name
  {8fbc17ef-9b37-4741-8107-b8384e1dfbdf}, !- People Definition Name
  {d7c9e120-c0e8-4515-a30c-7619894c5438}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ff765d94-5818-4694-9396-3c81fff0a9fa}, !- Handle
  90.1-2007 - Office - Corridor Infiltration, !- Name
  {d7c9e120-c0e8-4515-a30c-7619894c5438}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e0a0b2ac-a50d-4803-8b0a-3b2c8c49322e}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {26fcab34-ff8f-4fa3-a5af-6fe0ebc756bf}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment, !- Name
  {e0a0b2ac-a50d-4803-8b0a-3b2c8c49322e}, !- Electric Equipment Definition Name
  {d7c9e120-c0e8-4515-a30c-7619894c5438}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {76abb05d-4c82-4a0c-a67d-3edb3255db8f}, !- Handle
  90.1-2007 - Office - Corridor Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {844a7242-3f19-4f90-9f62-8ee02c7fb76e}, !- Handle
  90.1-2007 - Office - Elec/MechRoom,     !- Name
  ,                                       !- Default Construction Set Name
  {622e4aba-a58d-4bd8-b341-b244b4619b8a}, !- Default Schedule Set Name
  {cb340496-ca36-46bf-bc54-2806ce9e5c4e}, !- Group Rendering Name
  {4b7841ad-7661-4251-ba99-b19727ca10f6}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {cb340496-ca36-46bf-bc54-2806ce9e5c4e}, !- Handle
  Rendering Color 37,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {622e4aba-a58d-4bd8-b341-b244b4619b8a}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8077638a-43f3-4551-ba7f-4a43bb441410}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b5ef0739-f960-448e-a211-57230dc33f4c}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights, !- Name
  {8077638a-43f3-4551-ba7f-4a43bb441410}, !- Lights Definition Name
  {844a7242-3f19-4f90-9f62-8ee02c7fb76e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4b7841ad-7661-4251-ba99-b19727ca10f6}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3f85d778-e5d0-4687-b94e-241c80e5e538}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Infiltration, !- Name
  {844a7242-3f19-4f90-9f62-8ee02c7fb76e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5e9851a4-c313-4b5a-94e5-86d8e328b3be}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f7e6a200-d471-4580-9336-deea16dac1af}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment, !- Name
  {5e9851a4-c313-4b5a-94e5-86d8e328b3be}, !- Electric Equipment Definition Name
  {844a7242-3f19-4f90-9f62-8ee02c7fb76e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d843b1b-ce77-4412-b928-2c44b74c2966}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {54c174a6-83e7-45c8-b874-60f6e4ac8a40}, !- Handle
  90.1-2007 - Office - IT_Room,           !- Name
  ,                                       !- Default Construction Set Name
  {9d8bb417-8688-446e-b3bc-080487be38bd}, !- Default Schedule Set Name
  {4aa70a4c-c731-48ea-a420-532b360e67c9}, !- Group Rendering Name
  {a33b3519-a243-4acb-9fde-641d1c5b428a}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {4aa70a4c-c731-48ea-a420-532b360e67c9}, !- Handle
  Rendering Color 38,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9d8bb417-8688-446e-b3bc-080487be38bd}, !- Handle
  90.1-2007 - Office - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5786d3fb-73d8-4c32-bb35-f1976a571939}, !- Handle
  90.1-2007 - Office - IT_Room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {22a92289-5cd5-4c98-bd6d-ba4361d327b9}, !- Handle
  90.1-2007 - Office - IT_Room Lights,    !- Name
  {5786d3fb-73d8-4c32-bb35-f1976a571939}, !- Lights Definition Name
  {54c174a6-83e7-45c8-b874-60f6e4ac8a40}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a33b3519-a243-4acb-9fde-641d1c5b428a}, !- Handle
  90.1-2007 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {801d9558-b710-4830-b3dd-b0057ec76849}, !- Handle
  90.1-2007 - Office - IT_Room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e7573e4f-3e6d-4793-ab9d-33be362d9436}, !- Handle
  90.1-2007 - Office - IT_Room People,    !- Name
  {801d9558-b710-4830-b3dd-b0057ec76849}, !- People Definition Name
  {54c174a6-83e7-45c8-b874-60f6e4ac8a40}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d0fb0c62-99a5-4b2c-8eae-8e83edefa3e2}, !- Handle
  90.1-2007 - Office - IT_Room Infiltration, !- Name
  {54c174a6-83e7-45c8-b874-60f6e4ac8a40}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {946e0f0d-2842-4b12-9f21-3b2515167a38}, !- Handle
  90.1-2007 - Office - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c77eb5e6-927b-468f-b002-080ece062cbb}, !- Handle
  90.1-2007 - Office - IT_Room Electric Equipment, !- Name
  {946e0f0d-2842-4b12-9f21-3b2515167a38}, !- Electric Equipment Definition Name
  {54c174a6-83e7-45c8-b874-60f6e4ac8a40}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cbf7b17-35a5-495b-a194-5cf30c59b951}, !- Handle
  90.1-2007 - Office - IT_Room Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {db1155c5-0062-4855-848d-5a5d4dd882e4}, !- Handle
  90.1-2007 - Office - Lobby,             !- Name
  ,                                       !- Default Construction Set Name
  {aa909c95-9092-44af-8852-119a2261590d}, !- Default Schedule Set Name
  {1dcdff86-1c4b-4f12-a597-b1642ce1f372}, !- Group Rendering Name
  {49e720e6-6d21-4704-b7e4-94c590a2556b}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {1dcdff86-1c4b-4f12-a597-b1642ce1f372}, !- Handle
  Rendering Color 39,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {aa909c95-9092-44af-8852-119a2261590d}, !- Handle
  90.1-2007 - Office - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4a9931e1-6dc2-41ef-9018-f49e497392df}, !- Handle
  90.1-2007 - Office - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d044dd06-0318-4f41-991e-9d3a103d7602}, !- Handle
  90.1-2007 - Office - Lobby Lights,      !- Name
  {4a9931e1-6dc2-41ef-9018-f49e497392df}, !- Lights Definition Name
  {db1155c5-0062-4855-848d-5a5d4dd882e4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {49e720e6-6d21-4704-b7e4-94c590a2556b}, !- Handle
  90.1-2007 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {41c071c4-f5af-4240-800b-446d20544c97}, !- Handle
  90.1-2007 - Office - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bb334f6b-69fd-49ad-a345-a8ee050a73b7}, !- Handle
  90.1-2007 - Office - Lobby People,      !- Name
  {41c071c4-f5af-4240-800b-446d20544c97}, !- People Definition Name
  {db1155c5-0062-4855-848d-5a5d4dd882e4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d513b22c-6700-479a-8ee0-89746f1c38d1}, !- Handle
  90.1-2007 - Office - Lobby Infiltration, !- Name
  {db1155c5-0062-4855-848d-5a5d4dd882e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {df089392-7575-4855-8f6f-31c2ea7e815c}, !- Handle
  90.1-2007 - Office - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {037ce631-78c5-4386-bf98-45895a14e72a}, !- Handle
  90.1-2007 - Office - Lobby Electric Equipment, !- Name
  {df089392-7575-4855-8f6f-31c2ea7e815c}, !- Electric Equipment Definition Name
  {db1155c5-0062-4855-848d-5a5d4dd882e4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {520a56e6-5a9b-4697-933e-bd34de60a939}, !- Handle
  90.1-2007 - Office - Lobby Thermostat,  !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c0c20b6a-7114-45a6-b0ad-9606faa243c2}, !- Handle
  90.1-2007 - Office - OpenOffice,        !- Name
  ,                                       !- Default Construction Set Name
  {b7e77d1f-2e4e-4675-b1ea-bc6ad513021c}, !- Default Schedule Set Name
  {ab539db7-f346-47d9-9e1d-190fd3e15e84}, !- Group Rendering Name
  {3c282241-deaa-4b5f-850a-ef459f5aa183}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {ab539db7-f346-47d9-9e1d-190fd3e15e84}, !- Handle
  Rendering Color 40,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b7e77d1f-2e4e-4675-b1ea-bc6ad513021c}, !- Handle
  90.1-2007 - Office - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {19f26cff-670a-41e5-8b0b-502093835acb}, !- Handle
  90.1-2007 - Office - OpenOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {72690a95-3bd3-4032-bec4-209a5a2eb8e4}, !- Handle
  90.1-2007 - Office - OpenOffice Lights, !- Name
  {19f26cff-670a-41e5-8b0b-502093835acb}, !- Lights Definition Name
  {c0c20b6a-7114-45a6-b0ad-9606faa243c2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3c282241-deaa-4b5f-850a-ef459f5aa183}, !- Handle
  90.1-2007 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5e88a57f-87b7-4836-8930-cfa61c4554c5}, !- Handle
  90.1-2007 - Office - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c320690a-5f6a-45eb-94cf-65d96dcbb4ea}, !- Handle
  90.1-2007 - Office - OpenOffice People, !- Name
  {5e88a57f-87b7-4836-8930-cfa61c4554c5}, !- People Definition Name
  {c0c20b6a-7114-45a6-b0ad-9606faa243c2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {62208f56-0ee6-4bdd-baa3-f842af0a124c}, !- Handle
  90.1-2007 - Office - OpenOffice Infiltration, !- Name
  {c0c20b6a-7114-45a6-b0ad-9606faa243c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2dbdb35c-4a8c-42ce-97a9-72a9da909f09}, !- Handle
  90.1-2007 - Office - OpenOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c9eeba37-0477-4cc5-9ff6-8f8a9681ede4}, !- Handle
  90.1-2007 - Office - OpenOffice Electric Equipment, !- Name
  {2dbdb35c-4a8c-42ce-97a9-72a9da909f09}, !- Electric Equipment Definition Name
  {c0c20b6a-7114-45a6-b0ad-9606faa243c2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e092e49-eeff-47ab-9590-53bbd50d80ca}, !- Handle
  90.1-2007 - Office - OpenOffice Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {81e3c8d0-dcc9-4568-a02f-cbb9a6eab473}, !- Handle
  90.1-2007 - Office - PrintRoom,         !- Name
  ,                                       !- Default Construction Set Name
  {1f0b58f2-f9d0-49dc-a381-dba6da4422cf}, !- Default Schedule Set Name
  {4d9eb5df-c2b5-493d-9560-f897c3c04403}, !- Group Rendering Name
  {78d7effe-2d3f-404f-9466-8cbe9931855f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {4d9eb5df-c2b5-493d-9560-f897c3c04403}, !- Handle
  Rendering Color 41,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1f0b58f2-f9d0-49dc-a381-dba6da4422cf}, !- Handle
  90.1-2007 - Office - PrintRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c3ee81f7-fc1e-4c5d-9120-9b5af9778129}, !- Handle
  90.1-2007 - Office - PrintRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7b4d6aa8-41da-47df-af77-3f951f78b71f}, !- Handle
  90.1-2007 - Office - PrintRoom Lights,  !- Name
  {c3ee81f7-fc1e-4c5d-9120-9b5af9778129}, !- Lights Definition Name
  {81e3c8d0-dcc9-4568-a02f-cbb9a6eab473}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {78d7effe-2d3f-404f-9466-8cbe9931855f}, !- Handle
  90.1-2007 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {227c260a-11c2-4661-9a69-32baba328eef}, !- Handle
  90.1-2007 - Office - PrintRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f34801c5-05d6-49af-88a6-267854e736d0}, !- Handle
  90.1-2007 - Office - PrintRoom People,  !- Name
  {227c260a-11c2-4661-9a69-32baba328eef}, !- People Definition Name
  {81e3c8d0-dcc9-4568-a02f-cbb9a6eab473}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5bb52733-c705-447b-985f-675f3cdeadc4}, !- Handle
  90.1-2007 - Office - PrintRoom Infiltration, !- Name
  {81e3c8d0-dcc9-4568-a02f-cbb9a6eab473}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ae3544dc-f23e-4f61-933f-2424302b3d18}, !- Handle
  90.1-2007 - Office - PrintRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5101035e-dc85-4cd4-903e-72d95f32c190}, !- Handle
  90.1-2007 - Office - PrintRoom Electric Equipment, !- Name
  {ae3544dc-f23e-4f61-933f-2424302b3d18}, !- Electric Equipment Definition Name
  {81e3c8d0-dcc9-4568-a02f-cbb9a6eab473}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9cc0654b-e71f-4e66-9758-c524944aff22}, !- Handle
  90.1-2007 - Office - PrintRoom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a3908805-d475-46c3-9bef-d859721c9200}, !- Handle
  90.1-2007 - Office - Restroom,          !- Name
  ,                                       !- Default Construction Set Name
  {31997424-52fa-4d25-aa13-b9b07acba992}, !- Default Schedule Set Name
  {cde1ab38-7c1f-489c-a1cd-e06f7184822c}, !- Group Rendering Name
  {2c3c4b52-ced2-45bc-9b2b-962ecc629d5f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {cde1ab38-7c1f-489c-a1cd-e06f7184822c}, !- Handle
  Rendering Color 42,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {31997424-52fa-4d25-aa13-b9b07acba992}, !- Handle
  90.1-2007 - Office - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1b5a4242-7a54-4f1a-905c-53605f0a9de9}, !- Handle
  90.1-2007 - Office - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {051d2434-2636-460b-a0d5-117b73734410}, !- Handle
  90.1-2007 - Office - Restroom Lights,   !- Name
  {1b5a4242-7a54-4f1a-905c-53605f0a9de9}, !- Lights Definition Name
  {a3908805-d475-46c3-9bef-d859721c9200}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2c3c4b52-ced2-45bc-9b2b-962ecc629d5f}, !- Handle
  90.1-2007 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4ad6f6b9-65ae-4978-9e7c-02b4abdbd907}, !- Handle
  90.1-2007 - Office - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1418c385-ce2d-4598-a639-11f5b377c1a2}, !- Handle
  90.1-2007 - Office - Restroom People,   !- Name
  {4ad6f6b9-65ae-4978-9e7c-02b4abdbd907}, !- People Definition Name
  {a3908805-d475-46c3-9bef-d859721c9200}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {deed9c9a-4bbf-4545-8325-fc38614a247c}, !- Handle
  90.1-2007 - Office - Restroom Infiltration, !- Name
  {a3908805-d475-46c3-9bef-d859721c9200}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {164bb57c-f0b1-4ff0-afa9-25abba146b7d}, !- Handle
  90.1-2007 - Office - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a30a16fa-82f8-4667-97b2-37335b36c2b8}, !- Handle
  90.1-2007 - Office - Restroom Electric Equipment, !- Name
  {164bb57c-f0b1-4ff0-afa9-25abba146b7d}, !- Electric Equipment Definition Name
  {a3908805-d475-46c3-9bef-d859721c9200}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa46ffc8-c0e0-44de-9bf3-d337a8b07def}, !- Handle
  90.1-2007 - Office - Restroom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7a869ce6-f406-424b-93d7-8fb396741d95}, !- Handle
  90.1-2007 - Office - Stair,             !- Name
  ,                                       !- Default Construction Set Name
  {494f9813-c4b4-4888-b916-4b3cfcacf678}, !- Default Schedule Set Name
  {17e84904-373e-4764-a710-ad01a46c0294}, !- Group Rendering Name
  {b02f0d53-18e6-4753-99b9-c4c665c28c1d}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {17e84904-373e-4764-a710-ad01a46c0294}, !- Handle
  Rendering Color 43,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {494f9813-c4b4-4888-b916-4b3cfcacf678}, !- Handle
  90.1-2007 - Office - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2d91134a-a73f-43d9-a990-6e89b0a0935f}, !- Handle
  90.1-2007 - Office - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {fc0a368f-610a-4ef4-bbda-68de67502c7c}, !- Handle
  90.1-2007 - Office - Stair Lights,      !- Name
  {2d91134a-a73f-43d9-a990-6e89b0a0935f}, !- Lights Definition Name
  {7a869ce6-f406-424b-93d7-8fb396741d95}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b02f0d53-18e6-4753-99b9-c4c665c28c1d}, !- Handle
  90.1-2007 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {52491199-d8b1-4602-8e7d-7a19977307ef}, !- Handle
  90.1-2007 - Office - Stair Infiltration, !- Name
  {7a869ce6-f406-424b-93d7-8fb396741d95}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {db80f45c-e7e7-457d-8e9e-1650e48e4fdc}, !- Handle
  90.1-2007 - Office - Stair Thermostat,  !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b5214683-64ba-4d56-b483-0d7067963042}, !- Handle
  90.1-2007 - Office - Storage,           !- Name
  ,                                       !- Default Construction Set Name
  {d77c307a-603a-4122-934b-1bb4494f1c64}, !- Default Schedule Set Name
  {a3931522-0f8d-4fc8-88d1-bf471fb411c2}, !- Group Rendering Name
  {1549fb07-6160-49ae-9662-1f667fa0e1af}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {a3931522-0f8d-4fc8-88d1-bf471fb411c2}, !- Handle
  Rendering Color 44,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d77c307a-603a-4122-934b-1bb4494f1c64}, !- Handle
  90.1-2007 - Office - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {22b6bdd2-ccb6-4875-b03a-cf02c0ebb18c}, !- Handle
  90.1-2007 - Office - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b8591fb1-a7d8-4e8a-a0f5-386b82817744}, !- Handle
  90.1-2007 - Office - Storage Lights,    !- Name
  {22b6bdd2-ccb6-4875-b03a-cf02c0ebb18c}, !- Lights Definition Name
  {b5214683-64ba-4d56-b483-0d7067963042}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1549fb07-6160-49ae-9662-1f667fa0e1af}, !- Handle
  90.1-2007 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0cd95fb2-6110-4b16-9bdb-3c06bdeb466d}, !- Handle
  90.1-2007 - Office - Storage Infiltration, !- Name
  {b5214683-64ba-4d56-b483-0d7067963042}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {af52cd3e-30e7-4ae9-89c9-aa85f59d9b93}, !- Handle
  90.1-2007 - Office - Storage Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ef3a6d14-cf19-4ccc-b8ca-ac6cfaeff8ef}, !- Handle
  90.1-2007 - Office - Vending,           !- Name
  ,                                       !- Default Construction Set Name
  {6f5785fc-f059-48c6-b79d-428917d68f1c}, !- Default Schedule Set Name
  {8b289ba5-44da-4f44-bf31-2c2aebb34618}, !- Group Rendering Name
  {d2a5ed03-a1ab-4b81-8790-c341cdddd855}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {8b289ba5-44da-4f44-bf31-2c2aebb34618}, !- Handle
  Rendering Color 45,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6f5785fc-f059-48c6-b79d-428917d68f1c}, !- Handle
  90.1-2007 - Office - Vending Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9ac109a0-7fa4-407e-961c-171c1dc1bb7b}, !- Handle
  90.1-2007 - Office - Vending Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2a164984-11d1-45f1-a758-87bb9625f0a0}, !- Handle
  90.1-2007 - Office - Vending Lights,    !- Name
  {9ac109a0-7fa4-407e-961c-171c1dc1bb7b}, !- Lights Definition Name
  {ef3a6d14-cf19-4ccc-b8ca-ac6cfaeff8ef}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d2a5ed03-a1ab-4b81-8790-c341cdddd855}, !- Handle
  90.1-2007 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f42dd605-f75e-490b-91c1-6e200cb1b7ba}, !- Handle
  90.1-2007 - Office - Vending People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c7896d46-4563-44fc-b604-cdeb748e2c27}, !- Handle
  90.1-2007 - Office - Vending People,    !- Name
  {f42dd605-f75e-490b-91c1-6e200cb1b7ba}, !- People Definition Name
  {ef3a6d14-cf19-4ccc-b8ca-ac6cfaeff8ef}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {10577e5f-61d6-4e5a-befe-92401de5afb6}, !- Handle
  90.1-2007 - Office - Vending Infiltration, !- Name
  {ef3a6d14-cf19-4ccc-b8ca-ac6cfaeff8ef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e4c1df07-c197-446a-8652-1e90ea3e82df}, !- Handle
  90.1-2007 - Office - Vending Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {97e71949-923d-45fe-8bcc-d0bfb6ee4e3e}, !- Handle
  90.1-2007 - Office - Vending Electric Equipment, !- Name
  {e4c1df07-c197-446a-8652-1e90ea3e82df}, !- Electric Equipment Definition Name
  {ef3a6d14-cf19-4ccc-b8ca-ac6cfaeff8ef}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3335b01d-7b1d-4147-b582-94780c402be2}, !- Handle
  90.1-2007 - Office - Vending Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {dd4b5f2c-bf91-4a65-b8e0-28ffd9f0866a}, !- Handle
  DOE Ref 1980-2004 - Office - BreakRoom, !- Name
  ,                                       !- Default Construction Set Name
  {0ae0e4fe-a485-41da-a543-cb0c444f5988}, !- Default Schedule Set Name
  {794c1e99-3e5f-4fd6-ac15-4813598b6326}, !- Group Rendering Name
  {b993c965-39f3-41cd-8c36-8dc40aeae3ec}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {794c1e99-3e5f-4fd6-ac15-4813598b6326}, !- Handle
  Rendering Color 46,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0ae0e4fe-a485-41da-a543-cb0c444f5988}, !- Handle
  DOE Ref 1980-2004 - Office - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b8256c31-4751-4dee-b132-8a173b76e342}, !- Handle
  DOE Ref 1980-2004 - Office - BreakRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84582681801871,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b07dd13f-6e71-48bc-9bbb-ab2ae931d908}, !- Handle
  DOE Ref 1980-2004 - Office - BreakRoom Lights, !- Name
  {b8256c31-4751-4dee-b132-8a173b76e342}, !- Lights Definition Name
  {dd4b5f2c-bf91-4a65-b8e0-28ffd9f0866a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b993c965-39f3-41cd-8c36-8dc40aeae3ec}, !- Handle
  DOE Ref 1980-2004 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f5269c8f-ca61-4ee6-b94c-44c2b5a51208}, !- Handle
  DOE Ref 1980-2004 - Office - BreakRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e2b9ce79-005c-4a8c-b633-80eac0178c9a}, !- Handle
  DOE Ref 1980-2004 - Office - BreakRoom People, !- Name
  {f5269c8f-ca61-4ee6-b94c-44c2b5a51208}, !- People Definition Name
  {dd4b5f2c-bf91-4a65-b8e0-28ffd9f0866a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5b781232-f2b6-4323-8652-ab9e2e8f3417}, !- Handle
  DOE Ref 1980-2004 - Office - BreakRoom Infiltration, !- Name
  {dd4b5f2c-bf91-4a65-b8e0-28ffd9f0866a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7d7108d8-7224-4a10-a6ba-ee6e13501e87}, !- Handle
  DOE Ref 1980-2004 - Office - BreakRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60.6008156460757,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {60eaa1b9-7f65-4559-811b-ed7aab0b52f0}, !- Handle
  DOE Ref 1980-2004 - Office - BreakRoom Electric Equipment, !- Name
  {7d7108d8-7224-4a10-a6ba-ee6e13501e87}, !- Electric Equipment Definition Name
  {dd4b5f2c-bf91-4a65-b8e0-28ffd9f0866a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0581f5a0-ee7a-4385-a30a-30c2b5785397}, !- Handle
  DOE Ref 1980-2004 - Office - BreakRoom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4d2ad3b7-d8e9-4a48-bfa8-87f26695c6ca}, !- Handle
  DOE Ref 1980-2004 - Office - ClosedOffice, !- Name
  ,                                       !- Default Construction Set Name
  {1c033ea9-225d-4dc6-aec1-265faf237002}, !- Default Schedule Set Name
  {03474b0d-778b-47c6-9e27-28512db606d2}, !- Group Rendering Name
  {97f9dfca-512a-4c23-872d-2570259dc536}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {03474b0d-778b-47c6-9e27-28512db606d2}, !- Handle
  Rendering Color 47,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1c033ea9-225d-4dc6-aec1-265faf237002}, !- Handle
  DOE Ref 1980-2004 - Office - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1c9affc-304a-4ef8-92a8-07c9088e0d8d}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a219efe5-f16f-425a-bd52-3f6ed161f16c}, !- Handle
  DOE Ref 1980-2004 - Office - ClosedOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.43088207388536,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {78ac51d6-fcfa-42a4-83aa-eb56a0e04bf1}, !- Handle
  DOE Ref 1980-2004 - Office - ClosedOffice Lights, !- Name
  {a219efe5-f16f-425a-bd52-3f6ed161f16c}, !- Lights Definition Name
  {4d2ad3b7-d8e9-4a48-bfa8-87f26695c6ca}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {97f9dfca-512a-4c23-872d-2570259dc536}, !- Handle
  DOE Ref 1980-2004 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8d62afa3-b799-481c-b264-c495f3e18b8f}, !- Handle
  DOE Ref 1980-2004 - Office - ClosedOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7d6dcfac-1320-48f6-a176-7e80a76a4d6a}, !- Handle
  DOE Ref 1980-2004 - Office - ClosedOffice People, !- Name
  {8d62afa3-b799-481c-b264-c495f3e18b8f}, !- People Definition Name
  {4d2ad3b7-d8e9-4a48-bfa8-87f26695c6ca}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0a1e6467-b1b7-427c-a0a5-1b36165fdd02}, !- Handle
  DOE Ref 1980-2004 - Office - ClosedOffice Infiltration, !- Name
  {4d2ad3b7-d8e9-4a48-bfa8-87f26695c6ca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5235ccba-7e3c-4274-bd03-817292b467f6}, !- Handle
  DOE Ref 1980-2004 - Office - ClosedOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e869228c-8a1b-427d-8ed2-be49a252ecf3}, !- Handle
  DOE Ref 1980-2004 - Office - ClosedOffice Electric Equipment, !- Name
  {5235ccba-7e3c-4274-bd03-817292b467f6}, !- Electric Equipment Definition Name
  {4d2ad3b7-d8e9-4a48-bfa8-87f26695c6ca}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb500179-cbfa-489c-bbbe-0b7cf0c639d1}, !- Handle
  DOE Ref 1980-2004 - Office - ClosedOffice Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c2833d15-6628-4d48-9da8-d8f0df13f04e}, !- Handle
  DOE Ref 1980-2004 - Office - Conference, !- Name
  ,                                       !- Default Construction Set Name
  {5312b45a-c799-4924-b103-761cce1e8360}, !- Default Schedule Set Name
  {db34e6e7-8bbf-4b72-98b9-0249697d621b}, !- Group Rendering Name
  {6fc96182-2cc9-458c-92ff-e18b12ffc13e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {db34e6e7-8bbf-4b72-98b9-0249697d621b}, !- Handle
  Rendering Color 48,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5312b45a-c799-4924-b103-761cce1e8360}, !- Handle
  DOE Ref 1980-2004 - Office - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {762eaaa5-82a2-46aa-9d83-29637783ce74}, !- Handle
  DOE Ref 1980-2004 - Office - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.7484201005634,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4bf01cad-a995-4126-b942-236126d77c75}, !- Handle
  DOE Ref 1980-2004 - Office - Conference Lights, !- Name
  {762eaaa5-82a2-46aa-9d83-29637783ce74}, !- Lights Definition Name
  {c2833d15-6628-4d48-9da8-d8f0df13f04e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6fc96182-2cc9-458c-92ff-e18b12ffc13e}, !- Handle
  DOE Ref 1980-2004 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c7c28b59-6d75-4729-90a6-d19238adc714}, !- Handle
  DOE Ref 1980-2004 - Office - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ebf55172-1b53-445e-8988-2c21d125837c}, !- Handle
  DOE Ref 1980-2004 - Office - Conference People, !- Name
  {c7c28b59-6d75-4729-90a6-d19238adc714}, !- People Definition Name
  {c2833d15-6628-4d48-9da8-d8f0df13f04e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1f19a8ea-9e9b-4888-92fa-6f230ec9fd8f}, !- Handle
  DOE Ref 1980-2004 - Office - Conference Infiltration, !- Name
  {c2833d15-6628-4d48-9da8-d8f0df13f04e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6c2d58ca-c34f-4bdf-b71a-5e0ebeffb1f5}, !- Handle
  DOE Ref 1980-2004 - Office - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4a557079-8cea-4754-b94e-1ff5f4993b58}, !- Handle
  DOE Ref 1980-2004 - Office - Conference Electric Equipment, !- Name
  {6c2d58ca-c34f-4bdf-b71a-5e0ebeffb1f5}, !- Electric Equipment Definition Name
  {c2833d15-6628-4d48-9da8-d8f0df13f04e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ecd79516-20a9-42f0-ba0d-0e27bd53057c}, !- Handle
  DOE Ref 1980-2004 - Office - Conference Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {accb0038-1fe2-40ae-83b8-239f98d4ec62}, !- Handle
  DOE Ref 1980-2004 - Office - Corridor,  !- Name
  ,                                       !- Default Construction Set Name
  {bebef3a4-f98d-45a6-9dcb-4f3d527d8efd}, !- Default Schedule Set Name
  {837fa655-38c7-4b8d-9a94-40ca3461241b}, !- Group Rendering Name
  {5b77e98f-1624-4558-aa0b-cd743779f619}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {837fa655-38c7-4b8d-9a94-40ca3461241b}, !- Handle
  Rendering Color 49,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bebef3a4-f98d-45a6-9dcb-4f3d527d8efd}, !- Handle
  DOE Ref 1980-2004 - Office - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1c9affc-304a-4ef8-92a8-07c9088e0d8d}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7ae5ef4c-e343-45bd-b15b-237505deda70}, !- Handle
  DOE Ref 1980-2004 - Office - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.46056621573131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {503dd8c1-ea20-4fce-8215-394536e16192}, !- Handle
  DOE Ref 1980-2004 - Office - Corridor Lights, !- Name
  {7ae5ef4c-e343-45bd-b15b-237505deda70}, !- Lights Definition Name
  {accb0038-1fe2-40ae-83b8-239f98d4ec62}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5b77e98f-1624-4558-aa0b-cd743779f619}, !- Handle
  DOE Ref 1980-2004 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f9cb5845-36c5-4269-b7ac-d48c84a3d7f5}, !- Handle
  DOE Ref 1980-2004 - Office - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aef3b6bd-2fb2-4577-8034-acc918586f01}, !- Handle
  DOE Ref 1980-2004 - Office - Corridor People, !- Name
  {f9cb5845-36c5-4269-b7ac-d48c84a3d7f5}, !- People Definition Name
  {accb0038-1fe2-40ae-83b8-239f98d4ec62}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ed4ea578-69c1-42a8-9cf1-8c49eccded0a}, !- Handle
  DOE Ref 1980-2004 - Office - Corridor Infiltration, !- Name
  {accb0038-1fe2-40ae-83b8-239f98d4ec62}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e7eadcdc-94a8-4e09-9673-2f08cc5c4fd4}, !- Handle
  DOE Ref 1980-2004 - Office - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bcb0720d-d00e-4e04-a45c-5ba396149a9e}, !- Handle
  DOE Ref 1980-2004 - Office - Corridor Electric Equipment, !- Name
  {e7eadcdc-94a8-4e09-9673-2f08cc5c4fd4}, !- Electric Equipment Definition Name
  {accb0038-1fe2-40ae-83b8-239f98d4ec62}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ccad0f9a-a42c-459a-9ef2-bc83ede83b65}, !- Handle
  DOE Ref 1980-2004 - Office - Corridor Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3843869a-8031-4879-9f0d-5db5aa78ecbb}, !- Handle
  DOE Ref 1980-2004 - Office - Elec/MechRoom, !- Name
  ,                                       !- Default Construction Set Name
  {bc8c71e4-67f4-4030-b1b3-37c3aa61f020}, !- Default Schedule Set Name
  {3d79e2af-4879-4e26-9b7d-22807ebcc360}, !- Group Rendering Name
  {3d5247ae-bb54-4c08-843b-d5d35237a319}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {3d79e2af-4879-4e26-9b7d-22807ebcc360}, !- Handle
  Rendering Color 50,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bc8c71e4-67f4-4030-b1b3-37c3aa61f020}, !- Handle
  DOE Ref 1980-2004 - Office - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d0fef088-6200-4979-b060-4234d765ce82}, !- Handle
  DOE Ref 1980-2004 - Office - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.614452690838765,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9e2b9f79-3876-42ce-a9cb-b92c6585f16e}, !- Handle
  DOE Ref 1980-2004 - Office - Elec/MechRoom Lights, !- Name
  {d0fef088-6200-4979-b060-4234d765ce82}, !- Lights Definition Name
  {3843869a-8031-4879-9f0d-5db5aa78ecbb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3d5247ae-bb54-4c08-843b-d5d35237a319}, !- Handle
  DOE Ref 1980-2004 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {61aa1f84-f777-429d-a41e-7a5be113d3ac}, !- Handle
  DOE Ref 1980-2004 - Office - Elec/MechRoom Infiltration, !- Name
  {3843869a-8031-4879-9f0d-5db5aa78ecbb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {88c212c7-182f-4c5d-a99a-d5007655c75c}, !- Handle
  DOE Ref 1980-2004 - Office - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {544d251f-9096-429f-9a72-ffac19b683d9}, !- Handle
  DOE Ref 1980-2004 - Office - Elec/MechRoom Electric Equipment, !- Name
  {88c212c7-182f-4c5d-a99a-d5007655c75c}, !- Electric Equipment Definition Name
  {3843869a-8031-4879-9f0d-5db5aa78ecbb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0670118-e42a-499b-b5c1-85b7db6a1e4a}, !- Handle
  DOE Ref 1980-2004 - Office - Elec/MechRoom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7706499b-ba2b-497e-977d-b6ee60142092}, !- Handle
  DOE Ref 1980-2004 - Office - IT_Room,   !- Name
  ,                                       !- Default Construction Set Name
  {068b2885-82d5-4b0e-869f-10404f80600b}, !- Default Schedule Set Name
  {1977e57c-3097-41ba-9fce-840447118a91}, !- Group Rendering Name
  {59ac03c0-3bd4-45b7-8ff9-98cb49e5601c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {1977e57c-3097-41ba-9fce-840447118a91}, !- Handle
  Rendering Color 51,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {068b2885-82d5-4b0e-869f-10404f80600b}, !- Handle
  DOE Ref 1980-2004 - Office - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c2612418-74d1-4fdd-a5bf-96076464b9ea}, !- Handle
  DOE Ref 1980-2004 - Office - IT_Room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.409635127225843,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {703f5352-810e-43b3-98a1-a2da35c44d6f}, !- Handle
  DOE Ref 1980-2004 - Office - IT_Room Lights, !- Name
  {c2612418-74d1-4fdd-a5bf-96076464b9ea}, !- Lights Definition Name
  {7706499b-ba2b-497e-977d-b6ee60142092}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {59ac03c0-3bd4-45b7-8ff9-98cb49e5601c}, !- Handle
  DOE Ref 1980-2004 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6dd59be0-667e-4e37-be9e-a0d57c479bf2}, !- Handle
  DOE Ref 1980-2004 - Office - IT_Room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {54b2b209-a893-4e24-aa71-afa26aafa11e}, !- Handle
  DOE Ref 1980-2004 - Office - IT_Room People, !- Name
  {6dd59be0-667e-4e37-be9e-a0d57c479bf2}, !- People Definition Name
  {7706499b-ba2b-497e-977d-b6ee60142092}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9f91576c-7c4d-46fe-b164-a2975eeeef5a}, !- Handle
  DOE Ref 1980-2004 - Office - IT_Room Infiltration, !- Name
  {7706499b-ba2b-497e-977d-b6ee60142092}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {564155b5-5b05-44df-a640-85e45d20c489}, !- Handle
  DOE Ref 1980-2004 - Office - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f0fc5775-606f-45a7-a1be-7d1c76916376}, !- Handle
  DOE Ref 1980-2004 - Office - IT_Room Electric Equipment, !- Name
  {564155b5-5b05-44df-a640-85e45d20c489}, !- Electric Equipment Definition Name
  {7706499b-ba2b-497e-977d-b6ee60142092}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d175479-6704-4448-ab7c-670d5871a25c}, !- Handle
  DOE Ref 1980-2004 - Office - IT_Room Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {55d1ddf0-5d26-40d3-bd05-48a7c1115633}, !- Handle
  DOE Ref 1980-2004 - Office - Lobby,     !- Name
  ,                                       !- Default Construction Set Name
  {16d3ad93-19e7-45b9-a73d-339112b6e5d0}, !- Default Schedule Set Name
  {7d7d186b-d27f-4481-b87a-26f9685f39fe}, !- Group Rendering Name
  {8abe0a19-22ac-4426-8c8a-7e2ee019141a}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {7d7d186b-d27f-4481-b87a-26f9685f39fe}, !- Handle
  Rendering Color 52,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {16d3ad93-19e7-45b9-a73d-339112b6e5d0}, !- Handle
  DOE Ref 1980-2004 - Office - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {07df7537-ef4d-48fb-902e-4918d560e9bb}, !- Handle
  DOE Ref 1980-2004 - Office - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.409635127225843,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f09ab7d8-0de4-4b3c-8b60-898e93a917a0}, !- Handle
  DOE Ref 1980-2004 - Office - Lobby Lights, !- Name
  {07df7537-ef4d-48fb-902e-4918d560e9bb}, !- Lights Definition Name
  {55d1ddf0-5d26-40d3-bd05-48a7c1115633}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8abe0a19-22ac-4426-8c8a-7e2ee019141a}, !- Handle
  DOE Ref 1980-2004 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {50e7191e-c741-44ba-bf44-bd0e2f67a422}, !- Handle
  DOE Ref 1980-2004 - Office - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {371fb949-6c13-4455-8d88-48b62e982f77}, !- Handle
  DOE Ref 1980-2004 - Office - Lobby People, !- Name
  {50e7191e-c741-44ba-bf44-bd0e2f67a422}, !- People Definition Name
  {55d1ddf0-5d26-40d3-bd05-48a7c1115633}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {dc8a3ed7-b8c4-44bb-aeae-5baee1a3abd6}, !- Handle
  DOE Ref 1980-2004 - Office - Lobby Infiltration, !- Name
  {55d1ddf0-5d26-40d3-bd05-48a7c1115633}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d8ea6d78-8f78-4a0a-b0e2-0b5cefc2ffed}, !- Handle
  DOE Ref 1980-2004 - Office - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a32bceaf-3d70-4177-ae7e-b043b4b92dd3}, !- Handle
  DOE Ref 1980-2004 - Office - Lobby Electric Equipment, !- Name
  {d8ea6d78-8f78-4a0a-b0e2-0b5cefc2ffed}, !- Electric Equipment Definition Name
  {55d1ddf0-5d26-40d3-bd05-48a7c1115633}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f260987f-df47-4771-a0b0-d2edbee83d02}, !- Handle
  DOE Ref 1980-2004 - Office - Lobby Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e49f4abb-2a9a-4b27-90ee-11a1ba8c2547}, !- Handle
  DOE Ref 1980-2004 - Office - OpenOffice, !- Name
  ,                                       !- Default Construction Set Name
  {4706cc88-2bff-45e8-b8ba-0e321f5004f3}, !- Default Schedule Set Name
  {5d2a8c28-674b-4b3b-a804-42fc67c4c9d6}, !- Group Rendering Name
  {98f63608-5471-437f-9bc0-710ce182d31a}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {5d2a8c28-674b-4b3b-a804-42fc67c4c9d6}, !- Handle
  Rendering Color 53,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4706cc88-2bff-45e8-b8ba-0e321f5004f3}, !- Handle
  DOE Ref 1980-2004 - Office - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1c9affc-304a-4ef8-92a8-07c9088e0d8d}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f3b54655-672f-4118-a52f-10d7dd4b417a}, !- Handle
  DOE Ref 1980-2004 - Office - OpenOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.82675124303417,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c04cd71a-3a6f-499e-b11f-c7b34b5b79c1}, !- Handle
  DOE Ref 1980-2004 - Office - OpenOffice Lights, !- Name
  {f3b54655-672f-4118-a52f-10d7dd4b417a}, !- Lights Definition Name
  {e49f4abb-2a9a-4b27-90ee-11a1ba8c2547}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {98f63608-5471-437f-9bc0-710ce182d31a}, !- Handle
  DOE Ref 1980-2004 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {baacb653-a7b4-4bcb-b70c-92e2589fa88d}, !- Handle
  DOE Ref 1980-2004 - Office - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cf466bff-513a-408d-98cf-c882fa834e38}, !- Handle
  DOE Ref 1980-2004 - Office - OpenOffice People, !- Name
  {baacb653-a7b4-4bcb-b70c-92e2589fa88d}, !- People Definition Name
  {e49f4abb-2a9a-4b27-90ee-11a1ba8c2547}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f1bfd0e9-925b-42e9-83ab-56bce060084a}, !- Handle
  DOE Ref 1980-2004 - Office - OpenOffice Infiltration, !- Name
  {e49f4abb-2a9a-4b27-90ee-11a1ba8c2547}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2944eed7-ce37-4d13-bb5b-0291b2974dd7}, !- Handle
  DOE Ref 1980-2004 - Office - OpenOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {372849f6-1655-4ea9-9ba9-34ba6abf198f}, !- Handle
  DOE Ref 1980-2004 - Office - OpenOffice Electric Equipment, !- Name
  {2944eed7-ce37-4d13-bb5b-0291b2974dd7}, !- Electric Equipment Definition Name
  {e49f4abb-2a9a-4b27-90ee-11a1ba8c2547}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ef21d90-d3f3-422d-8458-08d7d355488c}, !- Handle
  DOE Ref 1980-2004 - Office - OpenOffice Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d9207d42-a4ad-4e0a-aa45-48ce8c38a122}, !- Handle
  DOE Ref 1980-2004 - Office - PrintRoom, !- Name
  ,                                       !- Default Construction Set Name
  {f2098a93-2abc-48d6-9d58-41dfe91670f9}, !- Default Schedule Set Name
  {fd22ced4-3ff4-4055-bcf2-7c7c4af80f6e}, !- Group Rendering Name
  {fa3164b0-a8e0-4427-83e1-cd0b36e190c2}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {fd22ced4-3ff4-4055-bcf2-7c7c4af80f6e}, !- Handle
  Rendering Color 54,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f2098a93-2abc-48d6-9d58-41dfe91670f9}, !- Handle
  DOE Ref 1980-2004 - Office - PrintRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8bd9e53e-6cd6-4593-9eb5-f2ecb2f4b16d}, !- Handle
  DOE Ref 1980-2004 - Office - PrintRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.21783416202278,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {97a8819b-5f00-4d97-86c8-b6f0200478cc}, !- Handle
  DOE Ref 1980-2004 - Office - PrintRoom Lights, !- Name
  {8bd9e53e-6cd6-4593-9eb5-f2ecb2f4b16d}, !- Lights Definition Name
  {d9207d42-a4ad-4e0a-aa45-48ce8c38a122}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fa3164b0-a8e0-4427-83e1-cd0b36e190c2}, !- Handle
  DOE Ref 1980-2004 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b5c97443-712f-47b4-9fa7-a9565a06201b}, !- Handle
  DOE Ref 1980-2004 - Office - PrintRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6602a9ba-8169-4a35-8419-24c32012c8e1}, !- Handle
  DOE Ref 1980-2004 - Office - PrintRoom People, !- Name
  {b5c97443-712f-47b4-9fa7-a9565a06201b}, !- People Definition Name
  {d9207d42-a4ad-4e0a-aa45-48ce8c38a122}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {22f9c168-5002-42f2-9cc6-94b580b95cc7}, !- Handle
  DOE Ref 1980-2004 - Office - PrintRoom Infiltration, !- Name
  {d9207d42-a4ad-4e0a-aa45-48ce8c38a122}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0ab3e2d0-52c1-41f9-bd39-aa11ac92cccd}, !- Handle
  DOE Ref 1980-2004 - Office - PrintRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  58.1251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ebd36bc7-9883-451a-8ede-0082526839af}, !- Handle
  DOE Ref 1980-2004 - Office - PrintRoom Electric Equipment, !- Name
  {0ab3e2d0-52c1-41f9-bd39-aa11ac92cccd}, !- Electric Equipment Definition Name
  {d9207d42-a4ad-4e0a-aa45-48ce8c38a122}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b21fa934-c612-4cc1-8c4c-05169beef2cc}, !- Handle
  DOE Ref 1980-2004 - Office - PrintRoom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e0d6f818-a7f3-4e8f-a741-982ed62d2bcb}, !- Handle
  DOE Ref 1980-2004 - Office - Restroom,  !- Name
  ,                                       !- Default Construction Set Name
  {6e4de22d-d8fe-416f-8f9d-a844d41bf1f3}, !- Default Schedule Set Name
  {134f1c65-9b64-4d60-87a5-d15958fa66ff}, !- Group Rendering Name
  {c9eb94bd-526e-4aa7-9801-4b3afb074b0c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {134f1c65-9b64-4d60-87a5-d15958fa66ff}, !- Handle
  Rendering Color 55,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6e4de22d-d8fe-416f-8f9d-a844d41bf1f3}, !- Handle
  DOE Ref 1980-2004 - Office - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {84647cf8-f8a4-41d1-b5b8-b0e19e3e6458}, !- Handle
  DOE Ref 1980-2004 - Office - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.21783416202278,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d599461b-b846-430a-a91c-e5c93d192573}, !- Handle
  DOE Ref 1980-2004 - Office - Restroom Lights, !- Name
  {84647cf8-f8a4-41d1-b5b8-b0e19e3e6458}, !- Lights Definition Name
  {e0d6f818-a7f3-4e8f-a741-982ed62d2bcb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c9eb94bd-526e-4aa7-9801-4b3afb074b0c}, !- Handle
  DOE Ref 1980-2004 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b7e87eea-b83d-48b7-ac81-8a7ec2d71795}, !- Handle
  DOE Ref 1980-2004 - Office - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6295e98d-41a4-41e5-9d5f-c6fae86fa77f}, !- Handle
  DOE Ref 1980-2004 - Office - Restroom People, !- Name
  {b7e87eea-b83d-48b7-ac81-8a7ec2d71795}, !- People Definition Name
  {e0d6f818-a7f3-4e8f-a741-982ed62d2bcb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b3105673-b205-4634-a697-a62b4699f792}, !- Handle
  DOE Ref 1980-2004 - Office - Restroom Infiltration, !- Name
  {e0d6f818-a7f3-4e8f-a741-982ed62d2bcb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b4a7710c-7966-4328-b806-7ad9f0780b36}, !- Handle
  DOE Ref 1980-2004 - Office - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {22c8afc5-b2ca-4329-9127-6aac2ead4fed}, !- Handle
  DOE Ref 1980-2004 - Office - Restroom Electric Equipment, !- Name
  {b4a7710c-7966-4328-b806-7ad9f0780b36}, !- Electric Equipment Definition Name
  {e0d6f818-a7f3-4e8f-a741-982ed62d2bcb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {66c31862-a403-4a6c-9a0e-7c28954d851b}, !- Handle
  DOE Ref 1980-2004 - Office - Restroom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3cc05460-e7c8-4ff8-9c3d-183d3c442c81}, !- Handle
  DOE Ref 1980-2004 - Office - Stair,     !- Name
  ,                                       !- Default Construction Set Name
  {c367c694-3512-431d-af64-39c3eeebbc2e}, !- Default Schedule Set Name
  {302d1fad-8083-4c15-8f3d-5064147debd1}, !- Group Rendering Name
  {98eb6c94-632d-4f78-93a8-caca5f675caf}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {302d1fad-8083-4c15-8f3d-5064147debd1}, !- Handle
  Rendering Color 56,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c367c694-3512-431d-af64-39c3eeebbc2e}, !- Handle
  DOE Ref 1980-2004 - Office - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a6a3a8b3-3f15-4749-98c0-6f493fb7df6d}, !- Handle
  DOE Ref 1980-2004 - Office - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.43088207388536,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {16259ba7-91cd-4771-923a-35ecd6dc2e79}, !- Handle
  DOE Ref 1980-2004 - Office - Stair Lights, !- Name
  {a6a3a8b3-3f15-4749-98c0-6f493fb7df6d}, !- Lights Definition Name
  {3cc05460-e7c8-4ff8-9c3d-183d3c442c81}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {98eb6c94-632d-4f78-93a8-caca5f675caf}, !- Handle
  DOE Ref 1980-2004 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d4136cf0-16a0-404b-97c6-f072eb192c3c}, !- Handle
  DOE Ref 1980-2004 - Office - Stair Infiltration, !- Name
  {3cc05460-e7c8-4ff8-9c3d-183d3c442c81}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {0906a691-2617-4f96-be24-0ad73c43bcb2}, !- Handle
  DOE Ref 1980-2004 - Office - Stair Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2924523f-c748-4c27-bfab-bd2fe9521c9f}, !- Handle
  DOE Ref 1980-2004 - Office - Storage,   !- Name
  ,                                       !- Default Construction Set Name
  {8a68c9e9-8a3a-45b9-ba19-c34865ca4583}, !- Default Schedule Set Name
  {957769dc-3c77-4880-a659-94070af88aa8}, !- Group Rendering Name
  {15b91286-3255-45df-96a5-01f997b6bdc8}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {957769dc-3c77-4880-a659-94070af88aa8}, !- Handle
  Rendering Color 57,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8a68c9e9-8a3a-45b9-ba19-c34865ca4583}, !- Handle
  DOE Ref 1980-2004 - Office - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d7212174-8f69-4600-bf0b-ce37f47e5703}, !- Handle
  DOE Ref 1980-2004 - Office - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.62058804925691,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1b7c2db6-6320-4291-9c50-cf8328f13e7b}, !- Handle
  DOE Ref 1980-2004 - Office - Storage Lights, !- Name
  {d7212174-8f69-4600-bf0b-ce37f47e5703}, !- Lights Definition Name
  {2924523f-c748-4c27-bfab-bd2fe9521c9f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {15b91286-3255-45df-96a5-01f997b6bdc8}, !- Handle
  DOE Ref 1980-2004 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2807fee3-6856-4253-b949-4689b8b87263}, !- Handle
  DOE Ref 1980-2004 - Office - Storage Infiltration, !- Name
  {2924523f-c748-4c27-bfab-bd2fe9521c9f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {f42073c2-58dc-4a31-b5d2-22f8b981d1a1}, !- Handle
  DOE Ref 1980-2004 - Office - Storage Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {27fe3dc2-b1de-4b4e-9543-dcdbe1cbe4c1}, !- Handle
  DOE Ref 1980-2004 - Office - Vending,   !- Name
  ,                                       !- Default Construction Set Name
  {a18b8f39-6ccf-46e2-a313-0d274d2f5579}, !- Default Schedule Set Name
  {c05c0a3c-9d34-4ac5-bae2-d95ab648ccdd}, !- Group Rendering Name
  {176c30ca-600d-4552-99af-2ce64ac52f4f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {c05c0a3c-9d34-4ac5-bae2-d95ab648ccdd}, !- Handle
  Rendering Color 58,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a18b8f39-6ccf-46e2-a313-0d274d2f5579}, !- Handle
  DOE Ref 1980-2004 - Office - Vending Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d3934833-51ec-4d27-afbc-7813646417f5}, !- Handle
  DOE Ref 1980-2004 - Office - Vending Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.62058804925691,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {63bd25ab-087e-449e-83b1-5d44012be0ed}, !- Handle
  DOE Ref 1980-2004 - Office - Vending Lights, !- Name
  {d3934833-51ec-4d27-afbc-7813646417f5}, !- Lights Definition Name
  {27fe3dc2-b1de-4b4e-9543-dcdbe1cbe4c1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {176c30ca-600d-4552-99af-2ce64ac52f4f}, !- Handle
  DOE Ref 1980-2004 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {081e7fa7-f8d5-47c1-9653-12ab083b46be}, !- Handle
  DOE Ref 1980-2004 - Office - Vending People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d008d0be-894a-4a75-9be2-2049f3977402}, !- Handle
  DOE Ref 1980-2004 - Office - Vending People, !- Name
  {081e7fa7-f8d5-47c1-9653-12ab083b46be}, !- People Definition Name
  {27fe3dc2-b1de-4b4e-9543-dcdbe1cbe4c1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9af1149e-cb04-435e-97ae-8b63699ed535}, !- Handle
  DOE Ref 1980-2004 - Office - Vending Infiltration, !- Name
  {27fe3dc2-b1de-4b4e-9543-dcdbe1cbe4c1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b95e0999-3263-42ff-8893-d8a0b8cfdfcb}, !- Handle
  DOE Ref 1980-2004 - Office - Vending Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b9980dc2-9c57-4263-bf8d-120b81c1b6a5}, !- Handle
  DOE Ref 1980-2004 - Office - Vending Electric Equipment, !- Name
  {b95e0999-3263-42ff-8893-d8a0b8cfdfcb}, !- Electric Equipment Definition Name
  {27fe3dc2-b1de-4b4e-9543-dcdbe1cbe4c1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef5dfc67-0a41-44fa-bc3a-b9823ee54da9}, !- Handle
  DOE Ref 1980-2004 - Office - Vending Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3bb604a4-95e5-4f09-96eb-83f3514805af}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Lg Office, !- Name
  ,                                       !- Default Construction Set Name
  {896363be-9211-4b57-93b9-155bc77658b4}, !- Default Schedule Set Name
  {5f7f07a4-ed12-4776-a250-ef8f6ed9066c}, !- Group Rendering Name
  {88a649fb-ec30-4cf0-b91b-bb144981f9bf}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {5f7f07a4-ed12-4776-a250-ef8f6ed9066c}, !- Handle
  Rendering Color 59,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {896363be-9211-4b57-93b9-155bc77658b4}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {17e54751-06c2-4be4-a5c9-379a96d2ea8f}, !- Number of People Schedule Name
  {d1715e4f-ae5a-43bc-8ff9-671dbd6280d6}, !- People Activity Level Schedule Name
  {1f3f146f-d660-4d37-9c29-1c519a0f465b}, !- Lighting Schedule Name
  {980e4bdd-826a-4401-ae41-afd647375e84}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ef93ffe3-681d-4559-8ee8-d34806f9338d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {89cff4ba-c775-4fbc-850b-7badaa6b5fcf}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Lg Office Lights Definition, !- Name
