  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c3e2ce3d-dbb6-4451-9d1e-dc34b7686ae6}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Lg Office Lights, !- Name
  {89cff4ba-c775-4fbc-850b-7badaa6b5fcf}, !- Lights Definition Name
  {3bb604a4-95e5-4f09-96eb-83f3514805af}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {88a649fb-ec30-4cf0-b91b-bb144981f9bf}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e53a5d54-c805-49d5-acf9-bd19f88bb906}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {91443850-14e0-4d0c-9403-1c455f9c402d}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Lg Office People, !- Name
  {e53a5d54-c805-49d5-acf9-bd19f88bb906}, !- People Definition Name
  {3bb604a4-95e5-4f09-96eb-83f3514805af}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {bab8a6d1-ac22-47d7-83f8-a6dd1d8ccef1}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Lg Office Infiltration, !- Name
  {3bb604a4-95e5-4f09-96eb-83f3514805af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7eb74dcb-52de-442c-bd89-c2aa015c7639}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Lg Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {21e34d8e-c99d-4f7a-969a-011169284599}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Lg Office Electric Equipment, !- Name
  {7eb74dcb-52de-442c-bd89-c2aa015c7639}, !- Electric Equipment Definition Name
  {3bb604a4-95e5-4f09-96eb-83f3514805af}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7502496d-5e64-49de-a931-565f09bba45a}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Lg Office Thermostat, !- Name
  {24596d0b-13ab-4fed-aa28-22f2789e8b13}, !- Heating Setpoint Temperature Schedule Name
  {f38a37c3-267e-42ba-ace8-5f1be150ca5e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {df3ef64b-a7c1-40f7-a367-e6b296f5e8b7}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Md Office, !- Name
  ,                                       !- Default Construction Set Name
  {ec283316-39dd-409d-848f-360b4a441ce7}, !- Default Schedule Set Name
  {6e2327ef-4b49-4f61-8f04-c2a114fde5c2}, !- Group Rendering Name
  {949d6298-1cd4-48f6-8050-8984585a3b49}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {6e2327ef-4b49-4f61-8f04-c2a114fde5c2}, !- Handle
  Rendering Color 60,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ec283316-39dd-409d-848f-360b4a441ce7}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7e623178-df11-4c33-9194-6a3b63c3ba8a}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.8993393542343,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cabe3c71-e2ad-49e5-9e34-e8630a5a9378}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Md Office Lights, !- Name
  {7e623178-df11-4c33-9194-6a3b63c3ba8a}, !- Lights Definition Name
  {df3ef64b-a7c1-40f7-a367-e6b296f5e8b7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {949d6298-1cd4-48f6-8050-8984585a3b49}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9355c638-23fa-43a7-aa4e-b9724d066646}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2eb1d326-8d6a-4fd2-b30f-0f9e50e75b9c}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Md Office People, !- Name
  {9355c638-23fa-43a7-aa4e-b9724d066646}, !- People Definition Name
  {df3ef64b-a7c1-40f7-a367-e6b296f5e8b7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ceafc451-2ccd-4bcb-a851-68d918a215c6}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Md Office Infiltration, !- Name
  {df3ef64b-a7c1-40f7-a367-e6b296f5e8b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d1877e91-92d8-4f94-bc14-c11b4a8c9bfe}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Md Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b60196b7-7c54-4e97-8767-6a4e36533599}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Md Office Electric Equipment, !- Name
  {d1877e91-92d8-4f94-bc14-c11b4a8c9bfe}, !- Electric Equipment Definition Name
  {df3ef64b-a7c1-40f7-a367-e6b296f5e8b7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {81b4eacc-6448-4608-bad9-291f8cc8e6d3}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Md Office Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {87e0dc09-7784-4ff3-9625-e789dd554b8d}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office, !- Name
  ,                                       !- Default Construction Set Name
  {f582769d-62fc-4373-ad7c-0b935dc1d91f}, !- Default Schedule Set Name
  {8ee67383-15c8-4b21-920b-b29c3566d6cb}, !- Group Rendering Name
  {3818c62d-56e0-4b19-8c1f-fb915a77e0cc}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {8ee67383-15c8-4b21-920b-b29c3566d6cb}, !- Handle
  Rendering Color 61,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f582769d-62fc-4373-ad7c-0b935dc1d91f}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2e3f8df-6254-4bd2-a59f-c1141ea9e741}, !- Number of People Schedule Name
  {b27c6aef-3e7c-4b9c-ab33-6226fecb38f4}, !- People Activity Level Schedule Name
  {1a76987d-e62b-4fee-9287-92b2945bfc93}, !- Lighting Schedule Name
  {9ef57a5a-b2a0-4ee6-a99e-570e9d960bbb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6368503d-d41d-49bd-ad51-9be76d882843}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {94690bd6-0f0f-4792-b6ce-aa340a26c45c}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.4826778542446,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {31c41ed7-f1f1-48e3-9da4-e026b2622ffa}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Lights, !- Name
  {94690bd6-0f0f-4792-b6ce-aa340a26c45c}, !- Lights Definition Name
  {87e0dc09-7784-4ff3-9625-e789dd554b8d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3818c62d-56e0-4b19-8c1f-fb915a77e0cc}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {db830892-f2ca-4a97-b177-26b97977bacf}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d4ea2e2b-f460-4dc1-aa77-a1c4115b3e99}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office People, !- Name
  {db830892-f2ca-4a97-b177-26b97977bacf}, !- People Definition Name
  {87e0dc09-7784-4ff3-9625-e789dd554b8d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a533cfaf-619a-468d-955d-b629c8957c43}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Infiltration, !- Name
  {87e0dc09-7784-4ff3-9625-e789dd554b8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {24049931-2798-4530-9b99-b092c1164c32}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ecaa1c87-990a-47df-bd72-7ee1acb02bb0}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Electric Equipment, !- Name
  {24049931-2798-4530-9b99-b092c1164c32}, !- Electric Equipment Definition Name
  {87e0dc09-7784-4ff3-9625-e789dd554b8d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2072a464-09f0-4bdd-918a-a625e2d034e8}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Thermostat, !- Name
  {5dd49e24-5dfb-4e4d-ad01-0c028c3fb04b}, !- Heating Setpoint Temperature Schedule Name
  {47c6a9d2-e253-4bb3-8cb0-b1565720d056}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8cbfc22c-5510-4727-8449-a9d221694dab}, !- Handle
  DOE Ref 2004 - Office - BreakRoom,      !- Name
  ,                                       !- Default Construction Set Name
  {700e71a4-2890-4250-9d1f-6310e632ec14}, !- Default Schedule Set Name
  {e39c6e95-c610-4659-ba83-3f05f752894d}, !- Group Rendering Name
  {a0740af5-a837-409d-bd40-c34a63ed4868}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {e39c6e95-c610-4659-ba83-3f05f752894d}, !- Handle
  Rendering Color 62,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {700e71a4-2890-4250-9d1f-6310e632ec14}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d7c09352-bb8d-4d08-ae02-87091f78d846}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a9ae19e1-2654-43e8-8051-147869f2fa3c}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Lights, !- Name
  {d7c09352-bb8d-4d08-ae02-87091f78d846}, !- Lights Definition Name
  {8cbfc22c-5510-4727-8449-a9d221694dab}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a0740af5-a837-409d-bd40-c34a63ed4868}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0a039612-87e3-46a0-b6da-ce5910fcd749}, !- Handle
  DOE Ref 2004 - Office - BreakRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c7dc3124-63d3-4b43-94ca-24d99f6a9d3d}, !- Handle
  DOE Ref 2004 - Office - BreakRoom People, !- Name
  {0a039612-87e3-46a0-b6da-ce5910fcd749}, !- People Definition Name
  {8cbfc22c-5510-4727-8449-a9d221694dab}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9ef167a9-7084-4645-be8b-5c0a5a57c4ff}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Infiltration, !- Name
  {8cbfc22c-5510-4727-8449-a9d221694dab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b2364ff0-02fd-4377-855d-2487f0d805d3}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60.0626201252403,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1b0961f4-2c7c-4028-b55b-6a90ab4c6893}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Electric Equipment, !- Name
  {b2364ff0-02fd-4377-855d-2487f0d805d3}, !- Electric Equipment Definition Name
  {8cbfc22c-5510-4727-8449-a9d221694dab}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {53b0a29d-f692-470f-81a8-d0b844f978f3}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {998cfbcc-fa46-4f61-a0ab-f7502b7e95e3}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice,   !- Name
  ,                                       !- Default Construction Set Name
  {8a17b7dd-1c8e-4045-b8ba-3b255360493e}, !- Default Schedule Set Name
  {8991b951-ce5e-4fd8-9d84-554c31abb378}, !- Group Rendering Name
  {35b69386-8a9e-4059-9a98-6f46b0f887f6}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {8991b951-ce5e-4fd8-9d84-554c31abb378}, !- Handle
  Rendering Color 63,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8a17b7dd-1c8e-4045-b8ba-3b255360493e}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1c9affc-304a-4ef8-92a8-07c9088e0d8d}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {339b96a5-83f4-410c-ba89-af9da512b82b}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5d7ecc76-70eb-4e6a-99cb-3f083ea91ed6}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Lights, !- Name
  {339b96a5-83f4-410c-ba89-af9da512b82b}, !- Lights Definition Name
  {998cfbcc-fa46-4f61-a0ab-f7502b7e95e3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {35b69386-8a9e-4059-9a98-6f46b0f887f6}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {399cb727-c2f5-45a4-811d-7a844cdd8ad0}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {17ee8b9d-1842-402a-a242-5150af993987}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice People, !- Name
  {399cb727-c2f5-45a4-811d-7a844cdd8ad0}, !- People Definition Name
  {998cfbcc-fa46-4f61-a0ab-f7502b7e95e3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {96afae4a-c58b-49c4-96d8-9c4a832f264e}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Infiltration, !- Name
  {998cfbcc-fa46-4f61-a0ab-f7502b7e95e3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {aceddb8a-9b57-4c76-aa23-b6ac350d2756}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {317e26d8-c1e4-410a-a6ea-02731daea7a9}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Electric Equipment, !- Name
  {aceddb8a-9b57-4c76-aa23-b6ac350d2756}, !- Electric Equipment Definition Name
  {998cfbcc-fa46-4f61-a0ab-f7502b7e95e3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5bb4460-48b9-4451-85c2-3642820647a5}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cb46bedd-9fce-4e5f-a221-4a128cf6360e}, !- Handle
  DOE Ref 2004 - Office - Conference,     !- Name
  ,                                       !- Default Construction Set Name
  {8582582e-1d6e-41e4-9c41-4446178cc29b}, !- Default Schedule Set Name
  {606da3df-1af9-4c04-a5b5-6bf8ccb59723}, !- Group Rendering Name
  {5576d443-a0de-4242-8374-916c5001ce36}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {606da3df-1af9-4c04-a5b5-6bf8ccb59723}, !- Handle
  Rendering Color 64,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8582582e-1d6e-41e4-9c41-4446178cc29b}, !- Handle
  DOE Ref 2004 - Office - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0d678f62-8efa-4bac-a3b3-a7cb7a70d983}, !- Handle
  DOE Ref 2004 - Office - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6329fdf2-1be4-4a58-bd4e-cd05c90dccbc}, !- Handle
  DOE Ref 2004 - Office - Conference Lights, !- Name
  {0d678f62-8efa-4bac-a3b3-a7cb7a70d983}, !- Lights Definition Name
  {cb46bedd-9fce-4e5f-a221-4a128cf6360e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5576d443-a0de-4242-8374-916c5001ce36}, !- Handle
  DOE Ref 2004 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {50143589-3326-462d-ab86-9606add32bb4}, !- Handle
  DOE Ref 2004 - Office - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {66df3719-ed17-493a-8006-4f52c03bf817}, !- Handle
  DOE Ref 2004 - Office - Conference People, !- Name
  {50143589-3326-462d-ab86-9606add32bb4}, !- People Definition Name
  {cb46bedd-9fce-4e5f-a221-4a128cf6360e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {482854a5-11fd-4488-b019-22dfaecacdfa}, !- Handle
  DOE Ref 2004 - Office - Conference Infiltration, !- Name
  {cb46bedd-9fce-4e5f-a221-4a128cf6360e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {80771621-e457-42ec-9e7b-ac27968a9fa3}, !- Handle
  DOE Ref 2004 - Office - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6854142c-69cd-42d1-af09-1f5bbf8984c1}, !- Handle
  DOE Ref 2004 - Office - Conference Electric Equipment, !- Name
  {80771621-e457-42ec-9e7b-ac27968a9fa3}, !- Electric Equipment Definition Name
  {cb46bedd-9fce-4e5f-a221-4a128cf6360e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c26703f7-8d84-429c-8edc-f64b7f82e3b1}, !- Handle
  DOE Ref 2004 - Office - Conference Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {13c03c42-88fc-4280-a90a-6177a7720328}, !- Handle
  DOE Ref 2004 - Office - Corridor,       !- Name
  ,                                       !- Default Construction Set Name
  {f812c2c2-21e0-4ded-80c5-579c786b269e}, !- Default Schedule Set Name
  {8f2b253a-d01a-407a-9b94-abc23999f280}, !- Group Rendering Name
  {154455c1-e315-46b5-ac87-12e274e84d2a}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {8f2b253a-d01a-407a-9b94-abc23999f280}, !- Handle
  Rendering Color 65,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f812c2c2-21e0-4ded-80c5-579c786b269e}, !- Handle
  DOE Ref 2004 - Office - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1c9affc-304a-4ef8-92a8-07c9088e0d8d}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {281580ef-e39e-4e4e-9fec-e720a8f4fa84}, !- Handle
  DOE Ref 2004 - Office - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {da661b18-9483-4275-ae21-100bcc077fb6}, !- Handle
  DOE Ref 2004 - Office - Corridor Lights, !- Name
  {281580ef-e39e-4e4e-9fec-e720a8f4fa84}, !- Lights Definition Name
  {13c03c42-88fc-4280-a90a-6177a7720328}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {154455c1-e315-46b5-ac87-12e274e84d2a}, !- Handle
  DOE Ref 2004 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ffed9ce7-72a2-4090-a223-b7241d770a63}, !- Handle
  DOE Ref 2004 - Office - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5ef87373-77a0-4c3c-9d8c-808aae9a0d29}, !- Handle
  DOE Ref 2004 - Office - Corridor People, !- Name
  {ffed9ce7-72a2-4090-a223-b7241d770a63}, !- People Definition Name
  {13c03c42-88fc-4280-a90a-6177a7720328}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {04a806f1-8545-4f7b-a096-476bc5e06afd}, !- Handle
  DOE Ref 2004 - Office - Corridor Infiltration, !- Name
  {13c03c42-88fc-4280-a90a-6177a7720328}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {85603ef9-ddee-4183-a792-816b8f9c59d2}, !- Handle
  DOE Ref 2004 - Office - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {43111dec-daf1-4e82-a91c-3fbbec197753}, !- Handle
  DOE Ref 2004 - Office - Corridor Electric Equipment, !- Name
  {85603ef9-ddee-4183-a792-816b8f9c59d2}, !- Electric Equipment Definition Name
  {13c03c42-88fc-4280-a90a-6177a7720328}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a01968ed-297a-476e-b642-2969fad8f309}, !- Handle
  DOE Ref 2004 - Office - Corridor Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {362dc26f-02aa-41aa-8960-0ec313e18245}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom,  !- Name
  ,                                       !- Default Construction Set Name
  {3c321952-5fd1-4b63-8e94-520147671374}, !- Default Schedule Set Name
  {0b429288-a053-4145-98c3-c1432a9d3433}, !- Group Rendering Name
  {3bf185c1-2a47-4d3a-b9be-6da392608a48}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {0b429288-a053-4145-98c3-c1432a9d3433}, !- Handle
  Rendering Color 66,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3c321952-5fd1-4b63-8e94-520147671374}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {37cbe834-835a-4c9c-be9a-96667b752712}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {65c4e3b9-b1f4-4dc6-b955-9183a727f6b1}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Lights, !- Name
  {37cbe834-835a-4c9c-be9a-96667b752712}, !- Lights Definition Name
  {362dc26f-02aa-41aa-8960-0ec313e18245}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3bf185c1-2a47-4d3a-b9be-6da392608a48}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7e938338-daca-4588-bc3a-f1fba4c090f0}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Infiltration, !- Name
  {362dc26f-02aa-41aa-8960-0ec313e18245}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {13f727a9-49b1-4f75-a6fa-0ab3cb0efae7}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {70a4adaf-7b49-4009-b2ee-162f6c23107d}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Electric Equipment, !- Name
  {13f727a9-49b1-4f75-a6fa-0ab3cb0efae7}, !- Electric Equipment Definition Name
  {362dc26f-02aa-41aa-8960-0ec313e18245}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4b42d0c-eec0-4cec-a8f8-a4562b2d6475}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {43deee5c-68d0-41e0-a6e6-04267feb7553}, !- Handle
  DOE Ref 2004 - Office - IT_Room,        !- Name
  ,                                       !- Default Construction Set Name
  {8f9f9379-c6be-44d9-9c06-6f794e273044}, !- Default Schedule Set Name
  {7fcd1a54-577e-472d-b916-b9b14a3838ca}, !- Group Rendering Name
  {f45ed6f1-1678-4e64-b6b8-90d4b20c2a32}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {7fcd1a54-577e-472d-b916-b9b14a3838ca}, !- Handle
  Rendering Color 67,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8f9f9379-c6be-44d9-9c06-6f794e273044}, !- Handle
  DOE Ref 2004 - Office - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {78f814a7-6c2c-406b-b2ed-05bf808ffe4d}, !- Handle
  DOE Ref 2004 - Office - IT_Room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3944ad0d-bdd3-4390-8bab-9331956fde46}, !- Handle
  DOE Ref 2004 - Office - IT_Room Lights, !- Name
  {78f814a7-6c2c-406b-b2ed-05bf808ffe4d}, !- Lights Definition Name
  {43deee5c-68d0-41e0-a6e6-04267feb7553}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f45ed6f1-1678-4e64-b6b8-90d4b20c2a32}, !- Handle
  DOE Ref 2004 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f82e9e3d-c15c-4489-ad12-76c9e0720062}, !- Handle
  DOE Ref 2004 - Office - IT_Room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {adcd327a-5a2c-4f52-9a53-232d6e14d8a8}, !- Handle
  DOE Ref 2004 - Office - IT_Room People, !- Name
  {f82e9e3d-c15c-4489-ad12-76c9e0720062}, !- People Definition Name
  {43deee5c-68d0-41e0-a6e6-04267feb7553}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8b61f6b9-53fb-43ea-8dd6-3d22ee78de20}, !- Handle
  DOE Ref 2004 - Office - IT_Room Infiltration, !- Name
  {43deee5c-68d0-41e0-a6e6-04267feb7553}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {20a2305e-112c-4b29-87c2-218a45c6be9c}, !- Handle
  DOE Ref 2004 - Office - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {eeebe8ca-ea38-41d6-8407-ada442a7ce55}, !- Handle
  DOE Ref 2004 - Office - IT_Room Electric Equipment, !- Name
  {20a2305e-112c-4b29-87c2-218a45c6be9c}, !- Electric Equipment Definition Name
  {43deee5c-68d0-41e0-a6e6-04267feb7553}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {597a9fa8-b3d8-4406-afa7-31df90275769}, !- Handle
  DOE Ref 2004 - Office - IT_Room Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0666e2b4-c309-47da-b93e-3ead167fa418}, !- Handle
  DOE Ref 2004 - Office - Lobby,          !- Name
  ,                                       !- Default Construction Set Name
  {e6efa62a-d654-4614-94b4-1a4b582ccd1d}, !- Default Schedule Set Name
  {a72885a2-d432-4d75-b243-cef818102846}, !- Group Rendering Name
  {23c2a567-bb4f-4104-a1cd-61ce23b97a2d}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {a72885a2-d432-4d75-b243-cef818102846}, !- Handle
  Rendering Color 68,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e6efa62a-d654-4614-94b4-1a4b582ccd1d}, !- Handle
  DOE Ref 2004 - Office - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bd0fb8c4-4a23-4e02-bc66-b280dcf9137c}, !- Handle
  DOE Ref 2004 - Office - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ebfbdb30-8707-4ff1-bc4a-e621cce1afee}, !- Handle
  DOE Ref 2004 - Office - Lobby Lights,   !- Name
  {bd0fb8c4-4a23-4e02-bc66-b280dcf9137c}, !- Lights Definition Name
  {0666e2b4-c309-47da-b93e-3ead167fa418}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {23c2a567-bb4f-4104-a1cd-61ce23b97a2d}, !- Handle
  DOE Ref 2004 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9d5eb853-8103-4075-a6a7-8c3d56d0b32b}, !- Handle
  DOE Ref 2004 - Office - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c7834acd-9788-4a1e-93f8-54501fe9a13e}, !- Handle
  DOE Ref 2004 - Office - Lobby People,   !- Name
  {9d5eb853-8103-4075-a6a7-8c3d56d0b32b}, !- People Definition Name
  {0666e2b4-c309-47da-b93e-3ead167fa418}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {749c4e01-dba9-40b0-9994-5b2ec6e524b7}, !- Handle
  DOE Ref 2004 - Office - Lobby Infiltration, !- Name
  {0666e2b4-c309-47da-b93e-3ead167fa418}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5ff9f0e8-dc1f-4e9e-b1a7-bfdfee7092b8}, !- Handle
  DOE Ref 2004 - Office - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0937cd49-b63d-4b51-999b-e34f0f5085c6}, !- Handle
  DOE Ref 2004 - Office - Lobby Electric Equipment, !- Name
  {5ff9f0e8-dc1f-4e9e-b1a7-bfdfee7092b8}, !- Electric Equipment Definition Name
  {0666e2b4-c309-47da-b93e-3ead167fa418}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {826a9cd5-13db-455a-ae7c-a37e99021752}, !- Handle
  DOE Ref 2004 - Office - Lobby Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {724ab6c0-807a-4d1a-ac7b-a2196ba72635}, !- Handle
  DOE Ref 2004 - Office - OpenOffice,     !- Name
  ,                                       !- Default Construction Set Name
  {5c1c0e0d-3a3f-457b-b80e-ee6f743c55fa}, !- Default Schedule Set Name
  {753db9b8-ffaf-47e9-ba86-8fcd63643cd8}, !- Group Rendering Name
  {82d0fb86-a1a6-4254-9a02-246678ef3176}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {753db9b8-ffaf-47e9-ba86-8fcd63643cd8}, !- Handle
  Rendering Color 69,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5c1c0e0d-3a3f-457b-b80e-ee6f743c55fa}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1c9affc-304a-4ef8-92a8-07c9088e0d8d}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7d6aa82e-0801-4358-b90f-1291b433cfb9}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b4b43f87-a85f-4de3-b8ec-561312fbdae7}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Lights, !- Name
  {7d6aa82e-0801-4358-b90f-1291b433cfb9}, !- Lights Definition Name
  {724ab6c0-807a-4d1a-ac7b-a2196ba72635}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {82d0fb86-a1a6-4254-9a02-246678ef3176}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a1318928-7da3-4855-b0c0-c5e8d40ec800}, !- Handle
  DOE Ref 2004 - Office - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7a958d9c-1552-4636-80f9-d7d68eb5a357}, !- Handle
  DOE Ref 2004 - Office - OpenOffice People, !- Name
  {a1318928-7da3-4855-b0c0-c5e8d40ec800}, !- People Definition Name
  {724ab6c0-807a-4d1a-ac7b-a2196ba72635}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d74e93e0-6645-4a63-9801-0355ac552f49}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Infiltration, !- Name
  {724ab6c0-807a-4d1a-ac7b-a2196ba72635}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {41bd7ab1-d71e-4927-ab01-91efc330bb6d}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8f89fd13-10f5-4d87-8c49-679eb09aad48}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Electric Equipment, !- Name
  {41bd7ab1-d71e-4927-ab01-91efc330bb6d}, !- Electric Equipment Definition Name
  {724ab6c0-807a-4d1a-ac7b-a2196ba72635}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6c03895-19bd-4047-89e9-d64a86088aef}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ec0de282-cc2c-4747-a92a-8b2bfc2170ca}, !- Handle
  DOE Ref 2004 - Office - PrintRoom,      !- Name
  ,                                       !- Default Construction Set Name
  {ecd3e64a-b6fc-462c-ad77-bd26da56d988}, !- Default Schedule Set Name
  {f57e5795-87f8-41a5-9552-1c0501d7b1e7}, !- Group Rendering Name
  {59620301-d211-44d3-b34c-d3c0883a58a8}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {f57e5795-87f8-41a5-9552-1c0501d7b1e7}, !- Handle
  Rendering Color 70,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ecd3e64a-b6fc-462c-ad77-bd26da56d988}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {edc77abe-dc71-4c59-adc7-93caf3a8804b}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {797ace98-4b33-47a6-bbaf-1f1074286260}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Lights, !- Name
  {edc77abe-dc71-4c59-adc7-93caf3a8804b}, !- Lights Definition Name
  {ec0de282-cc2c-4747-a92a-8b2bfc2170ca}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {59620301-d211-44d3-b34c-d3c0883a58a8}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0fb968bf-257e-46af-a810-7b3277f52f38}, !- Handle
  DOE Ref 2004 - Office - PrintRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eb00ab6d-1840-49e5-a5cc-93fb9b5eeea3}, !- Handle
  DOE Ref 2004 - Office - PrintRoom People, !- Name
  {0fb968bf-257e-46af-a810-7b3277f52f38}, !- People Definition Name
  {ec0de282-cc2c-4747-a92a-8b2bfc2170ca}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {81366708-e2a4-4f91-8346-e4caa2ce4a1b}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Infiltration, !- Name
  {ec0de282-cc2c-4747-a92a-8b2bfc2170ca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fff91f5c-d044-4d99-81fc-05548ba22376}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  58.1251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6531a066-b88c-460a-af3a-b38c3356fefc}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Electric Equipment, !- Name
  {fff91f5c-d044-4d99-81fc-05548ba22376}, !- Electric Equipment Definition Name
  {ec0de282-cc2c-4747-a92a-8b2bfc2170ca}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b10b1a00-820b-4e76-948b-c538f0313061}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4c4b6b35-9fd0-4f65-91f4-acce48c038d9}, !- Handle
  DOE Ref 2004 - Office - Restroom,       !- Name
  ,                                       !- Default Construction Set Name
  {18217b63-f1ba-4dad-a259-26bf6275dfdd}, !- Default Schedule Set Name
  {18d754aa-f6bc-4454-b66e-ff03ca83cee5}, !- Group Rendering Name
  {02dc8ddd-dca5-4eb9-bf7a-18832fb6e912}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {18d754aa-f6bc-4454-b66e-ff03ca83cee5}, !- Handle
  Rendering Color 71,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {18217b63-f1ba-4dad-a259-26bf6275dfdd}, !- Handle
  DOE Ref 2004 - Office - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {649b1959-2918-4086-a3fa-97f82f0d0299}, !- Handle
  DOE Ref 2004 - Office - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {23fc61d2-8628-4efa-b4b6-f08ef7d5e3a9}, !- Handle
  DOE Ref 2004 - Office - Restroom Lights, !- Name
  {649b1959-2918-4086-a3fa-97f82f0d0299}, !- Lights Definition Name
  {4c4b6b35-9fd0-4f65-91f4-acce48c038d9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {02dc8ddd-dca5-4eb9-bf7a-18832fb6e912}, !- Handle
  DOE Ref 2004 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {16055d6a-d615-4028-a564-7c60a0fb5929}, !- Handle
  DOE Ref 2004 - Office - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4b792703-dee1-4096-97ad-4ccf2cf2c6d9}, !- Handle
  DOE Ref 2004 - Office - Restroom People, !- Name
  {16055d6a-d615-4028-a564-7c60a0fb5929}, !- People Definition Name
  {4c4b6b35-9fd0-4f65-91f4-acce48c038d9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {87ace92f-a247-406d-8073-26aa2d5acd36}, !- Handle
  DOE Ref 2004 - Office - Restroom Infiltration, !- Name
  {4c4b6b35-9fd0-4f65-91f4-acce48c038d9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f112f1d0-135b-44a8-80d5-ac9c2d118fcf}, !- Handle
  DOE Ref 2004 - Office - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {133835a4-6d19-493d-b5cc-46cccc889c71}, !- Handle
  DOE Ref 2004 - Office - Restroom Electric Equipment, !- Name
  {f112f1d0-135b-44a8-80d5-ac9c2d118fcf}, !- Electric Equipment Definition Name
  {4c4b6b35-9fd0-4f65-91f4-acce48c038d9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b09c25a-9381-4e23-9cb1-0258c243560b}, !- Handle
  DOE Ref 2004 - Office - Restroom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a345e88f-e649-4355-a724-c16ecbfd5bf9}, !- Handle
  DOE Ref 2004 - Office - Stair,          !- Name
  ,                                       !- Default Construction Set Name
  {50ada7b8-3476-4716-95c7-b5d209ab11e8}, !- Default Schedule Set Name
  {3da595bc-086e-4c70-af40-64eef411c39f}, !- Group Rendering Name
  {4a65a42b-a4ab-4ae3-b1c9-405ada78f7ba}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {3da595bc-086e-4c70-af40-64eef411c39f}, !- Handle
  Rendering Color 72,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {50ada7b8-3476-4716-95c7-b5d209ab11e8}, !- Handle
  DOE Ref 2004 - Office - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {de07993d-dd09-4576-8946-179383a2fbc2}, !- Handle
  DOE Ref 2004 - Office - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {717b49a0-56bd-4761-b18c-67da8506eb25}, !- Handle
  DOE Ref 2004 - Office - Stair Lights,   !- Name
  {de07993d-dd09-4576-8946-179383a2fbc2}, !- Lights Definition Name
  {a345e88f-e649-4355-a724-c16ecbfd5bf9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4a65a42b-a4ab-4ae3-b1c9-405ada78f7ba}, !- Handle
  DOE Ref 2004 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9edebe91-7d74-45d7-9221-db9d559d9523}, !- Handle
  DOE Ref 2004 - Office - Stair Infiltration, !- Name
  {a345e88f-e649-4355-a724-c16ecbfd5bf9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {6da1bfc7-3240-438b-afa3-190e91566da9}, !- Handle
  DOE Ref 2004 - Office - Stair Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8cd052d3-9709-4e01-a014-a5c58fa9e350}, !- Handle
  DOE Ref 2004 - Office - Storage,        !- Name
  ,                                       !- Default Construction Set Name
  {bf61ad54-ae48-4be0-8ca9-2cc539a470e3}, !- Default Schedule Set Name
  {847d3f3f-bd0d-457b-a814-eebdaf19b743}, !- Group Rendering Name
  {d739e5d2-a190-42d4-8ddb-24bcf76c43cd}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {847d3f3f-bd0d-457b-a814-eebdaf19b743}, !- Handle
  Rendering Color 73,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bf61ad54-ae48-4be0-8ca9-2cc539a470e3}, !- Handle
  DOE Ref 2004 - Office - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cd1464a5-1987-4137-b5b6-a4a759269feb}, !- Handle
  DOE Ref 2004 - Office - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7d17a596-17e9-4dab-a107-502e1cacc2be}, !- Handle
  DOE Ref 2004 - Office - Storage Lights, !- Name
  {cd1464a5-1987-4137-b5b6-a4a759269feb}, !- Lights Definition Name
  {8cd052d3-9709-4e01-a014-a5c58fa9e350}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d739e5d2-a190-42d4-8ddb-24bcf76c43cd}, !- Handle
  DOE Ref 2004 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {cc26bea1-e278-4d2c-997f-775e51eab7e5}, !- Handle
  DOE Ref 2004 - Office - Storage Infiltration, !- Name
  {8cd052d3-9709-4e01-a014-a5c58fa9e350}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {5f7056a2-59c7-4195-b563-79188c177d65}, !- Handle
  DOE Ref 2004 - Office - Storage Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {112df96e-53fc-4481-bf20-3fe926b65d6c}, !- Handle
  DOE Ref 2004 - Office - Vending,        !- Name
  ,                                       !- Default Construction Set Name
  {d83cada6-fd2d-4c1b-a1f9-ca748dbd6f50}, !- Default Schedule Set Name
  {e55968bc-7108-4fb4-a10a-59d0e3cbebe3}, !- Group Rendering Name
  {179a4515-2d9a-4de9-bd68-fadbc6d60e70}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {e55968bc-7108-4fb4-a10a-59d0e3cbebe3}, !- Handle
  Rendering Color 74,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d83cada6-fd2d-4c1b-a1f9-ca748dbd6f50}, !- Handle
  DOE Ref 2004 - Office - Vending Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f67862b9-d47c-47f9-9da0-d6f14177676c}, !- Handle
  DOE Ref 2004 - Office - Vending Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1540e357-9700-4e69-a9e1-4c4795c6256a}, !- Handle
  DOE Ref 2004 - Office - Vending Lights, !- Name
  {f67862b9-d47c-47f9-9da0-d6f14177676c}, !- Lights Definition Name
  {112df96e-53fc-4481-bf20-3fe926b65d6c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {179a4515-2d9a-4de9-bd68-fadbc6d60e70}, !- Handle
  DOE Ref 2004 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {584dbf07-29e1-44b1-94ce-9a92be5412f6}, !- Handle
  DOE Ref 2004 - Office - Vending People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {69f26a5c-b484-4a3b-98cb-ca48ca48a205}, !- Handle
  DOE Ref 2004 - Office - Vending People, !- Name
  {584dbf07-29e1-44b1-94ce-9a92be5412f6}, !- People Definition Name
  {112df96e-53fc-4481-bf20-3fe926b65d6c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {da4573cf-2a5e-4851-a712-88c5e1742afa}, !- Handle
  DOE Ref 2004 - Office - Vending Infiltration, !- Name
  {112df96e-53fc-4481-bf20-3fe926b65d6c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a4bcdd80-b331-4166-bbae-be76850671a8}, !- Handle
  DOE Ref 2004 - Office - Vending Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {11bd8b10-2f53-4b9d-a8bc-f62e39d18b09}, !- Handle
  DOE Ref 2004 - Office - Vending Electric Equipment, !- Name
  {a4bcdd80-b331-4166-bbae-be76850671a8}, !- Electric Equipment Definition Name
  {112df96e-53fc-4481-bf20-3fe926b65d6c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {36cf2c54-d1d8-42cd-acfa-991a11f0490b}, !- Handle
  DOE Ref 2004 - Office - Vending Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {52dcd299-9376-4388-a5aa-56fa666d57ec}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office, !- Name
  ,                                       !- Default Construction Set Name
  {fdb8e2b1-215b-4c92-b205-9be6e102df3b}, !- Default Schedule Set Name
  {f9e38e9f-85a7-4d62-9e0e-3ef6484c1b37}, !- Group Rendering Name
  {1943118e-9f86-431a-995f-3ad37824a630}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {f9e38e9f-85a7-4d62-9e0e-3ef6484c1b37}, !- Handle
  Rendering Color 75,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fdb8e2b1-215b-4c92-b205-9be6e102df3b}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {50f2f813-2c45-4f1a-8224-046c4821ecd2}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f0280fa8-465a-45fa-ac79-5edeaee91e41}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Lights, !- Name
  {50f2f813-2c45-4f1a-8224-046c4821ecd2}, !- Lights Definition Name
  {52dcd299-9376-4388-a5aa-56fa666d57ec}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1943118e-9f86-431a-995f-3ad37824a630}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f019c1fb-e432-4257-9655-98e8a61e678c}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {58b0df79-e0ad-417e-8a0f-6eed9a2d9faf}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office People, !- Name
  {f019c1fb-e432-4257-9655-98e8a61e678c}, !- People Definition Name
  {52dcd299-9376-4388-a5aa-56fa666d57ec}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {49a491e9-76f8-437c-a0be-29ef5d70f218}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Infiltration, !- Name
  {52dcd299-9376-4388-a5aa-56fa666d57ec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {92c08af1-8dcd-4bc7-958a-aa2fa7e0963b}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5d57156f-d366-45f9-99b3-35410aeb807d}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Electric Equipment, !- Name
  {92c08af1-8dcd-4bc7-958a-aa2fa7e0963b}, !- Electric Equipment Definition Name
  {52dcd299-9376-4388-a5aa-56fa666d57ec}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {afa8423b-a0f6-41b7-8818-9cd4be99f01a}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {43e04bbc-cc17-4ecc-9114-9b9fbccc3042}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office, !- Name
  ,                                       !- Default Construction Set Name
  {69db2948-1018-465d-983a-7e09377737d1}, !- Default Schedule Set Name
  {0b98d1b5-a98d-4ffb-8162-c597310af568}, !- Group Rendering Name
  {8ce1fbb0-a454-4ea8-957a-68e2d1dbf969}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {0b98d1b5-a98d-4ffb-8162-c597310af568}, !- Handle
  Rendering Color 76,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {69db2948-1018-465d-983a-7e09377737d1}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2e3f8df-6254-4bd2-a59f-c1141ea9e741}, !- Number of People Schedule Name
  {b27c6aef-3e7c-4b9c-ab33-6226fecb38f4}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {9ef57a5a-b2a0-4ee6-a99e-570e9d960bbb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6368503d-d41d-49bd-ad51-9be76d882843}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8b0dd813-f327-4207-8ca7-9a9a5fe123ba}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5512274c-673e-4d76-896c-4d4088beed6b}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Lights, !- Name
  {8b0dd813-f327-4207-8ca7-9a9a5fe123ba}, !- Lights Definition Name
  {43e04bbc-cc17-4ecc-9114-9b9fbccc3042}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8ce1fbb0-a454-4ea8-957a-68e2d1dbf969}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {188637ef-137c-40cc-8212-89877047eb4d}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2008ac75-2ba3-4a03-93be-3b864b75cbe0}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office People, !- Name
  {188637ef-137c-40cc-8212-89877047eb4d}, !- People Definition Name
  {43e04bbc-cc17-4ecc-9114-9b9fbccc3042}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {95e6f538-4dda-4a42-9830-b3c5c090bfb9}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Infiltration, !- Name
  {43e04bbc-cc17-4ecc-9114-9b9fbccc3042}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0a3f6f70-8fea-416c-9db7-85125eb9e809}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c208ef12-01d6-4d9d-a15e-6c44aaea312b}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Electric Equipment, !- Name
  {0a3f6f70-8fea-416c-9db7-85125eb9e809}, !- Electric Equipment Definition Name
  {43e04bbc-cc17-4ecc-9114-9b9fbccc3042}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {62d89413-ed07-485c-a7cf-d2c0056e332a}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Thermostat, !- Name
  {5dd49e24-5dfb-4e4d-ad01-0c028c3fb04b}, !- Heating Setpoint Temperature Schedule Name
  {47c6a9d2-e253-4bb3-8cb0-b1565720d056}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {762eae5f-83fe-4c8e-be5d-31bd7b8d2f45}, !- Handle
  DOE Ref Pre-1980 - Office - BreakRoom,  !- Name
  ,                                       !- Default Construction Set Name
  {a82ce0a1-d9aa-445d-b064-b75e41fd59a4}, !- Default Schedule Set Name
  {620b12ef-78b6-431b-a9c3-4338eb646dca}, !- Group Rendering Name
  {8cbea63c-6b70-4674-8972-43097da2ac62}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {620b12ef-78b6-431b-a9c3-4338eb646dca}, !- Handle
  Rendering Color 77,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a82ce0a1-d9aa-445d-b064-b75e41fd59a4}, !- Handle
  DOE Ref Pre-1980 - Office - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {38e31959-cc2a-4425-a5c6-f6c54a4333ee}, !- Handle
  DOE Ref Pre-1980 - Office - BreakRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.523906684177,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1254ceb6-5085-4360-8db4-ac7e90e8ac61}, !- Handle
  DOE Ref Pre-1980 - Office - BreakRoom Lights, !- Name
  {38e31959-cc2a-4425-a5c6-f6c54a4333ee}, !- Lights Definition Name
  {762eae5f-83fe-4c8e-be5d-31bd7b8d2f45}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8cbea63c-6b70-4674-8972-43097da2ac62}, !- Handle
  DOE Ref Pre-1980 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {77b04a61-ce5e-4db6-94d2-5c3438996ca4}, !- Handle
  DOE Ref Pre-1980 - Office - BreakRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b261bfdc-e677-400a-86ea-62babb93f57b}, !- Handle
  DOE Ref Pre-1980 - Office - BreakRoom People, !- Name
  {77b04a61-ce5e-4db6-94d2-5c3438996ca4}, !- People Definition Name
  {762eae5f-83fe-4c8e-be5d-31bd7b8d2f45}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {07341512-be8e-4705-8022-e96ebd64953c}, !- Handle
  DOE Ref Pre-1980 - Office - BreakRoom Infiltration, !- Name
  {762eae5f-83fe-4c8e-be5d-31bd7b8d2f45}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6020268b-821c-49c9-ab40-80664d360be5}, !- Handle
  DOE Ref Pre-1980 - Office - BreakRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60.6008156460757,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {587a62ec-6dfa-4a3b-a5c8-bfd701bbd4de}, !- Handle
  DOE Ref Pre-1980 - Office - BreakRoom Electric Equipment, !- Name
  {6020268b-821c-49c9-ab40-80664d360be5}, !- Electric Equipment Definition Name
  {762eae5f-83fe-4c8e-be5d-31bd7b8d2f45}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbec577a-aed6-49e7-a184-ea46e2ee2dde}, !- Handle
  DOE Ref Pre-1980 - Office - BreakRoom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d15c9246-110a-444b-9f45-4ef91d539d53}, !- Handle
  DOE Ref Pre-1980 - Office - ClosedOffice, !- Name
  ,                                       !- Default Construction Set Name
  {85c9cecf-2611-4884-b1a5-d0457fea7b0f}, !- Default Schedule Set Name
  {a93b3ae9-75a9-4c6b-8629-abc1b6cf0449}, !- Group Rendering Name
  {ba51ca19-53c3-463e-8ef4-25c5729c508f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {a93b3ae9-75a9-4c6b-8629-abc1b6cf0449}, !- Handle
  Rendering Color 78,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {85c9cecf-2611-4884-b1a5-d0457fea7b0f}, !- Handle
  DOE Ref Pre-1980 - Office - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1c9affc-304a-4ef8-92a8-07c9088e0d8d}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1db21052-e5ed-46d8-9321-8ecd170f70fd}, !- Handle
  DOE Ref Pre-1980 - Office - ClosedOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2125364250728,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {59f90561-b750-43dc-83c7-28e47957fbf0}, !- Handle
  DOE Ref Pre-1980 - Office - ClosedOffice Lights, !- Name
  {1db21052-e5ed-46d8-9321-8ecd170f70fd}, !- Lights Definition Name
  {d15c9246-110a-444b-9f45-4ef91d539d53}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ba51ca19-53c3-463e-8ef4-25c5729c508f}, !- Handle
  DOE Ref Pre-1980 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {28793b5d-8945-4db5-bc62-bdfa3a90005f}, !- Handle
  DOE Ref Pre-1980 - Office - ClosedOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {62f4956c-ecf7-4c19-b958-54ac2d84c5d4}, !- Handle
  DOE Ref Pre-1980 - Office - ClosedOffice People, !- Name
  {28793b5d-8945-4db5-bc62-bdfa3a90005f}, !- People Definition Name
  {d15c9246-110a-444b-9f45-4ef91d539d53}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4ac677b5-47a1-46eb-910c-e55c87a9ca95}, !- Handle
  DOE Ref Pre-1980 - Office - ClosedOffice Infiltration, !- Name
  {d15c9246-110a-444b-9f45-4ef91d539d53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2f3a5156-9aa0-4db1-99e6-9587acd57cdc}, !- Handle
  DOE Ref Pre-1980 - Office - ClosedOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5710a61a-db81-43ff-b800-f2605344f395}, !- Handle
  DOE Ref Pre-1980 - Office - ClosedOffice Electric Equipment, !- Name
  {2f3a5156-9aa0-4db1-99e6-9587acd57cdc}, !- Electric Equipment Definition Name
  {d15c9246-110a-444b-9f45-4ef91d539d53}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {37a5b0db-9829-4065-983b-1d084619e6f1}, !- Handle
  DOE Ref Pre-1980 - Office - ClosedOffice Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {dfbe29c2-7784-4abc-b633-200bc29a97dc}, !- Handle
  DOE Ref Pre-1980 - Office - Conference, !- Name
  ,                                       !- Default Construction Set Name
  {a4dca993-a9a8-4226-a6e4-f4a19bd3d023}, !- Default Schedule Set Name
  {5a08285c-5d69-4da7-b5c7-20903d743bbf}, !- Group Rendering Name
  {667ca341-ab06-4f26-9d48-150c14969099}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {5a08285c-5d69-4da7-b5c7-20903d743bbf}, !- Handle
  Rendering Color 79,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a4dca993-a9a8-4226-a6e4-f4a19bd3d023}, !- Handle
  DOE Ref Pre-1980 - Office - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ea82c520-1815-4793-b3af-892e8fb3a5ba}, !- Handle
  DOE Ref Pre-1980 - Office - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2125364250728,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e64d223d-f967-4cbb-85a4-58f89af083e8}, !- Handle
  DOE Ref Pre-1980 - Office - Conference Lights, !- Name
  {ea82c520-1815-4793-b3af-892e8fb3a5ba}, !- Lights Definition Name
  {dfbe29c2-7784-4abc-b633-200bc29a97dc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {667ca341-ab06-4f26-9d48-150c14969099}, !- Handle
  DOE Ref Pre-1980 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5cb7f4b1-8b05-4d08-83f0-d9b4e4744e95}, !- Handle
  DOE Ref Pre-1980 - Office - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {67e70964-8bad-4096-8aef-50dbde7d267e}, !- Handle
  DOE Ref Pre-1980 - Office - Conference People, !- Name
  {5cb7f4b1-8b05-4d08-83f0-d9b4e4744e95}, !- People Definition Name
  {dfbe29c2-7784-4abc-b633-200bc29a97dc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a86ec039-d63c-4921-b35b-8842f3ab4c56}, !- Handle
  DOE Ref Pre-1980 - Office - Conference Infiltration, !- Name
  {dfbe29c2-7784-4abc-b633-200bc29a97dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0fbe8064-b766-40eb-b056-8e655a33b01e}, !- Handle
  DOE Ref Pre-1980 - Office - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8a8c8089-d031-4a51-b110-ec814290854d}, !- Handle
  DOE Ref Pre-1980 - Office - Conference Electric Equipment, !- Name
  {0fbe8064-b766-40eb-b056-8e655a33b01e}, !- Electric Equipment Definition Name
  {dfbe29c2-7784-4abc-b633-200bc29a97dc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {997915dd-7876-4485-9856-d35eedd26578}, !- Handle
  DOE Ref Pre-1980 - Office - Conference Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d838df80-d429-49c0-b833-547dd99beec5}, !- Handle
  DOE Ref Pre-1980 - Office - Corridor,   !- Name
  ,                                       !- Default Construction Set Name
  {6de7248c-6389-4e96-b234-5f6009999109}, !- Default Schedule Set Name
  {859c8eb4-5757-4bb7-8e4d-7521f4f4c8b2}, !- Group Rendering Name
  {57ac949f-5b02-48ae-a74e-6ce1549999a9}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {859c8eb4-5757-4bb7-8e4d-7521f4f4c8b2}, !- Handle
  Rendering Color 80,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6de7248c-6389-4e96-b234-5f6009999109}, !- Handle
  DOE Ref Pre-1980 - Office - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1c9affc-304a-4ef8-92a8-07c9088e0d8d}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2db6ffa4-05fd-4c17-b06a-9a39939b1530}, !- Handle
  DOE Ref Pre-1980 - Office - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.9011661659687,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1ea842a6-b4ac-4645-8e69-4e905b5e3a56}, !- Handle
  DOE Ref Pre-1980 - Office - Corridor Lights, !- Name
  {2db6ffa4-05fd-4c17-b06a-9a39939b1530}, !- Lights Definition Name
  {d838df80-d429-49c0-b833-547dd99beec5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {57ac949f-5b02-48ae-a74e-6ce1549999a9}, !- Handle
  DOE Ref Pre-1980 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0e62e70f-2631-43f9-8a20-4553530a8f90}, !- Handle
  DOE Ref Pre-1980 - Office - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c33b5f42-160a-406e-8809-71f743cec26f}, !- Handle
  DOE Ref Pre-1980 - Office - Corridor People, !- Name
  {0e62e70f-2631-43f9-8a20-4553530a8f90}, !- People Definition Name
  {d838df80-d429-49c0-b833-547dd99beec5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {16c0d756-ac3b-4055-af3d-0962cc707ec0}, !- Handle
  DOE Ref Pre-1980 - Office - Corridor Infiltration, !- Name
  {d838df80-d429-49c0-b833-547dd99beec5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1902b32a-39c4-43d4-aaa4-9c466a2cbf58}, !- Handle
  DOE Ref Pre-1980 - Office - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d3049e1c-44f3-4e71-8639-cb13f3696273}, !- Handle
  DOE Ref Pre-1980 - Office - Corridor Electric Equipment, !- Name
  {1902b32a-39c4-43d4-aaa4-9c466a2cbf58}, !- Electric Equipment Definition Name
  {d838df80-d429-49c0-b833-547dd99beec5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {47a7fcac-dc6d-43eb-9f4f-2811e9ac5592}, !- Handle
  DOE Ref Pre-1980 - Office - Corridor Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {56ad178d-1dd2-48f6-9000-ad9e848de83d}, !- Handle
  DOE Ref Pre-1980 - Office - Elec/MechRoom, !- Name
  ,                                       !- Default Construction Set Name
  {9938ea5e-4f47-4254-bd2a-fcfca1e1ba5c}, !- Default Schedule Set Name
  {b7bc4e94-6682-44c3-a01e-92ca67ec841c}, !- Group Rendering Name
  {232733aa-46b0-4c53-9d19-dbef7b38f652}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {b7bc4e94-6682-44c3-a01e-92ca67ec841c}, !- Handle
  Rendering Color 81,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9938ea5e-4f47-4254-bd2a-fcfca1e1ba5c}, !- Handle
  DOE Ref Pre-1980 - Office - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0ed25617-ddad-44ce-a06e-d949ac95a3ed}, !- Handle
  DOE Ref Pre-1980 - Office - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  40.8736813800533,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9e59889b-67f9-43c7-87cf-e21b486864f7}, !- Handle
  DOE Ref Pre-1980 - Office - Elec/MechRoom Lights, !- Name
  {0ed25617-ddad-44ce-a06e-d949ac95a3ed}, !- Lights Definition Name
  {56ad178d-1dd2-48f6-9000-ad9e848de83d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {232733aa-46b0-4c53-9d19-dbef7b38f652}, !- Handle
  DOE Ref Pre-1980 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d4c83c24-e29a-4761-ab98-83c5a8a63ba6}, !- Handle
  DOE Ref Pre-1980 - Office - Elec/MechRoom Infiltration, !- Name
  {56ad178d-1dd2-48f6-9000-ad9e848de83d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e5b665ca-f9a5-4601-9d75-124619df583f}, !- Handle
  DOE Ref Pre-1980 - Office - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ca863a50-b559-41e6-9c00-a4a517264c6a}, !- Handle
  DOE Ref Pre-1980 - Office - Elec/MechRoom Electric Equipment, !- Name
  {e5b665ca-f9a5-4601-9d75-124619df583f}, !- Electric Equipment Definition Name
  {56ad178d-1dd2-48f6-9000-ad9e848de83d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {156a381e-07fa-49ee-9a78-7eae36f37cbe}, !- Handle
  DOE Ref Pre-1980 - Office - Elec/MechRoom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bd7c9fc1-fc17-4b03-a663-4469431fc8e6}, !- Handle
  DOE Ref Pre-1980 - Office - IT_Room,    !- Name
  ,                                       !- Default Construction Set Name
  {738e3493-697e-450a-8c47-332feb5ca41e}, !- Default Schedule Set Name
  {00bb6725-b479-4a27-a07f-f1181834dd2e}, !- Group Rendering Name
  {35887eab-ede9-4900-96c7-85cda56ee722}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {00bb6725-b479-4a27-a07f-f1181834dd2e}, !- Handle
  Rendering Color 82,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {738e3493-697e-450a-8c47-332feb5ca41e}, !- Handle
  DOE Ref Pre-1980 - Office - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {82d4a63f-7b40-40b0-a68a-8679b7ddf918}, !- Handle
  DOE Ref Pre-1980 - Office - IT_Room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  25.1530346954174,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2091dede-da0e-4130-88e7-83dcf0e1c211}, !- Handle
  DOE Ref Pre-1980 - Office - IT_Room Lights, !- Name
  {82d4a63f-7b40-40b0-a68a-8679b7ddf918}, !- Lights Definition Name
  {bd7c9fc1-fc17-4b03-a663-4469431fc8e6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {35887eab-ede9-4900-96c7-85cda56ee722}, !- Handle
  DOE Ref Pre-1980 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e1b53beb-b6fe-4bfa-a240-52fa0c31dd23}, !- Handle
  DOE Ref Pre-1980 - Office - IT_Room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {82cd3519-0b60-46ea-b4f9-9a26801de274}, !- Handle
  DOE Ref Pre-1980 - Office - IT_Room People, !- Name
  {e1b53beb-b6fe-4bfa-a240-52fa0c31dd23}, !- People Definition Name
  {bd7c9fc1-fc17-4b03-a663-4469431fc8e6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a6cd9083-2383-4fe2-be24-2719f7902e7a}, !- Handle
  DOE Ref Pre-1980 - Office - IT_Room Infiltration, !- Name
  {bd7c9fc1-fc17-4b03-a663-4469431fc8e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {03b491f8-a81c-4208-9579-5e5f5017fa98}, !- Handle
  DOE Ref Pre-1980 - Office - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2e4a81d5-ae2e-4faa-875a-0c3ea09ebcc6}, !- Handle
  DOE Ref Pre-1980 - Office - IT_Room Electric Equipment, !- Name
  {03b491f8-a81c-4208-9579-5e5f5017fa98}, !- Electric Equipment Definition Name
  {bd7c9fc1-fc17-4b03-a663-4469431fc8e6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {15c8a34e-8093-45bf-896c-fb43e9e57286}, !- Handle
  DOE Ref Pre-1980 - Office - IT_Room Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {65e30839-03f6-4a12-b2c0-948f5b598709}, !- Handle
  DOE Ref Pre-1980 - Office - Lobby,      !- Name
  ,                                       !- Default Construction Set Name
  {72a38d1b-34e0-4d15-8cbc-d067d1faa7ad}, !- Default Schedule Set Name
  {638d5ea6-105c-4d49-83f1-031f48ce2774}, !- Group Rendering Name
  {687ee05f-5b72-42e0-b1cf-efe38efc1742}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {638d5ea6-105c-4d49-83f1-031f48ce2774}, !- Handle
  Rendering Color 83,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {72a38d1b-34e0-4d15-8cbc-d067d1faa7ad}, !- Handle
  DOE Ref Pre-1980 - Office - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4cb37051-830a-41ea-8fd8-017b9c4c2a4f}, !- Handle
  DOE Ref Pre-1980 - Office - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  31.4412933692718,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {22e11d5f-1049-4269-b7ca-9b713c23fbb7}, !- Handle
  DOE Ref Pre-1980 - Office - Lobby Lights, !- Name
  {4cb37051-830a-41ea-8fd8-017b9c4c2a4f}, !- Lights Definition Name
  {65e30839-03f6-4a12-b2c0-948f5b598709}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {687ee05f-5b72-42e0-b1cf-efe38efc1742}, !- Handle
  DOE Ref Pre-1980 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7f5401ae-1d17-429e-96c0-2fc8615153b1}, !- Handle
  DOE Ref Pre-1980 - Office - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1ad4eae2-8d9f-498b-b1c8-6f6331bc441d}, !- Handle
  DOE Ref Pre-1980 - Office - Lobby People, !- Name
  {7f5401ae-1d17-429e-96c0-2fc8615153b1}, !- People Definition Name
  {65e30839-03f6-4a12-b2c0-948f5b598709}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c5e34f61-144a-4944-9c96-9d14dd6aada7}, !- Handle
  DOE Ref Pre-1980 - Office - Lobby Infiltration, !- Name
  {65e30839-03f6-4a12-b2c0-948f5b598709}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {29d3c6ea-207d-4430-b8d6-0dbe09b78e62}, !- Handle
  DOE Ref Pre-1980 - Office - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c48351d3-55e3-41b3-8a7c-502860c7d741}, !- Handle
  DOE Ref Pre-1980 - Office - Lobby Electric Equipment, !- Name
  {29d3c6ea-207d-4430-b8d6-0dbe09b78e62}, !- Electric Equipment Definition Name
  {65e30839-03f6-4a12-b2c0-948f5b598709}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b068ef5-eda7-4621-a855-5e169250f947}, !- Handle
  DOE Ref Pre-1980 - Office - Lobby Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f48ffb88-f753-4047-a66c-4168c9915c45}, !- Handle
  DOE Ref Pre-1980 - Office - OpenOffice, !- Name
  ,                                       !- Default Construction Set Name
  {80942922-2529-4ac7-8876-74982e115156}, !- Default Schedule Set Name
  {dcee4b26-9546-4bac-b782-99529766174b}, !- Group Rendering Name
  {24043496-a915-48cb-ba05-2b294a98849d}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {dcee4b26-9546-4bac-b782-99529766174b}, !- Handle
  Rendering Color 84,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {80942922-2529-4ac7-8876-74982e115156}, !- Handle
  DOE Ref Pre-1980 - Office - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f1c9affc-304a-4ef8-92a8-07c9088e0d8d}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1d8bb0a5-d198-4ed9-90da-236773b25b15}, !- Handle
  DOE Ref Pre-1980 - Office - OpenOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.882507259964,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dcb20b5a-a1a6-4a04-82e2-deb9725a8f02}, !- Handle
  DOE Ref Pre-1980 - Office - OpenOffice Lights, !- Name
  {1d8bb0a5-d198-4ed9-90da-236773b25b15}, !- Lights Definition Name
  {f48ffb88-f753-4047-a66c-4168c9915c45}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {24043496-a915-48cb-ba05-2b294a98849d}, !- Handle
  DOE Ref Pre-1980 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2c3b4c83-1ab0-4601-8d00-a6fc07379de0}, !- Handle
  DOE Ref Pre-1980 - Office - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b9774b11-1c00-4d1d-b3ec-d7d63247615b}, !- Handle
  DOE Ref Pre-1980 - Office - OpenOffice People, !- Name
  {2c3b4c83-1ab0-4601-8d00-a6fc07379de0}, !- People Definition Name
  {f48ffb88-f753-4047-a66c-4168c9915c45}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8aba0e30-5248-446e-8e74-22f6bd536fa1}, !- Handle
  DOE Ref Pre-1980 - Office - OpenOffice Infiltration, !- Name
  {f48ffb88-f753-4047-a66c-4168c9915c45}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {dcedd336-546d-4621-8dba-7dd8a568282c}, !- Handle
  DOE Ref Pre-1980 - Office - OpenOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0ddf8d93-9479-4383-8b7f-bb421624a346}, !- Handle
  DOE Ref Pre-1980 - Office - OpenOffice Electric Equipment, !- Name
  {dcedd336-546d-4621-8dba-7dd8a568282c}, !- Electric Equipment Definition Name
  {f48ffb88-f753-4047-a66c-4168c9915c45}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {958c6e34-e170-438d-87d4-3616731c6c2e}, !- Handle
  DOE Ref Pre-1980 - Office - OpenOffice Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a79ff801-fc7a-4def-997b-4f4841d3be7c}, !- Handle
  DOE Ref Pre-1980 - Office - PrintRoom,  !- Name
  ,                                       !- Default Construction Set Name
  {0bf63631-aca9-4202-a9a3-5ef0eef8f014}, !- Default Schedule Set Name
  {832f7e95-c0df-4fcd-b538-e545633676b4}, !- Group Rendering Name
  {125cda6f-63d1-4160-a521-33252a94b1ed}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {832f7e95-c0df-4fcd-b538-e545633676b4}, !- Handle
  Rendering Color 85,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0bf63631-aca9-4202-a9a3-5ef0eef8f014}, !- Handle
  DOE Ref Pre-1980 - Office - PrintRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {078e06d8-d70b-46d2-b982-fef866eb2f61}, !- Handle
  DOE Ref Pre-1980 - Office - PrintRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.882507259964,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {373f33d9-f620-444a-b233-5a769813b247}, !- Handle
  DOE Ref Pre-1980 - Office - PrintRoom Lights, !- Name
  {078e06d8-d70b-46d2-b982-fef866eb2f61}, !- Lights Definition Name
  {a79ff801-fc7a-4def-997b-4f4841d3be7c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {125cda6f-63d1-4160-a521-33252a94b1ed}, !- Handle
  DOE Ref Pre-1980 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1f803ea2-8a7b-45c5-ace9-5c9f631a2b3d}, !- Handle
  DOE Ref Pre-1980 - Office - PrintRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {235c562b-b67c-4a73-b62d-e72bc2e668d0}, !- Handle
  DOE Ref Pre-1980 - Office - PrintRoom People, !- Name
  {1f803ea2-8a7b-45c5-ace9-5c9f631a2b3d}, !- People Definition Name
  {a79ff801-fc7a-4def-997b-4f4841d3be7c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8e02a5d2-a112-4a23-8f70-fe92b660cfdf}, !- Handle
  DOE Ref Pre-1980 - Office - PrintRoom Infiltration, !- Name
  {a79ff801-fc7a-4def-997b-4f4841d3be7c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {28f8e7eb-3e5f-468d-9d18-36e9f0d333a2}, !- Handle
  DOE Ref Pre-1980 - Office - PrintRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  58.1251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6994db39-6315-410b-b8a1-b49b31ed8a8e}, !- Handle
  DOE Ref Pre-1980 - Office - PrintRoom Electric Equipment, !- Name
  {28f8e7eb-3e5f-468d-9d18-36e9f0d333a2}, !- Electric Equipment Definition Name
  {a79ff801-fc7a-4def-997b-4f4841d3be7c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cd2f71b-c709-4f02-8cc3-017d56e8305f}, !- Handle
  DOE Ref Pre-1980 - Office - PrintRoom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8957018a-457c-47ee-b7e9-8a707aeea268}, !- Handle
  DOE Ref Pre-1980 - Office - Restroom,   !- Name
  ,                                       !- Default Construction Set Name
  {9041efee-c312-4567-a64c-c7f2185e66ea}, !- Default Schedule Set Name
  {d51a211a-c962-473f-a8f2-3ab70b9c5bce}, !- Group Rendering Name
  {2d564b24-6008-4a99-a4f5-d80a8b9e0842}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {d51a211a-c962-473f-a8f2-3ab70b9c5bce}, !- Handle
  Rendering Color 86,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9041efee-c312-4567-a64c-c7f2185e66ea}, !- Handle
  DOE Ref Pre-1980 - Office - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {559bcf69-feed-4cb3-8b5e-30a465a6d45d}, !- Handle
  DOE Ref Pre-1980 - Office - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  33.2976676054362,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a547d134-bedc-4e7d-a2da-1cf9c95fcea1}, !- Handle
  DOE Ref Pre-1980 - Office - Restroom Lights, !- Name
  {559bcf69-feed-4cb3-8b5e-30a465a6d45d}, !- Lights Definition Name
  {8957018a-457c-47ee-b7e9-8a707aeea268}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2d564b24-6008-4a99-a4f5-d80a8b9e0842}, !- Handle
  DOE Ref Pre-1980 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d6d35963-e11d-4f02-86ed-385b24d9c656}, !- Handle
  DOE Ref Pre-1980 - Office - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b270e046-9cc4-49e2-a7c0-1eafeacaa28a}, !- Handle
  DOE Ref Pre-1980 - Office - Restroom People, !- Name
  {d6d35963-e11d-4f02-86ed-385b24d9c656}, !- People Definition Name
  {8957018a-457c-47ee-b7e9-8a707aeea268}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {eb058b4f-9bab-4f69-85c9-8f17d1e35ab3}, !- Handle
  DOE Ref Pre-1980 - Office - Restroom Infiltration, !- Name
  {8957018a-457c-47ee-b7e9-8a707aeea268}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d8a002be-3325-4014-859b-a57d0e9b15c9}, !- Handle
  DOE Ref Pre-1980 - Office - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9e69c71e-336c-4407-a8e5-752b8092cf9b}, !- Handle
  DOE Ref Pre-1980 - Office - Restroom Electric Equipment, !- Name
  {d8a002be-3325-4014-859b-a57d0e9b15c9}, !- Electric Equipment Definition Name
  {8957018a-457c-47ee-b7e9-8a707aeea268}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a410f404-c3c1-4b69-bd57-9130bbc21f3c}, !- Handle
  DOE Ref Pre-1980 - Office - Restroom Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8986c890-7b57-4d64-b549-1ec86be2e93e}, !- Handle
  DOE Ref Pre-1980 - Office - Stair,      !- Name
  ,                                       !- Default Construction Set Name
  {5ab2c251-aedf-4422-94a6-a265795a2026}, !- Default Schedule Set Name
  {ac67add5-c64e-4e0b-8487-19c3c4ffaf5a}, !- Group Rendering Name
  {bc2050b0-4a97-4ebd-ac23-a02ea40efeb6}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {ac67add5-c64e-4e0b-8487-19c3c4ffaf5a}, !- Handle
  Rendering Color 87,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5ab2c251-aedf-4422-94a6-a265795a2026}, !- Handle
  DOE Ref Pre-1980 - Office - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e11b2d3b-5790-4898-bf32-53b4de98facf}, !- Handle
  DOE Ref Pre-1980 - Office - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.9154518713078,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {04d95eeb-d61d-4b8a-8f12-8de72af881d7}, !- Handle
  DOE Ref Pre-1980 - Office - Stair Lights, !- Name
  {e11b2d3b-5790-4898-bf32-53b4de98facf}, !- Lights Definition Name
  {8986c890-7b57-4d64-b549-1ec86be2e93e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bc2050b0-4a97-4ebd-ac23-a02ea40efeb6}, !- Handle
  DOE Ref Pre-1980 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2fbff871-211b-4eec-8c69-a0ca35993986}, !- Handle
  DOE Ref Pre-1980 - Office - Stair Infiltration, !- Name
  {8986c890-7b57-4d64-b549-1ec86be2e93e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {119808d8-ab4b-4ef0-9484-27da4e8011b6}, !- Handle
  DOE Ref Pre-1980 - Office - Stair Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c7acbfc1-b885-452b-8bd6-65c79aeadf81}, !- Handle
  DOE Ref Pre-1980 - Office - Storage,    !- Name
  ,                                       !- Default Construction Set Name
  {c4f5a178-0454-4940-bd99-760db067c7d8}, !- Default Schedule Set Name
  {ed5bf539-1e18-4f64-a317-c76c9403a88a}, !- Group Rendering Name
  {a1278884-4919-4709-b8d1-cc79ccbb5a3c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {ed5bf539-1e18-4f64-a317-c76c9403a88a}, !- Handle
  Rendering Color 88,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c4f5a178-0454-4940-bd99-760db067c7d8}, !- Handle
  DOE Ref Pre-1980 - Office - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9e661830-980d-4632-bcdc-9d5ac0eb7113}, !- Handle
  DOE Ref Pre-1980 - Office - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.717201151574,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1302d8a0-45f5-492d-b377-35839bf32b0b}, !- Handle
  DOE Ref Pre-1980 - Office - Storage Lights, !- Name
  {9e661830-980d-4632-bcdc-9d5ac0eb7113}, !- Lights Definition Name
  {c7acbfc1-b885-452b-8bd6-65c79aeadf81}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a1278884-4919-4709-b8d1-cc79ccbb5a3c}, !- Handle
  DOE Ref Pre-1980 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ae6e6828-f6b6-4643-8bbd-aa42a3c7d0c1}, !- Handle
  DOE Ref Pre-1980 - Office - Storage Infiltration, !- Name
  {c7acbfc1-b885-452b-8bd6-65c79aeadf81}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {2e81a583-db9f-4be8-913a-d3127b2ebf0d}, !- Handle
  DOE Ref Pre-1980 - Office - Storage Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {90f4b624-3c85-4a49-8c78-6a42c0417eb1}, !- Handle
  DOE Ref Pre-1980 - Office - Vending,    !- Name
  ,                                       !- Default Construction Set Name
  {12423271-197e-432c-bc7e-0694e4b9cf7c}, !- Default Schedule Set Name
  {998816a0-afb7-4335-9ff9-a86afef1deb9}, !- Group Rendering Name
  {04a24d0c-8628-4f9e-9a7d-adda349a6a79}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {998816a0-afb7-4335-9ff9-a86afef1deb9}, !- Handle
  Rendering Color 89,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {12423271-197e-432c-bc7e-0694e4b9cf7c}, !- Handle
  DOE Ref Pre-1980 - Office - Vending Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a9f1b09-0ec6-46af-b1d0-b09d9fcef4b5}, !- Number of People Schedule Name
  {91c4e497-99e6-4463-802e-43fe6bc2cb25}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {36d7538a-3a53-42da-b83b-41492bd6529a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c97ec28e-0ddb-4ba0-8e13-e12947a19d61}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4deb93ac-3696-483a-ac49-43f5e2ae062f}, !- Handle
  DOE Ref Pre-1980 - Office - Vending Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.3965014394675,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {50af24e2-b2ce-4d6f-a92c-44ef7010c03f}, !- Handle
  DOE Ref Pre-1980 - Office - Vending Lights, !- Name
  {4deb93ac-3696-483a-ac49-43f5e2ae062f}, !- Lights Definition Name
  {90f4b624-3c85-4a49-8c78-6a42c0417eb1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {04a24d0c-8628-4f9e-9a7d-adda349a6a79}, !- Handle
  DOE Ref Pre-1980 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {110c645a-cfbf-42ec-a5dc-035d111b806e}, !- Handle
  DOE Ref Pre-1980 - Office - Vending People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ba890ab5-b85c-4f83-9102-d013da186f29}, !- Handle
  DOE Ref Pre-1980 - Office - Vending People, !- Name
  {110c645a-cfbf-42ec-a5dc-035d111b806e}, !- People Definition Name
  {90f4b624-3c85-4a49-8c78-6a42c0417eb1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {636df222-c33d-47f4-8244-e98a405eb911}, !- Handle
  DOE Ref Pre-1980 - Office - Vending Infiltration, !- Name
  {90f4b624-3c85-4a49-8c78-6a42c0417eb1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {900f9628-9eda-4e93-ab0f-d07e87ed2049}, !- Handle
  DOE Ref Pre-1980 - Office - Vending Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dd38fd41-a048-4fbd-85fd-ac8daa05ed6c}, !- Handle
  DOE Ref Pre-1980 - Office - Vending Electric Equipment, !- Name
  {900f9628-9eda-4e93-ab0f-d07e87ed2049}, !- Electric Equipment Definition Name
  {90f4b624-3c85-4a49-8c78-6a42c0417eb1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b50852f-4ab2-427e-819b-9f9c29b856e9}, !- Handle
  DOE Ref Pre-1980 - Office - Vending Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e24c9ee9-b5cb-421d-a5e7-cd0ab7e15991}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Lg Office, !- Name
  ,                                       !- Default Construction Set Name
  {4f0836bb-34c0-40fd-989d-8155c672e9b1}, !- Default Schedule Set Name
  {2d97610e-8c9d-4d8e-808b-545d289c27db}, !- Group Rendering Name
  {69ec9846-dfe0-4639-a499-5afb5e361d48}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {2d97610e-8c9d-4d8e-808b-545d289c27db}, !- Handle
  Rendering Color 90,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4f0836bb-34c0-40fd-989d-8155c672e9b1}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {17e54751-06c2-4be4-a5c9-379a96d2ea8f}, !- Number of People Schedule Name
  {d1715e4f-ae5a-43bc-8ff9-671dbd6280d6}, !- People Activity Level Schedule Name
  {1f3f146f-d660-4d37-9c29-1c519a0f465b}, !- Lighting Schedule Name
  {980e4bdd-826a-4401-ae41-afd647375e84}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ef93ffe3-681d-4559-8ee8-d34806f9338d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1049d344-24f9-4042-b1c7-61f5da5c573e}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4514297917485,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7c80e30c-288e-4e6f-9c5e-18c12233fdec}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Lg Office Lights, !- Name
  {1049d344-24f9-4042-b1c7-61f5da5c573e}, !- Lights Definition Name
  {e24c9ee9-b5cb-421d-a5e7-cd0ab7e15991}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {69ec9846-dfe0-4639-a499-5afb5e361d48}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ab3a9bb9-ff6b-46bf-bde7-8a4b97d01fa7}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d0b3b3d8-435b-4c32-82e3-3a3c1f0baae1}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Lg Office People, !- Name
  {ab3a9bb9-ff6b-46bf-bde7-8a4b97d01fa7}, !- People Definition Name
  {e24c9ee9-b5cb-421d-a5e7-cd0ab7e15991}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {42e92781-0b96-4a1a-81d4-f6e61c93db20}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Lg Office Infiltration, !- Name
  {e24c9ee9-b5cb-421d-a5e7-cd0ab7e15991}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7097bb2e-2236-433a-8665-785027c7fe9b}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Lg Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0de65867-cd9a-41d4-9be7-e14053121590}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Lg Office Electric Equipment, !- Name
  {7097bb2e-2236-433a-8665-785027c7fe9b}, !- Electric Equipment Definition Name
  {e24c9ee9-b5cb-421d-a5e7-cd0ab7e15991}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e7a5bfa-206c-42c7-a5d9-82ef82168b0e}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Lg Office Thermostat, !- Name
  {24596d0b-13ab-4fed-aa28-22f2789e8b13}, !- Heating Setpoint Temperature Schedule Name
  {f38a37c3-267e-42ba-ace8-5f1be150ca5e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6eb72212-69f7-4dd7-97f5-55593a767fba}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Md Office, !- Name
  ,                                       !- Default Construction Set Name
  {e9b7f32c-b6c3-4574-8028-8eed0aa32198}, !- Default Schedule Set Name
  {03ee6fca-b4f2-45f5-8ad5-e519775fd025}, !- Group Rendering Name
  {f2b43490-44ba-41b3-9f12-6041fd58d792}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {03ee6fca-b4f2-45f5-8ad5-e519775fd025}, !- Handle
  Rendering Color 91,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e9b7f32c-b6c3-4574-8028-8eed0aa32198}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dd51ece2-415e-47bd-ab6b-816ee1dd4355}, !- Number of People Schedule Name
  {108ddcca-2e1e-430a-972f-4d17f8702be3}, !- People Activity Level Schedule Name
  {85d9fdbf-caca-4c34-ad02-a6082a19dcb7}, !- Lighting Schedule Name
  {2668efa1-bf14-4873-8070-69fe2c33afe4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0ded5edc-efe0-4266-97ee-b38c8239b035}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0ac3ef50-aea7-4d9b-a1bf-d3e91f649b37}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4514297917485,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {50675291-fc12-4210-9ce3-19b94e10b429}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Md Office Lights, !- Name
  {0ac3ef50-aea7-4d9b-a1bf-d3e91f649b37}, !- Lights Definition Name
  {6eb72212-69f7-4dd7-97f5-55593a767fba}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f2b43490-44ba-41b3-9f12-6041fd58d792}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d4eebfe8-c192-4288-bbaf-e584154e01e8}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9a879840-34e6-42e7-aa1d-457b292d292d}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Md Office People, !- Name
  {d4eebfe8-c192-4288-bbaf-e584154e01e8}, !- People Definition Name
  {6eb72212-69f7-4dd7-97f5-55593a767fba}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ac77897f-68de-4de5-93dc-a068a7189368}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Md Office Infiltration, !- Name
  {6eb72212-69f7-4dd7-97f5-55593a767fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6f0d98ac-3831-4cea-8d05-19118bfae303}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Md Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1d4a2caa-45d9-4f41-9685-a19340ccfdf6}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Md Office Electric Equipment, !- Name
  {6f0d98ac-3831-4cea-8d05-19118bfae303}, !- Electric Equipment Definition Name
  {6eb72212-69f7-4dd7-97f5-55593a767fba}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a24e28a6-4f88-475f-83bf-7f6a09be35bd}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Md Office Thermostat, !- Name
  {12447d33-fd46-4638-86cf-e6af143a0541}, !- Heating Setpoint Temperature Schedule Name
  {c2f0ab9f-0389-484e-aded-30692a2fddaf}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1cf6c936-fe66-4bd4-8b99-5710026049e1}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Sm Office, !- Name
  ,                                       !- Default Construction Set Name
  {534a6753-a96b-4c7f-a51c-f3689f5702a1}, !- Default Schedule Set Name
  {b3936103-a61e-47a2-a53f-74d7a37981fb}, !- Group Rendering Name
  {d808638c-af5e-400d-b849-d8425c34853f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {b3936103-a61e-47a2-a53f-74d7a37981fb}, !- Handle
  Rendering Color 92,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {534a6753-a96b-4c7f-a51c-f3689f5702a1}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e2e3f8df-6254-4bd2-a59f-c1141ea9e741}, !- Number of People Schedule Name
  {b27c6aef-3e7c-4b9c-ab33-6226fecb38f4}, !- People Activity Level Schedule Name
  {1a76987d-e62b-4fee-9287-92b2945bfc93}, !- Lighting Schedule Name
  {9ef57a5a-b2a0-4ee6-a99e-570e9d960bbb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6368503d-d41d-49bd-ad51-9be76d882843}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f06c4d74-e939-4fdd-81de-18a881579350}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4514297917485,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2b07a4e9-97f9-4371-a90f-d478a465a945}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Sm Office Lights, !- Name
  {f06c4d74-e939-4fdd-81de-18a881579350}, !- Lights Definition Name
  {1cf6c936-fe66-4bd4-8b99-5710026049e1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d808638c-af5e-400d-b849-d8425c34853f}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1f12c58f-0bec-4026-a827-bcbcf2b7ff73}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f3b703ba-1b30-43eb-ab91-3343240b9613}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Sm Office People, !- Name
  {1f12c58f-0bec-4026-a827-bcbcf2b7ff73}, !- People Definition Name
  {1cf6c936-fe66-4bd4-8b99-5710026049e1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b0ab53fd-3c51-4125-89d2-03402f12591f}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Sm Office Infiltration, !- Name
  {1cf6c936-fe66-4bd4-8b99-5710026049e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {953f75da-f0d0-4ca2-8269-76d0659e1231}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Sm Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ace9f4b5-2d07-4828-85fd-ceb09ba0a82a}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Sm Office Electric Equipment, !- Name
  {953f75da-f0d0-4ca2-8269-76d0659e1231}, !- Electric Equipment Definition Name
  {1cf6c936-fe66-4bd4-8b99-5710026049e1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {550d5496-aa74-4428-9fd4-35214b948c42}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Sm Office Thermostat, !- Name
  {5dd49e24-5dfb-4e4d-ad01-0c028c3fb04b}, !- Heating Setpoint Temperature Schedule Name
  {47c6a9d2-e253-4bb3-8cb0-b1565720d056}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {203b5834-0f78-4927-bae0-5f078c5e58ca}, !- Handle
  189.1-2009 - CZ1 - Office,              !- Name
  {7b9e68e9-5076-43c9-8873-ef8c3de85689}, !- Default Exterior Surface Constructions Name
  {8dfe7afa-3b8b-4b79-8c3d-7290794e8ca9}, !- Default Interior Surface Constructions Name
  {4a714320-cd45-4abc-b7ec-7946ef53520d}, !- Default Ground Contact Surface Constructions Name
  {e3320a50-07a4-437a-ab44-b93127b6e150}, !- Default Exterior SubSurface Constructions Name
  {3f2367e2-e666-466f-b980-b869e763c9b2}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7b9e68e9-5076-43c9-8873-ef8c3de85689}, !- Handle
  Default Surface Constructions 1,        !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {268bf24d-3079-4cb0-9a7b-f29fdc379058}, !- Wall Construction Name
  {17b25472-aede-4515-af0c-8862efddb213}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8dfe7afa-3b8b-4b79-8c3d-7290794e8ca9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4a714320-cd45-4abc-b7ec-7946ef53520d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e3320a50-07a4-437a-ab44-b93127b6e150}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2b4f911f-a133-43a6-9571-1b9474736a14}, !- Fixed Window Construction Name
  {2b4f911f-a133-43a6-9571-1b9474736a14}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3f2367e2-e666-466f-b980-b869e763c9b2}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {7d89fdff-5c32-45aa-b13c-ca85e4b4ec5e}, !- Handle
  189.1-2009 - CZ2 - Office,              !- Name
  {cfdf88e5-626b-427f-bbc4-6b4acf6c8458}, !- Default Exterior Surface Constructions Name
  {b6fc4af3-c91b-4963-b88b-c61a1a8d67ef}, !- Default Interior Surface Constructions Name
  {8ec635ae-7229-4afb-9d77-193cb13ca941}, !- Default Ground Contact Surface Constructions Name
  {c8584a13-5d4b-4367-9c6b-bac2632db185}, !- Default Exterior SubSurface Constructions Name
  {18715081-299a-4b01-8795-83dcaf45cb42}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {cfdf88e5-626b-427f-bbc4-6b4acf6c8458}, !- Handle
  Default Surface Constructions 4,        !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {e5c55d87-5422-4715-96ff-120681483022}, !- Wall Construction Name
  {cdb755cc-44d2-43dd-bbd0-7161c051f0a1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b6fc4af3-c91b-4963-b88b-c61a1a8d67ef}, !- Handle
  Default Surface Constructions 5,        !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8ec635ae-7229-4afb-9d77-193cb13ca941}, !- Handle
  Default Surface Constructions 6,        !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c8584a13-5d4b-4367-9c6b-bac2632db185}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {e954778f-8855-4690-b2e8-f87c0dadd91a}, !- Fixed Window Construction Name
  {e954778f-8855-4690-b2e8-f87c0dadd91a}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {18715081-299a-4b01-8795-83dcaf45cb42}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {817b2aa3-8092-47fb-bf4e-60130f84b396}, !- Handle
  189.1-2009 - CZ3 - Office,              !- Name
  {bb2d9d1d-5d2c-4d47-af92-5601ee275425}, !- Default Exterior Surface Constructions Name
  {978628be-fc4a-4a93-b7fd-bb763034ecc2}, !- Default Interior Surface Constructions Name
  {c5e5fe42-577b-4c10-ac85-f153cdc114a7}, !- Default Ground Contact Surface Constructions Name
  {bcc75f7e-4c07-45a6-aa37-82e35c6ca13e}, !- Default Exterior SubSurface Constructions Name
  {d6ba6328-1308-4188-b8f4-a16d52bc202a}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {bb2d9d1d-5d2c-4d47-af92-5601ee275425}, !- Handle
  Default Surface Constructions 7,        !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {133e12c5-b01d-4cdc-8b17-a8b7c3f030aa}, !- Wall Construction Name
  {cdb755cc-44d2-43dd-bbd0-7161c051f0a1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {978628be-fc4a-4a93-b7fd-bb763034ecc2}, !- Handle
  Default Surface Constructions 8,        !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c5e5fe42-577b-4c10-ac85-f153cdc114a7}, !- Handle
  Default Surface Constructions 9,        !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bcc75f7e-4c07-45a6-aa37-82e35c6ca13e}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {5961a32f-da4f-488d-90ce-cdc9626b3abf}, !- Fixed Window Construction Name
  {5961a32f-da4f-488d-90ce-cdc9626b3abf}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d6ba6328-1308-4188-b8f4-a16d52bc202a}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {254558f3-1225-44e3-9a22-53ac9919d8e7}, !- Handle
  189.1-2009 - CZ4 - Office,              !- Name
  {28b6bbf5-39fe-4dd9-96de-ad0860dade4f}, !- Default Exterior Surface Constructions Name
  {30717ffd-b2d8-4d27-9989-577c16f6174e}, !- Default Interior Surface Constructions Name
  {dc44fed7-c968-47aa-877e-e12a22dc3f04}, !- Default Ground Contact Surface Constructions Name
  {cbc35798-86a6-407a-abab-d2a968e40076}, !- Default Exterior SubSurface Constructions Name
  {87db4f8a-2fc9-4cae-a69e-cf0ea1eadec2}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {28b6bbf5-39fe-4dd9-96de-ad0860dade4f}, !- Handle
  Default Surface Constructions 10,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {ee89946c-4808-450b-97f6-3fbedc191525}, !- Wall Construction Name
  {cdb755cc-44d2-43dd-bbd0-7161c051f0a1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {30717ffd-b2d8-4d27-9989-577c16f6174e}, !- Handle
  Default Surface Constructions 11,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dc44fed7-c968-47aa-877e-e12a22dc3f04}, !- Handle
  Default Surface Constructions 12,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cbc35798-86a6-407a-abab-d2a968e40076}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {3cfb14f4-0567-41db-ad74-f57689ea88ee}, !- Fixed Window Construction Name
  {3cfb14f4-0567-41db-ad74-f57689ea88ee}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {87db4f8a-2fc9-4cae-a69e-cf0ea1eadec2}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {eaa21ea4-1adb-4002-ace4-dc04aedef6f1}, !- Handle
  189.1-2009 - CZ5 - Office,              !- Name
  {2769e450-6b33-40bd-bb81-82d4b1d07561}, !- Default Exterior Surface Constructions Name
  {3d4a62ea-d66b-4bbd-b290-7046d40fa3c7}, !- Default Interior Surface Constructions Name
  {46d5d154-2398-4c3b-b2b9-5af5b15515f3}, !- Default Ground Contact Surface Constructions Name
  {b64cab4d-b9b7-46b5-9e51-4c78e48daf1a}, !- Default Exterior SubSurface Constructions Name
  {8d89990c-d7c0-4ac7-b8cb-81baf56d1825}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2769e450-6b33-40bd-bb81-82d4b1d07561}, !- Handle
  Default Surface Constructions 13,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {a9b2a1aa-c286-42cf-9804-bde12bb10204}, !- Wall Construction Name
  {cdb755cc-44d2-43dd-bbd0-7161c051f0a1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3d4a62ea-d66b-4bbd-b290-7046d40fa3c7}, !- Handle
  Default Surface Constructions 14,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {46d5d154-2398-4c3b-b2b9-5af5b15515f3}, !- Handle
  Default Surface Constructions 15,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b64cab4d-b9b7-46b5-9e51-4c78e48daf1a}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {3cfb14f4-0567-41db-ad74-f57689ea88ee}, !- Fixed Window Construction Name
  {3cfb14f4-0567-41db-ad74-f57689ea88ee}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8d89990c-d7c0-4ac7-b8cb-81baf56d1825}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f4741de8-14dd-4a76-bce7-f679c13922bf}, !- Handle
  189.1-2009 - CZ6 - Office,              !- Name
  {b6482cb7-d1f5-4bf3-b02b-c3cfe521627c}, !- Default Exterior Surface Constructions Name
  {f4a8a5ef-2555-411a-8279-5f6a72d58c92}, !- Default Interior Surface Constructions Name
  {86f327f3-be2f-477f-8d8d-fb551fc54bcf}, !- Default Ground Contact Surface Constructions Name
  {bb9e86df-7077-4036-b913-1cf8d5eec520}, !- Default Exterior SubSurface Constructions Name
  {bbd247b7-a6d1-4b77-9edd-a12589551c69}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b6482cb7-d1f5-4bf3-b02b-c3cfe521627c}, !- Handle
  Default Surface Constructions 16,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {77e50c27-55a8-4d65-8994-d7c79ddff121}, !- Wall Construction Name
  {7e3351b5-e33f-4af7-92a9-e98ffdc9840c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f4a8a5ef-2555-411a-8279-5f6a72d58c92}, !- Handle
  Default Surface Constructions 17,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {86f327f3-be2f-477f-8d8d-fb551fc54bcf}, !- Handle
  Default Surface Constructions 18,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bb9e86df-7077-4036-b913-1cf8d5eec520}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  {4d4618c1-93f9-4d81-8ffc-3359e21a457b}, !- Fixed Window Construction Name
  {4d4618c1-93f9-4d81-8ffc-3359e21a457b}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bbd247b7-a6d1-4b77-9edd-a12589551c69}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d1b86dff-a43f-4561-ba30-7c84324ec67d}, !- Handle
  189.1-2009 - CZ7-8 - Office,            !- Name
  {9ce482eb-e0d3-4ee9-8203-c12640b03a29}, !- Default Exterior Surface Constructions Name
  {dfb0d6d4-5124-4d4d-a759-9a3593d02ae8}, !- Default Interior Surface Constructions Name
  {bfeb8d54-3f95-4623-9b11-6af632c579ec}, !- Default Ground Contact Surface Constructions Name
  {f30a9120-11e8-4317-9745-a63e5147549c}, !- Default Exterior SubSurface Constructions Name
  {29536834-c7eb-45c6-9528-cd18b11afcc4}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9ce482eb-e0d3-4ee9-8203-c12640b03a29}, !- Handle
  Default Surface Constructions 19,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {b01801e6-9152-4969-b663-b06ce01cf408}, !- Wall Construction Name
  {df8677d6-f7f1-43bb-8849-9a1e3e7ef72c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dfb0d6d4-5124-4d4d-a759-9a3593d02ae8}, !- Handle
  Default Surface Constructions 20,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bfeb8d54-3f95-4623-9b11-6af632c579ec}, !- Handle
  Default Surface Constructions 21,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f30a9120-11e8-4317-9745-a63e5147549c}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {c946c662-34f6-47a7-bd4a-4a58cbe1fd03}, !- Fixed Window Construction Name
  {c946c662-34f6-47a7-bd4a-4a58cbe1fd03}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {29536834-c7eb-45c6-9528-cd18b11afcc4}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {47603cc4-6bb3-49fb-9583-573d216289fd}, !- Handle
  DOE Ref 1980-2004 - CZ1 - Office,       !- Name
  {de950a3f-0893-4456-a1fe-1b8403423279}, !- Default Exterior Surface Constructions Name
  {0ecb18bb-1e23-4886-92dd-0be04a01b689}, !- Default Interior Surface Constructions Name
  {7aac6c32-e861-4136-a847-57cd6c12a73f}, !- Default Ground Contact Surface Constructions Name
  {4c470b59-a050-4d21-b15d-252f45ebd0ee}, !- Default Exterior SubSurface Constructions Name
  {217e08e1-0c58-484b-bc48-887d520f591a}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {de950a3f-0893-4456-a1fe-1b8403423279}, !- Handle
  Default Surface Constructions 22,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {cf338972-3149-4ac9-9c83-97248550e69a}, !- Wall Construction Name
  {17e59b76-26c2-446d-b26b-7d8d82504d70}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0ecb18bb-1e23-4886-92dd-0be04a01b689}, !- Handle
  Default Surface Constructions 23,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7aac6c32-e861-4136-a847-57cd6c12a73f}, !- Handle
  Default Surface Constructions 24,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4c470b59-a050-4d21-b15d-252f45ebd0ee}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {74190f4a-5270-46c7-b976-a1cbe0e6a53a}, !- Fixed Window Construction Name
  {74190f4a-5270-46c7-b976-a1cbe0e6a53a}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {217e08e1-0c58-484b-bc48-887d520f591a}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {dc0f3468-3bfa-453c-a714-be39f80175bf}, !- Handle
  DOE Ref 1980-2004 - CZ1 - Attic,        !- Name
  {f42bde41-cb9d-423b-9693-e9b44c90db94}, !- Default Exterior Surface Constructions Name
  {08f1b10a-8913-4a3e-8fc0-00ef6fa2040c}, !- Default Interior Surface Constructions Name
  {a4041029-ead0-4418-9e64-750b30dfa6b8}, !- Default Ground Contact Surface Constructions Name
  {aebf3578-2c8a-43e8-bbae-466ea1451d1b}, !- Default Exterior SubSurface Constructions Name
  {3ae6fd74-a18b-4340-872b-ead74877cc2d}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f42bde41-cb9d-423b-9693-e9b44c90db94}, !- Handle
  Default Surface Constructions 25,       !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {08f1b10a-8913-4a3e-8fc0-00ef6fa2040c}, !- Handle
  Default Surface Constructions 26,       !- Name
  {b00ceadf-d566-4407-9488-eccc0af2bb88}, !- Floor Construction Name
  {b00ceadf-d566-4407-9488-eccc0af2bb88}, !- Wall Construction Name
  {b00ceadf-d566-4407-9488-eccc0af2bb88}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a4041029-ead0-4418-9e64-750b30dfa6b8}, !- Handle
  Default Surface Constructions 27,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {aebf3578-2c8a-43e8-bbae-466ea1451d1b}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3ae6fd74-a18b-4340-872b-ead74877cc2d}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {97de7ac5-d596-4f55-b96c-01b94b5c086b}, !- Handle
  DOE Ref 1980-2004 - CZ2a - Office,      !- Name
  {9daaed8e-ff40-4fb0-b4de-ac0fbf4e6b38}, !- Default Exterior Surface Constructions Name
  {6eef9bdd-1b62-4725-a529-2592cac36666}, !- Default Interior Surface Constructions Name
  {d5881b38-d16a-4b90-9e59-414764bb2d26}, !- Default Ground Contact Surface Constructions Name
  {84a1322c-5871-4d83-9dc3-880137df4779}, !- Default Exterior SubSurface Constructions Name
  {44ab3955-11a0-4ea5-8b7c-302c6da4182c}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9daaed8e-ff40-4fb0-b4de-ac0fbf4e6b38}, !- Handle
  Default Surface Constructions 28,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {49f0e98e-cd9d-463c-a7ff-1555af28b3a9}, !- Wall Construction Name
  {fd6eb259-77e7-4b49-8ed8-7f4b3e6a43ca}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6eef9bdd-1b62-4725-a529-2592cac36666}, !- Handle
  Default Surface Constructions 29,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d5881b38-d16a-4b90-9e59-414764bb2d26}, !- Handle
  Default Surface Constructions 30,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {84a1322c-5871-4d83-9dc3-880137df4779}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  {74190f4a-5270-46c7-b976-a1cbe0e6a53a}, !- Fixed Window Construction Name
  {74190f4a-5270-46c7-b976-a1cbe0e6a53a}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {44ab3955-11a0-4ea5-8b7c-302c6da4182c}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0515dd7c-75e3-400a-931c-012194587abc}, !- Handle
  DOE Ref 1980-2004 - CZ2a - Attic,       !- Name
  {d604c503-d0e6-45ea-8273-2a4700fd4674}, !- Default Exterior Surface Constructions Name
  {8c8752b9-5515-4d00-b72c-703a39f9495c}, !- Default Interior Surface Constructions Name
  {28671a3b-24e6-405a-af0a-312b033fae16}, !- Default Ground Contact Surface Constructions Name
  {623078ed-1ec1-469e-88ea-8b3014b6b963}, !- Default Exterior SubSurface Constructions Name
  {7664c289-18c3-4d05-b33a-83f522e4d958}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d604c503-d0e6-45ea-8273-2a4700fd4674}, !- Handle
  Default Surface Constructions 31,       !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8c8752b9-5515-4d00-b72c-703a39f9495c}, !- Handle
  Default Surface Constructions 32,       !- Name
  {5f92d5e7-77cd-4a80-9a3a-552951228849}, !- Floor Construction Name
  {5f92d5e7-77cd-4a80-9a3a-552951228849}, !- Wall Construction Name
  {5f92d5e7-77cd-4a80-9a3a-552951228849}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {28671a3b-24e6-405a-af0a-312b033fae16}, !- Handle
  Default Surface Constructions 33,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {623078ed-1ec1-469e-88ea-8b3014b6b963}, !- Handle
  Default Sub Surface Constructions 21,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7664c289-18c3-4d05-b33a-83f522e4d958}, !- Handle
  Default Sub Surface Constructions 22,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {015e4ce8-91c1-4e63-8f6f-46077c3eb633}, !- Handle
  DOE Ref 1980-2004 - CZ2b - Office,      !- Name
  {76c48393-8e5d-47cb-90c4-09cc5e4b4d3f}, !- Default Exterior Surface Constructions Name
  {14169857-af99-41f2-a1b3-acac6b789790}, !- Default Interior Surface Constructions Name
  {bcd028dc-f65e-4ea7-a559-16db0fe5111a}, !- Default Ground Contact Surface Constructions Name
  {048867d1-12cd-4f08-8b95-e8cb294456b0}, !- Default Exterior SubSurface Constructions Name
  {c406284a-017d-4f29-b38e-3f63be38a810}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {76c48393-8e5d-47cb-90c4-09cc5e4b4d3f}, !- Handle
  Default Surface Constructions 34,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {16d74da4-9130-47b6-a57f-e32cf87f7ba1}, !- Wall Construction Name
  {35240b73-fc0b-47bb-bdc7-f8a4e76b9de8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {14169857-af99-41f2-a1b3-acac6b789790}, !- Handle
  Default Surface Constructions 35,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bcd028dc-f65e-4ea7-a559-16db0fe5111a}, !- Handle
  Default Surface Constructions 36,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {048867d1-12cd-4f08-8b95-e8cb294456b0}, !- Handle
  Default Sub Surface Constructions 23,   !- Name
  {74190f4a-5270-46c7-b976-a1cbe0e6a53a}, !- Fixed Window Construction Name
  {74190f4a-5270-46c7-b976-a1cbe0e6a53a}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c406284a-017d-4f29-b38e-3f63be38a810}, !- Handle
  Default Sub Surface Constructions 24,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {616b0151-0572-41a0-885b-d7c8464c55af}, !- Handle
  DOE Ref 1980-2004 - CZ2b - Attic,       !- Name
  {51444127-a365-44c3-b693-4344522ec4ac}, !- Default Exterior Surface Constructions Name
  {1239d0cc-85ea-47f3-8e77-88a0798bef60}, !- Default Interior Surface Constructions Name
  {58dbd9dc-91a7-4a72-b57c-1d7e19119b80}, !- Default Ground Contact Surface Constructions Name
  {a37a2957-2a55-4a14-8c83-64942ba5683c}, !- Default Exterior SubSurface Constructions Name
  {46ee261c-6562-4de3-9de9-35f450ba178b}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {51444127-a365-44c3-b693-4344522ec4ac}, !- Handle
  Default Surface Constructions 37,       !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1239d0cc-85ea-47f3-8e77-88a0798bef60}, !- Handle
  Default Surface Constructions 38,       !- Name
  {dd4e2482-42c1-4ad0-8cb1-9f4906c77ecc}, !- Floor Construction Name
  {dd4e2482-42c1-4ad0-8cb1-9f4906c77ecc}, !- Wall Construction Name
  {dd4e2482-42c1-4ad0-8cb1-9f4906c77ecc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {58dbd9dc-91a7-4a72-b57c-1d7e19119b80}, !- Handle
  Default Surface Constructions 39,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a37a2957-2a55-4a14-8c83-64942ba5683c}, !- Handle
  Default Sub Surface Constructions 25,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {46ee261c-6562-4de3-9de9-35f450ba178b}, !- Handle
  Default Sub Surface Constructions 26,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e9c99734-0fa1-40f3-9002-ca5b1fce2dfb}, !- Handle
  DOE Ref 1980-2004 - CZ3a - Office,      !- Name
  {f86a138b-d6e8-4101-9a38-45a0155a84fd}, !- Default Exterior Surface Constructions Name
  {dfb082ec-f512-46f4-aba4-d76459148383}, !- Default Interior Surface Constructions Name
  {d2edf17b-75e2-4b15-85ff-cec544f2ba69}, !- Default Ground Contact Surface Constructions Name
  {69077dec-06fe-460d-a6fe-31ca4eba5e84}, !- Default Exterior SubSurface Constructions Name
  {3dab9a2d-66d0-46ab-96bc-144286409713}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f86a138b-d6e8-4101-9a38-45a0155a84fd}, !- Handle
  Default Surface Constructions 40,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {5dc7c093-85f2-42dd-b9f7-064eff2ab7f7}, !- Wall Construction Name
  {8b5cb5eb-acb4-43f9-8c73-224925d955f5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dfb082ec-f512-46f4-aba4-d76459148383}, !- Handle
  Default Surface Constructions 41,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d2edf17b-75e2-4b15-85ff-cec544f2ba69}, !- Handle
  Default Surface Constructions 42,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {69077dec-06fe-460d-a6fe-31ca4eba5e84}, !- Handle
  Default Sub Surface Constructions 27,   !- Name
  {3fbe2bc4-3e75-4c73-b908-1adfbb2a6f19}, !- Fixed Window Construction Name
  {3fbe2bc4-3e75-4c73-b908-1adfbb2a6f19}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3dab9a2d-66d0-46ab-96bc-144286409713}, !- Handle
  Default Sub Surface Constructions 28,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4caa20bb-983b-4434-8ea8-14538e9a5e87}, !- Handle
  DOE Ref 1980-2004 - CZ3a - Attic,       !- Name
  {bfe76aa3-9be4-47ec-aaa2-3a5905a90081}, !- Default Exterior Surface Constructions Name
  {a2550904-825f-4a5b-87c5-2835de3858bd}, !- Default Interior Surface Constructions Name
  {22772234-4377-4131-aa2a-b657f3543f19}, !- Default Ground Contact Surface Constructions Name
  {70a2f783-b59e-4977-b4b7-0bdd512a657a}, !- Default Exterior SubSurface Constructions Name
  {95a6bf4c-f871-4acb-a15c-38f0c28ee444}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {bfe76aa3-9be4-47ec-aaa2-3a5905a90081}, !- Handle
  Default Surface Constructions 43,       !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a2550904-825f-4a5b-87c5-2835de3858bd}, !- Handle
  Default Surface Constructions 44,       !- Name
  {ba8b07cd-70e6-46e0-923e-7d55c3902d23}, !- Floor Construction Name
  {ba8b07cd-70e6-46e0-923e-7d55c3902d23}, !- Wall Construction Name
  {ba8b07cd-70e6-46e0-923e-7d55c3902d23}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {22772234-4377-4131-aa2a-b657f3543f19}, !- Handle
  Default Surface Constructions 45,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {70a2f783-b59e-4977-b4b7-0bdd512a657a}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {95a6bf4c-f871-4acb-a15c-38f0c28ee444}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d8197c8d-3308-4ec4-bdd3-1567180ef671}, !- Handle
  DOE Ref 1980-2004 - CZ3b - Office,      !- Name
  {4ce7598f-be4e-4247-9dc7-bb41b745d2cb}, !- Default Exterior Surface Constructions Name
  {c9a40177-638c-43c3-ba7e-b7b67ea2ce71}, !- Default Interior Surface Constructions Name
  {31ce1151-1cf7-4aff-ac7c-a3aba0fb66b0}, !- Default Ground Contact Surface Constructions Name
  {d34f12fb-5f70-4cbf-a898-9b688a4957ab}, !- Default Exterior SubSurface Constructions Name
  {047083a8-2073-4710-8e8e-e6e6a9f71dae}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4ce7598f-be4e-4247-9dc7-bb41b745d2cb}, !- Handle
  Default Surface Constructions 46,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {ead6ab88-2160-4e8e-8c57-9f86c77a5093}, !- Wall Construction Name
  {d67cdef8-925c-4e4d-b400-2d1e502f5c65}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c9a40177-638c-43c3-ba7e-b7b67ea2ce71}, !- Handle
  Default Surface Constructions 47,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {31ce1151-1cf7-4aff-ac7c-a3aba0fb66b0}, !- Handle
  Default Surface Constructions 48,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d34f12fb-5f70-4cbf-a898-9b688a4957ab}, !- Handle
  Default Sub Surface Constructions 31,   !- Name
  {2d797922-d5dc-4574-a37b-3b14589b9900}, !- Fixed Window Construction Name
  {2d797922-d5dc-4574-a37b-3b14589b9900}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {047083a8-2073-4710-8e8e-e6e6a9f71dae}, !- Handle
  Default Sub Surface Constructions 32,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9658acec-edee-4758-8226-173f364b8025}, !- Handle
  DOE Ref 1980-2004 - CZ3b - Attic,       !- Name
  {ec3271d1-c06f-48e5-9da7-3477292d43cd}, !- Default Exterior Surface Constructions Name
  {03c0e133-40a9-4787-be83-fd2f1ab979fe}, !- Default Interior Surface Constructions Name
  {51f51f25-26ec-405e-911b-907a435166b9}, !- Default Ground Contact Surface Constructions Name
  {3c269cdd-f8ab-44e6-8763-d418550fc46f}, !- Default Exterior SubSurface Constructions Name
  {aae0de75-f9bd-42ca-ab75-0cfa5f7fb568}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ec3271d1-c06f-48e5-9da7-3477292d43cd}, !- Handle
  Default Surface Constructions 49,       !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {03c0e133-40a9-4787-be83-fd2f1ab979fe}, !- Handle
  Default Surface Constructions 50,       !- Name
  {0e9c2c38-2296-4c8d-ba6e-2b6cdf252393}, !- Floor Construction Name
  {0e9c2c38-2296-4c8d-ba6e-2b6cdf252393}, !- Wall Construction Name
  {0e9c2c38-2296-4c8d-ba6e-2b6cdf252393}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {51f51f25-26ec-405e-911b-907a435166b9}, !- Handle
  Default Surface Constructions 51,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3c269cdd-f8ab-44e6-8763-d418550fc46f}, !- Handle
  Default Sub Surface Constructions 33,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {aae0de75-f9bd-42ca-ab75-0cfa5f7fb568}, !- Handle
  Default Sub Surface Constructions 34,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1a45fa19-ad17-441e-8c90-5b54f0b672a4}, !- Handle
  DOE Ref 1980-2004 - CZ3c - Office,      !- Name
  {bdf01c59-f54b-4810-99d0-0114f1652ec8}, !- Default Exterior Surface Constructions Name
  {f1d88505-7d8c-4c5f-a82f-c40ec1912744}, !- Default Interior Surface Constructions Name
  {8ac77f78-1e9a-4854-b9ee-9a69ae41259e}, !- Default Ground Contact Surface Constructions Name
  {237d04ec-79e2-42ea-9aa8-63156f0e604d}, !- Default Exterior SubSurface Constructions Name
  {96c77f17-ee82-4ad6-9573-03bcde689c78}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {bdf01c59-f54b-4810-99d0-0114f1652ec8}, !- Handle
  Default Surface Constructions 52,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {76943f48-b52e-48ed-98d1-704e9a346116}, !- Wall Construction Name
  {9d97fad4-9c8a-4f6a-b3d9-d05977ca6da3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f1d88505-7d8c-4c5f-a82f-c40ec1912744}, !- Handle
  Default Surface Constructions 53,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8ac77f78-1e9a-4854-b9ee-9a69ae41259e}, !- Handle
  Default Surface Constructions 54,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {237d04ec-79e2-42ea-9aa8-63156f0e604d}, !- Handle
  Default Sub Surface Constructions 35,   !- Name
  {205b67dc-eb2a-4c8a-9b78-be4b83fd4dc5}, !- Fixed Window Construction Name
  {205b67dc-eb2a-4c8a-9b78-be4b83fd4dc5}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {96c77f17-ee82-4ad6-9573-03bcde689c78}, !- Handle
  Default Sub Surface Constructions 36,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3a58210b-04af-4134-9d18-8103e517006a}, !- Handle
  DOE Ref 1980-2004 - CZ4a - Office,      !- Name
  {140d6409-19db-49e2-aa2d-6bf1e8b72b0a}, !- Default Exterior Surface Constructions Name
  {0daa0221-4366-4e64-a6e2-74d75ad4f472}, !- Default Interior Surface Constructions Name
  {c395778d-c7dd-4ac0-b6c2-aaea8d30f171}, !- Default Ground Contact Surface Constructions Name
  {f6d0b9a5-4879-4575-a434-626400f48ccb}, !- Default Exterior SubSurface Constructions Name
  {bed17838-b576-4123-9978-a36ca5c7ca92}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {140d6409-19db-49e2-aa2d-6bf1e8b72b0a}, !- Handle
  Default Surface Constructions 55,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {2db747fc-6d13-4acc-b0bb-02beef61412e}, !- Wall Construction Name
  {3c088c33-cc86-4d88-964a-1176f9a7c647}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0daa0221-4366-4e64-a6e2-74d75ad4f472}, !- Handle
  Default Surface Constructions 56,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c395778d-c7dd-4ac0-b6c2-aaea8d30f171}, !- Handle
  Default Surface Constructions 57,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f6d0b9a5-4879-4575-a434-626400f48ccb}, !- Handle
  Default Sub Surface Constructions 37,   !- Name
  {399eb983-92f4-4d22-bc56-7fd8ea56449d}, !- Fixed Window Construction Name
  {399eb983-92f4-4d22-bc56-7fd8ea56449d}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bed17838-b576-4123-9978-a36ca5c7ca92}, !- Handle
  Default Sub Surface Constructions 38,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0910721b-b50b-4cb4-96ea-e2a1c824d74a}, !- Handle
  DOE Ref 1980-2004 - CZ4a - Attic,       !- Name
  {7848d93a-25f0-4ee2-ad1c-ea7d53ec2a08}, !- Default Exterior Surface Constructions Name
  {8ea5234b-3649-4400-84a8-1ea426fb773e}, !- Default Interior Surface Constructions Name
  {e962aabd-62d5-4851-838b-08d34e339252}, !- Default Ground Contact Surface Constructions Name
  {fa1dca6f-4994-422b-9ad4-695d131d08a8}, !- Default Exterior SubSurface Constructions Name
  {4f98bc08-6810-48bb-bc69-d044459cfd08}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7848d93a-25f0-4ee2-ad1c-ea7d53ec2a08}, !- Handle
  Default Surface Constructions 58,       !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8ea5234b-3649-4400-84a8-1ea426fb773e}, !- Handle
  Default Surface Constructions 59,       !- Name
  {c494b0d0-2f38-4612-b3d7-32377fe8d3bc}, !- Floor Construction Name
  {c494b0d0-2f38-4612-b3d7-32377fe8d3bc}, !- Wall Construction Name
  {c494b0d0-2f38-4612-b3d7-32377fe8d3bc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e962aabd-62d5-4851-838b-08d34e339252}, !- Handle
  Default Surface Constructions 60,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fa1dca6f-4994-422b-9ad4-695d131d08a8}, !- Handle
  Default Sub Surface Constructions 39,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4f98bc08-6810-48bb-bc69-d044459cfd08}, !- Handle
  Default Sub Surface Constructions 40,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {2b66c2b1-dd36-4610-b067-5a3a9cb4cd32}, !- Handle
  DOE Ref 1980-2004 - CZ4b - Office,      !- Name
  {7ee2008f-d932-4959-a0af-6aac2b0c866d}, !- Default Exterior Surface Constructions Name
  {91aa23ae-c67e-473f-b1dc-38e9446c0108}, !- Default Interior Surface Constructions Name
  {1974d29e-c7f7-4f0a-80d3-53f57a7fa90a}, !- Default Ground Contact Surface Constructions Name
  {8f17cc53-2011-45cb-814c-9d7c80dfffe7}, !- Default Exterior SubSurface Constructions Name
  {1ec51f20-29c5-44bc-8fb4-ae209052131e}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7ee2008f-d932-4959-a0af-6aac2b0c866d}, !- Handle
  Default Surface Constructions 61,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {66ed2580-4999-493d-b0a7-c75924d4fd54}, !- Wall Construction Name
  {6b9f8865-4c13-411a-b816-bddb8b07f92a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {91aa23ae-c67e-473f-b1dc-38e9446c0108}, !- Handle
  Default Surface Constructions 62,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1974d29e-c7f7-4f0a-80d3-53f57a7fa90a}, !- Handle
  Default Surface Constructions 63,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8f17cc53-2011-45cb-814c-9d7c80dfffe7}, !- Handle
  Default Sub Surface Constructions 41,   !- Name
  {3d0c5113-6d7d-4dee-a251-17239692f800}, !- Fixed Window Construction Name
  {3d0c5113-6d7d-4dee-a251-17239692f800}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1ec51f20-29c5-44bc-8fb4-ae209052131e}, !- Handle
  Default Sub Surface Constructions 42,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3e2a24cd-f549-4114-a5ac-08fa2afe6cc1}, !- Handle
  DOE Ref 1980-2004 - CZ4b - Attic,       !- Name
  {dca82b59-2c70-4a98-8c56-648201b1c6f2}, !- Default Exterior Surface Constructions Name
  {a972361a-779b-4fae-9f49-6556b7ec84c3}, !- Default Interior Surface Constructions Name
  {8b5acb03-6591-4e9e-a4d8-72674458324a}, !- Default Ground Contact Surface Constructions Name
  {97c4f8a6-17f0-465c-ab5d-ab48be6299b2}, !- Default Exterior SubSurface Constructions Name
  {3924e5de-665b-4867-92a6-4a80f70e4db3}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {dca82b59-2c70-4a98-8c56-648201b1c6f2}, !- Handle
  Default Surface Constructions 64,       !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a972361a-779b-4fae-9f49-6556b7ec84c3}, !- Handle
  Default Surface Constructions 65,       !- Name
  {ce968638-2920-425b-be8b-c7a769d11c1d}, !- Floor Construction Name
  {ce968638-2920-425b-be8b-c7a769d11c1d}, !- Wall Construction Name
  {ce968638-2920-425b-be8b-c7a769d11c1d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8b5acb03-6591-4e9e-a4d8-72674458324a}, !- Handle
  Default Surface Constructions 66,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {97c4f8a6-17f0-465c-ab5d-ab48be6299b2}, !- Handle
  Default Sub Surface Constructions 43,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3924e5de-665b-4867-92a6-4a80f70e4db3}, !- Handle
  Default Sub Surface Constructions 44,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {024987af-d87b-4ff9-ac72-1b97039a61ed}, !- Handle
  DOE Ref 1980-2004 - CZ4c - Office,      !- Name
  {583b907e-c210-4195-a3bf-4cd006b64210}, !- Default Exterior Surface Constructions Name
  {f0b77379-3f89-430d-8e9f-57c5684aed7c}, !- Default Interior Surface Constructions Name
  {2c879599-39b7-48f3-8ff8-b46a040b3a06}, !- Default Ground Contact Surface Constructions Name
  {3c285a8b-4fde-46f2-a7dc-4ec3a82609f5}, !- Default Exterior SubSurface Constructions Name
  {94f1f72b-08af-49dd-adff-79b7fdaba331}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {583b907e-c210-4195-a3bf-4cd006b64210}, !- Handle
  Default Surface Constructions 67,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {cc054b04-318c-4ba3-b6c2-0eeddbf8d5b1}, !- Wall Construction Name
  {41d13ebd-5eb1-48fb-9347-922b21756342}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f0b77379-3f89-430d-8e9f-57c5684aed7c}, !- Handle
  Default Surface Constructions 68,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2c879599-39b7-48f3-8ff8-b46a040b3a06}, !- Handle
  Default Surface Constructions 69,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3c285a8b-4fde-46f2-a7dc-4ec3a82609f5}, !- Handle
  Default Sub Surface Constructions 45,   !- Name
  {10eda6d9-6476-4a50-94ed-57bdce17f330}, !- Fixed Window Construction Name
  {10eda6d9-6476-4a50-94ed-57bdce17f330}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {94f1f72b-08af-49dd-adff-79b7fdaba331}, !- Handle
  Default Sub Surface Constructions 46,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8b7ee7b7-a740-49c0-a7b7-aabb0f04d1bc}, !- Handle
  DOE Ref 1980-2004 - CZ4c - Attic,       !- Name
  {07bbb305-3ed7-4290-bdcc-7103a6d2bddd}, !- Default Exterior Surface Constructions Name
  {e7e830cf-0137-4cce-a890-4698b8fb6f97}, !- Default Interior Surface Constructions Name
  {57518e4c-c5e0-48b9-a01b-bab5a28164ed}, !- Default Ground Contact Surface Constructions Name
  {094518d7-37f1-48cc-9587-450f31a957ed}, !- Default Exterior SubSurface Constructions Name
  {d8d87e1b-d800-4cf0-8e2d-3f503e96d448}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {07bbb305-3ed7-4290-bdcc-7103a6d2bddd}, !- Handle
  Default Surface Constructions 70,       !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e7e830cf-0137-4cce-a890-4698b8fb6f97}, !- Handle
  Default Surface Constructions 71,       !- Name
  {9810a404-98c0-48ab-a4ff-fa5a6c5e1ed9}, !- Floor Construction Name
  {9810a404-98c0-48ab-a4ff-fa5a6c5e1ed9}, !- Wall Construction Name
  {9810a404-98c0-48ab-a4ff-fa5a6c5e1ed9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {57518e4c-c5e0-48b9-a01b-bab5a28164ed}, !- Handle
  Default Surface Constructions 72,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {094518d7-37f1-48cc-9587-450f31a957ed}, !- Handle
  Default Sub Surface Constructions 47,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d8d87e1b-d800-4cf0-8e2d-3f503e96d448}, !- Handle
  Default Sub Surface Constructions 48,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3c717e82-c632-4084-a6d3-317eb538bf6a}, !- Handle
  DOE Ref 1980-2004 - CZ5a - Office,      !- Name
  {27e5e9c0-c3a8-4136-a081-cc80479192b1}, !- Default Exterior Surface Constructions Name
  {aa44fec0-ffd3-44a8-bd19-71fc327d01a2}, !- Default Interior Surface Constructions Name
  {b95f560d-5a25-42a1-b83f-cceda0c1410c}, !- Default Ground Contact Surface Constructions Name
  {e0974c71-516c-44a8-bdcf-564d4db4543a}, !- Default Exterior SubSurface Constructions Name
  {71f8a50f-5e33-4b49-ba03-df9478565509}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {27e5e9c0-c3a8-4136-a081-cc80479192b1}, !- Handle
  Default Surface Constructions 73,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {cc054b04-318c-4ba3-b6c2-0eeddbf8d5b1}, !- Wall Construction Name
  {b1bdf657-7762-4e1f-a7bd-fb0d38e23037}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {aa44fec0-ffd3-44a8-bd19-71fc327d01a2}, !- Handle
  Default Surface Constructions 74,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b95f560d-5a25-42a1-b83f-cceda0c1410c}, !- Handle
  Default Surface Constructions 75,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e0974c71-516c-44a8-bdcf-564d4db4543a}, !- Handle
  Default Sub Surface Constructions 49,   !- Name
  {4e06b616-abb0-4f1e-adb6-d65ce25a5753}, !- Fixed Window Construction Name
  {4e06b616-abb0-4f1e-adb6-d65ce25a5753}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {71f8a50f-5e33-4b49-ba03-df9478565509}, !- Handle
  Default Sub Surface Constructions 50,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9590adc1-4f4b-4008-8f7e-9c806e470a5a}, !- Handle
  DOE Ref 1980-2004 - CZ5a - Attic,       !- Name
  {699d01b4-1d75-4f3b-b901-18fc1fda534b}, !- Default Exterior Surface Constructions Name
  {c8a7543d-3403-459c-9c75-e81b3f48fbec}, !- Default Interior Surface Constructions Name
  {63e92f6e-c5dd-4a26-89f6-792ea5453aa6}, !- Default Ground Contact Surface Constructions Name
  {308e54af-62f3-4a77-9b2a-19714dad3514}, !- Default Exterior SubSurface Constructions Name
  {b883f01d-8d72-4329-a3b7-3392b6c839e4}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {699d01b4-1d75-4f3b-b901-18fc1fda534b}, !- Handle
  Default Surface Constructions 76,       !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c8a7543d-3403-459c-9c75-e81b3f48fbec}, !- Handle
  Default Surface Constructions 77,       !- Name
  {4853442a-3ba1-418b-b70f-628dbe860899}, !- Floor Construction Name
  {4853442a-3ba1-418b-b70f-628dbe860899}, !- Wall Construction Name
  {4853442a-3ba1-418b-b70f-628dbe860899}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {63e92f6e-c5dd-4a26-89f6-792ea5453aa6}, !- Handle
  Default Surface Constructions 78,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {308e54af-62f3-4a77-9b2a-19714dad3514}, !- Handle
  Default Sub Surface Constructions 51,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b883f01d-8d72-4329-a3b7-3392b6c839e4}, !- Handle
  Default Sub Surface Constructions 52,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {896ed180-1f3a-4fbd-92eb-4dcb74a0e7fc}, !- Handle
  DOE Ref 1980-2004 - CZ5b - Office,      !- Name
  {30700ea7-2a0a-4fc2-86d1-1cf6db8601e3}, !- Default Exterior Surface Constructions Name
  {62b25582-3d3b-4747-8c06-4c1b6bae7a04}, !- Default Interior Surface Constructions Name
  {0bc67ff4-d6b8-4574-9d19-bc17cbd87768}, !- Default Ground Contact Surface Constructions Name
  {a7ca2f4e-4662-4a35-8f87-dc10be246e6b}, !- Default Exterior SubSurface Constructions Name
  {da9a2d93-a1bf-4d6c-af39-40c698c1fc6e}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {30700ea7-2a0a-4fc2-86d1-1cf6db8601e3}, !- Handle
  Default Surface Constructions 79,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {718e1bd1-a222-44fc-9aa6-f7a881396879}, !- Wall Construction Name
  {38a082c5-c65b-4ab1-8d3c-652a0535ef24}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {62b25582-3d3b-4747-8c06-4c1b6bae7a04}, !- Handle
  Default Surface Constructions 80,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0bc67ff4-d6b8-4574-9d19-bc17cbd87768}, !- Handle
  Default Surface Constructions 81,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a7ca2f4e-4662-4a35-8f87-dc10be246e6b}, !- Handle
  Default Sub Surface Constructions 53,   !- Name
  {4e06b616-abb0-4f1e-adb6-d65ce25a5753}, !- Fixed Window Construction Name
  {4e06b616-abb0-4f1e-adb6-d65ce25a5753}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {da9a2d93-a1bf-4d6c-af39-40c698c1fc6e}, !- Handle
  Default Sub Surface Constructions 54,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {17459215-6ca3-4b12-ab4d-9aec1a75f025}, !- Handle
  DOE Ref 1980-2004 - CZ5b - Attic,       !- Name
  {73e7db15-6a14-4062-86e8-c9da5fd1db44}, !- Default Exterior Surface Constructions Name
  {214c6e12-4a8f-4cf2-9ce9-99c3628ffa42}, !- Default Interior Surface Constructions Name
  {2e230a08-69ab-4c23-b389-92c901b59b1f}, !- Default Ground Contact Surface Constructions Name
  {805d7c21-5d44-4958-b483-e39e99d119e6}, !- Default Exterior SubSurface Constructions Name
  {fa5bf511-b49a-41f1-9d88-7d05e3695896}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {73e7db15-6a14-4062-86e8-c9da5fd1db44}, !- Handle
  Default Surface Constructions 82,       !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {214c6e12-4a8f-4cf2-9ce9-99c3628ffa42}, !- Handle
  Default Surface Constructions 83,       !- Name
  {9cf5b437-ca24-47e0-be71-4ab028bad05e}, !- Floor Construction Name
  {9cf5b437-ca24-47e0-be71-4ab028bad05e}, !- Wall Construction Name
  {9cf5b437-ca24-47e0-be71-4ab028bad05e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2e230a08-69ab-4c23-b389-92c901b59b1f}, !- Handle
  Default Surface Constructions 84,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {805d7c21-5d44-4958-b483-e39e99d119e6}, !- Handle
  Default Sub Surface Constructions 55,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fa5bf511-b49a-41f1-9d88-7d05e3695896}, !- Handle
  Default Sub Surface Constructions 56,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {2d635455-9950-4a8f-878d-551c4dc8892a}, !- Handle
  DOE Ref 1980-2004 - CZ6a - Office,      !- Name
  {e6b2fe1d-c8fa-4025-92b7-f725a899f0ef}, !- Default Exterior Surface Constructions Name
  {52fd2cbf-8826-42a7-a8a2-c2abd3052db7}, !- Default Interior Surface Constructions Name
  {1382a2b2-333d-4c98-8c72-50a63ff43f88}, !- Default Ground Contact Surface Constructions Name
  {52c645ea-5b94-4157-a675-50bbfe366414}, !- Default Exterior SubSurface Constructions Name
  {3fadc09f-4cd0-4099-8b96-ea341dffeeab}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e6b2fe1d-c8fa-4025-92b7-f725a899f0ef}, !- Handle
  Default Surface Constructions 85,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {38077886-ed75-4e50-ac43-fe226a3a9948}, !- Wall Construction Name
  {e4eed415-d0fd-4296-8bd3-0c395908384c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {52fd2cbf-8826-42a7-a8a2-c2abd3052db7}, !- Handle
  Default Surface Constructions 86,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1382a2b2-333d-4c98-8c72-50a63ff43f88}, !- Handle
  Default Surface Constructions 87,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {52c645ea-5b94-4157-a675-50bbfe366414}, !- Handle
  Default Sub Surface Constructions 57,   !- Name
  {f7eca61a-4839-4842-940b-ce4995c29f3e}, !- Fixed Window Construction Name
  {f7eca61a-4839-4842-940b-ce4995c29f3e}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3fadc09f-4cd0-4099-8b96-ea341dffeeab}, !- Handle
  Default Sub Surface Constructions 58,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {fe9f8e70-5523-4875-a4df-b81f801eff3b}, !- Handle
  DOE Ref 1980-2004 - CZ6a - Attic,       !- Name
  {817020f5-20e6-4329-91ad-edcc1e603eb0}, !- Default Exterior Surface Constructions Name
  {9fadef4c-99a4-41ca-9171-729cd02040d5}, !- Default Interior Surface Constructions Name
  {e3bbdb12-0b63-459a-8e6b-4d89e77bc91b}, !- Default Ground Contact Surface Constructions Name
  {dd569c42-ac3b-492b-bd59-ba146d78de92}, !- Default Exterior SubSurface Constructions Name
  {cf6e7b61-bcba-4fe2-af7b-699cb119f188}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {817020f5-20e6-4329-91ad-edcc1e603eb0}, !- Handle
  Default Surface Constructions 88,       !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9fadef4c-99a4-41ca-9171-729cd02040d5}, !- Handle
  Default Surface Constructions 89,       !- Name
  {ef862917-472f-4ae7-bac9-63d4fd182365}, !- Floor Construction Name
  {ef862917-472f-4ae7-bac9-63d4fd182365}, !- Wall Construction Name
  {ef862917-472f-4ae7-bac9-63d4fd182365}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e3bbdb12-0b63-459a-8e6b-4d89e77bc91b}, !- Handle
  Default Surface Constructions 90,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {dd569c42-ac3b-492b-bd59-ba146d78de92}, !- Handle
  Default Sub Surface Constructions 59,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cf6e7b61-bcba-4fe2-af7b-699cb119f188}, !- Handle
  Default Sub Surface Constructions 60,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6dfc4cf3-9b76-4845-95e2-d83c56411ad8}, !- Handle
  DOE Ref 1980-2004 - CZ6b - Office,      !- Name
  {68e5fda9-661c-4091-ae16-e4ec3e639171}, !- Default Exterior Surface Constructions Name
  {eb9d94ae-4d7b-41e2-a51f-5a9314e509e5}, !- Default Interior Surface Constructions Name
  {37af29ef-7056-44fe-a826-79d0d2895e4a}, !- Default Ground Contact Surface Constructions Name
  {1d9159f8-98c3-4271-8556-bb60ad9df63b}, !- Default Exterior SubSurface Constructions Name
  {3e38fcb0-8d80-4212-aef6-def781b10926}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {68e5fda9-661c-4091-ae16-e4ec3e639171}, !- Handle
  Default Surface Constructions 91,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {30de3482-79a4-4802-b295-fdb829f7dcb3}, !- Wall Construction Name
  {5d1f606e-b701-459a-bfdf-516ad1a8d3c6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eb9d94ae-4d7b-41e2-a51f-5a9314e509e5}, !- Handle
  Default Surface Constructions 92,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {37af29ef-7056-44fe-a826-79d0d2895e4a}, !- Handle
  Default Surface Constructions 93,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1d9159f8-98c3-4271-8556-bb60ad9df63b}, !- Handle
  Default Sub Surface Constructions 61,   !- Name
  {205b67dc-eb2a-4c8a-9b78-be4b83fd4dc5}, !- Fixed Window Construction Name
  {205b67dc-eb2a-4c8a-9b78-be4b83fd4dc5}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3e38fcb0-8d80-4212-aef6-def781b10926}, !- Handle
  Default Sub Surface Constructions 62,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {cc5424f7-2bec-4638-915c-4818169ddf6c}, !- Handle
  DOE Ref 1980-2004 - CZ6b - Attic,       !- Name
  {ff437126-f428-4eee-9c58-3630675e2044}, !- Default Exterior Surface Constructions Name
  {3f717134-4c6a-4e95-a5e4-297b9d0fe39d}, !- Default Interior Surface Constructions Name
  {dffdd541-ae61-4a37-9f2b-9ebc9892a465}, !- Default Ground Contact Surface Constructions Name
  {8995f2af-6fff-4df9-9397-9d7d9ea41ec0}, !- Default Exterior SubSurface Constructions Name
  {93294b66-25c4-4b1c-a9e5-414f1b784aa5}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ff437126-f428-4eee-9c58-3630675e2044}, !- Handle
  Default Surface Constructions 94,       !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3f717134-4c6a-4e95-a5e4-297b9d0fe39d}, !- Handle
  Default Surface Constructions 95,       !- Name
  {39e75bdd-1d84-4943-b37b-cd72ca8e452d}, !- Floor Construction Name
  {39e75bdd-1d84-4943-b37b-cd72ca8e452d}, !- Wall Construction Name
  {39e75bdd-1d84-4943-b37b-cd72ca8e452d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dffdd541-ae61-4a37-9f2b-9ebc9892a465}, !- Handle
  Default Surface Constructions 96,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8995f2af-6fff-4df9-9397-9d7d9ea41ec0}, !- Handle
  Default Sub Surface Constructions 63,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {93294b66-25c4-4b1c-a9e5-414f1b784aa5}, !- Handle
  Default Sub Surface Constructions 64,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b639261c-d6c6-4359-bd2f-0570ec9d04b5}, !- Handle
  DOE Ref 1980-2004 - CZ7 - Office,       !- Name
  {01d55313-5f0a-4bd0-b5ce-95222236ba85}, !- Default Exterior Surface Constructions Name
  {52de44e1-1435-47cc-a2e5-fc33c73fe72b}, !- Default Interior Surface Constructions Name
  {7d41a403-fb96-4efa-8ab1-d9fb338724a1}, !- Default Ground Contact Surface Constructions Name
  {5f8674c8-b7f9-4988-a1e4-de0e5505cd52}, !- Default Exterior SubSurface Constructions Name
  {23e3960f-b79a-4154-8f88-3ee05d7976da}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {01d55313-5f0a-4bd0-b5ce-95222236ba85}, !- Handle
  Default Surface Constructions 97,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {88c368a0-da97-451f-80bf-830ce797c1c2}, !- Wall Construction Name
  {f69e592f-debc-4cc6-bc48-a7f0969625dd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {52de44e1-1435-47cc-a2e5-fc33c73fe72b}, !- Handle
  Default Surface Constructions 98,       !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7d41a403-fb96-4efa-8ab1-d9fb338724a1}, !- Handle
  Default Surface Constructions 99,       !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5f8674c8-b7f9-4988-a1e4-de0e5505cd52}, !- Handle
  Default Sub Surface Constructions 65,   !- Name
  {185c2e93-ef4d-4ebe-8674-a6b20449d190}, !- Fixed Window Construction Name
  {185c2e93-ef4d-4ebe-8674-a6b20449d190}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {23e3960f-b79a-4154-8f88-3ee05d7976da}, !- Handle
  Default Sub Surface Constructions 66,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d103689d-b03f-490a-916d-5ce0dd8b9f76}, !- Handle
  DOE Ref 1980-2004 - CZ7 - Attic,        !- Name
  {b2873f25-5a47-42a8-b605-d92dd171542e}, !- Default Exterior Surface Constructions Name
  {eae7306d-ff3b-4b15-8964-58dfafed331b}, !- Default Interior Surface Constructions Name
  {6d810069-cdea-4acb-85d6-a2fad9fe8901}, !- Default Ground Contact Surface Constructions Name
  {e578beff-fe29-4c2f-9062-3e55ea857253}, !- Default Exterior SubSurface Constructions Name
  {30a88189-0cc9-4d26-9f8e-b00d73cc77ba}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b2873f25-5a47-42a8-b605-d92dd171542e}, !- Handle
  Default Surface Constructions 100,      !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eae7306d-ff3b-4b15-8964-58dfafed331b}, !- Handle
  Default Surface Constructions 101,      !- Name
  {44f2b299-4e61-4a09-9992-499885bc2a26}, !- Floor Construction Name
  {44f2b299-4e61-4a09-9992-499885bc2a26}, !- Wall Construction Name
  {44f2b299-4e61-4a09-9992-499885bc2a26}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6d810069-cdea-4acb-85d6-a2fad9fe8901}, !- Handle
  Default Surface Constructions 102,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e578beff-fe29-4c2f-9062-3e55ea857253}, !- Handle
  Default Sub Surface Constructions 67,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {30a88189-0cc9-4d26-9f8e-b00d73cc77ba}, !- Handle
  Default Sub Surface Constructions 68,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {429f64a9-7c7c-493b-9dfa-73c74716ba72}, !- Handle
  DOE Ref 1980-2004 - CZ8 - Office,       !- Name
  {c0e06ef3-7e90-420e-92b1-a9b6f2c33364}, !- Default Exterior Surface Constructions Name
  {e904787e-152c-4412-9b06-f452f9d58e50}, !- Default Interior Surface Constructions Name
  {59dd8f81-bed9-434d-ac84-20ccf2ead9f9}, !- Default Ground Contact Surface Constructions Name
  {6da6021d-073b-4180-85b5-4759fe49b846}, !- Default Exterior SubSurface Constructions Name
  {03f82017-cfa4-4748-88ca-ed8e533b24e4}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c0e06ef3-7e90-420e-92b1-a9b6f2c33364}, !- Handle
  Default Surface Constructions 103,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {78d69604-301a-4539-b59a-b35f3ea0ff70}, !- Wall Construction Name
  {50e33c12-1931-4318-be0a-8b26a23b1a44}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e904787e-152c-4412-9b06-f452f9d58e50}, !- Handle
  Default Surface Constructions 104,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {59dd8f81-bed9-434d-ac84-20ccf2ead9f9}, !- Handle
  Default Surface Constructions 105,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6da6021d-073b-4180-85b5-4759fe49b846}, !- Handle
  Default Sub Surface Constructions 69,   !- Name
  {205b67dc-eb2a-4c8a-9b78-be4b83fd4dc5}, !- Fixed Window Construction Name
  {205b67dc-eb2a-4c8a-9b78-be4b83fd4dc5}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {03f82017-cfa4-4748-88ca-ed8e533b24e4}, !- Handle
  Default Sub Surface Constructions 70,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3382a40e-380a-4948-94a3-a80fb2a4a366}, !- Handle
  DOE Ref 1980-2004 - CZ8 - Attic,        !- Name
  {4631e5ab-b94a-497b-b2c9-d61816d23dc7}, !- Default Exterior Surface Constructions Name
  {080b71d3-dd18-444e-9de9-44473c7c29b2}, !- Default Interior Surface Constructions Name
  {724868a1-5153-4035-a695-2cf6a5e1c685}, !- Default Ground Contact Surface Constructions Name
  {f7a9044f-6d5e-4884-ae76-0b8bd6d2dc62}, !- Default Exterior SubSurface Constructions Name
  {31fe2a9a-d44e-49bc-8aa2-7c52cddbf892}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4631e5ab-b94a-497b-b2c9-d61816d23dc7}, !- Handle
  Default Surface Constructions 106,      !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {080b71d3-dd18-444e-9de9-44473c7c29b2}, !- Handle
  Default Surface Constructions 107,      !- Name
  {ec67902e-00cd-4e75-9030-c86af4601ff1}, !- Floor Construction Name
  {ec67902e-00cd-4e75-9030-c86af4601ff1}, !- Wall Construction Name
  {ec67902e-00cd-4e75-9030-c86af4601ff1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {724868a1-5153-4035-a695-2cf6a5e1c685}, !- Handle
  Default Surface Constructions 108,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f7a9044f-6d5e-4884-ae76-0b8bd6d2dc62}, !- Handle
  Default Sub Surface Constructions 71,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {31fe2a9a-d44e-49bc-8aa2-7c52cddbf892}, !- Handle
  Default Sub Surface Constructions 72,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {58752b58-037f-4a33-bc96-5e4827414b85}, !- Handle
  DOE Ref 2004 - CZ1-2 - Office,          !- Name
  {044f02e2-5873-45b7-9562-d3c533fb7c84}, !- Default Exterior Surface Constructions Name
  {007d31aa-6977-4ccd-a563-fc7164217b15}, !- Default Interior Surface Constructions Name
  {c335bb09-2cd1-456f-893a-9cbaf5dca4c3}, !- Default Ground Contact Surface Constructions Name
  {24cc1e4b-ab4b-43ea-8e94-eda2a7d749b1}, !- Default Exterior SubSurface Constructions Name
  {d9143a55-edaf-4cc2-a000-2a630ef2321f}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {044f02e2-5873-45b7-9562-d3c533fb7c84}, !- Handle
  Default Surface Constructions 109,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {43184a3c-8263-468a-b691-846884aad143}, !- Wall Construction Name
  {182e63d7-e81d-4983-9761-1f22141eb1e3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {007d31aa-6977-4ccd-a563-fc7164217b15}, !- Handle
  Default Surface Constructions 110,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c335bb09-2cd1-456f-893a-9cbaf5dca4c3}, !- Handle
  Default Surface Constructions 111,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {24cc1e4b-ab4b-43ea-8e94-eda2a7d749b1}, !- Handle
  Default Sub Surface Constructions 73,   !- Name
  {43dd466c-ff62-45d2-ae3c-1530cc041ac9}, !- Fixed Window Construction Name
  {43dd466c-ff62-45d2-ae3c-1530cc041ac9}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d9143a55-edaf-4cc2-a000-2a630ef2321f}, !- Handle
  Default Sub Surface Constructions 74,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ff697597-4aa2-4721-9a86-e3799c85eb83}, !- Handle
  DOE Ref 2004 - CZ3a-3b - Office,        !- Name
  {d41cc15f-cf03-4916-bc7f-04718010676c}, !- Default Exterior Surface Constructions Name
  {3e9098ff-93c8-42c9-9fd6-62e0f7c0c5c7}, !- Default Interior Surface Constructions Name
  {f07b8c1d-a424-4aba-9d04-10b24a43ac02}, !- Default Ground Contact Surface Constructions Name
  {d7dd900a-7783-4f35-b484-c5a94a989900}, !- Default Exterior SubSurface Constructions Name
  {17330f46-95f0-4ba0-b34e-239623c4f921}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d41cc15f-cf03-4916-bc7f-04718010676c}, !- Handle
  Default Surface Constructions 112,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {1d541da4-6a6d-42b5-ae3a-961f5c1593b9}, !- Wall Construction Name
  {182e63d7-e81d-4983-9761-1f22141eb1e3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3e9098ff-93c8-42c9-9fd6-62e0f7c0c5c7}, !- Handle
  Default Surface Constructions 113,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f07b8c1d-a424-4aba-9d04-10b24a43ac02}, !- Handle
  Default Surface Constructions 114,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d7dd900a-7783-4f35-b484-c5a94a989900}, !- Handle
  Default Sub Surface Constructions 75,   !- Name
  {3cf815ed-3453-409b-8544-735dcf62b728}, !- Fixed Window Construction Name
  {3cf815ed-3453-409b-8544-735dcf62b728}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {17330f46-95f0-4ba0-b34e-239623c4f921}, !- Handle
  Default Sub Surface Constructions 76,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {592fbd3a-d6dc-407a-8f50-3d965d249f66}, !- Handle
  DOE Ref 2004 - CZ3c - Office,           !- Name
  {c0fa013c-dd77-4d69-9b0d-7c6896040e6e}, !- Default Exterior Surface Constructions Name
  {d614e8bc-6d80-4fee-a8e5-a555f85de699}, !- Default Interior Surface Constructions Name
  {e29eed23-4fe8-4e5c-9a79-414f282eb742}, !- Default Ground Contact Surface Constructions Name
  {c04561b4-3769-4609-a7bc-21251aa178f3}, !- Default Exterior SubSurface Constructions Name
  {ab041124-d889-415a-b93a-aade775706ba}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c0fa013c-dd77-4d69-9b0d-7c6896040e6e}, !- Handle
  Default Surface Constructions 115,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {1d541da4-6a6d-42b5-ae3a-961f5c1593b9}, !- Wall Construction Name
  {182e63d7-e81d-4983-9761-1f22141eb1e3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d614e8bc-6d80-4fee-a8e5-a555f85de699}, !- Handle
  Default Surface Constructions 116,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e29eed23-4fe8-4e5c-9a79-414f282eb742}, !- Handle
  Default Surface Constructions 117,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c04561b4-3769-4609-a7bc-21251aa178f3}, !- Handle
  Default Sub Surface Constructions 77,   !- Name
  {fa0bb825-5b31-4c04-b2d2-fce49b2a82af}, !- Fixed Window Construction Name
  {fa0bb825-5b31-4c04-b2d2-fce49b2a82af}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ab041124-d889-415a-b93a-aade775706ba}, !- Handle
  Default Sub Surface Constructions 78,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {230c5ddb-ba0b-42cd-ae0c-a50f810bd219}, !- Handle
  DOE Ref 2004 - CZ4 - Office,            !- Name
  {f94932b2-7e59-4cc6-b52a-8295532aff59}, !- Default Exterior Surface Constructions Name
  {01be4a3f-8b47-4f2b-8203-7c8dcd3046c4}, !- Default Interior Surface Constructions Name
  {60dbe154-7046-46d6-a6e3-d6b6c76b8375}, !- Default Ground Contact Surface Constructions Name
  {21f9e444-be98-4b0f-8a09-b2fa2e69e076}, !- Default Exterior SubSurface Constructions Name
  {cc33b5b4-acc0-4bd8-aa07-0f474c3ed25d}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f94932b2-7e59-4cc6-b52a-8295532aff59}, !- Handle
  Default Surface Constructions 118,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {1d541da4-6a6d-42b5-ae3a-961f5c1593b9}, !- Wall Construction Name
  {182e63d7-e81d-4983-9761-1f22141eb1e3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {01be4a3f-8b47-4f2b-8203-7c8dcd3046c4}, !- Handle
  Default Surface Constructions 119,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {60dbe154-7046-46d6-a6e3-d6b6c76b8375}, !- Handle
  Default Surface Constructions 120,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {21f9e444-be98-4b0f-8a09-b2fa2e69e076}, !- Handle
  Default Sub Surface Constructions 79,   !- Name
  {4f8ff76e-5290-4652-af46-43c5efcb9968}, !- Fixed Window Construction Name
  {4f8ff76e-5290-4652-af46-43c5efcb9968}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cc33b5b4-acc0-4bd8-aa07-0f474c3ed25d}, !- Handle
  Default Sub Surface Constructions 80,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b763fb5a-6d22-440f-89ac-61ae4f6357ca}, !- Handle
  DOE Ref 2004 - CZ5 - Office,            !- Name
  {4188053e-ece8-4832-b004-72b668c3968c}, !- Default Exterior Surface Constructions Name
  {e8bc3abf-f60f-4c0c-90f3-9864694cc6f2}, !- Default Interior Surface Constructions Name
  {2d4d8c1e-5b47-4eae-9600-e3d00de16ba2}, !- Default Ground Contact Surface Constructions Name
  {197ed105-8be2-4fc4-8aab-06dbee3a93e8}, !- Default Exterior SubSurface Constructions Name
  {95da8910-cd1d-43e6-9ba7-f93c957e504e}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4188053e-ece8-4832-b004-72b668c3968c}, !- Handle
  Default Surface Constructions 121,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {555f975f-2e44-4a4d-a608-9ae0ee32c8f1}, !- Wall Construction Name
  {a7ac2de9-8f1f-412c-ae92-0677682241f4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e8bc3abf-f60f-4c0c-90f3-9864694cc6f2}, !- Handle
  Default Surface Constructions 122,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2d4d8c1e-5b47-4eae-9600-e3d00de16ba2}, !- Handle
  Default Surface Constructions 123,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {197ed105-8be2-4fc4-8aab-06dbee3a93e8}, !- Handle
  Default Sub Surface Constructions 81,   !- Name
  {4f8ff76e-5290-4652-af46-43c5efcb9968}, !- Fixed Window Construction Name
  {4f8ff76e-5290-4652-af46-43c5efcb9968}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {95da8910-cd1d-43e6-9ba7-f93c957e504e}, !- Handle
  Default Sub Surface Constructions 82,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {633239a6-4097-4e47-94a7-fa4bba60fcc5}, !- Handle
  DOE Ref 2004 - CZ6 - Office,            !- Name
  {3a2dfafe-ff5c-463c-9393-ac751213cc41}, !- Default Exterior Surface Constructions Name
  {05305390-8978-4404-b0ff-c2771b4fd873}, !- Default Interior Surface Constructions Name
  {3601f8be-1435-4368-9ff4-3a7ad7bb536f}, !- Default Ground Contact Surface Constructions Name
  {b82f900c-6f15-441b-b319-f67d22a3a420}, !- Default Exterior SubSurface Constructions Name
  {5fc05057-aae4-49ec-ae4a-0a8508beea98}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3a2dfafe-ff5c-463c-9393-ac751213cc41}, !- Handle
  Default Surface Constructions 124,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {d60ff5c0-bac5-4b66-ac06-b9e8b7559b32}, !- Wall Construction Name
  {a7ac2de9-8f1f-412c-ae92-0677682241f4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {05305390-8978-4404-b0ff-c2771b4fd873}, !- Handle
  Default Surface Constructions 125,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3601f8be-1435-4368-9ff4-3a7ad7bb536f}, !- Handle
  Default Surface Constructions 126,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b82f900c-6f15-441b-b319-f67d22a3a420}, !- Handle
  Default Sub Surface Constructions 83,   !- Name
  {4f8ff76e-5290-4652-af46-43c5efcb9968}, !- Fixed Window Construction Name
  {4f8ff76e-5290-4652-af46-43c5efcb9968}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5fc05057-aae4-49ec-ae4a-0a8508beea98}, !- Handle
  Default Sub Surface Constructions 84,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {353e1613-94c9-46da-966a-e31d8281c5ba}, !- Handle
  DOE Ref 2004 - CZ7 - Office,            !- Name
  {c99c34b9-e5d6-4194-9169-6662d0c8e330}, !- Default Exterior Surface Constructions Name
  {9ad65d15-205c-4760-bb99-abb88b9b9dbe}, !- Default Interior Surface Constructions Name
  {864c2097-eee9-4480-be3b-f0581ed6d029}, !- Default Ground Contact Surface Constructions Name
  {ed62238c-cea1-4dc8-832d-56f762fc1ffa}, !- Default Exterior SubSurface Constructions Name
  {a9b8b33c-f5e8-420c-bbdd-c2f1d2ad0fff}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c99c34b9-e5d6-4194-9169-6662d0c8e330}, !- Handle
  Default Surface Constructions 127,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {55ec1b07-0b92-400d-945c-5280a30e54e1}, !- Wall Construction Name
  {778070fb-b7be-499f-ab33-3f9bc312989c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9ad65d15-205c-4760-bb99-abb88b9b9dbe}, !- Handle
  Default Surface Constructions 128,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {864c2097-eee9-4480-be3b-f0581ed6d029}, !- Handle
  Default Surface Constructions 129,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ed62238c-cea1-4dc8-832d-56f762fc1ffa}, !- Handle
  Default Sub Surface Constructions 85,   !- Name
  {5061bac1-0e62-4af9-b640-90bb1889cb19}, !- Fixed Window Construction Name
  {5061bac1-0e62-4af9-b640-90bb1889cb19}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a9b8b33c-f5e8-420c-bbdd-c2f1d2ad0fff}, !- Handle
  Default Sub Surface Constructions 86,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f293c75f-6856-4c7b-8cb2-371b43bfbe04}, !- Handle
  DOE Ref 2004 - CZ8 - Office,            !- Name
  {7df25784-da2d-4f94-a37c-ad96973e4f70}, !- Default Exterior Surface Constructions Name
  {ee970e7c-8d22-4ed4-a248-7a21b1ba58a9}, !- Default Interior Surface Constructions Name
  {f862abe1-8405-467e-aec1-df6dcbe2728a}, !- Default Ground Contact Surface Constructions Name
  {71e6e695-5f88-44ee-ace7-bf0086349f71}, !- Default Exterior SubSurface Constructions Name
  {694c4edc-1b98-404e-83aa-72555c19f042}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7df25784-da2d-4f94-a37c-ad96973e4f70}, !- Handle
  Default Surface Constructions 130,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {2958f730-fdb0-485a-b90d-9f33cc7f5138}, !- Wall Construction Name
  {ba36170c-213e-46a7-a4d1-484e3ed6b5fa}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ee970e7c-8d22-4ed4-a248-7a21b1ba58a9}, !- Handle
  Default Surface Constructions 131,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f862abe1-8405-467e-aec1-df6dcbe2728a}, !- Handle
  Default Surface Constructions 132,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {71e6e695-5f88-44ee-ace7-bf0086349f71}, !- Handle
  Default Sub Surface Constructions 87,   !- Name
  {23ee1dc0-259f-441d-99ec-ad9451a91976}, !- Fixed Window Construction Name
  {23ee1dc0-259f-441d-99ec-ad9451a91976}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {694c4edc-1b98-404e-83aa-72555c19f042}, !- Handle
  Default Sub Surface Constructions 88,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {82df37b4-c13d-47f1-81ff-6ab392c0dca9}, !- Handle
  DOE Ref Pre-1980 - CZ1-2 - Office,      !- Name
  {01fb618b-62d7-496a-b5ed-6eb543a6380c}, !- Default Exterior Surface Constructions Name
  {f26cea2f-c5cc-43a3-bb7b-39bf6ab62b23}, !- Default Interior Surface Constructions Name
  {7d3b99da-b23a-4806-82b7-2a910f233531}, !- Default Ground Contact Surface Constructions Name
  {b7b5634e-0153-4319-89f5-78f0a834428c}, !- Default Exterior SubSurface Constructions Name
  {2669ddf1-4ce4-4526-bd10-d89c44772e89}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {01fb618b-62d7-496a-b5ed-6eb543a6380c}, !- Handle
  Default Surface Constructions 133,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {dff1f7de-9c95-488f-9810-eca79b578d52}, !- Wall Construction Name
  {2498ead2-1f70-45f2-a6f0-9e4de24618fb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f26cea2f-c5cc-43a3-bb7b-39bf6ab62b23}, !- Handle
  Default Surface Constructions 134,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7d3b99da-b23a-4806-82b7-2a910f233531}, !- Handle
  Default Surface Constructions 135,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b7b5634e-0153-4319-89f5-78f0a834428c}, !- Handle
  Default Sub Surface Constructions 89,   !- Name
  {b6f363b6-7a3b-4953-bee8-0aed2fedb199}, !- Fixed Window Construction Name
  {b6f363b6-7a3b-4953-bee8-0aed2fedb199}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2669ddf1-4ce4-4526-bd10-d89c44772e89}, !- Handle
  Default Sub Surface Constructions 90,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {48ec1aba-0b46-4b44-beb7-44157cd8a679}, !- Handle
  DOE Ref Pre-1980 - CZ3a - Office,       !- Name
  {546e3254-98af-4153-9f54-ce9cca31e26d}, !- Default Exterior Surface Constructions Name
  {6945141f-d9d1-4455-b79b-a8dc3e290d1e}, !- Default Interior Surface Constructions Name
  {a7fe5e3e-9c7e-462e-a4ab-f3a78c023804}, !- Default Ground Contact Surface Constructions Name
  {0b0130ca-9f2a-46a4-8ad4-517ab5ed991a}, !- Default Exterior SubSurface Constructions Name
  {28616204-9a83-41de-9971-dbc4361ac6d6}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {546e3254-98af-4153-9f54-ce9cca31e26d}, !- Handle
  Default Surface Constructions 136,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {66a52c91-f834-45da-83a2-0bb308ab4fb1}, !- Wall Construction Name
  {2498ead2-1f70-45f2-a6f0-9e4de24618fb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6945141f-d9d1-4455-b79b-a8dc3e290d1e}, !- Handle
  Default Surface Constructions 137,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a7fe5e3e-9c7e-462e-a4ab-f3a78c023804}, !- Handle
  Default Surface Constructions 138,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0b0130ca-9f2a-46a4-8ad4-517ab5ed991a}, !- Handle
  Default Sub Surface Constructions 91,   !- Name
  {b6f363b6-7a3b-4953-bee8-0aed2fedb199}, !- Fixed Window Construction Name
  {b6f363b6-7a3b-4953-bee8-0aed2fedb199}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {28616204-9a83-41de-9971-dbc4361ac6d6}, !- Handle
  Default Sub Surface Constructions 92,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3fd60400-7870-462e-ae1e-508406b5d094}, !- Handle
  DOE Ref Pre-1980 - CZ3b - Office,       !- Name
  {e50cdeda-146e-4356-a254-4b5c2af2d72c}, !- Default Exterior Surface Constructions Name
  {1b0a977a-fd7d-4316-82e0-6441389aaa10}, !- Default Interior Surface Constructions Name
  {3f2971d6-e110-4bf1-9b4a-54df4d637769}, !- Default Ground Contact Surface Constructions Name
  {ccce9ef1-5640-4c53-97cb-08b1b5c43b29}, !- Default Exterior SubSurface Constructions Name
  {73bde94b-7622-4ac4-ad4a-2ce87a3b4087}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e50cdeda-146e-4356-a254-4b5c2af2d72c}, !- Handle
  Default Surface Constructions 139,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {d5365b79-173e-4a16-869b-dd2ab7656dbb}, !- Wall Construction Name
  {2498ead2-1f70-45f2-a6f0-9e4de24618fb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1b0a977a-fd7d-4316-82e0-6441389aaa10}, !- Handle
  Default Surface Constructions 140,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3f2971d6-e110-4bf1-9b4a-54df4d637769}, !- Handle
  Default Surface Constructions 141,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ccce9ef1-5640-4c53-97cb-08b1b5c43b29}, !- Handle
  Default Sub Surface Constructions 93,   !- Name
  {b6f363b6-7a3b-4953-bee8-0aed2fedb199}, !- Fixed Window Construction Name
  {b6f363b6-7a3b-4953-bee8-0aed2fedb199}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {73bde94b-7622-4ac4-ad4a-2ce87a3b4087}, !- Handle
  Default Sub Surface Constructions 94,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {94acc1bc-8307-4e10-a50e-84ec9e4023f2}, !- Handle
  DOE Ref Pre-1980 - CZ3c - Office,       !- Name
  {3545bd08-cb78-43b5-9078-7ce859a403bd}, !- Default Exterior Surface Constructions Name
  {6d517c5b-5336-4418-a40a-f8ffbd95d1e3}, !- Default Interior Surface Constructions Name
  {b2a4a4e9-cfaa-4fca-aa0b-1fe207bb87aa}, !- Default Ground Contact Surface Constructions Name
  {c164b635-23d3-493f-996c-3cf17e5e3492}, !- Default Exterior SubSurface Constructions Name
  {5de8466a-ad71-42ab-ba3c-00c1b9f0dd62}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3545bd08-cb78-43b5-9078-7ce859a403bd}, !- Handle
  Default Surface Constructions 142,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {6a2c039b-2b45-4058-aed2-b93236f4a903}, !- Wall Construction Name
  {2498ead2-1f70-45f2-a6f0-9e4de24618fb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6d517c5b-5336-4418-a40a-f8ffbd95d1e3}, !- Handle
  Default Surface Constructions 143,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b2a4a4e9-cfaa-4fca-aa0b-1fe207bb87aa}, !- Handle
  Default Surface Constructions 144,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c164b635-23d3-493f-996c-3cf17e5e3492}, !- Handle
  Default Sub Surface Constructions 95,   !- Name
  {b6f363b6-7a3b-4953-bee8-0aed2fedb199}, !- Fixed Window Construction Name
  {b6f363b6-7a3b-4953-bee8-0aed2fedb199}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5de8466a-ad71-42ab-ba3c-00c1b9f0dd62}, !- Handle
  Default Sub Surface Constructions 96,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3c1404c9-0c6a-41bc-b329-95c0d6371ac5}, !- Handle
  DOE Ref Pre-1980 - CZ4a - Office,       !- Name
  {112926f3-202f-4775-b28a-111e21f23b0a}, !- Default Exterior Surface Constructions Name
  {14afa0d9-8b40-4dec-8971-d5ff10996226}, !- Default Interior Surface Constructions Name
  {8a5e9db2-16a5-442b-bb52-44f2394b9062}, !- Default Ground Contact Surface Constructions Name
  {0a8289f2-ffbe-4241-a388-f63a21664bc6}, !- Default Exterior SubSurface Constructions Name
  {634f5a23-a50d-4742-b026-08ce50da6975}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {112926f3-202f-4775-b28a-111e21f23b0a}, !- Handle
  Default Surface Constructions 145,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {4593641a-cee8-4369-b384-eaed675c3ab4}, !- Wall Construction Name
  {acb2b63b-7796-42f2-b27c-7b827d018659}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {14afa0d9-8b40-4dec-8971-d5ff10996226}, !- Handle
  Default Surface Constructions 146,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8a5e9db2-16a5-442b-bb52-44f2394b9062}, !- Handle
  Default Surface Constructions 147,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0a8289f2-ffbe-4241-a388-f63a21664bc6}, !- Handle
  Default Sub Surface Constructions 97,   !- Name
  {b6f363b6-7a3b-4953-bee8-0aed2fedb199}, !- Fixed Window Construction Name
  {b6f363b6-7a3b-4953-bee8-0aed2fedb199}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {634f5a23-a50d-4742-b026-08ce50da6975}, !- Handle
  Default Sub Surface Constructions 98,   !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f0835622-0dc1-4d66-b5ee-c9c1cffa9e4f}, !- Handle
  DOE Ref Pre-1980 - CZ4a - Attic,        !- Name
  {e37fa9dc-b5cf-4ba1-a07a-1149f31e7066}, !- Default Exterior Surface Constructions Name
  {89750592-b3d7-49a6-b368-f54512932225}, !- Default Interior Surface Constructions Name
  {da908b5b-df66-48f7-8af9-f9c8323a3b19}, !- Default Ground Contact Surface Constructions Name
  {e7b3864c-9688-47e5-b5bf-dc40efd60031}, !- Default Exterior SubSurface Constructions Name
  {88f52bf6-707e-4d77-9da4-f7121cb37718}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e37fa9dc-b5cf-4ba1-a07a-1149f31e7066}, !- Handle
  Default Surface Constructions 148,      !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {89750592-b3d7-49a6-b368-f54512932225}, !- Handle
  Default Surface Constructions 149,      !- Name
  {8db72165-e6ce-4e21-b8ce-4b9b6698591c}, !- Floor Construction Name
  {8db72165-e6ce-4e21-b8ce-4b9b6698591c}, !- Wall Construction Name
  {8db72165-e6ce-4e21-b8ce-4b9b6698591c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {da908b5b-df66-48f7-8af9-f9c8323a3b19}, !- Handle
  Default Surface Constructions 150,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e7b3864c-9688-47e5-b5bf-dc40efd60031}, !- Handle
  Default Sub Surface Constructions 99,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {88f52bf6-707e-4d77-9da4-f7121cb37718}, !- Handle
  Default Sub Surface Constructions 100,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a8863882-58c8-4475-81fb-73e51053a955}, !- Handle
  DOE Ref Pre-1980 - CZ4b - Office,       !- Name
  {4c06cd8d-467e-450b-9da1-52745c2873d2}, !- Default Exterior Surface Constructions Name
  {65823a62-0fdc-432e-bdf8-55f203a923b7}, !- Default Interior Surface Constructions Name
  {22e76619-6f1d-44ca-afaa-4ebec62e4151}, !- Default Ground Contact Surface Constructions Name
  {6a280dff-9a22-4b8b-ae76-d8202cda36a9}, !- Default Exterior SubSurface Constructions Name
  {6abc3350-d1e6-4436-921b-70ef3472ab04}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4c06cd8d-467e-450b-9da1-52745c2873d2}, !- Handle
  Default Surface Constructions 151,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {850e8ac8-a3e6-4448-a31b-fa6fa7e466f8}, !- Wall Construction Name
  {9c4cd2a6-e617-40cf-9bc4-9a405f970f19}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {65823a62-0fdc-432e-bdf8-55f203a923b7}, !- Handle
  Default Surface Constructions 152,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {22e76619-6f1d-44ca-afaa-4ebec62e4151}, !- Handle
  Default Surface Constructions 153,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6a280dff-9a22-4b8b-ae76-d8202cda36a9}, !- Handle
  Default Sub Surface Constructions 101,  !- Name
  {b6f363b6-7a3b-4953-bee8-0aed2fedb199}, !- Fixed Window Construction Name
  {b6f363b6-7a3b-4953-bee8-0aed2fedb199}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6abc3350-d1e6-4436-921b-70ef3472ab04}, !- Handle
  Default Sub Surface Constructions 102,  !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {2d38eebd-f218-4b81-b78f-28fea0a776b7}, !- Handle
  DOE Ref Pre-1980 - CZ4b - Attic,        !- Name
  {e4da1a26-0163-4eb0-91c1-786923a1cc6b}, !- Default Exterior Surface Constructions Name
  {180ce3eb-40f2-4854-bacc-62cfbdc2539c}, !- Default Interior Surface Constructions Name
  {da4ff3a8-f543-499e-a6bd-11f833e5066e}, !- Default Ground Contact Surface Constructions Name
  {e8027d2b-f7c7-4187-975e-0535e390a3c5}, !- Default Exterior SubSurface Constructions Name
  {1dfefe66-6a48-47af-837c-ae5c19494acf}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e4da1a26-0163-4eb0-91c1-786923a1cc6b}, !- Handle
  Default Surface Constructions 154,      !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {180ce3eb-40f2-4854-bacc-62cfbdc2539c}, !- Handle
  Default Surface Constructions 155,      !- Name
  {b8f6dbce-48cf-4bc3-9651-54c68c602295}, !- Floor Construction Name
  {b8f6dbce-48cf-4bc3-9651-54c68c602295}, !- Wall Construction Name
  {b8f6dbce-48cf-4bc3-9651-54c68c602295}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {da4ff3a8-f543-499e-a6bd-11f833e5066e}, !- Handle
  Default Surface Constructions 156,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e8027d2b-f7c7-4187-975e-0535e390a3c5}, !- Handle
  Default Sub Surface Constructions 103,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1dfefe66-6a48-47af-837c-ae5c19494acf}, !- Handle
  Default Sub Surface Constructions 104,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d6fd2fef-6d21-4ce2-abd9-f979b0bd58a5}, !- Handle
  DOE Ref Pre-1980 - CZ4c - Office,       !- Name
  {a4adbe2d-3ad6-41c4-a8a7-d99593698c18}, !- Default Exterior Surface Constructions Name
  {edf01e4b-ddd9-4e5f-9663-2c3aaa0838d3}, !- Default Interior Surface Constructions Name
  {c5c51d77-c38f-44e5-9452-a0e1a936a5c7}, !- Default Ground Contact Surface Constructions Name
  {bbdbe27b-8b3d-46f3-8cbe-f7df1217f82c}, !- Default Exterior SubSurface Constructions Name
  {6848401b-4078-4da0-98d8-6206602b7fb2}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a4adbe2d-3ad6-41c4-a8a7-d99593698c18}, !- Handle
  Default Surface Constructions 157,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {d619b333-7f9b-4fd8-ab4c-334a7a1d5561}, !- Wall Construction Name
  {b347f4ea-d47b-4ca1-9500-191548d800d0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {edf01e4b-ddd9-4e5f-9663-2c3aaa0838d3}, !- Handle
  Default Surface Constructions 158,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c5c51d77-c38f-44e5-9452-a0e1a936a5c7}, !- Handle
  Default Surface Constructions 159,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bbdbe27b-8b3d-46f3-8cbe-f7df1217f82c}, !- Handle
  Default Sub Surface Constructions 105,  !- Name
  {b6f363b6-7a3b-4953-bee8-0aed2fedb199}, !- Fixed Window Construction Name
  {b6f363b6-7a3b-4953-bee8-0aed2fedb199}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6848401b-4078-4da0-98d8-6206602b7fb2}, !- Handle
  Default Sub Surface Constructions 106,  !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9c5a9f80-7f9a-4deb-b51f-6d597973a31f}, !- Handle
  DOE Ref Pre-1980 - CZ4c - Attic,        !- Name
  {81272692-e674-4409-bf87-e8bf74264b8f}, !- Default Exterior Surface Constructions Name
  {a4135c80-92da-482f-be2f-3ee1560eeb56}, !- Default Interior Surface Constructions Name
  {95bd2856-b52c-47f9-9cb2-38a9796a9513}, !- Default Ground Contact Surface Constructions Name
  {bcc129bf-27ba-480c-82bd-04fafaff84a5}, !- Default Exterior SubSurface Constructions Name
  {5c33d015-0ea5-45f9-95c2-e30d7a51d9eb}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {81272692-e674-4409-bf87-e8bf74264b8f}, !- Handle
  Default Surface Constructions 160,      !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a4135c80-92da-482f-be2f-3ee1560eeb56}, !- Handle
  Default Surface Constructions 161,      !- Name
  {bdd726e1-6c6c-423f-950a-8a49a70c4dc5}, !- Floor Construction Name
  {bdd726e1-6c6c-423f-950a-8a49a70c4dc5}, !- Wall Construction Name
  {bdd726e1-6c6c-423f-950a-8a49a70c4dc5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {95bd2856-b52c-47f9-9cb2-38a9796a9513}, !- Handle
  Default Surface Constructions 162,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bcc129bf-27ba-480c-82bd-04fafaff84a5}, !- Handle
  Default Sub Surface Constructions 107,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5c33d015-0ea5-45f9-95c2-e30d7a51d9eb}, !- Handle
  Default Sub Surface Constructions 108,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {61dc1446-809a-4f2b-8830-ae2136f711c5}, !- Handle
  DOE Ref Pre-1980 - CZ5a - Office,       !- Name
  {44503e4f-3e68-4144-802d-4d0624ec8699}, !- Default Exterior Surface Constructions Name
  {b4587688-03a8-4728-949b-ad7c6c204dd2}, !- Default Interior Surface Constructions Name
  {43bfaf1b-8485-4054-81c2-82bc316785e3}, !- Default Ground Contact Surface Constructions Name
  {89eb755f-0023-431a-9b5a-25da57fedffa}, !- Default Exterior SubSurface Constructions Name
  {0b2c4464-d28f-4a81-ac66-14181c273fa9}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {44503e4f-3e68-4144-802d-4d0624ec8699}, !- Handle
  Default Surface Constructions 163,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {29f5633f-b4cc-464a-a2cc-8c5925e4f89b}, !- Wall Construction Name
  {b2bd625a-136e-40b0-81f0-f540cb449bec}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b4587688-03a8-4728-949b-ad7c6c204dd2}, !- Handle
  Default Surface Constructions 164,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {43bfaf1b-8485-4054-81c2-82bc316785e3}, !- Handle
  Default Surface Constructions 165,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {89eb755f-0023-431a-9b5a-25da57fedffa}, !- Handle
  Default Sub Surface Constructions 109,  !- Name
  {5f3f9bd3-9b30-4b8a-af25-df703754e867}, !- Fixed Window Construction Name
  {5f3f9bd3-9b30-4b8a-af25-df703754e867}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0b2c4464-d28f-4a81-ac66-14181c273fa9}, !- Handle
  Default Sub Surface Constructions 110,  !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {68d5d121-f790-4eda-9652-40056b80233b}, !- Handle
  DOE Ref Pre-1980 - CZ5a - Attic,        !- Name
  {4466aed7-2c6d-4757-8e42-b6e961186d8a}, !- Default Exterior Surface Constructions Name
  {d39eecae-6447-459e-baa2-cfdf882271eb}, !- Default Interior Surface Constructions Name
  {97ac1ca7-4664-475a-ad48-d1b7456deda9}, !- Default Ground Contact Surface Constructions Name
  {744c94c8-6872-4897-8281-5fe05555e54c}, !- Default Exterior SubSurface Constructions Name
  {027c6db0-c4fb-47d0-a0a3-4b37f4c6609c}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4466aed7-2c6d-4757-8e42-b6e961186d8a}, !- Handle
  Default Surface Constructions 166,      !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d39eecae-6447-459e-baa2-cfdf882271eb}, !- Handle
  Default Surface Constructions 167,      !- Name
  {fd92ee40-3ae6-4cf6-9627-2b33b687724f}, !- Floor Construction Name
  {fd92ee40-3ae6-4cf6-9627-2b33b687724f}, !- Wall Construction Name
  {fd92ee40-3ae6-4cf6-9627-2b33b687724f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {97ac1ca7-4664-475a-ad48-d1b7456deda9}, !- Handle
  Default Surface Constructions 168,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {744c94c8-6872-4897-8281-5fe05555e54c}, !- Handle
  Default Sub Surface Constructions 111,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {027c6db0-c4fb-47d0-a0a3-4b37f4c6609c}, !- Handle
  Default Sub Surface Constructions 112,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b909f921-8ad1-44e5-a38d-405861f331ae}, !- Handle
  DOE Ref Pre-1980 - CZ5b - Office,       !- Name
  {616d8e9d-4001-4645-afb8-dd25688c1a2b}, !- Default Exterior Surface Constructions Name
  {fa0d6f96-d1d7-4a0e-abe1-b66a753e3ec0}, !- Default Interior Surface Constructions Name
  {f471fecf-4033-4cef-9086-5cc9f6d7e1a1}, !- Default Ground Contact Surface Constructions Name
  {6ab9249f-85c7-47c6-a399-aad06fd028ef}, !- Default Exterior SubSurface Constructions Name
  {34c386eb-251f-4594-b162-56964b2a2eff}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {616d8e9d-4001-4645-afb8-dd25688c1a2b}, !- Handle
  Default Surface Constructions 169,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {be34a990-1cd9-4022-960c-ef0f2b479f36}, !- Wall Construction Name
  {1175356e-3fd6-45be-9887-0f6fd4f0ff28}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fa0d6f96-d1d7-4a0e-abe1-b66a753e3ec0}, !- Handle
  Default Surface Constructions 170,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f471fecf-4033-4cef-9086-5cc9f6d7e1a1}, !- Handle
  Default Surface Constructions 171,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6ab9249f-85c7-47c6-a399-aad06fd028ef}, !- Handle
  Default Sub Surface Constructions 113,  !- Name
  {179be3af-539b-4a62-8348-cd1ae7b01433}, !- Fixed Window Construction Name
  {179be3af-539b-4a62-8348-cd1ae7b01433}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {34c386eb-251f-4594-b162-56964b2a2eff}, !- Handle
  Default Sub Surface Constructions 114,  !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {26272734-83b0-459e-9ebe-dc469e1b36f5}, !- Handle
  DOE Ref Pre-1980 - CZ5b - Attic,        !- Name
  {d0d5b31b-1284-4488-a5aa-1ae77d6c89a0}, !- Default Exterior Surface Constructions Name
  {46b8d788-2c26-40d8-8147-0c92c7ff1fc2}, !- Default Interior Surface Constructions Name
  {0e9ffe6d-2d69-40f9-b28f-f29fc17d2a53}, !- Default Ground Contact Surface Constructions Name
  {316ca989-201c-4239-b7f6-6a7cc64d6be2}, !- Default Exterior SubSurface Constructions Name
  {f5ed89ba-76b2-4716-8f94-3f54c158048a}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d0d5b31b-1284-4488-a5aa-1ae77d6c89a0}, !- Handle
  Default Surface Constructions 172,      !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {46b8d788-2c26-40d8-8147-0c92c7ff1fc2}, !- Handle
  Default Surface Constructions 173,      !- Name
  {0b3bc9f6-9526-4c43-8b8e-3a509d51668d}, !- Floor Construction Name
  {0b3bc9f6-9526-4c43-8b8e-3a509d51668d}, !- Wall Construction Name
  {0b3bc9f6-9526-4c43-8b8e-3a509d51668d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0e9ffe6d-2d69-40f9-b28f-f29fc17d2a53}, !- Handle
  Default Surface Constructions 174,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {316ca989-201c-4239-b7f6-6a7cc64d6be2}, !- Handle
  Default Sub Surface Constructions 115,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f5ed89ba-76b2-4716-8f94-3f54c158048a}, !- Handle
  Default Sub Surface Constructions 116,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {698ebab0-4d9b-4e6f-a8f2-0214ec8e9d34}, !- Handle
  DOE Ref Pre-1980 - CZ6 - Office,        !- Name
  {615ed72c-cbe0-4b28-8316-0e13b0e407f9}, !- Default Exterior Surface Constructions Name
  {559b6510-e30e-408b-b0f9-aabdfe827283}, !- Default Interior Surface Constructions Name
  {2c392797-7b59-4ae8-8807-f79d505c8893}, !- Default Ground Contact Surface Constructions Name
  {a0cc9f2f-3516-4d86-925b-3e737939f12e}, !- Default Exterior SubSurface Constructions Name
  {ec8158d7-86e9-42c9-b608-f09890721dc0}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {615ed72c-cbe0-4b28-8316-0e13b0e407f9}, !- Handle
  Default Surface Constructions 175,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {eed2289a-be92-4a34-8cc4-6c80427814ae}, !- Wall Construction Name
  {ee8c25a3-bb88-4664-88a1-ff055f22f699}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {559b6510-e30e-408b-b0f9-aabdfe827283}, !- Handle
  Default Surface Constructions 176,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2c392797-7b59-4ae8-8807-f79d505c8893}, !- Handle
  Default Surface Constructions 177,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a0cc9f2f-3516-4d86-925b-3e737939f12e}, !- Handle
  Default Sub Surface Constructions 117,  !- Name
  {5f3f9bd3-9b30-4b8a-af25-df703754e867}, !- Fixed Window Construction Name
  {5f3f9bd3-9b30-4b8a-af25-df703754e867}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ec8158d7-86e9-42c9-b608-f09890721dc0}, !- Handle
  Default Sub Surface Constructions 118,  !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {bef53d43-2595-4806-8097-bbf693a23181}, !- Handle
  DOE Ref Pre-1980 - CZ6 - Attic,         !- Name
  {f133ca8c-e47c-4a13-b2aa-b503f7530fa7}, !- Default Exterior Surface Constructions Name
  {6907aa24-8ed7-427e-84a6-dc634fda4478}, !- Default Interior Surface Constructions Name
  {2380e876-b738-4359-a5ca-17af94824b0a}, !- Default Ground Contact Surface Constructions Name
  {50533921-ff6e-4426-9c09-c63d8c9b2b6d}, !- Default Exterior SubSurface Constructions Name
  {0dd54c4f-7ab0-42ba-aafc-766c9092b5f5}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f133ca8c-e47c-4a13-b2aa-b503f7530fa7}, !- Handle
  Default Surface Constructions 178,      !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6907aa24-8ed7-427e-84a6-dc634fda4478}, !- Handle
  Default Surface Constructions 179,      !- Name
  {05e224ba-3515-4099-aa92-de681aeb4a88}, !- Floor Construction Name
  {05e224ba-3515-4099-aa92-de681aeb4a88}, !- Wall Construction Name
  {05e224ba-3515-4099-aa92-de681aeb4a88}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2380e876-b738-4359-a5ca-17af94824b0a}, !- Handle
  Default Surface Constructions 180,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {50533921-ff6e-4426-9c09-c63d8c9b2b6d}, !- Handle
  Default Sub Surface Constructions 119,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0dd54c4f-7ab0-42ba-aafc-766c9092b5f5}, !- Handle
  Default Sub Surface Constructions 120,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ca97d44a-397e-4add-980d-890da1bcd0fd}, !- Handle
  DOE Ref Pre-1980 - CZ7 - Office,        !- Name
  {c3682a1b-894d-4135-a614-4362ad025e0d}, !- Default Exterior Surface Constructions Name
  {f1be1a91-7c5e-4a5e-ae25-48a6db2e0452}, !- Default Interior Surface Constructions Name
  {b6b19936-7bfa-43ea-9a84-3f5f77473b06}, !- Default Ground Contact Surface Constructions Name
  {6d3af6bb-67ee-4dce-9745-8cdd0fbb61ce}, !- Default Exterior SubSurface Constructions Name
  {57ad85a6-0335-454e-97a5-3793f793da03}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c3682a1b-894d-4135-a614-4362ad025e0d}, !- Handle
  Default Surface Constructions 181,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {4e919856-542c-463d-8bf8-109c6e8185be}, !- Wall Construction Name
  {4528a6b9-1b47-4a71-bfa2-78de14913b93}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f1be1a91-7c5e-4a5e-ae25-48a6db2e0452}, !- Handle
  Default Surface Constructions 182,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b6b19936-7bfa-43ea-9a84-3f5f77473b06}, !- Handle
  Default Surface Constructions 183,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6d3af6bb-67ee-4dce-9745-8cdd0fbb61ce}, !- Handle
  Default Sub Surface Constructions 121,  !- Name
  {5f3f9bd3-9b30-4b8a-af25-df703754e867}, !- Fixed Window Construction Name
  {5f3f9bd3-9b30-4b8a-af25-df703754e867}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {57ad85a6-0335-454e-97a5-3793f793da03}, !- Handle
  Default Sub Surface Constructions 122,  !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {33328e3d-4cd5-40ae-8785-52157d7c7ed5}, !- Handle
  DOE Ref Pre-1980 - CZ7 - Attic,         !- Name
  {bc809be5-d90a-409b-ba41-2ba2c654f180}, !- Default Exterior Surface Constructions Name
  {2816e170-56f5-4f4c-92a0-1bd59bddfdf7}, !- Default Interior Surface Constructions Name
  {23867887-4717-41d4-aa8b-d4ff706f4295}, !- Default Ground Contact Surface Constructions Name
  {3838bc5c-7cf9-4e36-9b0b-64c9ce8a0903}, !- Default Exterior SubSurface Constructions Name
  {dd6fb2be-706c-45e1-a842-c5caa428bafb}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {bc809be5-d90a-409b-ba41-2ba2c654f180}, !- Handle
  Default Surface Constructions 184,      !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2816e170-56f5-4f4c-92a0-1bd59bddfdf7}, !- Handle
  Default Surface Constructions 185,      !- Name
  {2fabc5f0-4634-4fb7-8114-2825474bd325}, !- Floor Construction Name
  {2fabc5f0-4634-4fb7-8114-2825474bd325}, !- Wall Construction Name
  {2fabc5f0-4634-4fb7-8114-2825474bd325}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {23867887-4717-41d4-aa8b-d4ff706f4295}, !- Handle
  Default Surface Constructions 186,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3838bc5c-7cf9-4e36-9b0b-64c9ce8a0903}, !- Handle
  Default Sub Surface Constructions 123,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {dd6fb2be-706c-45e1-a842-c5caa428bafb}, !- Handle
  Default Sub Surface Constructions 124,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0de86612-6786-4790-8f84-452593cce1e2}, !- Handle
  DOE Ref Pre-1980 - CZ8 - Office,        !- Name
  {d6870c02-c611-4d7c-8b16-4051db71ae7c}, !- Default Exterior Surface Constructions Name
  {f532a01f-e6fe-4fa3-8023-25f6f0d94152}, !- Default Interior Surface Constructions Name
  {acebcbc4-fe67-4009-8657-c9dbb30cc05a}, !- Default Ground Contact Surface Constructions Name
  {f2cc741d-cf56-48c8-8cd8-556fbf4809c2}, !- Default Exterior SubSurface Constructions Name
  {53136091-52a6-41e9-a309-619656cb4b64}, !- Default Interior SubSurface Constructions Name
  {0cec0cce-1dac-4b97-9c99-4de0ce6c4d00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d6870c02-c611-4d7c-8b16-4051db71ae7c}, !- Handle
  Default Surface Constructions 187,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {99be3982-86d4-4582-89f2-e708162a4ff6}, !- Wall Construction Name
  {b03760af-f3dc-4b3d-8a7a-f76812f48c71}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f532a01f-e6fe-4fa3-8023-25f6f0d94152}, !- Handle
  Default Surface Constructions 188,      !- Name
  {f7703b9b-56be-42b9-b190-ee35c7090af4}, !- Floor Construction Name
  {f3becdd7-7ef4-40dd-ab77-d53b264a4e44}, !- Wall Construction Name
  {865e39d8-3e87-4cec-8c61-f076956ae52f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {acebcbc4-fe67-4009-8657-c9dbb30cc05a}, !- Handle
  Default Surface Constructions 189,      !- Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Floor Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}, !- Wall Construction Name
  {9ef60ade-5764-4fb2-8da1-9bd65ac46d31}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f2cc741d-cf56-48c8-8cd8-556fbf4809c2}, !- Handle
  Default Sub Surface Constructions 125,  !- Name
  {5f3f9bd3-9b30-4b8a-af25-df703754e867}, !- Fixed Window Construction Name
  {5f3f9bd3-9b30-4b8a-af25-df703754e867}, !- Operable Window Construction Name
  {b12fa2f9-3f0d-41eb-997a-920e253eb0e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Tubular Daylight Dome Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {53136091-52a6-41e9-a309-619656cb4b64}, !- Handle
  Default Sub Surface Constructions 126,  !- Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Fixed Window Construction Name
  {da40dbee-09f2-4730-a909-96d2b3fa2eba}, !- Operable Window Construction Name
  {44c2cd38-8cec-4149-80a8-7b18cd9a040e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {081662c8-7fc8-4f0b-a2ef-147bf1bea526}, !- Handle
  DOE Ref Pre-1980 - CZ8 - Attic,         !- Name
  {11467a5a-ed26-4e17-8958-2191e4b17040}, !- Default Exterior Surface Constructions Name
  {7ddd699d-2d91-4d47-9c99-95254808c1b7}, !- Default Interior Surface Constructions Name
  {6928016b-cb82-4973-a716-1a0515d62ce0}, !- Default Ground Contact Surface Constructions Name
  {891b48d7-92df-49c2-bd4a-ac9eb394e9e1}, !- Default Exterior SubSurface Constructions Name
  {1e02adb4-1353-4e33-b43c-88db405b4d82}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {11467a5a-ed26-4e17-8958-2191e4b17040}, !- Handle
  Default Surface Constructions 190,      !- Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Floor Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}, !- Wall Construction Name
  {d2e3fb70-d9f4-439f-b598-9aab223dd1c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7ddd699d-2d91-4d47-9c99-95254808c1b7}, !- Handle
  Default Surface Constructions 191,      !- Name
  {23cac530-cf7b-4492-9ec4-bfd05effb617}, !- Floor Construction Name
  {23cac530-cf7b-4492-9ec4-bfd05effb617}, !- Wall Construction Name
  {23cac530-cf7b-4492-9ec4-bfd05effb617}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6928016b-cb82-4973-a716-1a0515d62ce0}, !- Handle
  Default Surface Constructions 192,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {891b48d7-92df-49c2-bd4a-ac9eb394e9e1}, !- Handle
  Default Sub Surface Constructions 127,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1e02adb4-1353-4e33-b43c-88db405b4d82}, !- Handle
  Default Sub Surface Constructions 128,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

