
OS:Version,
  {f7f9b0bd-94c6-4b68-b964-52e29669b21a}, !- Handle
  1.1.2;                                  !- Version Identifier

OS:Schedule:Constant,
  {fc1e553c-dd40-40cd-b858-adfa8bc02421}, !- Handle
  Always On Discrete,                     !- Name
  {ac649ed8-42a8-46b6-8f04-e52bc64a4eba}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ac649ed8-42a8-46b6-8f04-e52bc64a4eba}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Building,
  {dd0ca6a2-4ff3-48b8-827a-db1caf243db3}, ! Handle
  Outpatient Facility,                    ! Name
  ,                                       ! Building Type
  -0,                                     ! North Axis
  ,                                       ! Nominal Floor to Floor Height
  {f1a444b3-a4eb-47d2-a87b-4522f8b57ef6}, ! Space Type Name
  {9b2ccc92-e024-4c4b-b441-7ae7db42059d}, ! Default Construction Set Name
  ;                                       ! Default Schedule Set Name

OS:Construction,
  {be21a37a-7ea5-4d6c-b68b-d45fed887b9a}, ! Handle
  000 AtticRoof ClimateZone 1-8,          ! Name
  {ee7c74c6-492c-4556-a173-5407a8170d4b}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 2

OS:Construction,
  {53214f23-5a23-44d4-94c2-279c287937c8}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8,  ! Name
  {16975af4-6d34-44ef-9757-6bafba91b7fd}, ! Surface Rendering Name
  {40dd44a0-b022-4828-b878-0a77cf78a756}, ! Layer 1
  {ef37ff1a-82cf-4ef8-b219-185c5ab8674b}; ! Layer 2

OS:Construction,
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Handle
  000 ExtSlabCarpet 8in ClimateZone 1-8,  ! Name
  {07e9dffc-1667-4d18-b07e-2e7138c575f7}, ! Surface Rendering Name
  {0df28434-9fe4-4268-9183-a92577edf5fb}, ! Layer 1
  {ef37ff1a-82cf-4ef8-b219-185c5ab8674b}; ! Layer 2

OS:Construction,
  {c410a2da-47c1-4a3f-8304-f5e1b4c27f49}, ! Handle
  000 ExtSlab 4in ClimateZone 1-8,        ! Name
  {60381ce0-503c-49eb-8947-f78028d4b1a8}, ! Surface Rendering Name
  {40dd44a0-b022-4828-b878-0a77cf78a756}; ! Layer 1

OS:Construction,
  {15f04b92-34d0-4b26-8b8f-884dfcd83759}, ! Handle
  000 ExtSlab 8in ClimateZone 1-8,        ! Name
  {5008ef64-b26e-4b8f-98cc-8c2f1bf89bad}, ! Surface Rendering Name
  {0df28434-9fe4-4268-9183-a92577edf5fb}; ! Layer 1

OS:Construction,
  {289f5842-284d-423c-b195-a64854788675}, ! Handle
  000 Exterior Door,                      ! Name
  {756ea301-fdac-4d97-ad82-392f018ac51b}, ! Surface Rendering Name
  {d91479b7-168e-48a9-baf9-d717765cfa3a}, ! Layer 1
  {8e7cd6ef-e21a-4f85-a335-5d2d4adf0a60}; ! Layer 2

OS:Construction,
  {752ede59-e9fb-494c-ace9-69b6e3e25a01}, ! Handle
  000 Exterior Floor,                     ! Name
  {7cd1cadb-7dfa-4d4b-a093-6a17a2b1e0cb}, ! Surface Rendering Name
  {9bc3acea-f60f-4f8b-8dc6-dcdb6c8952de}, ! Layer 1
  {a1898932-233b-4ee8-880a-bae4a6a0cbac}; ! Layer 2

OS:Construction,
  {7e392536-dc57-462d-a7f0-97689d20ac74}, ! Handle
  000 Exterior Roof,                      ! Name
  {97d8ea85-ac6c-4fc0-adcd-5dfa9a8e2940}, ! Surface Rendering Name
  {9f7a4e9a-2439-4786-90b4-0ef08f7e8d0f}, ! Layer 1
  {c21b66d3-f9ec-41c7-970f-73041f7b7406}, ! Layer 2
  {98361be4-6f4a-4998-8599-35e3bbf4e719}; ! Layer 3

OS:Construction,
  {0420df3b-4df1-4fe9-96e2-5c50423eca13}, ! Handle
  000 Exterior Wall,                      ! Name
  {e3d97509-b38c-4c6d-a571-0b167d8d4b9d}, ! Surface Rendering Name
  {ba12a3da-8f89-4d46-83bd-e21ae5e21ac1}, ! Layer 1
  {a1898932-233b-4ee8-880a-bae4a6a0cbac}, ! Layer 2
  {9bc3acea-f60f-4f8b-8dc6-dcdb6c8952de}, ! Layer 3
  {b88b1594-5649-468b-b764-bc20da0fdcb7}, ! Layer 4
  {976ed384-edbd-4bdf-a473-8549a06956c3}; ! Layer 5

OS:Construction,
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Handle
  000 Exterior Window,                    ! Name
  {08fb4430-d2db-4957-8217-3d47b7111e51}, ! Surface Rendering Name
  {6e2e16a3-35e0-4842-859f-b73e9e52a3ea}, ! Layer 1
  {08e8f67d-4480-4196-b462-410e4b734c4a}, ! Layer 2
  {6e2e16a3-35e0-4842-859f-b73e9e52a3ea}; ! Layer 3

OS:Construction,
  {073b6248-fe04-4355-b056-c58fb45cb6d7}, ! Handle
  000 Interior Ceiling,                   ! Name
  {cebded86-e3c5-43af-86b6-c021838abbce}, ! Surface Rendering Name
  {9f7a4e9a-2439-4786-90b4-0ef08f7e8d0f}, ! Layer 1
  {c21b66d3-f9ec-41c7-970f-73041f7b7406}, ! Layer 2
  {98361be4-6f4a-4998-8599-35e3bbf4e719}; ! Layer 3

OS:Construction,
  {c5603cc2-a9b2-45c1-8abd-1f277b601eee}, ! Handle
  000 Interior Door,                      ! Name
  {a85fe3e3-82ef-45e7-b092-7c891e779c17}, ! Surface Rendering Name
  {44edd615-ace4-41eb-bf8e-f5cca7570111}; ! Layer 1

OS:Construction,
  {d5268787-7107-4a6d-983d-9a8845e93c20}, ! Handle
  000 Interior Floor,                     ! Name
  {ebb9c087-74c9-42dc-8ac3-ee2a07d4ff1e}, ! Surface Rendering Name
  {98361be4-6f4a-4998-8599-35e3bbf4e719}, ! Layer 1
  {c21b66d3-f9ec-41c7-970f-73041f7b7406}, ! Layer 2
  {9f7a4e9a-2439-4786-90b4-0ef08f7e8d0f}; ! Layer 3

OS:Construction,
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Handle
  000 Interior Partition,                 ! Name
  {9c393daf-f115-4587-87ec-922ae0339a35}, ! Surface Rendering Name
  {44edd615-ace4-41eb-bf8e-f5cca7570111}; ! Layer 1

OS:Construction,
  {856a3420-576d-4cfc-ae77-96f1e96327f1}, ! Handle
  000 Interior Wall,                      ! Name
  {923c8912-6fa9-439f-b90c-d5219c3f437b}, ! Surface Rendering Name
  {976ed384-edbd-4bdf-a473-8549a06956c3}, ! Layer 1
  {b88b1594-5649-468b-b764-bc20da0fdcb7}, ! Layer 2
  {976ed384-edbd-4bdf-a473-8549a06956c3}; ! Layer 3

OS:Construction,
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Handle
  000 Interior Window,                    ! Name
  {5bacdb91-baad-4865-8ba7-52755bdce86c}, ! Surface Rendering Name
  {6e2e16a3-35e0-4842-859f-b73e9e52a3ea}; ! Layer 1

OS:Construction,
  {4ecb5bd7-a70b-4c96-9182-d2f5811af592}, ! Handle
  ASHRAE 189.1-2009 AtticFloor ClimateZone 1-8, ! Name
  {6a89e792-1cce-4ad2-9ddb-8cfcfd7d57bb}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {f91e70b4-49be-403b-b0ac-9c4defc04acb}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {a67385db-cc97-437c-a097-2804f72bf17e}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, ! Name
  {4ae4c8e7-699d-4edf-8cc7-c5e9ebba836c}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {91c42e80-3022-4702-a01b-39ae5db572d9}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {ead3d928-382e-4d28-b160-423123b3bd72}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, ! Name
  {ed70ca9d-fc86-49e1-be41-998ff9f837ac}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {e41c7f46-304f-4627-858b-551574c97b5e}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {c37a0f13-095c-4f1b-b19a-517019b1eb58}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6, ! Name
  {6317daa0-30fc-4ab1-a0cf-f94fc4af5513}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {22610903-3b14-4c15-bf67-2c346b79c0af}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {b90f9ae4-62ba-40ac-804b-c4b2d8d3641c}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, ! Name
  {448237b2-a9e3-4f7b-b52b-ac97890dfc45}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {3dfc2237-8a08-45ec-8133-6ddb33aaf55f}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {e2fe984f-239c-4c50-a75a-144195720e8f}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 1, ! Name
  {00612b65-dd4d-4deb-9114-e9c0ea9b1cc6}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {4340c612-eb10-492e-b5d4-b869c8b2d871}; ! Layer 2

OS:Construction,
  {d81321a1-52ad-4482-82a6-969c847a7ac0}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 2-5, ! Name
  {d554e022-7baa-4526-890b-203d518dc8db}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {0c377de8-61de-4fa6-bc28-7c8eaae899b3}; ! Layer 2

OS:Construction,
  {3fc2f24d-1382-48c6-b85e-b84431c1a98d}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, ! Name
  {9b74fb52-ed99-4415-88fc-7ea0e12b8181}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {b8cb7606-2e91-41f4-b55d-fadbf369d21c}; ! Layer 2

OS:Construction,
  {385180b1-4c38-481d-917c-9a7db7ed7f72}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 7-8, ! Name
  {c64924c7-d63a-4c8c-b016-7c332bf5d8b0}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {47bcb834-b914-4c0f-be31-06c0e9313d1b}; ! Layer 2

OS:Construction,
  {eb6b6828-0fcb-4bfb-83d4-45c2cfa9272d}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, ! Name
  {a2317e8e-4344-48d2-976a-2010483bacda}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {f04631a8-cccd-4b22-8e13-d27e675488dd}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {c9f7277c-0682-4778-aa3f-4db9b506e3fc}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, ! Name
  {2b9bdac4-dd80-4b45-9336-6c80f5c4b2e9}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {f3001350-2daf-4663-9402-04d4c19b07e7}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {8672cf03-03d2-400b-a434-7e9c54fcf4da}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, ! Name
  {a6d77e30-7911-4ded-8316-5775147c3bc2}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {4e11f327-8d6d-4087-81bf-1213c018f27f}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {745264e8-e0ea-4007-ad13-782a8c3e34d8}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, ! Name
  {5d28093a-85a9-426a-8c85-67ea09389ee5}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {5560bf9c-6c37-47d5-bc95-b2748523cc47}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {4ff04d2c-88d1-4b61-800c-c9973c17526b}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, ! Name
  {da244fef-5ae9-4229-b957-17392dfdf8db}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {51d902dc-b177-44eb-89ba-0a5d639b312d}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {4f4b1cf9-6282-4002-9933-e0263307e4c8}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, ! Name
  {8fa6ed26-b349-449a-97c5-a3fd031509ff}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {2e340ae7-1ffa-4d47-89cc-e3640b3eec0a}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {4b8abdbf-1fe2-4e67-82de-c85b82fb78d7}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, ! Name
  {caf52b1e-c3b6-4cb0-bb4a-a110cf0fb5f2}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {b5cd4b43-b590-4666-a680-bc47ea1f3389}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {a15b64c4-79ba-4dd3-9c2c-01d8dfaaebcf}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 1, ! Name
  {0bbdaaed-7c7b-42ba-84ab-229f2c721ed8}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {f3001350-2daf-4663-9402-04d4c19b07e7}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {20713adc-4624-4885-b2d1-7a5fa2aab1eb}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 2, ! Name
  {fdec4626-40e0-481f-b0c0-e783bb4d0076}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {4e11f327-8d6d-4087-81bf-1213c018f27f}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {eaf794d1-ad0a-453b-b133-4abdea3f0a2f}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 3, ! Name
  {f288c0a8-6b53-4f3c-b024-8eb92beb7a4d}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {5560bf9c-6c37-47d5-bc95-b2748523cc47}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {603349f5-0142-4de0-b185-9d75fbf76810}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 4, ! Name
  {372417e2-b295-426c-9bf9-0f1805eae4d1}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {51d902dc-b177-44eb-89ba-0a5d639b312d}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {d2bb8e52-66c1-4a12-8522-f6013e0c52d1}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 5, ! Name
  {dc432135-9c52-435e-8459-d50fced3c758}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {2e340ae7-1ffa-4d47-89cc-e3640b3eec0a}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {60613c3d-7de8-43f3-ad48-958c38235810}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 6, ! Name
  {434eb8b1-5255-4948-9166-06ed0d8a4f69}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {b5cd4b43-b590-4666-a680-bc47ea1f3389}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {164175ad-2bf9-4681-9241-b29969dc24dc}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 7, ! Name
  {91f52ac9-20ab-4c59-92f8-cce1d1b6da16}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {b5cd4b43-b590-4666-a680-bc47ea1f3389}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {bd97a3ef-f5d8-4d82-b747-9f3c202ba93f}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 8, ! Name
  {6db4ae22-6f8b-4ab6-9568-512dca3ab34e}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {11b6fc6b-a15d-4d0e-b987-4847dc98ae77}, ! Layer 2
  {0e60731d-ccc4-4806-89fa-b92bca7aa53e}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {701bf763-7ac7-4fc1-885d-db14176ff99c}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 1-3, ! Name
  {e4002507-1a58-44b2-92dc-5e54b7536a60}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {3d88e321-b70c-4088-9adc-505886e2a03c}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {e24d509f-c982-401e-8e5a-ad20985e8cc2}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 4-8, ! Name
  {b1da6be6-49e2-45f8-8a4d-37783f5d7a10}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {2071da5a-afbe-462b-8729-783861bdbaec}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {6fd2d97e-f4df-4e36-afdf-dded7d394b91}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3, ! Name
  {83501369-81a6-4fb7-a023-7b5723f6a16f}, ! Surface Rendering Name
  {806e6850-3f38-463d-8810-652ed67f805a}, ! Layer 1
  {afe1abe7-6d40-459e-94e0-897a74e3e7fe}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {ebb04e15-8646-42a3-8e65-9ca33b4bf38e}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, ! Name
  {d32b234a-8c30-4fd1-a227-82c5d57cadc3}, ! Surface Rendering Name
  {806e6850-3f38-463d-8810-652ed67f805a}, ! Layer 1
  {c146f25f-715c-42ac-8e3f-429227a6b84d}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {2429eabd-6832-4635-b12a-60648e434cbb}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 1-4, ! Name
  {a908570b-b674-4002-b1ae-90eb8eb93581}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {94996096-85e8-4c46-b9d2-aef267b148fb}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {7b783616-7ee3-4ecc-a46a-cf03727f6fe0}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 5, ! Name
  {8c886ddd-5480-4589-9ed9-c279d00d1751}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {d441f76f-a512-4749-8875-081280f18a24}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {a7a8abbf-1d97-4b75-a7bc-334a002345fa}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 6-8, ! Name
  {896a2432-3166-4600-90da-b9b66be0b56c}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {526358c0-e2f2-48e3-9ec0-d4e64a299b92}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {d96c3b73-c6d2-42f3-ae84-dc125e88ab56}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, ! Name
  {9f1a8ab3-efc3-4881-8334-5326f2e28968}, ! Surface Rendering Name
  {750e3baa-3d6a-42ae-be41-568abbf8153d}; ! Layer 1

OS:Construction,
  {d5613582-6c49-41a6-a789-bd59e7abe460}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, ! Name
  {0d9c5b61-15ef-4187-8885-6b9a0e057c19}, ! Surface Rendering Name
  {074626dd-24aa-4a76-9441-0cefbb4dcbea}; ! Layer 1

OS:Construction,
  {4bb653df-274a-4d76-b679-ab82343a281d}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, ! Name
  {c2586158-b4e0-4da5-9145-9707e8d07d76}, ! Surface Rendering Name
  {8ab635bc-5edb-410b-aed5-060975150044}; ! Layer 1

OS:Construction,
  {dfabe3d0-fca9-4430-bfa4-f9e6a4956e11}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, ! Name
  {3c22047a-f451-4145-b110-f5f69785fff9}, ! Surface Rendering Name
  {d703a63f-7b9d-409d-9465-1b555e3dbf62}; ! Layer 1

OS:Construction,
  {cc66883f-bd89-48ce-b636-1434b3cb72b4}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, ! Name
  {3e73e993-d2e0-45e4-9abf-58f99c09e6db}, ! Surface Rendering Name
  {ed4022f9-ddf2-4365-a133-aabf6feb62aa}; ! Layer 1

OS:Construction,
  {c8fbf0bc-d7ab-435f-b0d0-fd7de5a1281c}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, ! Name
  {b1cbba8f-b7de-49a4-8588-0c7e87316b77}, ! Surface Rendering Name
  {f40b58dc-1dfb-43bd-aea3-ef33eabda2dd}; ! Layer 1

OS:Construction,
  {40387188-288e-4af0-afb6-55cdbbcb4c11}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone alt-res 4-5, ! Name
  {ac8b901b-f27e-48d5-8ef8-6065f76cde19}, ! Surface Rendering Name
  {ed4022f9-ddf2-4365-a133-aabf6feb62aa}; ! Layer 1

OS:Construction,
  {3b3260ac-efa8-447c-b00b-528976e190c0}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, ! Name
  {00d4e768-19fb-4911-bab9-7c2439e245cd}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {de730869-9457-42f0-a9d5-c8b857aecf27}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {1b846f63-64ab-4759-a159-31ba6a7899c1}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, ! Name
  {769d1c9f-7de9-4fe0-93f4-7bf2d9442abf}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {44109190-05ba-4951-89de-8b0957a37326}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {98e1f446-58c9-4b2c-a0ca-dfc86f5cd472}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, ! Name
  {98633187-a0c6-4ded-bef0-3496e87810bf}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {ba5f3e26-afeb-478e-b628-9f9a50f436f3}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {17790d30-5f6e-4213-bb11-427fd36350d6}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, ! Name
  {95513cd6-c48c-4574-a2d4-457d2f982d9f}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {4cd4f823-ffa7-442f-95af-a2513d4a033c}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {ce15a57f-4892-418a-8b0f-80155f04422c}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, ! Name
  {794c3331-28c3-4ea7-9135-dc4b0732f654}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {ba5f3e26-afeb-478e-b628-9f9a50f436f3}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {c3320889-7642-4844-8c02-7e0aab2e3f1a}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, ! Name
  {f31bc103-3fd3-4801-92ad-0df9b8d6dbbe}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {3deefdb4-41df-4c73-bba5-0438a2334060}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {c0c846a4-68cb-450f-9cde-58cda24e3bdd}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, ! Name
  {448be2db-939d-46b4-9f1e-94c98f1bc9c1}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}; ! Layer 1

OS:Construction,
  {5a7085a9-c078-4146-a918-976c8b77f848}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, ! Name
  {ea4a46f5-da83-42fd-a675-70b0c43c4931}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {b2f9bd9a-21cc-447b-84ad-18ff660df1dc}; ! Layer 2

OS:Construction,
  {4862c90e-4acb-4ed6-b4d2-9b6c553597a3}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, ! Name
  {9bd967c1-40d9-4126-ae13-a5b83cd19811}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {34be7a76-8b62-455d-b3bb-c8c4487f8d30}; ! Layer 2

OS:Construction,
  {949c6947-5d3f-47e4-bb2f-a987c627251a}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, ! Name
  {e7940946-cc9d-4be3-9724-5e5c8c2e2e33}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {e3afb78c-1d31-45ac-a754-fcc2974ac890}; ! Layer 2

OS:Construction,
  {6b393e23-5f59-46ea-95a5-f7df89b8ee9e}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, ! Name
  {6585e3ab-6eea-455b-83ee-9263b5fb9bca}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {34be7a76-8b62-455d-b3bb-c8c4487f8d30}; ! Layer 2

OS:Construction,
  {45e05e7a-ec07-40b1-96af-f6421a101a2e}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, ! Name
  {6980f66d-97a8-4e7f-9ef8-40b8b752dbac}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {9b938785-db9c-4281-98d6-23fcf8f13a8d}; ! Layer 2

OS:Construction,
  {d7218edf-4eff-45c7-b6c0-c0c3647f586c}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, ! Name
  {949cdb75-5a3f-49c3-b2c5-2f0c655e696c}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {847e5230-26d0-41de-ac2d-412a6f0f3e8d}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, ! Name
  {c2bcb560-d516-4c84-9699-3b505b7f82df}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {ef6c2faa-98c2-45d2-9244-7635b70df8fb}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {f7c8f809-6f17-4b10-8f3e-8b45e2cb7455}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, ! Name
  {fdb544ef-97a2-47b9-b697-c6fb04bfa9d4}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {0952ed42-68fd-4863-96f9-d7fee2b8b233}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {3dde3a5e-e75a-4de0-81d7-721b12aa748e}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, ! Name
  {1f9ca77d-2282-4360-9367-0da47ac5ee0d}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {335c375e-a329-461a-b6c3-e3ba1b9d34f0}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {18cedd37-5caf-4e4f-9807-093609bc2b7c}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, ! Name
  {b046b603-eea8-441b-8ccf-7570c214b4fb}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {506cd953-89b5-4548-b5c2-d2132074f0a7}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {19acbf21-ecc6-445f-a364-e8aac9d5c804}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, ! Name
  {97f86a12-b496-46fc-be3d-97e593c19217}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {fe480d3c-fef1-4178-8dc7-c0bdf798e6cd}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {260df263-8c58-47fc-818d-edcee79c4be1}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, ! Name
  {e2474df1-7a61-430e-8a7f-267a8a1ab119}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {ef6c2faa-98c2-45d2-9244-7635b70df8fb}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {ae19db38-a914-45f2-87e8-6ba831105a13}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, ! Name
  {8f155012-d1e5-4bc9-a234-b0850d476681}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {0952ed42-68fd-4863-96f9-d7fee2b8b233}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {c26088f5-79cf-497d-96fa-5cf71e6d6ed5}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, ! Name
  {a9ec8082-575e-40bf-a97e-bdea4b8e6928}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {335c375e-a329-461a-b6c3-e3ba1b9d34f0}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {9238d6f3-e79a-403f-a4fd-435d03499776}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, ! Name
  {970dfae8-9f44-42b5-8500-2fe0f458e509}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {506cd953-89b5-4548-b5c2-d2132074f0a7}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {1b93d192-b38d-436d-923e-b8da28bd6bce}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, ! Name
  {87d44c93-7691-42bc-836a-f3d5759cb94f}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {fe480d3c-fef1-4178-8dc7-c0bdf798e6cd}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {9baeac58-68e0-42e1-bfa5-96be31020224}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, ! Name
  {0d61cacb-5913-4419-9df5-bf484b961711}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {6224c508-ba3d-4e29-bd04-934668c9a1a0}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {a0e146c1-2ad6-427f-bc9b-ba77a39df961}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, ! Name
  {518fae3f-c9c3-4b0b-836b-7ee6c808c271}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 2

OS:Construction,
  {2de43d3e-ba0e-4802-9e61-295173beef0a}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, ! Name
  {63fa0529-ffd2-4b62-adac-b15436e6428d}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {74c40aa7-915b-426c-b7ef-e32a492e44ee}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {525edf35-df71-48eb-95a0-fdb26d90cb5d}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, ! Name
  {8503bd76-298d-42ab-9bf1-5c5a21ae36f3}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {3fc958eb-9a06-427a-94ab-c00d94f2aa39}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {96db9a87-8a57-426e-8154-b3f8c9aab537}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, ! Name
  {68f13220-42ca-4b64-a7b3-956c6c251fb0}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {4b2eed03-fa87-4239-b171-b2b108f1a283}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {c8e23e75-9604-4306-bcad-70f4590867d6}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, ! Name
  {19c3f683-4fb5-4be7-992d-34ad7716ceb9}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {dfb66e05-5bd1-4cbd-b647-1c290852d1b8}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {d6d972cc-260b-407a-8b2b-0519a51f394b}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, ! Name
  {31aadeb4-ab5d-458a-8721-4298c0a59f61}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {2d59ed3a-4ea7-473e-a594-259abd16ea56}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {d560d381-331e-4fb8-9a61-219582f50893}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, ! Name
  {bda93961-de61-40bd-9b76-9c99250c9b6a}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {19e70292-98f5-4946-b65e-1468a0b09bd4}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {b42f86c5-2252-4d54-895b-6bc60ab93de7}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, ! Name
  {29c374d3-17e0-4902-8cfe-b9f21b85a0ce}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {714a6724-15a9-48f2-a1c9-79bdf66dcffd}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {7029980f-d7f0-4df3-9d73-bc7e75a43c30}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, ! Name
  {ad7c1949-c869-437e-a5a7-37f21beac705}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {19e70292-98f5-4946-b65e-1468a0b09bd4}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {70d2f636-13b3-4283-806d-3adcdd7808be}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, ! Name
  {d232185c-3337-47e8-aa95-91344de748d2}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {714a6724-15a9-48f2-a1c9-79bdf66dcffd}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {90e7ca8d-c723-4fbe-b12e-90da5c1139a1}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, ! Name
  {31737335-cb64-4cfb-a113-4fedc37a3fe2}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {082f3cf3-7e83-4063-b462-1b02e35e87ae}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {a1d48b62-dbfd-4e27-b2d0-e7dfa1fcfff0}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, ! Name
  {5c4750ce-69a4-4a5e-ade3-24c320008c1d}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {5726f137-aae5-4b9b-b187-3d5498357036}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {333ec38d-7af0-4b52-b1dd-2e60e392f583}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, ! Name
  {7790be92-dbeb-437f-bdaa-614772bab10e}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {58c84e92-ea7a-4128-aab1-ae37ffaa4b45}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {45770ccc-c9d5-4194-8a7c-b86dba539f29}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, ! Name
  {077307b7-52a6-4a4b-aaf3-b9e5cfe95b4e}, ! Surface Rendering Name
  {afbcd748-5791-41a5-b7d9-48884999464b}; ! Layer 1

OS:Construction,
  {4ceeccfe-5c57-4841-a93b-42b12c8e8bba}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, ! Name
  {4bdf54f7-a2ed-4317-8f2c-847370f785a5}, ! Surface Rendering Name
  {6ae6b490-4c21-4b99-8034-c31696a7eb41}; ! Layer 1

OS:Construction,
  {8446e12b-c72f-4301-b789-28ad0cd17a1b}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, ! Name
  {20f9026d-a7b5-42df-92ff-2b90557fb814}, ! Surface Rendering Name
  {b84d1dd8-e884-42ad-9ad2-7e4122c7539d}; ! Layer 1

OS:Construction,
  {2f5dda4f-c099-443f-9d14-679017d46b73}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, ! Name
  {5b678cfa-87e0-4ecf-a9ed-6bdd16e5df66}, ! Surface Rendering Name
  {08cfcd37-df28-4ea7-8e1a-bc8b0a913b0c}; ! Layer 1

OS:Construction,
  {b6f03db2-7693-4a54-a083-fdf14e8c27f1}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, ! Name
  {8c1e375a-b677-46f8-bb81-7c62eba6345a}, ! Surface Rendering Name
  {ca232764-c157-4bb4-b3e5-339cf31a3058}; ! Layer 1

OS:Construction,
  {553e0185-6e0e-4807-8762-8b14a7c78d83}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, ! Name
  {e13719d7-3ff5-420b-ac18-d7d67804877b}, ! Surface Rendering Name
  {24e2826b-4e43-4c81-9cfc-6d1322239700}; ! Layer 1

OS:Construction,
  {aef37f1d-315f-4c23-a093-66312dcbf1d4}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, ! Name
  {2c170751-cadc-4fb7-8bfd-d7d83f3c8a38}, ! Surface Rendering Name
  {9b4fca5f-3aa5-4815-b2fa-3ed7d0447c04}; ! Layer 1

OS:Construction,
  {5b1478ff-cacf-4779-8214-0dc6e7ba7bb8}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, ! Name
  {a733f88b-bd79-45bb-a8d7-ca6975454931}, ! Surface Rendering Name
  {d1d39c4e-8269-4304-986f-4b835bd3761e}; ! Layer 1

OS:Construction,
  {e682b59a-e557-45e8-beb6-594e343057a5}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, ! Name
  {9aeda931-2c24-4d59-9020-684c3a82768f}, ! Surface Rendering Name
  {a2c15f76-6adb-413d-ae66-d98449cfdd6d}; ! Layer 1

OS:Construction,
  {18881302-8e68-412c-a29a-a62e93e3a303}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, ! Name
  {16476251-555e-4b70-8e93-1ffbcac9d0dd}, ! Surface Rendering Name
  {c0439b9c-4934-4fba-8b3b-981edc7da0c7}; ! Layer 1

OS:Construction,
  {76e34799-f83d-447f-9aae-835b3cc0918f}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, ! Name
  {fdc9afe2-13b6-45be-a265-dee2760ee89e}, ! Surface Rendering Name
  {d1d39c4e-8269-4304-986f-4b835bd3761e}; ! Layer 1

OS:Construction,
  {2804250f-005a-4a9e-a592-2a63dd13627a}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, ! Name
  {431c5166-dd4e-4a0e-99e4-551f8ef05694}, ! Surface Rendering Name
  {08cfcd37-df28-4ea7-8e1a-bc8b0a913b0c}; ! Layer 1

OS:Construction,
  {d1c49985-198e-4d65-8ed8-cea07db82be6}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, ! Name
  {506d36fc-0d4e-4c04-b1cc-113980b36eaa}, ! Surface Rendering Name
  {40e2c3cf-dfbb-423c-84e1-ce25a156447b}; ! Layer 1

OS:Construction,
  {58759f1a-3873-4bcd-970c-ac5a729b15f6}, ! Handle
  Air Wall,                               ! Name
  {3545794a-1aa8-4497-b3b8-af50553a7665}, ! Surface Rendering Name
  {2e7ba0ce-93cb-432f-860b-a24a3a6bf4ce}; ! Layer 1

OS:Construction,
  {eb21fedc-5a79-403c-8584-5dd83449a476}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 1, ! Name
  {283deb1f-dfa4-4d55-ab1a-db2e2b623a33}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {46842de6-e862-4779-a880-e7076cf71bf3}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {720c3455-32d0-42c2-b93d-566c88b5ae74}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2a, ! Name
  {55a9109d-dc64-4f6c-9668-5a40fdd82763}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {faf6b10d-67ac-41a0-a554-485e73d7ee21}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {dc6dd4b0-f42d-4731-9692-bbb73a4c76c1}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2b, ! Name
  {f64f59c9-edd7-4f04-b120-e643a5eb68f0}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {24f13f21-bf28-472e-b671-44e9c9c71bf6}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {81b9f257-34e2-48cc-8239-510bbf74e8ad}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3a, ! Name
  {fae39f32-79b9-4ace-8ea0-ef3e300a84e9}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {efb2faaa-221d-4d34-86af-c165bc99df65}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {bf9043e3-96a8-4c03-9d4e-9471103e9af2}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAS, ! Name
  {fdf2d559-cb24-4c7b-b6ca-4de553cf4a1f}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {3bbe67dd-1e84-4ba4-b9d6-1633ee02c4b2}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {a4b4ddd3-a88d-494c-a756-8156622957ab}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAX, ! Name
  {42c11a7c-1654-414b-8d51-c4cb963b8f7d}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {6d030c47-e9d0-4642-ae62-e0be6c9d9a71}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {480fe1f8-4d9b-43fa-bd0e-daebf311a1c5}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3c, ! Name
  {c28bc111-ff3a-477e-a07a-1e2dfe94265e}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {40f5fc4b-cd66-4f1d-82d5-32324e0fea75}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {3eed6656-c72f-4710-801f-d12b22e93fc6}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4a, ! Name
  {bc8a02e3-355c-44c0-b96a-8fa56d096cb6}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {0eb11ff8-7ce6-44e1-ba98-8ba1af6e5be9}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {07ae0331-1dda-4163-a429-2d419d16826b}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4b, ! Name
  {81870a82-7394-479a-9c4e-b463f93b5c2d}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {978bc87a-4983-47d0-88a7-4dc201784741}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {64b8ca8e-d359-44da-a9a9-7c65ddffb7aa}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4c, ! Name
  {c83f56c3-e6e4-4f26-a301-b30db7f1fe38}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {130efa71-6e4f-46f4-b79d-c22dacb6cc6f}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {f888660a-84be-4437-b240-d3f0cb8dcf7d}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5a, ! Name
  {9ada9f8a-f09e-4a29-b34f-94a6028ae661}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {f5934289-8471-4a56-ac20-7e8c6575efb4}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {4ca8cdf8-7810-40ee-8750-5b4920a1fcec}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5b, ! Name
  {d590766d-ed58-445d-93a1-49c4e257b96b}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {f8643cbd-2e91-4e8b-a3b0-ee2d00fe49a3}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {63dfd532-9c9c-4f0b-9b06-92f7f62b37d8}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6a, ! Name
  {55ab2f0c-14cc-4c3f-acf5-7a53fe0a53ce}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {271419ad-0f22-4fca-9d57-21225bafae31}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {ea9aed97-fd86-45b7-85fd-e6a968f9ed3b}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6b, ! Name
  {a5a1da64-0755-4e56-b95b-ae62c251bb67}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {7f07565c-fef6-4675-b1b3-ea6b7938fcd3}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {d495b49e-eb54-415c-896d-e76f050a0feb}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 7, ! Name
  {21b40b95-ca21-472e-8b9f-24e4120ba5d9}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {aa700033-e5ae-49a0-b3f1-7af718a50dd5}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {f55962ef-c90d-41a1-a1f4-405170ed27ae}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 8, ! Name
  {b8aa3797-06cd-4538-a38c-90ec0b8b4166}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {5162efab-1ca5-4b12-97c0-f87258bc0136}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {6b775294-c6b1-45a0-a450-fb77af037a09}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 1, ! Name
  {082152ba-6148-40a0-8b7f-dd012694aeaa}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {4246872c-37f5-4182-bedf-e89bdd721477}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {56787ee0-6caa-491f-bc9b-a43dd3d1e222}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2a, ! Name
  {91679460-e1eb-4220-bdc3-e8322778f78e}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {23b7d838-cef5-4c0b-ade8-02a2d5e8108b}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {a2353ab3-ad79-416e-8f9d-e7c5fecdbab9}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2b, ! Name
  {950d6cdc-8be8-4efb-b296-d0a7edeb81cf}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {4dc33137-f43d-446a-b000-16fc31f8546b}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {73afa29a-24a9-4e58-9479-8c883b550f75}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3a, ! Name
  {400afc84-51ce-4484-a9bc-25eee774e4fd}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {1ad2ea5a-d683-4f86-933d-2c7375e24916}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {61f13c8e-85a6-4547-a93a-dacf0a88bfb3}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAS, ! Name
  {6f7c7c18-2cc8-45e9-857f-5705158407f2}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {3c71d9b1-73b2-4feb-b556-dfac1abb9520}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {3e10583b-8cec-40e9-bbe1-d01e7ea51dd7}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAX, ! Name
  {faa53933-0ce6-47fc-8a21-8c959b3105d0}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {83c97d68-97b1-41da-8054-7439968a3437}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {511df24c-7a24-495f-b19c-ec91d5bfaa0a}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3c, ! Name
  {98082cb9-4039-4e7e-8d31-5041fc5605a4}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {80dd6a5e-0792-4672-a232-af902b66be8d}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {3c970532-339e-4346-9970-aff60e60d296}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4a, ! Name
  {dcb6048b-5072-4f74-aef6-bc7855dc095d}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {f969c48d-f708-460c-bf65-7e60e0eba92d}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {47fc75f6-3593-42f3-9f05-e24c84b4aaaa}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4b, ! Name
  {3da5f523-5e58-4645-b3bb-13ff8cb20885}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {d1b8c74d-331c-4784-9910-a4389563d875}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {3802e7f6-8468-453d-91b9-7a6fb7212519}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4c, ! Name
  {90e0a015-bac0-4384-b4c6-2b5640ddda24}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {27d2afef-d561-4c60-9c10-afb522082243}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {c483158a-367a-4d30-b9d9-229d55c44ba2}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a, ! Name
  {cf3e9da4-0153-45ce-8cd8-9f828ec09181}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {1031b3a0-9953-4321-a945-85983957f07d}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {65447745-60d3-4c74-bbb7-28c4d132faa1}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b, ! Name
  {ed7b0834-b97d-4a76-8a1b-a53b7d3a1884}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {29bf05ce-2fea-4b6a-b28f-76e94b2ef21f}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {a8e43677-41bd-46c7-809f-76f64374d116}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6a, ! Name
  {b89de989-3eeb-4adb-b93f-36003a7f4bc1}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {db4af22f-a987-4452-80d3-dfc60ae5ac0f}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {ed8fe1e2-34f0-4b65-aa96-28e18d9d71f4}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6b, ! Name
  {0b2507c4-03ad-45ec-809d-3cfb455283c2}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {d61a2e31-8a66-46d9-b322-33c2eb60ec93}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {f1dc638f-05f8-4826-a295-d7c2ef30f811}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 7, ! Name
  {1e4d5f04-aaf7-4fd9-9152-334a7e7721da}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {8cd7465d-e005-4505-82d9-1b8073ddf68b}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {42263419-4885-4b18-bbf3-c7d004e4ffe4}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 8, ! Name
  {4152e91f-841b-43ad-9b7f-f978cd773519}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {c26ab8ee-2c3a-4271-a5ae-3545c45a4430}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {acda99a9-d64b-49ee-b664-d36f6160f70d}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 1, ! Name
  {9e303246-1fca-4f17-9109-8a911f077bff}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {53fa99c8-b546-4339-abe0-71e3eeff3018}; ! Layer 2

OS:Construction,
  {9ffe5ef8-bf3a-4577-8ef3-38ef217a317f}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2a, ! Name
  {def17f9b-d984-4ac0-be4b-af6990210044}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {e7a2a11b-ace9-412e-bcb9-dbe05b7759c8}; ! Layer 2

OS:Construction,
  {4f1b787d-c2d3-4484-a971-f35056ac101e}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2b, ! Name
  {dedc2349-bdbe-438d-8138-4786451eecaf}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {d00612e2-de34-4898-a43d-52c282246110}; ! Layer 2

OS:Construction,
  {452c71f4-59b1-4587-9b7a-7e10f7427876}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3a, ! Name
  {06ccefec-ed13-4367-b536-ba0b49a8c3e9}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {19bda23a-829e-49db-b37a-4aabd9945d47}; ! Layer 2

OS:Construction,
  {1688824a-b515-446f-b6a5-4146c4739665}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAS, ! Name
  {075ee3e4-5765-4380-96a1-5f40119126d2}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {c4371ade-5728-4c5f-8489-39e09f3cc914}; ! Layer 2

OS:Construction,
  {0e5c6721-6e34-426d-95cc-1b8f2eeb9d45}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAX, ! Name
  {17b40422-d6b2-498d-aff7-cef120d720e7}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {62401ef3-936e-4e1f-8348-9d5b2c9f5f40}; ! Layer 2

OS:Construction,
  {f4a57898-5d6c-4591-8352-f68b9c7c9bc4}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3c, ! Name
  {bafe616f-523c-4684-917a-aeb0681faa78}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {da66586f-2d7d-4596-8d7b-87f825231795}; ! Layer 2

OS:Construction,
  {3069bb11-c3ee-498c-93a5-ecfe835ee649}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4a, ! Name
  {ba0d3da8-7b8a-4c82-b60e-ad8a96981c41}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {d7624d7c-d1f6-4cda-8555-139d996811f2}; ! Layer 2

OS:Construction,
  {02641c90-3237-497d-8e2f-80ac39a3a823}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4b, ! Name
  {a9d59afa-76e3-46c6-8382-4964176a71ea}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {6ea202f8-f9e1-4c43-bec6-ba331cc4de0b}; ! Layer 2

OS:Construction,
  {610fd6ce-8eb9-4e3a-821c-28921f577816}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4c, ! Name
  {a2911980-d597-4df2-9dfd-c416217f0c4d}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {d20b003e-a622-44d0-b5c9-69555e3f9d94}; ! Layer 2

OS:Construction,
  {a04023aa-2791-4822-97bb-ba9b5ae40acb}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5a, ! Name
  {77888820-bf1e-4985-8809-58113b6c84bc}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {fa42422a-dc83-44b1-874f-aaec54307299}; ! Layer 2

OS:Construction,
  {2bb7a444-7d18-41e3-b869-2a629e352cae}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5b, ! Name
  {77c4a034-e283-48f6-8f70-99ba8c307c34}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {fa42422a-dc83-44b1-874f-aaec54307299}; ! Layer 2

OS:Construction,
  {d6219ec9-a84d-4294-ab1f-e60654187373}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6a, ! Name
  {cdb61f51-1073-49bc-9f91-116000819e58}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {76a09bc8-7cb9-4d14-a817-98c642b8d738}; ! Layer 2

OS:Construction,
  {c2bb85ec-574e-4210-8fe8-c19d1df056f9}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6b, ! Name
  {cda7442d-01ea-45f2-9e67-0048e964dcf4}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {f3d70702-89e4-4402-8405-992b809ac2e2}; ! Layer 2

OS:Construction,
  {f3c16c46-460f-4582-8d00-11a908729da4}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 7, ! Name
  {906ed153-0ff4-4339-b0b5-a7b4af2be351}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {1dda58d0-cca5-4dfe-bc9c-86cb12b9a93d}; ! Layer 2

OS:Construction,
  {eece95e9-7bb8-4f85-a663-0f75903e4356}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 8, ! Name
  {faeb4691-8486-4908-8d37-11fd1550f1ca}, ! Surface Rendering Name
  {d713e359-1b31-450c-aebf-016bce0dbc4c}, ! Layer 1
  {ad4a14f8-c75a-4de4-aa02-7d55d0ba535a}; ! Layer 2

OS:Construction,
  {c5bce687-4d0f-401f-940d-5e749993b354}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 1, ! Name
  {986bd373-7e38-4f9c-ba55-5782f2f794f5}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {b09ab8da-77cf-4e7c-9f2d-0e74acd48978}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2a, ! Name
  {caf3df2e-1b63-4d70-bdb1-3f596e37ab38}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {466608dd-8894-4f20-95be-e6854f7775dd}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {407360e6-f62e-477f-8c17-106fd0683c65}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2b, ! Name
  {61d7bd55-8d78-4508-babf-327a4fa78dc0}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {e6df5946-0aa2-4790-ac6e-675b062b416a}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {ba09a72b-3206-4a5f-a63c-2dbc755dd151}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3a, ! Name
  {7b4d4ca7-f557-4150-8558-7ee69e41a844}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {b87a8ccb-09de-45d9-8697-e1daf0ce9001}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {cd3ccfa7-0c70-4dcf-92c1-e11b0198435d}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAS, ! Name
  {0b42fc2e-357e-45b8-875d-0dcdbc04a257}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {fa8e45b6-8764-46d4-8d10-ee6f8034568a}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAX, ! Name
  {82beaa99-0963-4c59-8b33-f80e0e2a60a1}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {b87a8ccb-09de-45d9-8697-e1daf0ce9001}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {b27708de-d79f-4586-a430-0d65caa9b153}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3c, ! Name
  {62b666be-8777-47d5-8ba5-190764b34c31}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {0d53e10f-ca84-4733-affc-6de8c089491c}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4a, ! Name
  {94de4803-822d-4797-9a9b-e0ef4522bc39}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {f713cca9-6ae7-4db2-bd1f-36fd8ee16ca8}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {23a589e1-4f09-4b0a-8fed-62e4dd25d73a}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4b, ! Name
  {81e08bed-14ca-4400-b770-7dbf86f8930d}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {949c759e-7330-44ba-8059-6d549daf6e6e}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {0e7ed790-ceaa-413f-ae12-2c4a7c8e7596}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a, ! Name
  {85bf9a41-4734-4b0f-981b-23341fe37917}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {34b728de-d1be-4105-96eb-f370df75d1f4}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {d2e2e978-7805-47f6-9d4a-e319615ff248}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, ! Name
  {5912fb33-327e-499a-9682-d34eb3469ae6}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {9aae6a7f-165d-4923-9fae-52ffeb850986}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {f40f6a04-cb71-4cf9-ace1-07509abdeb33}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6a, ! Name
  {c8b36875-240f-4a0c-abdd-1a907840f6ae}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {6224c508-ba3d-4e29-bd04-934668c9a1a0}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {425c4604-e794-4b80-86e7-7f819b63f6d9}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6b, ! Name
  {888ba77c-d84f-4ae8-8da1-b82af48c3570}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {4356d223-90fe-464e-8fdd-07b8de706b6c}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {0b008ed2-fe89-44e5-8352-a125ad6354a0}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 7, ! Name
  {5d2b2e3d-2c4a-4d54-9ce2-7950edff4eca}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {041bf86c-7df2-4d4b-bca0-240aded4abe0}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {46e9c8dc-3513-4052-8a95-4b0bb2f9564e}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 8, ! Name
  {58925ba8-727b-48ca-b89d-6d287385cc96}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {d314b70e-ff74-4672-a378-f89545dee855}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {c8b12865-2857-4846-ba1f-16125ed5fda3}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 1, ! Name
  {34c4f437-d713-4733-9ff0-9e000ff01211}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 2

OS:Construction,
  {b80aaa9a-e342-4e15-9dd4-3d8433a41f04}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2a, ! Name
  {afae7619-fa3c-473b-9d72-7cdf014b16a6}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {52c47be5-70c3-4c72-8f9d-f613bd7c97a2}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {f70c4d72-afac-46f6-b821-b7f0c016d422}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2b, ! Name
  {e0721524-d8a9-4afa-b919-674e22dbf634}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {2b5c3409-60f2-4190-b4fb-e8e3743740ff}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {83105a56-80c2-4d76-834d-0c4911b4a50b}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3a, ! Name
  {980939f5-4978-4c0e-b348-e91dbb7687f7}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {510e1dcc-03a8-428a-a8ca-a65a562b8b3d}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {1e6233b1-19c8-4230-8c18-5050f352a84f}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAS, ! Name
  {d8d5b0fa-b69a-4fba-b4f3-6c461ecb7bbd}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {4142fe76-fe6e-4b92-9bd2-af2ac7abb796}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {fe7b8b99-d799-4cac-acfd-1c90a7a18685}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAX, ! Name
  {8ebd1e39-4aa6-47e8-b235-8491a68fb401}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {168812a2-87b7-438b-a3aa-fa07e4286751}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {b9b39a2e-8735-43bc-8935-7882a7839d6b}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3c, ! Name
  {e11e4e2f-b082-4730-bf2a-367939a0103a}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {510e1dcc-03a8-428a-a8ca-a65a562b8b3d}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {c155fa4c-4bec-4f03-94f2-81f9b97e532d}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4a, ! Name
  {c1b89379-b16f-4b29-91cd-d295440490f4}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {bb10868c-a06c-4091-82f2-0d72adedc774}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {4479a041-8972-4389-b922-1aa833752532}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4b, ! Name
  {f7895725-3678-42bf-a65f-5282506db107}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {4775e24c-b326-4080-9de6-0db81f5c8296}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {2402fa89-06b0-46eb-9f9f-88018ba59eab}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4c, ! Name
  {22dcfcae-334a-4ef6-ab10-108942d7f969}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {5eaf3da0-2cba-4d56-971a-6d48d757426d}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {b5223fca-e393-4902-84f9-d282630bbf9a}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 5, ! Name
  {93a4d797-f56f-49d1-92e7-a81420406925}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {701de06d-5a0e-4d8f-89a9-8a8e5ffb3deb}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {d1e3bf2d-8d58-4671-88a3-f85806e40340}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6a, ! Name
  {04076778-c09d-485d-9864-676d8af54228}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {f9f092aa-133a-4aae-a875-60fbf3a1a901}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {37677e9e-f92a-4848-8c31-a4245a0c43a8}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6b, ! Name
  {2ec0c36e-927a-4b0c-8cf1-e7656e1cedbd}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {404dcf2b-06d1-49fc-9e62-e9a755fbd57b}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {03548fca-e8fd-45f7-9a03-dcee6149e8ee}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 7, ! Name
  {f1183fa4-f2b1-4ee4-9be3-e9fc2e893e02}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {1571bab1-ad5b-47b6-aa50-71e3dddee867}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {10fa3860-cabb-4f88-b528-cf972a8abe81}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 8, ! Name
  {ca8b1b94-044a-4bcc-83b0-370ee369cf1f}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {865ff23d-c79f-4532-997f-e3af13a20d65}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {7032f2ab-6b0b-4b7b-ad59-6ce156f66d90}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 1, ! Name
  {ca2ae974-833f-4a79-8e80-91cba0338c4d}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 2

OS:Construction,
  {c13ebf0e-3b6b-4c2a-b841-3b7f166ae479}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2a, ! Name
  {f3d8b0fd-0109-48a4-ba51-5ed3a1a27ce5}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {34eb738e-1f2a-48fd-a256-6aadb89ccf49}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {12b48221-54f2-4201-86d7-dc69cc024291}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b, ! Name
  {5cc89bf1-43a6-453d-89a5-1bad5b6acb74}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {45671865-a99e-4cc6-9427-b47c004f1707}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {2595a6c9-671b-48a1-a2d8-9db846299406}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3a, ! Name
  {6ff754c7-ba97-491d-8057-984f369c1298}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {b3ead9d0-1735-4568-83dd-487b37e0d9fb}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {5ec626cb-f002-42ab-b684-3c7e70d00b95}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAS, ! Name
  {b569c932-2664-4462-88f9-796f894e0a75}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {424d0030-6d38-4acc-a6ae-ff03acde3020}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {9592ac85-2d73-4641-b751-96c532cc4325}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAX, ! Name
  {349af922-6c8e-44ac-9375-ed55c1ea903d}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {4b7c58e8-b30a-40ec-9a9c-520d1b533b54}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {9fbff782-542c-42ee-a468-8a29d02792de}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3c, ! Name
  {a019036e-f6b6-45d1-a97c-48067ab8a9c8}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {b3ead9d0-1735-4568-83dd-487b37e0d9fb}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {70004015-4486-4ae4-9b3d-82c0248fbd91}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4a, ! Name
  {fcbdf920-8720-43bd-8540-deffb5e6cee6}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {afdf297d-74c9-4d36-be0d-d52ec0512b01}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {b5d07d75-8c69-4688-9e68-b4b7ec82e288}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4b, ! Name
  {d00311ca-97b8-4be1-8015-e8bb789c4694}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {345c61f4-4f6e-4a0e-88d0-c183c68233cc}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {f6cf656a-f97d-4632-824d-4ee26f253870}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4c, ! Name
  {19c41dd5-60ab-48f8-bf88-58e83de337e7}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {04314c82-adae-43f4-93bb-b38e3ff9e52c}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {78c7b277-9308-4912-86ec-450f3dcab6e9}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5, ! Name
  {e5e2fb69-a78d-40e6-a8a5-70b9a09a46d9}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {eed58479-afa7-4d64-a366-ff29e9c004ae}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {add11678-8a4b-4621-9819-52ea78365b99}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6a, ! Name
  {4f103278-abb1-47f5-a2d4-449e86c6c07d}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {79ce5b8a-5737-4cec-b5ea-31e0a1492f01}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {35339f67-b73d-47e6-bf5e-86e572ca9c34}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6b, ! Name
  {e01ff79c-9dde-4284-93c5-c486c24c801a}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {445ddc21-b5d0-406b-b2dd-a366f264b688}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {f72c6cae-59b3-47c0-8d57-7de07ddc7296}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 7, ! Name
  {eef98f23-e0d6-4b7a-8b8f-194a6be560ac}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {6c15b2f3-d850-4a67-9476-8495b6490274}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {7dbec91c-1d42-4fb1-bb4f-cd21b6fb0dbb}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 8, ! Name
  {2dae824b-78bf-4173-8fe0-b43b89232f99}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {39e0489c-8a15-4dd0-aa1f-460190884441}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {95c554d0-a79b-43eb-8ed8-55dfe733be83}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 1, ! Name
  {400e5651-c6a1-4edf-a591-952db11d7eb9}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 2

OS:Construction,
  {02ab9826-c364-45f8-91cf-4d72692744bd}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2a, ! Name
  {1cab8760-abff-4074-9f21-67d9f3813c52}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {29ddf82d-3c89-4a72-af3f-27860751510e}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {325b234a-d521-4b2e-a97d-38587c7fd321}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2b, ! Name
  {fc242a41-ac17-4f7c-975f-a2736ec9122b}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {9e7f32fd-3e6d-4a87-a02b-4ccb1e2b4beb}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {fee542b5-6a0f-4451-a760-7e9d76a264b3}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3a, ! Name
  {eac20db6-c647-4bf2-848f-6e373d653768}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {b789d4bb-9028-4b2b-b4eb-c8618663d322}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {8a3c93c2-1df3-46cd-a87f-3cc429e53bb6}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAS, ! Name
  {c2560520-e674-4231-9430-04d96d01eb46}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {4d65079f-b79f-4e20-98bb-5c071f522beb}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {84cca083-2758-45a4-b2b5-4a517786e050}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAX, ! Name
  {2e3f9f8a-e0d4-491b-8df7-5538c0a10abc}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {d34c7da3-3256-4916-867c-54c0f752b743}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {1cf2737b-7794-4469-9fb5-b70fd8ec646e}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3c, ! Name
  {8a6cd3ed-3650-4d78-80e9-42146b03b23f}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {b789d4bb-9028-4b2b-b4eb-c8618663d322}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {6227fd9f-28f8-4935-8782-33efde0b3062}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4a, ! Name
  {1ee8a090-6ecd-4c09-a8d8-94e586e12e8b}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {5726f137-aae5-4b9b-b187-3d5498357036}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {a8e997ab-a20f-4c59-b3fe-182f77204543}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4b, ! Name
  {986e45c5-9037-4aa3-b7d5-1edcd2002487}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {3208956b-a9cb-49a8-9296-50b84137fde3}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {8797465d-221f-4464-b35f-b412f837a9d5}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4c, ! Name
  {578d2d59-3874-4e09-9662-05a008c6d96c}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {da66aaa6-c76b-41be-b12b-b820482af5b1}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {4a75b96c-3102-44b9-b9de-ffc0f80b3490}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 5, ! Name
  {16c6ad4d-8a27-43fc-a4ec-502ac6f45b86}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {a4134864-6f1d-46ae-a837-87c784e1e179}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {11c49acc-c83d-4f63-bcf4-ff37d32531f7}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6a, ! Name
  {f6469133-0b69-4a9f-bb28-59f9bdf4ddea}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {93a6e767-2d5c-4b43-a519-5c1d4999d417}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {78c5e944-fef3-4da5-bc87-1f03c345cd3a}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6b, ! Name
  {c7109748-933c-4728-a6c1-09d1230bf92d}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {3c7ad660-6370-4af0-9db2-0f48fbd5e2c3}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {5c8cd5a5-c6ce-4af8-a09e-bfbadaa3c073}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 7, ! Name
  {4a1f62b2-ca2b-47d7-9a4a-7278ff5a2d2a}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {77ebcc84-d0af-4255-b3ed-63db30a37b73}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {b70f9b29-d627-48af-9f77-0d3c4adb8f94}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 8, ! Name
  {af676c99-627a-4d8d-a079-171307de547b}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {e55a9ded-0474-4b07-b5cd-566da4ac0639}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {945ba76d-8857-4654-8c84-2e50e6e7c4e3}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 1-2, ! Name
  {a796b86e-707e-4f35-8162-ab4d80a43746}, ! Surface Rendering Name
  {afbcd748-5791-41a5-b7d9-48884999464b}; ! Layer 1

OS:Construction,
  {423ad0ab-225e-45dc-9e8c-10380667cd93}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3a, ! Name
  {f5a72cf5-0bed-4a7a-bb47-5d21d6a58f23}, ! Surface Rendering Name
  {fa3a7907-49b1-4227-af7b-f591f6c3d444}; ! Layer 1

OS:Construction,
  {559ec9e3-ce0d-43d2-a78d-ff3b60a8869b}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAS, ! Name
  {fc01a1f3-b493-4b04-ae9d-0b96ef092a15}, ! Surface Rendering Name
  {afbcd748-5791-41a5-b7d9-48884999464b}; ! Layer 1

OS:Construction,
  {8efcca3d-a2b8-4954-9406-00fbd76f955d}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAX, ! Name
  {ecdfbf13-e271-4767-9d72-6a7470ec2c7b}, ! Surface Rendering Name
  {dde8a51e-26a7-43b7-a307-0b917d109977}; ! Layer 1

OS:Construction,
  {49aaf9c7-f8b9-4079-9776-8def6014a6ae}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3c, ! Name
  {73a78900-9b90-4370-95b4-0376d32885a8}, ! Surface Rendering Name
  {17927bdd-63ba-4727-8867-45e37800eb70}; ! Layer 1

OS:Construction,
  {7dac81bc-4ccc-41c9-b71a-a8e8364695eb}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4a, ! Name
  {bfd9e622-8091-48a4-aef5-50c0fd596296}, ! Surface Rendering Name
  {9dcbcd10-7e3f-4f9a-95d0-f9c7b6db35f9}; ! Layer 1

OS:Construction,
  {9d6f738a-aa55-4b93-b7a3-bf0bac710e05}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4b, ! Name
  {783ecfd6-2c05-4578-b048-0d277f8394b5}, ! Surface Rendering Name
  {20f085be-efef-4e8f-b550-5ad3c7ae7b7b}; ! Layer 1

OS:Construction,
  {022ca6fb-38c1-4ef0-b13d-badedccc1f5b}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4c, ! Name
  {4cb7639b-2b99-442e-9824-089814eee6d6}, ! Surface Rendering Name
  {17927bdd-63ba-4727-8867-45e37800eb70}; ! Layer 1

OS:Construction,
  {da83904f-cf84-4892-88cf-331254ad49f9}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5, ! Name
  {9cbbbcb6-aa36-4309-aee2-59fe9e70135e}, ! Surface Rendering Name
  {863d356e-c6b3-480b-b94c-42e6c4adae0d}; ! Layer 1

OS:Construction,
  {dcc3c9cd-d571-4dbe-826d-bc53d4d78094}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 6, ! Name
  {3e6714bb-21dd-48d2-9bcb-5be233b08fd7}, ! Surface Rendering Name
  {0660142d-4a81-4354-800b-b38fe69205c0}; ! Layer 1

OS:Construction,
  {952470b3-29a9-4509-8f11-da82734f1e7f}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 7, ! Name
  {219a4bfa-233f-4006-ac54-c5f714869c04}, ! Surface Rendering Name
  {61d4a308-6d77-4070-b3df-7c8479cf4663}; ! Layer 1

OS:Construction,
  {be4269a1-0468-4a85-9609-8c48ff152078}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 8, ! Name
  {5e1b9d28-c732-4ef3-8897-ee5e490d7f6e}, ! Surface Rendering Name
  {8ef935a9-e6a2-463d-937e-37207579cb6e}; ! Layer 1

OS:Construction,
  {76f13e18-c611-4fb9-9b27-c63a81a0bd6f}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, ! Name
  {9439ab70-becd-4b79-abd0-94b6d9aac198}, ! Surface Rendering Name
  {afbcd748-5791-41a5-b7d9-48884999464b}; ! Layer 1

OS:Construction,
  {4c6fef69-5245-4bb1-bef1-f5e226391eb1}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 1-3, ! Name
  {39b81573-06be-4f4e-806b-40a9e3037265}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {6d030c47-e9d0-4642-ae62-e0be6c9d9a71}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {0197028d-9199-44a5-a166-46e77a834547}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4a, ! Name
  {f1bdd811-3597-4fce-badf-aeeca463e03b}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {f85391f7-3727-41db-ac53-be4c831cbe5f}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {f178963b-9d06-4317-89b8-21dd06904f96}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4b, ! Name
  {e714af7d-19e0-4dc0-b9d0-a54a1b182fa5}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {3e85e0d9-9fb2-4597-a134-f49ae25a6426}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {a96485fd-2ba2-4916-a779-64918a3abb07}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4c, ! Name
  {0ceff922-5beb-473e-97cc-67f36ef72892}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {55e66ce3-5599-43d4-8f27-c01b94709628}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {6980f99f-31fe-4714-8f32-50f2ff0cf444}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5a, ! Name
  {f9e50f43-4e1b-4ddb-a6b5-82f5336ff106}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {e4eab04b-6a32-49f9-894f-0fe8548acfd9}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {cf9ffa38-0ae0-4b51-8473-3ebdca67b288}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5b, ! Name
  {d9bb5455-ef01-4050-b0bf-a7014bfcb955}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {e8ea5c24-7c69-4796-a6e7-a251dbbdaf35}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {e6642a82-bb9e-44da-93c3-035f7dca8a09}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 6, ! Name
  {c4aa6653-593f-4d19-aa98-eba364c7c882}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {978bc87a-4983-47d0-88a7-4dc201784741}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {68b5995c-cdf2-4e34-91f4-17ca662432aa}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 7, ! Name
  {7902b353-70ff-4cf0-b148-384e0c921d22}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {fd81ea24-20fd-4c68-becb-16727ac9c63f}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {cffeffed-4d7a-4bc4-94b0-0bfa7c6ea22e}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 8, ! Name
  {dbf95d4a-b71b-42b8-a938-e284087679cb}, ! Surface Rendering Name
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}, ! Layer 1
  {978bc87a-4983-47d0-88a7-4dc201784741}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {52499031-a02a-4fce-809a-4f95aa1683a9}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 1-3, ! Name
  {684cceba-0c07-455a-b150-bcdd642ea507}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {83c97d68-97b1-41da-8054-7439968a3437}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {fbbc40e8-6ade-49b9-8805-0cff015b2f3c}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4a, ! Name
  {2cd39b68-1c7d-4aa4-b5ac-8342ed179fe7}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {ae57835a-13ec-48d7-b6e4-88e95b9f3b01}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {863035b9-4e8e-48c2-a334-d79b1486e979}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4b, ! Name
  {f1085dc8-4ee3-446c-948b-420e9cb8c254}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {3e85e0d9-9fb2-4597-a134-f49ae25a6426}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {04690a18-21e2-40b4-a801-f84cfa2f1035}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4c, ! Name
  {618f638c-bdf9-45c0-b296-7a627307b815}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {55e66ce3-5599-43d4-8f27-c01b94709628}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {781f5601-2245-4e8c-b97d-027f7c34a94a}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a, ! Name
  {89b99811-aa6e-4cb3-be0b-dd1b9d508476}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {e4eab04b-6a32-49f9-894f-0fe8548acfd9}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {a15b01b2-6aa3-42b1-bf18-2f4a172656ec}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5b, ! Name
  {702ea5fa-94cf-4331-8faa-6c0f1945e43f}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {cba7a02f-928e-444e-bb0f-1ea3d0cdbdc3}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {d56db7e7-1bca-4334-b8ef-3a02d913be3a}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 6, ! Name
  {c8861c57-771d-4b1b-90f5-d264a320f412}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {d1b8c74d-331c-4784-9910-a4389563d875}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {e023ef18-979b-42fe-8d62-354580021e86}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7, ! Name
  {bfeb305c-9eaa-4fe2-8bb9-d215e1a85160}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {9a13e3e8-5603-49da-af41-ac4c156cb6fd}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {cbb998dc-689d-4b1d-a88e-70dec45b4578}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 8, ! Name
  {392762c0-e79a-45be-b3af-02d8078f055b}, ! Surface Rendering Name
  {2c94516f-fa6e-4196-bc5a-31ae6b1409db}, ! Layer 1
  {d1b8c74d-331c-4784-9910-a4389563d875}, ! Layer 2
  {837e7269-f042-49a6-b39e-60a96da3696d}; ! Layer 3

OS:Construction,
  {4faec77e-688f-47c7-b832-77a484dff8b1}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 1-2, ! Name
  {21f5bfc3-dfeb-46d4-886c-c24ab00a3bc2}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {02b4bd4f-cd2a-43ce-99c1-255e181d754b}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {00cec8a7-d9f1-42da-98fd-a554dd31db59}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3a, ! Name
  {9bc254f3-97df-4a4c-bde8-63459ef44fce}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {c73003b1-9826-4f45-a0a0-a8671e88c24f}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {386cf316-0999-4429-80e3-4a0a32d12b52}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3b, ! Name
  {1067c3d4-b341-40c3-880b-bd586e45e3f3}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {02b4bd4f-cd2a-43ce-99c1-255e181d754b}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {11302aa6-5aa0-43d6-89d6-1e3d8c421156}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3c, ! Name
  {739639a1-e812-41cb-ad1b-1199a9b2cb56}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {db8bc499-f303-43a1-b2ce-f8d8b8073f1f}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {e0e79562-2055-4156-97a4-0e3b6c37f08a}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4a, ! Name
  {3fe786a2-941d-418f-8dfd-abdb852615e4}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {e8573109-cf6d-436c-bbcb-748cc47d4518}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {cd5bda94-c601-4c8c-bccb-7f597f8492a9}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4b, ! Name
  {36756f71-9f4b-4645-9eaf-d67e0b6c81aa}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {8fc99912-53ce-48a7-b614-b8e094baddb5}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {e9a86242-3a79-47d9-b266-2037414fdd45}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4c, ! Name
  {d525490e-db3a-45b8-b7fc-4e37bc944149}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {9b1c7679-9686-4bd7-8ad0-d31edf2e1421}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {1d94e4a2-88f0-411a-b42c-a727c55c76d9}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a, ! Name
  {faa100c9-b853-4fb4-85b8-a66566d3c4ea}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {f012b8ee-0630-4dbd-b5c9-95e3a4921d72}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {73b0b675-0973-4482-8584-e4acb51f6329}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5b, ! Name
  {e6de07a9-1c64-43aa-b40e-dd3c383686b3}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {574d23be-5dc2-4f72-9030-73a8aa003628}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {c8224629-1896-425f-a986-3b70d53788eb}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6, ! Name
  {4606a6b2-1b97-41ec-a70d-31e300aa5630}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {101d062f-d48d-4dbd-bfb4-5fdbfe109022}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {c0ce6186-3f53-497d-8c7c-c62f3a5c0dd0}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7, ! Name
  {c8b9bc1f-9b6c-410b-a967-b6b013b7e19b}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {8e5c44be-5e9e-4831-8f53-08ece17dfbf3}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {7c7c5258-3f69-4e3d-8083-29ebec72f2c9}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8, ! Name
  {0f4ff508-daf8-46f5-8b39-f9b5e6d412ae}, ! Surface Rendering Name
  {8e5653db-62c8-4644-a765-16eac45c6a77}, ! Layer 1
  {5de64f0a-1721-4d65-b561-e051be588c18}, ! Layer 2
  {71003bdc-a26e-48cb-a44e-4148c00a9632}, ! Layer 3
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 4

OS:Construction,
  {0f89141d-82eb-4333-ab07-dde92b0f7bdc}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2, ! Name
  {e95df302-0922-4283-a6c3-96b1746428fe}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {9d6ee8d5-f218-4651-acb5-a5ef80a575ec}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {4a63522c-1dcf-4bd0-bfe1-cd61e567de6d}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a, ! Name
  {f0b573cf-6ca1-40b9-9c2a-a1bfe20455b3}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {edf67320-e0c6-46f7-8295-83e26095e4bc}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {613852ed-acff-4bf5-b3c4-d19cfb710445}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b, ! Name
  {7a01731f-ad39-4551-a851-8ac31c0dd1b1}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {9d6ee8d5-f218-4651-acb5-a5ef80a575ec}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {b13253db-de69-40b5-81e0-3f8a1a815d60}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c, ! Name
  {4ca9a61c-01c6-4913-8693-33123d84f3e9}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {edf67320-e0c6-46f7-8295-83e26095e4bc}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {cbae5153-6f69-4d59-9b03-88cfc56f93d3}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a, ! Name
  {d3822d26-d83b-4eba-aaa0-3006d8ccbdaf}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {2e5f8ba8-e1a3-46c2-ae85-9a3214faf69b}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {26d5017a-1ba1-4c9e-8379-9c0ef02443c1}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b, ! Name
  {6fd4ee04-9e92-41ed-8c0d-c4e337b9304d}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {74c40aa7-915b-426c-b7ef-e32a492e44ee}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {e5723eaa-2fdf-4158-a76b-097e26c2c54f}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c, ! Name
  {79b962a5-d834-4754-9332-3b1f13d0f404}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {e43a4976-92c1-4035-8178-dce6d8bf6a58}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {a125ee7c-1e96-4471-a8dd-c0c2672cb1dd}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a, ! Name
  {fbc7d404-c840-4877-b69e-4db7b00eea19}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {17c3af36-33ac-4bb9-b500-0ba36d277824}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {34fe5332-92ce-4262-94b3-35b8845b20c7}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b, ! Name
  {dcbdf154-33b2-4962-be30-a565217b6637}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {5212cf8f-a7ef-4be2-ab59-e96cac70539b}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {663962a3-927c-4589-b812-c800eebdf523}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6, ! Name
  {ae2e9ac9-4190-4bd8-b874-a15e6860e2bd}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {a4b407d4-f997-4e47-93ab-f4e67e122ba3}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {be9b4114-cc11-4471-8373-be7c6b5e0694}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7, ! Name
  {b9907afe-d22a-4a7f-ba11-4c647bb79087}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {7bbc6e11-1932-4955-af8a-d86a6f2d49c1}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {30be000e-6a29-4f14-96c8-a3380b72b8bb}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8, ! Name
  {53fefb29-bf0c-4c7e-b825-89f475e497be}, ! Surface Rendering Name
  {7212f5e3-af5c-4801-89e5-cf3bba0c945f}, ! Layer 1
  {3e9931fa-aa42-4886-9ab8-48d0575db740}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {0218b790-3600-4a2b-bb23-7f56e9b2dd29}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b, ! Name
  {8e9017cd-0813-4dcf-aa29-96528be70ae9}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {3c2fcd68-955c-4114-9ceb-f69003c33fad}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {abd3298c-1dd6-47da-8aea-f3ccf3edf721}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c, ! Name
  {681179aa-f123-4715-8d12-9382cd1e64b8}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {0e0da965-4e35-4240-8037-fbcecadb0bb5}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {ba998da9-104b-40ff-bc4b-d09a74e2b53b}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a, ! Name
  {3cdc3f7c-52ee-4b06-858e-c0ea974c64eb}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {162d6c17-95dd-4e77-a145-f04023820c30}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {8d7ba818-fac8-48c7-baa1-3b8d7abb6b0f}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b, ! Name
  {031640eb-00ed-4033-bce9-5b77622b839d}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {1a6e7cd6-61e2-4b4f-9806-b43559a339ae}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {3834b421-9319-4018-9436-73c8180990e9}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c, ! Name
  {e4436262-6bab-4d66-8f8d-0b795907bbed}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {bb13a1c3-69e6-40ba-b336-871c97fa2a53}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {36435dc5-607a-497c-bf6a-7dd2734c0e0d}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a, ! Name
  {9395b25c-ac69-4e54-b4db-abd3852bc830}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {37895841-bb3a-47ec-89e8-54614cf4fe58}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {c1f59100-f004-4cc2-b05b-6cfc1d2d97e3}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b, ! Name
  {b3f4c20a-a392-4f5b-b358-549b6929e6b9}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {e66d0f5f-a5b7-43a6-9c01-d04a04bc1722}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {a3c971d0-5a3b-45d0-9b42-0e28512c37ef}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6, ! Name
  {831cf704-6933-4553-b87c-09f506ba45c4}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {830dc47c-ae42-4552-9dbc-f45d38cbf1d0}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {cb1719d1-a73b-43c2-8347-d14d680889ff}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7, ! Name
  {cbb54309-f3eb-48d2-8edd-f6e51a612690}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {befcc3ec-c4f2-4c1b-a407-685c247349b6}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {7a463190-8441-4575-8b03-6ce69d196224}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8, ! Name
  {a214c47c-cd60-49a8-889e-0e4c96ec43ea}, ! Surface Rendering Name
  {6149a252-7bd5-46ec-944d-424b090bb06d}, ! Layer 1
  {fe324a90-a686-4f7f-97c6-83ff982452dd}, ! Layer 2
  {f9ba6ab7-374c-49cc-967f-b48d62405f41}; ! Layer 3

OS:Construction,
  {7fbd03c8-6d84-45ab-9860-e0300ec5f607}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4, ! Name
  {e1d0f204-5251-4d22-9eb1-1401df929521}, ! Surface Rendering Name
  {ca65a90f-058b-4191-940b-97df67b3783f}; ! Layer 1

OS:Construction,
  {490c520c-df9d-4ad0-a3c8-58c531ab8264}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8, ! Name
  {701dc1ac-40ee-42a0-9b6b-096e08c5e2cd}, ! Surface Rendering Name
  {570e46cf-97da-4ccb-97d4-8c587f7ee89f}; ! Layer 1

OS:Construction,
  {41722be8-50d6-4303-8d3e-01a70cfa0a95}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8, ! Name
  {8c423af2-9444-4b16-9c0e-f1641fc78c14}, ! Surface Rendering Name
  {ca65a90f-058b-4191-940b-97df67b3783f}; ! Layer 1

OS:DefaultConstructionSet,
  {68ec2572-7148-4d9a-a3e8-ab14ee26c6a1}, ! Handle
  000 Default Constructions ConstSet,     ! Name
  {44332aa0-a076-4aa3-b7d7-22353aa61671}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {0c4d769e-739c-4218-a7cf-524e442aaf20}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {db74a60f-d09c-4cf7-9ea0-e764ddd0501b}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1 (out pat) ConstSet, ! Name
  {86857e71-9ce9-4d31-82ee-272224b2abe8}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {82412867-d5be-4559-8e90-a3b8a6f91c1d}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {1e87cb87-ba4a-41ff-93b5-6b0a4a0baba4}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 2 (out pat) ConstSet, ! Name
  {20057eab-bb3a-415d-ab65-5a821540ccab}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {77b3cd8c-c1b4-4e95-b132-419436198d54}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {7039e257-a829-4526-8d36-124b095856ca}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 3 (out pat) ConstSet, ! Name
  {447288be-ba80-409a-b87e-55573fff40e8}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {d14a592f-567e-44f0-b7be-3a4a7a212a39}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {9b2ccc92-e024-4c4b-b441-7ae7db42059d}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-5 (out pat) ConstSet, ! Name
  {c0840432-556c-47de-9af0-bad36a4777d4}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {fdb67e67-4eb9-4449-b84a-99c32df42724}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {e7c31a30-3352-48f1-8088-3052f3bd1104}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 6 (out pat) ConstSet, ! Name
  {1c8c8b1e-9cee-468d-8829-6e7d3c9cd1e1}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {a66e14e1-70b8-4861-b116-947864eb3bdf}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {b9d0d1d8-1183-445c-8aaa-8df930aeb786}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 7-8 (out pat) ConstSet, ! Name
  {b4f5d02c-39c9-4013-b5db-974e22be1157}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {a34c054e-6ea8-4e5a-8d1a-769902e44a76}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {40cee956-f9f8-46d7-a7ac-52f8657189a5}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 1-2 (out pat) ConstSet, ! Name
  {555a44c6-c114-477f-bb3d-b45fe6ab70d8}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {96649678-73cf-4817-8726-9db8e2f12599}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {01610aac-173b-4655-8f08-20fb4119b764}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3a-3b (out pat) ConstSet, ! Name
  {e619e7c9-551e-4635-b9a6-5aa16ce61a1a}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {a34a2e4c-f131-4011-9f57-db27722722cf}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {78c1cef4-9fe0-4254-8fc0-f002e5dcb86c}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3c (out pat) ConstSet, ! Name
  {75541ed0-0cae-41ce-b401-e0b80b252193}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {f28e5f3f-752e-4f5c-9f86-f8bd394bb47a}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {adc87d80-c526-4199-9ceb-ad7a5d8c6138}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 4 (out pat) ConstSet, ! Name
  {5655be66-9531-407d-bafe-fac363ea67cf}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {3993019e-f84c-423d-add0-23c8b5d20e79}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {551f9c39-88a3-4a77-ab22-bd3bcd425afc}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (out pat) ConstSet, ! Name
  {f735627f-744d-4750-834b-7cdedc98ce23}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {144a5af0-5d20-48ce-8b0d-6e4980ed70ec}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {2f818d70-5703-4fa2-9bce-4abf0c50772a}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 7 (out pat) ConstSet, ! Name
  {990a7d07-d51c-407a-8a8c-00e0e0fcc223}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {1238f196-5015-453a-ba6b-d8ed39503176}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {c701f5a5-cc46-4b72-a396-0238c8100456}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 8 (out pat) ConstSet, ! Name
  {cf6a93b1-9ef3-45f1-bc05-79af66e21539}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {61ffa444-1c64-4907-b5d5-20c731b1e348}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {0fe36b4b-b8ed-4ae3-832c-e3aa9f2c7393}, ! Handle
  CBECS 1980-2004 ClimateZone 1 (out pat) ConstSet, ! Name
  {cf228162-077c-41db-9e3d-68d9e7fc0515}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {d07d82dc-1c0a-4b32-9dbd-d6f7a28e3b05}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {97b3a894-a8e3-4102-910b-0d0be42f4efa}, ! Handle
  CBECS 1980-2004 ClimateZone 2a (out pat) ConstSet, ! Name
  {3ef4895a-e14b-4db8-8a40-67acd9941a06}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {69a1f94a-461a-427d-ae1b-af5d704c41e3}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {1e7fc85f-4cf5-435c-8232-6aaffabf8803}, ! Handle
  CBECS 1980-2004 ClimateZone 2b (out pat) ConstSet, ! Name
  {2215c466-27c0-4d45-8f1f-14867849e91b}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {1f4bc45a-2e4d-4280-bcb2-51dab821fa01}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {ffb0fc3a-f5d5-4c99-8ff2-031a263e8a77}, ! Handle
  CBECS 1980-2004 ClimateZone 3a (out pat) ConstSet, ! Name
  {995d4fab-9480-43b9-82fb-f8eda2d87a21}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {2efd40f7-4930-458c-985f-1bb1b09522a4}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {e1f102c7-d1c9-4256-86ab-2d39d21ac857}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAS (out pat) ConstSet, ! Name
  {f02d4845-66c5-4c8d-abaf-bb64eeba4813}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {f2f7b8a8-49b0-4155-8a8e-dd30a17fcdf3}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {f774e4db-01b6-4df5-86bd-44c527502c8d}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAX (out pat) ConstSet, ! Name
  {0ba311ec-db06-4d16-b9b0-a16a683db7e5}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {2beca2b6-cd37-4641-9310-a0c82a6811e9}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {2d5dc80f-feea-4f3e-af3f-772923eb706c}, ! Handle
  CBECS 1980-2004 ClimateZone 3c (out pat) ConstSet, ! Name
  {36bf5012-056d-4e94-b8c3-c18c70e26afb}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {93148810-c52d-4cbf-904d-b1cc779d17d8}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {4269f8a9-c5d0-44cf-add6-89b879e7c5d5}, ! Handle
  CBECS 1980-2004 ClimateZone 4a (out pat) ConstSet, ! Name
  {b452b985-b900-47c5-81e5-5c62d00744ba}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {9a525cd3-81f9-4d95-95e8-0087b683d18e}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {396108e2-4093-4a9f-a7aa-7ebcc83ef586}, ! Handle
  CBECS 1980-2004 ClimateZone 4b (out pat) ConstSet, ! Name
  {97eaf3da-3b84-4935-87c4-56c65eb3db4a}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {e7e504d5-a244-4521-a08d-0d97be255ae3}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {831004b4-bd55-45db-9fcb-3124dca86967}, ! Handle
  CBECS 1980-2004 ClimateZone 4c (out pat) ConstSet, ! Name
  {dd859484-f9dc-4671-8588-8bd023cff54f}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {e8235a00-a210-4d40-bcfe-235f2d80e1e7}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {194d3aca-e984-473a-933b-890d601083bd}, ! Handle
  CBECS 1980-2004 ClimateZone 5a (out pat) ConstSet, ! Name
  {13356b81-3427-4614-ab7f-38cfbf89082f}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {5cc59d36-e4dd-4639-b3d3-73dc3f492721}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {5b631c08-2323-4076-89a1-574ac0ae39e0}, ! Handle
  CBECS 1980-2004 ClimateZone 5b (out pat) ConstSet, ! Name
  {e5d90224-4348-4cfc-8e49-7446e8459d1e}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {b894dda8-1978-4af8-925c-1fe585ae29ce}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {eafdc3bc-da19-466c-a5fe-b550cfc93572}, ! Handle
  CBECS 1980-2004 ClimateZone 6a (out pat) ConstSet, ! Name
  {f5f60c6d-987f-4c14-8664-9dd98e025674}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {319030eb-1741-4a6c-8985-bba6ed5f2895}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {b7feae70-4618-4a64-aa09-b4c5d25402e2}, ! Handle
  CBECS 1980-2004 ClimateZone 6b (out pat) ConstSet, ! Name
  {f3773dd0-2ff6-42bc-87db-3ea7ca07991f}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {49735434-555e-4eb8-bfc5-ed3e71d1216c}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {dced8180-542f-4c0b-9466-ff120f517e91}, ! Handle
  CBECS 1980-2004 ClimateZone 7 (out pat) ConstSet, ! Name
  {ea123d1b-5d0c-4d1d-b829-f717e4e18281}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {986518aa-f251-464b-affc-7447fdcdf61c}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {aebe2945-324b-4e02-86b3-d19ae8892ffa}, ! Handle
  CBECS 1980-2004 ClimateZone 8 (out pat) ConstSet, ! Name
  {c15d9fb2-9dc0-4ee9-904f-426f7a0f38ff}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {d3b884a0-8ecd-4712-b675-d3f6237e62e7}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {bafcb732-e5ec-4276-980c-5e4a333b1f95}, ! Handle
  CBECS Before-1980 ClimateZone 1-3b (out pat) ConstSet, ! Name
  {5bec7fee-69b1-412a-b296-e00afc683462}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {2687c75e-3e74-412f-b3ca-fa248b904d3d}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {1b831ff8-3afd-4c9e-8873-474488899938}, ! Handle
  CBECS Before-1980 ClimateZone 3c (out pat) ConstSet, ! Name
  {76c5ad18-6fc8-49a0-b0bb-88343886ff59}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {0f269a47-4805-496d-9769-3476b87e3611}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {d147c7d2-3285-4feb-946e-7a34ebb1322c}, ! Handle
  CBECS Before-1980 ClimateZone 4a (out pat) ConstSet, ! Name
  {2621d34d-b46d-4e55-b3bb-7a37bbe2150b}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {55cd87c3-a5b9-4ab9-ac81-9284c0d5d508}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {8cd3ee3e-ce92-4fe0-b89e-1e5674533a80}, ! Handle
  CBECS Before-1980 ClimateZone 4b (out pat) ConstSet, ! Name
  {c9022e7e-0c7f-4f44-bfc0-4e03373180a8}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {82729142-f15e-4943-9f41-1c91f2435e47}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {0aa7557a-bac5-4687-9af5-e64e7c4f2773}, ! Handle
  CBECS Before-1980 ClimateZone 4c (out pat) ConstSet, ! Name
  {944c43de-0c94-4f3c-8380-544fbaf00d85}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {96302cdf-d433-47fe-82db-d0212a1cd94d}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {e2486019-4ff4-457d-b346-0b0da8c2aaf4}, ! Handle
  CBECS Before-1980 ClimateZone 5a (out pat) ConstSet, ! Name
  {47707eee-ea47-4b63-8b58-559cfa28c1b0}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {28645044-dd06-4d38-a170-df7f796bf6c8}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {5d0c7d35-d878-47c4-acdb-8a8432eaf5ee}, ! Handle
  CBECS Before-1980 ClimateZone 5b (out pat) ConstSet, ! Name
  {db9e5aed-b1ff-4649-9c8f-74270375c170}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {9150f0c0-331c-4180-b25e-62244a1e491c}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {0ef503aa-e3e2-4b1a-98fc-6501a66bd045}, ! Handle
  CBECS Before-1980 ClimateZone 6 (out pat) ConstSet, ! Name
  {fca3b5bd-3283-4b9d-8111-ebf7f9152b81}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {a0e09de2-1e3b-4bc7-97c2-e1a31a632b71}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {999277c4-1f7f-4d99-9055-7055917d9b21}, ! Handle
  CBECS Before-1980 ClimateZone 7 (out pat) ConstSet, ! Name
  {b9d6f0b0-66af-4d09-bf7d-4eac900f81a8}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {0c1ae493-7cb4-438e-a18f-62c622eaa2bd}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {afafb22e-b749-4e16-9652-0afda16b0732}, ! Handle
  CBECS Before-1980 ClimateZone 8 (out pat) ConstSet, ! Name
  {69383218-46b7-4134-ae38-f093867a9873}, ! Default Exterior Surface Constructions Name
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Default Interior Surface Constructions Name
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Default Ground Contact Surface Constructions Name
  {e7d5f777-ded2-462e-94a6-765063ddda9e}, ! Default Exterior SubSurface Constructions Name
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Default Interior SubSurface Constructions Name
  {189d2a86-b288-4798-b5a1-2afe6a896376}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultScheduleSet,
  {58fd55b0-2afe-4b2a-b52e-c9a1a8fdcd9e}, ! Handle
  Outpatient Anesthesia Schedules,        ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {157489f1-7fa4-45fb-beae-f781f04ace3d}, ! Handle
  Outpatient BioHazard Schedules,         ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {7d082233-98fe-4b6b-b195-f3b4cd9fe93b}, ! Handle
  Outpatient Cafe Schedules,              ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {33f40e03-39a4-4dae-9f0b-4385923bc3bd}, ! Handle
  Outpatient CleanWork Schedules,         ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {363476ec-2f49-4467-a7e3-143363c2e429}, ! Handle
  Outpatient Conference Schedules,        ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {a7a7200c-5db6-4f83-9cd6-b1537813d59e}, ! Handle
  Outpatient DressingRoom Schedules,      ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {0e88ea53-59b9-4e0f-8b85-a6d078746861}, ! Handle
  Outpatient Elec/MechRoom Schedules,     ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {98810702-86b1-4fd7-aa55-579130cf7657}, ! Handle
  Outpatient Exam Schedules,              ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {89e976e1-a310-4dc2-9ae0-14e93470efb6}, ! Handle
  Outpatient Hall Schedules,              ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {d845e961-8f9d-4e7a-8087-031e142c405f}, ! Handle
  Outpatient IT Room Schedules,           ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {5a5ca4b0-9210-46c1-8336-b47e0ed4de94}, ! Handle
  Outpatient Janitor Schedules,           ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {4aa4bd35-bbe1-43d3-b28b-5462eab7b8f4}, ! Handle
  Outpatient Lobby Schedules,             ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {9b6886cd-a32d-482b-b5c4-149cea150343}, ! Handle
  Outpatient LockerRoom Schedules,        ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {3f35043d-8f73-4594-a152-8622f54a1bbb}, ! Handle
  Outpatient Lounge Schedules,            ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {7c1a70e5-c20c-4d7d-aa51-6cdc152517c3}, ! Handle
  Outpatient MRI Control Schedules,       ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {a7ffa5bd-3dd0-40cf-b792-cee9398d1674}, ! Handle
  Outpatient MRI Schedules,               ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {0ce213a5-c763-4f00-98b9-5e449a4e2111}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {37d8532c-93f5-4e88-b511-a3bf34250509}, ! Handle
  Outpatient MedGas Schedules,            ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {09a30f61-e22f-46ce-b593-3744b5554261}, ! Handle
  Outpatient NurseStation Schedules,      ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {dae59d09-8714-4f03-9f6d-4111ca6ccce8}, ! Handle
  Outpatient OR Schedules,                ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {7d3bce2c-e40c-4350-b0c9-6d0eb3277cec}, ! Handle
  Outpatient Office Schedules,            ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {98b31998-cd00-4f89-89f5-f385347982b2}, ! Handle
  Outpatient PACU Schedules,              ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {15d30514-5ca7-434e-877e-852ef2a9f790}, ! Handle
  Outpatient PhysicalTherapy Schedules,   ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {4834757b-f030-4bc3-bfd1-117f2231da6b}, ! Handle
  Outpatient PreOp Schedules,             ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {5aad37ee-d224-49a0-8c97-3957eaec489c}, ! Handle
  Outpatient ProcedureRoom Schedules,     ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {cd8a35f7-54a7-4baf-88b5-bfdf2c59dad7}, ! Handle
  Outpatient Soil Work Schedules,         ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {5c89d746-084d-4284-9a59-d0ccef430473}, ! Handle
  Outpatient Stair Schedules,             ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {16e178db-b005-49e5-a821-5318d32656c8}, ! Handle
  Outpatient Toilet Schedules,            ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {c34952bf-4d27-42d0-af93-a632dc63d7e5}, ! Handle
  Outpatient Xray Schedules,              ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7afabab8-b5bd-44cb-8bfe-631aab936edf}, ! Number of People Schedule Name
  {756dc239-0d9c-4f2f-87a5-2a6eb3ce50b5}, ! People Activity Level Schedule Name
  {b8a430e7-3324-454f-a9b7-52c974af7ae4}, ! Lighting Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Electric Equipment Schedule Name
  {75f20c23-da53-4af8-b999-6fe7a364b87d}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {ee95aeef-ee1b-4327-86e1-27107cc82a73}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {b11e539e-5893-4ce8-b641-7d52a3ff3079}, ! Handle
  Attic Schedules,                        ! Name
  ,                                       ! Hours of Operation Schedule Name
  ,                                       ! Number of People Schedule Name
  ,                                       ! People Activity Level Schedule Name
  ,                                       ! Lighting Schedule Name
  ,                                       ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {6d29a36d-2788-4754-9638-b1bb47a22777}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {0c4d769e-739c-4218-a7cf-524e442aaf20}, ! Handle
  000 Exterior DefSubCons,                ! Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Fixed Window Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d5e55f63-fbbd-41ac-9cfb-612ee372e229}, ! Handle
  000 Interior DefSubCons,                ! Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Fixed Window Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Operable Window Construction Name
  {c5603cc2-a9b2-45c1-8abd-1f277b601eee}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {82412867-d5be-4559-8e90-a3b8a6f91c1d}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1 (out pat) Exterior DefSubCons, ! Name
  {d96c3b73-c6d2-42f3-ae84-dc125e88ab56}, ! Fixed Window Construction Name
  {d96c3b73-c6d2-42f3-ae84-dc125e88ab56}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {77b3cd8c-c1b4-4e95-b132-419436198d54}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 2 (out pat) Exterior DefSubCons, ! Name
  {d5613582-6c49-41a6-a789-bd59e7abe460}, ! Fixed Window Construction Name
  {d5613582-6c49-41a6-a789-bd59e7abe460}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d14a592f-567e-44f0-b7be-3a4a7a212a39}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 3 (out pat) Exterior DefSubCons, ! Name
  {4bb653df-274a-4d76-b679-ab82343a281d}, ! Fixed Window Construction Name
  {4bb653df-274a-4d76-b679-ab82343a281d}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fdb67e67-4eb9-4449-b84a-99c32df42724}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-5 (out pat) Exterior DefSubCons, ! Name
  {dfabe3d0-fca9-4430-bfa4-f9e6a4956e11}, ! Fixed Window Construction Name
  {dfabe3d0-fca9-4430-bfa4-f9e6a4956e11}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a66e14e1-70b8-4861-b116-947864eb3bdf}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 6 (out pat) Exterior DefSubCons, ! Name
  {cc66883f-bd89-48ce-b636-1434b3cb72b4}, ! Fixed Window Construction Name
  {cc66883f-bd89-48ce-b636-1434b3cb72b4}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a34c054e-6ea8-4e5a-8d1a-769902e44a76}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 7-8 (out pat) Exterior DefSubCons, ! Name
  {c8fbf0bc-d7ab-435f-b0d0-fd7de5a1281c}, ! Fixed Window Construction Name
  {c8fbf0bc-d7ab-435f-b0d0-fd7de5a1281c}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {96649678-73cf-4817-8726-9db8e2f12599}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 1-2 (out pat) Exterior DefSubCons, ! Name
  {45770ccc-c9d5-4194-8a7c-b86dba539f29}, ! Fixed Window Construction Name
  {45770ccc-c9d5-4194-8a7c-b86dba539f29}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a34a2e4c-f131-4011-9f57-db27722722cf}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3a-3b (out pat) Exterior DefSubCons, ! Name
  {4ceeccfe-5c57-4841-a93b-42b12c8e8bba}, ! Fixed Window Construction Name
  {4ceeccfe-5c57-4841-a93b-42b12c8e8bba}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f28e5f3f-752e-4f5c-9f86-f8bd394bb47a}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3c (out pat) Exterior DefSubCons, ! Name
  {8446e12b-c72f-4301-b789-28ad0cd17a1b}, ! Fixed Window Construction Name
  {8446e12b-c72f-4301-b789-28ad0cd17a1b}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3993019e-f84c-423d-add0-23c8b5d20e79}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 4 (out pat) Exterior DefSubCons, ! Name
  {2f5dda4f-c099-443f-9d14-679017d46b73}, ! Fixed Window Construction Name
  {2f5dda4f-c099-443f-9d14-679017d46b73}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {144a5af0-5d20-48ce-8b0d-6e4980ed70ec}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (out pat) Exterior DefSubCons, ! Name
  {2f5dda4f-c099-443f-9d14-679017d46b73}, ! Fixed Window Construction Name
  {2f5dda4f-c099-443f-9d14-679017d46b73}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1238f196-5015-453a-ba6b-d8ed39503176}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 7 (out pat) Exterior DefSubCons, ! Name
  {b6f03db2-7693-4a54-a083-fdf14e8c27f1}, ! Fixed Window Construction Name
  {b6f03db2-7693-4a54-a083-fdf14e8c27f1}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {61ffa444-1c64-4907-b5d5-20c731b1e348}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 8 (out pat) Exterior DefSubCons, ! Name
  {553e0185-6e0e-4807-8762-8b14a7c78d83}, ! Fixed Window Construction Name
  {553e0185-6e0e-4807-8762-8b14a7c78d83}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d07d82dc-1c0a-4b32-9dbd-d6f7a28e3b05}, ! Handle
  CBECS 1980-2004 ClimateZone 1 (out pat) Exterior DefSubCons, ! Name
  {945ba76d-8857-4654-8c84-2e50e6e7c4e3}, ! Fixed Window Construction Name
  {945ba76d-8857-4654-8c84-2e50e6e7c4e3}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {69a1f94a-461a-427d-ae1b-af5d704c41e3}, ! Handle
  CBECS 1980-2004 ClimateZone 2a (out pat) Exterior DefSubCons, ! Name
  {945ba76d-8857-4654-8c84-2e50e6e7c4e3}, ! Fixed Window Construction Name
  {945ba76d-8857-4654-8c84-2e50e6e7c4e3}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1f4bc45a-2e4d-4280-bcb2-51dab821fa01}, ! Handle
  CBECS 1980-2004 ClimateZone 2b (out pat) Exterior DefSubCons, ! Name
  {945ba76d-8857-4654-8c84-2e50e6e7c4e3}, ! Fixed Window Construction Name
  {945ba76d-8857-4654-8c84-2e50e6e7c4e3}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2efd40f7-4930-458c-985f-1bb1b09522a4}, ! Handle
  CBECS 1980-2004 ClimateZone 3a (out pat) Exterior DefSubCons, ! Name
  {423ad0ab-225e-45dc-9e8c-10380667cd93}, ! Fixed Window Construction Name
  {423ad0ab-225e-45dc-9e8c-10380667cd93}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f2f7b8a8-49b0-4155-8a8e-dd30a17fcdf3}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAS (out pat) Exterior DefSubCons, ! Name
  {559ec9e3-ce0d-43d2-a78d-ff3b60a8869b}, ! Fixed Window Construction Name
  {559ec9e3-ce0d-43d2-a78d-ff3b60a8869b}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2beca2b6-cd37-4641-9310-a0c82a6811e9}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAX (out pat) Exterior DefSubCons, ! Name
  {8efcca3d-a2b8-4954-9406-00fbd76f955d}, ! Fixed Window Construction Name
  {8efcca3d-a2b8-4954-9406-00fbd76f955d}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {93148810-c52d-4cbf-904d-b1cc779d17d8}, ! Handle
  CBECS 1980-2004 ClimateZone 3c (out pat) Exterior DefSubCons, ! Name
  {49aaf9c7-f8b9-4079-9776-8def6014a6ae}, ! Fixed Window Construction Name
  {49aaf9c7-f8b9-4079-9776-8def6014a6ae}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9a525cd3-81f9-4d95-95e8-0087b683d18e}, ! Handle
  CBECS 1980-2004 ClimateZone 4a (out pat) Exterior DefSubCons, ! Name
  {7dac81bc-4ccc-41c9-b71a-a8e8364695eb}, ! Fixed Window Construction Name
  {7dac81bc-4ccc-41c9-b71a-a8e8364695eb}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e7e504d5-a244-4521-a08d-0d97be255ae3}, ! Handle
  CBECS 1980-2004 ClimateZone 4b (out pat) Exterior DefSubCons, ! Name
  {9d6f738a-aa55-4b93-b7a3-bf0bac710e05}, ! Fixed Window Construction Name
  {9d6f738a-aa55-4b93-b7a3-bf0bac710e05}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e8235a00-a210-4d40-bcfe-235f2d80e1e7}, ! Handle
  CBECS 1980-2004 ClimateZone 4c (out pat) Exterior DefSubCons, ! Name
  {022ca6fb-38c1-4ef0-b13d-badedccc1f5b}, ! Fixed Window Construction Name
  {022ca6fb-38c1-4ef0-b13d-badedccc1f5b}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5cc59d36-e4dd-4639-b3d3-73dc3f492721}, ! Handle
  CBECS 1980-2004 ClimateZone 5a (out pat) Exterior DefSubCons, ! Name
  {da83904f-cf84-4892-88cf-331254ad49f9}, ! Fixed Window Construction Name
  {da83904f-cf84-4892-88cf-331254ad49f9}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b894dda8-1978-4af8-925c-1fe585ae29ce}, ! Handle
  CBECS 1980-2004 ClimateZone 5b (out pat) Exterior DefSubCons, ! Name
  {da83904f-cf84-4892-88cf-331254ad49f9}, ! Fixed Window Construction Name
  {da83904f-cf84-4892-88cf-331254ad49f9}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {319030eb-1741-4a6c-8985-bba6ed5f2895}, ! Handle
  CBECS 1980-2004 ClimateZone 6a (out pat) Exterior DefSubCons, ! Name
  {dcc3c9cd-d571-4dbe-826d-bc53d4d78094}, ! Fixed Window Construction Name
  {dcc3c9cd-d571-4dbe-826d-bc53d4d78094}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {49735434-555e-4eb8-bfc5-ed3e71d1216c}, ! Handle
  CBECS 1980-2004 ClimateZone 6b (out pat) Exterior DefSubCons, ! Name
  {dcc3c9cd-d571-4dbe-826d-bc53d4d78094}, ! Fixed Window Construction Name
  {dcc3c9cd-d571-4dbe-826d-bc53d4d78094}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {986518aa-f251-464b-affc-7447fdcdf61c}, ! Handle
  CBECS 1980-2004 ClimateZone 7 (out pat) Exterior DefSubCons, ! Name
  {952470b3-29a9-4509-8f11-da82734f1e7f}, ! Fixed Window Construction Name
  {952470b3-29a9-4509-8f11-da82734f1e7f}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d3b884a0-8ecd-4712-b675-d3f6237e62e7}, ! Handle
  CBECS 1980-2004 ClimateZone 8 (out pat) Exterior DefSubCons, ! Name
  {be4269a1-0468-4a85-9609-8c48ff152078}, ! Fixed Window Construction Name
  {be4269a1-0468-4a85-9609-8c48ff152078}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2687c75e-3e74-412f-b3ca-fa248b904d3d}, ! Handle
  CBECS Before-1980 ClimateZone 1-3b (out pat) Exterior DefSubCons, ! Name
  {7fbd03c8-6d84-45ab-9860-e0300ec5f607}, ! Fixed Window Construction Name
  {7fbd03c8-6d84-45ab-9860-e0300ec5f607}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0f269a47-4805-496d-9769-3476b87e3611}, ! Handle
  CBECS Before-1980 ClimateZone 3c (out pat) Exterior DefSubCons, ! Name
  {7fbd03c8-6d84-45ab-9860-e0300ec5f607}, ! Fixed Window Construction Name
  {7fbd03c8-6d84-45ab-9860-e0300ec5f607}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {55cd87c3-a5b9-4ab9-ac81-9284c0d5d508}, ! Handle
  CBECS Before-1980 ClimateZone 4a (out pat) Exterior DefSubCons, ! Name
  {7fbd03c8-6d84-45ab-9860-e0300ec5f607}, ! Fixed Window Construction Name
  {7fbd03c8-6d84-45ab-9860-e0300ec5f607}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {82729142-f15e-4943-9f41-1c91f2435e47}, ! Handle
  CBECS Before-1980 ClimateZone 4b (out pat) Exterior DefSubCons, ! Name
  {7fbd03c8-6d84-45ab-9860-e0300ec5f607}, ! Fixed Window Construction Name
  {7fbd03c8-6d84-45ab-9860-e0300ec5f607}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {96302cdf-d433-47fe-82db-d0212a1cd94d}, ! Handle
  CBECS Before-1980 ClimateZone 4c (out pat) Exterior DefSubCons, ! Name
  {7fbd03c8-6d84-45ab-9860-e0300ec5f607}, ! Fixed Window Construction Name
  {7fbd03c8-6d84-45ab-9860-e0300ec5f607}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {28645044-dd06-4d38-a170-df7f796bf6c8}, ! Handle
  CBECS Before-1980 ClimateZone 5a (out pat) Exterior DefSubCons, ! Name
  {490c520c-df9d-4ad0-a3c8-58c531ab8264}, ! Fixed Window Construction Name
  {490c520c-df9d-4ad0-a3c8-58c531ab8264}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9150f0c0-331c-4180-b25e-62244a1e491c}, ! Handle
  CBECS Before-1980 ClimateZone 5b (out pat) Exterior DefSubCons, ! Name
  {490c520c-df9d-4ad0-a3c8-58c531ab8264}, ! Fixed Window Construction Name
  {490c520c-df9d-4ad0-a3c8-58c531ab8264}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a0e09de2-1e3b-4bc7-97c2-e1a31a632b71}, ! Handle
  CBECS Before-1980 ClimateZone 6 (out pat) Exterior DefSubCons, ! Name
  {490c520c-df9d-4ad0-a3c8-58c531ab8264}, ! Fixed Window Construction Name
  {490c520c-df9d-4ad0-a3c8-58c531ab8264}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0c1ae493-7cb4-438e-a18f-62c622eaa2bd}, ! Handle
  CBECS Before-1980 ClimateZone 7 (out pat) Exterior DefSubCons, ! Name
  {490c520c-df9d-4ad0-a3c8-58c531ab8264}, ! Fixed Window Construction Name
  {490c520c-df9d-4ad0-a3c8-58c531ab8264}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e7d5f777-ded2-462e-94a6-765063ddda9e}, ! Handle
  CBECS Before-1980 ClimateZone 8 (out pat) Exterior DefSubCons, ! Name
  {490c520c-df9d-4ad0-a3c8-58c531ab8264}, ! Fixed Window Construction Name
  {490c520c-df9d-4ad0-a3c8-58c531ab8264}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {49870aae-a932-418d-b3e4-ee81d3599857}, ! Handle
  example ASHRAE 189.1-2009 ClimateZone 5a AtticConstructionSet (out pat) Exterior DefSubCons, ! Name
  {dfabe3d0-fca9-4430-bfa4-f9e6a4956e11}, ! Fixed Window Construction Name
  {dfabe3d0-fca9-4430-bfa4-f9e6a4956e11}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f52b2758-30a9-4225-bc59-f6feb62bd79d}, ! Handle
  example ASHRAE 90.1-2004 ClimateZone 5a AtticConstructionSet (out pat) Exterior DefSubCons, ! Name
  {2f5dda4f-c099-443f-9d14-679017d46b73}, ! Fixed Window Construction Name
  {2f5dda4f-c099-443f-9d14-679017d46b73}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {17c2b49a-508c-4373-91c6-80a7da168cef}, ! Handle
  example CBECS 1980-2004 ClimateZone 5a AtticConstructionSet (out pat) Exterior DefSubCons, ! Name
  {da83904f-cf84-4892-88cf-331254ad49f9}, ! Fixed Window Construction Name
  {da83904f-cf84-4892-88cf-331254ad49f9}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4ff72e08-c757-4831-aa57-0bc88c06633f}, ! Handle
  example CBECS Before-1980 ClimateZone 5a AtticConstructionSet (out pat) Exterior DefSubCons, ! Name
  {490c520c-df9d-4ad0-a3c8-58c531ab8264}, ! Fixed Window Construction Name
  {490c520c-df9d-4ad0-a3c8-58c531ab8264}, ! Operable Window Construction Name
  {289f5842-284d-423c-b195-a64854788675}, ! Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {1cb18a80-8117-40e4-84cf-1c7e01687a88}, ! Skylight Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}, ! Tubular Daylight Dome Construction Name
  {6dc15c83-6d18-4d79-b5a1-f843957feb78}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {44332aa0-a076-4aa3-b7d7-22353aa61671}, ! Handle
  000 Exterior DefSurfCons,               ! Name
  {752ede59-e9fb-494c-ace9-69b6e3e25a01}, ! Floor Construction Name
  {0420df3b-4df1-4fe9-96e2-5c50423eca13}, ! Wall Construction Name
  {7e392536-dc57-462d-a7f0-97689d20ac74}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bb9507f4-cb52-433a-acfe-01b1981d7865}, ! Handle
  000 Ground DefSurfCons,                 ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Wall Construction Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3d421270-6d3c-463b-bc70-b6c2f2b65ea9}, ! Handle
  000 Interior DefSurfCons,               ! Name
  {d5268787-7107-4a6d-983d-9a8845e93c20}, ! Floor Construction Name
  {856a3420-576d-4cfc-ae77-96f1e96327f1}, ! Wall Construction Name
  {073b6248-fe04-4355-b056-c58fb45cb6d7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {86857e71-9ce9-4d31-82ee-272224b2abe8}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {6fd2d97e-f4df-4e36-afdf-dded7d394b91}, ! Wall Construction Name
  {a67385db-cc97-437c-a097-2804f72bf17e}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {20057eab-bb3a-415d-ab65-5a821540ccab}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 2 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {6fd2d97e-f4df-4e36-afdf-dded7d394b91}, ! Wall Construction Name
  {ead3d928-382e-4d28-b160-423123b3bd72}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {447288be-ba80-409a-b87e-55573fff40e8}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 3 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {6fd2d97e-f4df-4e36-afdf-dded7d394b91}, ! Wall Construction Name
  {ead3d928-382e-4d28-b160-423123b3bd72}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c0840432-556c-47de-9af0-bad36a4777d4}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-5 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {ebb04e15-8646-42a3-8e65-9ca33b4bf38e}, ! Wall Construction Name
  {ead3d928-382e-4d28-b160-423123b3bd72}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1c8c8b1e-9cee-468d-8829-6e7d3c9cd1e1}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 6 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {ebb04e15-8646-42a3-8e65-9ca33b4bf38e}, ! Wall Construction Name
  {c37a0f13-095c-4f1b-b19a-517019b1eb58}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b4f5d02c-39c9-4013-b5db-974e22be1157}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 7-8 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {ebb04e15-8646-42a3-8e65-9ca33b4bf38e}, ! Wall Construction Name
  {b90f9ae4-62ba-40ac-804b-c4b2d8d3641c}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {555a44c6-c114-477f-bb3d-b45fe6ab70d8}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 1-2 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {d6d972cc-260b-407a-8b2b-0519a51f394b}, ! Wall Construction Name
  {98e1f446-58c9-4b2c-a0ca-dfc86f5cd472}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e619e7c9-551e-4635-b9a6-5aa16ce61a1a}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3a-3b (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {d6d972cc-260b-407a-8b2b-0519a51f394b}, ! Wall Construction Name
  {98e1f446-58c9-4b2c-a0ca-dfc86f5cd472}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {75541ed0-0cae-41ce-b401-e0b80b252193}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3c (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {d6d972cc-260b-407a-8b2b-0519a51f394b}, ! Wall Construction Name
  {98e1f446-58c9-4b2c-a0ca-dfc86f5cd472}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5655be66-9531-407d-bafe-fac363ea67cf}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 4 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {d6d972cc-260b-407a-8b2b-0519a51f394b}, ! Wall Construction Name
  {98e1f446-58c9-4b2c-a0ca-dfc86f5cd472}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f735627f-744d-4750-834b-7cdedc98ce23}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {d560d381-331e-4fb8-9a61-219582f50893}, ! Wall Construction Name
  {17790d30-5f6e-4213-bb11-427fd36350d6}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {990a7d07-d51c-407a-8a8c-00e0e0fcc223}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 7 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {0420df3b-4df1-4fe9-96e2-5c50423eca13}, ! Wall Construction Name
  {ce15a57f-4892-418a-8b0f-80155f04422c}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cf6a93b1-9ef3-45f1-bc05-79af66e21539}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 8 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {0420df3b-4df1-4fe9-96e2-5c50423eca13}, ! Wall Construction Name
  {c3320889-7642-4844-8c02-7e0aab2e3f1a}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cf228162-077c-41db-9e3d-68d9e7fc0515}, ! Handle
  CBECS 1980-2004 ClimateZone 1 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {7032f2ab-6b0b-4b7b-ad59-6ce156f66d90}, ! Wall Construction Name
  {6b775294-c6b1-45a0-a450-fb77af037a09}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3ef4895a-e14b-4db8-8a40-67acd9941a06}, ! Handle
  CBECS 1980-2004 ClimateZone 2a (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {c13ebf0e-3b6b-4c2a-b841-3b7f166ae479}, ! Wall Construction Name
  {56787ee0-6caa-491f-bc9b-a43dd3d1e222}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2215c466-27c0-4d45-8f1f-14867849e91b}, ! Handle
  CBECS 1980-2004 ClimateZone 2b (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {12b48221-54f2-4201-86d7-dc69cc024291}, ! Wall Construction Name
  {a2353ab3-ad79-416e-8f9d-e7c5fecdbab9}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {995d4fab-9480-43b9-82fb-f8eda2d87a21}, ! Handle
  CBECS 1980-2004 ClimateZone 3a (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {2595a6c9-671b-48a1-a2d8-9db846299406}, ! Wall Construction Name
  {73afa29a-24a9-4e58-9479-8c883b550f75}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f02d4845-66c5-4c8d-abaf-bb64eeba4813}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAS (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {5ec626cb-f002-42ab-b684-3c7e70d00b95}, ! Wall Construction Name
  {61f13c8e-85a6-4547-a93a-dacf0a88bfb3}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0ba311ec-db06-4d16-b9b0-a16a683db7e5}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAX (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {9592ac85-2d73-4641-b751-96c532cc4325}, ! Wall Construction Name
  {3e10583b-8cec-40e9-bbe1-d01e7ea51dd7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {36bf5012-056d-4e94-b8c3-c18c70e26afb}, ! Handle
  CBECS 1980-2004 ClimateZone 3c (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {9fbff782-542c-42ee-a468-8a29d02792de}, ! Wall Construction Name
  {511df24c-7a24-495f-b19c-ec91d5bfaa0a}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b452b985-b900-47c5-81e5-5c62d00744ba}, ! Handle
  CBECS 1980-2004 ClimateZone 4a (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {70004015-4486-4ae4-9b3d-82c0248fbd91}, ! Wall Construction Name
  {3c970532-339e-4346-9970-aff60e60d296}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {97eaf3da-3b84-4935-87c4-56c65eb3db4a}, ! Handle
  CBECS 1980-2004 ClimateZone 4b (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {b5d07d75-8c69-4688-9e68-b4b7ec82e288}, ! Wall Construction Name
  {47fc75f6-3593-42f3-9f05-e24c84b4aaaa}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dd859484-f9dc-4671-8588-8bd023cff54f}, ! Handle
  CBECS 1980-2004 ClimateZone 4c (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {f6cf656a-f97d-4632-824d-4ee26f253870}, ! Wall Construction Name
  {3802e7f6-8468-453d-91b9-7a6fb7212519}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {13356b81-3427-4614-ab7f-38cfbf89082f}, ! Handle
  CBECS 1980-2004 ClimateZone 5a (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {78c7b277-9308-4912-86ec-450f3dcab6e9}, ! Wall Construction Name
  {c483158a-367a-4d30-b9d9-229d55c44ba2}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e5d90224-4348-4cfc-8e49-7446e8459d1e}, ! Handle
  CBECS 1980-2004 ClimateZone 5b (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {78c7b277-9308-4912-86ec-450f3dcab6e9}, ! Wall Construction Name
  {65447745-60d3-4c74-bbb7-28c4d132faa1}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f5f60c6d-987f-4c14-8664-9dd98e025674}, ! Handle
  CBECS 1980-2004 ClimateZone 6a (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {add11678-8a4b-4621-9819-52ea78365b99}, ! Wall Construction Name
  {a8e43677-41bd-46c7-809f-76f64374d116}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f3773dd0-2ff6-42bc-87db-3ea7ca07991f}, ! Handle
  CBECS 1980-2004 ClimateZone 6b (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {35339f67-b73d-47e6-bf5e-86e572ca9c34}, ! Wall Construction Name
  {ed8fe1e2-34f0-4b65-aa96-28e18d9d71f4}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ea123d1b-5d0c-4d1d-b829-f717e4e18281}, ! Handle
  CBECS 1980-2004 ClimateZone 7 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {f72c6cae-59b3-47c0-8d57-7de07ddc7296}, ! Wall Construction Name
  {f1dc638f-05f8-4826-a295-d7c2ef30f811}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c15d9fb2-9dc0-4ee9-904f-426f7a0f38ff}, ! Handle
  CBECS 1980-2004 ClimateZone 8 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {7dbec91c-1d42-4fb1-bb4f-cd21b6fb0dbb}, ! Wall Construction Name
  {42263419-4885-4b18-bbf3-c7d004e4ffe4}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5bec7fee-69b1-412a-b296-e00afc683462}, ! Handle
  CBECS Before-1980 ClimateZone 1-3b (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {0218b790-3600-4a2b-bb23-7f56e9b2dd29}, ! Wall Construction Name
  {52499031-a02a-4fce-809a-4f95aa1683a9}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {76c5ad18-6fc8-49a0-b0bb-88343886ff59}, ! Handle
  CBECS Before-1980 ClimateZone 3c (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {abd3298c-1dd6-47da-8aea-f3ccf3edf721}, ! Wall Construction Name
  {52499031-a02a-4fce-809a-4f95aa1683a9}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2621d34d-b46d-4e55-b3bb-7a37bbe2150b}, ! Handle
  CBECS Before-1980 ClimateZone 4a (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {ba998da9-104b-40ff-bc4b-d09a74e2b53b}, ! Wall Construction Name
  {fbbc40e8-6ade-49b9-8805-0cff015b2f3c}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c9022e7e-0c7f-4f44-bfc0-4e03373180a8}, ! Handle
  CBECS Before-1980 ClimateZone 4b (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {8d7ba818-fac8-48c7-baa1-3b8d7abb6b0f}, ! Wall Construction Name
  {863035b9-4e8e-48c2-a334-d79b1486e979}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {944c43de-0c94-4f3c-8380-544fbaf00d85}, ! Handle
  CBECS Before-1980 ClimateZone 4c (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {3834b421-9319-4018-9436-73c8180990e9}, ! Wall Construction Name
  {04690a18-21e2-40b4-a801-f84cfa2f1035}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {47707eee-ea47-4b63-8b58-559cfa28c1b0}, ! Handle
  CBECS Before-1980 ClimateZone 5a (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {36435dc5-607a-497c-bf6a-7dd2734c0e0d}, ! Wall Construction Name
  {781f5601-2245-4e8c-b97d-027f7c34a94a}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {db9e5aed-b1ff-4649-9c8f-74270375c170}, ! Handle
  CBECS Before-1980 ClimateZone 5b (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {c1f59100-f004-4cc2-b05b-6cfc1d2d97e3}, ! Wall Construction Name
  {a15b01b2-6aa3-42b1-bf18-2f4a172656ec}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fca3b5bd-3283-4b9d-8111-ebf7f9152b81}, ! Handle
  CBECS Before-1980 ClimateZone 6 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {a3c971d0-5a3b-45d0-9b42-0e28512c37ef}, ! Wall Construction Name
  {d56db7e7-1bca-4334-b8ef-3a02d913be3a}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b9d6f0b0-66af-4d09-bf7d-4eac900f81a8}, ! Handle
  CBECS Before-1980 ClimateZone 7 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {cb1719d1-a73b-43c2-8347-d14d680889ff}, ! Wall Construction Name
  {e023ef18-979b-42fe-8d62-354580021e86}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {69383218-46b7-4134-ae38-f093867a9873}, ! Handle
  CBECS Before-1980 ClimateZone 8 (out pat) Exterior DefSurfCons, ! Name
  {0245f00f-ccf0-4711-963d-29d0e9dce88d}, ! Floor Construction Name
  {7a463190-8441-4575-8b03-6ce69d196224}, ! Wall Construction Name
  {cbb998dc-689d-4b1d-a88e-70dec45b4578}; ! Roof Ceiling Construction Name

OS:DesignSpecification:OutdoorAir,
  {42a11ec6-b8a5-4c3d-ae1b-259ee2e84108}, ! Handle
  Outpatient Anesthesia Outdoor Air,      ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.0059944,                              ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a8112c01-b03c-4141-bdf5-cd29d8e6093c}, ! Handle
  Outpatient BioHazard Outdoor Air,       ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.000762,                               ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {16afe9ba-afd1-45a4-a3f1-98819d9e4717}, ! Handle
  Outpatient Cafe Outdoor Air,            ! Name
  Sum,                                    ! Outdoor Air Method
  0.01076452,                             ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {339ca0ff-f236-4f6d-8a05-73e106d4a53e}, ! Handle
  Outpatient CleanWork Outdoor Air,       ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.001524,                               ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a4cf2e57-2894-4dfe-9c5d-80c05dd95b2e}, ! Handle
  Outpatient Conference Outdoor Air,      ! Name
  Sum,                                    ! Outdoor Air Method
  0.01076452,                             ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {12315059-0ccf-4e87-9122-6fd0faef4b4e}, ! Handle
  Outpatient DressingRoom Outdoor Air,    ! Name
  Sum,                                    ! Outdoor Air Method
  0.01076452,                             ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0831d380-b5ac-4571-ba7a-66a69e6a29f7}, ! Handle
  Outpatient Elec/MechRoom Outdoor Air,   ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fbd285cf-cae8-4c0e-93ac-91c07f41d0a1}, ! Handle
  Outpatient Exam Outdoor Air,            ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.001524,                               ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {06f71089-22b0-443e-9d2b-76231cfda532}, ! Handle
  Outpatient Hall Outdoor Air,            ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.000254,                               ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1967fac8-9e54-4b0d-ada0-6e209397e732}, ! Handle
  Outpatient IT Room Outdoor Air,         ! Name
  Sum,                                    ! Outdoor Air Method
  0.01076452,                             ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {16bc6ce2-f02d-447b-9995-133f6a43014c}, ! Handle
  Outpatient Janitor Outdoor Air,         ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ddccd30a-e508-4e8c-8419-58208b9ada07}, ! Handle
  Outpatient Lobby Outdoor Air,           ! Name
  Sum,                                    ! Outdoor Air Method
  0.0086106,                              ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1e9ed41b-cd9a-4040-b2bc-7f7536400866}, ! Handle
  Outpatient LockerRoom Outdoor Air,      ! Name
  Sum,                                    ! Outdoor Air Method
  0.0086106,                              ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {14a8d685-1a45-489a-bd11-95439667511e}, ! Handle
  Outpatient Lounge Outdoor Air,          ! Name
  Sum,                                    ! Outdoor Air Method
  0.0086106,                              ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f7c0a133-781e-423a-9ab4-cb03c731014a}, ! Handle
  Outpatient MRI Control Outdoor Air,     ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.001524,                               ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {70812570-f607-4c75-adea-a30210f00aa0}, ! Handle
  Outpatient MRI Outdoor Air,             ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.001524,                               ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2335255f-d37f-4f3a-92d1-68e9e4be3d88}, ! Handle
  Outpatient MedGas Outdoor Air,          ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.000762,                               ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {326aa81d-3e11-4f5d-850a-dac2fd00a1a2}, ! Handle
  Outpatient NurseStation Outdoor Air,    ! Name
  Sum,                                    ! Outdoor Air Method
  0.01076452,                             ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c2339e66-4f1f-45dd-b527-94b322abc6b1}, ! Handle
  Outpatient OR Outdoor Air,              ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.00254,                                ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {83c3b2f6-370f-48c7-9dd4-b64946f42046}, ! Handle
  Outpatient Office Outdoor Air,          ! Name
  Sum,                                    ! Outdoor Air Method
  0.01076452,                             ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a3b95fe8-3616-4075-be23-6a41531fdabf}, ! Handle
  Outpatient PACU Outdoor Air,            ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.0016764,                              ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3a45e2a8-2648-4b9c-aa3f-10d6386c2118}, ! Handle
  Outpatient PhysicalTherapy Outdoor Air, ! Name
  Sum,                                    ! Outdoor Air Method
  0.0086106,                              ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6478d9a6-6995-4273-b770-a51d9ac09cee}, ! Handle
  Outpatient PreOp Outdoor Air,           ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.0016764,                              ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9bb1234e-6dd2-40df-9d49-c95945349269}, ! Handle
  Outpatient ProcedureRoom Outdoor Air,   ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.00254,                                ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {423f901a-7986-44fe-bb50-3d434dc31d44}, ! Handle
  Outpatient Soil Work Outdoor Air,       ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.0075184,                              ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {01ff8ea8-e665-4cf4-ab5b-e27d22b0f73c}, ! Handle
  Outpatient Stair Outdoor Air,           ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {829a58b1-7ee2-4b3b-a874-eef0adb70be5}, ! Handle
  Outpatient Toilet Outdoor Air,          ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e3410024-a960-4304-8a79-980143b50377}, ! Handle
  Outpatient Xray Outdoor Air,            ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.001524,                               ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment,
  {d065a65f-c4b4-42a2-8a08-eb496afc83d1}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Anesthesia ElecInst, ! Name
  {e066a8ca-7555-48e3-a44c-c1a773528c54}, ! Electric Equipment Definition Name
  {1af8b20d-731c-4d13-804a-81c6af8c76bd}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {4f1751ce-c2d4-4de2-9ebf-51c6572a4773}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient BioHazard ElecInst, ! Name
  {6593113e-ec15-46f3-909d-0348315fe41b}, ! Electric Equipment Definition Name
  {4d02ceee-7a2f-4d6b-a106-4b08148f6bea}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {94b30574-69c3-40d6-aa13-d35be0c03044}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Cafe ElecInst, ! Name
  {cf87b77d-54ce-4c77-9c3b-3698d0f2c65e}, ! Electric Equipment Definition Name
  {064223df-83bd-4140-baa5-70c9d1677ad8}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {dc588cd0-bb26-4313-b812-b305b702ccf2}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient CleanWork ElecInst, ! Name
  {56875a2e-c855-4bb1-af81-a3e182ab7762}, ! Electric Equipment Definition Name
  {3e1fd439-9f78-4c75-b6a5-b55234fa9dc7}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {7d5a0b85-ab9e-43be-990d-e41b0a5809c9}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Conference ElecInst, ! Name
  {78cdab0a-8bd5-498a-a1b9-7bd9d8c339e9}, ! Electric Equipment Definition Name
  {1770e8a7-9e97-4b77-930a-8542cf493dcb}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {4fa631c5-8eb0-4521-ae8c-8b8d864fa107}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient DressingRoom ElecInst, ! Name
  {8d9182c1-a575-4285-b8fa-80feab1a8be7}, ! Electric Equipment Definition Name
  {f7ea0173-bb8a-49c0-8e75-080d6e24b9a4}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {22f25822-a5b5-4d59-acd8-b0914a5a19bc}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Elec/MechRoom ElecInst, ! Name
  {b00cbe19-d56e-4502-814f-4ada0b268b7d}, ! Electric Equipment Definition Name
  {20330957-66c9-4600-a2bd-2f79421fe4d7}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {9be98ddf-23de-4d55-a80c-eea42eca2b67}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Exam ElecInst, ! Name
  {5c66dbaf-747a-4911-86d6-beb9a19b0cf7}, ! Electric Equipment Definition Name
  {f4c190b7-940f-448f-97d4-38508622b844}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {e3694303-0a10-48b0-9230-79aab5f0921a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Hall ElecInst, ! Name
  {c877f2da-1d05-4fa4-935d-98d925d333c7}, ! Electric Equipment Definition Name
  {d0942985-b0e1-4994-b294-6c33bf6ee4ee}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {f2eb5112-e40a-4fb4-8873-79f24e94d022}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient IT Room ElecInst, ! Name
  {3a40e16b-dbc7-4861-950c-5f6bd2f3aecd}, ! Electric Equipment Definition Name
  {751b294c-9b68-450b-bda5-9719a50d920b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {cfa0d004-7ae0-408a-9e48-0f83e93e81af}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Lobby ElecInst, ! Name
  {7cdb8e90-d90b-42de-b139-2f9b56b51ca3}, ! Electric Equipment Definition Name
  {8ae95794-9c7d-441a-8631-8ec2bd0066d2}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {ade59835-d7df-4b3b-b830-39c3fc2f26b6}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient LockerRoom ElecInst, ! Name
  {f1ac4bd5-66f9-478b-8cc6-a658c2e5d51a}, ! Electric Equipment Definition Name
  {e4a0a3ff-4ed2-422d-b840-d97920c6b4db}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {7cecea62-5ebe-412d-baa2-6146f5559eba}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Lounge ElecInst, ! Name
  {1b539b3f-cd44-45f9-bc48-294c426ee0c3}, ! Electric Equipment Definition Name
  {28744454-513d-4705-94eb-de2fb34628b3}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {d7d270af-8915-43d2-86ad-be032a5e9e3a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient MRI Control ElecInst, ! Name
  {913dead1-26a3-469d-83b2-8043c5a99d85}, ! Electric Equipment Definition Name
  {c32f6869-a847-4ec2-b322-25f8e53aa41f}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {976a8679-60de-4ed8-a7e7-916dddc59c2a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient MRI ElecInst, ! Name
  {103ce280-8236-4a82-94c8-e6e63f0d7298}, ! Electric Equipment Definition Name
  {e516c5a3-34fc-47ee-a46f-143b06f51ab5}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {5729454b-4a13-4c8b-a7f8-df7fba7453f6}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient MedGas ElecInst, ! Name
  {4f6967a2-3113-4c0a-aefd-264635f98971}, ! Electric Equipment Definition Name
  {654c2978-3e81-42f4-8d81-9c22cf474304}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {3613eb40-a8ce-4887-a1d7-d6e5d1f92988}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient NurseStation ElecInst, ! Name
  {abb0ea2b-88b0-47ee-9dd1-f034d578c04b}, ! Electric Equipment Definition Name
  {e4f3a82d-554b-48f3-b838-5f437c9260b6}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {3ebfac2f-d4d5-45fe-9701-6f9efee37458}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient OR ElecInst, ! Name
  {e96e4d0e-648c-4963-9e29-e1de6f807efe}, ! Electric Equipment Definition Name
  {9503f8ea-7ee0-42d8-8928-579cb44c3a68}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {5cdf9d00-3116-401e-92ab-5d717695c4b2}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Office ElecInst, ! Name
  {15f451b3-acb0-4c4e-8419-cc9d80b74fa5}, ! Electric Equipment Definition Name
  {925da9dc-5ada-44fd-b934-1e08df909ffd}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {3e966ad3-952d-49ac-891f-1796dd2093bc}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient PACU ElecInst, ! Name
  {186b4d91-f4d1-4b8a-8d8a-c9f291462847}, ! Electric Equipment Definition Name
  {c6d25b5a-eb28-4baf-8cbd-bcd12596b37d}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {16f20d94-2427-4e85-84c4-d5f91a515820}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient PhysicalTherapy ElecInst, ! Name
  {e06f7058-5eab-49cd-93d4-76800d9dcdf7}, ! Electric Equipment Definition Name
  {612cf7ae-49ca-47c6-829d-8aa8ec5e3196}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {77f82798-e6c0-43bc-be67-b45b05566f31}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient PreOp ElecInst, ! Name
  {5fdabbd4-10d9-4bfe-ae59-7c7800259a52}, ! Electric Equipment Definition Name
  {9c011672-7023-4e58-9718-e6e504e336e8}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {7fb5615b-a2a2-4367-ab3b-d32fa683d9ea}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient ProcedureRoom ElecInst, ! Name
  {6b72b258-fce3-4981-924d-2e5aff34e04e}, ! Electric Equipment Definition Name
  {4777ce26-3652-406b-805c-45bfd2f89994}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {35201544-1736-4f93-82cc-55e90e6cde21}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Soil Work ElecInst, ! Name
  {4a876094-34a7-4f64-903e-2f36d51cc090}, ! Electric Equipment Definition Name
  {989f1d26-700d-4272-bb05-e013f8eef8cd}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {366ec2cb-d657-450d-9efe-c3fd591518f1}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Stair ElecInst, ! Name
  {a122721e-a729-4f51-bb70-9174e54f35c0}, ! Electric Equipment Definition Name
  {00c873d5-2e66-4edf-a424-1256f097fe18}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {740526c5-8503-4e5f-a82b-a758139cd9ad}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Toilet ElecInst, ! Name
  {2588677f-1526-4705-bb48-23fd82175723}, ! Electric Equipment Definition Name
  {e0fa6db4-1841-4fd5-838c-84d407f21b04}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {1a814db9-5e59-4472-aa47-3eff042d7448}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Xray ElecInst, ! Name
  {16ef1882-aeaf-41ae-b23f-0a4434b904e0}, ! Electric Equipment Definition Name
  {76b7574e-c08d-41ee-8f83-c0a43df946b2}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {3064b0c0-e6be-4bd7-af30-2148fbe91717}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Anesthesia ElecInst, ! Name
  {2eddf8ae-5cc0-4139-bfd5-28c2d7082bd4}, ! Electric Equipment Definition Name
  {16c5592f-71c1-4e88-897f-f2ab306191d4}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {02fbaf8a-5f09-4348-9443-204db5154377}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient BioHazard ElecInst, ! Name
  {8185655e-e968-42e4-9556-bffa27fbf511}, ! Electric Equipment Definition Name
  {2f237749-0bde-43df-8632-b5d375f4bd58}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {8bf9d6e0-bacc-41fb-888c-ae5fd4d84761}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Cafe ElecInst, ! Name
  {82b83b7d-7ddf-422c-b47f-6d9839f0777b}, ! Electric Equipment Definition Name
  {107e2629-0d4e-4986-81f8-bcdc37bf1696}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {ac860939-1a6c-4ba9-ba95-c8c45bcaa49f}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient CleanWork ElecInst, ! Name
  {fb7afea5-938e-4377-a9a8-71b98039e203}, ! Electric Equipment Definition Name
  {1ce78bf0-1ae0-4b17-b941-ff2f3e09c180}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {40af1045-f8c4-411b-9f9a-fdc2cbe96c26}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Conference ElecInst, ! Name
  {b575af02-3418-4e7b-85cf-02cb66a0016e}, ! Electric Equipment Definition Name
  {9e8fdd9b-57aa-4106-b7d8-4ac62503693a}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {71db552d-21ee-42a6-a5a9-6d3c85bb9f36}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient DressingRoom ElecInst, ! Name
  {d51141a2-e016-461b-9af2-39bbf1f7881b}, ! Electric Equipment Definition Name
  {0d10f522-e071-4b29-8949-7a36b997e4ef}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {7b52190b-9658-4aa5-a361-de1c8a5e98a6}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Elec/MechRoom ElecInst, ! Name
  {0f9689af-b45b-4d25-aaef-0aaf59d48679}, ! Electric Equipment Definition Name
  {1fbaf30f-85a8-4c44-b881-0137c89f9b56}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {f17d4d64-5e28-486c-b954-b0078736fa1a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Exam ElecInst, ! Name
  {33b16a49-6387-45cd-bfee-6a8b24bd83d3}, ! Electric Equipment Definition Name
  {f1a444b3-a4eb-47d2-a87b-4522f8b57ef6}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {b3cf1df9-885d-4940-93b2-5b9f02862b58}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Hall ElecInst, ! Name
  {f85a3a08-7117-423b-9b69-a652f20199f0}, ! Electric Equipment Definition Name
  {63a61c18-1e63-41b8-8f68-884ae2411f2e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {0dad33e6-39aa-4ea7-9f2b-128636afab3c}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient IT Room ElecInst, ! Name
  {77e661ca-8010-4eb6-8b7c-702ade1b861b}, ! Electric Equipment Definition Name
  {63d23d5e-40e7-4993-ab99-307473ff8380}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {531b9ff0-c315-4c00-b16f-c01dc525ade5}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Lobby ElecInst, ! Name
  {c2d4c4f9-145c-4cbb-b2c0-b27b1bd2bf19}, ! Electric Equipment Definition Name
  {f3dc541e-6caa-415f-a1d9-a2ec3300637a}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {47ac61e0-8daf-479a-a77e-2448ed34f339}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient LockerRoom ElecInst, ! Name
  {07c56511-4d09-40ce-8b59-332d9aaa1b57}, ! Electric Equipment Definition Name
  {5cf51b0a-7a8d-4910-be5f-51af86f9a268}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {e6540485-58ac-4bc8-8cc0-9db83448ac4a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Lounge ElecInst, ! Name
  {3cf54f0a-942e-4220-9a77-2756c766fbb1}, ! Electric Equipment Definition Name
  {411d57c1-84d8-4020-a3ae-7177bb7571a1}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {7f716ff5-b43a-4328-8b36-59fcb17fc14a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient MRI Control ElecInst, ! Name
  {a6553251-7fb6-4cda-898d-cc2df7f4b477}, ! Electric Equipment Definition Name
  {1e5ae204-cd0f-4df1-9abd-21682cbf72d2}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {8818038b-c306-4cde-a383-05d81336f474}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient MRI ElecInst, ! Name
  {60dc9c73-7959-4b98-950f-365be83e0b36}, ! Electric Equipment Definition Name
  {644fe9b6-01f6-46c7-8ea9-cd8f370d712c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {215928e9-0ea1-45cc-b167-10cb2d080c60}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient MedGas ElecInst, ! Name
  {22cf123c-f046-4c40-bd42-f2a02b126e44}, ! Electric Equipment Definition Name
  {e7efb433-14d2-4327-a19f-3fa8559cb221}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {367eff3f-9b79-416e-94bb-16ebf008ca2f}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient NurseStation ElecInst, ! Name
  {62db1262-25da-4f2b-8943-446cc19cb736}, ! Electric Equipment Definition Name
  {42f8d36a-3684-4edf-8ef2-d516b0b723e2}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {c5fe5040-f0fb-4c3f-afba-4f19630493ee}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient OR ElecInst, ! Name
  {6d127c2d-8a4d-4dce-b903-2220f928e2e9}, ! Electric Equipment Definition Name
  {91eab841-d062-471f-94a4-9e4712c7832d}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {aab3404f-57cf-4abd-abe4-9d2aafdb4ccb}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Office ElecInst, ! Name
  {d294ad49-dd58-405d-8195-ab7a5fe9a985}, ! Electric Equipment Definition Name
  {e34fbc49-77e6-44a2-86f7-ba3f3d6aa6b3}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {9829dbca-bcc8-4d21-b49a-3260fa65f299}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient PACU ElecInst, ! Name
  {5d3de14d-4a03-4753-8683-3abc9cfd51f0}, ! Electric Equipment Definition Name
  {32e0c9a9-4001-4dd9-be52-a9343bd4af87}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {53587863-8842-4556-91e4-384d38d42f4a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient PhysicalTherapy ElecInst, ! Name
  {5b761bb4-f999-448d-a1b8-6a247a83a63c}, ! Electric Equipment Definition Name
  {7ddfd805-b06e-4fe4-9ae7-faed3facb7fd}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {f69ba101-295c-4e76-91d0-ae559dc5ddb4}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient PreOp ElecInst, ! Name
  {d3108552-0d89-4ecb-8ef5-4618d7e29cda}, ! Electric Equipment Definition Name
  {f7d0303b-24a0-4f5d-a78a-7e7075c8ceed}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {7941ba10-fada-4f0d-a562-adbefeb5c7ac}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient ProcedureRoom ElecInst, ! Name
  {9f726616-ea00-4c7f-b2c2-5b78d8bdebed}, ! Electric Equipment Definition Name
  {10fb2bb9-bd69-4a80-891a-de30d4e7c0db}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {03f284cf-1112-4f36-9f59-01c800a1c49a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Soil Work ElecInst, ! Name
  {2cbecb4b-df21-4b5d-b9f0-d2fed72e64e9}, ! Electric Equipment Definition Name
  {d8f81903-9a8d-4bc5-a0c5-0cf8adf5ebcf}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {196fc36e-f7c5-4410-a8cf-74696a0898c0}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Stair ElecInst, ! Name
  {b96c031a-8ec5-43d8-9e5d-25b52e084b88}, ! Electric Equipment Definition Name
  {9e217af6-80e0-4e5e-9401-ab1b34d468eb}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {3cbfd66b-82da-4da8-a365-50a2d0c5c928}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Toilet ElecInst, ! Name
  {ae18bf78-ebcd-4f5f-b75a-388167492130}, ! Electric Equipment Definition Name
  {a8f75d54-372c-479f-a3be-6ff64f1e44ba}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {55feb669-fa83-4d13-8c5d-e2c501f69107}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Xray ElecInst, ! Name
  {a0c6c089-2ffb-4332-a3c0-3064c7b792bc}, ! Electric Equipment Definition Name
  {95096430-a12b-40ce-9e23-c49481ec2816}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {77f4bf30-fc6b-4cbe-9862-ba1ec9693815}, ! Handle
  ASHRAE 90.1-2004 Outpatient Anesthesia ElecInst, ! Name
  {61d0c7e1-9147-403e-aaa9-b79f345ac7f2}, ! Electric Equipment Definition Name
  {cd7a7dbe-113d-4161-84c1-679d125a358d}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {f196e9ca-2b63-4b94-9c79-3a9f350de889}, ! Handle
  ASHRAE 90.1-2004 Outpatient BioHazard ElecInst, ! Name
  {8bd69661-a81a-4d73-81a0-ccb7dd5c8a76}, ! Electric Equipment Definition Name
  {c5eb84d1-f394-418e-a3ad-b47f6529b2b5}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {e43ab594-6d9d-493b-9bf9-102b3ec50cbb}, ! Handle
  ASHRAE 90.1-2004 Outpatient Cafe ElecInst, ! Name
  {95a09573-abd0-4281-afd8-638d8eaf287d}, ! Electric Equipment Definition Name
  {0efa4e5c-7317-4051-964e-e4750babe810}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {4c392785-dff0-499d-82af-08424fbd1011}, ! Handle
  ASHRAE 90.1-2004 Outpatient CleanWork ElecInst, ! Name
  {8e10ff17-59eb-48d5-acbd-57e93c497885}, ! Electric Equipment Definition Name
  {0577a7b7-fd81-48f9-b6c4-521c19ec1a98}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {d2951ee5-b531-4825-9e66-1c5ffca6e664}, ! Handle
  ASHRAE 90.1-2004 Outpatient Conference ElecInst, ! Name
  {0f08426f-2118-4b9f-9bee-7c507010fbc7}, ! Electric Equipment Definition Name
  {02581afd-a329-4c82-b173-c81965b2e17e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {80019072-6d84-4944-9d1e-cd5d357e85b1}, ! Handle
  ASHRAE 90.1-2004 Outpatient DressingRoom ElecInst, ! Name
  {d2e4e9d8-4d7c-4974-846b-58fa8426ce80}, ! Electric Equipment Definition Name
  {49142a6b-33ca-479d-9888-b2d14ec2a506}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {24c5fbf3-bca9-470f-abf8-a74a6423f760}, ! Handle
  ASHRAE 90.1-2004 Outpatient Elec/MechRoom ElecInst, ! Name
  {2838b6fc-6831-416c-8354-549853b62147}, ! Electric Equipment Definition Name
  {dc882afa-5839-4a76-95be-96b0ae60dc46}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {b792960e-ef7c-4644-ab53-37d597536f9a}, ! Handle
  ASHRAE 90.1-2004 Outpatient Exam ElecInst, ! Name
  {7f0e118f-9d52-4d13-ae17-ab2ff916499b}, ! Electric Equipment Definition Name
  {ef11a2ff-5ca1-4eef-8199-ff27788d2a34}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {821e1b1b-2a07-4eed-8884-cec81e775327}, ! Handle
  ASHRAE 90.1-2004 Outpatient Hall ElecInst, ! Name
  {824d26c2-ad6c-44ac-bc15-f78dc2a6d9a1}, ! Electric Equipment Definition Name
  {da042d68-27b4-4542-9c4a-bcd988db24ff}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {4ef6c8b1-b89d-42ad-8a25-1e912dc5d36d}, ! Handle
  ASHRAE 90.1-2004 Outpatient IT Room ElecInst, ! Name
  {d605b40a-0b8a-467a-b1b8-e9ef504b1928}, ! Electric Equipment Definition Name
  {06fa2dec-0228-44a2-b888-2632d21b3972}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {cec63e33-d93b-4c9d-b09c-3d2ad4f38932}, ! Handle
  ASHRAE 90.1-2004 Outpatient Lobby ElecInst, ! Name
  {f23d1f6d-a313-4130-b14f-ec8298262e8a}, ! Electric Equipment Definition Name
  {71d7108a-4800-49e2-a6b2-cb68ef49d87f}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {e3f5b0fa-fcf2-4911-9c8b-fd46211b6bbf}, ! Handle
  ASHRAE 90.1-2004 Outpatient LockerRoom ElecInst, ! Name
  {444c6d80-989b-434e-b0c2-fb7922495e88}, ! Electric Equipment Definition Name
  {70045d07-1b31-4a5f-8c55-a39cadb3d29e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {cade1569-b2ee-48d8-9703-94269a96b4fc}, ! Handle
  ASHRAE 90.1-2004 Outpatient Lounge ElecInst, ! Name
  {c2a5603c-57e3-47b3-9936-2bd5c765c710}, ! Electric Equipment Definition Name
  {a6ee7a75-32a8-41c0-85c4-2f4eec16927a}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {c2e4e04c-f343-4b25-898a-51e80ca693a6}, ! Handle
  ASHRAE 90.1-2004 Outpatient MRI Control ElecInst, ! Name
  {29e932ad-5d00-4e48-a27a-c05d2e87c6f8}, ! Electric Equipment Definition Name
  {eaf3d302-a8a2-4795-96f2-8008c5903dbc}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {2c0b23f4-7492-4f9a-9e59-8a80e584e131}, ! Handle
  ASHRAE 90.1-2004 Outpatient MRI ElecInst, ! Name
  {7619b179-99e0-4818-8363-967071ee4ae9}, ! Electric Equipment Definition Name
  {c6561749-b2bd-47d5-9e3a-28414a6a12af}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {9af7687d-666c-4b0e-b932-711a8d7e3bb3}, ! Handle
  ASHRAE 90.1-2004 Outpatient MedGas ElecInst, ! Name
  {6970e74a-7970-431e-809a-047bbc275846}, ! Electric Equipment Definition Name
  {0450a3e2-84f0-4a59-af38-ddd2317a0494}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {6ec8bdd0-2903-44e3-8d53-58d60d761dab}, ! Handle
  ASHRAE 90.1-2004 Outpatient NurseStation ElecInst, ! Name
  {7464805f-a1fc-44a4-bc50-98d5da2d6dbb}, ! Electric Equipment Definition Name
  {9da333cf-7bf3-4f1f-92d9-e8e67ff60424}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {a5c9af4b-a81b-46cc-90bf-a92c2a260695}, ! Handle
  ASHRAE 90.1-2004 Outpatient OR ElecInst, ! Name
  {d9d19249-5e15-4c96-af22-2d12b582fafb}, ! Electric Equipment Definition Name
  {5c074fda-69e2-4139-a240-0748359566df}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {9d25d410-e554-451f-a664-68b8d42a8959}, ! Handle
  ASHRAE 90.1-2004 Outpatient Office ElecInst, ! Name
  {91aa3c39-5a12-45ab-a312-6c485f014b8b}, ! Electric Equipment Definition Name
  {b3706a64-5f02-4bad-bda3-4b1c18ea207e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {3ed9d183-842f-43fc-8c58-a13043ef2838}, ! Handle
  ASHRAE 90.1-2004 Outpatient PACU ElecInst, ! Name
  {eb065c16-5eb4-42db-88bd-9d89f138e2af}, ! Electric Equipment Definition Name
  {be02cfc0-137a-4691-9953-fd0da2743fc9}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {8d219708-1ba4-4c9f-b8ee-48828ba56297}, ! Handle
  ASHRAE 90.1-2004 Outpatient PhysicalTherapy ElecInst, ! Name
  {b1c02146-eab2-4878-b60c-0c0f455aa577}, ! Electric Equipment Definition Name
  {8079d4b7-50a7-4bb8-aa95-6ab269957b40}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {08c8e9a3-4c6c-45e0-9a9d-9ef3b18a4835}, ! Handle
  ASHRAE 90.1-2004 Outpatient PreOp ElecInst, ! Name
  {e029bd84-f5f7-456f-ae8c-f7bdc26b73a8}, ! Electric Equipment Definition Name
  {f79543ff-2a80-42ed-90b7-af565dee2e3c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {246cbfff-1660-4075-9039-518b8f822e03}, ! Handle
  ASHRAE 90.1-2004 Outpatient ProcedureRoom ElecInst, ! Name
  {e709be4e-8b51-48b2-8e0e-bc9e3b7dd858}, ! Electric Equipment Definition Name
  {81324929-fbf0-4d76-a34e-ab3d1c7c64e0}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {455fc8fa-2e76-4962-a3a8-d7866a330539}, ! Handle
  ASHRAE 90.1-2004 Outpatient Soil Work ElecInst, ! Name
  {05461860-a836-4206-83b0-89341381a006}, ! Electric Equipment Definition Name
  {f57d7098-a044-4892-bb9f-2f9ab3ec1ba3}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {4b8489c2-f0a2-406f-bcb1-f810aaebfc62}, ! Handle
  ASHRAE 90.1-2004 Outpatient Toilet ElecInst, ! Name
  {f031bb1c-cb6d-4c5b-bd4b-19267f2a5cb9}, ! Electric Equipment Definition Name
  {6b214e2b-dac3-46ba-b870-23306c6a5dde}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {db74b646-12c6-4404-914a-c784f14b6ca3}, ! Handle
  ASHRAE 90.1-2004 Outpatient Xray ElecInst, ! Name
  {39bee9a3-6233-49c5-9577-ca15b5411374}, ! Electric Equipment Definition Name
  {2712bad5-876f-455a-9908-0e34e0337a0b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {259857b8-ecf4-4be0-a6d2-a697c1eedf24}, ! Handle
  CBECS 1980-2004 Outpatient Anesthesia ElecInst, ! Name
  {98434f79-9cae-4621-9ceb-e489d8eccfad}, ! Electric Equipment Definition Name
  {19a182ff-895f-428f-a3f1-b33b0edb9f2b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {fdb436e7-62b4-4ac4-a344-77caf83e2b77}, ! Handle
  CBECS 1980-2004 Outpatient BioHazard ElecInst, ! Name
  {894ff4f2-0834-4402-bfa2-171db6c2ca6e}, ! Electric Equipment Definition Name
  {d7c9b749-a8e2-4142-8e43-75ac0aa939a6}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {43cf3e0e-1fad-4c32-ad9a-50eead1832fa}, ! Handle
  CBECS 1980-2004 Outpatient Cafe ElecInst, ! Name
  {c605a24c-db63-42cf-a4e3-65c88bd98e20}, ! Electric Equipment Definition Name
  {de78a212-a8e4-4aac-9867-7d326d0cc9da}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {96fa1646-ea08-4ee5-9399-04213d338e5e}, ! Handle
  CBECS 1980-2004 Outpatient CleanWork ElecInst, ! Name
  {7f342a24-cd5b-4643-a1c0-e7a866ff773b}, ! Electric Equipment Definition Name
  {e5866ccf-8eeb-4c28-845c-8d3ccb5d2bb9}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {00525689-727b-49fe-bd62-f27a779ab4ba}, ! Handle
  CBECS 1980-2004 Outpatient Conference ElecInst, ! Name
  {8e22ee80-e8ee-455a-8ec1-9b06d0106d0b}, ! Electric Equipment Definition Name
  {416b0bc4-a368-4f3b-897f-b2b104b22580}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {b9b86fca-029e-41b5-a644-b8b8af73f2fd}, ! Handle
  CBECS 1980-2004 Outpatient DressingRoom ElecInst, ! Name
  {278e250b-4474-4ef4-86ee-46f3e846d672}, ! Electric Equipment Definition Name
  {4f735872-78dd-4518-856c-623d7ee92f75}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {75dd3164-d525-4dfe-952f-0bc70c66b9ba}, ! Handle
  CBECS 1980-2004 Outpatient Elec/MechRoom ElecInst, ! Name
  {4a32eef1-1cf8-4d3d-a788-cecdff1601da}, ! Electric Equipment Definition Name
  {a935cf1f-49b1-4dea-a16b-ded67698942c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {b9900882-8d94-4e4c-b96f-f152a29fe7be}, ! Handle
  CBECS 1980-2004 Outpatient Exam ElecInst, ! Name
  {161e85e6-4619-41c7-9319-af30a27820e8}, ! Electric Equipment Definition Name
  {77a2db31-cae8-4e54-a7c7-1aa32963334b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {c4681e26-66b4-4454-af3c-71612318ff93}, ! Handle
  CBECS 1980-2004 Outpatient Hall ElecInst, ! Name
  {228bf844-ec2c-4b64-899c-e23784c6d431}, ! Electric Equipment Definition Name
  {9c7296e4-eecd-44bd-8c32-0752f7f0f672}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {47665d87-4f50-4f70-9dc3-2f4be4119b93}, ! Handle
  CBECS 1980-2004 Outpatient IT Room ElecInst, ! Name
  {c4e4f66b-9ab2-4e22-89e9-c11171e8d2e5}, ! Electric Equipment Definition Name
  {125e2ef3-2d0d-48cb-b746-d370785d6f7f}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {bf94bcf0-4703-4c9a-9dca-13460c029f3e}, ! Handle
  CBECS 1980-2004 Outpatient Lobby ElecInst, ! Name
  {e5ab250c-bbc6-41c2-b4fa-c527cb2695fe}, ! Electric Equipment Definition Name
  {86bdbb7c-e112-4dbc-ac70-cab1dbd3a6ab}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {750a2bdf-5638-4042-a3c0-4181c572462c}, ! Handle
  CBECS 1980-2004 Outpatient LockerRoom ElecInst, ! Name
  {388aa452-60a8-42c0-8256-5bfa4d71dbfc}, ! Electric Equipment Definition Name
  {8fc7be93-2280-4bfd-b10f-8b49d9f8dfeb}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {26a5a984-7529-488e-adaf-cbf9912f3c80}, ! Handle
  CBECS 1980-2004 Outpatient Lounge ElecInst, ! Name
  {f0b6e6a0-15b4-4a62-9024-8aa1e7535bc9}, ! Electric Equipment Definition Name
  {04285090-27e0-41fa-b155-3fcab7af6059}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {44e53b1b-2a7b-413f-ba52-fcaabab7618a}, ! Handle
  CBECS 1980-2004 Outpatient MRI Control ElecInst, ! Name
  {063e6c4b-f471-4fc9-ac42-b43290eacdf4}, ! Electric Equipment Definition Name
  {4763f359-215a-4672-b6fe-de19c8272426}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {dd42dc03-36f3-41f3-a07e-448e839969db}, ! Handle
  CBECS 1980-2004 Outpatient MRI ElecInst, ! Name
  {44532532-abd7-4eb9-bed4-006ef803d6e3}, ! Electric Equipment Definition Name
  {fe53f6c0-ea5d-465d-a363-621da3ab1fec}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {2d110d27-0922-43f6-8a16-e792b6541711}, ! Handle
  CBECS 1980-2004 Outpatient MedGas ElecInst, ! Name
  {d7c5f61b-6a00-438d-bd13-94fcaa14ebc3}, ! Electric Equipment Definition Name
  {944f24e3-55c0-48d1-a535-7d7c66364190}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {861efbc4-11bc-4a94-963e-650134a762a0}, ! Handle
  CBECS 1980-2004 Outpatient NurseStation ElecInst, ! Name
  {eef40969-cc06-4fcf-babe-7060e6b4b314}, ! Electric Equipment Definition Name
  {c3d338f5-e78e-435e-a53b-1c4ce409f4dd}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {1245b287-33ae-4faf-b873-ebcad9a3e59a}, ! Handle
  CBECS 1980-2004 Outpatient OR ElecInst, ! Name
  {cc51c443-61f6-41d6-89e3-3819d7d172ea}, ! Electric Equipment Definition Name
  {11c3e67b-0396-41aa-afc2-fee3dde80aad}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {8df756ae-84d8-43da-98eb-5d5a487ebc76}, ! Handle
  CBECS 1980-2004 Outpatient Office ElecInst, ! Name
  {f05191ec-38cc-40b0-9603-2a44101ad706}, ! Electric Equipment Definition Name
  {e1691e70-a460-47d6-9e2c-d6e5ca4b07da}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {f8cf1c74-b165-4121-9e27-da08e5882c8f}, ! Handle
  CBECS 1980-2004 Outpatient PACU ElecInst, ! Name
  {a5cbcfd5-2512-46b8-924a-f72789ece699}, ! Electric Equipment Definition Name
  {3d82ef07-dcba-4de0-b5c5-6a5acc107acf}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {87bcfba8-3761-4b93-b8ed-e2f0d429fb40}, ! Handle
  CBECS 1980-2004 Outpatient PhysicalTherapy ElecInst, ! Name
  {b4b1d50a-e63f-4d55-87d4-697dad521d71}, ! Electric Equipment Definition Name
  {712a5993-facd-47bb-a857-4a77495df811}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {e8a0cd5c-4475-4f2a-81ff-0aca89d61c60}, ! Handle
  CBECS 1980-2004 Outpatient PreOp ElecInst, ! Name
  {02cc7316-6944-4c41-9879-363c0d01c6d7}, ! Electric Equipment Definition Name
  {5167b05b-d43e-4d6b-b116-3854253b56bc}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {b77f9ee5-3c34-4d0a-ba0a-b7813749aa53}, ! Handle
  CBECS 1980-2004 Outpatient ProcedureRoom ElecInst, ! Name
  {2f7522a3-f5e7-48fc-b4f9-74a1ffe7a907}, ! Electric Equipment Definition Name
  {1217b40d-5bc2-449d-a11c-6225e9992888}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {1bc06a29-5e58-40a7-a4cc-6072c9aab62e}, ! Handle
  CBECS 1980-2004 Outpatient Soil Work ElecInst, ! Name
  {731ac357-9023-47fd-a3d6-900af5429925}, ! Electric Equipment Definition Name
  {e28d246c-53da-4202-b972-c16caf2d052d}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {9b735f7b-ac3a-412f-9fa6-bf1a807bced1}, ! Handle
  CBECS 1980-2004 Outpatient Toilet ElecInst, ! Name
  {08c16428-f82d-4541-a509-07f83bf0ad74}, ! Electric Equipment Definition Name
  {bfffff59-8e81-4f61-b030-819057323d91}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {4de5d4ef-2a6f-40a9-a282-4b2ec9019b53}, ! Handle
  CBECS 1980-2004 Outpatient Xray ElecInst, ! Name
  {7d256393-535e-4ace-9f7d-b0d172097074}, ! Electric Equipment Definition Name
  {83bddfd8-b5c8-4ac5-bec0-5c302d6cf21a}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {e1e3e061-39a2-4abb-9422-9fddb935799b}, ! Handle
  CBECS Before-1980 Outpatient Anesthesia ElecInst, ! Name
  {2db7e410-79cd-49db-bd26-e62c403e700a}, ! Electric Equipment Definition Name
  {ca665b50-5308-4d29-af99-1f5d8ab36514}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {94644b7a-cb17-4ae9-9efb-93b3e78bd415}, ! Handle
  CBECS Before-1980 Outpatient BioHazard ElecInst, ! Name
  {47bbcd69-1d74-4eb2-ad11-ed5bdb8188b0}, ! Electric Equipment Definition Name
  {d045db15-9919-48af-890e-fc8863dd2249}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {288545fa-eef3-4a9f-b532-a03057508e07}, ! Handle
  CBECS Before-1980 Outpatient Cafe ElecInst, ! Name
  {0767adff-5f79-44bf-a9e7-5d2dcfb95a7b}, ! Electric Equipment Definition Name
  {84dbbea8-ca27-4223-ade1-53e7ba5543d4}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {ab2872f7-e975-44a1-a823-9bd57b7bac63}, ! Handle
  CBECS Before-1980 Outpatient CleanWork ElecInst, ! Name
  {fe2b6ca1-cf70-4969-a00b-cd6d5dd6da9b}, ! Electric Equipment Definition Name
  {65c6682b-9e4b-476c-820a-e495bdcb3131}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {6f3f777a-f780-49eb-82ee-0f25ddc9ae41}, ! Handle
  CBECS Before-1980 Outpatient Conference ElecInst, ! Name
  {5fb21d6c-1f5a-476f-9e36-5758c2c34bb7}, ! Electric Equipment Definition Name
  {bbf87119-3895-4fb2-9d70-9bf4b8f16f86}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {4f810bf8-b339-4250-94ee-4be9c862ae02}, ! Handle
  CBECS Before-1980 Outpatient DressingRoom ElecInst, ! Name
  {39656baf-c4cf-406a-8844-97fbfc1054cc}, ! Electric Equipment Definition Name
  {776244fd-b288-4aff-b498-9b1ac8fedc00}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {ccc2a4db-25da-470a-afbb-d0d859944318}, ! Handle
  CBECS Before-1980 Outpatient Elec/MechRoom ElecInst, ! Name
  {b4264e20-d912-4b15-a059-5a2c6a430cc2}, ! Electric Equipment Definition Name
  {c19b30bf-a0a6-4f5c-aceb-c3d4de7c0e8c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {bac1b7a8-5156-4b5e-bbec-8e785350fbe1}, ! Handle
  CBECS Before-1980 Outpatient Exam ElecInst, ! Name
  {b67239e8-805c-40f8-ab07-40ba3337f273}, ! Electric Equipment Definition Name
  {0e1fe7b2-a182-4bcd-92e6-920d811df1fb}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {2dd550a0-f8e4-46a9-bb7a-5eed2b600999}, ! Handle
  CBECS Before-1980 Outpatient Hall ElecInst, ! Name
  {bd0c4fe2-0cab-4c75-8c2a-2d44c09e63c5}, ! Electric Equipment Definition Name
  {253e694b-78dc-4c19-953c-f1fd95e25a26}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {6d88cd5e-d163-4b30-8b0c-6dbeb26cbdf5}, ! Handle
  CBECS Before-1980 Outpatient IT Room ElecInst, ! Name
  {8f9f5ee2-35bb-4771-a600-11c82d479b43}, ! Electric Equipment Definition Name
  {246f69ef-8d35-43cb-9829-0cd124688dfe}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {b378c8c2-22fd-4f67-9e19-f98e5c988d3a}, ! Handle
  CBECS Before-1980 Outpatient Lobby ElecInst, ! Name
  {227811a0-dd1b-4cee-900e-95146307335a}, ! Electric Equipment Definition Name
  {03a0c27e-42fc-414c-94a1-44d88eb69e87}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {793ffecf-a358-4b9f-8961-4918cae89af2}, ! Handle
  CBECS Before-1980 Outpatient LockerRoom ElecInst, ! Name
  {af1dea8f-ee42-4e84-8d05-c4d25b0e1787}, ! Electric Equipment Definition Name
  {bb6b2f3f-bdb5-4d9a-a592-2f4422390d82}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {09b6e022-1e72-4e14-a28d-5376fda9d17e}, ! Handle
  CBECS Before-1980 Outpatient Lounge ElecInst, ! Name
  {0fd7be0b-669a-448b-9ab7-dc5179c43add}, ! Electric Equipment Definition Name
  {c1a20f7e-a23e-410f-9e77-b636beb05db2}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {dc1123a4-de56-429a-87bf-a703ee22ab4b}, ! Handle
  CBECS Before-1980 Outpatient MRI Control ElecInst, ! Name
  {9bb9f058-26a5-470d-ad44-ef0c1aefa53d}, ! Electric Equipment Definition Name
  {7f328231-a155-4bb9-8226-a2caf0195d2f}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {1f898466-b02d-4294-9bac-05289acd1b28}, ! Handle
  CBECS Before-1980 Outpatient MRI ElecInst, ! Name
  {b869af93-4781-4b65-9861-c77ba196c205}, ! Electric Equipment Definition Name
  {74d1af1c-6416-4254-a796-1b136ffc3610}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {e976c40e-96f1-4b91-b8e6-efda29471d46}, ! Handle
  CBECS Before-1980 Outpatient MedGas ElecInst, ! Name
  {8e479777-62d7-4fa0-96b5-cc49fa447d47}, ! Electric Equipment Definition Name
  {62f7f0c2-ae48-41f8-9211-d06be42f6108}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {e05d76d0-a241-4d49-a150-b4fe9731b323}, ! Handle
  CBECS Before-1980 Outpatient NurseStation ElecInst, ! Name
  {2c96f64e-8d98-4612-9931-01c59bde288d}, ! Electric Equipment Definition Name
  {27d592d9-2c5c-454e-addb-d83763e9f3a1}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {38c832c9-43a9-4ab5-a254-862a66e5c141}, ! Handle
  CBECS Before-1980 Outpatient OR ElecInst, ! Name
  {838a7ca6-1587-4a50-b41d-5a943236bf90}, ! Electric Equipment Definition Name
  {5f2ccab7-46b1-4a38-a877-9ab8f6cd47b3}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {85514d7b-0472-4dd4-8836-99116d2c97af}, ! Handle
  CBECS Before-1980 Outpatient Office ElecInst, ! Name
  {11963332-0ba2-4906-b4fb-b6958eadf212}, ! Electric Equipment Definition Name
  {2fc105e6-c119-4a0d-9733-9f040a56e940}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {558b36f0-b1a0-459b-a272-67be2bd18cf1}, ! Handle
  CBECS Before-1980 Outpatient PACU ElecInst, ! Name
  {4ac8c47f-31a3-4227-a6b6-981bc54b97f7}, ! Electric Equipment Definition Name
  {03f0a52d-be39-423e-a915-c3612fecb404}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {9d2f4921-1ca3-44be-958b-a479c4730861}, ! Handle
  CBECS Before-1980 Outpatient PhysicalTherapy ElecInst, ! Name
  {8af9f6c5-13a6-4272-83ef-7fced2230453}, ! Electric Equipment Definition Name
  {56c8ab0f-ae68-4c73-85dd-7f1921dea543}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {6927ac8f-511e-4a9b-8809-252016a7ac88}, ! Handle
  CBECS Before-1980 Outpatient PreOp ElecInst, ! Name
  {28e87724-2aa7-424b-8c62-5414643969c0}, ! Electric Equipment Definition Name
  {8ca5fd1b-e890-492b-8bec-246346507b68}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {df560bea-deeb-4274-81c6-2354611bfd12}, ! Handle
  CBECS Before-1980 Outpatient ProcedureRoom ElecInst, ! Name
  {cda0c605-34b4-4710-bc1b-215e337c6f7e}, ! Electric Equipment Definition Name
  {84ff7e99-dde1-40c2-a380-2b23f42dc5d8}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {bafccb05-7c6f-4f97-a3fd-43b9a3ecfd73}, ! Handle
  CBECS Before-1980 Outpatient Soil Work ElecInst, ! Name
  {82ceea65-712a-4c2e-8c09-557515838fb9}, ! Electric Equipment Definition Name
  {18bc8e27-623d-4f2f-9567-533b10746bcb}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {3fca4d4f-2226-406e-9172-2b2d4bf723c4}, ! Handle
  CBECS Before-1980 Outpatient Toilet ElecInst, ! Name
  {5c6d5656-cb57-406e-b0b0-ab1f6e1e3be8}, ! Electric Equipment Definition Name
  {5981c388-ff6f-4b96-bd98-a48411a0e883}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {827ed976-560e-4ca0-95c7-3f43b73af529}, ! Handle
  CBECS Before-1980 Outpatient Xray ElecInst, ! Name
  {f08df0f4-7384-4c53-8fda-f61ae30f532f}, ! Electric Equipment Definition Name
  {e85459ba-69b3-4708-8e49-f33369117af4}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e066a8ca-7555-48e3-a44c-c1a773528c54}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Anesthesia ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  15.715309208396194,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {6593113e-ec15-46f3-909d-0348315fe41b}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient BioHazard ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  0.753473729169681,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {cf87b77d-54ce-4c77-9c3b-3698d0f2c65e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Cafe ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  7.857654604198097,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {56875a2e-c855-4bb1-af81-a3e182ab7762}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient CleanWork ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  15.715309208396194,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {78cdab0a-8bd5-498a-a1b9-7bd9d8c339e9}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Conference ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  7.857654604198097,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {8d9182c1-a575-4285-b8fa-80feab1a8be7}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient DressingRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  8.611128333367779,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {b00cbe19-d56e-4502-814f-4ada0b268b7d}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Elec/MechRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  39.18063391682339,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {5c66dbaf-747a-4911-86d6-beb9a19b0cf7}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Exam ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  8.611128333367779,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {c877f2da-1d05-4fa4-935d-98d925d333c7}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Hall ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  3.121534020845819,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {3a40e16b-dbc7-4861-950c-5f6bd2f3aecd}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient IT Room ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  8.611128333367779,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {7cdb8e90-d90b-42de-b139-2f9b56b51ca3}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Lobby ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  8.611128333367779,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {f1ac4bd5-66f9-478b-8cc6-a658c2e5d51a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient LockerRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  23.572963812594292,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {1b539b3f-cd44-45f9-bc48-294c426ee0c3}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Lounge ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  23.572963812594292,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {913dead1-26a3-469d-83b2-8043c5a99d85}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient MRI Control ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  78.46890693781387,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {103ce280-8236-4a82-94c8-e6e63f0d7298}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient MRI ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  78.46890693781387,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {4f6967a2-3113-4c0a-aefd-264635f98971}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient MedGas ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  0.753473729169681,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {abb0ea2b-88b0-47ee-9dd1-f034d578c04b}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient NurseStation ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  15.715309208396194,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {e96e4d0e-648c-4963-9e29-e1de6f807efe}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient OR ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  31.430618416792388,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {15f451b3-acb0-4c4e-8419-cc9d80b74fa5}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Office ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  8.611128333367779,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {186b4d91-f4d1-4b8a-8d8a-c9f291462847}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient PACU ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  23.572963812594292,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {e06f7058-5eab-49cd-93d4-76800d9dcdf7}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient PhysicalTherapy ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.732662354213598,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {5fdabbd4-10d9-4bfe-ae59-7c7800259a52}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient PreOp ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  15.715309208396194,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {6b72b258-fce3-4981-924d-2e5aff34e04e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient ProcedureRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  23.572963812594292,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {4a876094-34a7-4f64-903e-2f36d51cc090}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Soil Work ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  15.715309208396194,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {a122721e-a729-4f51-bb70-9174e54f35c0}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Stair ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  1076.3910416709723,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {2588677f-1526-4705-bb48-23fd82175723}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Toilet ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  3.121534020845819,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {16ef1882-aeaf-41ae-b23f-0a4434b904e0}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Xray ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  78.46890693781387,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {2eddf8ae-5cc0-4139-bfd5-28c2d7082bd4}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Anesthesia ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  15.715309208396194,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {8185655e-e968-42e4-9556-bffa27fbf511}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient BioHazard ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  0.753473729169681,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {82b83b7d-7ddf-422c-b47f-6d9839f0777b}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Cafe ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  7.857654604198097,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {fb7afea5-938e-4377-a9a8-71b98039e203}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient CleanWork ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  15.715309208396194,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {b575af02-3418-4e7b-85cf-02cb66a0016e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Conference ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  7.857654604198097,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {d51141a2-e016-461b-9af2-39bbf1f7881b}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient DressingRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  8.611128333367779,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {0f9689af-b45b-4d25-aaef-0aaf59d48679}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Elec/MechRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  39.18063391682339,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {33b16a49-6387-45cd-bfee-6a8b24bd83d3}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Exam ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  8.611128333367779,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {f85a3a08-7117-423b-9b69-a652f20199f0}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Hall ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  3.121534020845819,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {77e661ca-8010-4eb6-8b7c-702ade1b861b}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient IT Room ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  8.611128333367779,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {c2d4c4f9-145c-4cbb-b2c0-b27b1bd2bf19}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Lobby ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  8.611128333367779,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {07c56511-4d09-40ce-8b59-332d9aaa1b57}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient LockerRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  23.572963812594292,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {3cf54f0a-942e-4220-9a77-2756c766fbb1}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Lounge ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  23.572963812594292,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {a6553251-7fb6-4cda-898d-cc2df7f4b477}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient MRI Control ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  78.46890693781387,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {60dc9c73-7959-4b98-950f-365be83e0b36}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient MRI ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  78.46890693781387,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {22cf123c-f046-4c40-bd42-f2a02b126e44}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient MedGas ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  0.753473729169681,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {62db1262-25da-4f2b-8943-446cc19cb736}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient NurseStation ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  15.715309208396194,                     ! Watts per Space Floor Area
  ,                                       ! Watts per Person
  ,                                       ! Fraction Latent
  ,                                       ! Fraction Radiant
  ;                                       ! Fraction Lost

OS:ElectricEquipment:Definition,
  {6d127c2d-8a4d-4dce-b903-2220f928e2e9}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient OR ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  31.430618416792388,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {d294ad49-dd58-405d-8195-ab7a5fe9a985}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Office ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  8.611128333367779,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {5d3de14d-4a03-4753-8683-3abc9cfd51f0}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient PACU ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  23.572963812594292,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {5b761bb4-f999-448d-a1b8-6a247a83a63c}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient PhysicalTherapy ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.732662354213598,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {d3108552-0d89-4ecb-8ef5-4618d7e29cda}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient PreOp ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  15.715309208396194,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {9f726616-ea00-4c7f-b2c2-5b78d8bdebed}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient ProcedureRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  23.572963812594292,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {2cbecb4b-df21-4b5d-b9f0-d2fed72e64e9}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Soil Work ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  15.715309208396194,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {b96c031a-8ec5-43d8-9e5d-25b52e084b88}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Stair ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  1076.3910416709723,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {ae18bf78-ebcd-4f5f-b75a-388167492130}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Toilet ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  3.121534020845819,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {a0c6c089-2ffb-4332-a3c0-3064c7b792bc}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Xray ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  78.46890693781387,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {61d0c7e1-9147-403e-aaa9-b79f345ac7f2}, ! Handle
  ASHRAE 90.1-2004 Outpatient Anesthesia ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {8bd69661-a81a-4d73-81a0-ccb7dd5c8a76}, ! Handle
  ASHRAE 90.1-2004 Outpatient BioHazard ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  1.076391041670972,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {95a09573-abd0-4281-afd8-638d8eaf287d}, ! Handle
  ASHRAE 90.1-2004 Outpatient Cafe ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  10.763910416709722,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {8e10ff17-59eb-48d5-acbd-57e93c497885}, ! Handle
  ASHRAE 90.1-2004 Outpatient CleanWork ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {0f08426f-2118-4b9f-9bee-7c507010fbc7}, ! Handle
  ASHRAE 90.1-2004 Outpatient Conference ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  10.763910416709722,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {d2e4e9d8-4d7c-4974-846b-58fa8426ce80}, ! Handle
  ASHRAE 90.1-2004 Outpatient DressingRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {2838b6fc-6831-416c-8354-549853b62147}, ! Handle
  ASHRAE 90.1-2004 Outpatient Elec/MechRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  53.81955208354861,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {7f0e118f-9d52-4d13-ae17-ab2ff916499b}, ! Handle
  ASHRAE 90.1-2004 Outpatient Exam ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {824d26c2-ad6c-44ac-bc15-f78dc2a6d9a1}, ! Handle
  ASHRAE 90.1-2004 Outpatient Hall ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  4.305564166683889,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {d605b40a-0b8a-467a-b1b8-e9ef504b1928}, ! Handle
  ASHRAE 90.1-2004 Outpatient IT Room ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {f23d1f6d-a313-4130-b14f-ec8298262e8a}, ! Handle
  ASHRAE 90.1-2004 Outpatient Lobby ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {444c6d80-989b-434e-b0c2-fb7922495e88}, ! Handle
  ASHRAE 90.1-2004 Outpatient LockerRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  32.29173125012917,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {c2a5603c-57e3-47b3-9936-2bd5c765c710}, ! Handle
  ASHRAE 90.1-2004 Outpatient Lounge ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  32.29173125012917,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {29e932ad-5d00-4e48-a27a-c05d2e87c6f8}, ! Handle
  ASHRAE 90.1-2004 Outpatient MRI Control ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {7619b179-99e0-4818-8363-967071ee4ae9}, ! Handle
  ASHRAE 90.1-2004 Outpatient MRI ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  571.1330867106178,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {6970e74a-7970-431e-809a-047bbc275846}, ! Handle
  ASHRAE 90.1-2004 Outpatient MedGas ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  1.076391041670972,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {7464805f-a1fc-44a4-bc50-98d5da2d6dbb}, ! Handle
  ASHRAE 90.1-2004 Outpatient NurseStation ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {d9d19249-5e15-4c96-af22-2d12b582fafb}, ! Handle
  ASHRAE 90.1-2004 Outpatient OR ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  43.05564166683889,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {91aa3c39-5a12-45ab-a312-6c485f014b8b}, ! Handle
  ASHRAE 90.1-2004 Outpatient Office ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {eb065c16-5eb4-42db-88bd-9d89f138e2af}, ! Handle
  ASHRAE 90.1-2004 Outpatient PACU ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  32.29173125012917,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {b1c02146-eab2-4878-b60c-0c0f455aa577}, ! Handle
  ASHRAE 90.1-2004 Outpatient PhysicalTherapy ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  16.145865625064584,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {e029bd84-f5f7-456f-ae8c-f7bdc26b73a8}, ! Handle
  ASHRAE 90.1-2004 Outpatient PreOp ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {e709be4e-8b51-48b2-8e0e-bc9e3b7dd858}, ! Handle
  ASHRAE 90.1-2004 Outpatient ProcedureRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  32.29173125012917,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {05461860-a836-4206-83b0-89341381a006}, ! Handle
  ASHRAE 90.1-2004 Outpatient Soil Work ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {f031bb1c-cb6d-4c5b-bd4b-19267f2a5cb9}, ! Handle
  ASHRAE 90.1-2004 Outpatient Toilet ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  4.305564166683889,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {39bee9a3-6233-49c5-9577-ca15b5411374}, ! Handle
  ASHRAE 90.1-2004 Outpatient Xray ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  13.993083541722639,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {98434f79-9cae-4621-9ceb-e489d8eccfad}, ! Handle
  CBECS 1980-2004 Outpatient Anesthesia ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {894ff4f2-0834-4402-bfa2-171db6c2ca6e}, ! Handle
  CBECS 1980-2004 Outpatient BioHazard ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  1.076391041670972,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {c605a24c-db63-42cf-a4e3-65c88bd98e20}, ! Handle
  CBECS 1980-2004 Outpatient Cafe ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  10.763910416709722,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {7f342a24-cd5b-4643-a1c0-e7a866ff773b}, ! Handle
  CBECS 1980-2004 Outpatient CleanWork ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {8e22ee80-e8ee-455a-8ec1-9b06d0106d0b}, ! Handle
  CBECS 1980-2004 Outpatient Conference ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  10.763910416709722,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {278e250b-4474-4ef4-86ee-46f3e846d672}, ! Handle
  CBECS 1980-2004 Outpatient DressingRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {4a32eef1-1cf8-4d3d-a788-cecdff1601da}, ! Handle
  CBECS 1980-2004 Outpatient Elec/MechRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  53.81955208354861,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {161e85e6-4619-41c7-9319-af30a27820e8}, ! Handle
  CBECS 1980-2004 Outpatient Exam ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {228bf844-ec2c-4b64-899c-e23784c6d431}, ! Handle
  CBECS 1980-2004 Outpatient Hall ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  4.305564166683889,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {c4e4f66b-9ab2-4e22-89e9-c11171e8d2e5}, ! Handle
  CBECS 1980-2004 Outpatient IT Room ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {e5ab250c-bbc6-41c2-b4fa-c527cb2695fe}, ! Handle
  CBECS 1980-2004 Outpatient Lobby ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {388aa452-60a8-42c0-8256-5bfa4d71dbfc}, ! Handle
  CBECS 1980-2004 Outpatient LockerRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  32.29173125012917,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {f0b6e6a0-15b4-4a62-9024-8aa1e7535bc9}, ! Handle
  CBECS 1980-2004 Outpatient Lounge ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  32.29173125012917,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {063e6c4b-f471-4fc9-ac42-b43290eacdf4}, ! Handle
  CBECS 1980-2004 Outpatient MRI Control ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {44532532-abd7-4eb9-bed4-006ef803d6e3}, ! Handle
  CBECS 1980-2004 Outpatient MRI ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  571.1330867106178,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {d7c5f61b-6a00-438d-bd13-94fcaa14ebc3}, ! Handle
  CBECS 1980-2004 Outpatient MedGas ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  1.076391041670972,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {eef40969-cc06-4fcf-babe-7060e6b4b314}, ! Handle
  CBECS 1980-2004 Outpatient NurseStation ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {cc51c443-61f6-41d6-89e3-3819d7d172ea}, ! Handle
  CBECS 1980-2004 Outpatient OR ElecDef,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  43.05564166683889,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {f05191ec-38cc-40b0-9603-2a44101ad706}, ! Handle
  CBECS 1980-2004 Outpatient Office ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {a5cbcfd5-2512-46b8-924a-f72789ece699}, ! Handle
  CBECS 1980-2004 Outpatient PACU ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  32.29173125012917,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {b4b1d50a-e63f-4d55-87d4-697dad521d71}, ! Handle
  CBECS 1980-2004 Outpatient PhysicalTherapy ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  16.145865625064584,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {02cc7316-6944-4c41-9879-363c0d01c6d7}, ! Handle
  CBECS 1980-2004 Outpatient PreOp ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {2f7522a3-f5e7-48fc-b4f9-74a1ffe7a907}, ! Handle
  CBECS 1980-2004 Outpatient ProcedureRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  32.291745153547247,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {731ac357-9023-47fd-a3d6-900af5429925}, ! Handle
  CBECS 1980-2004 Outpatient Soil Work ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {08c16428-f82d-4541-a509-07f83bf0ad74}, ! Handle
  CBECS 1980-2004 Outpatient Toilet ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  4.305564166683889,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {7d256393-535e-4ace-9f7d-b0d172097074}, ! Handle
  CBECS 1980-2004 Outpatient Xray ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  13.993083541722639,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {2db7e410-79cd-49db-bd26-e62c403e700a}, ! Handle
  CBECS Before-1980 Outpatient Anesthesia ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {47bbcd69-1d74-4eb2-ad11-ed5bdb8188b0}, ! Handle
  CBECS Before-1980 Outpatient BioHazard ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  1.076391041670972,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {0767adff-5f79-44bf-a9e7-5d2dcfb95a7b}, ! Handle
  CBECS Before-1980 Outpatient Cafe ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  10.763910416709722,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {fe2b6ca1-cf70-4969-a00b-cd6d5dd6da9b}, ! Handle
  CBECS Before-1980 Outpatient CleanWork ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {5fb21d6c-1f5a-476f-9e36-5758c2c34bb7}, ! Handle
  CBECS Before-1980 Outpatient Conference ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  10.763910416709722,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {39656baf-c4cf-406a-8844-97fbfc1054cc}, ! Handle
  CBECS Before-1980 Outpatient DressingRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {b4264e20-d912-4b15-a059-5a2c6a430cc2}, ! Handle
  CBECS Before-1980 Outpatient Elec/MechRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  53.81955208354861,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {b67239e8-805c-40f8-ab07-40ba3337f273}, ! Handle
  CBECS Before-1980 Outpatient Exam ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {bd0c4fe2-0cab-4c75-8c2a-2d44c09e63c5}, ! Handle
  CBECS Before-1980 Outpatient Hall ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  4.305564166683889,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {8f9f5ee2-35bb-4771-a600-11c82d479b43}, ! Handle
  CBECS Before-1980 Outpatient IT Room ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {227811a0-dd1b-4cee-900e-95146307335a}, ! Handle
  CBECS Before-1980 Outpatient Lobby ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {af1dea8f-ee42-4e84-8d05-c4d25b0e1787}, ! Handle
  CBECS Before-1980 Outpatient LockerRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  32.29173125012917,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {0fd7be0b-669a-448b-9ab7-dc5179c43add}, ! Handle
  CBECS Before-1980 Outpatient Lounge ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  32.29173125012917,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {9bb9f058-26a5-470d-ad44-ef0c1aefa53d}, ! Handle
  CBECS Before-1980 Outpatient MRI Control ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {b869af93-4781-4b65-9861-c77ba196c205}, ! Handle
  CBECS Before-1980 Outpatient MRI ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  571.1330867106178,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {8e479777-62d7-4fa0-96b5-cc49fa447d47}, ! Handle
  CBECS Before-1980 Outpatient MedGas ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  1.076391041670972,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {2c96f64e-8d98-4612-9931-01c59bde288d}, ! Handle
  CBECS Before-1980 Outpatient NurseStation ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {838a7ca6-1587-4a50-b41d-5a943236bf90}, ! Handle
  CBECS Before-1980 Outpatient OR ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  43.05564166683889,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {11963332-0ba2-4906-b4fb-b6958eadf212}, ! Handle
  CBECS Before-1980 Outpatient Office ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  11.840301458380695,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {4ac8c47f-31a3-4227-a6b6-981bc54b97f7}, ! Handle
  CBECS Before-1980 Outpatient PACU ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  32.29173125012917,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {8af9f6c5-13a6-4272-83ef-7fced2230453}, ! Handle
  CBECS Before-1980 Outpatient PhysicalTherapy ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  16.145865625064584,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {28e87724-2aa7-424b-8c62-5414643969c0}, ! Handle
  CBECS Before-1980 Outpatient PreOp ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {cda0c605-34b4-4710-bc1b-215e337c6f7e}, ! Handle
  CBECS Before-1980 Outpatient ProcedureRoom ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  32.29173125012917,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {82ceea65-712a-4c2e-8c09-557515838fb9}, ! Handle
  CBECS Before-1980 Outpatient Soil Work ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  21.527820833419444,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {5c6d5656-cb57-406e-b0b0-ab1f6e1e3be8}, ! Handle
  CBECS Before-1980 Outpatient Toilet ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  4.305564166683889,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {f08df0f4-7384-4c53-8fda-f61ae30f532f}, ! Handle
  CBECS Before-1980 Outpatient Xray ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  13.993083541722639,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Facility,
  {31e7271b-3b80-4825-8ec2-2dee27b98273}; ! Handle

OS:GasEquipment,
  {c01194e7-4147-419a-beb1-607917b85dfc}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient OR GasInst, ! Name
  {286a9db9-12dd-439f-836b-c58a36f91a2f}, ! Gas Equipment Definition Name
  {9503f8ea-7ee0-42d8-8928-579cb44c3a68}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  GasEquipment;                           ! End-Use Subcategory

OS:GasEquipment,
  {1b02728e-4517-4eea-becc-b3292599ee93}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient OR GasInst, ! Name
  {88db1d6a-8618-4b78-bc6c-2329ee8f7827}, ! Gas Equipment Definition Name
  {91eab841-d062-471f-94a4-9e4712c7832d}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  GasEquipment;                           ! End-Use Subcategory

OS:GasEquipment,
  {0a512025-1f95-4239-84fc-f670e19aeda8}, ! Handle
  ASHRAE 90.1-2004 Outpatient OR GasInst, ! Name
  {261e2304-6748-49f6-95a8-275e277fe5a5}, ! Gas Equipment Definition Name
  {5c074fda-69e2-4139-a240-0748359566df}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  GasEquipment;                           ! End-Use Subcategory

OS:GasEquipment,
  {ceeb1b17-f939-4835-98f1-f17ab1f1a0b0}, ! Handle
  CBECS 1980-2004 Outpatient OR GasInst,  ! Name
  {aec0ff5b-1c33-4cb5-bc00-b563556110a6}, ! Gas Equipment Definition Name
  {11c3e67b-0396-41aa-afc2-fee3dde80aad}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  GasEquipment;                           ! End-Use Subcategory

OS:GasEquipment,
  {01e85324-45fa-4939-a052-b62a5f52fb92}, ! Handle
  CBECS Before-1980 Outpatient OR GasInst, ! Name
  {7b974e76-9d9f-4f62-a312-bca0effeda74}, ! Gas Equipment Definition Name
  {5f2ccab7-46b1-4a38-a877-9ab8f6cd47b3}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  GasEquipment;                           ! End-Use Subcategory

OS:GasEquipment:Definition,
  {286a9db9-12dd-439f-836b-c58a36f91a2f}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient OR GasDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  54.89594312521958,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:GasEquipment:Definition,
  {88db1d6a-8618-4b78-bc6c-2329ee8f7827}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient OR GasDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  54.89594312521958,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:GasEquipment:Definition,
  {261e2304-6748-49f6-95a8-275e277fe5a5}, ! Handle
  ASHRAE 90.1-2004 Outpatient OR GasDef,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  75.23973381280096,                      ! Watts per Space Floor Area
  ,                                       ! Watts per Person
  ,                                       ! Fraction Latent
  ,                                       ! Fraction Radiant
  ,                                       ! Fraction Lost
  ;                                       ! Carbon Dioxide Generation Rate

OS:GasEquipment:Definition,
  {aec0ff5b-1c33-4cb5-bc00-b563556110a6}, ! Handle
  CBECS 1980-2004 Outpatient OR GasDef,   ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  75.23973381280096,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:GasEquipment:Definition,
  {7b974e76-9d9f-4f62-a312-bca0effeda74}, ! Handle
  CBECS Before-1980 Outpatient OR GasDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  75.23973381280096,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Lights,
  {a096ff47-cb02-4044-bbe8-2f6e6030f379}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Anesthesia LightsInst, ! Name
  {a0ecebb9-c50d-4aa0-a8fe-ea385e785d16}, ! Lights Definition Name
  {1af8b20d-731c-4d13-804a-81c6af8c76bd}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {52235eac-33b0-43ab-82be-4007aa2c545f}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient BioHazard LightsInst, ! Name
  {5b232fb2-aad6-43dc-9271-9a4520814ebe}, ! Lights Definition Name
  {4d02ceee-7a2f-4d6b-a106-4b08148f6bea}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {ecfa10ea-e20f-445f-9cf2-ba79fe9d9b76}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Cafe LightsInst, ! Name
  {de191b6b-06ee-4b21-a4bc-4e28a80112d9}, ! Lights Definition Name
  {064223df-83bd-4140-baa5-70c9d1677ad8}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {1cc188ae-4d55-420a-b77b-2e3b402cbb4e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient CleanWork LightsInst, ! Name
  {65359277-0447-4b7e-9209-986679fef6b5}, ! Lights Definition Name
  {3e1fd439-9f78-4c75-b6a5-b55234fa9dc7}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {24dedc09-4bd3-462a-a38f-171298272f26}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Conference LightsInst, ! Name
  {ba305c0d-0f03-40cc-b70e-39213a6fa1bd}, ! Lights Definition Name
  {1770e8a7-9e97-4b77-930a-8542cf493dcb}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {d66d2d82-ad6b-4a0e-8287-5e1c3b5606ee}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient DressingRoom LightsInst, ! Name
  {802788cf-2c09-40db-a175-dd6ed6c402fd}, ! Lights Definition Name
  {f7ea0173-bb8a-49c0-8e75-080d6e24b9a4}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {5530ea50-d353-4b2a-800c-26faacd4fbff}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Elec/MechRoom LightsInst, ! Name
  {02ff554f-5a69-4370-b432-9149dc551660}, ! Lights Definition Name
  {20330957-66c9-4600-a2bd-2f79421fe4d7}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {83345d56-1bbb-465c-b389-7074d7cc0626}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Exam LightsInst, ! Name
  {7d3d1ef9-8b44-4c0a-9438-b6db31b37410}, ! Lights Definition Name
  {f4c190b7-940f-448f-97d4-38508622b844}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {ee212745-76c7-461d-bc42-dd092de9ba03}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Hall LightsInst, ! Name
  {b16eafbf-e710-4e85-8ae5-7bd29da794d9}, ! Lights Definition Name
  {d0942985-b0e1-4994-b294-6c33bf6ee4ee}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {a4ae5540-9e40-43a5-a77e-0e5db4528402}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient IT Room LightsInst, ! Name
  {24279c55-1a93-4576-b993-97747acd4854}, ! Lights Definition Name
  {751b294c-9b68-450b-bda5-9719a50d920b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {7716bfe2-f44d-4cea-b872-dc7c62838e59}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Janitor LightsInst, ! Name
  {9e0a018f-7140-400e-9c68-d1f3c20bb5ee}, ! Lights Definition Name
  {dd81a717-6e67-4df9-8efc-6a3280ed1f62}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {7264da04-c897-42a0-8ec8-5b0f1e4bd814}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Lobby LightsInst, ! Name
  {59173da1-70a1-4065-880c-aa982d53adee}, ! Lights Definition Name
  {8ae95794-9c7d-441a-8631-8ec2bd0066d2}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {653d40c9-f1a5-4213-a65c-e3efb6caed3e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient LockerRoom LightsInst, ! Name
  {2338aecf-62b4-4160-a1b8-9d6c1877b763}, ! Lights Definition Name
  {e4a0a3ff-4ed2-422d-b840-d97920c6b4db}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {3eef6777-09f6-4111-9533-7f4ca360e4b8}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Lounge LightsInst, ! Name
  {f4add878-ee8b-4ed0-8835-7d89d2c25bc0}, ! Lights Definition Name
  {28744454-513d-4705-94eb-de2fb34628b3}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {0bfeb63a-99eb-4c4c-8533-169d98b2b7ab}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient MRI Control LightsInst, ! Name
  {848fb1c9-ca9c-418b-9e3f-f4e55fb860b6}, ! Lights Definition Name
  {c32f6869-a847-4ec2-b322-25f8e53aa41f}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {15ae34ec-cdbc-4234-bdac-41630ae8c5d8}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient MRI LightsInst, ! Name
  {759a4f38-4d8e-48ce-b1f5-49d3292fc92e}, ! Lights Definition Name
  {e516c5a3-34fc-47ee-a46f-143b06f51ab5}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {76f58e5d-37eb-44ff-b147-e6ff9503d750}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient MedGas LightsInst, ! Name
  {93e07dce-9898-47e8-991e-0220449d0722}, ! Lights Definition Name
  {654c2978-3e81-42f4-8d81-9c22cf474304}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {2781db18-bddc-41d6-a7f3-a8d1dffc4b43}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient NurseStation LightsInst, ! Name
  {a6c68101-16f1-4f24-95dd-29404763ea49}, ! Lights Definition Name
  {e4f3a82d-554b-48f3-b838-5f437c9260b6}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {ee4272a1-eb4c-4061-976e-fafcae2237a7}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient OR LightsInst, ! Name
  {fa27fd17-0f4e-4979-a684-e892245354ae}, ! Lights Definition Name
  {9503f8ea-7ee0-42d8-8928-579cb44c3a68}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {ce337a1a-94e0-4c16-848a-79926a2ad7af}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Office LightsInst, ! Name
  {61538596-de12-4347-808e-56aeb10c4ef9}, ! Lights Definition Name
  {925da9dc-5ada-44fd-b934-1e08df909ffd}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {c4020885-4c89-40a9-a929-6cbaf39f8117}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient PACU LightsInst, ! Name
  {b855cbd0-b819-42c7-b2ee-2da65e00dede}, ! Lights Definition Name
  {c6d25b5a-eb28-4baf-8cbd-bcd12596b37d}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {e73e9e83-542b-4007-9bfd-2e21717830f7}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient PhysicalTherapy LightsInst, ! Name
  {86dbde42-ff26-4ac8-b6d4-472f3f96d84d}, ! Lights Definition Name
  {612cf7ae-49ca-47c6-829d-8aa8ec5e3196}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {2f174a2f-d4d5-46f1-8d58-ca0fb932ca46}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient PreOp LightsInst, ! Name
  {f16ec457-25de-426f-90c2-c55d1799eb03}, ! Lights Definition Name
  {9c011672-7023-4e58-9718-e6e504e336e8}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {f5123627-ec09-4b68-9740-14b5939eeade}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient ProcedureRoom LightsInst, ! Name
  {a88042ae-c04c-4169-949a-baf3ebe71546}, ! Lights Definition Name
  {4777ce26-3652-406b-805c-45bfd2f89994}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {a49094f3-c09a-4deb-ab72-5921e73a3875}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Soil Work LightsInst, ! Name
  {b572601a-c003-404d-ae7d-e26dfdaebdaa}, ! Lights Definition Name
  {989f1d26-700d-4272-bb05-e013f8eef8cd}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {ea7ac1bf-b153-40fe-abf5-e3963fec5e15}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Stair LightsInst, ! Name
  {99e5ba13-e58d-4408-b1d3-d1ddad7e648f}, ! Lights Definition Name
  {00c873d5-2e66-4edf-a424-1256f097fe18}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {6a910bc0-5ff3-4ea6-8370-c0c8e942f494}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Toilet LightsInst, ! Name
  {58755193-9788-443b-8684-05ffa2bf444a}, ! Lights Definition Name
  {e0fa6db4-1841-4fd5-838c-84d407f21b04}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {0d99d25c-5363-4925-84ab-da99f57c80f2}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Outpatient Xray LightsInst, ! Name
  {0dab1b47-26a7-444d-8a25-86db450b0885}, ! Lights Definition Name
  {76b7574e-c08d-41ee-8f83-c0a43df946b2}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {75c2c6d8-ebfb-45a7-b995-5032bb7149d0}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Anesthesia LightsInst, ! Name
  {c840b3e6-ad69-4f6e-ad0d-26698802b1a6}, ! Lights Definition Name
  {16c5592f-71c1-4e88-897f-f2ab306191d4}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {598f3623-40b3-46f5-a427-06a5e2ac8258}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient BioHazard LightsInst, ! Name
  {23885c4d-430a-4318-b072-3abb5d3da04d}, ! Lights Definition Name
  {2f237749-0bde-43df-8632-b5d375f4bd58}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {a35d48b3-e3a6-4624-bc8c-51a6debd809e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Cafe LightsInst, ! Name
  {d319d457-c395-42f4-8332-c9808c93de80}, ! Lights Definition Name
  {107e2629-0d4e-4986-81f8-bcdc37bf1696}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {75ce56f5-f843-473b-97ea-9866b2c7ff49}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient CleanWork LightsInst, ! Name
  {d8f85c98-0722-4f15-89c8-6de869a67fb1}, ! Lights Definition Name
  {1ce78bf0-1ae0-4b17-b941-ff2f3e09c180}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {e64af87e-f3bf-4e13-9e53-cb0f51427b74}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Conference LightsInst, ! Name
  {4783aecf-dd4e-4d5b-9a0d-5cafdc2f5b24}, ! Lights Definition Name
  {9e8fdd9b-57aa-4106-b7d8-4ac62503693a}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {1ce6c82a-9615-46cf-9a21-a97d657de220}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient DressingRoom LightsInst, ! Name
  {cec9d801-e36f-4af1-9926-e971bd44c553}, ! Lights Definition Name
  {0d10f522-e071-4b29-8949-7a36b997e4ef}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {7a016654-0416-4b85-bce5-44efb24105c1}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Elec/MechRoom LightsInst, ! Name
  {91cf0358-5294-4d12-ab3f-0d1003b747cc}, ! Lights Definition Name
  {1fbaf30f-85a8-4c44-b881-0137c89f9b56}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {9148e3b0-96f2-4b78-90c2-b1fad1a5c8f0}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Exam LightsInst, ! Name
  {c1f2b034-84c8-4741-a17b-5d62f0e1d3b1}, ! Lights Definition Name
  {f1a444b3-a4eb-47d2-a87b-4522f8b57ef6}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {a42cbbfb-d6b6-489a-8bcd-82c369226c9e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Hall LightsInst, ! Name
  {60a90870-d712-4d16-8b13-ff3c4b09a4c3}, ! Lights Definition Name
  {63a61c18-1e63-41b8-8f68-884ae2411f2e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {752af1b8-2df1-4c8c-b840-d8227a73bd2f}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient IT Room LightsInst, ! Name
  {536e25a0-d46a-4c4d-afef-bf950e9cf2e4}, ! Lights Definition Name
  {63d23d5e-40e7-4993-ab99-307473ff8380}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {7b7fff0c-f8fe-4f08-b07d-4c3c4334d406}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Janitor LightsInst, ! Name
  {39e6e93b-cdcb-48c0-be81-1ae493f8b9fc}, ! Lights Definition Name
  {abcb123b-b6eb-4117-9569-4dd0508e6085}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {3635899d-e803-4968-a6c3-806731ce755a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Lobby LightsInst, ! Name
  {bee427c2-cacd-43ef-ad10-f962a5e42762}, ! Lights Definition Name
  {f3dc541e-6caa-415f-a1d9-a2ec3300637a}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {18ecfb62-99ba-41fe-9fed-c0996d9ce496}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient LockerRoom LightsInst, ! Name
  {65c2eac3-dcd6-4a7f-8d36-2795edd3dea2}, ! Lights Definition Name
  {5cf51b0a-7a8d-4910-be5f-51af86f9a268}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {78ad4869-41a5-4ec5-9d0e-6779acd6b404}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Lounge LightsInst, ! Name
  {df5221f4-fcc8-43d5-a111-5f3f3f97f91b}, ! Lights Definition Name
  {411d57c1-84d8-4020-a3ae-7177bb7571a1}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {e418b70a-2197-4efb-b524-2b001fad7e5c}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient MRI Control LightsInst, ! Name
  {5062392f-0143-417a-8fc8-f150e4be0e64}, ! Lights Definition Name
  {1e5ae204-cd0f-4df1-9abd-21682cbf72d2}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {2d9cf030-1c47-4a53-b401-26b9d545fda1}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient MRI LightsInst, ! Name
  {0280aaea-5b8b-4205-815d-3bfe2da4767e}, ! Lights Definition Name
  {644fe9b6-01f6-46c7-8ea9-cd8f370d712c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {50e09b2b-0714-4907-9d93-0cca98e7e4fd}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient MedGas LightsInst, ! Name
  {6b44fb43-3360-48a0-8efe-59aef890161d}, ! Lights Definition Name
  {e7efb433-14d2-4327-a19f-3fa8559cb221}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {89875f98-1b22-4fdb-9829-f46f505b3dc9}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient NurseStation LightsInst, ! Name
  {7b6130e3-c4e9-4c78-a7ab-8e9e9c19792d}, ! Lights Definition Name
  {42f8d36a-3684-4edf-8ef2-d516b0b723e2}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {e4e50096-db4a-4af7-ba75-5dba773f58b1}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient OR LightsInst, ! Name
  {b58afc97-4dff-40a5-af42-d370abb8bb4b}, ! Lights Definition Name
  {91eab841-d062-471f-94a4-9e4712c7832d}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {678485e2-888f-447b-b38d-a55087986671}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Office LightsInst, ! Name
  {c3f764c4-67b6-493e-900a-e3e54a3aca9d}, ! Lights Definition Name
  {e34fbc49-77e6-44a2-86f7-ba3f3d6aa6b3}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {3a9e81e7-fa70-4277-9d50-a76f69280b57}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient PACU LightsInst, ! Name
  {a068d520-3378-401b-81eb-81de12254fe2}, ! Lights Definition Name
  {32e0c9a9-4001-4dd9-be52-a9343bd4af87}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {85832a1e-d034-4b68-ba31-fea96b3bedf1}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient PhysicalTherapy LightsInst, ! Name
  {cd450d46-79f3-46af-b4ea-3a80fb47f14b}, ! Lights Definition Name
  {7ddfd805-b06e-4fe4-9ae7-faed3facb7fd}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {d88f0428-180e-4ffe-903b-a29834b9a49a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient PreOp LightsInst, ! Name
  {b698baaa-771e-4bb5-929d-07657316445a}, ! Lights Definition Name
  {f7d0303b-24a0-4f5d-a78a-7e7075c8ceed}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {d333e71e-a14b-45c3-93f0-331d5395e6d5}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient ProcedureRoom LightsInst, ! Name
  {67e76f0c-83a4-4dcc-ba14-ff7b6fd5e033}, ! Lights Definition Name
  {10fb2bb9-bd69-4a80-891a-de30d4e7c0db}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {5bc34120-5f79-4d05-a17d-c5508de7c41a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Soil Work LightsInst, ! Name
  {2b02f554-ce7e-432f-a6c2-85543b86e980}, ! Lights Definition Name
  {d8f81903-9a8d-4bc5-a0c5-0cf8adf5ebcf}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {43cde2cb-1276-45cf-975e-c83d230b049b}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Stair LightsInst, ! Name
  {653766c8-5e01-4160-adf2-025a97301ddd}, ! Lights Definition Name
  {9e217af6-80e0-4e5e-9401-ab1b34d468eb}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {82781b8a-82b1-4e5a-930a-b9a444f01a45}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Toilet LightsInst, ! Name
  {a284bfa9-8549-4c79-a0c2-83ed5c570357}, ! Lights Definition Name
  {a8f75d54-372c-479f-a3be-6ff64f1e44ba}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {ca215dd9-36bb-464c-b895-7d9a238d49d8}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Outpatient Xray LightsInst, ! Name
  {8e8942de-8646-469c-99fc-13562ba28454}, ! Lights Definition Name
  {95096430-a12b-40ce-9e23-c49481ec2816}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {a0a7e5d1-4eeb-4675-b9f4-5148fb801f9b}, ! Handle
  ASHRAE 90.1-2004 Outpatient Anesthesia LightsInst, ! Name
  {b215ef38-e112-42dd-ba2f-e8f112f88a8a}, ! Lights Definition Name
  {cd7a7dbe-113d-4161-84c1-679d125a358d}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {9398cb68-c92a-410e-b780-1fd9b8c79994}, ! Handle
  ASHRAE 90.1-2004 Outpatient BioHazard LightsInst, ! Name
  {58a41d49-13df-41c8-82d8-80722476d57f}, ! Lights Definition Name
  {c5eb84d1-f394-418e-a3ad-b47f6529b2b5}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {b5aab52a-4528-4932-ad19-b4a3e544a6c2}, ! Handle
  ASHRAE 90.1-2004 Outpatient Cafe LightsInst, ! Name
  {8bd7d846-046e-4fd2-983e-4c6f94f81c37}, ! Lights Definition Name
  {0efa4e5c-7317-4051-964e-e4750babe810}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {5f712d9a-6977-4396-87ff-65a8f2c0343e}, ! Handle
  ASHRAE 90.1-2004 Outpatient CleanWork LightsInst, ! Name
  {96f03b15-0255-4dac-a9aa-7fd17945a9db}, ! Lights Definition Name
  {0577a7b7-fd81-48f9-b6c4-521c19ec1a98}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {8b5e5589-4ace-4a36-b964-b7858a51f4fc}, ! Handle
  ASHRAE 90.1-2004 Outpatient Conference LightsInst, ! Name
  {20e24504-6686-49cf-9327-34daaea98619}, ! Lights Definition Name
  {02581afd-a329-4c82-b173-c81965b2e17e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {9f3df1c1-4ad3-47c2-8926-9fc3f7568b9b}, ! Handle
  ASHRAE 90.1-2004 Outpatient DressingRoom LightsInst, ! Name
  {ba034630-4f5b-43c1-83ac-bcbbf758fb51}, ! Lights Definition Name
  {49142a6b-33ca-479d-9888-b2d14ec2a506}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {0c19ac4e-c87d-458c-be59-ccf5d6e5f81e}, ! Handle
  ASHRAE 90.1-2004 Outpatient Elec/MechRoom LightsInst, ! Name
  {bcb3e2aa-003e-4755-ad6b-9dd651e30425}, ! Lights Definition Name
  {dc882afa-5839-4a76-95be-96b0ae60dc46}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {662a9cea-1512-4ecd-8726-8e2f4936976c}, ! Handle
  ASHRAE 90.1-2004 Outpatient Exam LightsInst, ! Name
  {d24671c4-63d7-4d2c-94a6-e2d6a23fbf70}, ! Lights Definition Name
  {ef11a2ff-5ca1-4eef-8199-ff27788d2a34}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {5e98d140-3263-4cc4-95f0-c7cb5728a7d0}, ! Handle
  ASHRAE 90.1-2004 Outpatient Hall LightsInst, ! Name
  {2888ead7-786f-4b2a-935f-9b90e52524ff}, ! Lights Definition Name
  {da042d68-27b4-4542-9c4a-bcd988db24ff}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {ba4c4d2b-5a92-4649-98a1-f45a79f7532c}, ! Handle
  ASHRAE 90.1-2004 Outpatient IT Room LightsInst, ! Name
  {7cfaa667-0635-4328-9ee7-c646b41bf696}, ! Lights Definition Name
  {06fa2dec-0228-44a2-b888-2632d21b3972}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {f22acbc2-6b8c-4ae3-8609-480d6c07e4f8}, ! Handle
  ASHRAE 90.1-2004 Outpatient Janitor LightsInst, ! Name
  {e6751118-970b-4ae9-9c2a-557e6046c85d}, ! Lights Definition Name
  {94946b81-a718-48c9-b1e1-7fbc0e578221}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {355a5e2c-0369-41e0-9782-b97efe7deaf7}, ! Handle
  ASHRAE 90.1-2004 Outpatient Lobby LightsInst, ! Name
  {2012716e-5728-44a0-815b-5bb5c7847afc}, ! Lights Definition Name
  {71d7108a-4800-49e2-a6b2-cb68ef49d87f}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {338dd219-9992-4186-ae57-b59a116e59c3}, ! Handle
  ASHRAE 90.1-2004 Outpatient LockerRoom LightsInst, ! Name
  {6b6cb2b6-7719-4028-ab77-6e3434cbbd33}, ! Lights Definition Name
  {70045d07-1b31-4a5f-8c55-a39cadb3d29e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {f5d88419-f1c8-40f2-8c13-219a29ef1ba6}, ! Handle
  ASHRAE 90.1-2004 Outpatient Lounge LightsInst, ! Name
  {9c9f02f4-e54e-479d-b27f-4e75a825fbee}, ! Lights Definition Name
  {a6ee7a75-32a8-41c0-85c4-2f4eec16927a}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {ecb04588-5732-4279-9156-f27eb289f4a0}, ! Handle
  ASHRAE 90.1-2004 Outpatient MRI Control LightsInst, ! Name
  {a3f4010f-348f-439a-a56f-4f85b9a555f4}, ! Lights Definition Name
  {eaf3d302-a8a2-4795-96f2-8008c5903dbc}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {88fca4b3-2460-4a49-8b9e-92f37efc79a2}, ! Handle
  ASHRAE 90.1-2004 Outpatient MRI LightsInst, ! Name
  {886d8b09-344e-4314-8199-3acb83c3f614}, ! Lights Definition Name
  {c6561749-b2bd-47d5-9e3a-28414a6a12af}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {16315f9b-b833-41ea-b641-69f9aca21e1d}, ! Handle
  ASHRAE 90.1-2004 Outpatient MedGas LightsInst, ! Name
  {19a3551c-1639-427e-82a3-bb9dad2621d6}, ! Lights Definition Name
  {0450a3e2-84f0-4a59-af38-ddd2317a0494}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {d25994f8-620b-4d38-a169-057308bf9790}, ! Handle
  ASHRAE 90.1-2004 Outpatient NurseStation LightsInst, ! Name
  {ae94e62b-cf7c-4022-8c6f-172b55f9ee5d}, ! Lights Definition Name
  {9da333cf-7bf3-4f1f-92d9-e8e67ff60424}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {8750a5ed-e069-4cc4-be4b-c9f34a24602b}, ! Handle
  ASHRAE 90.1-2004 Outpatient OR LightsInst, ! Name
  {82d6284c-4e2b-4381-874f-ef12f98b0bad}, ! Lights Definition Name
  {5c074fda-69e2-4139-a240-0748359566df}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {3a36ff64-a478-410a-b7ae-d59b91439274}, ! Handle
  ASHRAE 90.1-2004 Outpatient Office LightsInst, ! Name
  {9fda8348-fce3-40d5-aebb-163478fe699b}, ! Lights Definition Name
  {b3706a64-5f02-4bad-bda3-4b1c18ea207e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {b3382b57-ef8b-4f27-92cd-ec9cc1cda15d}, ! Handle
  ASHRAE 90.1-2004 Outpatient PACU LightsInst, ! Name
  {64a1c9f5-6662-4716-988e-afd6830a289b}, ! Lights Definition Name
  {be02cfc0-137a-4691-9953-fd0da2743fc9}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {0bd52c47-f6af-48b2-9cad-f4c33d14e9de}, ! Handle
  ASHRAE 90.1-2004 Outpatient PhysicalTherapy LightsInst, ! Name
  {5ed3451a-c9e0-4bbd-bbac-032e4c1627f5}, ! Lights Definition Name
  {8079d4b7-50a7-4bb8-aa95-6ab269957b40}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {51f4ee00-4698-4927-be80-008556ee5285}, ! Handle
  ASHRAE 90.1-2004 Outpatient PreOp LightsInst, ! Name
  {76df5f9a-e2a3-4457-ad96-fcd0f9251642}, ! Lights Definition Name
  {f79543ff-2a80-42ed-90b7-af565dee2e3c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {98bf0177-8516-4747-816f-ff6994bd2c6b}, ! Handle
  ASHRAE 90.1-2004 Outpatient ProcedureRoom LightsInst, ! Name
  {ee5070f3-7222-4e5e-8b12-79753c10524d}, ! Lights Definition Name
  {81324929-fbf0-4d76-a34e-ab3d1c7c64e0}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {74b772f4-c05b-469b-8ec6-322bb5b661de}, ! Handle
  ASHRAE 90.1-2004 Outpatient Soil Work LightsInst, ! Name
  {eb510cb0-5b73-432e-bf72-42b84a1ec526}, ! Lights Definition Name
  {f57d7098-a044-4892-bb9f-2f9ab3ec1ba3}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {d5595703-0910-478b-99e0-656aee7a493c}, ! Handle
  ASHRAE 90.1-2004 Outpatient Stair LightsInst, ! Name
  {e651ef4e-f5a4-41b6-b76a-a5ff56399190}, ! Lights Definition Name
  {244b2272-270a-401f-95ee-1ec64fc58f14}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {70e1e701-0ba2-492c-9132-71b0a3e34986}, ! Handle
  ASHRAE 90.1-2004 Outpatient Toilet LightsInst, ! Name
  {9dd78ab7-981c-40b6-9427-e3cf76e0f53c}, ! Lights Definition Name
  {6b214e2b-dac3-46ba-b870-23306c6a5dde}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {51dfe6fd-f836-4cc1-896b-cb93c78d40de}, ! Handle
  ASHRAE 90.1-2004 Outpatient Xray LightsInst, ! Name
  {0a5c0086-69b8-40b4-ba97-3394bc7d7cbe}, ! Lights Definition Name
  {2712bad5-876f-455a-9908-0e34e0337a0b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {665a319b-d654-43d4-89a7-82aa556d94d8}, ! Handle
  CBECS 1980-2004 Outpatient Anesthesia LightsInst, ! Name
  {8d5794ef-7bb7-4299-8dd8-dc580e9193f2}, ! Lights Definition Name
  {19a182ff-895f-428f-a3f1-b33b0edb9f2b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {07782ce9-b953-4050-a9c0-2ce9e611392f}, ! Handle
  CBECS 1980-2004 Outpatient BioHazard LightsInst, ! Name
  {5c0076aa-48d2-4ec5-b2d4-6cf4efcab0a2}, ! Lights Definition Name
  {d7c9b749-a8e2-4142-8e43-75ac0aa939a6}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {37d15d5c-686d-4cbd-bfec-68f6ef6c1386}, ! Handle
  CBECS 1980-2004 Outpatient Cafe LightsInst, ! Name
  {25da867d-e63f-4e1d-b322-4d5031d0b2cf}, ! Lights Definition Name
  {de78a212-a8e4-4aac-9867-7d326d0cc9da}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {f74440ae-2b3c-4188-8fe5-330e593b0817}, ! Handle
  CBECS 1980-2004 Outpatient CleanWork LightsInst, ! Name
  {1bf5861e-a4f7-467c-bce2-a91317b331a8}, ! Lights Definition Name
  {e5866ccf-8eeb-4c28-845c-8d3ccb5d2bb9}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {cf2d8349-003f-42e2-9144-ef85e16e7349}, ! Handle
  CBECS 1980-2004 Outpatient Conference LightsInst, ! Name
  {6d41fea3-2588-40d9-8f6c-31708e09535b}, ! Lights Definition Name
  {416b0bc4-a368-4f3b-897f-b2b104b22580}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {2fd20dbe-160b-433b-befa-04f146e75610}, ! Handle
  CBECS 1980-2004 Outpatient DressingRoom LightsInst, ! Name
  {68d5f4c5-9895-4975-ad15-3b786a5b8e78}, ! Lights Definition Name
  {4f735872-78dd-4518-856c-623d7ee92f75}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {00599f0d-f039-45e0-9894-1e5678705194}, ! Handle
  CBECS 1980-2004 Outpatient Elec/MechRoom LightsInst, ! Name
  {6e025d80-d647-4fbd-b3d1-c0816a5458b3}, ! Lights Definition Name
  {a935cf1f-49b1-4dea-a16b-ded67698942c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {d69bb0f9-0c1c-4cd4-93e8-6e1aab7560f7}, ! Handle
  CBECS 1980-2004 Outpatient Exam LightsInst, ! Name
  {78205d57-941a-4fd7-ac31-5286a565f65e}, ! Lights Definition Name
  {77a2db31-cae8-4e54-a7c7-1aa32963334b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {2234d9e7-1552-4bb5-ae4b-dd0e0411c704}, ! Handle
  CBECS 1980-2004 Outpatient Hall LightsInst, ! Name
  {6759b432-a471-4a4a-9368-a2bbc5281359}, ! Lights Definition Name
  {9c7296e4-eecd-44bd-8c32-0752f7f0f672}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {ac9547d8-7d79-46c8-94f2-f451bde28b69}, ! Handle
  CBECS 1980-2004 Outpatient IT Room LightsInst, ! Name
  {04b11d87-95bb-463d-8378-38e8dd3beaf4}, ! Lights Definition Name
  {125e2ef3-2d0d-48cb-b746-d370785d6f7f}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {78940fca-1fc7-48d5-b415-44b4193542de}, ! Handle
  CBECS 1980-2004 Outpatient Janitor LightsInst, ! Name
  {325a37a6-d93a-4a16-b99f-fe8ede5500d1}, ! Lights Definition Name
  {1492d508-bf65-4b2b-bb1c-ec01092d7624}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {fa75cd7e-1a6c-4080-a598-b303ce9d78e0}, ! Handle
  CBECS 1980-2004 Outpatient Lobby LightsInst, ! Name
  {397e3af0-cf19-42db-9e20-97c803eb7d17}, ! Lights Definition Name
  {86bdbb7c-e112-4dbc-ac70-cab1dbd3a6ab}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {10dffff8-a8e3-4540-944c-6009fdd53e5d}, ! Handle
  CBECS 1980-2004 Outpatient LockerRoom LightsInst, ! Name
  {4f1f8075-4f13-4330-b221-700ca4b60b1d}, ! Lights Definition Name
  {8fc7be93-2280-4bfd-b10f-8b49d9f8dfeb}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
