  {a31169f4-cc47-4a20-af9a-c9c0a6c7390a}, ! Handle
  Steel Frame NonRes Wall Insulation-3.21, ! Name
  MediumRough,                            ! Roughness
  0.14122619066011999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {419d4ead-9bda-47da-94a4-2bc63ffd5e6a}, ! Handle
  Steel Frame NonRes Wall Insulation-3.91, ! Name
  MediumRough,                            ! Roughness
  0.17609406631701,                       ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {8a9f9ca5-89e6-4d91-8b88-e657df0adbf1}, ! Handle
  Wall Insulation [31],                   ! Name
  MediumRough,                            ! Roughness
  0.033700000000000001,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {5ac47b5f-cc6c-42ab-bbf8-557a1be052f5}, ! Handle
  Wall Insulation [32],                   ! Name
  MediumRough,                            ! Roughness
  0.089700000000000002,                   ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {67ab362f-953d-4dbf-8d34-dfdf41dd2178}, ! Handle
  Wall Insulation [33],                   ! Name
  MediumRough,                            ! Roughness
  0.078100000000000003,                   ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {2f3f3e3f-1f20-442f-b10c-c882ac0b15b1}, ! Handle
  Wall Insulation [34],                   ! Name
  MediumRough,                            ! Roughness
  0.1104,                                 ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {8c9a6059-aa25-4571-aab0-c4013cb62d3a}, ! Handle
  Wall Insulation [35],                   ! Name
  MediumRough,                            ! Roughness
  0.045199999999999997,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {2dcfebe2-514b-419d-a22b-3699a9b88d7b}, ! Handle
  Wall Insulation [36],                   ! Name
  MediumRough,                            ! Roughness
  0.056599999999999998,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {8ccc3ee3-12e1-486f-bcca-7e955745c075}, ! Handle
  Wall Insulation [37],                   ! Name
  MediumRough,                            ! Roughness
  0.068099999999999994,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {396db42a-3208-4ab9-90a3-03021d7d1c46}, ! Handle
  Wall Insulation [38],                   ! Name
  MediumRough,                            ! Roughness
  0.1396,                                 ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {798563be-9385-4c42-a035-2e9cfb924515}, ! Handle
  Wall Insulation [39],                   ! Name
  MediumRough,                            ! Roughness
  0.11840000000000001,                    ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5e02a28c-49fc-4063-bf50-377049175d85}, ! Handle
  Wall Insulation [40],                   ! Name
  MediumRough,                            ! Roughness
  0.079399999999999998,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {3160d61e-8c4d-42ad-a2da-bb1aaedd6cbd}, ! Handle
  Wall Insulation [41],                   ! Name
  MediumRough,                            ! Roughness
  0.14050000000000001,                    ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {2fd234f1-f398-482e-b322-f09e9d84785c}, ! Handle
  Wall Insulation [42],                   ! Name
  MediumRough,                            ! Roughness
  0.091399999999999995,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {9d019dbb-a009-48ac-a4ac-39ea41341743}, ! Handle
  Wall Insulation [43],                   ! Name
  MediumRough,                            ! Roughness
  0.1583,                                 ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {2ff495a5-cc7a-409e-a484-d6568a76e93c}, ! Handle
  Wall Insulation [44],                   ! Name
  MediumRough,                            ! Roughness
  0.1104,                                 ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {564d7bbe-cf0c-43c5-b0b3-60f93b5a049d}, ! Handle
  Wall Insulation [46],                   ! Name
  MediumRough,                            ! Roughness
  0.16339999999999999,                    ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {26d6d1c9-cb24-4788-a3bc-d16622bf9c9e}, ! Handle
  Wood Frame NonRes Wall Insulation-0.73, ! Name
  MediumRough,                            ! Roughness
  0.020278246975300701,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {3a9844c7-9ce8-4d89-a260-b9ba9a10468c}, ! Handle
  Wood Frame NonRes Wall Insulation-0.80, ! Name
  MediumRough,                            ! Roughness
  0.0235471103181338,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {32ce93db-2488-45ca-9a57-0fa297bea1fa}, ! Handle
  Wood Frame NonRes Wall Insulation-1.10, ! Name
  MediumRough,                            ! Roughness
  0.038256995360882499,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {3d29f3b5-5599-485b-8e67-a28f70f3b15c}, ! Handle
  Wood Frame NonRes Wall Insulation-1.17, ! Name
  MediumRough,                            ! Roughness
  0.041852745037998899,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {70c13485-6b81-4c3f-b753-607b6272e1dc}, ! Handle
  Wood Frame NonRes Wall Insulation-1.36, ! Name
  MediumRough,                            ! Roughness
  0.050703821166285301,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {fdb69194-128d-417e-bc61-404a7e626b3a}, ! Handle
  Wood Frame NonRes Wall Insulation-1.76, ! Name
  MediumRough,                            ! Roughness
  0.070618742454929703,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {48813b91-37d3-451d-8e1e-9d42fcc7df38}, ! Handle
  Wood Frame NonRes Wall Insulation-1.92, ! Name
  MediumRough,                            ! Roughness
  0.078122915694129103,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a6831229-07a3-4892-b70e-ff334e12ea64}, ! Handle
  Wood Frame NonRes Wall Insulation-1.98, ! Name
  MediumRough,                            ! Roughness
  0.081284786440982706,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {465e4cc1-81a2-4812-bd93-28c5e5ca78e6}, ! Handle
  Wood Frame NonRes Wall Insulation-2.15, ! Name
  MediumRough,                            ! Roughness
  0.089562204168518303,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {f3d1a602-3ebd-49ab-9ea6-dfeb7d37be34}, ! Handle
  Wood Frame NonRes Wall Insulation-2.44, ! Name
  MediumRough,                            ! Roughness
  0.104179072774682,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1d7de425-3927-44d6-8216-075c5d8f087d}, ! Handle
  Wood Frame NonRes Wall Insulation-2.71, ! Name
  MediumRough,                            ! Roughness
  0.117086892128433,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {383783b1-4b2c-4885-afd2-e465b1c603c9}, ! Handle
  Wood Frame NonRes Wall Insulation-3.04, ! Name
  MediumRough,                            ! Roughness
  0.13311039201584801,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {37ce546b-977f-4f8a-9c20-536a93236115}, ! Handle
  Wood Frame NonRes Wall Insulation-3.45, ! Name
  MediumRough,                            ! Roughness
  0.15353249971549501,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {796af5b2-0d30-404c-a8fc-05fceaf3c310}, ! Handle
  Wood Frame NonRes Wall Insulation-3.91, ! Name
  MediumRough,                            ! Roughness
  0.17609406631701,                       ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {9d40e848-aee8-4656-a77c-cfeca0e16ae0}, ! Handle
  Wood Siding,                            ! Name
  MediumSmooth,                           ! Roughness
  0.01,                                   ! Thickness
  0.11,                                   ! Conductivity
  544.62,                                 ! Density
  1210,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.78000000000000003,                    ! Solar Absorptance
  0.78000000000000003;                    ! Visible Absorptance

OS:Material:AirGap,
  {91417bd7-b4fc-4a40-9ccb-19cd9217124e}, ! Handle
  000 F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Material:AirGap,
  {c0f91841-c3eb-448e-9768-55517c7cdb4a}, ! Handle
  000 F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material:AirWall,
  {cab2418b-d805-44ba-9417-5ef0779d07fe}, ! Handle
  OS:Material:AirWall 1;                  ! Name

OS:Material:NoMass,
  {cf877f00-36da-4f86-83ee-e71719ee5a74}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {71043777-2cff-4c54-a6fe-59a0f8d03f6a}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Output:Variable,
  {ade01fd7-c4aa-4952-a2e3-6bd1c4e64714}, ! Handle
  hourly* - Zone Air System Sensible Heating Rate, ! Name
  *,                                      ! Key Value
  Daylighting Reference Point 2 Illuminance, ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {c20d97d6-b7a1-4bd8-987b-570a74f59936}, ! Handle
  hourly* - Zone Air System Sensible Cooling Rate, ! Name
  *,                                      ! Key Value
  Zone Mean Radiant Temperature,          ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {ceea4e3e-4804-40a9-a3e1-77cf9e459eee}, ! Handle
  hourly* - Surface Inside Temperature,   ! Name
  *,                                      ! Key Value
  Daylighting Reference Point 1 Illuminance, ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {dbfebc72-4d2a-4921-b6b7-4d7a15af93cc}, ! Handle
  hourly* - Surface Outside Temperature,  ! Name
  *,                                      ! Key Value
  Zone Air System Sensible Cooling Rate,  ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {82aafc61-a5b2-487f-af6e-0e7bfae3000d}, ! Handle
  hourly* - Daylighting Reference Point 2 Glare Index, ! Name
  *,                                      ! Key Value
  Daylighting Reference Point 1 Glare Index, ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {4c71c263-a256-43a5-8769-ec06e9e4eb34}, ! Handle
  hourly* - Surface Outside Face Incident Solar Radiation Rate per Area, ! Name
  *,                                      ! Key Value
  Daylighting Reference Point 2 Glare Index, ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {dd370f30-91ab-4369-9a00-651ac77b7a06}, ! Handle
  hourly* - Daylighting Reference Point 1 Glare Index, ! Name
  *,                                      ! Key Value
  Surface Inside Temperature,             ! Variable Name
  Hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {4e3a233c-776b-41cc-af22-202ec2486bb6}, ! Handle
  hourly* - Daylighting Reference Point 2 Illuminance, ! Name
  *,                                      ! Key Value
  Zone Mean Air Temperature,              ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {abb919fe-188b-44a4-a41e-767d1e5b84fa}, ! Handle
  hourly* - Daylighting Reference Point 1 Illuminance, ! Name
  *,                                      ! Key Value
  Surface Outside Temperature,            ! Variable Name
  Hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {c229cd2a-4b1f-4a38-90e8-487cb242f553}, ! Handle
  hourly* - Zone Mean Air Temperature,    ! Name
  *,                                      ! Key Value
  Surface Outside Face Incident Solar Radiation Rate per Area, ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {46edd921-4409-400a-84bc-51d5bb084fad}, ! Handle
  hourly* - Zone Mean Radiant Temperature, ! Name
  *,                                      ! Key Value
  Zone Air System Sensible Heating Rate,  ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:People,
  {42680235-414a-4a3d-82c5-12fb08b37c15}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Corridor PeopInst, ! Name
  {044ae27b-7da3-4a43-9cf6-bb89ca683ea7}, ! People Definition Name
  {ab3f9b48-7fa5-4ab8-b93d-ed57f99a920a}; ! Space or SpaceType Name

OS:People,
  {1ef15348-32ac-4dba-8e2e-d3e139bac974}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Exercise PeopInst, ! Name
  {0f5da975-8038-40c3-8fe6-7e4257501558}, ! People Definition Name
  {46b0a2c3-8399-427e-922a-e1cb5e8f2bfc}; ! Space or SpaceType Name

OS:People,
  {d15fe91c-9d9c-4584-a31e-5f1eb4bd8d87}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel GuestLounge PeopInst, ! Name
  {f08546e5-95f3-4d34-8e28-0cd56dc1710a}, ! People Definition Name
  {44163e9d-3411-47ee-a003-25aca7c7ac14}; ! Space or SpaceType Name

OS:People,
  {17cd6718-70e7-4eb3-a754-a90807c779c3}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel GuestRoom PeopInst, ! Name
  {f398e376-cbbb-4e59-870a-8f090dde05c9}, ! People Definition Name
  {ccda9a64-7168-4cb5-95b1-2628b7174f72}; ! Space or SpaceType Name

OS:People,
  {8a7432fa-b512-46bf-ae22-56486fef8ed2}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Laundry PeopInst, ! Name
  {7ee4cfcc-66fb-43d7-93d9-c54313c604f8}, ! People Definition Name
  {05a632ae-d103-42fb-9e6a-0c62e82c03dd}; ! Space or SpaceType Name

OS:People,
  {d9c46545-247f-4be2-aeaa-4ba997f1e434}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Mechanical PeopInst, ! Name
  {e46e7dab-5cdf-4031-b1c4-593924761532}, ! People Definition Name
  {b97c2140-f7f0-4ecc-8b51-63386bdfc470}; ! Space or SpaceType Name

OS:People,
  {0df10f01-2369-40bd-96b3-816ec2f0a0d5}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Meeting PeopInst, ! Name
  {a010bfc1-1e26-475a-8911-ccd07ea9b285}, ! People Definition Name
  {fa3b1261-bf70-42e9-8290-e03e1fe3df8a}; ! Space or SpaceType Name

OS:People,
  {de706f8c-b388-493a-b532-29c958478715}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Office PeopInst, ! Name
  {042f8e86-8e48-41b5-9a22-a01a573b1fcf}, ! People Definition Name
  {08d5efef-0c92-4ad2-a058-71f551498f70}; ! Space or SpaceType Name

OS:People,
  {472bab43-8061-4926-9390-bb52ad644c1a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel PublicRestroom PeopInst, ! Name
  {c8369555-9372-4220-b564-b171ea9aaca3}, ! People Definition Name
  {a76e0fcb-dd01-499f-abcb-61a0645103fa}; ! Space or SpaceType Name

OS:People,
  {ac84f56c-f1a3-4e3f-92f9-398dc8c61326}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel StaffLounge PeopInst, ! Name
  {5f4d9919-2657-407b-b8f1-826de3db02e2}, ! People Definition Name
  {89b40f99-6ace-4b0c-8b38-937b4f20a835}; ! Space or SpaceType Name

OS:People,
  {c4545e57-cc01-4be0-874b-7d08fc64fb8d}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Stair PeopInst, ! Name
  {b3d076e9-9454-4a08-9cb2-14fc5dcecc69}, ! People Definition Name
  {5d486046-1c5f-4a8b-bb4c-88d3c66bb5f5}; ! Space or SpaceType Name

OS:People,
  {feb96e9e-113e-432e-a863-b4d5c5ec923e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Storage PeopInst, ! Name
  {41dff153-bd04-4580-a309-b21bce7843e3}, ! People Definition Name
  {fb331246-dff0-4ca3-9a69-c500f3bef591}; ! Space or SpaceType Name

OS:People,
  {4ac654a7-9e16-4eaf-87a0-4fe2ca329f16}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Corridor PeopInst, ! Name
  {044ae27b-7da3-4a43-9cf6-bb89ca683ea7}, ! People Definition Name
  {c4cbe373-18fb-49b8-b39d-47127b252138}; ! Space or SpaceType Name

OS:People,
  {0daa0875-9bba-4a8b-b316-21134bad98b4}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Exercise PeopInst, ! Name
  {0f5da975-8038-40c3-8fe6-7e4257501558}, ! People Definition Name
  {97ceaa60-1e38-4b53-b9da-e4a582ca90e0}; ! Space or SpaceType Name

OS:People,
  {271bdca4-6548-4e94-87f9-ef160e24b04e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel GuestLounge PeopInst, ! Name
  {f08546e5-95f3-4d34-8e28-0cd56dc1710a}, ! People Definition Name
  {aa611023-3510-4bda-8817-28470a9c436e}; ! Space or SpaceType Name

OS:People,
  {55d8cf53-cca3-47e1-854b-d83a1c6fc360}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel GuestRoom PeopInst, ! Name
  {f398e376-cbbb-4e59-870a-8f090dde05c9}, ! People Definition Name
  {3877ce1c-2a3f-42d1-a843-d4068e8d7f47}; ! Space or SpaceType Name

OS:People,
  {1d8ae4bd-2eb8-4d80-82c3-842e26ab6dbb}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Laundry PeopInst, ! Name
  {7ee4cfcc-66fb-43d7-93d9-c54313c604f8}, ! People Definition Name
  {f0deeb5e-63d0-4ae3-95bc-293d6499386b}; ! Space or SpaceType Name

OS:People,
  {0d5ff112-ea16-49f0-87c4-3008a7606960}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Mechanical PeopInst, ! Name
  {e46e7dab-5cdf-4031-b1c4-593924761532}, ! People Definition Name
  {0543013d-b440-4ecb-b424-68ebccb79645}; ! Space or SpaceType Name

OS:People,
  {685c8be6-8add-4904-b015-21379becd110}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Meeting PeopInst, ! Name
  {a010bfc1-1e26-475a-8911-ccd07ea9b285}, ! People Definition Name
  {397f0d59-0c2f-4ee9-b946-5752bf10f1f1}; ! Space or SpaceType Name

OS:People,
  {c17afc72-1902-4716-960d-72fc1edcf0f5}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Office PeopInst, ! Name
  {042f8e86-8e48-41b5-9a22-a01a573b1fcf}, ! People Definition Name
  {323a9f41-a49a-4f30-8aa0-79c9606fb1fa}; ! Space or SpaceType Name

OS:People,
  {5500436a-1a25-4c87-b0f2-773c18c301be}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel PublicRestroom PeopInst, ! Name
  {c8369555-9372-4220-b564-b171ea9aaca3}, ! People Definition Name
  {39bb0670-79a2-431b-b7f4-31837edeeccb}; ! Space or SpaceType Name

OS:People,
  {517d4851-794b-4a94-ace8-8b5af9f86a1d}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel StaffLounge PeopInst, ! Name
  {5f4d9919-2657-407b-b8f1-826de3db02e2}, ! People Definition Name
  {d8c9ec8a-543c-48dd-8400-9cde253c7a15}; ! Space or SpaceType Name

OS:People,
  {5e3b75cc-32d9-4602-a77d-6a1940af9d76}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Stair PeopInst, ! Name
  {b3d076e9-9454-4a08-9cb2-14fc5dcecc69}, ! People Definition Name
  {513565f1-4054-46c0-bfb0-16bb946e5595}; ! Space or SpaceType Name

OS:People,
  {516420e8-8cc8-422e-8005-fe02add095d8}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Storage PeopInst, ! Name
  {41dff153-bd04-4580-a309-b21bce7843e3}, ! People Definition Name
  {9eeec867-f1f9-4359-8425-1e7d9bdc31e0}; ! Space or SpaceType Name

OS:People,
  {41ef196d-6dec-431c-bb02-1adfe046f597}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Corridor PeopInst, ! Name
  {044ae27b-7da3-4a43-9cf6-bb89ca683ea7}, ! People Definition Name
  {6207a449-e0ab-4ce1-9ab7-1ee6535a3caf}; ! Space or SpaceType Name

OS:People,
  {4d3229d5-35cc-4432-89aa-520d295debf1}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Exercise PeopInst, ! Name
  {0f5da975-8038-40c3-8fe6-7e4257501558}, ! People Definition Name
  {702e403d-95f3-4679-9315-309cfb85eed9}; ! Space or SpaceType Name

OS:People,
  {113b86c9-2f8e-4724-9dde-1d4f21d2684c}, ! Handle
  ASHRAE 90.1-2004 SmallHotel GuestLounge PeopInst, ! Name
  {f08546e5-95f3-4d34-8e28-0cd56dc1710a}, ! People Definition Name
  {1f60351c-d4a9-4fe7-a594-5aca1d58ba8b}; ! Space or SpaceType Name

OS:People,
  {e708c396-8086-4a61-8c7a-8c5bdbc02242}, ! Handle
  ASHRAE 90.1-2004 SmallHotel GuestRoom PeopInst, ! Name
  {f398e376-cbbb-4e59-870a-8f090dde05c9}, ! People Definition Name
  {2f3d9c4c-e7ce-4733-ad2d-4f73e04c4b93}; ! Space or SpaceType Name

OS:People,
  {31fb670b-92ba-4e80-a66b-0e3c0a7f76a1}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Laundry PeopInst, ! Name
  {7ee4cfcc-66fb-43d7-93d9-c54313c604f8}, ! People Definition Name
  {ea2045fb-8940-46b9-8002-d3cd6e627566}; ! Space or SpaceType Name

OS:People,
  {d6fdc90c-3a30-4adc-b974-c298ba2464dc}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Mechanical PeopInst, ! Name
  {e46e7dab-5cdf-4031-b1c4-593924761532}, ! People Definition Name
  {67f6f4bb-4276-4cd8-b8aa-c803c886d565}; ! Space or SpaceType Name

OS:People,
  {5fc83cfd-76ba-4055-815c-3f57cf00c09f}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Meeting PeopInst, ! Name
  {a010bfc1-1e26-475a-8911-ccd07ea9b285}, ! People Definition Name
  {8962aa27-acfe-41f4-8be7-e2b7baf77da7}; ! Space or SpaceType Name

OS:People,
  {dacac88e-6fed-405d-84ee-fab3ebba3d25}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Office PeopInst, ! Name
  {042f8e86-8e48-41b5-9a22-a01a573b1fcf}, ! People Definition Name
  {0667846e-6e0b-4725-9d22-e4243cf38ce7}; ! Space or SpaceType Name

OS:People,
  {e3c6b7c3-b50b-407e-b48c-78247e62b641}, ! Handle
  ASHRAE 90.1-2004 SmallHotel PublicRestroom PeopInst, ! Name
  {c8369555-9372-4220-b564-b171ea9aaca3}, ! People Definition Name
  {92264485-d9dd-4dda-89bb-494bf75fe098}; ! Space or SpaceType Name

OS:People,
  {d16d3fe8-3379-41a1-b099-7ef7ec4c0683}, ! Handle
  ASHRAE 90.1-2004 SmallHotel StaffLounge PeopInst, ! Name
  {5f4d9919-2657-407b-b8f1-826de3db02e2}, ! People Definition Name
  {a3cea333-1fb5-4ac7-b23f-d9100c4f7e6b}; ! Space or SpaceType Name

OS:People,
  {7fccf64c-98ed-452c-a06f-7a4abcdec63a}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Stair PeopInst, ! Name
  {b3d076e9-9454-4a08-9cb2-14fc5dcecc69}, ! People Definition Name
  {46b9e0d5-1ecc-4d90-b8bb-013405710077}; ! Space or SpaceType Name

OS:People,
  {67969e18-33f3-41d5-98d1-2f7a72a6dd6d}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Storage PeopInst, ! Name
  {41dff153-bd04-4580-a309-b21bce7843e3}, ! People Definition Name
  {7ef2287a-bd8f-4f2a-87d9-39ca5aaa880f}; ! Space or SpaceType Name

OS:People,
  {fdb552db-b27e-435c-aa85-221b85f4c481}, ! Handle
  CBECS 1980-2004 SmallHotel Corridor PeopInst, ! Name
  {044ae27b-7da3-4a43-9cf6-bb89ca683ea7}, ! People Definition Name
  {5b6a6a43-6d83-4096-b8fc-231982005185}; ! Space or SpaceType Name

OS:People,
  {e45beb8f-e1b4-4a02-a2d7-c8a3ebde701e}, ! Handle
  CBECS 1980-2004 SmallHotel Exercise PeopInst, ! Name
  {0f5da975-8038-40c3-8fe6-7e4257501558}, ! People Definition Name
  {8ee34e1e-0adf-4dfd-b9fd-fc39bba26fd0}; ! Space or SpaceType Name

OS:People,
  {731f7497-8dda-433b-a63c-e74dc137bbca}, ! Handle
  CBECS 1980-2004 SmallHotel GuestLounge PeopInst, ! Name
  {f08546e5-95f3-4d34-8e28-0cd56dc1710a}, ! People Definition Name
  {39c58bca-d588-4c82-a4af-93e5e62ff3be}; ! Space or SpaceType Name

OS:People,
  {37ec5555-a7d2-4b19-9d39-41130cf31eef}, ! Handle
  CBECS 1980-2004 SmallHotel GuestRoom PeopInst, ! Name
  {f398e376-cbbb-4e59-870a-8f090dde05c9}, ! People Definition Name
  {f2f192b2-7cc5-474f-b565-c83756333bf1}; ! Space or SpaceType Name

OS:People,
  {0bed3860-f10e-42a5-a55a-3c651473928c}, ! Handle
  CBECS 1980-2004 SmallHotel Laundry PeopInst, ! Name
  {7ee4cfcc-66fb-43d7-93d9-c54313c604f8}, ! People Definition Name
  {f0a9a9b6-2ec5-40bf-92f8-8be2206cf1af}; ! Space or SpaceType Name

OS:People,
  {acdfb17f-fccf-4f2c-a925-41183d912e74}, ! Handle
  CBECS 1980-2004 SmallHotel Mechanical PeopInst, ! Name
  {e46e7dab-5cdf-4031-b1c4-593924761532}, ! People Definition Name
  {41db5728-f678-4dec-be02-7c25552c3cfe}; ! Space or SpaceType Name

OS:People,
  {60dc752a-bb66-4ccf-98da-cc99188d2fe4}, ! Handle
  CBECS 1980-2004 SmallHotel Meeting PeopInst, ! Name
  {a010bfc1-1e26-475a-8911-ccd07ea9b285}, ! People Definition Name
  {424057a4-79da-46f5-9f57-94e6e9bc2317}; ! Space or SpaceType Name

OS:People,
  {075e6ffc-a679-4cd4-9ee2-2775399e6a2e}, ! Handle
  CBECS 1980-2004 SmallHotel Office PeopInst, ! Name
  {042f8e86-8e48-41b5-9a22-a01a573b1fcf}, ! People Definition Name
  {feb7fde2-de7d-4205-8e0a-89a64c74d0a7}; ! Space or SpaceType Name

OS:People,
  {d3f37909-0fd5-45fb-8048-82cb99e38624}, ! Handle
  CBECS 1980-2004 SmallHotel PublicRestroom PeopInst, ! Name
  {c8369555-9372-4220-b564-b171ea9aaca3}, ! People Definition Name
  {739bdaf3-cec7-4624-9098-ea208f2cc1ca}; ! Space or SpaceType Name

OS:People,
  {8a99da02-2724-4266-a1bb-415b0f11d43c}, ! Handle
  CBECS 1980-2004 SmallHotel StaffLounge PeopInst, ! Name
  {5f4d9919-2657-407b-b8f1-826de3db02e2}, ! People Definition Name
  {535aca8f-0641-478d-947d-5091849234cb}; ! Space or SpaceType Name

OS:People,
  {276ec100-51d5-4df1-a235-01b60de5bb42}, ! Handle
  CBECS 1980-2004 SmallHotel Stair PeopInst, ! Name
  {b3d076e9-9454-4a08-9cb2-14fc5dcecc69}, ! People Definition Name
  {4adfcbd5-d5f3-42a3-a641-5d59f4b6701e}; ! Space or SpaceType Name

OS:People,
  {67f8b317-ad45-4e2c-a2e2-24a4e1e7e537}, ! Handle
  CBECS 1980-2004 SmallHotel Storage PeopInst, ! Name
  {41dff153-bd04-4580-a309-b21bce7843e3}, ! People Definition Name
  {e898d834-e41f-4df1-90b8-51434f6b83c7}; ! Space or SpaceType Name

OS:People,
  {2783f77f-9a6c-49aa-ac95-ad9cbd185ab7}, ! Handle
  CBECS Before-1980 SmallHotel Corridor PeopInst, ! Name
  {044ae27b-7da3-4a43-9cf6-bb89ca683ea7}, ! People Definition Name
  {49ef33e3-4f18-4dee-846c-78f4a5b56d5b}; ! Space or SpaceType Name

OS:People,
  {0f8ec339-63ff-4ace-89ae-591d0f95680a}, ! Handle
  CBECS Before-1980 SmallHotel Exercise PeopInst, ! Name
  {0f5da975-8038-40c3-8fe6-7e4257501558}, ! People Definition Name
  {036cd421-4575-454e-84c6-ec5c4b6359bf}; ! Space or SpaceType Name

OS:People,
  {7c54719d-a08a-47a7-98af-17ba9fa7fd50}, ! Handle
  CBECS Before-1980 SmallHotel GuestLounge PeopInst, ! Name
  {f08546e5-95f3-4d34-8e28-0cd56dc1710a}, ! People Definition Name
  {156a9b1d-62c1-4a90-9be1-19fa0a94044b}; ! Space or SpaceType Name

OS:People,
  {23c8deab-1665-4b24-b279-dbffd5ae944d}, ! Handle
  CBECS Before-1980 SmallHotel GuestRoom PeopInst, ! Name
  {f398e376-cbbb-4e59-870a-8f090dde05c9}, ! People Definition Name
  {9baaba08-52e9-4e52-be12-3a7868c4c3f8}; ! Space or SpaceType Name

OS:People,
  {6c1d3030-c60e-4e20-bd48-0703f3d90bd1}, ! Handle
  CBECS Before-1980 SmallHotel Laundry PeopInst, ! Name
  {7ee4cfcc-66fb-43d7-93d9-c54313c604f8}, ! People Definition Name
  {fcb0ebc1-5e8b-45d1-bfa7-baec2f437b22}; ! Space or SpaceType Name

OS:People,
  {8f1520b2-9057-49d6-8e50-7af4866ffc35}, ! Handle
  CBECS Before-1980 SmallHotel Mechanical PeopInst, ! Name
  {e46e7dab-5cdf-4031-b1c4-593924761532}, ! People Definition Name
  {2e90e5ce-218c-4eb3-8fd8-3b81487520d9}; ! Space or SpaceType Name

OS:People,
  {c8f7e956-635c-4eb8-8a8b-6ebc1766c996}, ! Handle
  CBECS Before-1980 SmallHotel Meeting PeopInst, ! Name
  {a010bfc1-1e26-475a-8911-ccd07ea9b285}, ! People Definition Name
  {38e601c3-e080-4fac-9a99-bdb5c7051359}; ! Space or SpaceType Name

OS:People,
  {c8ea3bcb-55d9-481e-b103-1d1d787b7354}, ! Handle
  CBECS Before-1980 SmallHotel Office PeopInst, ! Name
  {042f8e86-8e48-41b5-9a22-a01a573b1fcf}, ! People Definition Name
  {f9fd7e78-0b6a-4bfd-9ffc-2f823f0458fa}; ! Space or SpaceType Name

OS:People,
  {a91ca099-6c62-4051-a20e-b902b1e20aec}, ! Handle
  CBECS Before-1980 SmallHotel PublicRestroom PeopInst, ! Name
  {c8369555-9372-4220-b564-b171ea9aaca3}, ! People Definition Name
  {7d1aaeb4-9f92-4278-b599-1536b2187489}; ! Space or SpaceType Name

OS:People,
  {a11d9a65-0437-43f2-b288-5fc7a2359a61}, ! Handle
  CBECS Before-1980 SmallHotel StaffLounge PeopInst, ! Name
  {5f4d9919-2657-407b-b8f1-826de3db02e2}, ! People Definition Name
  {e683eda8-4735-4c08-899c-4e969eb008a1}; ! Space or SpaceType Name

OS:People,
  {cc69a8bc-e2c2-4503-92f2-aa53c35ccb20}, ! Handle
  CBECS Before-1980 SmallHotel Stair PeopInst, ! Name
  {b3d076e9-9454-4a08-9cb2-14fc5dcecc69}, ! People Definition Name
  {12395a8b-8045-4733-ac3d-b2b551957a8b}; ! Space or SpaceType Name

OS:People,
  {df9290c6-c0fc-4df9-9c99-a71c167e65bf}, ! Handle
  CBECS Before-1980 SmallHotel Storage PeopInst, ! Name
  {41dff153-bd04-4580-a309-b21bce7843e3}, ! People Definition Name
  {db7a3e90-adc3-499d-9ffe-2300c622c5e8}; ! Space or SpaceType Name

OS:People:Definition,
  {044ae27b-7da3-4a43-9cf6-bb89ca683ea7}, ! Handle
  SmallHotel Corridor PeopDef,            ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0,                                      ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {0f5da975-8038-40c3-8fe6-7e4257501558}, ! Handle
  SmallHotel Exercise PeopDef,            ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.030677155451533,                      ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {f08546e5-95f3-4d34-8e28-0cd56dc1710a}, ! Handle
  SmallHotel GuestLounge PeopDef,         ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.322917323265202,                      ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {f398e376-cbbb-4e59-870a-8f090dde05c9}, ! Handle
  SmallHotel GuestRoom PeopDef,           ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.045961908243261,                      ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {7ee4cfcc-66fb-43d7-93d9-c54313c604f8}, ! Handle
  SmallHotel Laundry PeopDef,             ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.10763911822007902,                    ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {e46e7dab-5cdf-4031-b1c4-593924761532}, ! Handle
  SmallHotel Mechanical PeopDef,          ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0,                                      ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {a010bfc1-1e26-475a-8911-ccd07ea9b285}, ! Handle
  SmallHotel Meeting PeopDef,             ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.53819552651690472,                    ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {042f8e86-8e48-41b5-9a22-a01a573b1fcf}, ! Handle
  SmallHotel Office PeopDef,              ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.076854331139218,                      ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {c8369555-9372-4220-b564-b171ea9aaca3}, ! Handle
  SmallHotel PublicRestroom PeopDef,      ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.030677155451533,                      ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {5f4d9919-2657-407b-b8f1-826de3db02e2}, ! Handle
  SmallHotel StaffLounge PeopDef,         ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.322917323265202,                      ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {b3d076e9-9454-4a08-9cb2-14fc5dcecc69}, ! Handle
  SmallHotel Stair PeopDef,               ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0,                                      ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:People:Definition,
  {41dff153-bd04-4580-a309-b21bce7843e3}, ! Handle
  SmallHotel Storage PeopDef,             ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0,                                      ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:Rendering:Color,
  {9f57917a-eda2-4f10-9e67-2ddff9acfec9}, ! Handle
  000 AtticRoof ClimateZone 1-8 Color,    ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  131.274;                                ! Rendering Blue Value

OS:Rendering:Color,
  {96a4ba5c-ce77-446d-823c-dc386f3469b5}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8 Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {c4e310a7-6c4b-45f5-a37f-eb99f617939e}, ! Handle
  000 ExtSlabCarpet 8in ClimateZone 1-8 Color, ! Name
  147.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {74cbe88e-7425-4cba-a8af-364d8b82a102}, ! Handle
  000 ExtSlab 4in ClimateZone 1-8 Color,  ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {906c6645-3a3a-4882-be2c-0669106fe543}, ! Handle
  000 ExtSlab 8in ClimateZone 1-8 Color,  ! Name
  147.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {0e895bd1-9c31-4c31-b735-4ea233bfa605}, ! Handle
  000 Exterior Door Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {df4345dc-a412-4f4d-b745-10166c328594}, ! Handle
  000 Exterior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  40.8,                                   ! Rendering Green Value
  40.7999999999998;                       ! Rendering Blue Value

OS:Rendering:Color,
  {b69c8d4d-d488-4f9b-a625-56681edcc06d}, ! Handle
  000 Exterior Roof Color,                ! Name
  255.0,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {6d1bbb10-b768-4e14-b6f0-cb8c8891f946}, ! Handle
  000 Exterior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {84c7494b-38e7-4594-8d30-5a24dfa5c5a0}, ! Handle
  000 Exterior Window Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {a53f555b-a770-4d5c-b600-bf7794c52020}, ! Handle
  000 Interior Ceiling Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {831b9b81-5db9-4502-be2e-0a01b9275b38}, ! Handle
  000 Interior Door Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {0ec8db6c-d2bd-40be-b3dd-f293bf8c2503}, ! Handle
  000 Interior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {60722082-6c2d-45ba-9e48-c2b3146a5d5f}, ! Handle
  000 Interior Partition Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {e61e5685-bab3-40e4-a247-70896831be1e}, ! Handle
  000 Interior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {f0812860-cfdd-4e4e-9a22-06ebf35de562}, ! Handle
  000 Interior Window Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {61e814fd-c908-46af-ac38-76a1a2ef00ef}, ! Handle
  ASHRAE 189.1-2009 AtticFloor ClimateZone 1-8 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  126.5004;                               ! Rendering Blue Value

OS:Rendering:Color,
  {e4ff37e6-c1e8-439f-a577-0e15be724f69}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Corridor Color, ! Name
  179.52,                                 ! Rendering Red Value
  24.48,                                  ! Rendering Green Value
  24.4799999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {831c4ca8-4ea3-48d0-bdfc-e087e46c8cfb}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Exercise Color, ! Name
  224.4,                                  ! Rendering Red Value
  30.6,                                   ! Rendering Green Value
  30.5999999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {265fbc56-e562-4470-9ebb-30595a493cbf}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel GuestLounge Color, ! Name
  230.52,                                 ! Rendering Red Value
  112.6896,                               ! Rendering Green Value
  75.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {e965e512-4046-4fe8-9244-eacc84c0387d}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel GuestRoom Color, ! Name
  75.48,                                  ! Rendering Red Value
  207.264,                                ! Rendering Green Value
  230.52;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {fddfaeed-e69a-461f-b256-b57ff14d544c}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Laundry Color, ! Name
  178.5,                                  ! Rendering Red Value
  120.36,                                 ! Rendering Green Value
  236.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a172c547-7b14-49c8-957d-c62011ca643c}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Mechanical Color, ! Name
  24.48,                                  ! Rendering Red Value
  49.2864,                                ! Rendering Green Value
  179.52;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {7a9760a9-7961-4e5e-a2c9-7c8949e69bb7}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Meeting Color, ! Name
  236.64,                                 ! Rendering Red Value
  172.686,                                ! Rendering Green Value
  120.36;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {cbf6740a-5e66-4536-9b94-1e6dac2fdb9d}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Office Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f743cb13-8e70-49ae-8217-e8e96bf989ee}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel PublicRestroom Color, ! Name
  179.52,                                 ! Rendering Red Value
  164.016,                                ! Rendering Green Value
  24.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {6b43ee03-3337-41b9-a5c3-388a78c9718c}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel StaffLounge Color, ! Name
  230.52,                                 ! Rendering Red Value
  112.6896,                               ! Rendering Green Value
  75.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {0edc57d3-3f86-47f6-ac9d-b97a699b73f6}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Stair Color, ! Name
  230.52,                                 ! Rendering Red Value
  112.6896,                               ! Rendering Green Value
  75.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {5f8b7bcc-d519-4629-b723-1c667e1679e6}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Storage Color, ! Name
  120.36,                                 ! Rendering Red Value
  166.872,                                ! Rendering Green Value
  236.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0f8a3494-4689-46c0-9110-9f9019fe6c56}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Corridor Color, ! Name
  179.52,                                 ! Rendering Red Value
  24.48,                                  ! Rendering Green Value
  24.4799999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {5a3079c5-f8c7-46e4-8a9e-b9026c42b454}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Exercise Color, ! Name
  224.4,                                  ! Rendering Red Value
  30.6,                                   ! Rendering Green Value
  30.5999999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {b5495afa-b56f-4830-b37d-10713d6cad80}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel GuestLounge Color, ! Name
  230.52,                                 ! Rendering Red Value
  112.6896,                               ! Rendering Green Value
  75.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {f71eded9-248d-40f0-bb87-f45efa10676e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel GuestRoom Color, ! Name
  75.48,                                  ! Rendering Red Value
  207.264,                                ! Rendering Green Value
  230.52;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ea1f0a58-79af-431b-93f4-588ce3855913}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Laundry Color, ! Name
  178.5,                                  ! Rendering Red Value
  120.36,                                 ! Rendering Green Value
  236.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5929b8e4-e0ab-4f4a-8226-bfc95ac79947}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Mechanical Color, ! Name
  24.48,                                  ! Rendering Red Value
  49.2864,                                ! Rendering Green Value
  179.52;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {99c18296-bfb0-46ac-9514-b033272bebe0}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Meeting Color, ! Name
  236.64,                                 ! Rendering Red Value
  172.686,                                ! Rendering Green Value
  120.36;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {068cecc2-7c03-4676-8c4f-9186caf5f5c6}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Office Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f798d31e-d1aa-4d8f-aa70-094f3f847fe6}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel PublicRestroom Color, ! Name
  179.52,                                 ! Rendering Red Value
  164.016,                                ! Rendering Green Value
  24.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {1bc168df-9882-4ea3-af00-4f6d39a6f5ab}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel StaffLounge Color, ! Name
  230.52,                                 ! Rendering Red Value
  112.6896,                               ! Rendering Green Value
  75.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {4ae267d4-445c-456d-b79a-c7c84068a9ca}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Stair Color, ! Name
  230.52,                                 ! Rendering Red Value
  112.6896,                               ! Rendering Green Value
  75.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {bc7e8831-0873-4243-9a5a-6ad2c326be4d}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Storage Color, ! Name
  120.36,                                 ! Rendering Red Value
  166.872,                                ! Rendering Green Value
  236.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {861a0d8e-9522-4d88-8424-21fc86f24ed8}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Color, ! Name
  129.8817,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825;                               ! Rendering Blue Value

OS:Rendering:Color,
  {796844a6-7eab-4bfc-940b-8e9af1da36ca}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2ec4162e-886f-4fb3-b52d-41deb4526ec1}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  106.2126;                               ! Rendering Blue Value

OS:Rendering:Color,
  {96a1e636-212d-4914-85d7-b91a4d8ede2f}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  96.0687;                                ! Rendering Blue Value

OS:Rendering:Color,
  {700fd30e-2712-4a1b-b2de-e306ca0e102f}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 1 Color, ! Name
  180.6726,                               ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {cf8f76b3-150f-4a09-8652-3103d8ed1e8d}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 2-5 Color, ! Name
  202.521,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {dd8b6f94-dca5-424e-a5cd-614e6d8df824}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6 Color, ! Name
  238.935,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  155.1828;                               ! Rendering Blue Value

OS:Rendering:Color,
  {044f8244-0287-4ce9-92df-f223a3e77bdc}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 7-8 Color, ! Name
  238.935,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  144.2586;                               ! Rendering Blue Value

OS:Rendering:Color,
  {6ab0f849-2915-421f-a9fb-5b7d79448027}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  50.0973,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ba037a32-277d-4fe1-a61c-b6225e780f03}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  40.2135,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0d4caf19-25a2-4360-a474-97939bc93a5a}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  20.4459,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {daa365ca-ae9e-4069-a212-b8fa95957e03}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4 Color, ! Name
  8.91479999999992,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5818afcd-7e08-4cd4-8f4c-85b60e59865b}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5 Color, ! Name
  18.7985999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c243a464-70fc-4713-84e4-ec0ee075d659}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6 Color, ! Name
  28.6823999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {eb8fc5e9-6ad2-48ba-bfdc-40522f33db37}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8 Color, ! Name
  33.6242999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9289d601-8d6b-4806-8887-7d4dcc31edab}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 1 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {42fe1936-eec8-4ab3-b4a5-bbd257fe478d}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 2 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b8a1408b-c72e-47b7-ab3e-eb4fb6c0ac1f}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 3 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2c47dec5-8818-4820-89df-6fa2b0a8784f}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 4 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487,                                ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {7b91c7f1-85b4-4b0b-a596-a6c77642cb2b}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 5 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {43f26642-c98c-474a-af2b-672b86cc5ce3}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 6 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5965c650-7207-421e-9a43-b64b4c49eb59}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 7 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {32670e56-1daa-426f-a4f5-48f5aaf4f33a}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 8 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ce24efc4-3d88-4719-9c36-d79bad8a5cee}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 1-3 Color, ! Name
  12.24,                                  ! Rendering Red Value
  84.3744,                                ! Rendering Green Value
  150.96;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {009320a5-1bbf-4d32-8bdd-dfd764458f7c}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 4-8 Color, ! Name
  15.0143999999999,                       ! Rendering Red Value
  12.24,                                  ! Rendering Green Value
  150.96;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ae9809a4-db30-49d9-bf9a-41a990cc03a1}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3 Color, ! Name
  17.2125,                                ! Rendering Red Value
  118.6515,                               ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {6eb0fc5b-0a5e-4397-93b6-6ab186455de4}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8 Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {e15a4b6c-a7e4-4342-a209-6388484d78c4}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 1-4 Color, ! Name
  56.865,                                 ! Rendering Red Value
  151.5414,                               ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {555c96eb-337e-489c-be71-030871092e33}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 5 Color, ! Name
  82.3547999999998,                       ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4b34f9a5-a9e6-412a-a3a6-ecf578803fdf}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 6-8 Color, ! Name
  104.2032,                               ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {59b3ab30-0069-476e-ab52-442d8bf6de93}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1 Color, ! Name
  207.9831,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {4f32f050-6632-41f1-a3f8-eec22fde04fe}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2 Color, ! Name
  186.1347,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {62be16de-8b45-4fa3-be8c-a67f94888630}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3 Color, ! Name
  142.4379,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ed7259ea-0d37-406d-ab66-1c14217cf413}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {cc6a1e5a-881d-4be7-bbb7-a05898683d58}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6 Color, ! Name
  65.9684999999999,                       ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {dde5d8da-a4a1-4c53-9b5a-8230b1d6b425}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8 Color, ! Name
  56.865,                                 ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  58.6857;                                ! Rendering Blue Value

OS:Rendering:Color,
  {eb89f067-ac3b-4fc2-9f38-b246df29b51e}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone alt-res 4-5 Color, ! Name
  56.865,                                 ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  217.0866;                               ! Rendering Blue Value

OS:Rendering:Color,
  {cbebd42d-fbb3-4072-86b2-645bc4f7b6df}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Rendering:Color,
  {048aa4c8-d4e8-4c48-a340-72b445605d9e}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  24.8624999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {38f4aa01-c2a9-439b-a4eb-dd618dec3f38}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4 Color, ! Name
  126.3015,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  174.0375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {535bb258-3b09-4276-91f9-4ab2d98fd04d}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1281bc51-828d-4e15-9ef0-89ead828dbc8}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  96.4665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {12752632-dd48-4999-a348-75db6b53b7c2}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  87.516;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c50ab942-007b-49d8-bed5-cf2161a1325a}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1 Color, ! Name
  176.817,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {25628072-d483-42d7-94cb-7c9cddd354a4}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2 Color, ! Name
  196.095,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4ab13dce-710e-4de1-9235-e0b94143bad9}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  221.799;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6f091031-64fb-4015-9843-1c5e7bef7da6}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  173.604;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c630356a-89ec-40d8-a080-35954fe59bd4}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  144.687;                                ! Rendering Blue Value

OS:Rendering:Color,
  {030c7cbe-eaac-4b66-be60-e2673925a80a}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  135.048;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5b6dbc12-2287-477b-9a15-c0e48ad1ddcf}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2 Color, ! Name
  12.1125,                                ! Rendering Red Value
  49.9035,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {74bd385b-1ffb-4d17-8420-1b1d3dcd574c}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4 Color, ! Name
  12.1125,                                ! Rendering Red Value
  23.7405,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5110ea2a-9ede-40c1-a60b-495664f65a83}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5 Color, ! Name
  22.2869999999999,                       ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {31cf512e-7ab1-43a9-b990-4ce735ec92c1}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Color, ! Name
  31.0079999999999,                       ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fb411a24-2208-479c-8cfe-7219e0f2d9fa}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7 Color, ! Name
  35.3685,                                ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {75a78cdc-6193-4b98-ae6e-7c1e8482b892}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8 Color, ! Name
  39.729,                                 ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {87f5ea1d-ffc1-4179-b7cf-48258bfb40d4}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9fa6b308-3385-4ecb-8dca-fe029544c94c}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b0f3a289-41e0-441c-b2d1-b40d7071b4fe}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a0ec44d5-e298-4a85-b8d8-cb738d135485}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {db164376-1e62-4444-9016-f432ed8f6413}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {512b57e8-aa79-4b0a-b977-771ca01ed348}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {aab38a27-e74c-45e2-a2bd-b21fe31063f4}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1 Color, ! Name
  20.4,                                   ! Rendering Red Value
  84.048,                                 ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {98441f25-2e45-453f-9e07-13cb51d1e892}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3 Color, ! Name
  20.4,                                   ! Rendering Red Value
  69.36,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {dcebc79c-710c-443d-9f09-07d68d3abc32}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4 Color, ! Name
  22.8479999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {5b4dccd0-0fed-47e0-a551-f771dd35f298}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5 Color, ! Name
  37.5359999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {322344a5-0819-49d4-b9b8-1a443e9741a8}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8 Color, ! Name
  52.2239999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {b5a0db48-a38f-4523-b228-9466d9d98661}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4 Color, ! Name
  28.6875,                                ! Rendering Red Value
  118.1925,                               ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d57e49f1-f038-492a-a48d-0ed8f49edcd2}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6 Color, ! Name
  52.7849999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1dc676da-6041-45bc-9ad0-a6b1c8b4d5bc}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8 Color, ! Name
  83.7674999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fae62a6a-e79d-431d-9d1c-fc27ee4ed7cf}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {23076844-2194-43de-b917-0a7840795199}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5f5faf53-b131-4b57-88a2-db8023b9bb52}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {02d0bf27-712a-4ba8-a813-82cb91a063bd}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  151.113,                                ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {467cefe4-b675-44a0-be91-a46add73eb9e}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8 Color, ! Name
  128.622,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {41464b17-1be2-482b-8ce8-ed7e7e9dcb14}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2 Color, ! Name
  200.9145,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {996a7e5e-946b-4b95-a5a1-f91504e4d905}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b Color, ! Name
  143.0805,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {fdcc7c58-e6b1-4256-b78f-acf5694cdaf7}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c Color, ! Name
  143.0805,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {40798657-adf3-40df-8c25-efd5f5286266}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6 Color, ! Name
  114.1635,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {73fe72fe-1b99-4554-9f94-6fe6e413ab46}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  69.1815;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9490da44-5f38-40d9-aec7-518696c84951}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  78.8204999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {edcd8102-a3c4-48c6-bbd8-8ede67fc620d}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {91f993da-7dff-4fd4-9229-8fa566d37818}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8ee54607-b96f-4e24-abf6-e629d8154989}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3112f45a-0fce-49d8-ac69-20c4d28a2904}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {031c38c5-2cc5-4ca5-bd5b-ee976f667159}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1520bb38-eea0-4880-ab9e-51813a7f60d8}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {97b2350b-e963-478c-8b3c-2a3d846fc0a7}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8 Color, ! Name
  200.9145,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {ee58e99b-000e-4ffd-850c-13a5e5c5cac2}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Corridor Color, ! Name
  167.28,                                 ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  36.7199999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {c8feca3c-9a15-440e-8399-2a98cb979933}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Exercise Color, ! Name
  209.1,                                  ! Rendering Red Value
  45.9,                                   ! Rendering Green Value
  45.8999999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {913858de-17b3-490f-871e-204623339c99}, ! Handle
  ASHRAE 90.1-2004 SmallHotel GuestLounge Color, ! Name
  218.28,                                 ! Rendering Red Value
  119.0544,                               ! Rendering Green Value
  87.72;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {ce977d1f-d2a6-4dde-b1d7-14a3b5a96437}, ! Handle
  ASHRAE 90.1-2004 SmallHotel GuestRoom Color, ! Name
  87.72,                                  ! Rendering Red Value
  198.696,                                ! Rendering Green Value
  218.28;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {683c76eb-0444-4aa6-b7d0-6fc9773ca37b}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Laundry Color, ! Name
  178.5,                                  ! Rendering Red Value
  129.54,                                 ! Rendering Green Value
  227.46;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9f9375db-b12b-414e-8fa2-2d33bf937100}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Mechanical Color, ! Name
  36.72,                                  ! Rendering Red Value
  57.6095999999999,                       ! Rendering Green Value
  167.28;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {2b659a7b-929a-4baa-ac1a-c0ddda762b8a}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Meeting Color, ! Name
  227.46,                                 ! Rendering Red Value
  173.604,                                ! Rendering Green Value
  129.54;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e2557c03-c846-4b0f-afc9-887a6bb1613b}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Office Color, ! Name
  129.54,                                 ! Rendering Red Value
  227.46,                                 ! Rendering Green Value
  198.084;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8b6e1581-9b7a-4140-8c2f-10e5fa37a7c8}, ! Handle
  ASHRAE 90.1-2004 SmallHotel PublicRestroom Color, ! Name
  167.28,                                 ! Rendering Red Value
  154.224,                                ! Rendering Green Value
  36.72;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {5f53d06c-52b0-4238-a005-2e0131132014}, ! Handle
  ASHRAE 90.1-2004 SmallHotel StaffLounge Color, ! Name
  218.28,                                 ! Rendering Red Value
  119.0544,                               ! Rendering Green Value
  87.72;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {cdda9854-2b51-41d9-b3b9-3eb9dc75d32c}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Stair Color, ! Name
  218.28,                                 ! Rendering Red Value
  119.0544,                               ! Rendering Green Value
  87.72;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {746cc46b-65e1-4793-945c-a2a09fc8c337}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Storage Color, ! Name
  129.54,                                 ! Rendering Red Value
  168.708,                                ! Rendering Green Value
  227.46;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {361a9f25-cd49-4fbd-bbb7-d8299a69908e}, ! Handle
  Air Wall Color,                         ! Name
  255.0,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {e9262340-5b0d-45d7-85b2-d4fe6376bb51}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 1 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {e0053beb-04aa-4c0b-b6c8-80a03111684a}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {6b3e3dc6-1aed-4571-a701-54d257ad0d2c}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {df1f9ff7-310a-42dc-bcc6-67220691ce7e}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {23af324a-b009-4ef1-a6f8-ed24fcbc1fb4}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAS Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c723f5d9-eeb4-4fcd-8c46-b25bed2acb64}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAX Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a00546d7-de1d-4cb4-8774-9b097f7a6013}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {77596a10-2532-4da7-b2d4-7e361e0250df}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {022d363e-f316-4fbf-b70a-6116a64d823c}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {c2fb5836-f7cf-4f3f-8c06-4874a8df2514}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {9305fd6e-8d76-4633-ae14-ff39f5a44a10}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {304ca5e1-b34d-4559-82f5-eccabd8bbca5}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {368bcffb-24b2-4a26-9b76-f8b754799ecb}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {85810f9d-0f43-40af-b164-70d65b4afc77}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {4734317d-b1b7-4971-8cc3-0f14c4901ff0}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 7 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {be624332-40bd-4374-a1db-3f571c9a08c1}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 8 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {cfc2d7df-9d20-4f65-8e6e-1abccb6e552f}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 1 Color, ! Name
  122.7213,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {6173165c-9ebf-45cf-a7e2-7276e86b1b51}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2a Color, ! Name
  138.2355,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3279c8fb-b2db-4773-adfc-c4c86f1899d7}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2b Color, ! Name
  138.2355,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {81791a19-893e-4782-8170-0896c3e04cbf}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d23dc36a-f2fc-47e9-9310-cdc2565d85e3}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAS Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4300103e-99f9-48d5-b871-c375ffbc6b50}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAX Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3357b032-f365-4dd6-919a-3723f8bec3fd}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b81135bb-dc26-4c21-ad2e-d39c8fff6d1a}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {65b2fb75-bbae-4564-9e04-7181eac4e25e}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {19525b5c-5462-419c-a971-1265aed51e3c}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {c279e4a8-a17a-4302-9598-676ddbf13647}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {73f58ef9-452c-40d0-bc29-176749d79a36}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f67cbcb2-3107-49c8-9bd9-45e757ef7852}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {12d8f3ba-1a05-4958-9abc-a1b9d08f5b6e}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2c8c8732-13ea-4233-873d-559cbcafc9b2}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 7 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  96.8643;                                ! Rendering Blue Value

OS:Rendering:Color,
  {bc035624-8e05-47ef-bbfd-b1225ee7984e}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 8 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  89.1072;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5524286d-98b4-4a1f-8ea2-48f4b4a4c1d7}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 1 Color, ! Name
  172.9614,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4de18b42-577f-440f-b63c-3e0f22195689}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2a Color, ! Name
  189.669,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e5d96866-0f6f-4a14-9503-2d987f0ee420}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2b Color, ! Name
  189.669,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d9969f96-8d36-4b2f-9841-c25641f80170}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {6c1c17da-664b-446f-a943-72305f3534a3}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAS Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {e0ffed55-ac21-4c71-9fec-ff10e6629aaa}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAX Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d7f14e28-cb3f-4a15-96fd-313294203fd7}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3c Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {bc6ca825-4426-40e1-8d36-4674f7916d5c}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1cf240ae-b610-4bfd-a4e2-f57a0b8c29fa}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3ca91f85-5407-4f72-a5e1-7723ca56efe3}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4c Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {258c09b6-6c06-4cb0-8b23-b83270fa61fa}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  170.1768;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d26103a5-7c06-499e-8716-d367fb0fa512}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  170.1768;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3f733005-7c6e-43f0-9fc3-c1d56888183e}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  153.4692;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b6379b6f-1e06-4d3f-9552-c902ea025016}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  153.4692;                               ! Rendering Blue Value

OS:Rendering:Color,
  {66795ae3-3105-4513-8f1c-4e6d199dfed1}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 7 Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  145.1154;                               ! Rendering Blue Value

OS:Rendering:Color,
  {6a9180ea-3dff-4e46-bd2a-841fea3c88d8}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 8 Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  136.7616;                               ! Rendering Blue Value

OS:Rendering:Color,
  {0ccc2895-536d-4168-8bf9-a30094fa1051}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 1 Color, ! Name
  16.9575,                                ! Rendering Red Value
  49.7097,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6c9c631d-82ae-44c5-bdf6-f7fc7070348d}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2a Color, ! Name
  16.9575,                                ! Rendering Red Value
  42.1515,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f5fe319a-cc7f-4ef0-affb-36598e71e8c3}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2b Color, ! Name
  16.9575,                                ! Rendering Red Value
  42.1515,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {97f03044-e58f-4264-ac80-79333f4be0b2}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3a Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9411bf26-7621-41c6-9e42-3ebfa700c374}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAS Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c947d557-43dc-4148-a526-9f3b8029bad1}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAX Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3308ffb8-25ef-4ed2-b388-9a204c483a94}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3c Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0a3b67af-5915-4651-a084-c76c239d1682}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4a Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {679ea304-6d3d-4fa5-9134-a21a13143e8e}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4b Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6e4b2099-c4bb-49c4-b483-25f614188d2c}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1ba39ee1-65de-46d2-af41-1eb94eed786a}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b Color, ! Name
  25.7754,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {75c17b1e-048b-4ee8-b191-24a9d5afd7c6}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6a Color, ! Name
  33.3336,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8433c0bf-dc94-4968-9153-f686c8c5144c}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6b Color, ! Name
  33.3336,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d60c8a42-7878-4dd4-a95c-3f83e7781dc0}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 7 Color, ! Name
  37.1127,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {99d7d075-795f-4e65-a5c7-aba3ce436f27}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 8 Color, ! Name
  40.8918,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {58e20a0c-72d0-426b-821b-b444b6c20c42}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 1 Color, ! Name
  28.56,                                  ! Rendering Red Value
  83.7216,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {4c8658c5-bbb9-4d9d-b32a-2a9eee0e2f81}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2a Color, ! Name
  28.56,                                  ! Rendering Red Value
  70.992,                                 ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ba215134-d3b8-471f-a6f6-e8297e2b41ac}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2b Color, ! Name
  28.56,                                  ! Rendering Red Value
  70.992,                                 ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {77643d99-7fb3-485c-9ea3-0292e1cb4a09}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3a Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c61e1450-689f-42aa-b360-4c64332290ad}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAS Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {eb0d7394-9096-44db-80ff-0795f77d914b}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAX Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {088a0ccf-3119-4cb4-abce-f0b42a4f61d4}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3c Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c6487fcd-ae52-45b0-b1f3-cf91633322ca}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4a Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {cba46bfd-1d1a-4806-9f64-e4a4e3abd66f}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4b Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {1657ddf4-d682-4080-8a16-c8570e68bff3}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4c Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c15d7181-879c-4780-aedd-030c2aa790a9}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 5 Color, ! Name
  43.4111999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5b543538-7d75-48e2-b662-c9e059c6add0}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6a Color, ! Name
  56.1407999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {00fad775-6b4b-4adb-81ed-0beff84dcbfa}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6b Color, ! Name
  56.1407999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a24f9f9b-d2d7-46c1-83ba-6db4f06281aa}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 7 Color, ! Name
  62.5055999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c2d24b93-78e2-4310-912a-eaeeab1e8b3b}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 8 Color, ! Name
  68.8703999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {719fc84e-d954-4fc4-a473-82a12a8067a9}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 1 Color, ! Name
  40.1625,                                ! Rendering Red Value
  117.7335,                               ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b266e49c-90a6-4f33-a316-46da7cd4aaff}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2a Color, ! Name
  40.1625,                                ! Rendering Red Value
  99.8325,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {dafbb2f2-29ce-4f3a-bdca-478264d50e31}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b Color, ! Name
  40.1625,                                ! Rendering Red Value
  99.8325,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3826b75f-e8b6-4ab9-a4a3-29b9cded2bf3}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3a Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f34ae8c5-372e-4e0a-88f9-ce645fc77095}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAS Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {900912bf-5665-4936-93f3-d23c0fdaf8ba}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAX Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {29cbae3c-7aa7-4c6f-b0c9-faaa32762ee9}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3c Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4fe9302f-6371-430c-ab31-b9a837a7250e}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4a Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {be190966-6ef0-4a2c-9fb3-cacc1e034f72}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4b Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {60578200-e252-470a-a6e3-23e15b80a8c7}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4c Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a257cd5c-066e-40b6-a3f4-d87c22582290}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5 Color, ! Name
  61.0469999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f8f13546-9c1b-45a5-9331-124aabe75b80}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6a Color, ! Name
  78.9479999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {37274b18-eaf2-47aa-bcbd-395326620c3f}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6b Color, ! Name
  78.9479999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d2a4bdfd-f064-4549-a7a1-1b1d8a2db0d7}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 7 Color, ! Name
  87.8984999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1b3ce5c0-4508-4370-aec9-ee0ea85ca7d6}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 8 Color, ! Name
  96.8489999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a26bd511-552b-48a6-b843-f44d6390ebc1}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 1 Color, ! Name
  78.285,                                 ! Rendering Red Value
  150.6846,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8ca25ea1-3c29-4c53-8573-616b7b4413d9}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2a Color, ! Name
  78.285,                                 ! Rendering Red Value
  133.977,                                ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9c6e5a86-0a12-42fc-9907-6741b913c43a}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2b Color, ! Name
  78.285,                                 ! Rendering Red Value
  133.977,                                ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a7bf7f8e-24c8-4509-9045-45928d2988b9}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3a Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e441ca43-a3ac-467a-ab51-0a6c804b6b2e}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAS Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2ac3dbdd-d023-4ccb-8633-db7b83459ead}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAX Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9a4c9a4f-7e80-427d-9431-bb4acb2f05f5}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3c Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d0170d47-dabb-44ed-bac0-2bfbb6d1e075}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4a Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4db5a6b6-fee7-4373-b594-7b0615fedf5c}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4b Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d019060e-65c7-4eff-afed-32f94fcd21a8}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4c Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5d2f2575-22b9-4bcf-97ec-1942c07b445f}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 5 Color, ! Name
  97.7771999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {51ab9780-bca7-4209-9f7d-69915bb41310}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6a Color, ! Name
  114.4848,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {bd0a9826-37a3-4a19-8f7a-6223616ce320}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6b Color, ! Name
  114.4848,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f21ef4f9-9de9-4254-b352-d7f96fdeba07}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 7 Color, ! Name
  122.8386,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9913ee8a-aaec-45ed-9303-18b4a07ab1ca}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 8 Color, ! Name
  131.1924,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3ca40b13-0c96-445c-ad0b-18f50d423621}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 1-2 Color, ! Name
  193.8459,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {18a0d294-cd10-4e8d-98bf-adf4c4e154cf}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3a Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {7789949c-a698-4c36-9463-b33f79340c54}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAS Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {33475f20-add9-4b2b-8bc1-0c5ef25aa6ee}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAX Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {60ec9348-e630-4412-982f-270a8f57b570}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3c Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {50dd6a70-c9cc-4fd0-a05c-a25cc26079e8}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4a Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {55eb16f3-715d-4104-a249-ebbe6e37fa37}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4b Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {71c027b9-89b0-412b-90f9-62c42576fe40}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4c Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {bb57a51f-e4f0-4256-9b42-225526d251a0}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5 Color, ! Name
  101.9541,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ef04f1ef-db59-46b6-8f4c-ca7a64e5c248}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 6 Color, ! Name
  85.2465,                                ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {cad7cde8-c68d-46cc-9fd6-988bbd2dca60}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 7 Color, ! Name
  78.285,                                 ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  79.6773;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8796cb73-4cbd-48e0-ad96-69c3debead06}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 8 Color, ! Name
  78.285,                                 ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  88.0311;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3ff38b5b-2cfe-4fc4-9c97-2d2853cfe2d8}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8 Color, ! Name
  193.8459,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {24c64d6f-f63f-428c-bb4a-f160b6b6b01d}, ! Handle
  CBECS 1980-2004 SmallHotel Corridor Color, ! Name
  155.04,                                 ! Rendering Red Value
  48.96,                                  ! Rendering Green Value
  48.9599999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {dfd01462-132e-4ba1-99af-73f4ff06b0e1}, ! Handle
  CBECS 1980-2004 SmallHotel Exercise Color, ! Name
  193.8,                                  ! Rendering Red Value
  61.2,                                   ! Rendering Green Value
  61.1999999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {ec73ac9b-5bd0-4b35-bf89-4c622a85aca9}, ! Handle
  CBECS 1980-2004 SmallHotel GuestLounge Color, ! Name
  206.04,                                 ! Rendering Red Value
  125.4192,                               ! Rendering Green Value
  99.96;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {59d661bc-c406-46bf-83bf-dd9f645dd256}, ! Handle
  CBECS 1980-2004 SmallHotel GuestRoom Color, ! Name
  99.96,                                  ! Rendering Red Value
  190.128,                                ! Rendering Green Value
  206.04;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ba7caf01-0c90-466c-8fc3-96111a9758df}, ! Handle
  CBECS 1980-2004 SmallHotel Laundry Color, ! Name
  178.5,                                  ! Rendering Red Value
  138.72,                                 ! Rendering Green Value
  218.28;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {2d3ed50b-b44d-4903-9fec-111f7d1dfdd5}, ! Handle
  CBECS 1980-2004 SmallHotel Mechanical Color, ! Name
  48.96,                                  ! Rendering Red Value
  65.9328,                                ! Rendering Green Value
  155.04;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {6682fa33-ab90-4329-a97b-9917d4474991}, ! Handle
  CBECS 1980-2004 SmallHotel Meeting Color, ! Name
  218.28,                                 ! Rendering Red Value
  174.522,                                ! Rendering Green Value
  138.72;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {dde7520d-d37b-49a3-93f1-24f9d2725b27}, ! Handle
  CBECS 1980-2004 SmallHotel Office Color, ! Name
  138.72,                                 ! Rendering Red Value
  218.28,                                 ! Rendering Green Value
  194.412;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f0b0e042-fe72-41bb-acee-e2f752f56d55}, ! Handle
  CBECS 1980-2004 SmallHotel PublicRestroom Color, ! Name
  155.04,                                 ! Rendering Red Value
  144.432,                                ! Rendering Green Value
  48.96;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {38400f6f-3e24-4d4b-ac2a-827d53b64b04}, ! Handle
  CBECS 1980-2004 SmallHotel StaffLounge Color, ! Name
  206.04,                                 ! Rendering Red Value
  125.4192,                               ! Rendering Green Value
  99.96;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {c0d80f02-7f46-4614-a6f4-ac18ee08407e}, ! Handle
  CBECS 1980-2004 SmallHotel Stair Color, ! Name
  206.04,                                 ! Rendering Red Value
  125.4192,                               ! Rendering Green Value
  99.96;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {e8b79f7f-dbeb-4fee-b489-769658235325}, ! Handle
  CBECS 1980-2004 SmallHotel Storage Color, ! Name
  138.72,                                 ! Rendering Red Value
  170.544,                                ! Rendering Green Value
  218.28;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {eede5744-0b8f-4adf-bcdd-e206bb674ce1}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 1-3 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {50901d38-0a98-498b-899b-864cde9cdd19}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {b01c7389-fca1-49ae-8846-1c8a6b4fe92c}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {2c6f0f52-0fb0-4f3f-bad4-4536876a7422}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4c Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {1f2064b6-c13a-4ecf-989e-1302586e52aa}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {78640e99-d2cb-422a-a6a8-3c00dbdff985}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {da58be8c-b915-4303-8b78-927d5a82f780}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 6 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {fb3d7f37-8015-435e-9e5e-718a655dedaf}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 7 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {82d61320-036b-4719-b117-a2e1e4a803aa}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 8 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {0b361bae-9c52-4235-b1f2-e01bcc909489}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 1-3 Color, ! Name
  119.1411,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  154.1475;                               ! Rendering Blue Value

OS:Rendering:Color,
  {87f2e265-18c5-419f-a25b-056037244a11}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3995e807-2498-4ec1-a106-2ff55bb1b35c}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {13c3d5c5-5144-4ae5-895d-4c4d7bb31fa5}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4c Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {c98d1ab8-86e2-4ef5-84da-a3f18ec53730}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {eb69ec5e-562c-4d14-9b72-685c9933490c}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2d32e32e-5937-4046-b110-0d6a93612e9a}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 6 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  103.8258;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5d105c91-9b58-4fc3-bd05-fcae882e371c}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  97.2621;                                ! Rendering Blue Value

OS:Rendering:Color,
  {efafb387-9a9a-4bb7-8867-a93860268d54}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 8 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  90.6984;                                ! Rendering Blue Value

OS:Rendering:Color,
  {46147d5b-47e2-463d-b07d-22ae85dddfad}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 1-2 Color, ! Name
  21.8025,                                ! Rendering Red Value
  49.5159,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c3afd3bd-458c-42ad-b206-d889e499f356}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3a Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5576da19-ef07-4d9d-ae2c-4d5e12a8d0db}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3b Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {373438fd-a621-4fbb-8af4-2e71268fb2d9}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3c Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d238f3f6-e104-4d78-8d65-f5644ebb3a05}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4a Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f3430d6c-08a7-4e82-bd17-e93887709197}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4b Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {32fcfee6-547f-46ed-9f22-f69735c6243b}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4c Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {da5c43ac-cb23-4ed6-9e5e-caf11dca9596}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0cdc1ad2-9cc0-4297-ac04-c1c2e4e4644b}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5b Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c9a4a6a3-4079-4a1a-9c91-b26b99188780}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6 Color, ! Name
  35.6592,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4ac08c6c-13e9-4bfd-a9dd-a7fc8cae585f}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7 Color, ! Name
  38.8569,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2ec6cadd-b18e-4bf7-87d1-1db13b2b9ee8}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8 Color, ! Name
  42.0546,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c05f070f-0204-4688-b859-fd18960622de}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2 Color, ! Name
  36.72,                                  ! Rendering Red Value
  83.3952,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {f1ecba39-0b27-48dd-958d-1cc6574e8456}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {fc71f5bd-1ecd-455e-ba04-6206dc6d3f97}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {fb1e6d98-7681-4717-825f-b2bedeaae1b8}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {97f10b3f-891c-4573-911d-7c2af90b976c}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {30eb9c1a-9d60-4d9d-a2f8-25a63b1410b5}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {2542e0f4-a496-4fa7-8bb9-5ff3119f5710}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {3c7827b4-ee9d-400a-b924-44ab7e973470}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {926ada68-3237-4f4a-9c3b-23f272fe1542}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a00bf987-e588-449a-95e9-511752a5f955}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6 Color, ! Name
  60.0575999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {917a436f-ba5d-4071-9a4c-c4728af6b286}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7 Color, ! Name
  65.4431999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {f06338a6-a866-4342-a594-ad4222f28010}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8 Color, ! Name
  70.8287999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {4325e171-62e3-4605-9169-b2de3679912b}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b Color, ! Name
  51.6375,                                ! Rendering Red Value
  117.2745,                               ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {795fdd6c-f00c-404d-994c-eb99d0b10646}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c Color, ! Name
  51.6375,                                ! Rendering Red Value
  71.8335,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {541a8b9a-cff8-4ae4-91df-c58dd7915204}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5702b632-ee17-41bf-9cea-7dc4cf7d593b}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ed8d5787-f6f7-4053-93f8-619e15af4d4f}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8d39a9b9-a05b-4a7b-82b6-4aa03c760382}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {87347958-419d-4a82-a1af-62178654afe6}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {9fe52370-a8a4-474a-89cf-3282e1cd87bb}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6 Color, ! Name
  84.4559999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {64396838-1e2a-412a-8fee-687deb5c0ae8}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7 Color, ! Name
  92.0294999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {04cfff80-5f7b-452a-919e-fcedd722ef5a}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8 Color, ! Name
  99.6029999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {043c6485-7076-463b-8639-e527d850ec62}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4 Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e1bb6b36-59e8-441c-9c26-0fae5cadb6a4}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8 Color, ! Name
  109.0227,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9fe4799c-d42f-433b-95b4-e015633bdf79}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8 Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {35634438-2a14-436b-967a-1a1c011deeb6}, ! Handle
  CBECS Before-1980 SmallHotel Corridor Color, ! Name
  142.8,                                  ! Rendering Red Value
  61.2,                                   ! Rendering Green Value
  61.2;                                   ! Rendering Blue Value

OS:Rendering:Color,
  {7b254a2e-04d7-43e0-a645-759870017af2}, ! Handle
  CBECS Before-1980 SmallHotel Exercise Color, ! Name
  178.5,                                  ! Rendering Red Value
  76.5,                                   ! Rendering Green Value
  76.4999999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {5ebced5e-3f31-4b38-b3ba-71a84f339b2b}, ! Handle
  CBECS Before-1980 SmallHotel GuestLounge Color, ! Name
  193.8,                                  ! Rendering Red Value
  131.784,                                ! Rendering Green Value
  112.2;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {4d2fd4bb-86c4-45a2-b367-6424caf3dbcb}, ! Handle
  CBECS Before-1980 SmallHotel GuestRoom Color, ! Name
  112.2,                                  ! Rendering Red Value
  181.56,                                 ! Rendering Green Value
  193.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {d102820c-e018-47e9-aeca-f08d993e71a5}, ! Handle
  CBECS Before-1980 SmallHotel Laundry Color, ! Name
  178.5,                                  ! Rendering Red Value
  147.9,                                  ! Rendering Green Value
  209.1;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {cb0fb433-7510-420d-a0b4-25fc9d6bc80c}, ! Handle
  CBECS Before-1980 SmallHotel Mechanical Color, ! Name
  61.2,                                   ! Rendering Red Value
  74.256,                                 ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {fec49046-661d-44d0-b6f8-707fb3159a70}, ! Handle
  CBECS Before-1980 SmallHotel Meeting Color, ! Name
  209.1,                                  ! Rendering Red Value
  175.44,                                 ! Rendering Green Value
  147.9;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {752a3c9f-8891-48d8-b15e-58b0d2c4112d}, ! Handle
  CBECS Before-1980 SmallHotel Office Color, ! Name
  147.9,                                  ! Rendering Red Value
  209.1,                                  ! Rendering Green Value
  190.74;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {1d43aa5c-1464-4d9a-b36f-973e73b714df}, ! Handle
  CBECS Before-1980 SmallHotel PublicRestroom Color, ! Name
  142.8,                                  ! Rendering Red Value
  134.64,                                 ! Rendering Green Value
  61.2;                                   ! Rendering Blue Value

OS:Rendering:Color,
  {636455e9-5675-40d2-881a-61fa0b2a8d0e}, ! Handle
  CBECS Before-1980 SmallHotel StaffLounge Color, ! Name
  193.8,                                  ! Rendering Red Value
  131.784,                                ! Rendering Green Value
  112.2;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {ce8b0265-c5d5-407d-b1ce-abe483424e61}, ! Handle
  CBECS Before-1980 SmallHotel Stair Color, ! Name
  193.8,                                  ! Rendering Red Value
  131.784,                                ! Rendering Green Value
  112.2;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {102f1190-d5be-460b-898b-56472e5a6897}, ! Handle
  CBECS Before-1980 SmallHotel Storage Color, ! Name
  147.9,                                  ! Rendering Red Value
  172.38,                                 ! Rendering Green Value
  209.1;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {45d7b7b2-ec1a-48e6-b0c7-267f7b96237c}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {b63c13aa-3cd7-4cb7-a25b-d4504df66923}, ! Handle
  Attic Color,                            ! Name
  255.0,                                  ! Rendering Red Value
  51.0,                                   ! Rendering Green Value
  173.4;                                  ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {2184d238-25e5-45c7-95ba-ad067186a5b1}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {7fd06810-1d7e-488f-8021-516c31228c22}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {91127d8d-5cb1-4abb-a325-726f3a42ae81}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5c207eb5-9279-4df0-9712-3b0acd5dea6e}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {85ec2751-2739-49d1-9e19-a3b92ad5b708}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {1f19fcea-dc66-410d-84d1-730303fbbaa6}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {0f9e5ebb-78e4-43d4-879e-73f53f5a0d89}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d0f438f8-a81f-44c5-b3b6-6f4ea3b359c3}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {cece106d-13ce-4189-b866-c1dd1c5376e2}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5d4480b6-8783-4e99-864a-b0572f8569ed}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {3ca9c1df-27d2-404a-8147-5b727ba69362}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {adda765a-3b97-472a-bde0-ec47a31a3bc4}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {36b675ac-3141-4bf4-bfc0-fa1124d16d6f}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {eb838ff1-4d8e-4a11-b7f3-721ae7a657d0}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {922b41eb-35db-4dce-abad-f8da31061b5c}, ! Handle
  Temperature,                            ! Name
  -60,                                    ! Lower Limit Value
  200,                                    ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:SimulationControl,
  {caee3e5f-b0ed-417b-85ec-bcc4f67e161b}, ! Handle
  No,                                     ! Do Zone Sizing Calculation
  No,                                     ! Do System Sizing Calculation
  No,                                     ! Do Plant Sizing Calculation
  No,                                     ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:SpaceInfiltration:DesignFlowRate,
  {9bc4ad2a-5f7f-414d-86d0-b159eb45b3db}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Corridor Infil, ! Name
  {ab3f9b48-7fa5-4ab8-b93d-ed57f99a920a}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93a6607a-4097-4e2e-8ee5-9c8aa782e31b}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Exercise Infil, ! Name
  {46b0a2c3-8399-427e-922a-e1cb5e8f2bfc}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {505d9579-5e72-406a-9ce3-5fb1b82ce950}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel GuestLounge Infil, ! Name
  {44163e9d-3411-47ee-a003-25aca7c7ac14}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17d75120-973b-4fa5-b31c-18c82c3deed2}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel GuestRoom Infil, ! Name
  {ccda9a64-7168-4cb5-95b1-2628b7174f72}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5070d4f-3f6e-4fc5-9169-fef5ec1e328f}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Laundry Infil, ! Name
  {05a632ae-d103-42fb-9e6a-0c62e82c03dd}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1412198e-f955-4e2f-8746-2dcc6edcbc4a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Mechanical Infil, ! Name
  {b97c2140-f7f0-4ecc-8b51-63386bdfc470}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4278ca2d-c164-4078-8330-4e2ba60a7814}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Meeting Infil, ! Name
  {fa3b1261-bf70-42e9-8290-e03e1fe3df8a}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b8d401b-e28b-4bf6-858a-fe735da6ada1}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Office Infil, ! Name
  {08d5efef-0c92-4ad2-a058-71f551498f70}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d596951-d189-459e-83cc-4a85496db577}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel PublicRestroom Infil, ! Name
  {a76e0fcb-dd01-499f-abcb-61a0645103fa}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b22298a3-6cc7-4e3f-adb3-32b4e81c6bbe}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel StaffLounge Infil, ! Name
  {89b40f99-6ace-4b0c-8b38-937b4f20a835}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c963bd9-246b-41d6-9b66-7fb0910a97c3}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Stair Infil, ! Name
  {5d486046-1c5f-4a8b-bb4c-88d3c66bb5f5}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f1ea8843-3608-492a-9d96-bcce803f2c6f}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Storage Infil, ! Name
  {fb331246-dff0-4ca3-9a69-c500f3bef591}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb9f1b01-798e-425c-8b77-dbe8ab3334e2}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Corridor Infil, ! Name
  {c4cbe373-18fb-49b8-b39d-47127b252138}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.1875,                                 ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1e273bf-202a-4c33-ad42-d5e877ecfc51}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Exercise Infil, ! Name
  {97ceaa60-1e38-4b53-b9da-e4a582ca90e0}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.1875,                                 ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {473cf45e-294f-4b80-91e0-2cc43741b1fc}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel GuestLounge Infil, ! Name
  {aa611023-3510-4bda-8817-28470a9c436e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.1875,                                 ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3fc6238a-1a18-44a1-93b7-51ad53a69985}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel GuestRoom Infil, ! Name
  {3877ce1c-2a3f-42d1-a843-d4068e8d7f47}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.1875,                                 ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {105315cb-273a-42a4-9bcb-bc3fe5c104b0}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Laundry Infil, ! Name
  {f0deeb5e-63d0-4ae3-95bc-293d6499386b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.1875,                                 ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9910b2fa-d378-41f5-aec2-f14aef724bd7}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Mechanical Infil, ! Name
  {0543013d-b440-4ecb-b424-68ebccb79645}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.1875,                                 ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d6c6ea2-178d-44b0-8ab0-034f78a5762a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Meeting Infil, ! Name
  {397f0d59-0c2f-4ee9-b946-5752bf10f1f1}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.1875,                                 ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86d5b266-7d3c-44c0-aa4a-894a04f7bf73}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Office Infil, ! Name
  {323a9f41-a49a-4f30-8aa0-79c9606fb1fa}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.1875,                                 ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a5e2bef-349d-473b-bd66-ee775c789798}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel PublicRestroom Infil, ! Name
  {39bb0670-79a2-431b-b7f4-31837edeeccb}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.1875,                                 ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c0691bf-7992-4f23-9d93-489e4963c583}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel StaffLounge Infil, ! Name
  {d8c9ec8a-543c-48dd-8400-9cde253c7a15}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.1875,                                 ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27ff1995-3f7c-4302-bf32-f8d1a4a7621e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Stair Infil, ! Name
  {513565f1-4054-46c0-bfb0-16bb946e5595}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.1875,                                 ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60270882-8f0c-4242-95a4-31c70ce19d11}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Storage Infil, ! Name
  {9eeec867-f1f9-4359-8425-1e7d9bdc31e0}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.1875,                                 ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9aa4eb0-1b36-4eef-a6b5-92bb912f2bbe}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Corridor Infil, ! Name
  {6207a449-e0ab-4ce1-9ab7-1ee6535a3caf}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c3009f9-fc35-4cbc-ba9f-2fea6fa157e3}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Exercise Infil, ! Name
  {702e403d-95f3-4679-9315-309cfb85eed9}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a3221f4-c6b7-4f14-b25e-ee0badc67ad5}, ! Handle
  ASHRAE 90.1-2004 SmallHotel GuestLounge Infil, ! Name
  {1f60351c-d4a9-4fe7-a594-5aca1d58ba8b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e44b01c-d2b4-4538-9453-af39d33a661c}, ! Handle
  ASHRAE 90.1-2004 SmallHotel GuestRoom Infil, ! Name
  {2f3d9c4c-e7ce-4733-ad2d-4f73e04c4b93}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d4552f2-7982-4295-9b85-ae1c80a59060}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Laundry Infil, ! Name
  {ea2045fb-8940-46b9-8002-d3cd6e627566}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {982d5d86-bc16-4020-abc9-28a1bb7eacea}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Mechanical Infil, ! Name
  {67f6f4bb-4276-4cd8-b8aa-c803c886d565}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66d8c161-0dc9-4cb4-989a-6294fe7dd0c3}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Meeting Infil, ! Name
  {8962aa27-acfe-41f4-8be7-e2b7baf77da7}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07a65801-698f-4b22-93b9-09e569689e97}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Office Infil, ! Name
  {0667846e-6e0b-4725-9d22-e4243cf38ce7}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c26ab7a-5525-477c-8bfa-91b68cf91935}, ! Handle
  ASHRAE 90.1-2004 SmallHotel PublicRestroom Infil, ! Name
  {92264485-d9dd-4dda-89bb-494bf75fe098}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f38e672-fb17-4135-be54-80cf4db720a5}, ! Handle
  ASHRAE 90.1-2004 SmallHotel StaffLounge Infil, ! Name
  {a3cea333-1fb5-4ac7-b23f-d9100c4f7e6b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d11edac-f5e9-4523-ab74-6583faa769ad}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Stair Infil, ! Name
  {46b9e0d5-1ecc-4d90-b8bb-013405710077}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61aff77f-b08f-4053-846b-a59e6cf87d58}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Storage Infil, ! Name
  {7ef2287a-bd8f-4f2a-87d9-39ca5aaa880f}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.25,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a842388-833c-4689-afcd-7f38d16f8649}, ! Handle
  CBECS 1980-2004 SmallHotel Corridor Infil, ! Name
  {5b6a6a43-6d83-4096-b8fc-231982005185}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5401c62b-9e09-4586-9fd4-efe02f1aab2a}, ! Handle
  CBECS 1980-2004 SmallHotel Exercise Infil, ! Name
  {8ee34e1e-0adf-4dfd-b9fd-fc39bba26fd0}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62992109-a773-43bc-8ab1-218919855087}, ! Handle
  CBECS 1980-2004 SmallHotel GuestLounge Infil, ! Name
  {39c58bca-d588-4c82-a4af-93e5e62ff3be}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {87d460f5-021c-4a46-94f3-31f880bdc02d}, ! Handle
  CBECS 1980-2004 SmallHotel GuestRoom Infil, ! Name
  {f2f192b2-7cc5-474f-b565-c83756333bf1}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3fae2d9a-df32-4112-9e43-db118f164908}, ! Handle
  CBECS 1980-2004 SmallHotel Laundry Infil, ! Name
  {f0a9a9b6-2ec5-40bf-92f8-8be2206cf1af}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.94999999999999996,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ffa333a-8135-4d05-94f5-299a4cec373d}, ! Handle
  CBECS 1980-2004 SmallHotel Mechanical Infil, ! Name
  {41db5728-f678-4dec-be02-7c25552c3cfe}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06e0cb7a-0b98-4315-b2a9-527edd7fed18}, ! Handle
  CBECS 1980-2004 SmallHotel Meeting Infil, ! Name
  {424057a4-79da-46f5-9f57-94e6e9bc2317}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49bbcac4-770a-44fc-9efc-82c28ffa299b}, ! Handle
  CBECS 1980-2004 SmallHotel Office Infil, ! Name
  {feb7fde2-de7d-4205-8e0a-89a64c74d0a7}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {523af0b0-ba13-487b-9cac-9ba51aa18854}, ! Handle
  CBECS 1980-2004 SmallHotel PublicRestroom Infil, ! Name
  {739bdaf3-cec7-4624-9098-ea208f2cc1ca}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28ca6d62-950e-4132-8c95-5e5d45629a48}, ! Handle
  CBECS 1980-2004 SmallHotel StaffLounge Infil, ! Name
  {535aca8f-0641-478d-947d-5091849234cb}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {453b1e9e-b2c1-4376-b90e-69aa9ff964de}, ! Handle
  CBECS 1980-2004 SmallHotel Stair Infil, ! Name
  {4adfcbd5-d5f3-42a3-a641-5d59f4b6701e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.94999999999999996,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b91fc027-0b62-433a-b2ce-1a45855b86ce}, ! Handle
  CBECS 1980-2004 SmallHotel Storage Infil, ! Name
  {e898d834-e41f-4df1-90b8-51434f6b83c7}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8fe6400-4a8e-4f64-b820-c6581bcdde37}, ! Handle
  CBECS Before-1980 SmallHotel Corridor Infil, ! Name
  {49ef33e3-4f18-4dee-846c-78f4a5b56d5b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f06ad8c-274a-4630-845a-e3a7f37ecd45}, ! Handle
  CBECS Before-1980 SmallHotel Exercise Infil, ! Name
  {036cd421-4575-454e-84c6-ec5c4b6359bf}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c101358e-4aa3-45a8-949c-0e4f5f14a17b}, ! Handle
  CBECS Before-1980 SmallHotel GuestLounge Infil, ! Name
  {156a9b1d-62c1-4a90-9be1-19fa0a94044b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c527dc98-cf49-44b0-9728-829cfef7b6b5}, ! Handle
  CBECS Before-1980 SmallHotel GuestRoom Infil, ! Name
  {9baaba08-52e9-4e52-be12-3a7868c4c3f8}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5719c3f5-6ca6-4a4e-9d25-e932cbf6cf57}, ! Handle
  CBECS Before-1980 SmallHotel Laundry Infil, ! Name
  {fcb0ebc1-5e8b-45d1-bfa7-baec2f437b22}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.94999999999999996,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c1c96df-f6d1-45c1-b46c-f771b25ccbdd}, ! Handle
  CBECS Before-1980 SmallHotel Mechanical Infil, ! Name
  {2e90e5ce-218c-4eb3-8fd8-3b81487520d9}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {deb92df9-838b-49e3-84d2-9e004ba92e83}, ! Handle
  CBECS Before-1980 SmallHotel Meeting Infil, ! Name
  {38e601c3-e080-4fac-9a99-bdb5c7051359}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed9541cb-0e76-4007-a0df-853d0f2025de}, ! Handle
  CBECS Before-1980 SmallHotel Office Infil, ! Name
  {f9fd7e78-0b6a-4bfd-9ffc-2f823f0458fa}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dfaa3a1a-3af9-49f1-9104-b26803cbf2f4}, ! Handle
  CBECS Before-1980 SmallHotel PublicRestroom Infil, ! Name
  {7d1aaeb4-9f92-4278-b599-1536b2187489}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d3fd8e7-d46d-4c44-b340-e7f2dede471d}, ! Handle
  CBECS Before-1980 SmallHotel StaffLounge Infil, ! Name
  {e683eda8-4735-4c08-899c-4e969eb008a1}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35a95ba6-b457-4fe5-b807-25f9e0548be5}, ! Handle
  CBECS Before-1980 SmallHotel Stair Infil, ! Name
  {12395a8b-8045-4733-ac3d-b2b551957a8b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.94999999999999996,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a18d406-7c2c-40bc-a3df-9ce0809555e4}, ! Handle
  CBECS Before-1980 SmallHotel Storage Infil, ! Name
  {db7a3e90-adc3-499d-9ffe-2300c622c5e8}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.95,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d476381-ce6d-4676-b3f7-35cbfe94f364}, ! Handle
  Attic Infil,                            ! Name
  {72027062-0854-48c5-8f5a-d7cbf3f718c5}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  1,                                      ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceType,
  {ab3f9b48-7fa5-4ab8-b93d-ed57f99a920a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Corridor, ! Name
  ,                                       ! Default Construction Set Name
  {280e127d-201b-4c3a-ab1a-de3b1fe7defc}, ! Default Schedule Set Name
  {e4ff37e6-c1e8-439f-a577-0e15be724f69}, ! Group Rendering Name
  {ad5fbd47-e1ed-45d4-8fe0-6dd34a41fd7c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {46b0a2c3-8399-427e-922a-e1cb5e8f2bfc}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Exercise, ! Name
  ,                                       ! Default Construction Set Name
  {6fc42115-b349-4743-aee6-2fc6911076da}, ! Default Schedule Set Name
  {831c4ca8-4ea3-48d0-bdfc-e087e46c8cfb}, ! Group Rendering Name
  {55acd04d-5b52-44a9-a84d-44a3726c8f62}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {44163e9d-3411-47ee-a003-25aca7c7ac14}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel GuestLounge, ! Name
  ,                                       ! Default Construction Set Name
  {ce1c8a2f-ea2a-48bb-96ae-3d0b2fd68ab0}, ! Default Schedule Set Name
  {265fbc56-e562-4470-9ebb-30595a493cbf}, ! Group Rendering Name
  {890fb184-d168-4b02-87db-933816e6ae2c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {ccda9a64-7168-4cb5-95b1-2628b7174f72}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel GuestRoom, ! Name
  ,                                       ! Default Construction Set Name
  {4d1582a5-48d7-4e68-83fb-b7240fd6efee}, ! Default Schedule Set Name
  {e965e512-4046-4fe8-9244-eacc84c0387d}, ! Group Rendering Name
  {e4840edc-d2c9-4092-be08-0c1199f56bc6}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {05a632ae-d103-42fb-9e6a-0c62e82c03dd}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Laundry, ! Name
  ,                                       ! Default Construction Set Name
  {3a35443b-8f29-4f9c-88d9-f83b40a60116}, ! Default Schedule Set Name
  {fddfaeed-e69a-461f-b256-b57ff14d544c}, ! Group Rendering Name
  {51acd885-e4bc-4666-87ee-321df3478d37}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {b97c2140-f7f0-4ecc-8b51-63386bdfc470}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Mechanical, ! Name
  ,                                       ! Default Construction Set Name
  {fb36d161-c5dd-48c4-9158-42e944ddd041}, ! Default Schedule Set Name
  {a172c547-7b14-49c8-957d-c62011ca643c}, ! Group Rendering Name
  {1350a41f-7085-4ac0-a537-9aba4cefc136}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {fa3b1261-bf70-42e9-8290-e03e1fe3df8a}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Meeting, ! Name
  ,                                       ! Default Construction Set Name
  {472ed815-2bcf-49c8-bfa0-0654a1bf2611}, ! Default Schedule Set Name
  {7a9760a9-7961-4e5e-a2c9-7c8949e69bb7}, ! Group Rendering Name
  {2fcea50a-25f2-4c3b-bd73-22ea9c3c034b}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {08d5efef-0c92-4ad2-a058-71f551498f70}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Office, ! Name
  ,                                       ! Default Construction Set Name
  {340fbf4a-73e4-4f18-bb19-d29ff827dbb5}, ! Default Schedule Set Name
  {cbf6740a-5e66-4536-9b94-1e6dac2fdb9d}, ! Group Rendering Name
  {ab39f3ea-873d-4927-a564-be090e3463ea}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {a76e0fcb-dd01-499f-abcb-61a0645103fa}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel PublicRestroom, ! Name
  ,                                       ! Default Construction Set Name
  {3cae84ee-266d-4bcd-8d1d-e082905323f7}, ! Default Schedule Set Name
  {f743cb13-8e70-49ae-8217-e8e96bf989ee}, ! Group Rendering Name
  {34202930-0336-47e5-a85a-84f9bfea437c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {89b40f99-6ace-4b0c-8b38-937b4f20a835}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel StaffLounge, ! Name
  ,                                       ! Default Construction Set Name
  {f0a0e69f-8773-454f-ab2b-9083a8573d86}, ! Default Schedule Set Name
  {6b43ee03-3337-41b9-a5c3-388a78c9718c}, ! Group Rendering Name
  {81e64cc4-8b9f-4830-a16c-8a3e8a694216}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {5d486046-1c5f-4a8b-bb4c-88d3c66bb5f5}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Stair, ! Name
  ,                                       ! Default Construction Set Name
  {56f0adc8-1afa-47d8-8f2a-931b8a8b242e}, ! Default Schedule Set Name
  {0edc57d3-3f86-47f6-ac9d-b97a699b73f6}, ! Group Rendering Name
  {57e60acc-fca3-44cd-a8d7-e7823379206d}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {fb331246-dff0-4ca3-9a69-c500f3bef591}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 SmallHotel Storage, ! Name
  ,                                       ! Default Construction Set Name
  {0938e27d-3589-425b-b51a-39c007ee7e1c}, ! Default Schedule Set Name
  {5f8b7bcc-d519-4629-b723-1c667e1679e6}, ! Group Rendering Name
  {c9782688-2c46-4b28-aa1a-20f1655b2928}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {c4cbe373-18fb-49b8-b39d-47127b252138}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Corridor, ! Name
  ,                                       ! Default Construction Set Name
  {280e127d-201b-4c3a-ab1a-de3b1fe7defc}, ! Default Schedule Set Name
  {0f8a3494-4689-46c0-9110-9f9019fe6c56}, ! Group Rendering Name
  {ad5fbd47-e1ed-45d4-8fe0-6dd34a41fd7c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {97ceaa60-1e38-4b53-b9da-e4a582ca90e0}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Exercise, ! Name
  ,                                       ! Default Construction Set Name
  {6fc42115-b349-4743-aee6-2fc6911076da}, ! Default Schedule Set Name
  {5a3079c5-f8c7-46e4-8a9e-b9026c42b454}, ! Group Rendering Name
  {55acd04d-5b52-44a9-a84d-44a3726c8f62}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {aa611023-3510-4bda-8817-28470a9c436e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel GuestLounge, ! Name
  ,                                       ! Default Construction Set Name
  {ce1c8a2f-ea2a-48bb-96ae-3d0b2fd68ab0}, ! Default Schedule Set Name
  {b5495afa-b56f-4830-b37d-10713d6cad80}, ! Group Rendering Name
  {890fb184-d168-4b02-87db-933816e6ae2c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {3877ce1c-2a3f-42d1-a843-d4068e8d7f47}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel GuestRoom, ! Name
  ,                                       ! Default Construction Set Name
  {4d1582a5-48d7-4e68-83fb-b7240fd6efee}, ! Default Schedule Set Name
  {f71eded9-248d-40f0-bb87-f45efa10676e}, ! Group Rendering Name
  {e4840edc-d2c9-4092-be08-0c1199f56bc6}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {f0deeb5e-63d0-4ae3-95bc-293d6499386b}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Laundry, ! Name
  ,                                       ! Default Construction Set Name
  {3a35443b-8f29-4f9c-88d9-f83b40a60116}, ! Default Schedule Set Name
  {ea1f0a58-79af-431b-93f4-588ce3855913}, ! Group Rendering Name
  {51acd885-e4bc-4666-87ee-321df3478d37}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {0543013d-b440-4ecb-b424-68ebccb79645}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Mechanical, ! Name
  ,                                       ! Default Construction Set Name
  {fb36d161-c5dd-48c4-9158-42e944ddd041}, ! Default Schedule Set Name
  {5929b8e4-e0ab-4f4a-8226-bfc95ac79947}, ! Group Rendering Name
  {1350a41f-7085-4ac0-a537-9aba4cefc136}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {397f0d59-0c2f-4ee9-b946-5752bf10f1f1}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Meeting, ! Name
  ,                                       ! Default Construction Set Name
  {472ed815-2bcf-49c8-bfa0-0654a1bf2611}, ! Default Schedule Set Name
  {99c18296-bfb0-46ac-9514-b033272bebe0}, ! Group Rendering Name
  {2fcea50a-25f2-4c3b-bd73-22ea9c3c034b}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {323a9f41-a49a-4f30-8aa0-79c9606fb1fa}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Office, ! Name
  ,                                       ! Default Construction Set Name
  {340fbf4a-73e4-4f18-bb19-d29ff827dbb5}, ! Default Schedule Set Name
  {068cecc2-7c03-4676-8c4f-9186caf5f5c6}, ! Group Rendering Name
  {ab39f3ea-873d-4927-a564-be090e3463ea}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {39bb0670-79a2-431b-b7f4-31837edeeccb}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel PublicRestroom, ! Name
  ,                                       ! Default Construction Set Name
  {3cae84ee-266d-4bcd-8d1d-e082905323f7}, ! Default Schedule Set Name
  {f798d31e-d1aa-4d8f-aa70-094f3f847fe6}, ! Group Rendering Name
  {34202930-0336-47e5-a85a-84f9bfea437c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {d8c9ec8a-543c-48dd-8400-9cde253c7a15}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel StaffLounge, ! Name
  ,                                       ! Default Construction Set Name
  {f0a0e69f-8773-454f-ab2b-9083a8573d86}, ! Default Schedule Set Name
  {1bc168df-9882-4ea3-af00-4f6d39a6f5ab}, ! Group Rendering Name
  {81e64cc4-8b9f-4830-a16c-8a3e8a694216}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {513565f1-4054-46c0-bfb0-16bb946e5595}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Stair, ! Name
  ,                                       ! Default Construction Set Name
  {56f0adc8-1afa-47d8-8f2a-931b8a8b242e}, ! Default Schedule Set Name
  {4ae267d4-445c-456d-b79a-c7c84068a9ca}, ! Group Rendering Name
  {57e60acc-fca3-44cd-a8d7-e7823379206d}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {9eeec867-f1f9-4359-8425-1e7d9bdc31e0}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 SmallHotel Storage, ! Name
  ,                                       ! Default Construction Set Name
  {0938e27d-3589-425b-b51a-39c007ee7e1c}, ! Default Schedule Set Name
  {bc7e8831-0873-4243-9a5a-6ad2c326be4d}, ! Group Rendering Name
  {c9782688-2c46-4b28-aa1a-20f1655b2928}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {6207a449-e0ab-4ce1-9ab7-1ee6535a3caf}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Corridor,   ! Name
  ,                                       ! Default Construction Set Name
  {280e127d-201b-4c3a-ab1a-de3b1fe7defc}, ! Default Schedule Set Name
  {ee58e99b-000e-4ffd-850c-13a5e5c5cac2}, ! Group Rendering Name
  {ad5fbd47-e1ed-45d4-8fe0-6dd34a41fd7c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {702e403d-95f3-4679-9315-309cfb85eed9}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Exercise,   ! Name
  ,                                       ! Default Construction Set Name
  {6fc42115-b349-4743-aee6-2fc6911076da}, ! Default Schedule Set Name
  {c8feca3c-9a15-440e-8399-2a98cb979933}, ! Group Rendering Name
  {55acd04d-5b52-44a9-a84d-44a3726c8f62}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {1f60351c-d4a9-4fe7-a594-5aca1d58ba8b}, ! Handle
  ASHRAE 90.1-2004 SmallHotel GuestLounge, ! Name
  ,                                       ! Default Construction Set Name
  {ce1c8a2f-ea2a-48bb-96ae-3d0b2fd68ab0}, ! Default Schedule Set Name
  {913858de-17b3-490f-871e-204623339c99}, ! Group Rendering Name
  {890fb184-d168-4b02-87db-933816e6ae2c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {2f3d9c4c-e7ce-4733-ad2d-4f73e04c4b93}, ! Handle
  ASHRAE 90.1-2004 SmallHotel GuestRoom,  ! Name
  ,                                       ! Default Construction Set Name
  {4d1582a5-48d7-4e68-83fb-b7240fd6efee}, ! Default Schedule Set Name
  {ce977d1f-d2a6-4dde-b1d7-14a3b5a96437}, ! Group Rendering Name
  {e4840edc-d2c9-4092-be08-0c1199f56bc6}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {ea2045fb-8940-46b9-8002-d3cd6e627566}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Laundry,    ! Name
  ,                                       ! Default Construction Set Name
  {3a35443b-8f29-4f9c-88d9-f83b40a60116}, ! Default Schedule Set Name
  {683c76eb-0444-4aa6-b7d0-6fc9773ca37b}, ! Group Rendering Name
  {51acd885-e4bc-4666-87ee-321df3478d37}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {67f6f4bb-4276-4cd8-b8aa-c803c886d565}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Mechanical, ! Name
  ,                                       ! Default Construction Set Name
  {fb36d161-c5dd-48c4-9158-42e944ddd041}, ! Default Schedule Set Name
  {9f9375db-b12b-414e-8fa2-2d33bf937100}, ! Group Rendering Name
  {1350a41f-7085-4ac0-a537-9aba4cefc136}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {8962aa27-acfe-41f4-8be7-e2b7baf77da7}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Meeting,    ! Name
  ,                                       ! Default Construction Set Name
  {472ed815-2bcf-49c8-bfa0-0654a1bf2611}, ! Default Schedule Set Name
  {2b659a7b-929a-4baa-ac1a-c0ddda762b8a}, ! Group Rendering Name
  {2fcea50a-25f2-4c3b-bd73-22ea9c3c034b}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {0667846e-6e0b-4725-9d22-e4243cf38ce7}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Office,     ! Name
  ,                                       ! Default Construction Set Name
  {340fbf4a-73e4-4f18-bb19-d29ff827dbb5}, ! Default Schedule Set Name
  {e2557c03-c846-4b0f-afc9-887a6bb1613b}, ! Group Rendering Name
  {ab39f3ea-873d-4927-a564-be090e3463ea}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {92264485-d9dd-4dda-89bb-494bf75fe098}, ! Handle
  ASHRAE 90.1-2004 SmallHotel PublicRestroom, ! Name
  ,                                       ! Default Construction Set Name
  {3cae84ee-266d-4bcd-8d1d-e082905323f7}, ! Default Schedule Set Name
  {8b6e1581-9b7a-4140-8c2f-10e5fa37a7c8}, ! Group Rendering Name
  {34202930-0336-47e5-a85a-84f9bfea437c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {a3cea333-1fb5-4ac7-b23f-d9100c4f7e6b}, ! Handle
  ASHRAE 90.1-2004 SmallHotel StaffLounge, ! Name
  ,                                       ! Default Construction Set Name
  {f0a0e69f-8773-454f-ab2b-9083a8573d86}, ! Default Schedule Set Name
  {5f53d06c-52b0-4238-a005-2e0131132014}, ! Group Rendering Name
  {81e64cc4-8b9f-4830-a16c-8a3e8a694216}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {46b9e0d5-1ecc-4d90-b8bb-013405710077}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Stair,      ! Name
  ,                                       ! Default Construction Set Name
  {56f0adc8-1afa-47d8-8f2a-931b8a8b242e}, ! Default Schedule Set Name
  {cdda9854-2b51-41d9-b3b9-3eb9dc75d32c}, ! Group Rendering Name
  {57e60acc-fca3-44cd-a8d7-e7823379206d}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {7ef2287a-bd8f-4f2a-87d9-39ca5aaa880f}, ! Handle
  ASHRAE 90.1-2004 SmallHotel Storage,    ! Name
  ,                                       ! Default Construction Set Name
  {0938e27d-3589-425b-b51a-39c007ee7e1c}, ! Default Schedule Set Name
  {746cc46b-65e1-4793-945c-a2a09fc8c337}, ! Group Rendering Name
  {c9782688-2c46-4b28-aa1a-20f1655b2928}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {5b6a6a43-6d83-4096-b8fc-231982005185}, ! Handle
  CBECS 1980-2004 SmallHotel Corridor,    ! Name
  ,                                       ! Default Construction Set Name
  {280e127d-201b-4c3a-ab1a-de3b1fe7defc}, ! Default Schedule Set Name
  {24c64d6f-f63f-428c-bb4a-f160b6b6b01d}, ! Group Rendering Name
  {ad5fbd47-e1ed-45d4-8fe0-6dd34a41fd7c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {8ee34e1e-0adf-4dfd-b9fd-fc39bba26fd0}, ! Handle
  CBECS 1980-2004 SmallHotel Exercise,    ! Name
  ,                                       ! Default Construction Set Name
  {6fc42115-b349-4743-aee6-2fc6911076da}, ! Default Schedule Set Name
  {dfd01462-132e-4ba1-99af-73f4ff06b0e1}, ! Group Rendering Name
  {55acd04d-5b52-44a9-a84d-44a3726c8f62}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {39c58bca-d588-4c82-a4af-93e5e62ff3be}, ! Handle
  CBECS 1980-2004 SmallHotel GuestLounge, ! Name
  ,                                       ! Default Construction Set Name
  {ce1c8a2f-ea2a-48bb-96ae-3d0b2fd68ab0}, ! Default Schedule Set Name
  {ec73ac9b-5bd0-4b35-bf89-4c622a85aca9}, ! Group Rendering Name
  {890fb184-d168-4b02-87db-933816e6ae2c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {f2f192b2-7cc5-474f-b565-c83756333bf1}, ! Handle
  CBECS 1980-2004 SmallHotel GuestRoom,   ! Name
  ,                                       ! Default Construction Set Name
  {4d1582a5-48d7-4e68-83fb-b7240fd6efee}, ! Default Schedule Set Name
  {59d661bc-c406-46bf-83bf-dd9f645dd256}, ! Group Rendering Name
  {e4840edc-d2c9-4092-be08-0c1199f56bc6}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {f0a9a9b6-2ec5-40bf-92f8-8be2206cf1af}, ! Handle
  CBECS 1980-2004 SmallHotel Laundry,     ! Name
  ,                                       ! Default Construction Set Name
  {3a35443b-8f29-4f9c-88d9-f83b40a60116}, ! Default Schedule Set Name
  {ba7caf01-0c90-466c-8fc3-96111a9758df}, ! Group Rendering Name
  {51acd885-e4bc-4666-87ee-321df3478d37}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {41db5728-f678-4dec-be02-7c25552c3cfe}, ! Handle
  CBECS 1980-2004 SmallHotel Mechanical,  ! Name
  ,                                       ! Default Construction Set Name
  {fb36d161-c5dd-48c4-9158-42e944ddd041}, ! Default Schedule Set Name
  {2d3ed50b-b44d-4903-9fec-111f7d1dfdd5}, ! Group Rendering Name
  {1350a41f-7085-4ac0-a537-9aba4cefc136}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {424057a4-79da-46f5-9f57-94e6e9bc2317}, ! Handle
  CBECS 1980-2004 SmallHotel Meeting,     ! Name
  ,                                       ! Default Construction Set Name
  {472ed815-2bcf-49c8-bfa0-0654a1bf2611}, ! Default Schedule Set Name
  {6682fa33-ab90-4329-a97b-9917d4474991}, ! Group Rendering Name
  {2fcea50a-25f2-4c3b-bd73-22ea9c3c034b}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {feb7fde2-de7d-4205-8e0a-89a64c74d0a7}, ! Handle
  CBECS 1980-2004 SmallHotel Office,      ! Name
  ,                                       ! Default Construction Set Name
  {340fbf4a-73e4-4f18-bb19-d29ff827dbb5}, ! Default Schedule Set Name
  {dde7520d-d37b-49a3-93f1-24f9d2725b27}, ! Group Rendering Name
  {ab39f3ea-873d-4927-a564-be090e3463ea}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {739bdaf3-cec7-4624-9098-ea208f2cc1ca}, ! Handle
  CBECS 1980-2004 SmallHotel PublicRestroom, ! Name
  ,                                       ! Default Construction Set Name
  {3cae84ee-266d-4bcd-8d1d-e082905323f7}, ! Default Schedule Set Name
  {f0b0e042-fe72-41bb-acee-e2f752f56d55}, ! Group Rendering Name
  {34202930-0336-47e5-a85a-84f9bfea437c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {535aca8f-0641-478d-947d-5091849234cb}, ! Handle
  CBECS 1980-2004 SmallHotel StaffLounge, ! Name
  ,                                       ! Default Construction Set Name
  {f0a0e69f-8773-454f-ab2b-9083a8573d86}, ! Default Schedule Set Name
  {38400f6f-3e24-4d4b-ac2a-827d53b64b04}, ! Group Rendering Name
  {81e64cc4-8b9f-4830-a16c-8a3e8a694216}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {4adfcbd5-d5f3-42a3-a641-5d59f4b6701e}, ! Handle
  CBECS 1980-2004 SmallHotel Stair,       ! Name
  ,                                       ! Default Construction Set Name
  {56f0adc8-1afa-47d8-8f2a-931b8a8b242e}, ! Default Schedule Set Name
  {c0d80f02-7f46-4614-a6f4-ac18ee08407e}, ! Group Rendering Name
  {57e60acc-fca3-44cd-a8d7-e7823379206d}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {e898d834-e41f-4df1-90b8-51434f6b83c7}, ! Handle
  CBECS 1980-2004 SmallHotel Storage,     ! Name
  ,                                       ! Default Construction Set Name
  {0938e27d-3589-425b-b51a-39c007ee7e1c}, ! Default Schedule Set Name
  {e8b79f7f-dbeb-4fee-b489-769658235325}, ! Group Rendering Name
  {c9782688-2c46-4b28-aa1a-20f1655b2928}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {49ef33e3-4f18-4dee-846c-78f4a5b56d5b}, ! Handle
  CBECS Before-1980 SmallHotel Corridor,  ! Name
  ,                                       ! Default Construction Set Name
  {280e127d-201b-4c3a-ab1a-de3b1fe7defc}, ! Default Schedule Set Name
  {35634438-2a14-436b-967a-1a1c011deeb6}, ! Group Rendering Name
  {ad5fbd47-e1ed-45d4-8fe0-6dd34a41fd7c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {036cd421-4575-454e-84c6-ec5c4b6359bf}, ! Handle
  CBECS Before-1980 SmallHotel Exercise,  ! Name
  ,                                       ! Default Construction Set Name
  {6fc42115-b349-4743-aee6-2fc6911076da}, ! Default Schedule Set Name
  {7b254a2e-04d7-43e0-a645-759870017af2}, ! Group Rendering Name
  {55acd04d-5b52-44a9-a84d-44a3726c8f62}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {156a9b1d-62c1-4a90-9be1-19fa0a94044b}, ! Handle
  CBECS Before-1980 SmallHotel GuestLounge, ! Name
  ,                                       ! Default Construction Set Name
  {ce1c8a2f-ea2a-48bb-96ae-3d0b2fd68ab0}, ! Default Schedule Set Name
  {5ebced5e-3f31-4b38-b3ba-71a84f339b2b}, ! Group Rendering Name
  {890fb184-d168-4b02-87db-933816e6ae2c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {9baaba08-52e9-4e52-be12-3a7868c4c3f8}, ! Handle
  CBECS Before-1980 SmallHotel GuestRoom, ! Name
  ,                                       ! Default Construction Set Name
  {4d1582a5-48d7-4e68-83fb-b7240fd6efee}, ! Default Schedule Set Name
  {4d2fd4bb-86c4-45a2-b367-6424caf3dbcb}, ! Group Rendering Name
  {e4840edc-d2c9-4092-be08-0c1199f56bc6}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {fcb0ebc1-5e8b-45d1-bfa7-baec2f437b22}, ! Handle
  CBECS Before-1980 SmallHotel Laundry,   ! Name
  ,                                       ! Default Construction Set Name
  {3a35443b-8f29-4f9c-88d9-f83b40a60116}, ! Default Schedule Set Name
  {d102820c-e018-47e9-aeca-f08d993e71a5}, ! Group Rendering Name
  {51acd885-e4bc-4666-87ee-321df3478d37}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {2e90e5ce-218c-4eb3-8fd8-3b81487520d9}, ! Handle
  CBECS Before-1980 SmallHotel Mechanical, ! Name
  ,                                       ! Default Construction Set Name
  {fb36d161-c5dd-48c4-9158-42e944ddd041}, ! Default Schedule Set Name
  {cb0fb433-7510-420d-a0b4-25fc9d6bc80c}, ! Group Rendering Name
  {1350a41f-7085-4ac0-a537-9aba4cefc136}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {38e601c3-e080-4fac-9a99-bdb5c7051359}, ! Handle
  CBECS Before-1980 SmallHotel Meeting,   ! Name
  ,                                       ! Default Construction Set Name
  {472ed815-2bcf-49c8-bfa0-0654a1bf2611}, ! Default Schedule Set Name
  {fec49046-661d-44d0-b6f8-707fb3159a70}, ! Group Rendering Name
  {2fcea50a-25f2-4c3b-bd73-22ea9c3c034b}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {f9fd7e78-0b6a-4bfd-9ffc-2f823f0458fa}, ! Handle
  CBECS Before-1980 SmallHotel Office,    ! Name
  ,                                       ! Default Construction Set Name
  {340fbf4a-73e4-4f18-bb19-d29ff827dbb5}, ! Default Schedule Set Name
  {752a3c9f-8891-48d8-b15e-58b0d2c4112d}, ! Group Rendering Name
  {ab39f3ea-873d-4927-a564-be090e3463ea}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {7d1aaeb4-9f92-4278-b599-1536b2187489}, ! Handle
  CBECS Before-1980 SmallHotel PublicRestroom, ! Name
  ,                                       ! Default Construction Set Name
  {3cae84ee-266d-4bcd-8d1d-e082905323f7}, ! Default Schedule Set Name
  {1d43aa5c-1464-4d9a-b36f-973e73b714df}, ! Group Rendering Name
  {34202930-0336-47e5-a85a-84f9bfea437c}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {e683eda8-4735-4c08-899c-4e969eb008a1}, ! Handle
  CBECS Before-1980 SmallHotel StaffLounge, ! Name
  ,                                       ! Default Construction Set Name
  {f0a0e69f-8773-454f-ab2b-9083a8573d86}, ! Default Schedule Set Name
  {636455e9-5675-40d2-881a-61fa0b2a8d0e}, ! Group Rendering Name
  {81e64cc4-8b9f-4830-a16c-8a3e8a694216}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {12395a8b-8045-4733-ac3d-b2b551957a8b}, ! Handle
  CBECS Before-1980 SmallHotel Stair,     ! Name
  ,                                       ! Default Construction Set Name
  {56f0adc8-1afa-47d8-8f2a-931b8a8b242e}, ! Default Schedule Set Name
  {ce8b0265-c5d5-407d-b1ce-abe483424e61}, ! Group Rendering Name
  {57e60acc-fca3-44cd-a8d7-e7823379206d}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {db7a3e90-adc3-499d-9ffe-2300c622c5e8}, ! Handle
  CBECS Before-1980 SmallHotel Storage,   ! Name
  ,                                       ! Default Construction Set Name
  {0938e27d-3589-425b-b51a-39c007ee7e1c}, ! Default Schedule Set Name
  {102f1190-d5be-460b-898b-56472e5a6897}, ! Group Rendering Name
  {c9782688-2c46-4b28-aa1a-20f1655b2928}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {8827bb90-a698-4b1b-ab0d-86617a643bb9}, ! Handle
  Empty Space Type,                       ! Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  {45d7b7b2-ec1a-48e6-b0c7-267f7b96237c}; ! Group Rendering Name

OS:SpaceType,
  {72027062-0854-48c5-8f5a-d7cbf3f718c5}, ! Handle
  Attic,                                  ! Name
  ,                                       ! Default Construction Set Name
  {c2bef51c-f658-4e20-9043-999f8a72c62a}, ! Default Schedule Set Name
  {b63c13aa-3cd7-4cb7-a25b-d4504df66923}; ! Group Rendering Name

OS:ThermostatSetpoint:DualSetpoint,
  {776dfa42-28d9-421c-8122-8ae6f25a3116}, ! Handle
  SmallHotel Thermostat,                  ! Name
  {739c07c8-6b2f-4119-9e28-7ff1c807a9fa}, ! Heating Setpoint Temperature Schedule Name
  {5ced9253-62c5-4ecf-b092-3ccebe47542e}; ! Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {f001d605-d908-45fd-ae68-86e7bc047bc0}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:WindowMaterial:Gas,
  {94112a6c-69ca-4ff2-8255-cd4acdddce7d}, ! Handle
  000 Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {d75e98ed-3a54-4936-bfa2-19e3b3c4323e}, ! Handle
  000 Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002;                    ! Conductivity

OS:WindowMaterial:Glazing,
  {ffc31599-2d43-44d3-8652-d5f356a8144c}, ! Handle
  Theoretical Glass [167],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.2374,                                 ! Solar Transmittance at Normal Incidence
  0.71260000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71260000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.25119999999999998,                    ! Visible Transmittance at Normal Incidence
  0.69879999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.69879999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.98499999999999999,                    ! Front Side Infrared Hemispherical Emissivity
  0.98499999999999999,                    ! Back Side Infrared Hemispherical Emissivity
  2.1073,                                 ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {8112d6c6-bc78-4823-bf11-228298117ca7}, ! Handle
  Theoretical Glass [197],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.2349,                                 ! Solar Transmittance at Normal Incidence
  0.71509999999999996,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71509999999999996,                    ! Back Side Solar Reflectance at Normal Incidence
  0.25119999999999998,                    ! Visible Transmittance at Normal Incidence
  0.69879999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.69879999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.041500000000000002,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {c0a9fdce-76df-45df-a705-8977fa05c4ea}, ! Handle
  Theoretical Glass [202],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.23250000000000001,                    ! Solar Transmittance at Normal Incidence
  0.71750000000000003,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71750000000000003,                    ! Back Side Solar Reflectance at Normal Incidence
  0.31919999999999998,                    ! Visible Transmittance at Normal Incidence
  0.63080000000000003,                    ! Front Side Visible Reflectance at Normal Incidence
  0.63080000000000003,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.019199999999999998,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {247490bd-3931-4726-b87b-a1a84d78e842}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {b7b205fc-1ad4-4465-b065-38ef32cbb33a}, ! Handle
  Theoretical Glass [216],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.38009999999999999,                    ! Solar Transmittance at Normal Incidence
  0.56989999999999996,                    ! Front Side Solar Reflectance at Normal Incidence
  0.56989999999999996,                    ! Back Side Solar Reflectance at Normal Incidence
  0.50790000000000002,                    ! Visible Transmittance at Normal Incidence
  0.44209999999999999,                    ! Front Side Visible Reflectance at Normal Incidence
  0.44209999999999999,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {90996339-3af1-42c0-8e73-f8b63c14443c}, ! Handle
  Theoretical Glass [221],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.42959999999999998,                    ! Solar Transmittance at Normal Incidence
  0.52039999999999997,                    ! Front Side Solar Reflectance at Normal Incidence
  0.52039999999999997,                    ! Back Side Solar Reflectance at Normal Incidence
  0.45029999999999998,                    ! Visible Transmittance at Normal Incidence
  0.49969999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.49969999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.0088999999999999999,                  ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:SimpleGlazingSystem,
  {59496223-2f29-49ce-a526-a714d0804683}, ! Handle
  Fixed Window 2.62/0.30/0.21,            ! Name
  2.6118800000000002,                     ! U-Factor
  0.29999999999999999,                    ! Solar Heat Gain Coefficient
  0.20999999999999999;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {d69d4043-520a-42d9-8e64-8a2241e8dc3f}, ! Handle
  Fixed Window 2.67/0.30/0.21,            ! Name
  2.66866,                                ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {7074e73a-3984-450f-80fe-d1f4e1655757}, ! Handle
  Fixed Window 2.96/0.39/0.31,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {dae5e585-38bb-4edb-87d5-d0b95f602273}, ! Handle
  Fixed Window 2.96/0.49/0.41,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.40999999999999998;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {2b71e728-078a-4da3-b149-2149b07e6585}, ! Handle
  Fixed Window 2.96/0.62/0.54,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.61499999999999999,                    ! Solar Heat Gain Coefficient
  0.54000000000000004;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {17fa25b4-69a0-4eca-9518-f72defda3221}, ! Handle
  Fixed Window 2.96/0.7/0.63,             ! Name
  2.9525600000000001,                     ! U-Factor
  0.69999999999999996,                    ! Solar Heat Gain Coefficient
  0.63;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {631dc7fc-3ec7-4f33-b594-1ea0bb5db5ea}, ! Handle
  Fixed Window 3.24/0.25/0.16,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.16;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {1c24e6aa-7f8c-4fdd-a238-22fe76cd4c07}, ! Handle
  Fixed Window 3.24/0.39/0.31,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {eeeb4f57-4884-4d5d-9174-69c65ae3cce3}, ! Handle
  Fixed Window 3.24/0.49/0.41,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.40999999999999998;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {714d8506-faee-4283-8443-e6df561e8f72}, ! Handle
  Fixed Window 3.35/0.36/0.27,            ! Name
  3.3500200000000002,                     ! U-Factor
  0.35999999999999999,                    ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {b748cebb-750e-4592-af1e-9143b404d7a3}, ! Handle
  Fixed Window 3.35/0.39/0.31,            ! Name
  3.3500200000000002,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {4763c532-664c-40d2-906c-a48262d65805}, ! Handle
  Fixed Window 3.53/0.41/0.32,            ! Name
  3.5203600000000002,                     ! U-Factor
  0.40999999999999998,                    ! Solar Heat Gain Coefficient
  0.32000000000000001;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {c59512a9-cc4b-40e6-8e17-8a3dd3cb5099}, ! Handle
  Fixed Window 3.81/0.3/.21,              ! Name
  2.9525600000000001,                     ! U-Factor
  0.29999999999999999,                    ! Solar Heat Gain Coefficient
  0.20999999999999999;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {71266bac-d6c7-4399-bfb3-08b95465b8cd}, ! Handle
  Fixed Window 3.81/0.39/0.27,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {f7f944ec-6896-4fbf-b79e-f0a8f1b76b66}, ! Handle
  Fixed Window 3.81/0.49/0.38,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {c03250a4-6505-4259-beb0-704ab7dce828}, ! Handle
  Fixed Window 4.09/0.26/0.13,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.13;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {c2ac2042-c739-4a14-b33d-c994a14ec3b3}, ! Handle
  Fixed Window 4.09/0.36/0.23,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.35999999999999999,                    ! Solar Heat Gain Coefficient
  0.23000000000000001;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {fa9d95ae-fde8-4bb6-8d82-ec32f33dfff8}, ! Handle
  Fixed Window 4.09/0.39/0.25,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.25;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {b655188a-483a-4ecb-b29f-8c0066560b06}, ! Handle
  Fixed Window 5.84/0.25/0.11,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.11;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {56a7911c-b44f-47a8-bf4e-c3607ca067c7}, ! Handle
  Fixed Window 5.84/0.39/0.22,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.22;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {dba3026a-06d0-4889-96d3-605217ee861d}, ! Handle
  Fixed Window 5.84/0.44/0.27,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.44,                                   ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {019fa0dc-c346-419a-817d-889e8682ed3d}, ! Handle
  Fixed Window 5.84/0.54/0.38,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.54000000000000004,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {65c53518-3141-4486-9e0c-8bb3718ba612}, ! Handle
  Fixed Window 5.84/0.61/0.47,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.60999999999999999,                    ! Solar Heat Gain Coefficient
  0.46999999999999997;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00339f84-ad44-46c9-8c40-cc1b68aea8a8}, ! Handle
  Fixed Window 5.84/0.70/0.60,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.69999999999999996,                    ! Solar Heat Gain Coefficient
  0.59999999999999998;                    ! Visible Transmittance

OS:Schedule:Ruleset,
  {739c07c8-6b2f-4119-9e28-7ff1c807a9fa}, ! Handle
  SmallHotel HtgSetp,                     ! Name
  {4e031dab-ef64-49d9-bbf5-573b1e351120}, ! Schedule Type Limits Name
  {24103b2d-5be8-4005-84b7-c0d2c999425a}, ! Default Day Schedule Name
  {9af921a2-d9e3-4fbc-902c-310c302abfc9}, ! Summer Design Day Schedule Name
  {2bc3812c-84b7-40ee-9781-879cd59d6493}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {24103b2d-5be8-4005-84b7-c0d2c999425a}, ! Handle
  SmallHotel HtgSetp Default Schedule,    ! Name
  {4e031dab-ef64-49d9-bbf5-573b1e351120}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2bc3812c-84b7-40ee-9781-879cd59d6493}, ! Handle
  SmallHotel HtgSetp Winter Design Day,   ! Name
  {4e031dab-ef64-49d9-bbf5-573b1e351120}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Day,
  {9af921a2-d9e3-4fbc-902c-310c302abfc9}, ! Handle
  SmallHotel HtgSetp Summer Design Day,   ! Name
  {4e031dab-ef64-49d9-bbf5-573b1e351120}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {efde7d33-208b-406c-aa87-ad8f0668aadf}, ! Handle
  SmallHotel GuestRoom Occ,               ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {5da827ab-d837-49ec-bbe4-00a4344973eb}, ! Default Day Schedule Name
  {72903f4d-e8f0-47f7-9f71-fdeb4a9e0e44}, ! Summer Design Day Schedule Name
  {f224ebd0-4ea2-4ec6-b7fc-df22b885183c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5da827ab-d837-49ec-bbe4-00a4344973eb}, ! Handle
  SmallHotel GuestRoom Occ Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {0453d171-5abf-47b2-9bf8-6751a13e3e11}, ! Handle
  SmallHotel GuestRoom Occ Rule 1,        ! Name
  {efde7d33-208b-406c-aa87-ad8f0668aadf}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f49dfe43-22b0-4978-8ee0-5163985a1faf}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f49dfe43-22b0-4978-8ee0-5163985a1faf}, ! Handle
  SmallHotel GuestRoom Occ Rule 1 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.65000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.34000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.34000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5;                                    ! Value Until Time 8

OS:Schedule:Day,
  {f224ebd0-4ea2-4ec6-b7fc-df22b885183c}, ! Handle
  SmallHotel GuestRoom Occ Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {72903f4d-e8f0-47f7-9f71-fdeb4a9e0e44}, ! Handle
  SmallHotel GuestRoom Occ Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {6385c472-856d-4f5e-8984-355b3d524452}, ! Handle
  SmallHotel Bldg Occ,                    ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {6fc826bf-0e4a-4b15-8980-7ba3280eaa46}, ! Default Day Schedule Name
  {13634e90-6e82-4e48-9e59-f222d32bd234}, ! Summer Design Day Schedule Name
  {59f820b9-d742-4ce2-8164-df446049c2bc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6fc826bf-0e4a-4b15-8980-7ba3280eaa46}, ! Handle
  SmallHotel Bldg Occ Default Schedule,   ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {13634e90-6e82-4e48-9e59-f222d32bd234}, ! Handle
  SmallHotel Bldg Occ Summer Design Day,  ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {99a7b2fc-fd81-4557-b557-79842dbe2450}, ! Handle
  SmallHotel Bldg Occ Rule 2,             ! Name
  {6385c472-856d-4f5e-8984-355b3d524452}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6b0886e1-714b-40b5-8f17-2fa74cc5e6ba}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6b0886e1-714b-40b5-8f17-2fa74cc5e6ba}, ! Handle
  SmallHotel Bldg Occ Rule 2 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.90000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.59999999999999998,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996;                    ! Value Until Time 7

OS:Schedule:Day,
  {59f820b9-d742-4ce2-8164-df446049c2bc}, ! Handle
  SmallHotel Bldg Occ Winter Design Day,  ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {42b64f38-d848-4692-862d-c7deebc62044}, ! Handle
  SmallHotel Bldg Occ Rule 1,             ! Name
  {6385c472-856d-4f5e-8984-355b3d524452}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6e71b8a2-2b34-4f93-8f61-61aff023409e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6e71b8a2-2b34-4f93-8f61-61aff023409e}, ! Handle
  SmallHotel Bldg Occ Rule 1 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.69999999999999996,                    ! Value Until Time 1
  11,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004;                    ! Value Until Time 8

OS:Schedule:Ruleset,
  {b17b24c4-8c5c-4765-8313-636bf8643f81}, ! Handle
  SmallHotel Laundry Gas,                 ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {42b917c8-2b6e-4907-a230-1bd62fd447f2}, ! Default Day Schedule Name
  {3126eede-3c6a-468d-83b0-cdd104214402}, ! Summer Design Day Schedule Name
  {904084aa-0abc-42bc-bbf3-3ebc950f411d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {42b917c8-2b6e-4907-a230-1bd62fd447f2}, ! Handle
  SmallHotel Laundry Gas Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {904084aa-0abc-42bc-bbf3-3ebc950f411d}, ! Handle
  SmallHotel Laundry Gas Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3126eede-3c6a-468d-83b0-cdd104214402}, ! Handle
  SmallHotel Laundry Gas Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {2f309574-c46e-4171-8908-2fa96273df40}, ! Handle
  SmallHotel GuestRoom Light,             ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {43ccd6b9-6093-4de4-b026-bc466bda67a6}, ! Default Day Schedule Name
  {51844899-0696-4d6c-b006-2f8a1fd6b30f}, ! Summer Design Day Schedule Name
  {b51650a2-adea-45bc-ba01-5562c38aa817}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {43ccd6b9-6093-4de4-b026-bc466bda67a6}, ! Handle
  SmallHotel GuestRoom Light Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.22,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.22,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.56,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.44,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.89,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.89,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.67,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.33;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {06e4fe64-2f61-4621-aa70-cab7d2def485}, ! Handle
  SmallHotel GuestRoom Light Rule 1,      ! Name
  {2f309574-c46e-4171-8908-2fa96273df40}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {46f9b5f6-db05-4882-baa8-2612c8e0e194}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {46f9b5f6-db05-4882-baa8-2612c8e0e194}, ! Handle
  SmallHotel GuestRoom Light Rule 1 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.26000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.11,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40999999999999998,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.56000000000000005,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40999999999999998,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.33000000000000002,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.84999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.84999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40999999999999998;                    ! Value Until Time 10

OS:Schedule:Day,
  {b51650a2-adea-45bc-ba01-5562c38aa817}, ! Handle
  SmallHotel GuestRoom Light Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {51844899-0696-4d6c-b006-2f8a1fd6b30f}, ! Handle
  SmallHotel GuestRoom Light Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {5ced9253-62c5-4ecf-b092-3ccebe47542e}, ! Handle
  SmallHotel ClgSetp,                     ! Name
  {b8803a08-584a-4a99-8871-be106bdba810}, ! Schedule Type Limits Name
  {64c42739-f830-4104-b4fc-6a34a0478279}, ! Default Day Schedule Name
  {6965e96f-7edb-4fed-b024-487b387e60f0}, ! Summer Design Day Schedule Name
  {2383ccbe-fe1c-4afd-8572-24d377998e4d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {64c42739-f830-4104-b4fc-6a34a0478279}, ! Handle
  SmallHotel ClgSetp Default Schedule,    ! Name
  {b8803a08-584a-4a99-8871-be106bdba810}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2383ccbe-fe1c-4afd-8572-24d377998e4d}, ! Handle
  SmallHotel ClgSetp Winter Design Day,   ! Name
  {b8803a08-584a-4a99-8871-be106bdba810}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Day,
  {6965e96f-7edb-4fed-b024-487b387e60f0}, ! Handle
  SmallHotel ClgSetp Summer Design Day,   ! Name
  {b8803a08-584a-4a99-8871-be106bdba810}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {38a9bb2f-3179-487c-97ea-40a6325472d8}, ! Handle
  SmallHotel StaffLounge Occ,             ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {f0a7b3cd-608c-4aeb-b97d-cec6ff10e8fd}, ! Default Day Schedule Name
  {7a56571d-a484-449e-99d7-1f2bdabd63d3}, ! Summer Design Day Schedule Name
  {88ab8d73-e4d4-42ad-a213-c8fc68cabc9b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0a7b3cd-608c-4aeb-b97d-cec6ff10e8fd}, ! Handle
  SmallHotel StaffLounge Occ Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {64b7c230-25af-41d4-9fa6-5637299505c6}, ! Handle
  SmallHotel StaffLounge Occ Rule 1,      ! Name
  {38a9bb2f-3179-487c-97ea-40a6325472d8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {62b4adcc-c7c8-4663-8241-678e90b54c69}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {62b4adcc-c7c8-4663-8241-678e90b54c69}, ! Handle
  SmallHotel StaffLounge Occ Rule 1 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.10000000000000001,                    ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001,                    ! Value Until Time 5
  20,                                     ! Hour 6
  0,                                      ! Minute 6
  0.050000000000000003,                   ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:Schedule:Day,
  {88ab8d73-e4d4-42ad-a213-c8fc68cabc9b}, ! Handle
  SmallHotel StaffLounge Occ Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7a56571d-a484-449e-99d7-1f2bdabd63d3}, ! Handle
  SmallHotel StaffLounge Occ Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {8f436286-2b1d-47d4-b4d4-2f9fe4482738}, ! Handle
  ALWAYS OFF,                             ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {c06bd994-a478-4e39-af37-f2240458fab3}, ! Default Day Schedule Name
  {8af62177-c4b3-4dcc-a1b8-c0beff279874}, ! Summer Design Day Schedule Name
  {34759f2b-12a7-4668-9479-8b33bc458a0d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c06bd994-a478-4e39-af37-f2240458fab3}, ! Handle
  ALWAYS OFF Default Schedule,            ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34759f2b-12a7-4668-9479-8b33bc458a0d}, ! Handle
  ALWAYS OFF Winter Design Day,           ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8af62177-c4b3-4dcc-a1b8-c0beff279874}, ! Handle
  ALWAYS OFF Summer Design Day,           ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {8c914aa0-599a-4c1a-bf3e-113506f1ca5b}, ! Handle
  SmallHotel Activity,                    ! Name
  {069a5c41-4871-4581-ac00-1dfd6a16369f}, ! Schedule Type Limits Name
  {b600a45d-c318-433a-911a-89107e8e02d5}, ! Default Day Schedule Name
  {2bfa2c9e-f4bf-4d8d-9e4d-04d36aeba9da}, ! Summer Design Day Schedule Name
  {86b63a51-394b-4905-b92d-5b27dd440b6c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b600a45d-c318-433a-911a-89107e8e02d5}, ! Handle
  SmallHotel Activity Default Schedule,   ! Name
  {069a5c41-4871-4581-ac00-1dfd6a16369f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {86b63a51-394b-4905-b92d-5b27dd440b6c}, ! Handle
  SmallHotel Activity Winter Design Day,  ! Name
  {069a5c41-4871-4581-ac00-1dfd6a16369f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {2bfa2c9e-f4bf-4d8d-9e4d-04d36aeba9da}, ! Handle
  SmallHotel Activity Summer Design Day,  ! Name
  {069a5c41-4871-4581-ac00-1dfd6a16369f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {e999471b-3055-4a6e-97fa-e88deb7100c3}, ! Handle
  SmallHotel Work Eff,                    ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {8eee2772-8c66-457d-9ba5-b2dc91638e21}, ! Default Day Schedule Name
  {ff1c5d75-f900-416f-8df6-594eef58605c}, ! Summer Design Day Schedule Name
  {d34bdf6a-9d13-4b0a-a7cf-7a7e60a4a66a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8eee2772-8c66-457d-9ba5-b2dc91638e21}, ! Handle
  SmallHotel Work Eff Default Schedule,   ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d34bdf6a-9d13-4b0a-a7cf-7a7e60a4a66a}, ! Handle
  SmallHotel Work Eff Winter Design Day,  ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ff1c5d75-f900-416f-8df6-594eef58605c}, ! Handle
  SmallHotel Work Eff Summer Design Day,  ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {c9a42860-b547-40ac-b658-cb28d6384cad}, ! Handle
  SmallHotel Corridor Light,              ! Name
  {eb838ff1-4d8e-4a11-b7f3-721ae7a657d0}, ! Schedule Type Limits Name
  {377eba09-1a6b-4f88-95aa-165d2b3b7c16}, ! Default Day Schedule Name
  {6d0f970e-8ae8-4b24-9882-0b687e75c038}, ! Summer Design Day Schedule Name
  {e2d61408-301d-495f-8b9f-2eea60ee5dfc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {377eba09-1a6b-4f88-95aa-165d2b3b7c16}, ! Handle
  SmallHotel Corridor Light Default Schedule, ! Name
  {eb838ff1-4d8e-4a11-b7f3-721ae7a657d0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2d61408-301d-495f-8b9f-2eea60ee5dfc}, ! Handle
  SmallHotel Corridor Light Winter Design Day, ! Name
  {eb838ff1-4d8e-4a11-b7f3-721ae7a657d0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6d0f970e-8ae8-4b24-9882-0b687e75c038}, ! Handle
  SmallHotel Corridor Light Summer Design Day, ! Name
  {eb838ff1-4d8e-4a11-b7f3-721ae7a657d0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {78f0a69e-f329-4881-adf1-ae48d2f24791}, ! Handle
  SmallHotel BLDG ELEVATORS,              ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {96462b70-534b-476c-82b1-6b91143b3971}, ! Default Day Schedule Name
  {b29ac499-6008-4da9-b114-4958bf889d81}, ! Summer Design Day Schedule Name
  {2d2345a3-a6ce-4be1-be15-fce80590e80e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {96462b70-534b-476c-82b1-6b91143b3971}, ! Handle
  SmallHotel BLDG ELEVATORS Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {2d2345a3-a6ce-4be1-be15-fce80590e80e}, ! Handle
  SmallHotel BLDG ELEVATORS Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  16,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999,                    ! Value Until Time 7
  17,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.10000000000000001;                    ! Value Until Time 13

OS:Schedule:Day,
  {b29ac499-6008-4da9-b114-4958bf889d81}, ! Handle
  SmallHotel BLDG ELEVATORS Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  16,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999,                    ! Value Until Time 7
  17,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.10000000000000001;                    ! Value Until Time 13

OS:Schedule:Ruleset,
  {a21ffe84-68af-402c-b118-5bdb61a087fd}, ! Handle
  SmallHotel Clothing,                    ! Name
  {adda765a-3b97-472a-bde0-ec47a31a3bc4}, ! Schedule Type Limits Name
  {53c71fd0-c902-4d90-9688-02e8fc6788c7}, ! Default Day Schedule Name
  {8be1310d-9037-4793-885e-e1a120eda75a}, ! Summer Design Day Schedule Name
  {c3b9f703-2b41-4fa2-a802-00c4f71608b2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {53c71fd0-c902-4d90-9688-02e8fc6788c7}, ! Handle
  SmallHotel Clothing Default Schedule,   ! Name
  {adda765a-3b97-472a-bde0-ec47a31a3bc4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3b9f703-2b41-4fa2-a802-00c4f71608b2}, ! Handle
  SmallHotel Clothing Winter Design Day,  ! Name
  {adda765a-3b97-472a-bde0-ec47a31a3bc4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bdcffc21-c984-4ca4-9b18-fc21a314490a}, ! Handle
  SmallHotel Clothing Rule 2,             ! Name
  {a21ffe84-68af-402c-b118-5bdb61a087fd}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {df565204-ff3e-4535-97e7-129d904dade2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  5,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {df565204-ff3e-4535-97e7-129d904dade2}, ! Handle
  SmallHotel Clothing Rule 2 Day Schedule, ! Name
  {adda765a-3b97-472a-bde0-ec47a31a3bc4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Day,
  {8be1310d-9037-4793-885e-e1a120eda75a}, ! Handle
  SmallHotel Clothing Summer Design Day,  ! Name
  {adda765a-3b97-472a-bde0-ec47a31a3bc4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {2a249509-2f43-4888-a579-2ee19b60aa7a}, ! Handle
  SmallHotel Clothing Rule 1,             ! Name
  {a21ffe84-68af-402c-b118-5bdb61a087fd}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3e7c142f-2a91-46bd-9320-0f9ff6118ecb}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  10,                                     ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3e7c142f-2a91-46bd-9320-0f9ff6118ecb}, ! Handle
  SmallHotel Clothing Rule 1 Day Schedule, ! Name
  {adda765a-3b97-472a-bde0-ec47a31a3bc4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {24e06e47-3307-4bd3-bf97-9601395b5f20}, ! Handle
  SmallHotel StaffLounge Equip,           ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {6473ce35-afd9-4902-982a-d09834213134}, ! Default Day Schedule Name
  {22201cf8-d016-4606-8377-79db222f806e}, ! Summer Design Day Schedule Name
  {f1580646-5b62-42ca-8d01-3f74b2c3cd9f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6473ce35-afd9-4902-982a-d09834213134}, ! Handle
  SmallHotel StaffLounge Equip Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.19,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.86,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.11;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {e120d094-d850-4863-9d20-a2334719637e}, ! Handle
  SmallHotel StaffLounge Equip Rule 1,    ! Name
  {24e06e47-3307-4bd3-bf97-9601395b5f20}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d097aa68-142b-4a75-8c65-139639326ee7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d097aa68-142b-4a75-8c65-139639326ee7}, ! Handle
  SmallHotel StaffLounge Equip Rule 1 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.11,                                   ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.19,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  12,                                     ! Hour 5
  0,                                      ! Minute 5
  0.85999999999999999,                    ! Value Until Time 5
  13,                                     ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.85999999999999999,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.25,                                   ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.19,                                   ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.11;                                   ! Value Until Time 10

OS:Schedule:Day,
  {f1580646-5b62-42ca-8d01-3f74b2c3cd9f}, ! Handle
  SmallHotel StaffLounge Equip Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {22201cf8-d016-4606-8377-79db222f806e}, ! Handle
  SmallHotel StaffLounge Equip Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {ac651a67-e7ad-4577-a320-84a72669f1be}, ! Handle
  SmallHotel Laundry Equip,               ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {e756ddec-1302-48cd-820a-fc21ce9fd53f}, ! Default Day Schedule Name
  {a5bec5a0-1e41-43f6-a4ee-d536a84c9c45}, ! Summer Design Day Schedule Name
  {22c52a25-454a-4aff-9085-c762bfca709a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e756ddec-1302-48cd-820a-fc21ce9fd53f}, ! Handle
  SmallHotel Laundry Equip Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {22c52a25-454a-4aff-9085-c762bfca709a}, ! Handle
  SmallHotel Laundry Equip Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a5bec5a0-1e41-43f6-a4ee-d536a84c9c45}, ! Handle
  SmallHotel Laundry Equip Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {6d94ddca-3462-4eb1-a472-1f7e782803fb}, ! Handle
  SmallHotel Laundry Occ,                 ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {6976146d-448d-41af-894d-add4285dae2f}, ! Default Day Schedule Name
  {2b9cc4bb-ac57-4895-9177-64b0e08f10c6}, ! Summer Design Day Schedule Name
  {33f1a2c5-7eeb-4435-9373-ea0ee76ff89e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6976146d-448d-41af-894d-add4285dae2f}, ! Handle
  SmallHotel Laundry Occ Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {edbadba0-617c-442f-bb92-ed97e14fe4af}, ! Handle
  SmallHotel Laundry Occ Rule 1,          ! Name
  {6d94ddca-3462-4eb1-a472-1f7e782803fb}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {02c87d12-4bbd-413f-ac47-c04609a75bdf}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {02c87d12-4bbd-413f-ac47-c04609a75bdf}, ! Handle
  SmallHotel Laundry Occ Rule 1 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.089999999999999997,                   ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17999999999999999,                    ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  16,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.089999999999999997,                   ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:Schedule:Day,
  {33f1a2c5-7eeb-4435-9373-ea0ee76ff89e}, ! Handle
  SmallHotel Laundry Occ Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {2b9cc4bb-ac57-4895-9177-64b0e08f10c6}, ! Handle
  SmallHotel Laundry Occ Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {bb763614-f5e2-4112-8b9c-850669832855}, ! Handle
  SmallHotel Bldg Equip,                  ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {305f8608-c790-4257-94d6-04cf69a7cf94}, ! Default Day Schedule Name
  {c128774e-40bd-4ef9-b04e-36da2e931134}, ! Summer Design Day Schedule Name
  {6481ead7-ae8a-4171-bfa9-e0f95d70d9be}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {305f8608-c790-4257-94d6-04cf69a7cf94}, ! Handle
  SmallHotel Bldg Equip Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {7c3d78be-6fcc-41c6-9696-262254ce3c94}, ! Handle
  SmallHotel Bldg Equip Rule 2,           ! Name
  {bb763614-f5e2-4112-8b9c-850669832855}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7cb65f0b-2c49-44b8-a1ac-e3cc4ab67a35}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7cb65f0b-2c49-44b8-a1ac-e3cc4ab67a35}, ! Handle
  SmallHotel Bldg Equip Rule 2 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.69999999999999996,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002;                    ! Value Until Time 10

OS:Schedule:Day,
  {c128774e-40bd-4ef9-b04e-36da2e931134}, ! Handle
  SmallHotel Bldg Equip Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6481ead7-ae8a-4171-bfa9-e0f95d70d9be}, ! Handle
  SmallHotel Bldg Equip Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ffd5bb65-0ae9-4c95-9861-3132a8f91bc9}, ! Handle
  SmallHotel Bldg Equip Rule 1,           ! Name
  {bb763614-f5e2-4112-8b9c-850669832855}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f07e0e0b-5aa0-4bef-b4c8-11b7f7790f01}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f07e0e0b-5aa0-4bef-b4c8-11b7f7790f01}, ! Handle
  SmallHotel Bldg Equip Rule 1 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.40000000000000002,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.29999999999999999,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.90000000000000002,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.69999999999999996,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.59999999999999998,                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.40000000000000002;                    ! Value Until Time 12

OS:Schedule:Ruleset,
  {226b44ca-77d8-46b4-812f-9595728e57d4}, ! Handle
  SmallHotel UnitHeater HtgSP Sch,        ! Name
  {922b41eb-35db-4dce-abad-f8da31061b5c}, ! Schedule Type Limits Name
  {6ecdd9d3-08bc-473b-b0c5-cc1a5045d8e3}, ! Default Day Schedule Name
  {b18dae01-2d3e-4da9-9b98-adde7f18b385}, ! Summer Design Day Schedule Name
  {fc26d9d5-27bd-4506-8c44-81d9783a3027}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ecdd9d3-08bc-473b-b0c5-cc1a5045d8e3}, ! Handle
  SmallHotel UnitHeater HtgSP Sch Default Schedule, ! Name
  {922b41eb-35db-4dce-abad-f8da31061b5c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fc26d9d5-27bd-4506-8c44-81d9783a3027}, ! Handle
  SmallHotel UnitHeater HtgSP Sch Winter Design Day, ! Name
  {922b41eb-35db-4dce-abad-f8da31061b5c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {b18dae01-2d3e-4da9-9b98-adde7f18b385}, ! Handle
  SmallHotel UnitHeater HtgSP Sch Summer Design Day, ! Name
  {922b41eb-35db-4dce-abad-f8da31061b5c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {8b957f54-b4b4-4a15-ab94-7fa0b31ba89d}, ! Handle
  SmallHotel Meeting Equip,               ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {fceea7d9-878d-4ce9-a67e-ac3d3dbf6630}, ! Default Day Schedule Name
  {4bf438f1-d8fc-41a8-aaa0-53c88f437354}, ! Summer Design Day Schedule Name
  {6724c8c5-1a98-43ea-9d67-977b9569b708}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fceea7d9-878d-4ce9-a67e-ac3d3dbf6630}, ! Handle
  SmallHotel Meeting Equip Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {6724c8c5-1a98-43ea-9d67-977b9569b708}, ! Handle
  SmallHotel Meeting Equip Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.54000000000000004,                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.26000000000000001,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.26000000000000001,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.050000000000000003,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0;                                      ! Value Until Time 9

OS:Schedule:Day,
  {4bf438f1-d8fc-41a8-aaa0-53c88f437354}, ! Handle
  SmallHotel Meeting Equip Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.54000000000000004,                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.26000000000000001,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.26000000000000001,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.050000000000000003,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0;                                      ! Value Until Time 9

OS:Schedule:Ruleset,
  {cf76d65a-3b6b-4198-a16a-a5ff98ef8ac9}, ! Handle
  SmallHotel Exercise Light,              ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {5fbc9904-dbf6-44d8-be7d-255b4301f960}, ! Default Day Schedule Name
  {60dbd418-dc6f-4b93-9ee7-0708880b2def}, ! Summer Design Day Schedule Name
  {420e1511-7fc5-4eff-8053-caa0599224b0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5fbc9904-dbf6-44d8-be7d-255b4301f960}, ! Handle
  SmallHotel Exercise Light Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {420e1511-7fc5-4eff-8053-caa0599224b0}, ! Handle
  SmallHotel Exercise Light Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  22,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  23,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {60dbd418-dc6f-4b93-9ee7-0708880b2def}, ! Handle
  SmallHotel Exercise Light Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  22,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  23,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {ea9dcba9-790c-43c6-976d-779abf78e2fb}, ! Handle
  SmallHotel GuestRoom Equip,             ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {993fd8e0-8cb7-4e77-a0ee-d8910d8e327d}, ! Default Day Schedule Name
  {15d93495-350c-418d-8ca9-0dc0cd2bc296}, ! Summer Design Day Schedule Name
  {36ba52d2-3907-49db-a109-27307a7194fb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {993fd8e0-8cb7-4e77-a0ee-d8910d8e327d}, ! Handle
  SmallHotel GuestRoom Equip Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.51,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Rule,
  {6a3d7b3b-a445-4f78-92a6-03956ea28d9e}, ! Handle
  SmallHotel GuestRoom Equip Rule 1,      ! Name
  {ea9dcba9-790c-43c6-976d-779abf78e2fb}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {29836e28-4f5d-445c-be22-93ef9a190e39}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {29836e28-4f5d-445c-be22-93ef9a190e39}, ! Handle
  SmallHotel GuestRoom Equip Rule 1 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.62,                                   ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  10,                                     ! Hour 5
  0,                                      ! Minute 5
  0.62,                                   ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.28999999999999998,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.42999999999999999,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.51000000000000001,                    ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.48999999999999999,                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.66000000000000003,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.34999999999999998,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.20000000000000001;                    ! Value Until Time 13

OS:Schedule:Day,
  {36ba52d2-3907-49db-a109-27307a7194fb}, ! Handle
  SmallHotel GuestRoom Equip Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {15d93495-350c-418d-8ca9-0dc0cd2bc296}, ! Handle
  SmallHotel GuestRoom Equip Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {221006e3-e7d0-4a4b-8927-a8dccf47f614}, ! Handle
  SmallHotel Meeting Light,               ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {e56ec71a-140a-4262-ad5e-7eed3250b6ab}, ! Default Day Schedule Name
  {ab7bf218-9c57-4fb2-b06c-5b7aef10cf7e}, ! Summer Design Day Schedule Name
  {362ab56c-0602-4acc-88d8-022fd9a80bbf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e56ec71a-140a-4262-ad5e-7eed3250b6ab}, ! Handle
  SmallHotel Meeting Light Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {362ab56c-0602-4acc-88d8-022fd9a80bbf}, ! Handle
  SmallHotel Meeting Light Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ab7bf218-9c57-4fb2-b06c-5b7aef10cf7e}, ! Handle
  SmallHotel Meeting Light Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {ddc91b59-d81f-4bd5-bdb4-cea9dfd82c92}, ! Handle
  SmallHotel Infil,                       ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {9c7cc724-e1a9-44fc-8a0c-a3d97089d7a0}, ! Default Day Schedule Name
  {9f6fc60b-7425-4766-9d7d-296e41de6248}, ! Summer Design Day Schedule Name
  {84414c7a-79ca-414d-9512-4b358e25e46f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c7cc724-e1a9-44fc-8a0c-a3d97089d7a0}, ! Handle
  SmallHotel Infil Default Schedule,      ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84414c7a-79ca-414d-9512-4b358e25e46f}, ! Handle
  SmallHotel Infil Winter Design Day,     ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {9f6fc60b-7425-4766-9d7d-296e41de6248}, ! Handle
  SmallHotel Infil Summer Design Day,     ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {982e2f62-8c7a-4a39-8fa5-24eb76199efb}, ! Handle
  SmallHotel Bldg Light,                  ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {de79b1a8-6fc4-464d-890c-2f61db8e2019}, ! Default Day Schedule Name
  {e66ec908-9974-489b-836f-84305e9bc75b}, ! Summer Design Day Schedule Name
  {65f508e4-4895-4883-b484-9c719b79cc7f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {de79b1a8-6fc4-464d-890c-2f61db8e2019}, ! Handle
  SmallHotel Bldg Light Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {3918cd5b-8c30-4d97-a498-77ee870108ac}, ! Handle
  SmallHotel Bldg Light Rule 2,           ! Name
  {982e2f62-8c7a-4a39-8fa5-24eb76199efb}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {03e8176f-e003-41d8-935e-107b0c2c3d00}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {03e8176f-e003-41d8-935e-107b0c2c3d00}, ! Handle
  SmallHotel Bldg Light Rule 2 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.59999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.29999999999999999;                    ! Value Until Time 10

OS:Schedule:Day,
  {e66ec908-9974-489b-836f-84305e9bc75b}, ! Handle
  SmallHotel Bldg Light Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {65f508e4-4895-4883-b484-9c719b79cc7f}, ! Handle
  SmallHotel Bldg Light Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a58b3243-9cb7-4efa-8625-3400a8c5e5cf}, ! Handle
  SmallHotel Bldg Light Rule 1,           ! Name
  {982e2f62-8c7a-4a39-8fa5-24eb76199efb}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {af20466b-d5a7-45df-bcd1-09170dfd5f13}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {af20466b-d5a7-45df-bcd1-09170dfd5f13}, ! Handle
  SmallHotel Bldg Light Rule 1 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.80000000000000004,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.59999999999999998,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.29999999999999999;                    ! Value Until Time 12

OS:Schedule:Ruleset,
  {a819641d-22c3-4292-b4cc-e00b77dc1aff}, ! Handle
  SmallHotel Meeting Occ,                 ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {1591fbd6-feeb-436d-a226-01b7d752c029}, ! Default Day Schedule Name
  {8f74dd3f-e28b-49f1-a471-713cc515d737}, ! Summer Design Day Schedule Name
  {b3351e7a-5526-424e-97cf-1b1908d43601}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1591fbd6-feeb-436d-a226-01b7d752c029}, ! Handle
  SmallHotel Meeting Occ Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {3bac9315-2675-48f7-9d57-d737eea6cc48}, ! Handle
  SmallHotel Meeting Occ Rule 1,          ! Name
  {a819641d-22c3-4292-b4cc-e00b77dc1aff}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2fad3cef-80df-4e9d-b80a-a040aff98f89}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2fad3cef-80df-4e9d-b80a-a040aff98f89}, ! Handle
  SmallHotel Meeting Occ Rule 1 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20000000000000001,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.050000000000000003,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0;                                      ! Value Until Time 9

OS:Schedule:Day,
  {b3351e7a-5526-424e-97cf-1b1908d43601}, ! Handle
  SmallHotel Meeting Occ Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8f74dd3f-e28b-49f1-a471-713cc515d737}, ! Handle
  SmallHotel Meeting Occ Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {52229532-cb3f-490c-b036-46953df84ba8}, ! Handle
  SmallHotel Infil Half On,               ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {dcacd350-adfe-41da-835f-30ce0caaab60}, ! Default Day Schedule Name
  {0422333b-8103-47c9-9e0b-af727514b298}, ! Summer Design Day Schedule Name
  {e18ef6f0-3c16-4320-8097-2c38c071b911}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {dcacd350-adfe-41da-835f-30ce0caaab60}, ! Handle
  SmallHotel Infil Half On Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e18ef6f0-3c16-4320-8097-2c38c071b911}, ! Handle
  SmallHotel Infil Half On Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Day,
  {0422333b-8103-47c9-9e0b-af727514b298}, ! Handle
  SmallHotel Infil Half On Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {9fb07ca4-907c-43ec-820b-ee65049c0504}, ! Handle
  Always On,                              ! Name
  {eb838ff1-4d8e-4a11-b7f3-721ae7a657d0}, ! Schedule Type Limits Name
  {1e2e48ac-4a8c-4dbc-996a-317b6424e6ae}, ! Default Day Schedule Name
  {accb61b1-4361-4c30-bf93-23c6df60398b}, ! Summer Design Day Schedule Name
  {1cd225e9-85a1-4b59-8800-2642c1b06104}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e2e48ac-4a8c-4dbc-996a-317b6424e6ae}, ! Handle
  Always On Default Schedule,             ! Name
  {eb838ff1-4d8e-4a11-b7f3-721ae7a657d0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cd225e9-85a1-4b59-8800-2642c1b06104}, ! Handle
  Always On Winter Design Day,            ! Name
  {eb838ff1-4d8e-4a11-b7f3-721ae7a657d0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {accb61b1-4361-4c30-bf93-23c6df60398b}, ! Handle
  Always On Summer Design Day,            ! Name
  {eb838ff1-4d8e-4a11-b7f3-721ae7a657d0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {3146f0b1-2f24-4258-82f2-41d7486c712b}, ! Handle
  SmallHotel Office Equip,                ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {6606dbec-10b6-48c8-8c2f-ae5d3b979b53}, ! Default Day Schedule Name
  {8de06c75-833a-47d7-9959-d3589613b822}, ! Summer Design Day Schedule Name
  {c5df093f-9b19-465e-b6c7-8d5260f55032}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6606dbec-10b6-48c8-8c2f-ae5d3b979b53}, ! Handle
  SmallHotel Office Equip Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.38,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.75,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63,                                   !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {ed634b41-15d1-4d46-929b-69895ad34656}, ! Handle
  SmallHotel Office Equip Rule 1,         ! Name
  {3146f0b1-2f24-4258-82f2-41d7486c712b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d3478ff3-9556-4444-bb9a-699da6af398d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d3478ff3-9556-4444-bb9a-699da6af398d}, ! Handle
  SmallHotel Office Equip Rule 1 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.38,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.42999999999999999,                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.63,                                   ! Value Until Time 4
  22,                                     ! Hour 5
  0,                                      ! Minute 5
  0.47999999999999998,                    ! Value Until Time 5
  24,                                     ! Hour 6
  0,                                      ! Minute 6
  0.33000000000000002;                    ! Value Until Time 6

OS:Schedule:Day,
  {c5df093f-9b19-465e-b6c7-8d5260f55032}, ! Handle
  SmallHotel Office Equip Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8de06c75-833a-47d7-9959-d3589613b822}, ! Handle
  SmallHotel Office Equip Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {203b24ac-6ab2-41ac-aec8-fcac30e2e85a}, ! Handle
  OS:Schedule:Compact 1,                  ! Name
  {eb838ff1-4d8e-4a11-b7f3-721ae7a657d0}, ! Schedule Type Limits Name
  {ffbb4585-886c-4d73-8ec2-6404bfa8f064}, ! Default Day Schedule Name
  {9ce6ffdd-02eb-4c15-8c84-b87910f96daa}, ! Summer Design Day Schedule Name
  {f4e454c6-302c-4039-9b17-784947b11a72}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffbb4585-886c-4d73-8ec2-6404bfa8f064}, ! Handle
  OS:Schedule:Compact 1 Default Schedule, ! Name
  {eb838ff1-4d8e-4a11-b7f3-721ae7a657d0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4e454c6-302c-4039-9b17-784947b11a72}, ! Handle
  OS:Schedule:Compact 1 Winter Design Day, ! Name
  {eb838ff1-4d8e-4a11-b7f3-721ae7a657d0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {9ce6ffdd-02eb-4c15-8c84-b87910f96daa}, ! Handle
  OS:Schedule:Compact 1 Summer Design Day, ! Name
  {eb838ff1-4d8e-4a11-b7f3-721ae7a657d0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {8ccea0f4-6953-4427-9eec-283c4b8bddf7}, ! Handle
  SmallHotel Office Light,                ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {9fb7bc28-de37-4783-90a6-e17b1d65e6f7}, ! Default Day Schedule Name
  {6378853b-b33b-41db-b8c3-0efe29003c2a}, ! Summer Design Day Schedule Name
  {dedda589-10a3-4660-80da-96d71fd412eb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9fb7bc28-de37-4783-90a6-e17b1d65e6f7}, ! Handle
  SmallHotel Office Light Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.61,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.61,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5;                                    !- Value Until Time 7

OS:Schedule:Day,
  {dedda589-10a3-4660-80da-96d71fd412eb}, ! Handle
  SmallHotel Office Light Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6378853b-b33b-41db-b8c3-0efe29003c2a}, ! Handle
  SmallHotel Office Light Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {65e0cdfc-e2ce-4563-b6ae-4ec787884e47}, ! Handle
  SmallHotel StaffLounge Light,           ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {b36326a8-6d99-4006-bb53-88b305d7aaf7}, ! Default Day Schedule Name
  {b72f5625-eab1-40d9-9422-a0e5f72b32fe}, ! Summer Design Day Schedule Name
  {7a6db46a-abef-4a76-a4cb-5709e9ca7cb6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b36326a8-6d99-4006-bb53-88b305d7aaf7}, ! Handle
  SmallHotel StaffLounge Light Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {b4746996-4f21-4e60-ba56-3ea18dc9f615}, ! Handle
  SmallHotel StaffLounge Light Rule 1,    ! Name
  {65e0cdfc-e2ce-4563-b6ae-4ec787884e47}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {08acfe38-d756-479c-a611-29dfff58374f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {08acfe38-d756-479c-a611-29dfff58374f}, ! Handle
  SmallHotel StaffLounge Light Rule 1 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  20,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.14999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:Schedule:Day,
  {7a6db46a-abef-4a76-a4cb-5709e9ca7cb6}, ! Handle
  SmallHotel StaffLounge Light Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b72f5625-eab1-40d9-9422-a0e5f72b32fe}, ! Handle
  SmallHotel StaffLounge Light Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {03fa847f-0736-4695-93ca-fe298953791e}, ! Handle
  SmallHotel UnitHeater ClgSP Sch,        ! Name
  {922b41eb-35db-4dce-abad-f8da31061b5c}, ! Schedule Type Limits Name
  {e91fcff3-4319-4e3b-af64-c34976ea214b}, ! Default Day Schedule Name
  {7a038e58-065c-435e-9260-a806ec2a1aef}, ! Summer Design Day Schedule Name
  {831c176e-d5bd-4c9b-8f84-d48285cd3cae}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e91fcff3-4319-4e3b-af64-c34976ea214b}, ! Handle
  SmallHotel UnitHeater ClgSP Sch Default Schedule, ! Name
  {922b41eb-35db-4dce-abad-f8da31061b5c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {831c176e-d5bd-4c9b-8f84-d48285cd3cae}, ! Handle
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, ! Name
  {922b41eb-35db-4dce-abad-f8da31061b5c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  40;                                     ! Value Until Time 1

OS:Schedule:Day,
  {7a038e58-065c-435e-9260-a806ec2a1aef}, ! Handle
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, ! Name
  {922b41eb-35db-4dce-abad-f8da31061b5c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  40;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {3971224a-4717-4778-9485-2949e6f6bef8}, ! Handle
  SmallHotel Exercise Equip,              ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {aa4ee188-a5ad-465e-a01f-402b1cf03e8c}, ! Default Day Schedule Name
  {e95484b0-4d5e-4a22-8f4b-1d20b8652786}, ! Summer Design Day Schedule Name
  {db725242-c68f-4959-8492-9f7930e1436f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa4ee188-a5ad-465e-a01f-402b1cf03e8c}, ! Handle
  SmallHotel Exercise Equip Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {db725242-c68f-4959-8492-9f7930e1436f}, ! Handle
  SmallHotel Exercise Equip Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  16,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  17,                                     ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  23,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  24,                                     ! Hour 11
  0,                                      ! Minute 11
  0;                                      ! Value Until Time 11

OS:Schedule:Day,
  {e95484b0-4d5e-4a22-8f4b-1d20b8652786}, ! Handle
  SmallHotel Exercise Equip Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  16,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  17,                                     ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  23,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  24,                                     ! Hour 11
  0,                                      ! Minute 11
  0;                                      ! Value Until Time 11

OS:Schedule:Ruleset,
  {fb32d20e-a459-4b7e-8db2-2bfb1310a35b}, ! Handle
  SmallHotel Office Occ,                  ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {81307ad3-95f4-45c5-a7bb-c7700e04b242}, ! Default Day Schedule Name
  {19cb1f34-2c1b-4f75-9501-91471d0c678a}, ! Summer Design Day Schedule Name
  {47bd5661-83d9-4e1e-afb7-3b1bb1280c43}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {81307ad3-95f4-45c5-a7bb-c7700e04b242}, ! Handle
  SmallHotel Office Occ Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {38cff21d-872e-4d68-9b22-360a301d88af}, ! Handle
  SmallHotel Office Occ Rule 1,           ! Name
  {fb32d20e-a459-4b7e-8db2-2bfb1310a35b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4482f0e2-ac2c-48d9-b674-fb652bbde6ae}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4482f0e2-ac2c-48d9-b674-fb652bbde6ae}, ! Handle
  SmallHotel Office Occ Rule 1 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001;                    ! Value Until Time 5

OS:Schedule:Day,
  {47bd5661-83d9-4e1e-afb7-3b1bb1280c43}, ! Handle
  SmallHotel Office Occ Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {19cb1f34-2c1b-4f75-9501-91471d0c678a}, ! Handle
  SmallHotel Office Occ Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {8dc1d327-d9e9-4389-bf38-2810180480ef}, ! Handle
  SmallHotel Exercise Occ,                ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {4e2be07e-879b-44cb-baf8-f328d40b6328}, ! Default Day Schedule Name
  {969431f1-a459-4064-ad65-f11245c91c01}, ! Summer Design Day Schedule Name
  {2261275f-38a1-4ea9-82cc-700e3b3764f7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e2be07e-879b-44cb-baf8-f328d40b6328}, ! Handle
  SmallHotel Exercise Occ Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {2261275f-38a1-4ea9-82cc-700e3b3764f7}, ! Handle
  SmallHotel Exercise Occ Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  23,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0;                                      ! Value Until Time 8

OS:Schedule:Day,
  {969431f1-a459-4064-ad65-f11245c91c01}, ! Handle
  SmallHotel Exercise Occ Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  23,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0;                                      ! Value Until Time 8

OS:Schedule:Ruleset,
  {395e1325-ce60-49f1-a9fc-96bb4939956d}, ! Handle
  SmallHotel Laundry Light,               ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {1e5302ea-8743-4baa-8510-b4e11a24aafd}, ! Default Day Schedule Name
  {cdaf1619-1148-4b2b-82a8-dec459aa13d6}, ! Summer Design Day Schedule Name
  {42edd983-7c15-4240-9a63-eee57f12ae73}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e5302ea-8743-4baa-8510-b4e11a24aafd}, ! Handle
  SmallHotel Laundry Light Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {42edd983-7c15-4240-9a63-eee57f12ae73}, ! Handle
  SmallHotel Laundry Light Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Day,
  {cdaf1619-1148-4b2b-82a8-dec459aa13d6}, ! Handle
  SmallHotel Laundry Light Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {c40bfec8-01e9-4459-ade2-c3a14f742054}, ! Handle
  SmallHotel Storage Light,               ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  {53b2a5aa-cac9-4ea7-8d07-b5de55748413}, ! Default Day Schedule Name
  {078b3389-d2f6-4557-874a-9c58e9076cb7}, ! Summer Design Day Schedule Name
  {ab9e23bf-26c0-49a6-aa90-d4858d4d0e5e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {53b2a5aa-cac9-4ea7-8d07-b5de55748413}, ! Handle
  SmallHotel Storage Light Default Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {1dadaf80-1b53-4396-b57e-33e542ead39b}, ! Handle
  SmallHotel Storage Light Rule 1,        ! Name
  {c40bfec8-01e9-4459-ade2-c3a14f742054}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8cccc3c6-3481-4f4b-8808-78c2c076aa0f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8cccc3c6-3481-4f4b-8808-78c2c076aa0f}, ! Handle
  SmallHotel Storage Light Rule 1 Day Schedule, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  18,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  22,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Day,
  {ab9e23bf-26c0-49a6-aa90-d4858d4d0e5e}, ! Handle
  SmallHotel Storage Light Winter Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {078b3389-d2f6-4557-874a-9c58e9076cb7}, ! Handle
  SmallHotel Storage Light Summer Design Day, ! Name
  {da604624-7f27-4b8b-bcd7-5fecff42ea0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ScheduleTypeLimits,
  {b8803a08-584a-4a99-8871-be106bdba810}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {4e031dab-ef64-49d9-bbf5-573b1e351120}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {069a5c41-4871-4581-ac00-1dfd6a16369f}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:YearDescription,
  {37cc9f5b-833f-4308-bdb5-f385e9e79235}; !- Handle

