!  Version,
!    8.0;                    !- Version Identifier
! =============================================================================
!
!                Property Data for Refrigerant R134a
!
! =============================================================================
!  Version,
!    8.5;                    !- Version Identifier
!  Version,
!    8.6;                    !- Version Identifier
!  Version,
!    8.7;                    !- Version Identifier
!  Version,
!    8.8;                    !- Version Identifier

!  Version,
!    8.9;                    !- Version Identifier

  FluidProperties:Name,
    R134a,                   !- Fluid Name
    Refrigerant;             !- Fluid Type

! =============================================================================
!
!                Saturated Property Data for Refrigerant R134a
!
!                Critical Pressure:      4059.280 kPa
!                Critical Temperature:    101.060 degC
! =============================================================================

  FluidProperties:Temperatures,
    R134aSaturatedTemperatures,  !- Name
    -103.300,-102.000,-100.000,-98.000,-96.000,-94.000,-92.000,
    -90.000,-88.000,-86.000,-84.000,-82.000,-80.000,-78.000,
    -76.000,-74.000,-72.000,-70.000,-68.000,-66.000,-64.000,
    -62.000,-60.000,-58.000,-56.000,-54.000,-52.000,-50.000,
    -48.000,-46.000,-44.000,-42.000,-40.000,-38.000,-36.000,
    -34.000,-32.000,-30.000,-28.000,-26.000,-24.000,-22.000,
    -20.000,-18.000,-16.000,-14.000,-12.000,-10.000,-8.000,
    -6.000,-4.000,-2.000,0.000,2.000,4.000,6.000,
    8.000,10.000,12.000,14.000,16.000,18.000,20.000,
    22.000,24.000,26.000,28.000,30.000,32.000,34.000,
    36.000,38.000,40.000,42.000,44.000,46.000,48.000,
    50.000,52.000,54.000,56.000,58.000,60.000,62.000,
    64.000,66.000,68.000,70.000,72.000,74.000,76.000,
    78.000,80.000,82.000,84.000,86.000,88.000,90.000,
    92.000,94.000,101.060;

  FluidProperties:Saturated,
    R134a,                   !- Fluid Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R134aSaturatedTemperatures,  !- Temperature Values Name
    0.3896E+03,0.4501E+03,0.5594E+03,0.6911E+03,0.8490E+03,0.1037E+04,0.1260E+04,
    0.1524E+04,0.1834E+04,0.2196E+04,0.2618E+04,0.3107E+04,0.3672E+04,0.4322E+04,
    0.5066E+04,0.5917E+04,0.6884E+04,0.7981E+04,0.9221E+04,0.1062E+05,0.1219E+05,
    0.1394E+05,0.1591E+05,0.1809E+05,0.2052E+05,0.2321E+05,0.2618E+05,0.2945E+05,
    0.3305E+05,0.3700E+05,0.4133E+05,0.4606E+05,0.5121E+05,0.5682E+05,0.6291E+05,
    0.6951E+05,0.7666E+05,0.8438E+05,0.9270E+05,0.1017E+06,0.1113E+06,0.1216E+06,
    0.1327E+06,0.1446E+06,0.1573E+06,0.1708E+06,0.1852E+06,0.2006E+06,0.2169E+06,
    0.2343E+06,0.2527E+06,0.2722E+06,0.2928E+06,0.3146E+06,0.3377E+06,0.3620E+06,
    0.3876E+06,0.4146E+06,0.4430E+06,0.4729E+06,0.5043E+06,0.5372E+06,0.5717E+06,
    0.6079E+06,0.6458E+06,0.6854E+06,0.7269E+06,0.7702E+06,0.8154E+06,0.8626E+06,
    0.9118E+06,0.9632E+06,0.1017E+07,0.1072E+07,0.1130E+07,0.1190E+07,0.1253E+07,
    0.1318E+07,0.1385E+07,0.1455E+07,0.1528E+07,0.1604E+07,0.1682E+07,0.1763E+07,
    0.1847E+07,0.1934E+07,0.2024E+07,0.2117E+07,0.2213E+07,0.2313E+07,0.2416E+07,
    0.2523E+07,0.2633E+07,0.2747E+07,0.2865E+07,0.2987E+07,0.3114E+07,0.3244E+07,
    0.3379E+07,0.3519E+07,0.4059E+07;

  FluidProperties:Saturated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R134aSaturatedTemperatures,  !- Temperature Values Name
    0.7146E+05,0.7299E+05,0.7536E+05,0.7773E+05,0.8010E+05,0.8247E+05,0.8485E+05,
    0.8723E+05,0.8961E+05,0.9199E+05,0.9438E+05,0.9677E+05,0.9916E+05,0.1016E+06,
    0.1040E+06,0.1064E+06,0.1088E+06,0.1112E+06,0.1136E+06,0.1160E+06,0.1185E+06,
    0.1209E+06,0.1234E+06,0.1258E+06,0.1283E+06,0.1307E+06,0.1332E+06,0.1357E+06,
    0.1382E+06,0.1406E+06,0.1431E+06,0.1456E+06,0.1481E+06,0.1507E+06,0.1532E+06,
    0.1557E+06,0.1582E+06,0.1608E+06,0.1633E+06,0.1659E+06,0.1685E+06,0.1711E+06,
    0.1736E+06,0.1762E+06,0.1788E+06,0.1814E+06,0.1841E+06,0.1867E+06,0.1893E+06,
    0.1920E+06,0.1946E+06,0.1973E+06,0.2000E+06,0.2027E+06,0.2054E+06,0.2081E+06,
    0.2108E+06,0.2136E+06,0.2163E+06,0.2191E+06,0.2219E+06,0.2247E+06,0.2275E+06,
    0.2303E+06,0.2331E+06,0.2360E+06,0.2388E+06,0.2417E+06,0.2446E+06,0.2475E+06,
    0.2505E+06,0.2534E+06,0.2564E+06,0.2594E+06,0.2624E+06,0.2655E+06,0.2685E+06,
    0.2716E+06,0.2747E+06,0.2779E+06,0.2811E+06,0.2843E+06,0.2875E+06,0.2908E+06,
    0.2941E+06,0.2974E+06,0.3008E+06,0.3043E+06,0.3078E+06,0.3113E+06,0.3149E+06,
    0.3186E+06,0.3224E+06,0.3262E+06,0.3302E+06,0.3343E+06,0.3385E+06,0.3429E+06,
    0.3476E+06,0.3526E+06,0.3896E+06;

  FluidProperties:Saturated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R134aSaturatedTemperatures,  !- Temperature Values Name
    0.3349E+06,0.3357E+06,0.3369E+06,0.3380E+06,0.3392E+06,0.3404E+06,0.3416E+06,
    0.3428E+06,0.3440E+06,0.3452E+06,0.3464E+06,0.3476E+06,0.3488E+06,0.3501E+06,
    0.3513E+06,0.3525E+06,0.3538E+06,0.3550E+06,0.3563E+06,0.3575E+06,0.3588E+06,
    0.3600E+06,0.3613E+06,0.3626E+06,0.3638E+06,0.3651E+06,0.3664E+06,0.3677E+06,
    0.3689E+06,0.3702E+06,0.3715E+06,0.3727E+06,0.3740E+06,0.3753E+06,0.3765E+06,
    0.3778E+06,0.3791E+06,0.3803E+06,0.3816E+06,0.3828E+06,0.3841E+06,0.3853E+06,
    0.3866E+06,0.3878E+06,0.3890E+06,0.3902E+06,0.3915E+06,0.3927E+06,0.3939E+06,
    0.3951E+06,0.3963E+06,0.3974E+06,0.3986E+06,0.3998E+06,0.4009E+06,0.4021E+06,
    0.4032E+06,0.4043E+06,0.4054E+06,0.4065E+06,0.4076E+06,0.4087E+06,0.4097E+06,
    0.4108E+06,0.4118E+06,0.4128E+06,0.4138E+06,0.4148E+06,0.4158E+06,0.4167E+06,
    0.4176E+06,0.4185E+06,0.4194E+06,0.4203E+06,0.4211E+06,0.4219E+06,0.4227E+06,
    0.4234E+06,0.4241E+06,0.4248E+06,0.4255E+06,0.4261E+06,0.4266E+06,0.4271E+06,
    0.4276E+06,0.4280E+06,0.4284E+06,0.4286E+06,0.4289E+06,0.4290E+06,0.4290E+06,
    0.4290E+06,0.4288E+06,0.4285E+06,0.4281E+06,0.4274E+06,0.4266E+06,0.4254E+06,
    0.4239E+06,0.4219E+06,0.3896E+06;

  FluidProperties:Saturated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R134aSaturatedTemperatures,  !- Temperature Values Name
    0.1591E+04,0.1588E+04,0.1582E+04,0.1577E+04,0.1572E+04,0.1566E+04,0.1561E+04,
    0.1556E+04,0.1551E+04,0.1545E+04,0.1540E+04,0.1534E+04,0.1529E+04,0.1524E+04,
    0.1518E+04,0.1513E+04,0.1507E+04,0.1502E+04,0.1496E+04,0.1491E+04,0.1485E+04,
    0.1480E+04,0.1474E+04,0.1469E+04,0.1463E+04,0.1458E+04,0.1452E+04,0.1446E+04,
    0.1441E+04,0.1435E+04,0.1429E+04,0.1423E+04,0.1418E+04,0.1412E+04,0.1406E+04,
    0.1400E+04,0.1394E+04,0.1388E+04,0.1382E+04,0.1376E+04,0.1370E+04,0.1364E+04,
    0.1358E+04,0.1352E+04,0.1346E+04,0.1340E+04,0.1333E+04,0.1327E+04,0.1321E+04,
    0.1314E+04,0.1308E+04,0.1301E+04,0.1295E+04,0.1288E+04,0.1281E+04,0.1275E+04,
    0.1268E+04,0.1261E+04,0.1254E+04,0.1247E+04,0.1240E+04,0.1233E+04,0.1225E+04,
    0.1218E+04,0.1210E+04,0.1203E+04,0.1195E+04,0.1187E+04,0.1180E+04,0.1172E+04,
    0.1163E+04,0.1155E+04,0.1147E+04,0.1138E+04,0.1129E+04,0.1121E+04,0.1112E+04,
    0.1102E+04,0.1093E+04,0.1083E+04,0.1073E+04,0.1063E+04,0.1053E+04,0.1042E+04,
    0.1031E+04,0.1020E+04,0.1008E+04,0.9962E+03,0.9838E+03,0.9708E+03,0.9573E+03,
    0.9431E+03,0.9282E+03,0.9126E+03,0.8959E+03,0.8781E+03,0.8589E+03,0.8378E+03,
    0.8144E+03,0.7878E+03,0.5119E+03;

  FluidProperties:Saturated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R134aSaturatedTemperatures,  !- Temperature Values Name
    0.2817E-01,0.3231E-01,0.3969E-01,0.4849E-01,0.5890E-01,0.7117E-01,0.8556E-01,
    0.1024E+00,0.1219E+00,0.1444E+00,0.1704E+00,0.2002E+00,0.2343E+00,0.2731E+00,
    0.3171E+00,0.3668E+00,0.4228E+00,0.4857E+00,0.5561E+00,0.6347E+00,0.7222E+00,
    0.8193E+00,0.9268E+00,0.1045E+01,0.1176E+01,0.1320E+01,0.1477E+01,0.1650E+01,
    0.1838E+01,0.2043E+01,0.2266E+01,0.2507E+01,0.2769E+01,0.3053E+01,0.3359E+01,
    0.3689E+01,0.4044E+01,0.4426E+01,0.4836E+01,0.5275E+01,0.5745E+01,0.6248E+01,
    0.6784E+01,0.7357E+01,0.7967E+01,0.8617E+01,0.9307E+01,0.1004E+02,0.1082E+02,
    0.1165E+02,0.1252E+02,0.1345E+02,0.1443E+02,0.1546E+02,0.1656E+02,0.1772E+02,
    0.1894E+02,0.2023E+02,0.2158E+02,0.2301E+02,0.2452E+02,0.2611E+02,0.2778E+02,
    0.2954E+02,0.3139E+02,0.3334E+02,0.3538E+02,0.3754E+02,0.3980E+02,0.4218E+02,
    0.4468E+02,0.4732E+02,0.5009E+02,0.5300E+02,0.5606E+02,0.5929E+02,0.6269E+02,
    0.6627E+02,0.7005E+02,0.7403E+02,0.7824E+02,0.8268E+02,0.8738E+02,0.9236E+02,
    0.9764E+02,0.1032E+03,0.1092E+03,0.1156E+03,0.1224E+03,0.1297E+03,0.1375E+03,
    0.1459E+03,0.1551E+03,0.1650E+03,0.1760E+03,0.1880E+03,0.2015E+03,0.2168E+03,
    0.2343E+03,0.2551E+03,0.5119E+03;

  FluidProperties:Saturated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R134aSaturatedTemperatures,  !- Temperature Values Name
    0.1184E+04,0.1184E+04,0.1184E+04,0.1185E+04,0.1186E+04,0.1187E+04,0.1188E+04,
    0.1189E+04,0.1191E+04,0.1192E+04,0.1194E+04,0.1196E+04,0.1198E+04,0.1200E+04,
    0.1202E+04,0.1205E+04,0.1207E+04,0.1210E+04,0.1212E+04,0.1215E+04,0.1217E+04,
    0.1220E+04,0.1223E+04,0.1226E+04,0.1229E+04,0.1232E+04,0.1235E+04,0.1238E+04,
    0.1241E+04,0.1245E+04,0.1248E+04,0.1251E+04,0.1255E+04,0.1258E+04,0.1262E+04,
    0.1265E+04,0.1269E+04,0.1273E+04,0.1277E+04,0.1281E+04,0.1285E+04,0.1289E+04,
    0.1293E+04,0.1297E+04,0.1302E+04,0.1306E+04,0.1311E+04,0.1316E+04,0.1320E+04,
    0.1325E+04,0.1330E+04,0.1336E+04,0.1341E+04,0.1347E+04,0.1352E+04,0.1358E+04,
    0.1364E+04,0.1370E+04,0.1377E+04,0.1383E+04,0.1390E+04,0.1397E+04,0.1405E+04,
    0.1413E+04,0.1421E+04,0.1429E+04,0.1437E+04,0.1446E+04,0.1456E+04,0.1466E+04,
    0.1476E+04,0.1487E+04,0.1498E+04,0.1510E+04,0.1523E+04,0.1537E+04,0.1551E+04,
    0.1566E+04,0.1582E+04,0.1600E+04,0.1618E+04,0.1638E+04,0.1660E+04,0.1684E+04,
    0.1710E+04,0.1738E+04,0.1769E+04,0.1804E+04,0.1843E+04,0.1887E+04,0.1938E+04,
    0.1996E+04,0.2065E+04,0.2147E+04,0.2247E+04,0.2373E+04,0.2536E+04,0.2756E+04,
    0.3072E+04,0.3567E+04,0.0000E+00;

  FluidProperties:Saturated,
    R134a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R134aSaturatedTemperatures,  !- Temperature Values Name
    0.5853E+03,0.5884E+03,0.5932E+03,0.5980E+03,0.6028E+03,0.6076E+03,0.6125E+03,
    0.6173E+03,0.6221E+03,0.6270E+03,0.6319E+03,0.6367E+03,0.6417E+03,0.6466E+03,
    0.6515E+03,0.6565E+03,0.6615E+03,0.6665E+03,0.6716E+03,0.6767E+03,0.6819E+03,
    0.6871E+03,0.6924E+03,0.6977E+03,0.7031E+03,0.7086E+03,0.7141E+03,0.7197E+03,
    0.7254E+03,0.7311E+03,0.7370E+03,0.7430E+03,0.7490E+03,0.7552E+03,0.7614E+03,
    0.7678E+03,0.7743E+03,0.7809E+03,0.7876E+03,0.7944E+03,0.8014E+03,0.8085E+03,
    0.8158E+03,0.8232E+03,0.8307E+03,0.8385E+03,0.8463E+03,0.8544E+03,0.8626E+03,
    0.8709E+03,0.8795E+03,0.8883E+03,0.8972E+03,0.9064E+03,0.9158E+03,0.9254E+03,
    0.9353E+03,0.9455E+03,0.9559E+03,0.9666E+03,0.9776E+03,0.9890E+03,0.1001E+04,
    0.1013E+04,0.1025E+04,0.1038E+04,0.1052E+04,0.1065E+04,0.1080E+04,0.1095E+04,
    0.1111E+04,0.1127E+04,0.1145E+04,0.1163E+04,0.1182E+04,0.1202E+04,0.1223E+04,
    0.1246E+04,0.1270E+04,0.1296E+04,0.1324E+04,0.1354E+04,0.1387E+04,0.1422E+04,
    0.1461E+04,0.1504E+04,0.1552E+04,0.1605E+04,0.1665E+04,0.1734E+04,0.1812E+04,
    0.1904E+04,0.2012E+04,0.2143E+04,0.2303E+04,0.2504E+04,0.2766E+04,0.3121E+04,
    0.3630E+04,0.4426E+04,0.0000E+00;

! =============================================================================
!
! ************   Super Heat Property Data for Refrigerant R134a   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:      4059.280 kPa
!                    Critical Temperature:    101.060 degC
! =============================================================================

  FluidProperties:Temperatures,
    R134aSuperHeatTemperatures,  !- Name
    -103.150,-95.835,-88.520,-81.205,-73.890,-66.575,-59.260,
    -51.945,-44.630,-37.315,-30.000,-26.000,-22.000,-18.000,
    -14.000,-10.000,-8.000,-6.000,-4.000,-2.000,0.000,
    2.000,4.000,6.000,8.000,10.000,12.000,14.000,
    16.000,18.000,20.000,22.000,24.000,26.000,28.000,
    30.000,32.000,34.000,36.000,38.000,40.000,42.000,
    44.000,46.000,48.000,50.000,52.393,54.785,57.178,
    59.570,61.963,64.355,66.748,69.140,71.533,73.925,
    76.318,78.710,81.103,83.495,85.888,88.280,90.673,
    93.065,95.458,117.850,137.850,157.850;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3962E+03,              !- Pressure {Pa}
    0.3350E+06,0.3394E+06,0.3438E+06,0.3484E+06,0.3530E+06,0.3578E+06,0.3627E+06,
    0.3677E+06,0.3728E+06,0.3780E+06,0.3833E+06,0.3862E+06,0.3892E+06,0.3922E+06,
    0.3952E+06,0.3983E+06,0.3998E+06,0.4014E+06,0.4029E+06,0.4045E+06,0.4061E+06,
    0.4077E+06,0.4092E+06,0.4108E+06,0.4124E+06,0.4140E+06,0.4157E+06,0.4173E+06,
    0.4189E+06,0.4206E+06,0.4222E+06,0.4239E+06,0.4255E+06,0.4272E+06,0.4289E+06,
    0.4305E+06,0.4322E+06,0.4339E+06,0.4356E+06,0.4373E+06,0.4390E+06,0.4408E+06,
    0.4425E+06,0.4442E+06,0.4460E+06,0.4477E+06,0.4498E+06,0.4520E+06,0.4541E+06,
    0.4562E+06,0.4584E+06,0.4605E+06,0.4627E+06,0.4648E+06,0.4670E+06,0.4692E+06,
    0.4714E+06,0.4736E+06,0.4758E+06,0.4781E+06,0.4803E+06,0.4826E+06,0.4848E+06,
    0.4871E+06,0.4894E+06,0.5111E+06,0.5313E+06,0.5520E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3962E+03,              !- Pressure {Pa}
    0.2862E-01,0.2744E-01,0.2635E-01,0.2534E-01,0.2441E-01,0.2354E-01,0.2274E-01,
    0.2198E-01,0.2128E-01,0.2062E-01,0.2000E-01,0.1967E-01,0.1936E-01,0.1906E-01,
    0.1876E-01,0.1848E-01,0.1834E-01,0.1820E-01,0.1806E-01,0.1793E-01,0.1780E-01,
    0.1767E-01,0.1754E-01,0.1742E-01,0.1729E-01,0.1717E-01,0.1705E-01,0.1693E-01,
    0.1681E-01,0.1670E-01,0.1659E-01,0.1647E-01,0.1636E-01,0.1625E-01,0.1614E-01,
    0.1604E-01,0.1593E-01,0.1583E-01,0.1573E-01,0.1563E-01,0.1553E-01,0.1543E-01,
    0.1533E-01,0.1523E-01,0.1514E-01,0.1505E-01,0.1493E-01,0.1483E-01,0.1472E-01,
    0.1461E-01,0.1451E-01,0.1441E-01,0.1430E-01,0.1420E-01,0.1411E-01,0.1401E-01,
    0.1391E-01,0.1382E-01,0.1372E-01,0.1363E-01,0.1354E-01,0.1345E-01,0.1336E-01,
    0.1328E-01,0.1319E-01,0.1243E-01,0.1183E-01,0.1128E-01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8633E+03,              !- Pressure {Pa}
    0.0000E+00,0.3393E+06,0.3438E+06,0.3483E+06,0.3530E+06,0.3578E+06,0.3627E+06,
    0.3676E+06,0.3727E+06,0.3779E+06,0.3832E+06,0.3862E+06,0.3892E+06,0.3922E+06,
    0.3952E+06,0.3983E+06,0.3998E+06,0.4014E+06,0.4029E+06,0.4045E+06,0.4061E+06,
    0.4076E+06,0.4092E+06,0.4108E+06,0.4124E+06,0.4140E+06,0.4157E+06,0.4173E+06,
    0.4189E+06,0.4205E+06,0.4222E+06,0.4238E+06,0.4255E+06,0.4272E+06,0.4288E+06,
    0.4305E+06,0.4322E+06,0.4339E+06,0.4356E+06,0.4373E+06,0.4390E+06,0.4408E+06,
    0.4425E+06,0.4442E+06,0.4460E+06,0.4477E+06,0.4498E+06,0.4519E+06,0.4541E+06,
    0.4562E+06,0.4583E+06,0.4605E+06,0.4627E+06,0.4648E+06,0.4670E+06,0.4692E+06,
    0.4714E+06,0.4736E+06,0.4758E+06,0.4781E+06,0.4803E+06,0.4826E+06,0.4848E+06,
    0.4871E+06,0.4894E+06,0.5111E+06,0.5313E+06,0.5520E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8633E+03,              !- Pressure {Pa}
    0.0000E+00,0.5984E-01,0.5745E-01,0.5525E-01,0.5321E-01,0.5132E-01,0.4956E-01,
    0.4792E-01,0.4638E-01,0.4494E-01,0.4358E-01,0.4288E-01,0.4219E-01,0.4153E-01,
    0.4089E-01,0.4027E-01,0.3996E-01,0.3966E-01,0.3937E-01,0.3908E-01,0.3879E-01,
    0.3851E-01,0.3823E-01,0.3796E-01,0.3769E-01,0.3742E-01,0.3716E-01,0.3690E-01,
    0.3664E-01,0.3639E-01,0.3614E-01,0.3590E-01,0.3566E-01,0.3542E-01,0.3518E-01,
    0.3495E-01,0.3472E-01,0.3450E-01,0.3427E-01,0.3405E-01,0.3383E-01,0.3362E-01,
    0.3341E-01,0.3320E-01,0.3299E-01,0.3279E-01,0.3255E-01,0.3231E-01,0.3207E-01,
    0.3184E-01,0.3162E-01,0.3139E-01,0.3117E-01,0.3095E-01,0.3074E-01,0.3053E-01,
    0.3032E-01,0.3011E-01,0.2991E-01,0.2971E-01,0.2951E-01,0.2931E-01,0.2912E-01,
    0.2893E-01,0.2874E-01,0.2710E-01,0.2578E-01,0.2458E-01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1748E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.3436E+06,0.3482E+06,0.3529E+06,0.3577E+06,0.3626E+06,
    0.3676E+06,0.3727E+06,0.3779E+06,0.3832E+06,0.3862E+06,0.3891E+06,0.3921E+06,
    0.3952E+06,0.3982E+06,0.3998E+06,0.4013E+06,0.4029E+06,0.4045E+06,0.4060E+06,
    0.4076E+06,0.4092E+06,0.4108E+06,0.4124E+06,0.4140E+06,0.4156E+06,0.4173E+06,
    0.4189E+06,0.4205E+06,0.4222E+06,0.4238E+06,0.4255E+06,0.4272E+06,0.4288E+06,
    0.4305E+06,0.4322E+06,0.4339E+06,0.4356E+06,0.4373E+06,0.4390E+06,0.4408E+06,
    0.4425E+06,0.4442E+06,0.4460E+06,0.4477E+06,0.4498E+06,0.4519E+06,0.4541E+06,
    0.4562E+06,0.4583E+06,0.4605E+06,0.4627E+06,0.4648E+06,0.4670E+06,0.4692E+06,
    0.4714E+06,0.4736E+06,0.4758E+06,0.4781E+06,0.4803E+06,0.4826E+06,0.4848E+06,
    0.4871E+06,0.4894E+06,0.5111E+06,0.5313E+06,0.5520E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1748E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.1165E+00,0.1120E+00,0.1079E+00,0.1040E+00,0.1004E+00,
    0.9710E-01,0.9398E-01,0.9106E-01,0.8831E-01,0.8688E-01,0.8549E-01,0.8415E-01,
    0.8284E-01,0.8158E-01,0.8097E-01,0.8036E-01,0.7976E-01,0.7917E-01,0.7859E-01,
    0.7802E-01,0.7745E-01,0.7690E-01,0.7635E-01,0.7581E-01,0.7528E-01,0.7475E-01,
    0.7423E-01,0.7372E-01,0.7322E-01,0.7272E-01,0.7223E-01,0.7175E-01,0.7127E-01,
    0.7080E-01,0.7034E-01,0.6988E-01,0.6943E-01,0.6898E-01,0.6854E-01,0.6810E-01,
    0.6767E-01,0.6725E-01,0.6683E-01,0.6642E-01,0.6593E-01,0.6545E-01,0.6497E-01,
    0.6450E-01,0.6404E-01,0.6359E-01,0.6314E-01,0.6270E-01,0.6226E-01,0.6183E-01,
    0.6141E-01,0.6099E-01,0.6058E-01,0.6017E-01,0.5977E-01,0.5938E-01,0.5899E-01,
    0.5860E-01,0.5822E-01,0.5488E-01,0.5221E-01,0.4979E-01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3322E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.3481E+06,0.3528E+06,0.3576E+06,0.3625E+06,
    0.3675E+06,0.3726E+06,0.3779E+06,0.3832E+06,0.3861E+06,0.3891E+06,0.3921E+06,
    0.3951E+06,0.3982E+06,0.3998E+06,0.4013E+06,0.4029E+06,0.4044E+06,0.4060E+06,
    0.4076E+06,0.4092E+06,0.4108E+06,0.4124E+06,0.4140E+06,0.4156E+06,0.4172E+06,
    0.4189E+06,0.4205E+06,0.4221E+06,0.4238E+06,0.4255E+06,0.4271E+06,0.4288E+06,
    0.4305E+06,0.4322E+06,0.4339E+06,0.4356E+06,0.4373E+06,0.4390E+06,0.4407E+06,
    0.4425E+06,0.4442E+06,0.4459E+06,0.4477E+06,0.4498E+06,0.4519E+06,0.4540E+06,
    0.4562E+06,0.4583E+06,0.4605E+06,0.4626E+06,0.4648E+06,0.4670E+06,0.4692E+06,
    0.4714E+06,0.4736E+06,0.4758E+06,0.4780E+06,0.4803E+06,0.4825E+06,0.4848E+06,
    0.4871E+06,0.4893E+06,0.5111E+06,0.5312E+06,0.5520E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3322E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.2132E+00,0.2053E+00,0.1979E+00,0.1911E+00,
    0.1847E+00,0.1787E+00,0.1731E+00,0.1679E+00,0.1652E+00,0.1625E+00,0.1600E+00,
    0.1575E+00,0.1551E+00,0.1539E+00,0.1527E+00,0.1516E+00,0.1505E+00,0.1494E+00,
    0.1483E+00,0.1472E+00,0.1462E+00,0.1451E+00,0.1441E+00,0.1431E+00,0.1421E+00,
    0.1411E+00,0.1401E+00,0.1392E+00,0.1382E+00,0.1373E+00,0.1364E+00,0.1355E+00,
    0.1346E+00,0.1337E+00,0.1328E+00,0.1319E+00,0.1311E+00,0.1303E+00,0.1294E+00,
    0.1286E+00,0.1278E+00,0.1270E+00,0.1262E+00,0.1253E+00,0.1244E+00,0.1235E+00,
    0.1226E+00,0.1217E+00,0.1208E+00,0.1200E+00,0.1191E+00,0.1183E+00,0.1175E+00,
    0.1167E+00,0.1159E+00,0.1151E+00,0.1143E+00,0.1136E+00,0.1128E+00,0.1121E+00,
    0.1114E+00,0.1106E+00,0.1043E+00,0.9921E-01,0.9460E-01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5967E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3526E+06,0.3574E+06,0.3624E+06,
    0.3674E+06,0.3725E+06,0.3778E+06,0.3831E+06,0.3860E+06,0.3890E+06,0.3920E+06,
    0.3951E+06,0.3981E+06,0.3997E+06,0.4012E+06,0.4028E+06,0.4044E+06,0.4059E+06,
    0.4075E+06,0.4091E+06,0.4107E+06,0.4123E+06,0.4139E+06,0.4156E+06,0.4172E+06,
    0.4188E+06,0.4205E+06,0.4221E+06,0.4238E+06,0.4254E+06,0.4271E+06,0.4288E+06,
    0.4304E+06,0.4321E+06,0.4338E+06,0.4355E+06,0.4372E+06,0.4390E+06,0.4407E+06,
    0.4424E+06,0.4442E+06,0.4459E+06,0.4477E+06,0.4498E+06,0.4519E+06,0.4540E+06,
    0.4561E+06,0.4583E+06,0.4604E+06,0.4626E+06,0.4648E+06,0.4670E+06,0.4691E+06,
    0.4714E+06,0.4736E+06,0.4758E+06,0.4780E+06,0.4803E+06,0.4825E+06,0.4848E+06,
    0.4870E+06,0.4893E+06,0.5111E+06,0.5312E+06,0.5520E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5967E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3697E+00,0.3563E+00,0.3438E+00,
    0.3323E+00,0.3215E+00,0.3114E+00,0.3019E+00,0.2970E+00,0.2922E+00,0.2876E+00,
    0.2831E+00,0.2788E+00,0.2767E+00,0.2746E+00,0.2725E+00,0.2705E+00,0.2685E+00,
    0.2665E+00,0.2646E+00,0.2627E+00,0.2608E+00,0.2590E+00,0.2571E+00,0.2553E+00,
    0.2536E+00,0.2518E+00,0.2501E+00,0.2484E+00,0.2467E+00,0.2451E+00,0.2434E+00,
    0.2418E+00,0.2402E+00,0.2386E+00,0.2371E+00,0.2356E+00,0.2341E+00,0.2326E+00,
    0.2311E+00,0.2296E+00,0.2282E+00,0.2268E+00,0.2251E+00,0.2235E+00,0.2218E+00,
    0.2202E+00,0.2187E+00,0.2171E+00,0.2156E+00,0.2141E+00,0.2126E+00,0.2111E+00,
    0.2097E+00,0.2082E+00,0.2068E+00,0.2054E+00,0.2041E+00,0.2027E+00,0.2014E+00,
    0.2001E+00,0.1988E+00,0.1874E+00,0.1782E+00,0.1699E+00;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1020E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3572E+06,0.3621E+06,
    0.3672E+06,0.3724E+06,0.3776E+06,0.3829E+06,0.3859E+06,0.3889E+06,0.3919E+06,
    0.3950E+06,0.3980E+06,0.3996E+06,0.4011E+06,0.4027E+06,0.4043E+06,0.4058E+06,
    0.4074E+06,0.4090E+06,0.4106E+06,0.4122E+06,0.4138E+06,0.4155E+06,0.4171E+06,
    0.4187E+06,0.4204E+06,0.4220E+06,0.4237E+06,0.4253E+06,0.4270E+06,0.4287E+06,
    0.4304E+06,0.4321E+06,0.4338E+06,0.4355E+06,0.4372E+06,0.4389E+06,0.4406E+06,
    0.4424E+06,0.4441E+06,0.4458E+06,0.4476E+06,0.4497E+06,0.4518E+06,0.4539E+06,
    0.4561E+06,0.4582E+06,0.4604E+06,0.4625E+06,0.4647E+06,0.4669E+06,0.4691E+06,
    0.4713E+06,0.4735E+06,0.4757E+06,0.4780E+06,0.4802E+06,0.4825E+06,0.4847E+06,
    0.4870E+06,0.4893E+06,0.5111E+06,0.5312E+06,0.5520E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1020E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6112E+00,0.5896E+00,
    0.5695E+00,0.5508E+00,0.5334E+00,0.5170E+00,0.5085E+00,0.5003E+00,0.4924E+00,
    0.4847E+00,0.4772E+00,0.4735E+00,0.4700E+00,0.4664E+00,0.4630E+00,0.4595E+00,
    0.4562E+00,0.4528E+00,0.4495E+00,0.4463E+00,0.4431E+00,0.4400E+00,0.4369E+00,
    0.4339E+00,0.4309E+00,0.4279E+00,0.4250E+00,0.4221E+00,0.4192E+00,0.4164E+00,
    0.4137E+00,0.4109E+00,0.4083E+00,0.4056E+00,0.4030E+00,0.4004E+00,0.3978E+00,
    0.3953E+00,0.3928E+00,0.3903E+00,0.3879E+00,0.3851E+00,0.3822E+00,0.3794E+00,
    0.3767E+00,0.3740E+00,0.3713E+00,0.3687E+00,0.3661E+00,0.3636E+00,0.3611E+00,
    0.3586E+00,0.3561E+00,0.3537E+00,0.3513E+00,0.3490E+00,0.3467E+00,0.3444E+00,
    0.3421E+00,0.3399E+00,0.3204E+00,0.3047E+00,0.2906E+00;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1669E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3618E+06,
    0.3669E+06,0.3721E+06,0.3774E+06,0.3827E+06,0.3857E+06,0.3887E+06,0.3917E+06,
    0.3948E+06,0.3979E+06,0.3994E+06,0.4010E+06,0.4025E+06,0.4041E+06,0.4057E+06,
    0.4073E+06,0.4089E+06,0.4105E+06,0.4121E+06,0.4137E+06,0.4153E+06,0.4170E+06,
    0.4186E+06,0.4202E+06,0.4219E+06,0.4236E+06,0.4252E+06,0.4269E+06,0.4286E+06,
    0.4303E+06,0.4320E+06,0.4337E+06,0.4354E+06,0.4371E+06,0.4388E+06,0.4405E+06,
    0.4423E+06,0.4440E+06,0.4457E+06,0.4475E+06,0.4496E+06,0.4517E+06,0.4539E+06,
    0.4560E+06,0.4581E+06,0.4603E+06,0.4625E+06,0.4646E+06,0.4668E+06,0.4690E+06,
    0.4712E+06,0.4734E+06,0.4757E+06,0.4779E+06,0.4801E+06,0.4824E+06,0.4847E+06,
    0.4869E+06,0.4892E+06,0.5110E+06,0.5311E+06,0.5519E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1669E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9693E+00,
    0.9357E+00,0.9045E+00,0.8755E+00,0.8483E+00,0.8342E+00,0.8206E+00,0.8074E+00,
    0.7947E+00,0.7824E+00,0.7763E+00,0.7704E+00,0.7646E+00,0.7588E+00,0.7532E+00,
    0.7476E+00,0.7421E+00,0.7367E+00,0.7314E+00,0.7262E+00,0.7210E+00,0.7159E+00,
    0.7109E+00,0.7059E+00,0.7011E+00,0.6962E+00,0.6915E+00,0.6868E+00,0.6822E+00,
    0.6777E+00,0.6732E+00,0.6687E+00,0.6644E+00,0.6600E+00,0.6558E+00,0.6516E+00,
    0.6474E+00,0.6433E+00,0.6393E+00,0.6353E+00,0.6306E+00,0.6259E+00,0.6214E+00,
    0.6169E+00,0.6124E+00,0.6081E+00,0.6037E+00,0.5995E+00,0.5953E+00,0.5912E+00,
    0.5871E+00,0.5831E+00,0.5791E+00,0.5752E+00,0.5713E+00,0.5675E+00,0.5638E+00,
    0.5601E+00,0.5564E+00,0.5244E+00,0.4988E+00,0.4756E+00;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2626E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3664E+06,0.3717E+06,0.3770E+06,0.3824E+06,0.3854E+06,0.3884E+06,0.3914E+06,
    0.3945E+06,0.3976E+06,0.3992E+06,0.4007E+06,0.4023E+06,0.4039E+06,0.4055E+06,
    0.4071E+06,0.4087E+06,0.4103E+06,0.4119E+06,0.4135E+06,0.4151E+06,0.4168E+06,
    0.4184E+06,0.4201E+06,0.4217E+06,0.4234E+06,0.4251E+06,0.4267E+06,0.4284E+06,
    0.4301E+06,0.4318E+06,0.4335E+06,0.4352E+06,0.4369E+06,0.4386E+06,0.4404E+06,
    0.4421E+06,0.4439E+06,0.4456E+06,0.4474E+06,0.4495E+06,0.4516E+06,0.4537E+06,
    0.4559E+06,0.4580E+06,0.4602E+06,0.4623E+06,0.4645E+06,0.4667E+06,0.4689E+06,
    0.4711E+06,0.4733E+06,0.4756E+06,0.4778E+06,0.4800E+06,0.4823E+06,0.4846E+06,
    0.4868E+06,0.4891E+06,0.5109E+06,0.5311E+06,0.5518E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2626E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1482E+01,0.1431E+01,0.1384E+01,0.1341E+01,0.1318E+01,0.1296E+01,0.1275E+01,
    0.1255E+01,0.1235E+01,0.1225E+01,0.1216E+01,0.1207E+01,0.1198E+01,0.1189E+01,
    0.1180E+01,0.1171E+01,0.1162E+01,0.1154E+01,0.1145E+01,0.1137E+01,0.1129E+01,
    0.1121E+01,0.1113E+01,0.1106E+01,0.1098E+01,0.1090E+01,0.1083E+01,0.1076E+01,
    0.1068E+01,0.1061E+01,0.1054E+01,0.1047E+01,0.1040E+01,0.1034E+01,0.1027E+01,
    0.1020E+01,0.1014E+01,0.1008E+01,0.1001E+01,0.9938E+00,0.9864E+00,0.9792E+00,
    0.9720E+00,0.9650E+00,0.9581E+00,0.9513E+00,0.9445E+00,0.9379E+00,0.9314E+00,
    0.9249E+00,0.9186E+00,0.9123E+00,0.9061E+00,0.9000E+00,0.8940E+00,0.8881E+00,
    0.8822E+00,0.8764E+00,0.8259E+00,0.7854E+00,0.7488E+00;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3992E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3711E+06,0.3765E+06,0.3819E+06,0.3849E+06,0.3880E+06,0.3911E+06,
    0.3941E+06,0.3973E+06,0.3988E+06,0.4004E+06,0.4020E+06,0.4036E+06,0.4052E+06,
    0.4068E+06,0.4084E+06,0.4100E+06,0.4116E+06,0.4132E+06,0.4149E+06,0.4165E+06,
    0.4181E+06,0.4198E+06,0.4215E+06,0.4231E+06,0.4248E+06,0.4265E+06,0.4282E+06,
    0.4299E+06,0.4316E+06,0.4333E+06,0.4350E+06,0.4367E+06,0.4384E+06,0.4402E+06,
    0.4419E+06,0.4437E+06,0.4454E+06,0.4472E+06,0.4493E+06,0.4514E+06,0.4535E+06,
    0.4557E+06,0.4578E+06,0.4600E+06,0.4622E+06,0.4644E+06,0.4665E+06,0.4687E+06,
    0.4710E+06,0.4732E+06,0.4754E+06,0.4776E+06,0.4799E+06,0.4821E+06,0.4844E+06,
    0.4867E+06,0.4890E+06,0.5108E+06,0.5310E+06,0.5518E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3992E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2193E+01,0.2119E+01,0.2051E+01,0.2015E+01,0.1981E+01,0.1948E+01,
    0.1917E+01,0.1886E+01,0.1871E+01,0.1856E+01,0.1842E+01,0.1828E+01,0.1814E+01,
    0.1800E+01,0.1787E+01,0.1773E+01,0.1760E+01,0.1747E+01,0.1735E+01,0.1722E+01,
    0.1710E+01,0.1698E+01,0.1686E+01,0.1674E+01,0.1662E+01,0.1651E+01,0.1640E+01,
    0.1628E+01,0.1617E+01,0.1607E+01,0.1596E+01,0.1585E+01,0.1575E+01,0.1565E+01,
    0.1555E+01,0.1545E+01,0.1535E+01,0.1525E+01,0.1514E+01,0.1502E+01,0.1491E+01,
    0.1480E+01,0.1470E+01,0.1459E+01,0.1449E+01,0.1438E+01,0.1428E+01,0.1418E+01,
    0.1408E+01,0.1399E+01,0.1389E+01,0.1379E+01,0.1370E+01,0.1361E+01,0.1352E+01,
    0.1343E+01,0.1334E+01,0.1257E+01,0.1195E+01,0.1139E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5885E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3757E+06,0.3813E+06,0.3843E+06,0.3874E+06,0.3905E+06,
    0.3936E+06,0.3968E+06,0.3983E+06,0.3999E+06,0.4015E+06,0.4031E+06,0.4047E+06,
    0.4063E+06,0.4079E+06,0.4096E+06,0.4112E+06,0.4128E+06,0.4145E+06,0.4161E+06,
    0.4178E+06,0.4194E+06,0.4211E+06,0.4228E+06,0.4245E+06,0.4261E+06,0.4278E+06,
    0.4295E+06,0.4312E+06,0.4330E+06,0.4347E+06,0.4364E+06,0.4381E+06,0.4399E+06,
    0.4416E+06,0.4434E+06,0.4451E+06,0.4469E+06,0.4490E+06,0.4512E+06,0.4533E+06,
    0.4554E+06,0.4576E+06,0.4598E+06,0.4619E+06,0.4641E+06,0.4663E+06,0.4685E+06,
    0.4707E+06,0.4730E+06,0.4752E+06,0.4774E+06,0.4797E+06,0.4819E+06,0.4842E+06,
    0.4865E+06,0.4888E+06,0.5106E+06,0.5308E+06,0.5516E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5885E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3155E+01,0.3049E+01,0.2995E+01,0.2942E+01,0.2892E+01,
    0.2844E+01,0.2797E+01,0.2775E+01,0.2752E+01,0.2731E+01,0.2709E+01,0.2688E+01,
    0.2667E+01,0.2647E+01,0.2627E+01,0.2607E+01,0.2588E+01,0.2568E+01,0.2550E+01,
    0.2531E+01,0.2513E+01,0.2495E+01,0.2477E+01,0.2460E+01,0.2443E+01,0.2426E+01,
    0.2409E+01,0.2393E+01,0.2376E+01,0.2360E+01,0.2345E+01,0.2329E+01,0.2314E+01,
    0.2299E+01,0.2284E+01,0.2269E+01,0.2255E+01,0.2237E+01,0.2221E+01,0.2204E+01,
    0.2188E+01,0.2172E+01,0.2156E+01,0.2140E+01,0.2125E+01,0.2110E+01,0.2095E+01,
    0.2080E+01,0.2066E+01,0.2051E+01,0.2037E+01,0.2023E+01,0.2010E+01,0.1996E+01,
    0.1983E+01,0.1970E+01,0.1855E+01,0.1764E+01,0.1681E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8438E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3803E+06,0.3834E+06,0.3866E+06,0.3897E+06,
    0.3929E+06,0.3961E+06,0.3977E+06,0.3993E+06,0.4009E+06,0.4025E+06,0.4041E+06,
    0.4057E+06,0.4074E+06,0.4090E+06,0.4106E+06,0.4123E+06,0.4139E+06,0.4156E+06,
    0.4173E+06,0.4189E+06,0.4206E+06,0.4223E+06,0.4240E+06,0.4257E+06,0.4274E+06,
    0.4291E+06,0.4308E+06,0.4325E+06,0.4343E+06,0.4360E+06,0.4377E+06,0.4395E+06,
    0.4412E+06,0.4430E+06,0.4448E+06,0.4465E+06,0.4487E+06,0.4508E+06,0.4529E+06,
    0.4551E+06,0.4573E+06,0.4594E+06,0.4616E+06,0.4638E+06,0.4660E+06,0.4682E+06,
    0.4704E+06,0.4727E+06,0.4749E+06,0.4772E+06,0.4794E+06,0.4817E+06,0.4839E+06,
    0.4862E+06,0.4885E+06,0.5104E+06,0.5306E+06,0.5514E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8438E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4426E+01,0.4343E+01,0.4264E+01,0.4188E+01,
    0.4115E+01,0.4046E+01,0.4012E+01,0.3979E+01,0.3946E+01,0.3914E+01,0.3883E+01,
    0.3852E+01,0.3822E+01,0.3792E+01,0.3763E+01,0.3734E+01,0.3706E+01,0.3678E+01,
    0.3651E+01,0.3624E+01,0.3597E+01,0.3571E+01,0.3546E+01,0.3521E+01,0.3496E+01,
    0.3471E+01,0.3447E+01,0.3423E+01,0.3400E+01,0.3377E+01,0.3354E+01,0.3332E+01,
    0.3310E+01,0.3288E+01,0.3266E+01,0.3245E+01,0.3220E+01,0.3196E+01,0.3172E+01,
    0.3148E+01,0.3124E+01,0.3101E+01,0.3079E+01,0.3056E+01,0.3034E+01,0.3013E+01,
    0.2991E+01,0.2970E+01,0.2950E+01,0.2929E+01,0.2909E+01,0.2889E+01,0.2870E+01,
    0.2850E+01,0.2831E+01,0.2665E+01,0.2533E+01,0.2413E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1017E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3828E+06,0.3860E+06,0.3892E+06,
    0.3924E+06,0.3956E+06,0.3972E+06,0.3988E+06,0.4004E+06,0.4021E+06,0.4037E+06,
    0.4053E+06,0.4070E+06,0.4086E+06,0.4103E+06,0.4119E+06,0.4136E+06,0.4152E+06,
    0.4169E+06,0.4186E+06,0.4203E+06,0.4220E+06,0.4237E+06,0.4254E+06,0.4271E+06,
    0.4288E+06,0.4305E+06,0.4322E+06,0.4340E+06,0.4357E+06,0.4375E+06,0.4392E+06,
    0.4410E+06,0.4427E+06,0.4445E+06,0.4463E+06,0.4484E+06,0.4506E+06,0.4527E+06,
    0.4549E+06,0.4570E+06,0.4592E+06,0.4614E+06,0.4636E+06,0.4658E+06,0.4680E+06,
    0.4702E+06,0.4725E+06,0.4747E+06,0.4770E+06,0.4792E+06,0.4815E+06,0.4838E+06,
    0.4861E+06,0.4883E+06,0.5103E+06,0.5305E+06,0.5513E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1017E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5275E+01,0.5176E+01,0.5081E+01,
    0.4991E+01,0.4904E+01,0.4862E+01,0.4821E+01,0.4781E+01,0.4741E+01,0.4703E+01,
    0.4665E+01,0.4627E+01,0.4591E+01,0.4555E+01,0.4519E+01,0.4485E+01,0.4450E+01,
    0.4417E+01,0.4384E+01,0.4351E+01,0.4319E+01,0.4288E+01,0.4257E+01,0.4227E+01,
    0.4197E+01,0.4167E+01,0.4138E+01,0.4110E+01,0.4081E+01,0.4054E+01,0.4026E+01,
    0.3999E+01,0.3973E+01,0.3947E+01,0.3921E+01,0.3890E+01,0.3860E+01,0.3831E+01,
    0.3802E+01,0.3773E+01,0.3745E+01,0.3718E+01,0.3691E+01,0.3664E+01,0.3637E+01,
    0.3611E+01,0.3586E+01,0.3561E+01,0.3536E+01,0.3511E+01,0.3487E+01,0.3463E+01,
    0.3440E+01,0.3417E+01,0.3215E+01,0.3055E+01,0.2910E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1216E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3853E+06,0.3885E+06,
    0.3918E+06,0.3950E+06,0.3967E+06,0.3983E+06,0.3999E+06,0.4016E+06,0.4032E+06,
    0.4048E+06,0.4065E+06,0.4082E+06,0.4098E+06,0.4115E+06,0.4132E+06,0.4148E+06,
    0.4165E+06,0.4182E+06,0.4199E+06,0.4216E+06,0.4233E+06,0.4250E+06,0.4267E+06,
    0.4284E+06,0.4302E+06,0.4319E+06,0.4336E+06,0.4354E+06,0.4371E+06,0.4389E+06,
    0.4407E+06,0.4424E+06,0.4442E+06,0.4460E+06,0.4481E+06,0.4503E+06,0.4524E+06,
    0.4546E+06,0.4568E+06,0.4590E+06,0.4611E+06,0.4633E+06,0.4656E+06,0.4678E+06,
    0.4700E+06,0.4722E+06,0.4745E+06,0.4767E+06,0.4790E+06,0.4813E+06,0.4836E+06,
    0.4858E+06,0.4881E+06,0.5101E+06,0.5303E+06,0.5512E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1216E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6248E+01,0.6129E+01,
    0.6017E+01,0.5910E+01,0.5858E+01,0.5807E+01,0.5757E+01,0.5709E+01,0.5661E+01,
    0.5614E+01,0.5568E+01,0.5523E+01,0.5479E+01,0.5436E+01,0.5393E+01,0.5351E+01,
    0.5310E+01,0.5270E+01,0.5230E+01,0.5191E+01,0.5153E+01,0.5115E+01,0.5078E+01,
    0.5041E+01,0.5006E+01,0.4970E+01,0.4935E+01,0.4901E+01,0.4867E+01,0.4834E+01,
    0.4801E+01,0.4769E+01,0.4737E+01,0.4706E+01,0.4669E+01,0.4633E+01,0.4597E+01,
    0.4562E+01,0.4527E+01,0.4493E+01,0.4460E+01,0.4427E+01,0.4394E+01,0.4363E+01,
    0.4331E+01,0.4300E+01,0.4270E+01,0.4240E+01,0.4210E+01,0.4181E+01,0.4152E+01,
    0.4124E+01,0.4096E+01,0.3853E+01,0.3660E+01,0.3486E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1446E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3878E+06,
    0.3911E+06,0.3944E+06,0.3960E+06,0.3977E+06,0.3993E+06,0.4010E+06,0.4026E+06,
    0.4043E+06,0.4060E+06,0.4076E+06,0.4093E+06,0.4110E+06,0.4127E+06,0.4143E+06,
    0.4160E+06,0.4177E+06,0.4194E+06,0.4211E+06,0.4229E+06,0.4246E+06,0.4263E+06,
    0.4280E+06,0.4298E+06,0.4315E+06,0.4333E+06,0.4350E+06,0.4368E+06,0.4385E+06,
    0.4403E+06,0.4421E+06,0.4439E+06,0.4456E+06,0.4478E+06,0.4500E+06,0.4521E+06,
    0.4543E+06,0.4565E+06,0.4587E+06,0.4609E+06,0.4631E+06,0.4653E+06,0.4675E+06,
    0.4697E+06,0.4720E+06,0.4742E+06,0.4765E+06,0.4787E+06,0.4810E+06,0.4833E+06,
    0.4856E+06,0.4879E+06,0.5099E+06,0.5302E+06,0.5510E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1446E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7357E+01,
    0.7217E+01,0.7084E+01,0.7019E+01,0.6957E+01,0.6895E+01,0.6835E+01,0.6777E+01,
    0.6719E+01,0.6663E+01,0.6608E+01,0.6554E+01,0.6501E+01,0.6449E+01,0.6397E+01,
    0.6347E+01,0.6298E+01,0.6250E+01,0.6202E+01,0.6156E+01,0.6110E+01,0.6065E+01,
    0.6020E+01,0.5977E+01,0.5934E+01,0.5892E+01,0.5850E+01,0.5809E+01,0.5769E+01,
    0.5729E+01,0.5690E+01,0.5652E+01,0.5614E+01,0.5569E+01,0.5525E+01,0.5482E+01,
    0.5440E+01,0.5398E+01,0.5357E+01,0.5317E+01,0.5277E+01,0.5238E+01,0.5200E+01,
    0.5162E+01,0.5125E+01,0.5088E+01,0.5052E+01,0.5017E+01,0.4982E+01,0.4947E+01,
    0.4913E+01,0.4880E+01,0.4588E+01,0.4357E+01,0.4148E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1708E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3902E+06,0.3936E+06,0.3953E+06,0.3969E+06,0.3986E+06,0.4003E+06,0.4020E+06,
    0.4036E+06,0.4053E+06,0.4070E+06,0.4087E+06,0.4104E+06,0.4121E+06,0.4138E+06,
    0.4155E+06,0.4172E+06,0.4189E+06,0.4206E+06,0.4224E+06,0.4241E+06,0.4258E+06,
    0.4276E+06,0.4293E+06,0.4311E+06,0.4328E+06,0.4346E+06,0.4363E+06,0.4381E+06,
    0.4399E+06,0.4417E+06,0.4435E+06,0.4453E+06,0.4474E+06,0.4496E+06,0.4517E+06,
    0.4539E+06,0.4561E+06,0.4583E+06,0.4605E+06,0.4627E+06,0.4650E+06,0.4672E+06,
    0.4694E+06,0.4717E+06,0.4739E+06,0.4762E+06,0.4785E+06,0.4807E+06,0.4830E+06,
    0.4853E+06,0.4876E+06,0.5096E+06,0.5300E+06,0.5509E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1708E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.8617E+01,0.8451E+01,0.8371E+01,0.8294E+01,0.8218E+01,0.8144E+01,0.8072E+01,
    0.8001E+01,0.7932E+01,0.7865E+01,0.7798E+01,0.7734E+01,0.7670E+01,0.7608E+01,
    0.7547E+01,0.7487E+01,0.7428E+01,0.7370E+01,0.7314E+01,0.7258E+01,0.7204E+01,
    0.7150E+01,0.7097E+01,0.7045E+01,0.6994E+01,0.6944E+01,0.6895E+01,0.6846E+01,
    0.6798E+01,0.6751E+01,0.6705E+01,0.6659E+01,0.6605E+01,0.6553E+01,0.6501E+01,
    0.6450E+01,0.6400E+01,0.6351E+01,0.6302E+01,0.6255E+01,0.6208E+01,0.6162E+01,
    0.6117E+01,0.6072E+01,0.6028E+01,0.5985E+01,0.5943E+01,0.5901E+01,0.5859E+01,
    0.5819E+01,0.5779E+01,0.5431E+01,0.5155E+01,0.4907E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2006E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3927E+06,0.3944E+06,0.3961E+06,0.3978E+06,0.3995E+06,0.4012E+06,
    0.4029E+06,0.4046E+06,0.4063E+06,0.4080E+06,0.4097E+06,0.4114E+06,0.4131E+06,
    0.4149E+06,0.4166E+06,0.4183E+06,0.4200E+06,0.4218E+06,0.4235E+06,0.4253E+06,
    0.4270E+06,0.4288E+06,0.4305E+06,0.4323E+06,0.4341E+06,0.4359E+06,0.4376E+06,
    0.4394E+06,0.4412E+06,0.4430E+06,0.4448E+06,0.4470E+06,0.4492E+06,0.4513E+06,
    0.4535E+06,0.4557E+06,0.4579E+06,0.4601E+06,0.4624E+06,0.4646E+06,0.4668E+06,
    0.4691E+06,0.4713E+06,0.4736E+06,0.4759E+06,0.4781E+06,0.4804E+06,0.4827E+06,
    0.4850E+06,0.4873E+06,0.5094E+06,0.5297E+06,0.5506E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2006E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1004E+02,0.9942E+01,0.9846E+01,0.9752E+01,0.9661E+01,0.9572E+01,
    0.9485E+01,0.9400E+01,0.9317E+01,0.9236E+01,0.9157E+01,0.9080E+01,0.9004E+01,
    0.8930E+01,0.8857E+01,0.8785E+01,0.8715E+01,0.8647E+01,0.8579E+01,0.8513E+01,
    0.8448E+01,0.8385E+01,0.8322E+01,0.8261E+01,0.8200E+01,0.8141E+01,0.8082E+01,
    0.8025E+01,0.7968E+01,0.7912E+01,0.7858E+01,0.7793E+01,0.7730E+01,0.7668E+01,
    0.7607E+01,0.7547E+01,0.7488E+01,0.7430E+01,0.7373E+01,0.7318E+01,0.7263E+01,
    0.7209E+01,0.7155E+01,0.7103E+01,0.7052E+01,0.7001E+01,0.6951E+01,0.6902E+01,
    0.6853E+01,0.6806E+01,0.6392E+01,0.6065E+01,0.5772E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2169E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3939E+06,0.3956E+06,0.3973E+06,0.3990E+06,0.4007E+06,
    0.4025E+06,0.4042E+06,0.4059E+06,0.4076E+06,0.4093E+06,0.4111E+06,0.4128E+06,
    0.4145E+06,0.4162E+06,0.4180E+06,0.4197E+06,0.4215E+06,0.4232E+06,0.4250E+06,
    0.4267E+06,0.4285E+06,0.4303E+06,0.4320E+06,0.4338E+06,0.4356E+06,0.4374E+06,
    0.4392E+06,0.4410E+06,0.4428E+06,0.4446E+06,0.4467E+06,0.4489E+06,0.4511E+06,
    0.4533E+06,0.4555E+06,0.4577E+06,0.4599E+06,0.4621E+06,0.4644E+06,0.4666E+06,
    0.4689E+06,0.4711E+06,0.4734E+06,0.4757E+06,0.4779E+06,0.4802E+06,0.4825E+06,
    0.4848E+06,0.4872E+06,0.5092E+06,0.5296E+06,0.5505E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2169E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1082E+02,0.1071E+02,0.1061E+02,0.1051E+02,0.1041E+02,
    0.1031E+02,0.1022E+02,0.1013E+02,0.1004E+02,0.9948E+01,0.9863E+01,0.9779E+01,
    0.9697E+01,0.9617E+01,0.9538E+01,0.9461E+01,0.9386E+01,0.9311E+01,0.9239E+01,
    0.9167E+01,0.9097E+01,0.9029E+01,0.8961E+01,0.8895E+01,0.8830E+01,0.8766E+01,
    0.8703E+01,0.8641E+01,0.8580E+01,0.8520E+01,0.8449E+01,0.8380E+01,0.8312E+01,
    0.8245E+01,0.8180E+01,0.8116E+01,0.8053E+01,0.7990E+01,0.7929E+01,0.7869E+01,
    0.7810E+01,0.7752E+01,0.7695E+01,0.7639E+01,0.7584E+01,0.7530E+01,0.7476E+01,
    0.7423E+01,0.7371E+01,0.6921E+01,0.6566E+01,0.6247E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2343E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3951E+06,0.3968E+06,0.3985E+06,0.4003E+06,
    0.4020E+06,0.4037E+06,0.4055E+06,0.4072E+06,0.4089E+06,0.4107E+06,0.4124E+06,
    0.4141E+06,0.4159E+06,0.4176E+06,0.4194E+06,0.4211E+06,0.4229E+06,0.4246E+06,
    0.4264E+06,0.4282E+06,0.4300E+06,0.4317E+06,0.4335E+06,0.4353E+06,0.4371E+06,
    0.4389E+06,0.4407E+06,0.4425E+06,0.4443E+06,0.4465E+06,0.4487E+06,0.4509E+06,
    0.4531E+06,0.4553E+06,0.4575E+06,0.4597E+06,0.4619E+06,0.4642E+06,0.4664E+06,
    0.4687E+06,0.4709E+06,0.4732E+06,0.4755E+06,0.4778E+06,0.4800E+06,0.4823E+06,
    0.4847E+06,0.4870E+06,0.5091E+06,0.5295E+06,0.5504E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2343E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1165E+02,0.1153E+02,0.1142E+02,0.1131E+02,
    0.1120E+02,0.1109E+02,0.1099E+02,0.1089E+02,0.1080E+02,0.1070E+02,0.1061E+02,
    0.1052E+02,0.1043E+02,0.1034E+02,0.1026E+02,0.1018E+02,0.1009E+02,0.1002E+02,
    0.9937E+01,0.9860E+01,0.9784E+01,0.9710E+01,0.9638E+01,0.9566E+01,0.9496E+01,
    0.9427E+01,0.9359E+01,0.9292E+01,0.9227E+01,0.9150E+01,0.9074E+01,0.9000E+01,
    0.8927E+01,0.8855E+01,0.8785E+01,0.8716E+01,0.8649E+01,0.8582E+01,0.8517E+01,
    0.8452E+01,0.8389E+01,0.8327E+01,0.8266E+01,0.8206E+01,0.8146E+01,0.8088E+01,
    0.8031E+01,0.7974E+01,0.7485E+01,0.7099E+01,0.6753E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2527E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3963E+06,0.3980E+06,0.3998E+06,
    0.4015E+06,0.4033E+06,0.4050E+06,0.4067E+06,0.4085E+06,0.4102E+06,0.4120E+06,
    0.4137E+06,0.4155E+06,0.4172E+06,0.4190E+06,0.4208E+06,0.4225E+06,0.4243E+06,
    0.4261E+06,0.4278E+06,0.4296E+06,0.4314E+06,0.4332E+06,0.4350E+06,0.4368E+06,
    0.4386E+06,0.4404E+06,0.4422E+06,0.4440E+06,0.4462E+06,0.4484E+06,0.4506E+06,
    0.4528E+06,0.4550E+06,0.4572E+06,0.4595E+06,0.4617E+06,0.4639E+06,0.4662E+06,
    0.4684E+06,0.4707E+06,0.4730E+06,0.4753E+06,0.4775E+06,0.4798E+06,0.4822E+06,
    0.4845E+06,0.4868E+06,0.5089E+06,0.5293E+06,0.5503E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2527E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1252E+02,0.1239E+02,0.1227E+02,
    0.1215E+02,0.1204E+02,0.1192E+02,0.1181E+02,0.1171E+02,0.1160E+02,0.1150E+02,
    0.1140E+02,0.1130E+02,0.1121E+02,0.1111E+02,0.1102E+02,0.1093E+02,0.1085E+02,
    0.1076E+02,0.1067E+02,0.1059E+02,0.1051E+02,0.1043E+02,0.1035E+02,0.1028E+02,
    0.1020E+02,0.1013E+02,0.1005E+02,0.9981E+01,0.9897E+01,0.9814E+01,0.9733E+01,
    0.9654E+01,0.9576E+01,0.9499E+01,0.9424E+01,0.9350E+01,0.9278E+01,0.9206E+01,
    0.9136E+01,0.9067E+01,0.9000E+01,0.8933E+01,0.8868E+01,0.8803E+01,0.8740E+01,
    0.8677E+01,0.8616E+01,0.8084E+01,0.7665E+01,0.7290E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2722E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3974E+06,0.3992E+06,
    0.4010E+06,0.4027E+06,0.4045E+06,0.4063E+06,0.4080E+06,0.4098E+06,0.4115E+06,
    0.4133E+06,0.4151E+06,0.4168E+06,0.4186E+06,0.4204E+06,0.4221E+06,0.4239E+06,
    0.4257E+06,0.4275E+06,0.4293E+06,0.4311E+06,0.4329E+06,0.4347E+06,0.4365E+06,
    0.4383E+06,0.4401E+06,0.4419E+06,0.4437E+06,0.4459E+06,0.4481E+06,0.4503E+06,
    0.4525E+06,0.4547E+06,0.4570E+06,0.4592E+06,0.4614E+06,0.4637E+06,0.4659E+06,
    0.4682E+06,0.4705E+06,0.4727E+06,0.4750E+06,0.4773E+06,0.4796E+06,0.4819E+06,
    0.4843E+06,0.4866E+06,0.5087E+06,0.5292E+06,0.5502E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2722E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1345E+02,0.1331E+02,
    0.1318E+02,0.1305E+02,0.1292E+02,0.1280E+02,0.1268E+02,0.1257E+02,0.1245E+02,
    0.1234E+02,0.1224E+02,0.1213E+02,0.1203E+02,0.1193E+02,0.1183E+02,0.1173E+02,
    0.1164E+02,0.1155E+02,0.1145E+02,0.1137E+02,0.1128E+02,0.1119E+02,0.1111E+02,
    0.1103E+02,0.1094E+02,0.1086E+02,0.1079E+02,0.1069E+02,0.1060E+02,0.1052E+02,
    0.1043E+02,0.1034E+02,0.1026E+02,0.1018E+02,0.1010E+02,0.1002E+02,0.9940E+01,
    0.9864E+01,0.9789E+01,0.9716E+01,0.9643E+01,0.9572E+01,0.9502E+01,0.9433E+01,
    0.9365E+01,0.9298E+01,0.8721E+01,0.8267E+01,0.7861E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2928E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3986E+06,
    0.4004E+06,0.4022E+06,0.4040E+06,0.4057E+06,0.4075E+06,0.4093E+06,0.4111E+06,
    0.4128E+06,0.4146E+06,0.4164E+06,0.4182E+06,0.4200E+06,0.4217E+06,0.4235E+06,
    0.4253E+06,0.4271E+06,0.4289E+06,0.4307E+06,0.4325E+06,0.4343E+06,0.4361E+06,
    0.4379E+06,0.4398E+06,0.4416E+06,0.4434E+06,0.4456E+06,0.4478E+06,0.4500E+06,
    0.4522E+06,0.4545E+06,0.4567E+06,0.4589E+06,0.4612E+06,0.4634E+06,0.4657E+06,
    0.4679E+06,0.4702E+06,0.4725E+06,0.4748E+06,0.4771E+06,0.4794E+06,0.4817E+06,
    0.4840E+06,0.4864E+06,0.5086E+06,0.5290E+06,0.5500E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2928E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1443E+02,
    0.1428E+02,0.1414E+02,0.1400E+02,0.1386E+02,0.1373E+02,0.1360E+02,0.1348E+02,
    0.1335E+02,0.1324E+02,0.1312E+02,0.1301E+02,0.1290E+02,0.1279E+02,0.1268E+02,
    0.1258E+02,0.1248E+02,0.1238E+02,0.1228E+02,0.1218E+02,0.1209E+02,0.1200E+02,
    0.1191E+02,0.1182E+02,0.1173E+02,0.1164E+02,0.1154E+02,0.1144E+02,0.1135E+02,
    0.1125E+02,0.1116E+02,0.1107E+02,0.1098E+02,0.1089E+02,0.1081E+02,0.1072E+02,
    0.1064E+02,0.1056E+02,0.1048E+02,0.1040E+02,0.1032E+02,0.1024E+02,0.1017E+02,
    0.1010E+02,0.1002E+02,0.9397E+01,0.8905E+01,0.8466E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3146E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3998E+06,0.4016E+06,0.4034E+06,0.4052E+06,0.4070E+06,0.4088E+06,0.4106E+06,
    0.4123E+06,0.4141E+06,0.4159E+06,0.4177E+06,0.4195E+06,0.4213E+06,0.4231E+06,
    0.4249E+06,0.4267E+06,0.4285E+06,0.4303E+06,0.4321E+06,0.4339E+06,0.4358E+06,
    0.4376E+06,0.4394E+06,0.4412E+06,0.4431E+06,0.4453E+06,0.4475E+06,0.4497E+06,
    0.4519E+06,0.4542E+06,0.4564E+06,0.4586E+06,0.4609E+06,0.4631E+06,0.4654E+06,
    0.4677E+06,0.4700E+06,0.4723E+06,0.4745E+06,0.4768E+06,0.4792E+06,0.4815E+06,
    0.4838E+06,0.4861E+06,0.5084E+06,0.5288E+06,0.5499E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3146E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1546E+02,0.1530E+02,0.1515E+02,0.1500E+02,0.1485E+02,0.1471E+02,0.1457E+02,
    0.1444E+02,0.1431E+02,0.1418E+02,0.1405E+02,0.1393E+02,0.1381E+02,0.1369E+02,
    0.1358E+02,0.1347E+02,0.1336E+02,0.1325E+02,0.1315E+02,0.1304E+02,0.1294E+02,
    0.1284E+02,0.1275E+02,0.1265E+02,0.1256E+02,0.1245E+02,0.1234E+02,0.1223E+02,
    0.1213E+02,0.1203E+02,0.1193E+02,0.1183E+02,0.1174E+02,0.1164E+02,0.1155E+02,
    0.1146E+02,0.1137E+02,0.1129E+02,0.1120E+02,0.1112E+02,0.1103E+02,0.1095E+02,
    0.1087E+02,0.1079E+02,0.1011E+02,0.9582E+01,0.9108E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3377E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4009E+06,0.4027E+06,0.4046E+06,0.4064E+06,0.4082E+06,0.4100E+06,
    0.4118E+06,0.4136E+06,0.4154E+06,0.4172E+06,0.4190E+06,0.4208E+06,0.4226E+06,
    0.4245E+06,0.4263E+06,0.4281E+06,0.4299E+06,0.4317E+06,0.4335E+06,0.4354E+06,
    0.4372E+06,0.4390E+06,0.4409E+06,0.4427E+06,0.4449E+06,0.4471E+06,0.4494E+06,
    0.4516E+06,0.4538E+06,0.4561E+06,0.4583E+06,0.4606E+06,0.4629E+06,0.4651E+06,
    0.4674E+06,0.4697E+06,0.4720E+06,0.4743E+06,0.4766E+06,0.4789E+06,0.4812E+06,
    0.4836E+06,0.4859E+06,0.5082E+06,0.5286E+06,0.5497E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3377E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1656E+02,0.1639E+02,0.1622E+02,0.1606E+02,0.1590E+02,0.1574E+02,
    0.1560E+02,0.1545E+02,0.1531E+02,0.1517E+02,0.1504E+02,0.1490E+02,0.1478E+02,
    0.1465E+02,0.1453E+02,0.1441E+02,0.1429E+02,0.1417E+02,0.1406E+02,0.1395E+02,
    0.1384E+02,0.1374E+02,0.1363E+02,0.1353E+02,0.1341E+02,0.1329E+02,0.1318E+02,
    0.1306E+02,0.1295E+02,0.1285E+02,0.1274E+02,0.1264E+02,0.1253E+02,0.1243E+02,
    0.1234E+02,0.1224E+02,0.1214E+02,0.1205E+02,0.1196E+02,0.1187E+02,0.1178E+02,
    0.1170E+02,0.1161E+02,0.1087E+02,0.1030E+02,0.9787E+01;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3620E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4021E+06,0.4039E+06,0.4057E+06,0.4076E+06,0.4094E+06,
    0.4112E+06,0.4131E+06,0.4149E+06,0.4167E+06,0.4185E+06,0.4203E+06,0.4222E+06,
    0.4240E+06,0.4258E+06,0.4276E+06,0.4295E+06,0.4313E+06,0.4331E+06,0.4350E+06,
    0.4368E+06,0.4386E+06,0.4405E+06,0.4423E+06,0.4446E+06,0.4468E+06,0.4490E+06,
    0.4513E+06,0.4535E+06,0.4557E+06,0.4580E+06,0.4603E+06,0.4625E+06,0.4648E+06,
    0.4671E+06,0.4694E+06,0.4717E+06,0.4740E+06,0.4763E+06,0.4786E+06,0.4810E+06,
    0.4833E+06,0.4856E+06,0.5079E+06,0.5285E+06,0.5495E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3620E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1772E+02,0.1753E+02,0.1735E+02,0.1717E+02,0.1700E+02,
    0.1684E+02,0.1667E+02,0.1652E+02,0.1637E+02,0.1622E+02,0.1607E+02,0.1593E+02,
    0.1579E+02,0.1566E+02,0.1553E+02,0.1540E+02,0.1527E+02,0.1515E+02,0.1503E+02,
    0.1491E+02,0.1479E+02,0.1468E+02,0.1456E+02,0.1443E+02,0.1431E+02,0.1418E+02,
    0.1406E+02,0.1394E+02,0.1382E+02,0.1370E+02,0.1359E+02,0.1348E+02,0.1337E+02,
    0.1326E+02,0.1316E+02,0.1306E+02,0.1296E+02,0.1286E+02,0.1276E+02,0.1266E+02,
    0.1257E+02,0.1248E+02,0.1168E+02,0.1106E+02,0.1051E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3876E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4032E+06,0.4051E+06,0.4069E+06,0.4088E+06,
    0.4106E+06,0.4125E+06,0.4143E+06,0.4161E+06,0.4180E+06,0.4198E+06,0.4216E+06,
    0.4235E+06,0.4253E+06,0.4271E+06,0.4290E+06,0.4308E+06,0.4327E+06,0.4345E+06,
    0.4364E+06,0.4382E+06,0.4401E+06,0.4419E+06,0.4442E+06,0.4464E+06,0.4486E+06,
    0.4509E+06,0.4531E+06,0.4554E+06,0.4577E+06,0.4599E+06,0.4622E+06,0.4645E+06,
    0.4668E+06,0.4691E+06,0.4714E+06,0.4737E+06,0.4760E+06,0.4783E+06,0.4807E+06,
    0.4830E+06,0.4854E+06,0.5077E+06,0.5282E+06,0.5493E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3876E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1894E+02,0.1873E+02,0.1854E+02,0.1835E+02,
    0.1816E+02,0.1799E+02,0.1781E+02,0.1764E+02,0.1748E+02,0.1732E+02,0.1716E+02,
    0.1701E+02,0.1686E+02,0.1672E+02,0.1658E+02,0.1644E+02,0.1630E+02,0.1617E+02,
    0.1604E+02,0.1591E+02,0.1579E+02,0.1567E+02,0.1552E+02,0.1538E+02,0.1525E+02,
    0.1511E+02,0.1498E+02,0.1485E+02,0.1473E+02,0.1460E+02,0.1448E+02,0.1436E+02,
    0.1425E+02,0.1413E+02,0.1402E+02,0.1391E+02,0.1381E+02,0.1370E+02,0.1360E+02,
    0.1349E+02,0.1339E+02,0.1253E+02,0.1186E+02,0.1126E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4146E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4043E+06,0.4062E+06,0.4081E+06,
    0.4099E+06,0.4118E+06,0.4137E+06,0.4155E+06,0.4174E+06,0.4192E+06,0.4211E+06,
    0.4229E+06,0.4248E+06,0.4266E+06,0.4285E+06,0.4303E+06,0.4322E+06,0.4340E+06,
    0.4359E+06,0.4378E+06,0.4396E+06,0.4415E+06,0.4437E+06,0.4460E+06,0.4482E+06,
    0.4505E+06,0.4528E+06,0.4550E+06,0.4573E+06,0.4596E+06,0.4619E+06,0.4641E+06,
    0.4664E+06,0.4687E+06,0.4711E+06,0.4734E+06,0.4757E+06,0.4780E+06,0.4804E+06,
    0.4827E+06,0.4851E+06,0.5075E+06,0.5280E+06,0.5492E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4146E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2023E+02,0.2001E+02,0.1979E+02,
    0.1959E+02,0.1939E+02,0.1920E+02,0.1901E+02,0.1883E+02,0.1865E+02,0.1848E+02,
    0.1831E+02,0.1815E+02,0.1799E+02,0.1783E+02,0.1768E+02,0.1753E+02,0.1739E+02,
    0.1725E+02,0.1711E+02,0.1697E+02,0.1684E+02,0.1668E+02,0.1653E+02,0.1638E+02,
    0.1623E+02,0.1609E+02,0.1595E+02,0.1581E+02,0.1568E+02,0.1555E+02,0.1542E+02,
    0.1529E+02,0.1517E+02,0.1505E+02,0.1493E+02,0.1481E+02,0.1470E+02,0.1459E+02,
    0.1448E+02,0.1437E+02,0.1343E+02,0.1271E+02,0.1207E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4430E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4054E+06,0.4073E+06,
    0.4092E+06,0.4111E+06,0.4130E+06,0.4149E+06,0.4167E+06,0.4186E+06,0.4205E+06,
    0.4223E+06,0.4242E+06,0.4261E+06,0.4279E+06,0.4298E+06,0.4317E+06,0.4335E+06,
    0.4354E+06,0.4373E+06,0.4392E+06,0.4410E+06,0.4433E+06,0.4456E+06,0.4478E+06,
    0.4501E+06,0.4523E+06,0.4546E+06,0.4569E+06,0.4592E+06,0.4615E+06,0.4638E+06,
    0.4661E+06,0.4684E+06,0.4707E+06,0.4730E+06,0.4754E+06,0.4777E+06,0.4801E+06,
    0.4824E+06,0.4848E+06,0.5072E+06,0.5278E+06,0.5490E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4430E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2158E+02,0.2135E+02,
    0.2112E+02,0.2090E+02,0.2068E+02,0.2047E+02,0.2027E+02,0.2008E+02,0.1989E+02,
    0.1970E+02,0.1952E+02,0.1935E+02,0.1917E+02,0.1901E+02,0.1884E+02,0.1868E+02,
    0.1853E+02,0.1838E+02,0.1823E+02,0.1808E+02,0.1791E+02,0.1774E+02,0.1758E+02,
    0.1742E+02,0.1727E+02,0.1711E+02,0.1696E+02,0.1682E+02,0.1668E+02,0.1654E+02,
    0.1640E+02,0.1627E+02,0.1613E+02,0.1600E+02,0.1588E+02,0.1575E+02,0.1563E+02,
    0.1551E+02,0.1540E+02,0.1439E+02,0.1361E+02,0.1291E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4729E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4065E+06,
    0.4085E+06,0.4104E+06,0.4123E+06,0.4142E+06,0.4161E+06,0.4180E+06,0.4198E+06,
    0.4217E+06,0.4236E+06,0.4255E+06,0.4274E+06,0.4293E+06,0.4311E+06,0.4330E+06,
    0.4349E+06,0.4368E+06,0.4387E+06,0.4406E+06,0.4428E+06,0.4451E+06,0.4474E+06,
    0.4496E+06,0.4519E+06,0.4542E+06,0.4565E+06,0.4588E+06,0.4611E+06,0.4634E+06,
    0.4657E+06,0.4680E+06,0.4704E+06,0.4727E+06,0.4750E+06,0.4774E+06,0.4797E+06,
    0.4821E+06,0.4844E+06,0.5069E+06,0.5276E+06,0.5487E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.4729E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2301E+02,
    0.2276E+02,0.2251E+02,0.2227E+02,0.2204E+02,0.2182E+02,0.2160E+02,0.2139E+02,
    0.2119E+02,0.2099E+02,0.2079E+02,0.2060E+02,0.2042E+02,0.2024E+02,0.2007E+02,
    0.1989E+02,0.1973E+02,0.1956E+02,0.1940E+02,0.1922E+02,0.1903E+02,0.1886E+02,
    0.1868E+02,0.1851E+02,0.1835E+02,0.1819E+02,0.1803E+02,0.1787E+02,0.1772E+02,
    0.1757E+02,0.1743E+02,0.1728E+02,0.1714E+02,0.1701E+02,0.1687E+02,0.1674E+02,
    0.1661E+02,0.1648E+02,0.1539E+02,0.1455E+02,0.1381E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5043E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4076E+06,0.4096E+06,0.4115E+06,0.4134E+06,0.4153E+06,0.4173E+06,0.4192E+06,
    0.4211E+06,0.4230E+06,0.4249E+06,0.4268E+06,0.4287E+06,0.4306E+06,0.4324E+06,
    0.4343E+06,0.4362E+06,0.4381E+06,0.4400E+06,0.4423E+06,0.4446E+06,0.4469E+06,
    0.4492E+06,0.4515E+06,0.4538E+06,0.4561E+06,0.4584E+06,0.4607E+06,0.4630E+06,
    0.4653E+06,0.4676E+06,0.4700E+06,0.4723E+06,0.4747E+06,0.4770E+06,0.4794E+06,
    0.4817E+06,0.4841E+06,0.5066E+06,0.5273E+06,0.5485E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5043E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2452E+02,0.2424E+02,0.2398E+02,0.2372E+02,0.2347E+02,0.2323E+02,0.2300E+02,
    0.2277E+02,0.2255E+02,0.2234E+02,0.2213E+02,0.2193E+02,0.2173E+02,0.2154E+02,
    0.2135E+02,0.2116E+02,0.2099E+02,0.2081E+02,0.2061E+02,0.2041E+02,0.2021E+02,
    0.2002E+02,0.1984E+02,0.1966E+02,0.1948E+02,0.1931E+02,0.1914E+02,0.1898E+02,
    0.1881E+02,0.1866E+02,0.1850E+02,0.1835E+02,0.1820E+02,0.1805E+02,0.1791E+02,
    0.1777E+02,0.1763E+02,0.1646E+02,0.1555E+02,0.1475E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5372E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4087E+06,0.4107E+06,0.4126E+06,0.4146E+06,0.4165E+06,0.4184E+06,
    0.4204E+06,0.4223E+06,0.4242E+06,0.4261E+06,0.4280E+06,0.4299E+06,0.4318E+06,
    0.4338E+06,0.4357E+06,0.4376E+06,0.4395E+06,0.4418E+06,0.4441E+06,0.4464E+06,
    0.4487E+06,0.4510E+06,0.4533E+06,0.4556E+06,0.4579E+06,0.4602E+06,0.4626E+06,
    0.4649E+06,0.4672E+06,0.4696E+06,0.4719E+06,0.4743E+06,0.4766E+06,0.4790E+06,
    0.4814E+06,0.4837E+06,0.5063E+06,0.5271E+06,0.5483E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5372E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2611E+02,0.2581E+02,0.2552E+02,0.2524E+02,0.2497E+02,0.2472E+02,
    0.2446E+02,0.2422E+02,0.2398E+02,0.2375E+02,0.2353E+02,0.2331E+02,0.2310E+02,
    0.2290E+02,0.2269E+02,0.2250E+02,0.2231E+02,0.2208E+02,0.2186E+02,0.2165E+02,
    0.2144E+02,0.2124E+02,0.2105E+02,0.2085E+02,0.2067E+02,0.2048E+02,0.2030E+02,
    0.2013E+02,0.1996E+02,0.1979E+02,0.1962E+02,0.1946E+02,0.1931E+02,0.1915E+02,
    0.1900E+02,0.1885E+02,0.1758E+02,0.1660E+02,0.1574E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5717E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4097E+06,0.4117E+06,0.4137E+06,0.4157E+06,0.4176E+06,
    0.4196E+06,0.4215E+06,0.4235E+06,0.4254E+06,0.4273E+06,0.4293E+06,0.4312E+06,
    0.4331E+06,0.4351E+06,0.4370E+06,0.4389E+06,0.4412E+06,0.4435E+06,0.4458E+06,
    0.4481E+06,0.4505E+06,0.4528E+06,0.4551E+06,0.4574E+06,0.4598E+06,0.4621E+06,
    0.4644E+06,0.4668E+06,0.4691E+06,0.4715E+06,0.4739E+06,0.4762E+06,0.4786E+06,
    0.4810E+06,0.4834E+06,0.5060E+06,0.5268E+06,0.5480E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.5717E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2778E+02,0.2746E+02,0.2714E+02,0.2684E+02,0.2656E+02,
    0.2628E+02,0.2601E+02,0.2574E+02,0.2549E+02,0.2524E+02,0.2500E+02,0.2477E+02,
    0.2454E+02,0.2432E+02,0.2411E+02,0.2390E+02,0.2365E+02,0.2341E+02,0.2318E+02,
    0.2295E+02,0.2273E+02,0.2252E+02,0.2231E+02,0.2211E+02,0.2191E+02,0.2171E+02,
    0.2152E+02,0.2133E+02,0.2115E+02,0.2097E+02,0.2080E+02,0.2063E+02,0.2046E+02,
    0.2029E+02,0.2013E+02,0.1876E+02,0.1771E+02,0.1678E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6079E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4108E+06,0.4128E+06,0.4148E+06,0.4168E+06,
    0.4188E+06,0.4208E+06,0.4227E+06,0.4247E+06,0.4266E+06,0.4286E+06,0.4305E+06,
    0.4325E+06,0.4344E+06,0.4363E+06,0.4383E+06,0.4406E+06,0.4429E+06,0.4453E+06,
    0.4476E+06,0.4499E+06,0.4523E+06,0.4546E+06,0.4569E+06,0.4593E+06,0.4616E+06,
    0.4640E+06,0.4663E+06,0.4687E+06,0.4711E+06,0.4734E+06,0.4758E+06,0.4782E+06,
    0.4806E+06,0.4830E+06,0.5057E+06,0.5265E+06,0.5478E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6079E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2954E+02,0.2919E+02,0.2885E+02,0.2853E+02,
    0.2822E+02,0.2792E+02,0.2762E+02,0.2734E+02,0.2707E+02,0.2681E+02,0.2655E+02,
    0.2630E+02,0.2605E+02,0.2582E+02,0.2559E+02,0.2532E+02,0.2506E+02,0.2480E+02,
    0.2455E+02,0.2431E+02,0.2408E+02,0.2385E+02,0.2363E+02,0.2341E+02,0.2320E+02,
    0.2299E+02,0.2279E+02,0.2259E+02,0.2240E+02,0.2221E+02,0.2202E+02,0.2184E+02,
    0.2166E+02,0.2149E+02,0.2001E+02,0.1888E+02,0.1788E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6458E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4118E+06,0.4139E+06,0.4159E+06,
    0.4179E+06,0.4199E+06,0.4219E+06,0.4239E+06,0.4259E+06,0.4278E+06,0.4298E+06,
    0.4318E+06,0.4337E+06,0.4357E+06,0.4376E+06,0.4400E+06,0.4423E+06,0.4447E+06,
    0.4470E+06,0.4493E+06,0.4517E+06,0.4540E+06,0.4564E+06,0.4588E+06,0.4611E+06,
    0.4635E+06,0.4658E+06,0.4682E+06,0.4706E+06,0.4730E+06,0.4754E+06,0.4777E+06,
    0.4801E+06,0.4826E+06,0.5053E+06,0.5262E+06,0.5475E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6458E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3139E+02,0.3101E+02,0.3065E+02,
    0.3030E+02,0.2996E+02,0.2964E+02,0.2932E+02,0.2902E+02,0.2873E+02,0.2844E+02,
    0.2817E+02,0.2790E+02,0.2764E+02,0.2738E+02,0.2709E+02,0.2680E+02,0.2652E+02,
    0.2625E+02,0.2599E+02,0.2574E+02,0.2549E+02,0.2524E+02,0.2501E+02,0.2478E+02,
    0.2455E+02,0.2433E+02,0.2412E+02,0.2391E+02,0.2370E+02,0.2350E+02,0.2330E+02,
    0.2311E+02,0.2292E+02,0.2132E+02,0.2010E+02,0.1903E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6854E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4128E+06,0.4149E+06,
    0.4170E+06,0.4190E+06,0.4210E+06,0.4230E+06,0.4250E+06,0.4270E+06,0.4290E+06,
    0.4310E+06,0.4330E+06,0.4350E+06,0.4369E+06,0.4393E+06,0.4417E+06,0.4440E+06,
    0.4464E+06,0.4487E+06,0.4511E+06,0.4535E+06,0.4558E+06,0.4582E+06,0.4606E+06,
    0.4629E+06,0.4653E+06,0.4677E+06,0.4701E+06,0.4725E+06,0.4749E+06,0.4773E+06,
    0.4797E+06,0.4821E+06,0.5050E+06,0.5259E+06,0.5472E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.6854E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3334E+02,0.3293E+02,
    0.3253E+02,0.3216E+02,0.3179E+02,0.3145E+02,0.3111E+02,0.3078E+02,0.3047E+02,
    0.3016E+02,0.2987E+02,0.2958E+02,0.2930E+02,0.2897E+02,0.2866E+02,0.2835E+02,
    0.2806E+02,0.2777E+02,0.2749E+02,0.2722E+02,0.2695E+02,0.2670E+02,0.2645E+02,
    0.2620E+02,0.2596E+02,0.2573E+02,0.2550E+02,0.2528E+02,0.2506E+02,0.2485E+02,
    0.2464E+02,0.2443E+02,0.2271E+02,0.2139E+02,0.2025E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7269E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4138E+06,
    0.4159E+06,0.4180E+06,0.4201E+06,0.4221E+06,0.4241E+06,0.4262E+06,0.4282E+06,
    0.4302E+06,0.4322E+06,0.4342E+06,0.4362E+06,0.4386E+06,0.4410E+06,0.4433E+06,
    0.4457E+06,0.4481E+06,0.4505E+06,0.4529E+06,0.4552E+06,0.4576E+06,0.4600E+06,
    0.4624E+06,0.4648E+06,0.4672E+06,0.4696E+06,0.4720E+06,0.4744E+06,0.4768E+06,
    0.4792E+06,0.4816E+06,0.5046E+06,0.5255E+06,0.5469E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7269E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3538E+02,
    0.3494E+02,0.3452E+02,0.3411E+02,0.3372E+02,0.3334E+02,0.3298E+02,0.3263E+02,
    0.3229E+02,0.3196E+02,0.3164E+02,0.3134E+02,0.3098E+02,0.3063E+02,0.3030E+02,
    0.2997E+02,0.2966E+02,0.2935E+02,0.2906E+02,0.2877E+02,0.2849E+02,0.2821E+02,
    0.2795E+02,0.2769E+02,0.2743E+02,0.2718E+02,0.2694E+02,0.2671E+02,0.2647E+02,
    0.2625E+02,0.2603E+02,0.2416E+02,0.2275E+02,0.2152E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7702E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4148E+06,0.4169E+06,0.4190E+06,0.4211E+06,0.4232E+06,0.4252E+06,0.4273E+06,
    0.4293E+06,0.4314E+06,0.4334E+06,0.4354E+06,0.4378E+06,0.4402E+06,0.4426E+06,
    0.4450E+06,0.4474E+06,0.4498E+06,0.4522E+06,0.4546E+06,0.4570E+06,0.4594E+06,
    0.4618E+06,0.4642E+06,0.4666E+06,0.4690E+06,0.4714E+06,0.4739E+06,0.4763E+06,
    0.4787E+06,0.4811E+06,0.5042E+06,0.5252E+06,0.5466E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7702E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3754E+02,0.3706E+02,0.3660E+02,0.3616E+02,0.3574E+02,0.3533E+02,0.3494E+02,
    0.3457E+02,0.3420E+02,0.3385E+02,0.3351E+02,0.3311E+02,0.3273E+02,0.3236E+02,
    0.3201E+02,0.3166E+02,0.3133E+02,0.3100E+02,0.3069E+02,0.3038E+02,0.3008E+02,
    0.2979E+02,0.2951E+02,0.2923E+02,0.2896E+02,0.2870E+02,0.2845E+02,0.2819E+02,
    0.2795E+02,0.2771E+02,0.2570E+02,0.2418E+02,0.2286E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8154E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4158E+06,0.4179E+06,0.4201E+06,0.4222E+06,0.4243E+06,0.4263E+06,
    0.4284E+06,0.4305E+06,0.4325E+06,0.4345E+06,0.4370E+06,0.4394E+06,0.4418E+06,
    0.4443E+06,0.4467E+06,0.4491E+06,0.4515E+06,0.4539E+06,0.4563E+06,0.4588E+06,
    0.4612E+06,0.4636E+06,0.4660E+06,0.4685E+06,0.4709E+06,0.4733E+06,0.4757E+06,
    0.4782E+06,0.4806E+06,0.5037E+06,0.5248E+06,0.5463E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8154E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3980E+02,0.3928E+02,0.3878E+02,0.3831E+02,0.3786E+02,0.3742E+02,
    0.3700E+02,0.3660E+02,0.3620E+02,0.3583E+02,0.3539E+02,0.3497E+02,0.3456E+02,
    0.3417E+02,0.3379E+02,0.3343E+02,0.3307E+02,0.3272E+02,0.3239E+02,0.3206E+02,
    0.3175E+02,0.3144E+02,0.3114E+02,0.3085E+02,0.3056E+02,0.3028E+02,0.3001E+02,
    0.2975E+02,0.2949E+02,0.2731E+02,0.2568E+02,0.2426E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8626E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4167E+06,0.4189E+06,0.4211E+06,0.4232E+06,0.4253E+06,
    0.4274E+06,0.4295E+06,0.4316E+06,0.4336E+06,0.4361E+06,0.4386E+06,0.4410E+06,
    0.4435E+06,0.4459E+06,0.4484E+06,0.4508E+06,0.4532E+06,0.4557E+06,0.4581E+06,
    0.4605E+06,0.4630E+06,0.4654E+06,0.4678E+06,0.4703E+06,0.4727E+06,0.4752E+06,
    0.4776E+06,0.4801E+06,0.5033E+06,0.5244E+06,0.5459E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.8626E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4218E+02,0.4162E+02,0.4108E+02,0.4057E+02,0.4008E+02,
    0.3961E+02,0.3916E+02,0.3872E+02,0.3830E+02,0.3782E+02,0.3735E+02,0.3691E+02,
    0.3647E+02,0.3606E+02,0.3565E+02,0.3526E+02,0.3488E+02,0.3452E+02,0.3416E+02,
    0.3382E+02,0.3348E+02,0.3315E+02,0.3283E+02,0.3252E+02,0.3222E+02,0.3193E+02,
    0.3164E+02,0.3136E+02,0.2901E+02,0.2726E+02,0.2574E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.9118E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4176E+06,0.4199E+06,0.4220E+06,0.4242E+06,
    0.4263E+06,0.4285E+06,0.4306E+06,0.4327E+06,0.4352E+06,0.4377E+06,0.4402E+06,
    0.4426E+06,0.4451E+06,0.4476E+06,0.4500E+06,0.4525E+06,0.4549E+06,0.4574E+06,
    0.4598E+06,0.4623E+06,0.4647E+06,0.4672E+06,0.4697E+06,0.4721E+06,0.4746E+06,
    0.4770E+06,0.4795E+06,0.5028E+06,0.5240E+06,0.5456E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.9118E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4468E+02,0.4407E+02,0.4349E+02,0.4294E+02,
    0.4241E+02,0.4191E+02,0.4142E+02,0.4095E+02,0.4041E+02,0.3990E+02,0.3940E+02,
    0.3892E+02,0.3846E+02,0.3802E+02,0.3759E+02,0.3718E+02,0.3677E+02,0.3639E+02,
    0.3601E+02,0.3564E+02,0.3528E+02,0.3494E+02,0.3460E+02,0.3427E+02,0.3395E+02,
    0.3364E+02,0.3334E+02,0.3080E+02,0.2891E+02,0.2728E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.9632E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4185E+06,0.4208E+06,0.4230E+06,
    0.4252E+06,0.4274E+06,0.4295E+06,0.4316E+06,0.4342E+06,0.4367E+06,0.4392E+06,
    0.4417E+06,0.4442E+06,0.4467E+06,0.4492E+06,0.4517E+06,0.4542E+06,0.4566E+06,
    0.4591E+06,0.4616E+06,0.4641E+06,0.4665E+06,0.4690E+06,0.4715E+06,0.4739E+06,
    0.4764E+06,0.4789E+06,0.5023E+06,0.5235E+06,0.5452E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.9632E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4732E+02,0.4665E+02,0.4603E+02,
    0.4543E+02,0.4486E+02,0.4431E+02,0.4379E+02,0.4319E+02,0.4261E+02,0.4206E+02,
    0.4154E+02,0.4103E+02,0.4054E+02,0.4007E+02,0.3961E+02,0.3917E+02,0.3874E+02,
    0.3833E+02,0.3793E+02,0.3754E+02,0.3716E+02,0.3680E+02,0.3644E+02,0.3609E+02,
    0.3575E+02,0.3542E+02,0.3268E+02,0.3065E+02,0.2890E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1017E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4194E+06,0.4217E+06,
    0.4239E+06,0.4262E+06,0.4284E+06,0.4305E+06,0.4331E+06,0.4357E+06,0.4382E+06,
    0.4408E+06,0.4433E+06,0.4458E+06,0.4483E+06,0.4508E+06,0.4533E+06,0.4558E+06,
    0.4583E+06,0.4608E+06,0.4633E+06,0.4658E+06,0.4683E+06,0.4708E+06,0.4733E+06,
    0.4758E+06,0.4783E+06,0.5018E+06,0.5231E+06,0.5448E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1017E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5009E+02,0.4937E+02,
    0.4869E+02,0.4804E+02,0.4743E+02,0.4684E+02,0.4616E+02,0.4552E+02,0.4491E+02,
    0.4432E+02,0.4376E+02,0.4322E+02,0.4270E+02,0.4220E+02,0.4171E+02,0.4125E+02,
    0.4079E+02,0.4035E+02,0.3993E+02,0.3952E+02,0.3912E+02,0.3873E+02,0.3835E+02,
    0.3798E+02,0.3762E+02,0.3466E+02,0.3247E+02,0.3060E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1072E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4203E+06,
    0.4226E+06,0.4249E+06,0.4271E+06,0.4293E+06,0.4320E+06,0.4346E+06,0.4372E+06,
    0.4398E+06,0.4423E+06,0.4449E+06,0.4474E+06,0.4499E+06,0.4525E+06,0.4550E+06,
    0.4575E+06,0.4600E+06,0.4625E+06,0.4651E+06,0.4676E+06,0.4701E+06,0.4726E+06,
    0.4751E+06,0.4776E+06,0.5012E+06,0.5226E+06,0.5444E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1072E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5300E+02,
    0.5222E+02,0.5148E+02,0.5078E+02,0.5012E+02,0.4936E+02,0.4864E+02,0.4796E+02,
    0.4730E+02,0.4668E+02,0.4608E+02,0.4550E+02,0.4495E+02,0.4442E+02,0.4390E+02,
    0.4340E+02,0.4292E+02,0.4246E+02,0.4201E+02,0.4157E+02,0.4115E+02,0.4074E+02,
    0.4033E+02,0.3994E+02,0.3674E+02,0.3438E+02,0.3238E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1130E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4211E+06,0.4235E+06,0.4258E+06,0.4280E+06,0.4307E+06,0.4334E+06,0.4360E+06,
    0.4387E+06,0.4413E+06,0.4439E+06,0.4464E+06,0.4490E+06,0.4516E+06,0.4541E+06,
    0.4566E+06,0.4592E+06,0.4617E+06,0.4643E+06,0.4668E+06,0.4693E+06,0.4718E+06,
    0.4744E+06,0.4769E+06,0.5006E+06,0.5221E+06,0.5440E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1130E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.5606E+02,0.5522E+02,0.5442E+02,0.5366E+02,0.5280E+02,0.5199E+02,0.5122E+02,
    0.5049E+02,0.4980E+02,0.4913E+02,0.4849E+02,0.4788E+02,0.4729E+02,0.4673E+02,
    0.4618E+02,0.4565E+02,0.4514E+02,0.4465E+02,0.4417E+02,0.4371E+02,0.4326E+02,
    0.4282E+02,0.4240E+02,0.3892E+02,0.3639E+02,0.3424E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1190E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4219E+06,0.4243E+06,0.4266E+06,0.4294E+06,0.4321E+06,0.4348E+06,
    0.4375E+06,0.4401E+06,0.4428E+06,0.4454E+06,0.4480E+06,0.4506E+06,0.4532E+06,
    0.4557E+06,0.4583E+06,0.4609E+06,0.4634E+06,0.4660E+06,0.4685E+06,0.4711E+06,
    0.4736E+06,0.4762E+06,0.5000E+06,0.5216E+06,0.5435E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1190E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.5929E+02,0.5837E+02,0.5750E+02,0.5653E+02,0.5561E+02,0.5474E+02,
    0.5392E+02,0.5314E+02,0.5240E+02,0.5169E+02,0.5101E+02,0.5036E+02,0.4973E+02,
    0.4913E+02,0.4855E+02,0.4799E+02,0.4745E+02,0.4692E+02,0.4642E+02,0.4593E+02,
    0.4545E+02,0.4499E+02,0.4122E+02,0.3850E+02,0.3619E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1253E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4227E+06,0.4251E+06,0.4280E+06,0.4308E+06,0.4335E+06,
    0.4362E+06,0.4389E+06,0.4416E+06,0.4443E+06,0.4469E+06,0.4495E+06,0.4522E+06,
    0.4548E+06,0.4573E+06,0.4599E+06,0.4625E+06,0.4651E+06,0.4677E+06,0.4702E+06,
    0.4728E+06,0.4754E+06,0.4994E+06,0.5211E+06,0.5431E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1253E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.6269E+02,0.6169E+02,0.6056E+02,0.5952E+02,0.5853E+02,
    0.5761E+02,0.5673E+02,0.5590E+02,0.5510E+02,0.5435E+02,0.5362E+02,0.5293E+02,
    0.5227E+02,0.5163E+02,0.5101E+02,0.5042E+02,0.4984E+02,0.4929E+02,0.4875E+02,
    0.4823E+02,0.4773E+02,0.4364E+02,0.4071E+02,0.3823E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1318E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4234E+06,0.4264E+06,0.4293E+06,0.4321E+06,
    0.4349E+06,0.4377E+06,0.4404E+06,0.4431E+06,0.4458E+06,0.4484E+06,0.4511E+06,
    0.4537E+06,0.4563E+06,0.4590E+06,0.4616E+06,0.4642E+06,0.4668E+06,0.4694E+06,
    0.4720E+06,0.4745E+06,0.4987E+06,0.5205E+06,0.5426E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1318E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.6627E+02,0.6497E+02,0.6376E+02,0.6264E+02,
    0.6159E+02,0.6059E+02,0.5966E+02,0.5877E+02,0.5792E+02,0.5712E+02,0.5635E+02,
    0.5561E+02,0.5490E+02,0.5422E+02,0.5357E+02,0.5294E+02,0.5233E+02,0.5174E+02,
    0.5118E+02,0.5063E+02,0.4619E+02,0.4303E+02,0.4037E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1399E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4243E+06,0.4273E+06,0.4302E+06,
    0.4331E+06,0.4360E+06,0.4388E+06,0.4415E+06,0.4443E+06,0.4470E+06,0.4497E+06,
    0.4524E+06,0.4551E+06,0.4577E+06,0.4604E+06,0.4630E+06,0.4656E+06,0.4683E+06,
    0.4709E+06,0.4735E+06,0.4979E+06,0.5198E+06,0.5420E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1399E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7081E+02,0.6936E+02,0.6803E+02,
    0.6679E+02,0.6563E+02,0.6454E+02,0.6352E+02,0.6254E+02,0.6162E+02,0.6075E+02,
    0.5991E+02,0.5911E+02,0.5834E+02,0.5761E+02,0.5690E+02,0.5622E+02,0.5556E+02,
    0.5493E+02,0.5432E+02,0.4941E+02,0.4595E+02,0.4307E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1484E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4251E+06,0.4282E+06,
    0.4312E+06,0.4341E+06,0.4370E+06,0.4399E+06,0.4427E+06,0.4455E+06,0.4482E+06,
    0.4510E+06,0.4537E+06,0.4564E+06,0.4591E+06,0.4618E+06,0.4644E+06,0.4671E+06,
    0.4697E+06,0.4724E+06,0.4970E+06,0.5190E+06,0.5413E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1484E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7565E+02,0.7404E+02,
    0.7256E+02,0.7119E+02,0.6991E+02,0.6872E+02,0.6759E+02,0.6653E+02,0.6553E+02,
    0.6457E+02,0.6366E+02,0.6279E+02,0.6196E+02,0.6116E+02,0.6040E+02,0.5966E+02,
    0.5895E+02,0.5827E+02,0.5284E+02,0.4905E+02,0.4591E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1572E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4258E+06,
    0.4290E+06,0.4321E+06,0.4351E+06,0.4380E+06,0.4409E+06,0.4438E+06,0.4466E+06,
    0.4494E+06,0.4522E+06,0.4550E+06,0.4577E+06,0.4604E+06,0.4631E+06,0.4658E+06,
    0.4685E+06,0.4712E+06,0.4961E+06,0.5183E+06,0.5406E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1572E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8082E+02,
    0.7902E+02,0.7737E+02,0.7586E+02,0.7445E+02,0.7313E+02,0.7190E+02,0.7074E+02,
    0.6964E+02,0.6860E+02,0.6761E+02,0.6667E+02,0.6577E+02,0.6490E+02,0.6407E+02,
    0.6328E+02,0.6251E+02,0.5649E+02,0.5233E+02,0.4891E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1665E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4265E+06,0.4298E+06,0.4329E+06,0.4360E+06,0.4390E+06,0.4419E+06,0.4449E+06,
    0.4477E+06,0.4506E+06,0.4534E+06,0.4562E+06,0.4590E+06,0.4617E+06,0.4645E+06,
    0.4672E+06,0.4699E+06,0.4951E+06,0.5174E+06,0.5399E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1665E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.8635E+02,0.8433E+02,0.8250E+02,0.8081E+02,0.7926E+02,0.7781E+02,0.7646E+02,
    0.7518E+02,0.7398E+02,0.7285E+02,0.7177E+02,0.7075E+02,0.6977E+02,0.6883E+02,
    0.6794E+02,0.6708E+02,0.6038E+02,0.5581E+02,0.5209E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1761E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4271E+06,0.4305E+06,0.4337E+06,0.4368E+06,0.4399E+06,0.4429E+06,
    0.4459E+06,0.4488E+06,0.4517E+06,0.4546E+06,0.4574E+06,0.4602E+06,0.4630E+06,
    0.4658E+06,0.4686E+06,0.4940E+06,0.5165E+06,0.5392E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1761E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.9226E+02,0.8999E+02,0.8795E+02,0.8608E+02,0.8436E+02,0.8276E+02,
    0.8127E+02,0.7988E+02,0.7857E+02,0.7733E+02,0.7615E+02,0.7504E+02,0.7398E+02,
    0.7296E+02,0.7199E+02,0.6452E+02,0.5950E+02,0.5544E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1862E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4277E+06,0.4311E+06,0.4344E+06,0.4377E+06,0.4408E+06,
    0.4439E+06,0.4469E+06,0.4499E+06,0.4528E+06,0.4557E+06,0.4586E+06,0.4615E+06,
    0.4643E+06,0.4671E+06,0.4929E+06,0.5156E+06,0.5384E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1862E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.9861E+02,0.9605E+02,0.9376E+02,0.9167E+02,0.8977E+02,
    0.8800E+02,0.8637E+02,0.8484E+02,0.8340E+02,0.8205E+02,0.8077E+02,0.7956E+02,
    0.7840E+02,0.7730E+02,0.6895E+02,0.6341E+02,0.5898E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1967E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4282E+06,0.4317E+06,0.4351E+06,0.4384E+06,
    0.4416E+06,0.4448E+06,0.4479E+06,0.4509E+06,0.4539E+06,0.4568E+06,0.4598E+06,
    0.4627E+06,0.4655E+06,0.4917E+06,0.5146E+06,0.5375E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1967E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1054E+03,0.1025E+03,0.9996E+02,0.9763E+02,
    0.9551E+02,0.9356E+02,0.9176E+02,0.9008E+02,0.8850E+02,0.8702E+02,0.8563E+02,
    0.8431E+02,0.8306E+02,0.7367E+02,0.6757E+02,0.6272E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2076E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4285E+06,0.4322E+06,0.4357E+06,
    0.4391E+06,0.4424E+06,0.4456E+06,0.4488E+06,0.4519E+06,0.4549E+06,0.4579E+06,
    0.4609E+06,0.4638E+06,0.4904E+06,0.5136E+06,0.5367E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2076E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1128E+03,0.1095E+03,0.1066E+03,
    0.1040E+03,0.1016E+03,0.9946E+02,0.9746E+02,0.9562E+02,0.9389E+02,0.9227E+02,
    0.9075E+02,0.8931E+02,0.7873E+02,0.7198E+02,0.6668E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2190E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4288E+06,0.4327E+06,
    0.4363E+06,0.4398E+06,0.4432E+06,0.4465E+06,0.4497E+06,0.4528E+06,0.4559E+06,
    0.4590E+06,0.4620E+06,0.4891E+06,0.5125E+06,0.5357E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2190E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1207E+03,0.1170E+03,
    0.1137E+03,0.1107E+03,0.1081E+03,0.1057E+03,0.1035E+03,0.1015E+03,0.9958E+02,
    0.9781E+02,0.9615E+02,0.8415E+02,0.7667E+02,0.7087E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2309E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4290E+06,
    0.4330E+06,0.4368E+06,0.4404E+06,0.4438E+06,0.4472E+06,0.4505E+06,0.4537E+06,
    0.4569E+06,0.4600E+06,0.4876E+06,0.5113E+06,0.5348E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2309E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1294E+03,
    0.1250E+03,0.1213E+03,0.1180E+03,0.1150E+03,0.1124E+03,0.1099E+03,0.1077E+03,
    0.1056E+03,0.1037E+03,0.8998E+02,0.8167E+02,0.7531E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2433E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4290E+06,0.4332E+06,0.4372E+06,0.4409E+06,0.4445E+06,0.4479E+06,0.4513E+06,
    0.4546E+06,0.4578E+06,0.4861E+06,0.5101E+06,0.5337E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2433E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1388E+03,0.1337E+03,0.1294E+03,0.1257E+03,0.1224E+03,0.1194E+03,0.1167E+03,
    0.1142E+03,0.1119E+03,0.9625E+02,0.8699E+02,0.8000E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2562E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4289E+06,0.4334E+06,0.4375E+06,0.4413E+06,0.4450E+06,0.4486E+06,
    0.4520E+06,0.4554E+06,0.4845E+06,0.5088E+06,0.5326E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2562E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1491E+03,0.1432E+03,0.1382E+03,0.1340E+03,0.1303E+03,0.1269E+03,
    0.1239E+03,0.1212E+03,0.1030E+03,0.9268E+02,0.8498E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2696E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4287E+06,0.4334E+06,0.4377E+06,0.4417E+06,0.4455E+06,
    0.4492E+06,0.4527E+06,0.4827E+06,0.5074E+06,0.5315E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2696E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1605E+03,0.1535E+03,0.1477E+03,0.1429E+03,0.1387E+03,
    0.1350E+03,0.1316E+03,0.1104E+03,0.9875E+02,0.9027E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2835E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4282E+06,0.4332E+06,0.4378E+06,0.4420E+06,
    0.4459E+06,0.4497E+06,0.4808E+06,0.5059E+06,0.5303E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2835E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1731E+03,0.1647E+03,0.1580E+03,0.1525E+03,
    0.1477E+03,0.1435E+03,0.1183E+03,0.1053E+03,0.9588E+02;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2980E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4275E+06,0.4329E+06,0.4377E+06,
    0.4421E+06,0.4462E+06,0.4787E+06,0.5044E+06,0.5290E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.2980E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1873E+03,0.1771E+03,0.1692E+03,
    0.1628E+03,0.1574E+03,0.1271E+03,0.1122E+03,0.1018E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3132E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4264E+06,0.4324E+06,
    0.4376E+06,0.4422E+06,0.4765E+06,0.5027E+06,0.5277E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3132E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2035E+03,0.1908E+03,
    0.1814E+03,0.1740E+03,0.1366E+03,0.1197E+03,0.1082E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3289E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4250E+06,
    0.4317E+06,0.4373E+06,0.4741E+06,0.5010E+06,0.5263E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3289E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2224E+03,
    0.2061E+03,0.1948E+03,0.1472E+03,0.1279E+03,0.1150E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3453E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4229E+06,0.4307E+06,0.4715E+06,0.4991E+06,0.5248E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3453E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2449E+03,0.2233E+03,0.1590E+03,0.1366E+03,0.1223E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3625E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4200E+06,0.4685E+06,0.4970E+06,0.5232E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.3625E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2731E+03,0.1723E+03,0.1462E+03,0.1300E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7625E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3841E+06,0.4322E+06,0.4780E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.7625E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.7798E+03,0.5606E+03,0.3981E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1162E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3741E+06,0.4091E+06,0.4463E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1162E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.9008E+03,0.7894E+03,0.6687E+03;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1562E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3702E+06,0.4022E+06,0.4353E+06;

  FluidProperties:Superheated,
    R134a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R134aSuperHeatTemperatures,  !- Temperature Values Name
    0.1562E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.9632E+03,0.8797E+03,0.7919E+03;

