  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bafcdf76-1d83-4255-948f-e6fb6127412d}, !- Handle
  189.1-2009 - Hospital - ER_Triage - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.2049035209182,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a86613c4-db80-4029-86b2-327aed6f4635}, !- Handle
  189.1-2009 - Hospital - ER_Triage - CZ1-3 Electric Equipment, !- Name
  {bafcdf76-1d83-4255-948f-e6fb6127412d}, !- Electric Equipment Definition Name
  {da0e36d9-01af-431a-ae7a-8e3130d225bf}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5acbc949-a0ea-4580-9c70-ee28a10f4a16}, !- Handle
  189.1-2009 - Hospital - ER_Triage - CZ1-3 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {aac66c7d-7443-4a24-8590-7b2a3b07fb4c}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {d8362b9e-b5c0-4561-8bb4-5dfc3a31fe3f}, !- Default Schedule Set Name
  {a79d9a3b-941d-4958-976d-b0ae4da0e811}, !- Group Rendering Name
  {6a86d685-b3eb-4755-9b10-986e64003ad0}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_NurseStn;                           !- Standards Space Type

OS:Rendering:Color,
  {a79d9a3b-941d-4958-976d-b0ae4da0e811}, !- Handle
  Rendering Color 7,                      !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d8362b9e-b5c0-4561-8bb4-5dfc3a31fe3f}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1e19727a-03ab-494a-aacc-49b0b26d8230}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {35d107d4-14f1-4f86-9045-f2c818e7bef5}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ1-3 Lights, !- Name
  {1e19727a-03ab-494a-aacc-49b0b26d8230}, !- Lights Definition Name
  {aac66c7d-7443-4a24-8590-7b2a3b07fb4c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6a86d685-b3eb-4755-9b10-986e64003ad0}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {41c84119-a491-4407-96b5-aef8979e5293}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b6c5d5dd-51c5-4683-8888-8ea64aca5851}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ1-3 People, !- Name
  {41c84119-a491-4407-96b5-aef8979e5293}, !- People Definition Name
  {aac66c7d-7443-4a24-8590-7b2a3b07fb4c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {daebd517-2659-41b5-9c21-0e6302f1366e}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ1-3 Infiltration, !- Name
  {aac66c7d-7443-4a24-8590-7b2a3b07fb4c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {13e59d8d-cd4c-477a-8ee9-51c067f58ad9}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e4e2af19-35ca-4ac7-aa6f-37287e561fec}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ1-3 Electric Equipment, !- Name
  {13e59d8d-cd4c-477a-8ee9-51c067f58ad9}, !- Electric Equipment Definition Name
  {aac66c7d-7443-4a24-8590-7b2a3b07fb4c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b17bee9-882e-48d7-aa95-68a1301d1722}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ1-3 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {192c46d8-9c4e-4433-96b3-000a3423c5c6}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {f1598a7a-b451-43e7-8cfe-101c05eb7776}, !- Default Schedule Set Name
  {b9ee1935-bae5-468a-b8ae-2dd8645fd13f}, !- Group Rendering Name
  {ec8ad83e-515d-485d-99e2-df1991f9f844}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_Open;                               !- Standards Space Type

OS:Rendering:Color,
  {b9ee1935-bae5-468a-b8ae-2dd8645fd13f}, !- Handle
  Rendering Color 8,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f1598a7a-b451-43e7-8cfe-101c05eb7776}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {de18bc54-43cd-4b1b-bc9e-bd8d4a61e15e}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {66dacaaf-79d4-4cbb-ab51-c36a1ce24b45}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ1-3 Lights, !- Name
  {de18bc54-43cd-4b1b-bc9e-bd8d4a61e15e}, !- Lights Definition Name
  {192c46d8-9c4e-4433-96b3-000a3423c5c6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ec8ad83e-515d-485d-99e2-df1991f9f844}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {63fc1924-1593-4cfc-917f-8eaa1e6668c9}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4ffcff0a-b07c-4e01-b414-5bcd15f9361d}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ1-3 People, !- Name
  {63fc1924-1593-4cfc-917f-8eaa1e6668c9}, !- People Definition Name
  {192c46d8-9c4e-4433-96b3-000a3423c5c6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c26c3f0e-f9d3-4285-8bab-b944e1ad0f6d}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ1-3 Infiltration, !- Name
  {192c46d8-9c4e-4433-96b3-000a3423c5c6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {64b51c84-fa0c-4abb-9a8a-128ddb23b7ec}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6a666949-e2a6-4a15-9180-e4c93177b814}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ1-3 Electric Equipment, !- Name
  {64b51c84-fa0c-4abb-9a8a-128ddb23b7ec}, !- Electric Equipment Definition Name
  {192c46d8-9c4e-4433-96b3-000a3423c5c6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4afb7b3c-637b-424d-89f0-1ab11445b9c7}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ1-3 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e09b7368-922a-4efe-a8a0-e26fc857cebc}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {d7566a62-a7d7-44a5-aa1f-a744310c8423}, !- Default Schedule Set Name
  {f4ddc557-e930-4200-8f36-af0eafda27b1}, !- Group Rendering Name
  {2f203a0e-fb79-487b-b05e-042fd023e76f}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_PatRm;                              !- Standards Space Type

OS:Rendering:Color,
  {f4ddc557-e930-4200-8f36-af0eafda27b1}, !- Handle
  Rendering Color 9,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d7566a62-a7d7-44a5-aa1f-a744310c8423}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {080247f7-adc9-469d-9463-ecd410f71499}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d5d53bf8-b6a8-4bb8-9534-86bedd08a231}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ1-3 Lights, !- Name
  {080247f7-adc9-469d-9463-ecd410f71499}, !- Lights Definition Name
  {e09b7368-922a-4efe-a8a0-e26fc857cebc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2f203a0e-fb79-487b-b05e-042fd023e76f}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d2d3cbc1-c44b-4a59-b167-327899d9fb92}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8bfcd4d4-4b5c-4bdf-8f62-146dfd3b9d72}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ1-3 People, !- Name
  {d2d3cbc1-c44b-4a59-b167-327899d9fb92}, !- People Definition Name
  {e09b7368-922a-4efe-a8a0-e26fc857cebc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ec5e31c0-70a6-4d3f-916c-d64b1ecfc157}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ1-3 Infiltration, !- Name
  {e09b7368-922a-4efe-a8a0-e26fc857cebc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c23685ad-fec1-4127-94c6-736bc54fc9cb}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {847b2287-50b0-484b-a815-83c4bd855195}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ1-3 Electric Equipment, !- Name
  {c23685ad-fec1-4127-94c6-736bc54fc9cb}, !- Electric Equipment Definition Name
  {e09b7368-922a-4efe-a8a0-e26fc857cebc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {64ab89e7-da8d-4a66-b56f-01c8fc991f3b}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ1-3 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {121a3d9b-aa84-49a7-ac2a-3aab18fb3ca9}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {6b9a98f4-44ea-4aa0-8c2f-3267457cfd5e}, !- Default Schedule Set Name
  {6762d792-ef88-4e4c-8f54-5800f9f6fc84}, !- Group Rendering Name
  {959a62b2-5132-4998-afe9-01495a6031c9}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {6762d792-ef88-4e4c-8f54-5800f9f6fc84}, !- Handle
  Rendering Color 10,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6b9a98f4-44ea-4aa0-8c2f-3267457cfd5e}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  {a12939b9-10f7-48b6-bde1-9dd8a97d90e8}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e20a0db3-732a-40a3-8ed3-2baeb174a202}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {817fb132-ed01-4e82-9445-3ef524b47540}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ1-3 Lights, !- Name
  {e20a0db3-732a-40a3-8ed3-2baeb174a202}, !- Lights Definition Name
  {121a3d9b-aa84-49a7-ac2a-3aab18fb3ca9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {959a62b2-5132-4998-afe9-01495a6031c9}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2c89df55-b604-4d25-82e7-b25a0fc1a79e}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3a686c73-76c4-4718-aeac-a37aa77cdd8e}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ1-3 People, !- Name
  {2c89df55-b604-4d25-82e7-b25a0fc1a79e}, !- People Definition Name
  {121a3d9b-aa84-49a7-ac2a-3aab18fb3ca9}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {800f72de-6a32-4e72-8245-06c6edd825e6}, ! Handle
  Hospital Bldg Occ,                      ! Name
  {84940477-e15f-4853-90b6-4e6fdfda69b2}, ! Schedule Type Limits Name
  {e18f4279-c36b-49b3-928e-2b49c1801736}, ! Default Day Schedule Name
  {8b71ad49-bef7-42bb-9748-41573326691f}, ! Summer Design Day Schedule Name
  {da04fd98-052c-4710-9945-36571dbf59fd}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e18f4279-c36b-49b3-928e-2b49c1801736}, ! Handle
  Hospital Bldg Occ Default Schedule,     ! Name
  {84940477-e15f-4853-90b6-4e6fdfda69b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {8b71ad49-bef7-42bb-9748-41573326691f}, ! Handle
  Hospital Bldg Occ Summer Design Day,    ! Name
  {84940477-e15f-4853-90b6-4e6fdfda69b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  20,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.050000000000000003;                   ! Value Until Time 7

OS:Schedule:Day,
  {da04fd98-052c-4710-9945-36571dbf59fd}, ! Handle
  Hospital Bldg Occ Winter Design Day,    ! Name
  {84940477-e15f-4853-90b6-4e6fdfda69b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  9,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  15,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  20,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Rule,
  {6779cc46-12c6-49e4-9ecb-496f8a1f95eb}, ! Handle
  Hospital Bldg Occ Rule 1,               ! Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {af1cb6ef-55cc-40c2-aae7-d005c7c5d9c1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {af1cb6ef-55cc-40c2-aae7-d005c7c5d9c1}, ! Handle
  Hospital Bldg Occ Rule 1 Day Schedule,  ! Name
  {84940477-e15f-4853-90b6-4e6fdfda69b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {98bbecf7-4d7f-44b1-963c-2f7a5ac75857}, ! Handle
  Hospital Bldg Occ Rule 2,               ! Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {014c60c0-f362-4a0c-aa9a-86dae9293ee1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {014c60c0-f362-4a0c-aa9a-86dae9293ee1}, ! Handle
  Hospital Bldg Occ Rule 2 Day Schedule,  ! Name
  {84940477-e15f-4853-90b6-4e6fdfda69b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  9,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  15,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  20,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:SpaceInfiltration:DesignFlowRate,
  {f7bc4525-bfd3-4da9-8bfb-0c35f4c6b408}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ1-3 Infiltration, !- Name
  {121a3d9b-aa84-49a7-ac2a-3aab18fb3ca9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {39d048c6-a339-4be9-89ba-271181e39a21}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  58.8785899794022,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b2d4c838-6802-4d0f-a763-70d7940346f3}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ1-3 Electric Equipment, !- Name
  {39d048c6-a339-4be9-89ba-271181e39a21}, !- Electric Equipment Definition Name
  {121a3d9b-aa84-49a7-ac2a-3aab18fb3ca9}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {6c84a09e-4c56-491e-9a93-abe6ad04e638}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ1-3 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  222.272463897142,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {74312a4d-37ac-41f7-8286-cffc4c55b2f2}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ1-3 Gas Equipment, !- Name
  {6c84a09e-4c56-491e-9a93-abe6ad04e638}, !- Gas Equipment Definition Name
  {121a3d9b-aa84-49a7-ac2a-3aab18fb3ca9}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {a12939b9-10f7-48b6-bde1-9dd8a97d90e8}, ! Handle
  Hospital Kitchen Gas,                   ! Name
  {84940477-e15f-4853-90b6-4e6fdfda69b2}, ! Schedule Type Limits Name
  {db31e90f-26fd-4213-9c1d-23b02e7f6977}, ! Default Day Schedule Name
  {1b2bbf87-a8e3-47db-971f-5fb9983becdd}, ! Summer Design Day Schedule Name
  {76ecac04-3e17-4822-a3c6-f1b4eaceb781}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {db31e90f-26fd-4213-9c1d-23b02e7f6977}, ! Handle
  Hospital Kitchen Gas Default Schedule,  ! Name
  {84940477-e15f-4853-90b6-4e6fdfda69b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {1b2bbf87-a8e3-47db-971f-5fb9983becdd}, ! Handle
  Hospital Kitchen Gas Summer Design Day, ! Name
  {84940477-e15f-4853-90b6-4e6fdfda69b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {76ecac04-3e17-4822-a3c6-f1b4eaceb781}, ! Handle
  Hospital Kitchen Gas Winter Design Day, ! Name
  {84940477-e15f-4853-90b6-4e6fdfda69b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6500a523-0128-4995-a482-e7095e0131fb}, ! Handle
  Hospital Kitchen Gas Rule 1,            ! Name
  {a12939b9-10f7-48b6-bde1-9dd8a97d90e8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {103f65e8-285f-4518-b54f-5803d3552e51}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {103f65e8-285f-4518-b54f-5803d3552e51}, ! Handle
  Hospital Kitchen Gas Rule 1 Day Schedule, ! Name
  {84940477-e15f-4853-90b6-4e6fdfda69b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.10000000000000001,                    ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.14999999999999999,                    ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.25,                                   ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999,                    ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.20000000000000001,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  21,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  22,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14999999999999999,                    ! Value Until Time 13
  23,                                     ! Hour 14
  0,                                      ! Minute 14
  0.10000000000000001,                    ! Value Until Time 14
  24,                                     ! Hour 15
  0,                                      ! Minute 15
  0.050000000000000003;                   ! Value Until Time 15

OS:ThermostatSetpoint:DualSetpoint,
  {a25fe8b9-ffc2-49f4-ad2f-9154c498bca1}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ1-3 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b7873237-6117-455f-9f66-302f114bc67c}, !- Handle
  189.1-2009 - Hospital - Lab - CZ1-3,    !- Name
  ,                                       !- Default Construction Set Name
  {e26a4ecb-60b3-4035-9256-33fb60058138}, !- Default Schedule Set Name
  {0dd3f9e1-a2d1-48b9-bc62-51d9bdc376e7}, !- Group Rendering Name
  {547f28e1-31d1-44b7-aa75-35ec2fe1d4ee}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lab;                                    !- Standards Space Type

OS:Rendering:Color,
  {0dd3f9e1-a2d1-48b9-bc62-51d9bdc376e7}, !- Handle
  Rendering Color 11,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e26a4ecb-60b3-4035-9256-33fb60058138}, !- Handle
  189.1-2009 - Hospital - Lab - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5259f99d-07d4-4e5d-983d-c8758173761a}, !- Handle
  189.1-2009 - Hospital - Lab - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {58aa6823-02c1-4785-a195-a3fdf7b84164}, !- Handle
  189.1-2009 - Hospital - Lab - CZ1-3 Lights, !- Name
  {5259f99d-07d4-4e5d-983d-c8758173761a}, !- Lights Definition Name
  {b7873237-6117-455f-9f66-302f114bc67c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {547f28e1-31d1-44b7-aa75-35ec2fe1d4ee}, !- Handle
  189.1-2009 - Hospital - Lab - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0a069d67-f288-492d-8325-f1cae7ba3963}, !- Handle
  189.1-2009 - Hospital - Lab - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {231460cc-c679-4484-83e8-f6326a7a38e9}, !- Handle
  189.1-2009 - Hospital - Lab - CZ1-3 People, !- Name
  {0a069d67-f288-492d-8325-f1cae7ba3963}, !- People Definition Name
  {b7873237-6117-455f-9f66-302f114bc67c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ecfa62ca-22b2-46bd-bb41-841182526edf}, !- Handle
  189.1-2009 - Hospital - Lab - CZ1-3 Infiltration, !- Name
  {b7873237-6117-455f-9f66-302f114bc67c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8de1191b-a2a5-4f23-9010-6030473d678f}, !- Handle
  189.1-2009 - Hospital - Lab - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  34.6597915418053,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {402dc063-aad7-4fb4-b2a5-03e2177c330b}, !- Handle
  189.1-2009 - Hospital - Lab - CZ1-3 Electric Equipment, !- Name
  {8de1191b-a2a5-4f23-9010-6030473d678f}, !- Electric Equipment Definition Name
  {b7873237-6117-455f-9f66-302f114bc67c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {758be358-fdba-4324-9740-ae1194128d9a}, !- Handle
  189.1-2009 - Hospital - Lab - CZ1-3 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {64e9a5f0-efcb-4379-8c28-89619fd4e127}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {d8e93b02-f29f-4de2-a81a-d2a0095465e5}, !- Default Schedule Set Name
  {378dfce5-1855-4bb5-8db1-e38f0f258f3c}, !- Group Rendering Name
  {cf7a53b3-b90a-4b08-af83-edd78aee9975}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {378dfce5-1855-4bb5-8db1-e38f0f258f3c}, !- Handle
  Rendering Color 12,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d8e93b02-f29f-4de2-a81a-d2a0095465e5}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9cc56097-5768-472f-81a1-b41f2c102147}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {419356c6-814e-46d3-a047-5ee43eb3a7ef}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ1-3 Lights, !- Name
  {9cc56097-5768-472f-81a1-b41f2c102147}, !- Lights Definition Name
  {64e9a5f0-efcb-4379-8c28-89619fd4e127}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cf7a53b3-b90a-4b08-af83-edd78aee9975}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {300b4e35-fba6-485f-bf82-755191eebef4}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3e6886ef-62af-4b40-acbe-c687f3e55f00}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ1-3 People, !- Name
  {300b4e35-fba6-485f-bf82-755191eebef4}, !- People Definition Name
  {64e9a5f0-efcb-4379-8c28-89619fd4e127}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {79db8b16-7246-45d5-b8f8-c100fc90b9d8}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ1-3 Infiltration, !- Name
  {64e9a5f0-efcb-4379-8c28-89619fd4e127}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8b47bb12-9035-4f2e-baca-efd80e0fe660}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2aa2c46b-ef63-4484-aaa6-d989736667d5}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ1-3 Electric Equipment, !- Name
  {8b47bb12-9035-4f2e-baca-efd80e0fe660}, !- Electric Equipment Definition Name
  {64e9a5f0-efcb-4379-8c28-89619fd4e127}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1ee7908-f03d-42de-93ad-61d3f7e7aa7a}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ1-3 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1466cd53-7102-4f67-8767-e9d8c4ef72ea}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {3cd42a46-d7f8-434d-87e2-322f7b7ba601}, !- Default Schedule Set Name
  {c674db02-f7db-4945-956c-c22b4061f98a}, !- Group Rendering Name
  {3fa3cc01-2e5d-4940-be06-a63a13cff0c4}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  NurseStn;                               !- Standards Space Type

OS:Rendering:Color,
  {c674db02-f7db-4945-956c-c22b4061f98a}, !- Handle
  Rendering Color 13,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3cd42a46-d7f8-434d-87e2-322f7b7ba601}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d5bd270a-60df-46e9-92f2-523ceef4b65c}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1206626b-4724-40a4-b29a-6b7e0222abed}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ1-3 Lights, !- Name
  {d5bd270a-60df-46e9-92f2-523ceef4b65c}, !- Lights Definition Name
  {1466cd53-7102-4f67-8767-e9d8c4ef72ea}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3fa3cc01-2e5d-4940-be06-a63a13cff0c4}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fb44809d-07c7-436a-8e63-2cd1ab77a1bd}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {34ffe8cd-7937-42b4-a62a-b48f4276f43e}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ1-3 People, !- Name
  {fb44809d-07c7-436a-8e63-2cd1ab77a1bd}, !- People Definition Name
  {1466cd53-7102-4f67-8767-e9d8c4ef72ea}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {356698a1-3a20-4476-845f-718ee5b064e4}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ1-3 Infiltration, !- Name
  {1466cd53-7102-4f67-8767-e9d8c4ef72ea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8470da6d-3da7-4043-ae2f-1d2828ccdbe9}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.18057191669939,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {39a34d10-c0c7-4cdc-840e-32bc6bd2a05b}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ1-3 Electric Equipment, !- Name
  {8470da6d-3da7-4043-ae2f-1d2828ccdbe9}, !- Electric Equipment Definition Name
  {1466cd53-7102-4f67-8767-e9d8c4ef72ea}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {efc5d0ad-17cc-46d5-bac6-3f8cdc4736fb}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ1-3 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3e62787e-5f4c-4c5f-8409-8d105d474d88}, !- Handle
  189.1-2009 - Hospital - OR - CZ1-3,     !- Name
  ,                                       !- Default Construction Set Name
  {72893c80-39c6-4575-9322-c8357176b5b4}, !- Default Schedule Set Name
  {9232a353-7154-4595-81e5-689216b280cb}, !- Group Rendering Name
  {d1854146-2448-4ae5-9275-4ececb7e4f97}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {9232a353-7154-4595-81e5-689216b280cb}, !- Handle
  Rendering Color 14,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {72893c80-39c6-4575-9322-c8357176b5b4}, !- Handle
  189.1-2009 - Hospital - OR - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c20dc1f5-238b-40fe-a6d1-207f60e03863}, !- Handle
  189.1-2009 - Hospital - OR - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.3125426250853,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e967ac55-f49b-43d0-a7af-e82137b257e4}, !- Handle
  189.1-2009 - Hospital - OR - CZ1-3 Lights, !- Name
  {c20dc1f5-238b-40fe-a6d1-207f60e03863}, !- Lights Definition Name
  {3e62787e-5f4c-4c5f-8409-8d105d474d88}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d1854146-2448-4ae5-9275-4ececb7e4f97}, !- Handle
  189.1-2009 - Hospital - OR - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {37c5f43b-8fca-4f67-81cf-3abdd00726c3}, !- Handle
  189.1-2009 - Hospital - OR - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {35184929-d76c-491c-972a-ab7c7a04b46d}, !- Handle
  189.1-2009 - Hospital - OR - CZ1-3 People, !- Name
  {37c5f43b-8fca-4f67-81cf-3abdd00726c3}, !- People Definition Name
  {3e62787e-5f4c-4c5f-8409-8d105d474d88}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {277516de-c9db-4b3d-aacb-65533ba5fdd1}, !- Handle
  189.1-2009 - Hospital - OR - CZ1-3 Infiltration, !- Name
  {3e62787e-5f4c-4c5f-8409-8d105d474d88}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {88e121e9-8653-4c66-878d-1e867b492660}, !- Handle
  189.1-2009 - Hospital - OR - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.4306184167924,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d4b70fcc-2728-4214-94ae-9579051607f7}, !- Handle
  189.1-2009 - Hospital - OR - CZ1-3 Electric Equipment, !- Name
  {88e121e9-8653-4c66-878d-1e867b492660}, !- Electric Equipment Definition Name
  {3e62787e-5f4c-4c5f-8409-8d105d474d88}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e75d47f-8d65-4ae6-8253-3d72955ce9c2}, !- Handle
  189.1-2009 - Hospital - OR - CZ1-3 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {48316121-c93b-44e1-a013-e2f0c1a94022}, ! Handle
  Hospital Critical ClgSetp,              ! Name
  {5dc612f4-4e24-47ad-9683-0694cbe30b36}, ! Schedule Type Limits Name
  {ca50a344-4d01-4532-bb66-83380b6e83c9}, ! Default Day Schedule Name
  {5c7eea7d-2e18-44dd-86de-fc838915aa0e}, ! Summer Design Day Schedule Name
  {0764c651-ee79-4ce4-b98f-5c46b10c7b79}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {5dc612f4-4e24-47ad-9683-0694cbe30b36}, !- Handle
  Temperature 30,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ca50a344-4d01-4532-bb66-83380b6e83c9}, ! Handle
  Hospital Critical ClgSetp Default Schedule, ! Name
  {5dc612f4-4e24-47ad-9683-0694cbe30b36}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5c7eea7d-2e18-44dd-86de-fc838915aa0e}, ! Handle
  Hospital Critical ClgSetp Summer Design Day, ! Name
  {5dc612f4-4e24-47ad-9683-0694cbe30b36}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22.199999999999999;                     ! Value Until Time 1

OS:Schedule:Day,
  {0764c651-ee79-4ce4-b98f-5c46b10c7b79}, ! Handle
  Hospital Critical ClgSetp Winter Design Day, ! Name
  {5dc612f4-4e24-47ad-9683-0694cbe30b36}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22.199999999999999;                     ! Value Until Time 1

OS:SpaceType,
  {eba3be12-8c9d-450c-9b98-a6d9f2faad05}, !- Handle
  189.1-2009 - Hospital - Office - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {e9c67db1-8923-4a1e-9dea-3a137caefc04}, !- Default Schedule Set Name
  {4d47b722-c48f-4ae4-84d8-44d5375d522d}, !- Group Rendering Name
  {84284cf8-b982-497e-8e79-5f8f9e185458}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {4d47b722-c48f-4ae4-84d8-44d5375d522d}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e9c67db1-8923-4a1e-9dea-3a137caefc04}, !- Handle
  189.1-2009 - Hospital - Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b3c61685-7190-40e3-b82f-b57a2e64e45c}, !- Handle
  189.1-2009 - Hospital - Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {98201f72-e678-4f10-90c2-79c656705278}, !- Handle
  189.1-2009 - Hospital - Office - CZ1-3 Lights, !- Name
  {b3c61685-7190-40e3-b82f-b57a2e64e45c}, !- Lights Definition Name
  {eba3be12-8c9d-450c-9b98-a6d9f2faad05}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {84284cf8-b982-497e-8e79-5f8f9e185458}, !- Handle
  189.1-2009 - Hospital - Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bc65c173-c650-4102-9202-8d9c5c3b54a8}, !- Handle
  189.1-2009 - Hospital - Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {326755e9-9e19-4137-8a4f-e0fe95d973aa}, !- Handle
  189.1-2009 - Hospital - Office - CZ1-3 People, !- Name
  {bc65c173-c650-4102-9202-8d9c5c3b54a8}, !- People Definition Name
  {eba3be12-8c9d-450c-9b98-a6d9f2faad05}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a587e3c2-4d4d-40f5-9f7a-f119421eb7c3}, !- Handle
  189.1-2009 - Hospital - Office - CZ1-3 Infiltration, !- Name
  {eba3be12-8c9d-450c-9b98-a6d9f2faad05}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e3595d45-5923-4c75-b94d-63006553bb58}, !- Handle
  189.1-2009 - Hospital - Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2ce2a6f7-286b-4d73-a9c9-e5e1b220b684}, !- Handle
  189.1-2009 - Hospital - Office - CZ1-3 Electric Equipment, !- Name
  {e3595d45-5923-4c75-b94d-63006553bb58}, !- Electric Equipment Definition Name
  {eba3be12-8c9d-450c-9b98-a6d9f2faad05}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {672f5b0d-d228-47d2-8030-1bb01075f57e}, !- Handle
  189.1-2009 - Hospital - Office - CZ1-3 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c8f2e036-a8c9-4722-937a-8a2c189655d5}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {09bda081-c1d5-4d02-a2b4-5b493263098e}, !- Default Schedule Set Name
  {71c7748c-d464-4ba1-a7c9-fbbfa3b3bf84}, !- Group Rendering Name
  {4ce91cc9-fd40-4c38-91d6-ca46f8da2070}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatCorridor;                            !- Standards Space Type

OS:Rendering:Color,
  {71c7748c-d464-4ba1-a7c9-fbbfa3b3bf84}, !- Handle
  Rendering Color 16,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {09bda081-c1d5-4d02-a2b4-5b493263098e}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9eee26c3-c9f0-4714-b033-85de6cf70292}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d06b176a-5806-4867-a49a-f3ac02a41d0e}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ1-3 Lights, !- Name
  {9eee26c3-c9f0-4714-b033-85de6cf70292}, !- Lights Definition Name
  {c8f2e036-a8c9-4722-937a-8a2c189655d5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4ce91cc9-fd40-4c38-91d6-ca46f8da2070}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b720ba8d-f303-41bd-b0da-98acc10016b5}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7c35b03c-0d39-4d1d-9814-cb36efb2a50d}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ1-3 People, !- Name
  {b720ba8d-f303-41bd-b0da-98acc10016b5}, !- People Definition Name
  {c8f2e036-a8c9-4722-937a-8a2c189655d5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c9984ddb-4568-45a0-8cb6-3da85985f630}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ1-3 Infiltration, !- Name
  {c8f2e036-a8c9-4722-937a-8a2c189655d5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {2af04b8e-a6fb-48ff-8f15-ffc8ee2c0348}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ1-3 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3205b2c7-de97-420e-88cb-91364d00ca24}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {6e2d90d2-0ce7-432d-b0a0-da241ad040e2}, !- Default Schedule Set Name
  {167ea01e-8127-4036-accf-9d4d121fc8ed}, !- Group Rendering Name
  {9cb9623c-c979-4b93-9bf3-5492c9fcbadb}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:Rendering:Color,
  {167ea01e-8127-4036-accf-9d4d121fc8ed}, !- Handle
  Rendering Color 17,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6e2d90d2-0ce7-432d-b0a0-da241ad040e2}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {31c61873-6e14-4c65-8cd8-9e68581caa38}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8848ae82-707a-4a0c-b050-463926bdcfae}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ1-3 Lights, !- Name
  {31c61873-6e14-4c65-8cd8-9e68581caa38}, !- Lights Definition Name
  {3205b2c7-de97-420e-88cb-91364d00ca24}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9cb9623c-c979-4b93-9bf3-5492c9fcbadb}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {473302c7-d90c-4756-8c45-39799fb55983}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ef6cb825-fddb-47ae-92fe-295e93b04625}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ1-3 People, !- Name
  {473302c7-d90c-4756-8c45-39799fb55983}, !- People Definition Name
  {3205b2c7-de97-420e-88cb-91364d00ca24}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4e0c5379-c7fb-4d1b-9e3a-04d35694aa71}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ1-3 Infiltration, !- Name
  {3205b2c7-de97-420e-88cb-91364d00ca24}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e64fbd44-bd16-40c0-b6ef-351373b7f5ff}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dac0ae3f-527b-4823-baae-34d4ac6dbc4a}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ1-3 Electric Equipment, !- Name
  {e64fbd44-bd16-40c0-b6ef-351373b7f5ff}, !- Electric Equipment Definition Name
  {3205b2c7-de97-420e-88cb-91364d00ca24}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {49f7bc6d-06df-497a-8010-bf3a39deb250}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ1-3 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {27ddba53-316b-45fd-a727-2e35bb65fb1d}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {03b74b43-9495-4eeb-a4b9-4af7ec88a58a}, !- Space Type Name
  {68548d4e-1c62-4b2b-b99a-13a34e2e8dc4}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:SpaceType,
  {58cb361b-b73f-4c7f-aa6b-0f175d5923ed}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {d939d7a6-a79b-445f-bc65-d43e05feecd2}, !- Default Schedule Set Name
  {b1b6536d-1543-4420-8688-a4823ddb0526}, !- Group Rendering Name
  {7cda1546-a33e-4f08-a548-87753db3eb82}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:Rendering:Color,
  {b1b6536d-1543-4420-8688-a4823ddb0526}, !- Handle
  Rendering Color 18,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d939d7a6-a79b-445f-bc65-d43e05feecd2}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3713ba92-dd2e-4013-8ee2-8f1b43c7a9bf}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {20e58a3c-348f-4e47-b35b-3ecb319ca6b2}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ1-3 Lights, !- Name
  {3713ba92-dd2e-4013-8ee2-8f1b43c7a9bf}, !- Lights Definition Name
  {58cb361b-b73f-4c7f-aa6b-0f175d5923ed}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7cda1546-a33e-4f08-a548-87753db3eb82}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {89abba25-b900-4f23-80eb-9b24e7737128}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {707186f7-dbf7-4114-9f02-108227f0a4e3}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ1-3 People, !- Name
  {89abba25-b900-4f23-80eb-9b24e7737128}, !- People Definition Name
  {58cb361b-b73f-4c7f-aa6b-0f175d5923ed}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {661f50e0-b6c8-459e-8c39-4a613d18e9af}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ1-3 Infiltration, !- Name
  {58cb361b-b73f-4c7f-aa6b-0f175d5923ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b1c7e5a3-d4ce-4c8d-aadd-255aa518207e}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {17a385b0-1fe9-4133-aa76-b45f4ff9bc0d}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ1-3 Electric Equipment, !- Name
  {b1c7e5a3-d4ce-4c8d-aadd-255aa518207e}, !- Electric Equipment Definition Name
  {58cb361b-b73f-4c7f-aa6b-0f175d5923ed}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0fc5057a-182b-4485-8d20-28676acaa7c3}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ1-3 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2955250b-f0d4-432b-a5ed-e940bff48397}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {e40d0e2a-43b7-4b58-95fe-4f2500bd715d}, !- Default Schedule Set Name
  {4982fb7a-0669-4fa3-8092-3962d2e59d1a}, !- Group Rendering Name
  {e9dc62be-7eb3-45e7-9dfb-885acb5a11d9}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {4982fb7a-0669-4fa3-8092-3962d2e59d1a}, !- Handle
  Rendering Color 19,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e40d0e2a-43b7-4b58-95fe-4f2500bd715d}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d06d69ba-bd5c-4dd2-83f6-55fe4cc00aab}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8750077500155,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {88a7e1ab-0ee4-4b08-b6fe-02e32bc2bb89}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ1-3 Lights, !- Name
  {d06d69ba-bd5c-4dd2-83f6-55fe4cc00aab}, !- Lights Definition Name
  {2955250b-f0d4-432b-a5ed-e940bff48397}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e9dc62be-7eb3-45e7-9dfb-885acb5a11d9}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {44d6ba50-f482-4a74-956a-a9a15e968bfa}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a158f511-8369-4c8e-b417-2d2784467885}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ1-3 People, !- Name
  {44d6ba50-f482-4a74-956a-a9a15e968bfa}, !- People Definition Name
  {2955250b-f0d4-432b-a5ed-e940bff48397}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {417cdaa2-48fa-4fdf-8c36-9860676a3d47}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ1-3 Infiltration, !- Name
  {2955250b-f0d4-432b-a5ed-e940bff48397}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d4cd80df-ad53-41e5-845e-f3a5e0091a60}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  78.3612678336468,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {91badf08-1483-419d-97a0-8c739dd68bee}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ1-3 Electric Equipment, !- Name
  {d4cd80df-ad53-41e5-845e-f3a5e0091a60}, !- Electric Equipment Definition Name
  {2955250b-f0d4-432b-a5ed-e940bff48397}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {87e20705-52f8-48db-a408-aa37a7b32fe0}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ1-3 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5a40b0d4-80e8-454c-8cdf-7dab5bde362e}, !- Handle
  189.1-2009 - Hospital - Corridor - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {14716497-18ae-4879-84f5-9868421305a9}, !- Default Schedule Set Name
  {18709bb5-f39c-4de7-8cb5-a02dabc33732}, !- Group Rendering Name
  {29e88a3a-901d-4e6c-be07-a6ea06439ce1}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {18709bb5-f39c-4de7-8cb5-a02dabc33732}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {14716497-18ae-4879-84f5-9868421305a9}, !- Handle
  189.1-2009 - Hospital - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6253de3a-659e-481f-9949-556770f0390b}, !- Handle
  189.1-2009 - Hospital - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a780a5ba-44ab-4403-a456-27ee7df3d5f0}, !- Handle
  189.1-2009 - Hospital - Corridor - CZ4-8 Lights, !- Name
  {6253de3a-659e-481f-9949-556770f0390b}, !- Lights Definition Name
  {5a40b0d4-80e8-454c-8cdf-7dab5bde362e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {29e88a3a-901d-4e6c-be07-a6ea06439ce1}, !- Handle
  189.1-2009 - Hospital - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d9e4aea0-dc95-404a-bc90-4b10ce0fd0fc}, !- Handle
  189.1-2009 - Hospital - Corridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {44a1061f-98f0-42b2-a8b2-772ee47bcb26}, !- Handle
  189.1-2009 - Hospital - Corridor - CZ4-8 People, !- Name
  {d9e4aea0-dc95-404a-bc90-4b10ce0fd0fc}, !- People Definition Name
  {5a40b0d4-80e8-454c-8cdf-7dab5bde362e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {95624624-0256-465b-968d-20da055878a9}, !- Handle
  189.1-2009 - Hospital - Corridor - CZ4-8 Infiltration, !- Name
  {5a40b0d4-80e8-454c-8cdf-7dab5bde362e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {5edb9ede-ba66-4025-bc74-4ac182af8fa2}, !- Handle
  189.1-2009 - Hospital - Corridor - CZ4-8 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ac2a5e75-d9e5-4263-83c2-2d37326a9a5e}, !- Handle
  189.1-2009 - Hospital - Dining - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {8387b728-dae4-42a8-a5c6-4df0203a7e18}, !- Default Schedule Set Name
  {4db9cc69-4966-4666-8f57-e5f3c25512ba}, !- Group Rendering Name
  {1de113f8-cc3a-49d2-ab5e-3529aedb8c8b}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {4db9cc69-4966-4666-8f57-e5f3c25512ba}, !- Handle
  Rendering Color 21,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8387b728-dae4-42a8-a5c6-4df0203a7e18}, !- Handle
  189.1-2009 - Hospital - Dining - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c7ede45e-1379-4d08-8363-b8a44224556c}, !- Handle
  189.1-2009 - Hospital - Dining - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8050d9bc-1b08-4854-aa40-8077e0e80ee3}, !- Handle
  189.1-2009 - Hospital - Dining - CZ4-8 Lights, !- Name
  {c7ede45e-1379-4d08-8363-b8a44224556c}, !- Lights Definition Name
  {ac2a5e75-d9e5-4263-83c2-2d37326a9a5e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1de113f8-cc3a-49d2-ab5e-3529aedb8c8b}, !- Handle
  189.1-2009 - Hospital - Dining - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ceaa70c9-6f0e-494d-8ca2-1bac8b37e3f8}, !- Handle
  189.1-2009 - Hospital - Dining - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {58dac070-fef6-4f23-ad18-37e7d9a38cff}, !- Handle
  189.1-2009 - Hospital - Dining - CZ4-8 People, !- Name
  {ceaa70c9-6f0e-494d-8ca2-1bac8b37e3f8}, !- People Definition Name
  {ac2a5e75-d9e5-4263-83c2-2d37326a9a5e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3dea1e59-29a5-4713-bf03-1d6e16dcc1ae}, !- Handle
  189.1-2009 - Hospital - Dining - CZ4-8 Infiltration, !- Name
  {ac2a5e75-d9e5-4263-83c2-2d37326a9a5e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f9a91d3d-7a10-46e0-9fd9-02f44be25072}, !- Handle
  189.1-2009 - Hospital - Dining - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9080c58d-7f44-4b54-88ca-50c582b0411a}, !- Handle
  189.1-2009 - Hospital - Dining - CZ4-8 Electric Equipment, !- Name
  {f9a91d3d-7a10-46e0-9fd9-02f44be25072}, !- Electric Equipment Definition Name
  {ac2a5e75-d9e5-4263-83c2-2d37326a9a5e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f2254b6-672a-4654-89e7-5f8e10b86e88}, !- Handle
  189.1-2009 - Hospital - Dining - CZ4-8 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0d8c1456-3e20-4c12-b224-fef8653ab407}, !- Handle
  189.1-2009 - Hospital - ER_Exam - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {1975bcfe-4038-4cdc-9b5d-cda8c161a828}, !- Default Schedule Set Name
  {b5c27d96-8865-4d5e-898c-592ec018dab7}, !- Group Rendering Name
  {22f995ab-b001-433e-8e82-82b08d9ddb7b}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Exam;                                !- Standards Space Type

OS:Rendering:Color,
  {b5c27d96-8865-4d5e-898c-592ec018dab7}, !- Handle
  Rendering Color 22,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1975bcfe-4038-4cdc-9b5d-cda8c161a828}, !- Handle
  189.1-2009 - Hospital - ER_Exam - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e2185d66-b536-4a76-b790-99fa233bf732}, !- Handle
  189.1-2009 - Hospital - ER_Exam - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.1563023126046,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {690b034c-4092-4cde-b1f0-c1cfd43fc48f}, !- Handle
  189.1-2009 - Hospital - ER_Exam - CZ4-8 Lights, !- Name
  {e2185d66-b536-4a76-b790-99fa233bf732}, !- Lights Definition Name
  {0d8c1456-3e20-4c12-b224-fef8653ab407}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {22f995ab-b001-433e-8e82-82b08d9ddb7b}, !- Handle
  189.1-2009 - Hospital - ER_Exam - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8965e381-02a1-4ab2-8302-62dfd7df9acd}, !- Handle
  189.1-2009 - Hospital - ER_Exam - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f354c062-c948-4c6f-a595-09d29d1b3d73}, !- Handle
  189.1-2009 - Hospital - ER_Exam - CZ4-8 People, !- Name
  {8965e381-02a1-4ab2-8302-62dfd7df9acd}, !- People Definition Name
  {0d8c1456-3e20-4c12-b224-fef8653ab407}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7f97c178-21d7-4ba4-a368-3fbe6dac5b0a}, !- Handle
  189.1-2009 - Hospital - ER_Exam - CZ4-8 Infiltration, !- Name
  {0d8c1456-3e20-4c12-b224-fef8653ab407}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {617e3cf9-7852-42ef-9124-e5b7bebbd4a4}, !- Handle
  189.1-2009 - Hospital - ER_Exam - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {79288cfc-04db-409a-87a7-d0880a85e7eb}, !- Handle
  189.1-2009 - Hospital - ER_Exam - CZ4-8 Electric Equipment, !- Name
  {617e3cf9-7852-42ef-9124-e5b7bebbd4a4}, !- Electric Equipment Definition Name
  {0d8c1456-3e20-4c12-b224-fef8653ab407}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9529e3a8-650f-4019-af78-a96e1a166eba}, !- Handle
  189.1-2009 - Hospital - ER_Exam - CZ4-8 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {73280705-8e35-4d66-baba-1428dfe8d035}, !- Handle
  189.1-2009 - Hospital - ER_NurseStn - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {26344191-9175-438d-9ab5-5b7f893e6f65}, !- Default Schedule Set Name
  {711a19b5-7014-42aa-83a1-29e3d67728e0}, !- Group Rendering Name
  {510ff315-c5d0-4905-a44e-57ba18e55085}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_NurseStn;                            !- Standards Space Type

OS:Rendering:Color,
  {711a19b5-7014-42aa-83a1-29e3d67728e0}, !- Handle
  Rendering Color 23,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {26344191-9175-438d-9ab5-5b7f893e6f65}, !- Handle
  189.1-2009 - Hospital - ER_NurseStn - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fb59b796-afdb-46aa-b128-72708fa8ffc2}, !- Handle
  189.1-2009 - Hospital - ER_NurseStn - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {88363f44-11f2-40c9-bb3b-87c1b30e3129}, !- Handle
  189.1-2009 - Hospital - ER_NurseStn - CZ4-8 Lights, !- Name
  {fb59b796-afdb-46aa-b128-72708fa8ffc2}, !- Lights Definition Name
  {73280705-8e35-4d66-baba-1428dfe8d035}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {510ff315-c5d0-4905-a44e-57ba18e55085}, !- Handle
  189.1-2009 - Hospital - ER_NurseStn - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e680fbb7-149f-4381-8553-4c69e03ce6dc}, !- Handle
  189.1-2009 - Hospital - ER_NurseStn - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0672744401044358,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f816fccb-9340-4f68-a78d-29996ed65ed3}, !- Handle
  189.1-2009 - Hospital - ER_NurseStn - CZ4-8 People, !- Name
  {e680fbb7-149f-4381-8553-4c69e03ce6dc}, !- People Definition Name
  {73280705-8e35-4d66-baba-1428dfe8d035}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {fa05609b-643f-4191-8560-96c51988787e}, !- Handle
  189.1-2009 - Hospital - ER_NurseStn - CZ4-8 Infiltration, !- Name
  {73280705-8e35-4d66-baba-1428dfe8d035}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {dc0e2a28-d518-489c-9026-34e9d434afb5}, !- Handle
  189.1-2009 - Hospital - ER_NurseStn - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {81e1dd3a-2846-48f5-bdc3-7d56f3414fc7}, !- Handle
  189.1-2009 - Hospital - ER_NurseStn - CZ4-8 Electric Equipment, !- Name
  {dc0e2a28-d518-489c-9026-34e9d434afb5}, !- Electric Equipment Definition Name
  {73280705-8e35-4d66-baba-1428dfe8d035}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf20c59c-8e0f-40b0-a74d-3d88c8f1b8fc}, !- Handle
  189.1-2009 - Hospital - ER_NurseStn - CZ4-8 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6a3e9c79-17cf-450e-87ad-5beb5bf0e115}, !- Handle
  189.1-2009 - Hospital - ER_Trauma - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {2a483665-f82d-4b03-866d-3eab47e1b3b0}, !- Default Schedule Set Name
  {a21c9920-9aa1-4d2d-8a6d-b13727991b7f}, !- Group Rendering Name
  {c18cb012-a58f-4ed6-8db1-f121469cafc4}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Trauma;                              !- Standards Space Type

OS:Rendering:Color,
  {a21c9920-9aa1-4d2d-8a6d-b13727991b7f}, !- Handle
  Rendering Color 24,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2a483665-f82d-4b03-866d-3eab47e1b3b0}, !- Handle
  189.1-2009 - Hospital - ER_Trauma - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1cbeb2e6-d8c0-4578-80ec-fea94d2f7a56}, !- Handle
  189.1-2009 - Hospital - ER_Trauma - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.1563023126046,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b77fb10e-4b2b-49a2-9893-8b8f76988005}, !- Handle
  189.1-2009 - Hospital - ER_Trauma - CZ4-8 Lights, !- Name
  {1cbeb2e6-d8c0-4578-80ec-fea94d2f7a56}, !- Lights Definition Name
  {6a3e9c79-17cf-450e-87ad-5beb5bf0e115}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c18cb012-a58f-4ed6-8db1-f121469cafc4}, !- Handle
  189.1-2009 - Hospital - ER_Trauma - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ee69810b-14e8-4004-86e3-f80eb60b10f7}, !- Handle
  189.1-2009 - Hospital - ER_Trauma - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9cd622b0-acbe-407c-b096-5762eb3ab833}, !- Handle
  189.1-2009 - Hospital - ER_Trauma - CZ4-8 People, !- Name
  {ee69810b-14e8-4004-86e3-f80eb60b10f7}, !- People Definition Name
  {6a3e9c79-17cf-450e-87ad-5beb5bf0e115}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4b6b1d39-05f3-4164-a0f0-b344ff60eab1}, !- Handle
  189.1-2009 - Hospital - ER_Trauma - CZ4-8 Infiltration, !- Name
  {6a3e9c79-17cf-450e-87ad-5beb5bf0e115}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d2afd959-d79d-4c35-8ee9-60f9a2c5b896}, !- Handle
  189.1-2009 - Hospital - ER_Trauma - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.4306184167924,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7d25630e-3490-4a54-ac9c-1748974fb12a}, !- Handle
  189.1-2009 - Hospital - ER_Trauma - CZ4-8 Electric Equipment, !- Name
  {d2afd959-d79d-4c35-8ee9-60f9a2c5b896}, !- Electric Equipment Definition Name
  {6a3e9c79-17cf-450e-87ad-5beb5bf0e115}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c167d022-4d8d-4b0b-a898-3871fc89c3d4}, !- Handle
  189.1-2009 - Hospital - ER_Trauma - CZ4-8 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8c33aa1e-6efb-4722-80b8-674448a63ad9}, !- Handle
  189.1-2009 - Hospital - ER_Triage - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {4adae93b-2440-43f2-8d6c-985d07a333a6}, !- Default Schedule Set Name
  {2fa232de-8867-48ad-b813-5ab30e7aa398}, !- Group Rendering Name
  {d250a88a-9dab-4080-ae6b-8caeafe86416}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Triage;                              !- Standards Space Type

OS:Rendering:Color,
  {2fa232de-8867-48ad-b813-5ab30e7aa398}, !- Handle
  Rendering Color 25,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4adae93b-2440-43f2-8d6c-985d07a333a6}, !- Handle
  189.1-2009 - Hospital - ER_Triage - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {edad90b3-9ee0-4bb7-973b-10c9aad93bcb}, !- Handle
  189.1-2009 - Hospital - ER_Triage - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.1563023126046,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4d65d583-b39e-421b-857b-896a7bf98f1a}, !- Handle
  189.1-2009 - Hospital - ER_Triage - CZ4-8 Lights, !- Name
  {edad90b3-9ee0-4bb7-973b-10c9aad93bcb}, !- Lights Definition Name
  {8c33aa1e-6efb-4722-80b8-674448a63ad9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d250a88a-9dab-4080-ae6b-8caeafe86416}, !- Handle
  189.1-2009 - Hospital - ER_Triage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {098ee145-9f29-4756-846e-0fa2184b8a0f}, !- Handle
  189.1-2009 - Hospital - ER_Triage - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {72b2c1a5-ce0e-475e-bf21-0722e531e369}, !- Handle
  189.1-2009 - Hospital - ER_Triage - CZ4-8 People, !- Name
  {098ee145-9f29-4756-846e-0fa2184b8a0f}, !- People Definition Name
  {8c33aa1e-6efb-4722-80b8-674448a63ad9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {01d3fec9-93bb-4299-bd35-ecfbca3f2cb8}, !- Handle
  189.1-2009 - Hospital - ER_Triage - CZ4-8 Infiltration, !- Name
  {8c33aa1e-6efb-4722-80b8-674448a63ad9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2bbf629e-00d8-46d9-822f-953316b3b871}, !- Handle
  189.1-2009 - Hospital - ER_Triage - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.2049035209182,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9c067a83-f0ed-4bf4-abad-d2d3ff3a8c85}, !- Handle
  189.1-2009 - Hospital - ER_Triage - CZ4-8 Electric Equipment, !- Name
  {2bbf629e-00d8-46d9-822f-953316b3b871}, !- Electric Equipment Definition Name
  {8c33aa1e-6efb-4722-80b8-674448a63ad9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2584e64-da5c-4c56-964a-2c120607ae20}, !- Handle
  189.1-2009 - Hospital - ER_Triage - CZ4-8 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b90e1280-d763-4235-bd13-8bc70b1bbada}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {ad237946-b48c-4364-a067-a30f9870a831}, !- Default Schedule Set Name
  {548fafd9-cf70-4838-a854-4e98e5eae427}, !- Group Rendering Name
  {b2491c51-9f42-41fe-898d-1363256d9dc9}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_NurseStn;                           !- Standards Space Type

OS:Rendering:Color,
  {548fafd9-cf70-4838-a854-4e98e5eae427}, !- Handle
  Rendering Color 26,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ad237946-b48c-4364-a067-a30f9870a831}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {13533cee-cc4d-4ce1-a549-6bf4f3babf39}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a22f2357-588a-4d1e-a383-fd6b8eada3a7}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ4-8 Lights, !- Name
  {13533cee-cc4d-4ce1-a549-6bf4f3babf39}, !- Lights Definition Name
  {b90e1280-d763-4235-bd13-8bc70b1bbada}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b2491c51-9f42-41fe-898d-1363256d9dc9}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c7939adb-c3f3-40c3-8a12-99163c7f1ee7}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {45e75402-d2cc-4483-8636-8df25fc6f8fa}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ4-8 People, !- Name
  {c7939adb-c3f3-40c3-8a12-99163c7f1ee7}, !- People Definition Name
  {b90e1280-d763-4235-bd13-8bc70b1bbada}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {240c2ac3-1a62-4d87-bc82-660d4e9addc2}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ4-8 Infiltration, !- Name
  {b90e1280-d763-4235-bd13-8bc70b1bbada}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4645cff9-eee3-46c6-8a3d-be06a4df5729}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dfd2ca6c-fab9-4e4f-a263-2b55c7d89786}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ4-8 Electric Equipment, !- Name
  {4645cff9-eee3-46c6-8a3d-be06a4df5729}, !- Electric Equipment Definition Name
  {b90e1280-d763-4235-bd13-8bc70b1bbada}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {35ccc415-b12f-4b4a-86bf-7d35c6e57f9d}, !- Handle
  189.1-2009 - Hospital - ICU_NurseStn - CZ4-8 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2d213515-17f7-46b6-888c-5f30c728f8d7}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {8da306d2-5b6a-4574-a5a7-49f938d46cd2}, !- Default Schedule Set Name
  {1c1c22ed-7d97-4707-b5ae-64fb1b1f43c5}, !- Group Rendering Name
  {b1e41be1-9bea-4149-8ac2-5c8c4ab472d8}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_Open;                               !- Standards Space Type

OS:Rendering:Color,
  {1c1c22ed-7d97-4707-b5ae-64fb1b1f43c5}, !- Handle
  Rendering Color 27,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8da306d2-5b6a-4574-a5a7-49f938d46cd2}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2f4534c8-3f69-4636-833d-93915a3e74bd}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b825386f-351d-42ed-a9c4-9c407c990273}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ4-8 Lights, !- Name
  {2f4534c8-3f69-4636-833d-93915a3e74bd}, !- Lights Definition Name
  {2d213515-17f7-46b6-888c-5f30c728f8d7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b1e41be1-9bea-4149-8ac2-5c8c4ab472d8}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7cbd0ad0-add7-484c-b173-0359eafaaefb}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3926ac51-1c4c-41ee-8970-6cf4237b4449}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ4-8 People, !- Name
  {7cbd0ad0-add7-484c-b173-0359eafaaefb}, !- People Definition Name
  {2d213515-17f7-46b6-888c-5f30c728f8d7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6c178e88-3004-4a44-867d-27aa80ea8806}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ4-8 Infiltration, !- Name
  {2d213515-17f7-46b6-888c-5f30c728f8d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fa3edca6-b33b-4b4c-a6b3-54f54b87dfa0}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {17b83681-4ccd-41e8-901f-838a81dff362}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ4-8 Electric Equipment, !- Name
  {fa3edca6-b33b-4b4c-a6b3-54f54b87dfa0}, !- Electric Equipment Definition Name
  {2d213515-17f7-46b6-888c-5f30c728f8d7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e46e34e9-0ee6-4e12-87c9-5461f19a680b}, !- Handle
  189.1-2009 - Hospital - ICU_Open - CZ4-8 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {92f81986-6bee-4199-9b4d-7dc5ed692751}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {22a29e80-bf4f-43bb-a4bf-efbfb5955e8a}, !- Default Schedule Set Name
  {e6901f74-5d86-484e-a102-dc427e918ac6}, !- Group Rendering Name
  {9ff60ada-2e5c-470f-9157-f6796fa2de50}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_PatRm;                              !- Standards Space Type

OS:Rendering:Color,
  {e6901f74-5d86-484e-a102-dc427e918ac6}, !- Handle
  Rendering Color 28,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {22a29e80-bf4f-43bb-a4bf-efbfb5955e8a}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5db025ed-4488-4ce6-aa23-457f6e08e95c}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1b3df5a5-c15d-4c8f-a534-0004ccc3f96f}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ4-8 Lights, !- Name
  {5db025ed-4488-4ce6-aa23-457f6e08e95c}, !- Lights Definition Name
  {92f81986-6bee-4199-9b4d-7dc5ed692751}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9ff60ada-2e5c-470f-9157-f6796fa2de50}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9203af17-196e-4707-8f17-16b5e184906f}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3ab9fb67-3bd5-4a41-9460-698fb32ce38b}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ4-8 People, !- Name
  {9203af17-196e-4707-8f17-16b5e184906f}, !- People Definition Name
  {92f81986-6bee-4199-9b4d-7dc5ed692751}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7902d840-2cf6-4f8e-88b2-e1e3bd4ef4b5}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ4-8 Infiltration, !- Name
  {92f81986-6bee-4199-9b4d-7dc5ed692751}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8dbc9f78-1588-44c0-b665-c1db438e37ed}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {337ac644-b5ae-403e-b09d-439ef1b54caf}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ4-8 Electric Equipment, !- Name
  {8dbc9f78-1588-44c0-b665-c1db438e37ed}, !- Electric Equipment Definition Name
  {92f81986-6bee-4199-9b4d-7dc5ed692751}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb9d0e1c-f0b7-4bc7-8598-fbb7c853c0b1}, !- Handle
  189.1-2009 - Hospital - ICU_PatRm - CZ4-8 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8f439686-ab97-436e-8749-fa8d13f8dec7}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {70073584-f617-4c13-85e4-787cd2dfd62d}, !- Default Schedule Set Name
  {65c36fff-1c82-43a1-85a3-2506c555275c}, !- Group Rendering Name
  {03fdbb01-a2c1-47af-88b3-be6a670d0e45}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {65c36fff-1c82-43a1-85a3-2506c555275c}, !- Handle
  Rendering Color 29,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {70073584-f617-4c13-85e4-787cd2dfd62d}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  {a12939b9-10f7-48b6-bde1-9dd8a97d90e8}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e14b47dc-05d2-4ac5-9ea5-0d3d48db8209}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8ec35c61-341a-41ef-843a-6c8685235804}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ4-8 Lights, !- Name
  {e14b47dc-05d2-4ac5-9ea5-0d3d48db8209}, !- Lights Definition Name
  {8f439686-ab97-436e-8749-fa8d13f8dec7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {03fdbb01-a2c1-47af-88b3-be6a670d0e45}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4e724aa4-0f3d-4fee-934f-5b10786de0bf}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d0cf1d10-f3b7-451d-84e1-72b4ca655356}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ4-8 People, !- Name
  {4e724aa4-0f3d-4fee-934f-5b10786de0bf}, !- People Definition Name
  {8f439686-ab97-436e-8749-fa8d13f8dec7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d02ec594-f07f-4dba-858f-c53285c879ea}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ4-8 Infiltration, !- Name
  {8f439686-ab97-436e-8749-fa8d13f8dec7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d7f38275-7694-4497-bc89-aafc46f1c2a0}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  58.8785899794022,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {851cf75d-d0c4-4d55-a374-37f225c90f65}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ4-8 Electric Equipment, !- Name
  {d7f38275-7694-4497-bc89-aafc46f1c2a0}, !- Electric Equipment Definition Name
  {8f439686-ab97-436e-8749-fa8d13f8dec7}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {24e15082-574a-47b7-a2ab-4ff97e7ca4c4}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ4-8 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  222.272463897142,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {ec38670e-b6a0-4f86-9672-9c1261eeda8f}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ4-8 Gas Equipment, !- Name
  {24e15082-574a-47b7-a2ab-4ff97e7ca4c4}, !- Gas Equipment Definition Name
  {8f439686-ab97-436e-8749-fa8d13f8dec7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {52ab0c92-1fb3-458a-ad92-786cf7cd4db5}, !- Handle
  189.1-2009 - Hospital - Kitchen - CZ4-8 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bdb496b2-b0f2-4d31-88b7-0152f93fb074}, !- Handle
  189.1-2009 - Hospital - Lab - CZ4-8,    !- Name
  ,                                       !- Default Construction Set Name
  {d4b34659-b5b7-44f5-a357-ca4175ea0097}, !- Default Schedule Set Name
  {06481299-6a6e-4917-8932-7cbaf2c01812}, !- Group Rendering Name
  {c095bc5d-ccd0-44b7-aa6b-988d892e3b70}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lab;                                    !- Standards Space Type

OS:Rendering:Color,
  {06481299-6a6e-4917-8932-7cbaf2c01812}, !- Handle
  Rendering Color 30,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d4b34659-b5b7-44f5-a357-ca4175ea0097}, !- Handle
  189.1-2009 - Hospital - Lab - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3babb674-f95e-4c38-89b2-228010b1f53b}, !- Handle
  189.1-2009 - Hospital - Lab - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {238686ad-e972-41cd-947f-912307d5c379}, !- Handle
  189.1-2009 - Hospital - Lab - CZ4-8 Lights, !- Name
  {3babb674-f95e-4c38-89b2-228010b1f53b}, !- Lights Definition Name
  {bdb496b2-b0f2-4d31-88b7-0152f93fb074}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c095bc5d-ccd0-44b7-aa6b-988d892e3b70}, !- Handle
  189.1-2009 - Hospital - Lab - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {084d8c21-5d4b-4087-ac46-df89eb891019}, !- Handle
  189.1-2009 - Hospital - Lab - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d78c7250-446d-4457-a568-ca6bd650a914}, !- Handle
  189.1-2009 - Hospital - Lab - CZ4-8 People, !- Name
  {084d8c21-5d4b-4087-ac46-df89eb891019}, !- People Definition Name
  {bdb496b2-b0f2-4d31-88b7-0152f93fb074}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {fa61ff71-ce1b-49a4-bf26-2417d2bfded0}, !- Handle
  189.1-2009 - Hospital - Lab - CZ4-8 Infiltration, !- Name
  {bdb496b2-b0f2-4d31-88b7-0152f93fb074}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {460fdd7a-7e66-4b97-9d63-af250d62d4f2}, !- Handle
  189.1-2009 - Hospital - Lab - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  34.6597915418053,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5a04f090-6ebc-48b7-ac82-c123f30b9c84}, !- Handle
  189.1-2009 - Hospital - Lab - CZ4-8 Electric Equipment, !- Name
  {460fdd7a-7e66-4b97-9d63-af250d62d4f2}, !- Electric Equipment Definition Name
  {bdb496b2-b0f2-4d31-88b7-0152f93fb074}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9078ffbd-d967-4a18-836c-8b7c4985e295}, !- Handle
  189.1-2009 - Hospital - Lab - CZ4-8 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {591e6351-46b7-4015-8584-532d98e3efd2}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {815efe35-b81c-418d-8a07-b2a99ee6f05d}, !- Default Schedule Set Name
  {5683aa5a-b8df-4b3c-9ed7-26d9fba4e207}, !- Group Rendering Name
  {1310b927-749a-45b1-86f5-35b5b551b807}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {5683aa5a-b8df-4b3c-9ed7-26d9fba4e207}, !- Handle
  Rendering Color 31,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {815efe35-b81c-418d-8a07-b2a99ee6f05d}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {22b7ff25-e039-4d22-9ec4-0d6b420d4dd6}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d4aa8ae3-46da-4733-b963-51396b0ab0e3}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ4-8 Lights, !- Name
  {22b7ff25-e039-4d22-9ec4-0d6b420d4dd6}, !- Lights Definition Name
  {591e6351-46b7-4015-8584-532d98e3efd2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1310b927-749a-45b1-86f5-35b5b551b807}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7f6fea44-7eb1-4fde-8119-6d9719b10b0e}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {11cb194a-0a18-4da0-8d9e-7620f20c2d73}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ4-8 People, !- Name
  {7f6fea44-7eb1-4fde-8119-6d9719b10b0e}, !- People Definition Name
  {591e6351-46b7-4015-8584-532d98e3efd2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {39221dd5-bbc7-4cfc-af21-7cbdb8bc88aa}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ4-8 Infiltration, !- Name
  {591e6351-46b7-4015-8584-532d98e3efd2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {badf6aa1-2a23-45fa-904e-b8dea3783818}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7b9ba6fc-b413-495b-9e9d-89ecde279e72}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ4-8 Electric Equipment, !- Name
  {badf6aa1-2a23-45fa-904e-b8dea3783818}, !- Electric Equipment Definition Name
  {591e6351-46b7-4015-8584-532d98e3efd2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8fd85f00-3e6f-478a-b3f4-6fb78d3f47ce}, !- Handle
  189.1-2009 - Hospital - Lobby - CZ4-8 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cd11c562-9683-4a0c-8464-d15a9e4e91fb}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {225ec858-5c34-41fe-926d-3ccfcb6e0162}, !- Default Schedule Set Name
  {83c6daa8-0e58-4bc6-9ee2-7dd02f18d62b}, !- Group Rendering Name
  {cf05d4b7-9734-4338-af46-55577bbb0644}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  NurseStn;                               !- Standards Space Type

OS:Rendering:Color,
  {83c6daa8-0e58-4bc6-9ee2-7dd02f18d62b}, !- Handle
  Rendering Color 32,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {225ec858-5c34-41fe-926d-3ccfcb6e0162}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9427cf5f-ba3f-4077-a22b-6f57eb3df033}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e8dd81bf-a551-45c6-8536-08d4bc56eb25}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ4-8 Lights, !- Name
  {9427cf5f-ba3f-4077-a22b-6f57eb3df033}, !- Lights Definition Name
  {cd11c562-9683-4a0c-8464-d15a9e4e91fb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cf05d4b7-9734-4338-af46-55577bbb0644}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {67eeaed2-a21d-477e-8a88-b5286136868d}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c67a83ef-2a1b-4756-a662-8cde01be8fbe}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ4-8 People, !- Name
  {67eeaed2-a21d-477e-8a88-b5286136868d}, !- People Definition Name
  {cd11c562-9683-4a0c-8464-d15a9e4e91fb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3ac78426-1278-4b3f-a4a7-8e555f3b858a}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ4-8 Infiltration, !- Name
  {cd11c562-9683-4a0c-8464-d15a9e4e91fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {704919f0-2cbf-4953-bc0c-9091bd18273c}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.18057191669939,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2fa4a284-6cfa-4dd4-a1bb-6381718de675}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ4-8 Electric Equipment, !- Name
  {704919f0-2cbf-4953-bc0c-9091bd18273c}, !- Electric Equipment Definition Name
  {cd11c562-9683-4a0c-8464-d15a9e4e91fb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {26d8a1d7-9a91-4e7d-8315-2df5aed196b7}, !- Handle
  189.1-2009 - Hospital - NurseStn - CZ4-8 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2ec242b3-2407-426d-a878-531eccc54b1c}, !- Handle
  189.1-2009 - Hospital - OR - CZ4-8,     !- Name
  ,                                       !- Default Construction Set Name
  {fbc1a11e-9f95-4b63-a6c3-7da0797687b7}, !- Default Schedule Set Name
  {7ad33cf9-dde0-4e8a-9ab4-24cb30a00446}, !- Group Rendering Name
  {9dc6c1af-cd0b-4f93-8a80-8d14acb5e6c8}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {7ad33cf9-dde0-4e8a-9ab4-24cb30a00446}, !- Handle
  Rendering Color 33,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fbc1a11e-9f95-4b63-a6c3-7da0797687b7}, !- Handle
  189.1-2009 - Hospital - OR - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e2ed1d9c-8da2-4856-8e57-8259b1478424}, !- Handle
  189.1-2009 - Hospital - OR - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.3125426250853,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7688ab38-337a-47fd-86e0-77493f22c749}, !- Handle
  189.1-2009 - Hospital - OR - CZ4-8 Lights, !- Name
  {e2ed1d9c-8da2-4856-8e57-8259b1478424}, !- Lights Definition Name
  {2ec242b3-2407-426d-a878-531eccc54b1c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9dc6c1af-cd0b-4f93-8a80-8d14acb5e6c8}, !- Handle
  189.1-2009 - Hospital - OR - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6345baea-d22e-45d3-be11-85bca5053bf3}, !- Handle
  189.1-2009 - Hospital - OR - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8fbfcca7-7b07-480f-86e9-455e707f4ad2}, !- Handle
  189.1-2009 - Hospital - OR - CZ4-8 People, !- Name
  {6345baea-d22e-45d3-be11-85bca5053bf3}, !- People Definition Name
  {2ec242b3-2407-426d-a878-531eccc54b1c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1708a2aa-1941-430f-a29d-bafae65834a5}, !- Handle
  189.1-2009 - Hospital - OR - CZ4-8 Infiltration, !- Name
  {2ec242b3-2407-426d-a878-531eccc54b1c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {79aeaa5d-80c6-4eb8-916d-b5d19a43e3d6}, !- Handle
  189.1-2009 - Hospital - OR - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.4306184167924,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {133153e3-a008-4a82-9333-2c3c427f0fbe}, !- Handle
  189.1-2009 - Hospital - OR - CZ4-8 Electric Equipment, !- Name
  {79aeaa5d-80c6-4eb8-916d-b5d19a43e3d6}, !- Electric Equipment Definition Name
  {2ec242b3-2407-426d-a878-531eccc54b1c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2cb7de8e-8b23-46b7-a916-87a9f59f4d74}, !- Handle
  189.1-2009 - Hospital - OR - CZ4-8 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {51b33cf9-bc14-41b3-865a-2a2f23c2005d}, !- Handle
  189.1-2009 - Hospital - Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {61199dd3-9c1e-4b53-8c05-c1b43edb4535}, !- Default Schedule Set Name
  {52fac7b7-e541-4746-ad2b-cf9900660050}, !- Group Rendering Name
  {3d46d12b-715b-42b0-9f95-d5207b3a9e33}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {52fac7b7-e541-4746-ad2b-cf9900660050}, !- Handle
  Rendering Color 34,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {61199dd3-9c1e-4b53-8c05-c1b43edb4535}, !- Handle
  189.1-2009 - Hospital - Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4a5ab1a1-0232-4eb8-93e8-7f1b0bf1545a}, !- Handle
  189.1-2009 - Hospital - Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f5baabe1-a6b9-4667-93f6-7a6c910687fb}, !- Handle
  189.1-2009 - Hospital - Office - CZ4-8 Lights, !- Name
  {4a5ab1a1-0232-4eb8-93e8-7f1b0bf1545a}, !- Lights Definition Name
  {51b33cf9-bc14-41b3-865a-2a2f23c2005d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3d46d12b-715b-42b0-9f95-d5207b3a9e33}, !- Handle
  189.1-2009 - Hospital - Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1edf0824-b5c6-4cbd-9178-4178cc2d8ee2}, !- Handle
  189.1-2009 - Hospital - Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {39a6997f-830c-4c69-b82e-2453a91980fd}, !- Handle
  189.1-2009 - Hospital - Office - CZ4-8 People, !- Name
  {1edf0824-b5c6-4cbd-9178-4178cc2d8ee2}, !- People Definition Name
  {51b33cf9-bc14-41b3-865a-2a2f23c2005d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4cd54fb0-6bda-46d6-9522-6d8e27a8f883}, !- Handle
  189.1-2009 - Hospital - Office - CZ4-8 Infiltration, !- Name
  {51b33cf9-bc14-41b3-865a-2a2f23c2005d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {03de2fc6-acf4-4306-9e8c-38dbffe5ef13}, !- Handle
  189.1-2009 - Hospital - Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0ff9fc70-2256-4a79-94b5-7642d54b5994}, !- Handle
  189.1-2009 - Hospital - Office - CZ4-8 Electric Equipment, !- Name
  {03de2fc6-acf4-4306-9e8c-38dbffe5ef13}, !- Electric Equipment Definition Name
  {51b33cf9-bc14-41b3-865a-2a2f23c2005d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a038f694-f07f-439f-99e0-dbe4fefcfc6f}, !- Handle
  189.1-2009 - Hospital - Office - CZ4-8 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b3d8910e-b919-4dbf-aa03-92e96c0a9fa5}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {13c607b0-e597-4caa-bb90-581746b0e91a}, !- Default Schedule Set Name
  {6817f170-ab68-46f5-b50a-afbeb25e132b}, !- Group Rendering Name
  {72d171e9-b0e3-486e-9e60-b8c8e20d6f13}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatCorridor;                            !- Standards Space Type

OS:Rendering:Color,
  {6817f170-ab68-46f5-b50a-afbeb25e132b}, !- Handle
  Rendering Color 35,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {13c607b0-e597-4caa-bb90-581746b0e91a}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5f459300-aa8d-4530-b7eb-c306b2be10a0}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0d7df87f-8456-44f6-9457-7cc03fb11e7b}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ4-8 Lights, !- Name
  {5f459300-aa8d-4530-b7eb-c306b2be10a0}, !- Lights Definition Name
  {b3d8910e-b919-4dbf-aa03-92e96c0a9fa5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {72d171e9-b0e3-486e-9e60-b8c8e20d6f13}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0500452e-b96b-4c77-8a56-6f5f3eaeff65}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4ae28727-98af-497b-9980-d570c7c9f901}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ4-8 People, !- Name
  {0500452e-b96b-4c77-8a56-6f5f3eaeff65}, !- People Definition Name
  {b3d8910e-b919-4dbf-aa03-92e96c0a9fa5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7803b4b1-0f6f-426a-844e-0aecc4db4bc9}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ4-8 Infiltration, !- Name
  {b3d8910e-b919-4dbf-aa03-92e96c0a9fa5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {f998bbba-f961-4766-a0aa-0be879e4d5f8}, !- Handle
  189.1-2009 - Hospital - PatCorridor - CZ4-8 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {03b74b43-9495-4eeb-a4b9-4af7ec88a58a}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {43b31ee0-e8dd-41f3-a809-754471677c17}, !- Default Schedule Set Name
  {8772a003-e718-4812-9deb-410f11d1a1de}, !- Group Rendering Name
  {a25095e3-a291-4ced-b9cf-3c88b42a5afe}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:Rendering:Color,
  {8772a003-e718-4812-9deb-410f11d1a1de}, !- Handle
  Rendering Color 36,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {43b31ee0-e8dd-41f3-a809-754471677c17}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4e12c321-ec13-4ab7-8ce9-4992e9fc90d3}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {09150b09-c79b-4992-9750-30fbd002f301}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ4-8 Lights, !- Name
  {4e12c321-ec13-4ab7-8ce9-4992e9fc90d3}, !- Lights Definition Name
  {03b74b43-9495-4eeb-a4b9-4af7ec88a58a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a25095e3-a291-4ced-b9cf-3c88b42a5afe}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b7fd3d81-081b-429c-a024-4d6d7516ac1b}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5be04931-3955-4791-b1ea-ff1be86a55c8}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ4-8 People, !- Name
  {b7fd3d81-081b-429c-a024-4d6d7516ac1b}, !- People Definition Name
  {03b74b43-9495-4eeb-a4b9-4af7ec88a58a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d8f9cde6-f2ec-4bb2-9026-ecc084ab9ad2}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ4-8 Infiltration, !- Name
  {03b74b43-9495-4eeb-a4b9-4af7ec88a58a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {75b55d58-1ae7-4bf6-8c06-64f131685007}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {345d277d-7b71-46c4-a395-4f873a40f2e9}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ4-8 Electric Equipment, !- Name
  {75b55d58-1ae7-4bf6-8c06-64f131685007}, !- Electric Equipment Definition Name
  {03b74b43-9495-4eeb-a4b9-4af7ec88a58a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe7fef8e-d45a-48ad-ab53-67c5a0f85830}, !- Handle
  189.1-2009 - Hospital - PatRoom - CZ4-8 Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6ed78473-e81a-41a5-a9bd-065307840b25}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {5546699f-e210-4ccf-b6bb-08e538eb4fbb}, !- Default Schedule Set Name
  {f203ab32-5bcd-4acf-b59c-10d754332c6d}, !- Group Rendering Name
  {4d519104-b9bb-4004-8eea-a5eabdbed3f7}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:Rendering:Color,
  {f203ab32-5bcd-4acf-b59c-10d754332c6d}, !- Handle
  Rendering Color 37,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5546699f-e210-4ccf-b6bb-08e538eb4fbb}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {47cc46e1-c86b-426e-9b4e-2f775e0d6e16}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bf38cdf4-6708-4bd2-9dc3-c40d818dd17c}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ4-8 Lights, !- Name
  {47cc46e1-c86b-426e-9b4e-2f775e0d6e16}, !- Lights Definition Name
  {6ed78473-e81a-41a5-a9bd-065307840b25}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4d519104-b9bb-4004-8eea-a5eabdbed3f7}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6e2a39f6-3ca4-47bd-a9a0-f7f05a254ae9}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8a3989ef-04fd-4242-b0a9-14da30684981}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ4-8 People, !- Name
  {6e2a39f6-3ca4-47bd-a9a0-f7f05a254ae9}, !- People Definition Name
  {6ed78473-e81a-41a5-a9bd-065307840b25}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {794d3b74-714d-4a54-8c82-998a5f2e7197}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ4-8 Infiltration, !- Name
  {6ed78473-e81a-41a5-a9bd-065307840b25}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {61574160-cc59-41ee-8280-095a124decb0}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2c307d46-2de8-4682-88d7-e3d262620d06}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ4-8 Electric Equipment, !- Name
  {61574160-cc59-41ee-8280-095a124decb0}, !- Electric Equipment Definition Name
  {6ed78473-e81a-41a5-a9bd-065307840b25}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {75260566-4a0f-46dd-a835-a7377879d615}, !- Handle
  189.1-2009 - Hospital - PhysTherapy - CZ4-8 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5b932c91-46ab-444a-b173-d8c4313888b6}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {a4e7e5fe-9a82-4473-bb18-0aa1ba814b6d}, !- Default Schedule Set Name
  {ed28b590-f573-4c13-ba76-8c6fe9a58251}, !- Group Rendering Name
  {f6d2a92b-6312-4918-ae53-12a59a231f70}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {ed28b590-f573-4c13-ba76-8c6fe9a58251}, !- Handle
  Rendering Color 38,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a4e7e5fe-9a82-4473-bb18-0aa1ba814b6d}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b29b95aa-4690-4db0-b707-5d48d8764abc}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8750077500155,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {55bea942-30c7-4d12-8886-be9ed2a29150}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ4-8 Lights, !- Name
  {b29b95aa-4690-4db0-b707-5d48d8764abc}, !- Lights Definition Name
  {5b932c91-46ab-444a-b173-d8c4313888b6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f6d2a92b-6312-4918-ae53-12a59a231f70}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0509109a-375c-4bc0-87c9-33f79ec47180}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {94814e29-e4dc-463d-b226-3beac82db565}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ4-8 People, !- Name
  {0509109a-375c-4bc0-87c9-33f79ec47180}, !- People Definition Name
  {5b932c91-46ab-444a-b173-d8c4313888b6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {531344ea-9b25-4a3d-9a70-484dcc93a3a8}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ4-8 Infiltration, !- Name
  {5b932c91-46ab-444a-b173-d8c4313888b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {25a35241-403b-4f6e-a7a7-13cf1ae65ebe}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  78.3612678336468,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {56525a5e-95a0-42d3-991d-e63a956e55ff}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ4-8 Electric Equipment, !- Name
  {25a35241-403b-4f6e-a7a7-13cf1ae65ebe}, !- Electric Equipment Definition Name
  {5b932c91-46ab-444a-b173-d8c4313888b6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {deaa6f0b-67dc-4072-a2e8-93ad8f21a3fa}, !- Handle
  189.1-2009 - Hospital - Radiology - CZ4-8 Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {82f63b7f-19d9-46cf-9eb9-017d2e130263}, !- Handle
  90.1-2007 - Hospital - Corridor,        !- Name
  ,                                       !- Default Construction Set Name
  {dd0f4204-5a00-4929-afb4-d4a2b4d0f5d9}, !- Default Schedule Set Name
  {e871dd37-166b-4bc9-9b29-77092a9b6a90}, !- Group Rendering Name
  {8a60d161-97f2-48c4-a770-401f43e27319}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {e871dd37-166b-4bc9-9b29-77092a9b6a90}, !- Handle
  Rendering Color 39,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {dd0f4204-5a00-4929-afb4-d4a2b4d0f5d9}, !- Handle
  90.1-2007 - Hospital - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {26b5a13d-527c-48d3-9217-d54208cfe3ca}, !- Handle
  90.1-2007 - Hospital - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {90d7c325-85ef-4a9d-999a-28a2f92453a7}, !- Handle
  90.1-2007 - Hospital - Corridor Lights, !- Name
  {26b5a13d-527c-48d3-9217-d54208cfe3ca}, !- Lights Definition Name
  {82f63b7f-19d9-46cf-9eb9-017d2e130263}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8a60d161-97f2-48c4-a770-401f43e27319}, !- Handle
  90.1-2007 - Hospital - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {09a5c361-1851-4118-bd2d-47354a2de341}, !- Handle
  90.1-2007 - Hospital - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {76bd33d4-e23e-4da4-aa1f-49fcb64115f6}, !- Handle
  90.1-2007 - Hospital - Corridor People, !- Name
  {09a5c361-1851-4118-bd2d-47354a2de341}, !- People Definition Name
  {82f63b7f-19d9-46cf-9eb9-017d2e130263}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {30c02d82-78ad-47b8-9e2e-17aac8cd9de8}, !- Handle
  90.1-2007 - Hospital - Corridor Infiltration, !- Name
  {82f63b7f-19d9-46cf-9eb9-017d2e130263}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {7bf0c172-121c-4e2a-bdfa-d2a236a84b98}, !- Handle
  90.1-2007 - Hospital - Corridor Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {638c9a9f-f126-40e5-a7dc-5a9bbdc8cb23}, !- Handle
  90.1-2007 - Hospital - Dining,          !- Name
  ,                                       !- Default Construction Set Name
  {ccb47b96-b58b-4257-bfa5-297ec4c2df70}, !- Default Schedule Set Name
  {fc695349-d75a-4af3-9edb-7f305456c282}, !- Group Rendering Name
  {1a795b57-ce96-4945-86d2-9778a267991a}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {fc695349-d75a-4af3-9edb-7f305456c282}, !- Handle
  Rendering Color 40,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ccb47b96-b58b-4257-bfa5-297ec4c2df70}, !- Handle
  90.1-2007 - Hospital - Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f884c2b0-d14e-4bb2-bffa-125fd2ba00b0}, !- Handle
  90.1-2007 - Hospital - Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e95398e9-04ca-48cb-a929-3bc032822cb6}, !- Handle
  90.1-2007 - Hospital - Dining Lights,   !- Name
  {f884c2b0-d14e-4bb2-bffa-125fd2ba00b0}, !- Lights Definition Name
  {638c9a9f-f126-40e5-a7dc-5a9bbdc8cb23}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1a795b57-ce96-4945-86d2-9778a267991a}, !- Handle
  90.1-2007 - Hospital - Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8c45bd05-e811-4339-8c75-68a3b9890825}, !- Handle
  90.1-2007 - Hospital - Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2de44835-cdc2-4010-922f-198345d6145b}, !- Handle
  90.1-2007 - Hospital - Dining People,   !- Name
  {8c45bd05-e811-4339-8c75-68a3b9890825}, !- People Definition Name
  {638c9a9f-f126-40e5-a7dc-5a9bbdc8cb23}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e2371bb2-afab-44b4-b9ed-8fbe652ffb48}, !- Handle
  90.1-2007 - Hospital - Dining Infiltration, !- Name
  {638c9a9f-f126-40e5-a7dc-5a9bbdc8cb23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8bf40e11-cdd1-4f7b-a460-cbf06e4b7a45}, !- Handle
  90.1-2007 - Hospital - Dining Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dd3e6dc4-46a1-4d5a-bc4f-7e550e2ae957}, !- Handle
  90.1-2007 - Hospital - Dining Electric Equipment, !- Name
  {8bf40e11-cdd1-4f7b-a460-cbf06e4b7a45}, !- Electric Equipment Definition Name
  {638c9a9f-f126-40e5-a7dc-5a9bbdc8cb23}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {17d4acb9-2ff2-4fe3-87ab-d7bda0c38394}, !- Handle
  90.1-2007 - Hospital - Dining Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c7f35e83-d5cd-4bc8-8a21-1ceffdd4991b}, !- Handle
  90.1-2007 - Hospital - ER_Exam,         !- Name
  ,                                       !- Default Construction Set Name
  {cb969df9-d8d0-4b7e-882a-068b3a129f1f}, !- Default Schedule Set Name
  {1a998abf-ad69-4152-af6a-0e25fba7f585}, !- Group Rendering Name
  {9d7c8c58-5778-42e6-bad4-19994a6379ca}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Exam;                                !- Standards Space Type

OS:Rendering:Color,
  {1a998abf-ad69-4152-af6a-0e25fba7f585}, !- Handle
  Rendering Color 41,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cb969df9-d8d0-4b7e-882a-068b3a129f1f}, !- Handle
  90.1-2007 - Hospital - ER_Exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {41cd6368-2bce-4c33-a4cb-bc32f017d121}, !- Handle
  90.1-2007 - Hospital - ER_Exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {fda8cf4f-3d30-4e88-98bb-d39ee701a1da}, !- Handle
  90.1-2007 - Hospital - ER_Exam Lights,  !- Name
  {41cd6368-2bce-4c33-a4cb-bc32f017d121}, !- Lights Definition Name
  {c7f35e83-d5cd-4bc8-8a21-1ceffdd4991b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9d7c8c58-5778-42e6-bad4-19994a6379ca}, !- Handle
  90.1-2007 - Hospital - ER_Exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e69bd20f-2b70-4a05-b0b9-63d6ef629956}, !- Handle
  90.1-2007 - Hospital - ER_Exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b35a8918-89bc-4275-a59e-cb5f324e8c94}, !- Handle
  90.1-2007 - Hospital - ER_Exam People,  !- Name
  {e69bd20f-2b70-4a05-b0b9-63d6ef629956}, !- People Definition Name
  {c7f35e83-d5cd-4bc8-8a21-1ceffdd4991b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8a95974e-8cc9-42cc-b837-3afa573384e6}, !- Handle
  90.1-2007 - Hospital - ER_Exam Infiltration, !- Name
  {c7f35e83-d5cd-4bc8-8a21-1ceffdd4991b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ddcd170f-069d-4ee5-994e-b69cc481fe67}, !- Handle
  90.1-2007 - Hospital - ER_Exam Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a3aa5353-5e42-4681-a9c3-9668458bf804}, !- Handle
  90.1-2007 - Hospital - ER_Exam Electric Equipment, !- Name
  {ddcd170f-069d-4ee5-994e-b69cc481fe67}, !- Electric Equipment Definition Name
  {c7f35e83-d5cd-4bc8-8a21-1ceffdd4991b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {bfe6a5f1-23c2-461d-a818-1ac6f75e16df}, !- Handle
  90.1-2007 - Hospital - ER_Exam Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2023529d-f2c8-4357-be7e-ef7a6d25d2c2}, !- Handle
  90.1-2007 - Hospital - ER_NurseStn,     !- Name
  ,                                       !- Default Construction Set Name
  {f1b51b5c-e035-4a6c-b7b2-384bce4ca0c5}, !- Default Schedule Set Name
  {f9e963b2-73a1-4094-a0c2-a813aa26785c}, !- Group Rendering Name
  {d5bae7ef-5731-4795-93e7-e2a5e673669c}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_NurseStn;                            !- Standards Space Type

OS:Rendering:Color,
  {f9e963b2-73a1-4094-a0c2-a813aa26785c}, !- Handle
  Rendering Color 42,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f1b51b5c-e035-4a6c-b7b2-384bce4ca0c5}, !- Handle
  90.1-2007 - Hospital - ER_NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {61f1ee90-93fb-435b-9637-639652fa28f1}, !- Handle
  90.1-2007 - Hospital - ER_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {938acd2f-1df7-4187-8dc3-1bcee7ff3978}, !- Handle
  90.1-2007 - Hospital - ER_NurseStn Lights, !- Name
  {61f1ee90-93fb-435b-9637-639652fa28f1}, !- Lights Definition Name
  {2023529d-f2c8-4357-be7e-ef7a6d25d2c2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d5bae7ef-5731-4795-93e7-e2a5e673669c}, !- Handle
  90.1-2007 - Hospital - ER_NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cb0c2fd7-1454-4e27-805b-0f3af872a13a}, !- Handle
  90.1-2007 - Hospital - ER_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0672744401044358,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {05c0d39e-6d06-4ddd-8744-6106081579c3}, !- Handle
  90.1-2007 - Hospital - ER_NurseStn People, !- Name
  {cb0c2fd7-1454-4e27-805b-0f3af872a13a}, !- People Definition Name
  {2023529d-f2c8-4357-be7e-ef7a6d25d2c2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f2968752-ee3e-4001-905d-f0ef9ec4c35d}, !- Handle
  90.1-2007 - Hospital - ER_NurseStn Infiltration, !- Name
  {2023529d-f2c8-4357-be7e-ef7a6d25d2c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bae61a1e-14a5-4baa-b46c-8e83770ed852}, !- Handle
  90.1-2007 - Hospital - ER_NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {667f6fd4-95a2-42c3-946d-35940682eb94}, !- Handle
  90.1-2007 - Hospital - ER_NurseStn Electric Equipment, !- Name
  {bae61a1e-14a5-4baa-b46c-8e83770ed852}, !- Electric Equipment Definition Name
  {2023529d-f2c8-4357-be7e-ef7a6d25d2c2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc508446-37c5-404c-8440-8e8813f6c5bc}, !- Handle
  90.1-2007 - Hospital - ER_NurseStn Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {75a7b4e3-3cb4-4c25-87cc-b35ed96af712}, !- Handle
  90.1-2007 - Hospital - ER_Trauma,       !- Name
  ,                                       !- Default Construction Set Name
  {3a46358c-bfe8-4678-afde-3589ff052c0b}, !- Default Schedule Set Name
  {fb97305f-9595-4956-b470-ecc0335b63ac}, !- Group Rendering Name
  {57fd9c79-84ed-4790-adbf-230f0204f2a0}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Trauma;                              !- Standards Space Type

OS:Rendering:Color,
  {fb97305f-9595-4956-b470-ecc0335b63ac}, !- Handle
  Rendering Color 43,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3a46358c-bfe8-4678-afde-3589ff052c0b}, !- Handle
  90.1-2007 - Hospital - ER_Trauma Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cb85cd31-6846-4788-986a-d26afcb200dc}, !- Handle
  90.1-2007 - Hospital - ER_Trauma Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9589e216-42ed-4c3f-bcba-7da90a9b5ca1}, !- Handle
  90.1-2007 - Hospital - ER_Trauma Lights, !- Name
  {cb85cd31-6846-4788-986a-d26afcb200dc}, !- Lights Definition Name
  {75a7b4e3-3cb4-4c25-87cc-b35ed96af712}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {57fd9c79-84ed-4790-adbf-230f0204f2a0}, !- Handle
  90.1-2007 - Hospital - ER_Trauma Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7e234ee6-daec-457c-ba74-c1a3309c3730}, !- Handle
  90.1-2007 - Hospital - ER_Trauma People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {125fd0a3-6101-48b4-a3b7-6f61c335e638}, !- Handle
  90.1-2007 - Hospital - ER_Trauma People, !- Name
  {7e234ee6-daec-457c-ba74-c1a3309c3730}, !- People Definition Name
  {75a7b4e3-3cb4-4c25-87cc-b35ed96af712}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1e735d7b-4511-4813-8b49-cd6b615dea10}, !- Handle
  90.1-2007 - Hospital - ER_Trauma Infiltration, !- Name
  {75a7b4e3-3cb4-4c25-87cc-b35ed96af712}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a66bfe8d-ae8f-436e-9a42-f7cfdf8aaf54}, !- Handle
  90.1-2007 - Hospital - ER_Trauma Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.4306184167924,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d62680fe-34c2-4b69-a2d8-817ed2bc204a}, !- Handle
  90.1-2007 - Hospital - ER_Trauma Electric Equipment, !- Name
  {a66bfe8d-ae8f-436e-9a42-f7cfdf8aaf54}, !- Electric Equipment Definition Name
  {75a7b4e3-3cb4-4c25-87cc-b35ed96af712}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {890e065c-3a1b-4b26-b004-d9456823f07f}, !- Handle
  90.1-2007 - Hospital - ER_Trauma Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d6f39e73-1f27-488e-9ac2-b2938de6c154}, !- Handle
  90.1-2007 - Hospital - ER_Triage,       !- Name
  ,                                       !- Default Construction Set Name
  {4b0c4f24-117d-447f-a529-dfa1b3e09609}, !- Default Schedule Set Name
  {0368011b-d77e-4d50-a242-e75c0c8786c2}, !- Group Rendering Name
  {f8befdf4-4a0a-44a5-808c-752a9c207b42}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Triage;                              !- Standards Space Type

OS:Rendering:Color,
  {0368011b-d77e-4d50-a242-e75c0c8786c2}, !- Handle
  Rendering Color 44,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4b0c4f24-117d-447f-a529-dfa1b3e09609}, !- Handle
  90.1-2007 - Hospital - ER_Triage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3c2f8541-f1ad-468c-b0f3-2f4e1b1fc8b2}, !- Handle
  90.1-2007 - Hospital - ER_Triage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2a095ff3-a62d-40dc-bc89-194f025a353e}, !- Handle
  90.1-2007 - Hospital - ER_Triage Lights, !- Name
  {3c2f8541-f1ad-468c-b0f3-2f4e1b1fc8b2}, !- Lights Definition Name
  {d6f39e73-1f27-488e-9ac2-b2938de6c154}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f8befdf4-4a0a-44a5-808c-752a9c207b42}, !- Handle
  90.1-2007 - Hospital - ER_Triage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {05117dea-4f3d-442e-b310-0d5ce905fced}, !- Handle
  90.1-2007 - Hospital - ER_Triage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c2247e8a-11f3-4568-9f28-23d75d0ecbad}, !- Handle
  90.1-2007 - Hospital - ER_Triage People, !- Name
  {05117dea-4f3d-442e-b310-0d5ce905fced}, !- People Definition Name
  {d6f39e73-1f27-488e-9ac2-b2938de6c154}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3e66aedc-beec-4c64-9463-23ad511adcbb}, !- Handle
  90.1-2007 - Hospital - ER_Triage Infiltration, !- Name
  {d6f39e73-1f27-488e-9ac2-b2938de6c154}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {cb198da9-7f26-4b2f-8675-0eb354280e5d}, !- Handle
  90.1-2007 - Hospital - ER_Triage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.2049035209182,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1e31a7d4-52d6-4bab-a4b8-b4781ea273ec}, !- Handle
  90.1-2007 - Hospital - ER_Triage Electric Equipment, !- Name
  {cb198da9-7f26-4b2f-8675-0eb354280e5d}, !- Electric Equipment Definition Name
  {d6f39e73-1f27-488e-9ac2-b2938de6c154}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {caf6bd29-0b91-4db2-9e76-42d19b3995b5}, !- Handle
  90.1-2007 - Hospital - ER_Triage Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {134622d7-d206-4a97-a208-e2edd30084df}, !- Handle
  90.1-2007 - Hospital - ICU_NurseStn,    !- Name
  ,                                       !- Default Construction Set Name
  {7291b505-4476-4257-9942-2f15ac2402aa}, !- Default Schedule Set Name
  {4c167a89-e4e2-4629-8807-d442e84b10d8}, !- Group Rendering Name
  {9850561d-80af-4141-ad0f-fe3af1e3d486}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_NurseStn;                           !- Standards Space Type

OS:Rendering:Color,
  {4c167a89-e4e2-4629-8807-d442e84b10d8}, !- Handle
  Rendering Color 45,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7291b505-4476-4257-9942-2f15ac2402aa}, !- Handle
  90.1-2007 - Hospital - ICU_NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {afdb8d97-8fec-4480-b43d-42e8cda198e9}, !- Handle
  90.1-2007 - Hospital - ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a945e250-bb98-46a6-8335-559ec75fe156}, !- Handle
  90.1-2007 - Hospital - ICU_NurseStn Lights, !- Name
  {afdb8d97-8fec-4480-b43d-42e8cda198e9}, !- Lights Definition Name
  {134622d7-d206-4a97-a208-e2edd30084df}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9850561d-80af-4141-ad0f-fe3af1e3d486}, !- Handle
  90.1-2007 - Hospital - ICU_NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {eadfac4b-c4a9-4b06-93b4-c6651ed0f9e5}, !- Handle
  90.1-2007 - Hospital - ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c5a16945-ad60-490d-bede-0f38469ca686}, !- Handle
  90.1-2007 - Hospital - ICU_NurseStn People, !- Name
  {eadfac4b-c4a9-4b06-93b4-c6651ed0f9e5}, !- People Definition Name
  {134622d7-d206-4a97-a208-e2edd30084df}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cbcebf9c-2b99-4fd2-8ec2-5048ab7984b9}, !- Handle
  90.1-2007 - Hospital - ICU_NurseStn Infiltration, !- Name
  {134622d7-d206-4a97-a208-e2edd30084df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2efa58c1-0b57-4db5-9b7a-6d69d2d51037}, !- Handle
  90.1-2007 - Hospital - ICU_NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6a1338ab-fe92-4caf-a065-361d8e81056e}, !- Handle
  90.1-2007 - Hospital - ICU_NurseStn Electric Equipment, !- Name
  {2efa58c1-0b57-4db5-9b7a-6d69d2d51037}, !- Electric Equipment Definition Name
  {134622d7-d206-4a97-a208-e2edd30084df}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcd151f5-09ff-4f90-af01-17a29ce8ddd6}, !- Handle
  90.1-2007 - Hospital - ICU_NurseStn Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {20971032-93f0-456b-bcae-fa247bc954f3}, !- Handle
  90.1-2007 - Hospital - ICU_Open,        !- Name
  ,                                       !- Default Construction Set Name
  {b5db6a8b-e147-470f-8d7f-2c863389ead6}, !- Default Schedule Set Name
  {52c6897e-77f9-43ea-ba16-8e9626c4a242}, !- Group Rendering Name
  {0fe19205-e78d-4455-adfe-02673730a120}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_Open;                               !- Standards Space Type

OS:Rendering:Color,
  {52c6897e-77f9-43ea-ba16-8e9626c4a242}, !- Handle
  Rendering Color 46,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b5db6a8b-e147-470f-8d7f-2c863389ead6}, !- Handle
  90.1-2007 - Hospital - ICU_Open Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {719105a5-d6b7-44ca-9571-873c089e69f1}, !- Handle
  90.1-2007 - Hospital - ICU_Open Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {221145e5-1f63-45de-8f7a-12aaa9ace494}, !- Handle
  90.1-2007 - Hospital - ICU_Open Lights, !- Name
  {719105a5-d6b7-44ca-9571-873c089e69f1}, !- Lights Definition Name
  {20971032-93f0-456b-bcae-fa247bc954f3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0fe19205-e78d-4455-adfe-02673730a120}, !- Handle
  90.1-2007 - Hospital - ICU_Open Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {225a261e-b372-4456-95ae-14312a6282f7}, !- Handle
  90.1-2007 - Hospital - ICU_Open People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9dcbf8c6-2865-40f7-9150-6fdf83d019a1}, !- Handle
  90.1-2007 - Hospital - ICU_Open People, !- Name
  {225a261e-b372-4456-95ae-14312a6282f7}, !- People Definition Name
  {20971032-93f0-456b-bcae-fa247bc954f3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {129e9e65-2f27-4d4b-8803-f377bc827ec2}, !- Handle
  90.1-2007 - Hospital - ICU_Open Infiltration, !- Name
  {20971032-93f0-456b-bcae-fa247bc954f3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {036c60ba-dc3b-4d50-8418-298ce19a31c9}, !- Handle
  90.1-2007 - Hospital - ICU_Open Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {80a52e3f-6d55-41a7-91a1-314c93819753}, !- Handle
  90.1-2007 - Hospital - ICU_Open Electric Equipment, !- Name
  {036c60ba-dc3b-4d50-8418-298ce19a31c9}, !- Electric Equipment Definition Name
  {20971032-93f0-456b-bcae-fa247bc954f3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b9904ee-5c5c-4812-af74-4119cc30ef7f}, !- Handle
  90.1-2007 - Hospital - ICU_Open Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {49b9f431-907c-40e9-a5a7-c0e7746479ae}, !- Handle
  90.1-2007 - Hospital - ICU_PatRm,       !- Name
  ,                                       !- Default Construction Set Name
  {c7132033-8133-47cf-9d6f-6e864bb60661}, !- Default Schedule Set Name
  {b501b0de-a755-40da-bfcd-a3d4975d8612}, !- Group Rendering Name
  {34d59e1e-4f7b-4718-939a-501501cd7350}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_PatRm;                              !- Standards Space Type

OS:Rendering:Color,
  {b501b0de-a755-40da-bfcd-a3d4975d8612}, !- Handle
  Rendering Color 47,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c7132033-8133-47cf-9d6f-6e864bb60661}, !- Handle
  90.1-2007 - Hospital - ICU_PatRm Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d76c2e52-355f-4e7c-9287-9edebc6d2d48}, !- Handle
  90.1-2007 - Hospital - ICU_PatRm Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {332710dd-c481-413a-b303-0eb4917e2d00}, !- Handle
  90.1-2007 - Hospital - ICU_PatRm Lights, !- Name
  {d76c2e52-355f-4e7c-9287-9edebc6d2d48}, !- Lights Definition Name
  {49b9f431-907c-40e9-a5a7-c0e7746479ae}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {34d59e1e-4f7b-4718-939a-501501cd7350}, !- Handle
  90.1-2007 - Hospital - ICU_PatRm Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {522246a1-77e2-4399-a5f0-cceb43ecabb6}, !- Handle
  90.1-2007 - Hospital - ICU_PatRm People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1ba71972-35d7-48ee-a364-d67f4c59cafd}, !- Handle
  90.1-2007 - Hospital - ICU_PatRm People, !- Name
  {522246a1-77e2-4399-a5f0-cceb43ecabb6}, !- People Definition Name
  {49b9f431-907c-40e9-a5a7-c0e7746479ae}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {10e9593a-81e6-4d0c-8b2a-c2363555e86c}, !- Handle
  90.1-2007 - Hospital - ICU_PatRm Infiltration, !- Name
  {49b9f431-907c-40e9-a5a7-c0e7746479ae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {068d0e31-f682-4643-ae75-067df1f53d97}, !- Handle
  90.1-2007 - Hospital - ICU_PatRm Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {30d30d78-bb73-47e5-9c0b-d68f617392b1}, !- Handle
  90.1-2007 - Hospital - ICU_PatRm Electric Equipment, !- Name
  {068d0e31-f682-4643-ae75-067df1f53d97}, !- Electric Equipment Definition Name
  {49b9f431-907c-40e9-a5a7-c0e7746479ae}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {720ae1f1-acf4-4fa8-b264-3e81d3edc953}, !- Handle
  90.1-2007 - Hospital - ICU_PatRm Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {55cffa80-d882-45d2-a23e-fadf5c409fe4}, !- Handle
  90.1-2007 - Hospital - Kitchen,         !- Name
  ,                                       !- Default Construction Set Name
  {511a1f82-88b2-464a-8ab5-8af6b96d8c51}, !- Default Schedule Set Name
  {fe798cb4-f7cf-4bf1-a861-d02a7c404f0a}, !- Group Rendering Name
  {f2d1a50a-edd5-4a11-997e-d36db61bbd2e}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {fe798cb4-f7cf-4bf1-a861-d02a7c404f0a}, !- Handle
  Rendering Color 48,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {511a1f82-88b2-464a-8ab5-8af6b96d8c51}, !- Handle
  90.1-2007 - Hospital - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  {a12939b9-10f7-48b6-bde1-9dd8a97d90e8}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e710fb1f-25d6-4ecc-8592-96bd8c6c8295}, !- Handle
  90.1-2007 - Hospital - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f98bb0b6-e8ac-4276-af55-337f7fb049a1}, !- Handle
  90.1-2007 - Hospital - Kitchen Lights,  !- Name
  {e710fb1f-25d6-4ecc-8592-96bd8c6c8295}, !- Lights Definition Name
  {55cffa80-d882-45d2-a23e-fadf5c409fe4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f2d1a50a-edd5-4a11-997e-d36db61bbd2e}, !- Handle
  90.1-2007 - Hospital - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9178b1bc-dd07-410c-8cce-49e0b6ce5799}, !- Handle
  90.1-2007 - Hospital - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {802ed4fd-2e72-4916-8858-ead74fe329d6}, !- Handle
  90.1-2007 - Hospital - Kitchen People,  !- Name
  {9178b1bc-dd07-410c-8cce-49e0b6ce5799}, !- People Definition Name
  {55cffa80-d882-45d2-a23e-fadf5c409fe4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {43c44952-8049-41c0-92d2-3d244a8521a0}, !- Handle
  90.1-2007 - Hospital - Kitchen Infiltration, !- Name
  {55cffa80-d882-45d2-a23e-fadf5c409fe4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b6f10f7e-a8e3-487a-96f7-a71a665da4a4}, !- Handle
  90.1-2007 - Hospital - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  58.8785899794022,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1cf82be6-cb34-4d45-a773-26655dcaa39e}, !- Handle
  90.1-2007 - Hospital - Kitchen Electric Equipment, !- Name
  {b6f10f7e-a8e3-487a-96f7-a71a665da4a4}, !- Electric Equipment Definition Name
  {55cffa80-d882-45d2-a23e-fadf5c409fe4}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {e55a1754-9f97-4b4d-af70-64a148b77a8b}, !- Handle
  90.1-2007 - Hospital - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  222.272463897142,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {f09c828d-cf74-4686-af26-dedf80178618}, !- Handle
  90.1-2007 - Hospital - Kitchen Gas Equipment, !- Name
  {e55a1754-9f97-4b4d-af70-64a148b77a8b}, !- Gas Equipment Definition Name
  {55cffa80-d882-45d2-a23e-fadf5c409fe4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8afbf70-4600-4a72-aced-e90719e4e913}, !- Handle
  90.1-2007 - Hospital - Kitchen Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {66bf0814-8168-46ac-87f6-477dc5c00ecf}, !- Handle
  90.1-2007 - Hospital - Lab,             !- Name
  ,                                       !- Default Construction Set Name
  {1d82ce9d-89c9-4bad-b0dd-5e226fad3b0b}, !- Default Schedule Set Name
  {be6d2332-d9ac-4568-915a-d05c6f388f99}, !- Group Rendering Name
  {a311597b-2bd4-4032-b848-de3ef8ae2226}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lab;                                    !- Standards Space Type

OS:Rendering:Color,
  {be6d2332-d9ac-4568-915a-d05c6f388f99}, !- Handle
  Rendering Color 49,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1d82ce9d-89c9-4bad-b0dd-5e226fad3b0b}, !- Handle
  90.1-2007 - Hospital - Lab Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3c90f2b7-80f2-4fd9-afb6-541cf891a277}, !- Handle
  90.1-2007 - Hospital - Lab Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {efc5f7c6-d75b-424c-8157-e1b94f561189}, !- Handle
  90.1-2007 - Hospital - Lab Lights,      !- Name
  {3c90f2b7-80f2-4fd9-afb6-541cf891a277}, !- Lights Definition Name
  {66bf0814-8168-46ac-87f6-477dc5c00ecf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a311597b-2bd4-4032-b848-de3ef8ae2226}, !- Handle
  90.1-2007 - Hospital - Lab Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {94ffd2d4-e155-484a-9ae3-663197e3bcfe}, !- Handle
  90.1-2007 - Hospital - Lab People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {97cef3c0-33a2-495d-b1e0-2363025e6bc9}, !- Handle
  90.1-2007 - Hospital - Lab People,      !- Name
  {94ffd2d4-e155-484a-9ae3-663197e3bcfe}, !- People Definition Name
  {66bf0814-8168-46ac-87f6-477dc5c00ecf}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {746f72a7-85ad-4f8e-aa7f-0d49831d899f}, !- Handle
  90.1-2007 - Hospital - Lab Infiltration, !- Name
  {66bf0814-8168-46ac-87f6-477dc5c00ecf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2d7e014f-fc41-4538-9337-116df9dfb451}, !- Handle
  90.1-2007 - Hospital - Lab Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  34.6597915418053,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {249d8603-9f82-4cdc-8b78-88f0e5833657}, !- Handle
  90.1-2007 - Hospital - Lab Electric Equipment, !- Name
  {2d7e014f-fc41-4538-9337-116df9dfb451}, !- Electric Equipment Definition Name
  {66bf0814-8168-46ac-87f6-477dc5c00ecf}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd896984-7078-408f-bce9-6df4e2af5d27}, !- Handle
  90.1-2007 - Hospital - Lab Thermostat,  !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5f3ed4ef-deeb-4c11-9c94-dbd719fcfd28}, !- Handle
  90.1-2007 - Hospital - Lobby,           !- Name
  ,                                       !- Default Construction Set Name
  {366f97f0-054a-48b0-bdb0-400b5a9b960a}, !- Default Schedule Set Name
  {75435cbe-1c56-4948-8893-054e72ce1639}, !- Group Rendering Name
  {4ef53f78-2399-4a28-90b6-efda88a03676}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {75435cbe-1c56-4948-8893-054e72ce1639}, !- Handle
  Rendering Color 50,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {366f97f0-054a-48b0-bdb0-400b5a9b960a}, !- Handle
  90.1-2007 - Hospital - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2f47c03a-1ed1-44a4-b238-a4c70791934a}, !- Handle
  90.1-2007 - Hospital - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {18572fa6-d70a-4e65-b63f-2dcc17f5348e}, !- Handle
  90.1-2007 - Hospital - Lobby Lights,    !- Name
  {2f47c03a-1ed1-44a4-b238-a4c70791934a}, !- Lights Definition Name
  {5f3ed4ef-deeb-4c11-9c94-dbd719fcfd28}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4ef53f78-2399-4a28-90b6-efda88a03676}, !- Handle
  90.1-2007 - Hospital - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {898910ee-5309-43c3-84d6-11f44764067b}, !- Handle
  90.1-2007 - Hospital - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1c961832-4d38-45f0-97a9-a7e6709a2ee7}, !- Handle
  90.1-2007 - Hospital - Lobby People,    !- Name
  {898910ee-5309-43c3-84d6-11f44764067b}, !- People Definition Name
  {5f3ed4ef-deeb-4c11-9c94-dbd719fcfd28}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {07b373b8-558e-4cf3-b5e9-6f18d976a42b}, !- Handle
  90.1-2007 - Hospital - Lobby Infiltration, !- Name
  {5f3ed4ef-deeb-4c11-9c94-dbd719fcfd28}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8cdc33ab-5431-40b3-9165-4fa6f0d53b24}, !- Handle
  90.1-2007 - Hospital - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ed16149b-d698-4ba5-8045-06b497b24d4c}, !- Handle
  90.1-2007 - Hospital - Lobby Electric Equipment, !- Name
  {8cdc33ab-5431-40b3-9165-4fa6f0d53b24}, !- Electric Equipment Definition Name
  {5f3ed4ef-deeb-4c11-9c94-dbd719fcfd28}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c732432-31bc-4946-9216-8fefead239cd}, !- Handle
  90.1-2007 - Hospital - Lobby Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7cf6596d-2277-4218-9014-642c12bfc56f}, !- Handle
  90.1-2007 - Hospital - NurseStn,        !- Name
  ,                                       !- Default Construction Set Name
  {f4ef4810-9720-4c53-84b9-314a37121b24}, !- Default Schedule Set Name
  {a3d8d0c6-98be-4ab1-9ecc-ee2f40e42447}, !- Group Rendering Name
  {ccdb0519-c569-4209-9093-1377254ef95b}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  NurseStn;                               !- Standards Space Type

OS:Rendering:Color,
  {a3d8d0c6-98be-4ab1-9ecc-ee2f40e42447}, !- Handle
  Rendering Color 51,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f4ef4810-9720-4c53-84b9-314a37121b24}, !- Handle
  90.1-2007 - Hospital - NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c29217ea-84cb-4118-8300-cded533be9db}, !- Handle
  90.1-2007 - Hospital - NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ef86039b-a91f-490e-a40c-8207666b729e}, !- Handle
  90.1-2007 - Hospital - NurseStn Lights, !- Name
  {c29217ea-84cb-4118-8300-cded533be9db}, !- Lights Definition Name
  {7cf6596d-2277-4218-9014-642c12bfc56f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ccdb0519-c569-4209-9093-1377254ef95b}, !- Handle
  90.1-2007 - Hospital - NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ad5581a5-5d6a-41f8-b619-5586e985da6e}, !- Handle
  90.1-2007 - Hospital - NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e690a0b1-4892-4c05-8a75-27c978ca0f01}, !- Handle
  90.1-2007 - Hospital - NurseStn People, !- Name
  {ad5581a5-5d6a-41f8-b619-5586e985da6e}, !- People Definition Name
  {7cf6596d-2277-4218-9014-642c12bfc56f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {79bc7bcb-1f5d-4531-9014-d8154df7cc18}, !- Handle
  90.1-2007 - Hospital - NurseStn Infiltration, !- Name
  {7cf6596d-2277-4218-9014-642c12bfc56f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {15adf467-5c05-48ec-b220-0a7dde3e32b5}, !- Handle
  90.1-2007 - Hospital - NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.18057191669939,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1c59c2ff-da6e-4bdc-b5f1-1c97237fb8ec}, !- Handle
  90.1-2007 - Hospital - NurseStn Electric Equipment, !- Name
  {15adf467-5c05-48ec-b220-0a7dde3e32b5}, !- Electric Equipment Definition Name
  {7cf6596d-2277-4218-9014-642c12bfc56f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6acdd4cd-52d8-42cb-af81-ba7dacc3ea8f}, !- Handle
  90.1-2007 - Hospital - NurseStn Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8e1fac05-7738-4c3b-8994-f020233c8237}, !- Handle
  90.1-2007 - Hospital - OR,              !- Name
  ,                                       !- Default Construction Set Name
  {9e88656a-8fbd-49de-84c7-2b484bf1045d}, !- Default Schedule Set Name
  {60d055d9-75d9-4908-9c2b-4d5bdfd6238f}, !- Group Rendering Name
  {fa0e46f9-f7de-48d2-9d04-996f0fa74197}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {60d055d9-75d9-4908-9c2b-4d5bdfd6238f}, !- Handle
  Rendering Color 52,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9e88656a-8fbd-49de-84c7-2b484bf1045d}, !- Handle
  90.1-2007 - Hospital - OR Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a3a259f7-4837-4805-9bb5-a201fc12877d}, !- Handle
  90.1-2007 - Hospital - OR Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6806029167614,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b2913d45-2ccb-4c9b-bbe8-f76f27fbaa69}, !- Handle
  90.1-2007 - Hospital - OR Lights,       !- Name
  {a3a259f7-4837-4805-9bb5-a201fc12877d}, !- Lights Definition Name
  {8e1fac05-7738-4c3b-8994-f020233c8237}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fa0e46f9-f7de-48d2-9d04-996f0fa74197}, !- Handle
  90.1-2007 - Hospital - OR Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {48da5920-00ba-4c05-a437-7cf94836ca39}, !- Handle
  90.1-2007 - Hospital - OR People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b1b086f4-d0b0-4680-b945-e1da0bf6b694}, !- Handle
  90.1-2007 - Hospital - OR People,       !- Name
  {48da5920-00ba-4c05-a437-7cf94836ca39}, !- People Definition Name
  {8e1fac05-7738-4c3b-8994-f020233c8237}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {76501285-1410-4f90-a4c5-5f8a1348fcd3}, !- Handle
  90.1-2007 - Hospital - OR Infiltration, !- Name
  {8e1fac05-7738-4c3b-8994-f020233c8237}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e8b3245a-f6eb-4d97-bd86-069b85685931}, !- Handle
  90.1-2007 - Hospital - OR Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.4306184167924,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4d34a8b3-0ddb-4940-b37e-c2912d329fb9}, !- Handle
  90.1-2007 - Hospital - OR Electric Equipment, !- Name
  {e8b3245a-f6eb-4d97-bd86-069b85685931}, !- Electric Equipment Definition Name
  {8e1fac05-7738-4c3b-8994-f020233c8237}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cf75f42-d7dd-45b5-bcb0-8f13e8be8cf0}, !- Handle
  90.1-2007 - Hospital - OR Thermostat,   !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f5ef47a1-9a5e-4dc1-9a21-c6a4ddc1bebd}, !- Handle
  90.1-2007 - Hospital - Office,          !- Name
  ,                                       !- Default Construction Set Name
  {5f152a60-0680-426f-8c04-239a76f29a1a}, !- Default Schedule Set Name
  {7dd367e7-0c07-407a-8fe9-1745cd024059}, !- Group Rendering Name
  {e01e671a-6276-445d-bf3b-b0c8f9b36673}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {7dd367e7-0c07-407a-8fe9-1745cd024059}, !- Handle
  Rendering Color 53,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5f152a60-0680-426f-8c04-239a76f29a1a}, !- Handle
  90.1-2007 - Hospital - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1f16d80a-c747-43c4-87d5-e5e0465883c3}, !- Handle
  90.1-2007 - Hospital - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8d6cca23-e664-431f-b286-bd859ddaa01f}, !- Handle
  90.1-2007 - Hospital - Office Lights,   !- Name
  {1f16d80a-c747-43c4-87d5-e5e0465883c3}, !- Lights Definition Name
  {f5ef47a1-9a5e-4dc1-9a21-c6a4ddc1bebd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e01e671a-6276-445d-bf3b-b0c8f9b36673}, !- Handle
  90.1-2007 - Hospital - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c336247a-04e9-4efe-81e9-5d78355387b6}, !- Handle
  90.1-2007 - Hospital - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c8a499f0-681d-4ef8-b9b6-1690dbb3b7eb}, !- Handle
  90.1-2007 - Hospital - Office People,   !- Name
  {c336247a-04e9-4efe-81e9-5d78355387b6}, !- People Definition Name
  {f5ef47a1-9a5e-4dc1-9a21-c6a4ddc1bebd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f4636b02-46dc-4249-8236-04645e5733e2}, !- Handle
  90.1-2007 - Hospital - Office Infiltration, !- Name
  {f5ef47a1-9a5e-4dc1-9a21-c6a4ddc1bebd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3752c34c-05a0-4727-93f4-8a85d9ce95fb}, !- Handle
  90.1-2007 - Hospital - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c6713c17-6217-45ff-a6ef-17f7f6d4c7bb}, !- Handle
  90.1-2007 - Hospital - Office Electric Equipment, !- Name
  {3752c34c-05a0-4727-93f4-8a85d9ce95fb}, !- Electric Equipment Definition Name
  {f5ef47a1-9a5e-4dc1-9a21-c6a4ddc1bebd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ef35110-95be-4a59-8173-a80f43b05b2f}, !- Handle
  90.1-2007 - Hospital - Office Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {24eb11a2-f0eb-4379-804c-836651698a10}, !- Handle
  90.1-2007 - Hospital - PatCorridor,     !- Name
  ,                                       !- Default Construction Set Name
  {c80f10d5-741a-4713-a153-ceab8e4cc02f}, !- Default Schedule Set Name
  {174c2286-b157-4b7c-9ab0-e4ddf56abba0}, !- Group Rendering Name
  {1310ccbc-7100-4563-ab02-5aab71971db6}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatCorridor;                            !- Standards Space Type

OS:Rendering:Color,
  {174c2286-b157-4b7c-9ab0-e4ddf56abba0}, !- Handle
  Rendering Color 54,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c80f10d5-741a-4713-a153-ceab8e4cc02f}, !- Handle
  90.1-2007 - Hospital - PatCorridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {917c7b79-7dde-42a7-9fec-6c60e1a2113e}, !- Handle
  90.1-2007 - Hospital - PatCorridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7c130f4a-da33-4221-b5b7-2132ee89a8d5}, !- Handle
  90.1-2007 - Hospital - PatCorridor Lights, !- Name
  {917c7b79-7dde-42a7-9fec-6c60e1a2113e}, !- Lights Definition Name
  {24eb11a2-f0eb-4379-804c-836651698a10}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1310ccbc-7100-4563-ab02-5aab71971db6}, !- Handle
  90.1-2007 - Hospital - PatCorridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {00305f5b-275b-4478-9176-90f609effd64}, !- Handle
  90.1-2007 - Hospital - PatCorridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {79a1d862-3977-4eea-b733-dac8f96ebe8c}, !- Handle
  90.1-2007 - Hospital - PatCorridor People, !- Name
  {00305f5b-275b-4478-9176-90f609effd64}, !- People Definition Name
  {24eb11a2-f0eb-4379-804c-836651698a10}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {aa10eac5-03d3-47ac-8300-41adf901c9bd}, !- Handle
  90.1-2007 - Hospital - PatCorridor Infiltration, !- Name
  {24eb11a2-f0eb-4379-804c-836651698a10}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {c2698abb-33e0-4a1e-81b8-f102ba124a2b}, !- Handle
  90.1-2007 - Hospital - PatCorridor Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ad5bc700-bbd7-461b-a6c3-ab47b90232b6}, !- Handle
  90.1-2007 - Hospital - PatRoom,         !- Name
  ,                                       !- Default Construction Set Name
  {baee421f-b9a9-4baa-a9f8-4596ff9680a2}, !- Default Schedule Set Name
  {0813640e-af6a-4682-b890-b91b758300d2}, !- Group Rendering Name
  {bbc006d6-b80b-4908-99e3-a7c84039a91c}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:Rendering:Color,
  {0813640e-af6a-4682-b890-b91b758300d2}, !- Handle
  Rendering Color 55,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {baee421f-b9a9-4baa-a9f8-4596ff9680a2}, !- Handle
  90.1-2007 - Hospital - PatRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6ab1aede-0fcf-4fc4-ae5d-49937f3cdb51}, !- Handle
  90.1-2007 - Hospital - PatRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a61fd0db-6cf4-44f4-8002-8be02d12fe6d}, !- Handle
  90.1-2007 - Hospital - PatRoom Lights,  !- Name
  {6ab1aede-0fcf-4fc4-ae5d-49937f3cdb51}, !- Lights Definition Name
  {ad5bc700-bbd7-461b-a6c3-ab47b90232b6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bbc006d6-b80b-4908-99e3-a7c84039a91c}, !- Handle
  90.1-2007 - Hospital - PatRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {11f12c6c-80d1-4761-b7d7-1eae67d86dfc}, !- Handle
  90.1-2007 - Hospital - PatRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5eb33cbd-5773-4b5a-948d-5220a1a6534c}, !- Handle
  90.1-2007 - Hospital - PatRoom People,  !- Name
  {11f12c6c-80d1-4761-b7d7-1eae67d86dfc}, !- People Definition Name
  {ad5bc700-bbd7-461b-a6c3-ab47b90232b6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {50aaf4f5-953d-4920-8e9b-fabcaf7371ae}, !- Handle
  90.1-2007 - Hospital - PatRoom Infiltration, !- Name
  {ad5bc700-bbd7-461b-a6c3-ab47b90232b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d3e88e48-a9d6-4c23-91c2-6f555eee7926}, !- Handle
  90.1-2007 - Hospital - PatRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a7d4a16e-301b-49d9-bfe4-52af60446a11}, !- Handle
  90.1-2007 - Hospital - PatRoom Electric Equipment, !- Name
  {d3e88e48-a9d6-4c23-91c2-6f555eee7926}, !- Electric Equipment Definition Name
  {ad5bc700-bbd7-461b-a6c3-ab47b90232b6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {72b47090-1487-4f82-b440-683555ee7eb3}, !- Handle
  90.1-2007 - Hospital - PatRoom Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3b693c45-1967-4814-83f3-7341027df9c4}, !- Handle
  90.1-2007 - Hospital - PhysTherapy,     !- Name
  ,                                       !- Default Construction Set Name
  {d198411d-96a3-4955-95e6-275b771c4b97}, !- Default Schedule Set Name
  {5f256c04-65a9-4f53-b5e6-76967280ce33}, !- Group Rendering Name
  {94e2f0ba-0b47-4b0b-b4f3-a93f2c05df4d}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:Rendering:Color,
  {5f256c04-65a9-4f53-b5e6-76967280ce33}, !- Handle
  Rendering Color 56,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d198411d-96a3-4955-95e6-275b771c4b97}, !- Handle
  90.1-2007 - Hospital - PhysTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f39f311b-b09f-44b6-b4a7-6043821c54c6}, !- Handle
  90.1-2007 - Hospital - PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b15d7c7c-a2cd-4ca7-af54-175393aff8e8}, !- Handle
  90.1-2007 - Hospital - PhysTherapy Lights, !- Name
  {f39f311b-b09f-44b6-b4a7-6043821c54c6}, !- Lights Definition Name
  {3b693c45-1967-4814-83f3-7341027df9c4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {94e2f0ba-0b47-4b0b-b4f3-a93f2c05df4d}, !- Handle
  90.1-2007 - Hospital - PhysTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d70851ee-2e67-47dd-b583-b6f8f20b33ac}, !- Handle
  90.1-2007 - Hospital - PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7816260a-8af3-4028-8747-8c88f8ee69d2}, !- Handle
  90.1-2007 - Hospital - PhysTherapy People, !- Name
  {d70851ee-2e67-47dd-b583-b6f8f20b33ac}, !- People Definition Name
  {3b693c45-1967-4814-83f3-7341027df9c4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0ba4feaa-75db-4f7f-9c07-cae27b3f90f6}, !- Handle
  90.1-2007 - Hospital - PhysTherapy Infiltration, !- Name
  {3b693c45-1967-4814-83f3-7341027df9c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c7a9966c-bfb5-43c0-8b83-7c1b47e67c8f}, !- Handle
  90.1-2007 - Hospital - PhysTherapy Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f13c9da4-f16f-478c-a68e-9140a4415970}, !- Handle
  90.1-2007 - Hospital - PhysTherapy Electric Equipment, !- Name
  {c7a9966c-bfb5-43c0-8b83-7c1b47e67c8f}, !- Electric Equipment Definition Name
  {3b693c45-1967-4814-83f3-7341027df9c4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd968152-579f-4500-ac46-bf020cfe1e80}, !- Handle
  90.1-2007 - Hospital - PhysTherapy Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ea107e32-c550-49cc-b48f-b510568dc188}, !- Handle
  90.1-2007 - Hospital - Radiology,       !- Name
  ,                                       !- Default Construction Set Name
  {4bcdb5d9-530e-4269-a9b6-5317b5b5092c}, !- Default Schedule Set Name
  {a5a82525-9148-4c4c-8afd-7a4db596865a}, !- Group Rendering Name
  {27f0aa5a-073e-4949-a1ab-f90981cb9f2a}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {a5a82525-9148-4c4c-8afd-7a4db596865a}, !- Handle
  Rendering Color 57,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4bcdb5d9-530e-4269-a9b6-5317b5b5092c}, !- Handle
  90.1-2007 - Hospital - Radiology Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fb0ff108-8629-4c5a-a0f8-97c8cfa478d7}, !- Handle
  90.1-2007 - Hospital - Radiology Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {78ddc79d-92fa-41a5-9ba2-6d411b21e14b}, !- Handle
  90.1-2007 - Hospital - Radiology Lights, !- Name
  {fb0ff108-8629-4c5a-a0f8-97c8cfa478d7}, !- Lights Definition Name
  {ea107e32-c550-49cc-b48f-b510568dc188}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {27f0aa5a-073e-4949-a1ab-f90981cb9f2a}, !- Handle
  90.1-2007 - Hospital - Radiology Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2870f70e-252c-4fd6-bb21-9902341272c9}, !- Handle
  90.1-2007 - Hospital - Radiology People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {789af788-9af3-415a-95a3-0e62e6dd4421}, !- Handle
  90.1-2007 - Hospital - Radiology People, !- Name
  {2870f70e-252c-4fd6-bb21-9902341272c9}, !- People Definition Name
  {ea107e32-c550-49cc-b48f-b510568dc188}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cc43caff-28f0-41c5-91f2-cd3cfe838c9b}, !- Handle
  90.1-2007 - Hospital - Radiology Infiltration, !- Name
  {ea107e32-c550-49cc-b48f-b510568dc188}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b31cbe9a-950e-48c1-8eab-aa5422cbdabc}, !- Handle
  90.1-2007 - Hospital - Radiology Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  78.3612678336468,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f26a6378-8866-446e-a535-0eaa0fc843e8}, !- Handle
  90.1-2007 - Hospital - Radiology Electric Equipment, !- Name
  {b31cbe9a-950e-48c1-8eab-aa5422cbdabc}, !- Electric Equipment Definition Name
  {ea107e32-c550-49cc-b48f-b510568dc188}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0496560-548a-4bb0-aedb-13137d45ec52}, !- Handle
  90.1-2007 - Hospital - Radiology Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {67bf2834-803e-4fbb-8a9f-c26d6d6c0f19}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor, !- Name
  ,                                       !- Default Construction Set Name
  {141eb60f-0610-492e-b228-f21f6f79e620}, !- Default Schedule Set Name
  {a8f3152f-323a-4768-99c6-ed1da3c2c797}, !- Group Rendering Name
  {5781ac17-4379-4487-be8b-6455b714116c}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {a8f3152f-323a-4768-99c6-ed1da3c2c797}, !- Handle
  Rendering Color 58,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {141eb60f-0610-492e-b228-f21f6f79e620}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0e184cb6-9931-413f-8598-9f2045616780}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b5023172-fb76-4844-a866-ddcbe466b78a}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor Lights, !- Name
  {0e184cb6-9931-413f-8598-9f2045616780}, !- Lights Definition Name
  {67bf2834-803e-4fbb-8a9f-c26d6d6c0f19}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5781ac17-4379-4487-be8b-6455b714116c}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2fb70ba0-9cd1-460a-8062-36c5dea79395}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3b8df2ab-6813-4e37-94ca-8eea5d2ef3f1}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor People, !- Name
  {2fb70ba0-9cd1-460a-8062-36c5dea79395}, !- People Definition Name
  {67bf2834-803e-4fbb-8a9f-c26d6d6c0f19}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b931bef2-a270-45b9-8774-6738cd5d0d21}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor Infiltration, !- Name
  {67bf2834-803e-4fbb-8a9f-c26d6d6c0f19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {43d3373d-9ea4-4042-a166-5a6b6e5fe547}, !- Handle
  DOE Ref 1980-2004 - Hospital - Corridor Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {36bba5ae-490a-41ab-9ccf-7911dbf5594c}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining,  !- Name
  ,                                       !- Default Construction Set Name
  {63b5b015-8e0a-4359-a5ef-30ae3f9d57c5}, !- Default Schedule Set Name
  {e7d37751-c39b-4f55-aecf-d1f8e1647472}, !- Group Rendering Name
  {4615934b-de14-4e32-b904-738e8099d470}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {e7d37751-c39b-4f55-aecf-d1f8e1647472}, !- Handle
  Rendering Color 59,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {63b5b015-8e0a-4359-a5ef-30ae3f9d57c5}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {81d9d4bb-4fdb-4a42-b041-f1d5010a6562}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.7708888751111,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b4b52910-a6a1-4d74-b60f-d43aa25b8cce}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Lights, !- Name
  {81d9d4bb-4fdb-4a42-b041-f1d5010a6562}, !- Lights Definition Name
  {36bba5ae-490a-41ab-9ccf-7911dbf5594c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4615934b-de14-4e32-b904-738e8099d470}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {610703ed-0434-48da-98d8-b28a60d4b9aa}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {59e57eb3-cc08-48ac-9997-b5e419dc00fb}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining People, !- Name
  {610703ed-0434-48da-98d8-b28a60d4b9aa}, !- People Definition Name
  {36bba5ae-490a-41ab-9ccf-7911dbf5594c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7bc1125c-f80b-4f7f-9284-29da8c7d2c47}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Infiltration, !- Name
  {36bba5ae-490a-41ab-9ccf-7911dbf5594c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4e881f3a-55cf-44bd-b30c-d363d004129b}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {14d0137b-2485-4b63-8482-290c1012dc37}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Electric Equipment, !- Name
  {4e881f3a-55cf-44bd-b30c-d363d004129b}, !- Electric Equipment Definition Name
  {36bba5ae-490a-41ab-9ccf-7911dbf5594c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6fb4bc8-eac0-4582-99ce-b4009a6ae1ff}, !- Handle
  DOE Ref 1980-2004 - Hospital - Dining Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {287c8abf-2057-476e-b381-cfcc38646bcc}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam, !- Name
  ,                                       !- Default Construction Set Name
  {f74622a0-fef1-40dc-adf3-1c4321c273b4}, !- Default Schedule Set Name
  {46e790a3-4665-4d52-ab87-1c2688d69e3c}, !- Group Rendering Name
  {1d33d8ba-ec2e-4b45-87dc-59c317688fcb}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Exam;                                !- Standards Space Type

OS:Rendering:Color,
  {46e790a3-4665-4d52-ab87-1c2688d69e3c}, !- Handle
  Rendering Color 60,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f74622a0-fef1-40dc-adf3-1c4321c273b4}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f7a21127-9a03-4713-a809-9ec70fb13817}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.3334160001653,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ff80fd1b-6c00-4cf9-9eab-d1b487030546}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Lights, !- Name
  {f7a21127-9a03-4713-a809-9ec70fb13817}, !- Lights Definition Name
  {287c8abf-2057-476e-b381-cfcc38646bcc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1d33d8ba-ec2e-4b45-87dc-59c317688fcb}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {51311467-9357-4f28-9c06-bee20a234c68}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3b4b2045-a6ef-4955-8290-c539da38976c}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam People, !- Name
  {51311467-9357-4f28-9c06-bee20a234c68}, !- People Definition Name
  {287c8abf-2057-476e-b381-cfcc38646bcc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {dfc50b67-1c71-4546-ae9b-0051feff9ef3}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Infiltration, !- Name
  {287c8abf-2057-476e-b381-cfcc38646bcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7c6d5fd6-9e5e-4ee6-91a0-c536835d082a}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {855737fc-762e-4ede-8a3f-b01d07dc7938}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Electric Equipment, !- Name
  {7c6d5fd6-9e5e-4ee6-91a0-c536835d082a}, !- Electric Equipment Definition Name
  {287c8abf-2057-476e-b381-cfcc38646bcc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a85d0f8-e36b-4eb8-8f01-217ecb79f0e0}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Exam Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {033ef956-d736-4339-ba89-20cbf9a276e2}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn, !- Name
  ,                                       !- Default Construction Set Name
  {07ad7d8e-2f75-4ea0-8179-6f7d1be3a5d8}, !- Default Schedule Set Name
  {fee4df65-9934-4dd6-a375-28b54de2bc8c}, !- Group Rendering Name
  {f3360954-80ed-41be-a0a3-cf82edb85229}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_NurseStn;                            !- Standards Space Type

OS:Rendering:Color,
  {fee4df65-9934-4dd6-a375-28b54de2bc8c}, !- Handle
  Rendering Color 61,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {07ad7d8e-2f75-4ea0-8179-6f7d1be3a5d8}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {733408c6-fde6-4540-99e6-a1c494f91b3e}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.8680912917381,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e83a4bd2-0859-4e61-b58c-fecf90283fbc}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Lights, !- Name
  {733408c6-fde6-4540-99e6-a1c494f91b3e}, !- Lights Definition Name
  {033ef956-d736-4339-ba89-20cbf9a276e2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f3360954-80ed-41be-a0a3-cf82edb85229}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e941e0c7-5a80-46bd-a00f-c73fa9c1da66}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0672744401044358,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {09ce1b1e-31b9-4b22-bebf-9defafc92124}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn People, !- Name
  {e941e0c7-5a80-46bd-a00f-c73fa9c1da66}, !- People Definition Name
  {033ef956-d736-4339-ba89-20cbf9a276e2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {52c739ec-2b73-40ea-ae2e-ad6b55013294}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Infiltration, !- Name
  {033ef956-d736-4339-ba89-20cbf9a276e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fa2bf2c0-57d2-4935-82f5-fe0a0b4b8e04}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d02a9364-3ced-4afe-9c31-a74e9465b32c}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Electric Equipment, !- Name
  {fa2bf2c0-57d2-4935-82f5-fe0a0b4b8e04}, !- Electric Equipment Definition Name
  {033ef956-d736-4339-ba89-20cbf9a276e2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {40ffc80d-cce6-4a1c-ad2b-ad316c2f058e}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_NurseStn Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5399fb8c-5ebd-4f7b-91fd-1ce19533c2eb}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma, !- Name
  ,                                       !- Default Construction Set Name
  {888296c1-2a16-4ba3-83f3-986ff2a6b2fb}, !- Default Schedule Set Name
  {af9e7940-8721-4b86-aa0a-abf8b2ddc656}, !- Group Rendering Name
  {75b3edca-154a-4adf-a97c-d18327b6cd9d}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Trauma;                              !- Standards Space Type

OS:Rendering:Color,
  {af9e7940-8721-4b86-aa0a-abf8b2ddc656}, !- Handle
  Rendering Color 62,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {888296c1-2a16-4ba3-83f3-986ff2a6b2fb}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1dbbf89a-f937-43f5-8363-ad079fa00ce4}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.3334160001653,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b58a9701-6d88-4f10-bfae-09e8e3bece44}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Lights, !- Name
  {1dbbf89a-f937-43f5-8363-ad079fa00ce4}, !- Lights Definition Name
  {5399fb8c-5ebd-4f7b-91fd-1ce19533c2eb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {75b3edca-154a-4adf-a97c-d18327b6cd9d}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5af0768e-13fb-4daf-9ef9-5af5070889ee}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {be065550-3ccb-4c15-9890-7d845277fb6d}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma People, !- Name
  {5af0768e-13fb-4daf-9ef9-5af5070889ee}, !- People Definition Name
  {5399fb8c-5ebd-4f7b-91fd-1ce19533c2eb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {954ed39a-73cc-44bb-b7e4-82ebcf66e829}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Infiltration, !- Name
  {5399fb8c-5ebd-4f7b-91fd-1ce19533c2eb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {60ea2c83-56fb-45ca-947f-041d96b53388}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {742df28a-f3fe-419e-9d47-9b59d61975d8}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Electric Equipment, !- Name
  {60ea2c83-56fb-45ca-947f-041d96b53388}, !- Electric Equipment Definition Name
  {5399fb8c-5ebd-4f7b-91fd-1ce19533c2eb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b8f14cb-1deb-464e-b9be-a1e0829d5844}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Trauma Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {da99f1b7-b05a-48a4-9b70-2cc77f6ca460}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage, !- Name
  ,                                       !- Default Construction Set Name
  {8360d3ea-0300-401b-a095-8d45949e109a}, !- Default Schedule Set Name
  {4bf73a92-eb98-433b-b6a1-35f82314b92c}, !- Group Rendering Name
  {3c043196-2e52-49ba-b006-b045770134f6}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Triage;                              !- Standards Space Type

OS:Rendering:Color,
  {4bf73a92-eb98-433b-b6a1-35f82314b92c}, !- Handle
  Rendering Color 63,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8360d3ea-0300-401b-a095-8d45949e109a}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {05e1eb7f-49d9-4efe-aee6-e5f3dd728937}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.3334160001653,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {19354a99-c1bf-47e5-ac06-054c8479606a}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Lights, !- Name
  {05e1eb7f-49d9-4efe-aee6-e5f3dd728937}, !- Lights Definition Name
  {da99f1b7-b05a-48a4-9b70-2cc77f6ca460}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3c043196-2e52-49ba-b006-b045770134f6}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {83192e79-0de0-43e0-ba0f-68831547297f}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e573688b-c507-452e-815b-e96fb0430c3a}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage People, !- Name
  {83192e79-0de0-43e0-ba0f-68831547297f}, !- People Definition Name
  {da99f1b7-b05a-48a4-9b70-2cc77f6ca460}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {27f6007b-ace0-49c2-8dbc-798498ec3fef}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Infiltration, !- Name
  {da99f1b7-b05a-48a4-9b70-2cc77f6ca460}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3f32b79a-d670-4cf9-8ba1-b21c0234dc86}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3ce4358e-b8d1-4b9c-bdc6-5c7d5eb662e3}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Electric Equipment, !- Name
  {3f32b79a-d670-4cf9-8ba1-b21c0234dc86}, !- Electric Equipment Definition Name
  {da99f1b7-b05a-48a4-9b70-2cc77f6ca460}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f64ca933-c116-4b49-ad33-cb6ae2be0058}, !- Handle
  DOE Ref 1980-2004 - Hospital - ER_Triage Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {50681e15-9309-4aca-a62f-744f34a7090a}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn, !- Name
  ,                                       !- Default Construction Set Name
  {6843fa84-6912-417f-9628-b9086c5920ec}, !- Default Schedule Set Name
  {75b2bece-4c26-45f1-aaef-39e242a1e204}, !- Group Rendering Name
  {935ec23c-0191-4178-a1e7-900f0bb5c36b}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_NurseStn;                           !- Standards Space Type

OS:Rendering:Color,
  {75b2bece-4c26-45f1-aaef-39e242a1e204}, !- Handle
  Rendering Color 64,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6843fa84-6912-417f-9628-b9086c5920ec}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c6299dce-21c4-4c8c-ace8-167a623f6a5e}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.4062868125736,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {13bbbca0-a9dd-4abe-816f-1500d7109bd9}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Lights, !- Name
  {c6299dce-21c4-4c8c-ace8-167a623f6a5e}, !- Lights Definition Name
  {50681e15-9309-4aca-a62f-744f34a7090a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {935ec23c-0191-4178-a1e7-900f0bb5c36b}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d6121021-7476-4ea4-ab0d-62e9fcf4671c}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {587ef383-9309-4f7a-9bcd-23c531cdda13}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn People, !- Name
  {d6121021-7476-4ea4-ab0d-62e9fcf4671c}, !- People Definition Name
  {50681e15-9309-4aca-a62f-744f34a7090a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {328b71ab-24d0-45d4-bdf4-32a840187440}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Infiltration, !- Name
  {50681e15-9309-4aca-a62f-744f34a7090a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {12931f22-2dc8-4433-a162-14d06955107c}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fdb62083-9b22-41ca-823b-7a0fb6bdc1fd}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Electric Equipment, !- Name
  {12931f22-2dc8-4433-a162-14d06955107c}, !- Electric Equipment Definition Name
  {50681e15-9309-4aca-a62f-744f34a7090a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {40cf6c8a-4645-447f-bfe7-d2981d3461c1}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_NurseStn Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0ab10343-7acf-499d-9fa5-97899902b703}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open, !- Name
  ,                                       !- Default Construction Set Name
  {dd2d153b-7a35-4d5a-a5d0-f4edee87d65d}, !- Default Schedule Set Name
  {a520d9fb-5736-4fa5-a431-d49f89f9b192}, !- Group Rendering Name
  {cc843d85-365a-4a2f-b7ab-c524a77b5230}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_Open;                               !- Standards Space Type

OS:Rendering:Color,
  {a520d9fb-5736-4fa5-a431-d49f89f9b192}, !- Handle
  Rendering Color 65,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {dd2d153b-7a35-4d5a-a5d0-f4edee87d65d}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {80f13751-5197-4405-a778-aee88d36769b}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.3334160001653,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2d4b2303-7b30-4913-a4db-831d3eedc05d}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Lights, !- Name
  {80f13751-5197-4405-a778-aee88d36769b}, !- Lights Definition Name
  {0ab10343-7acf-499d-9fa5-97899902b703}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cc843d85-365a-4a2f-b7ab-c524a77b5230}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4ed97f44-38d2-415f-a250-045adb2a8c97}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9770a07b-dad6-4b5a-a5ea-93603b8af55d}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open People, !- Name
  {4ed97f44-38d2-415f-a250-045adb2a8c97}, !- People Definition Name
  {0ab10343-7acf-499d-9fa5-97899902b703}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f51c4107-77d4-4dd8-b485-9190557e7d8a}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Infiltration, !- Name
  {0ab10343-7acf-499d-9fa5-97899902b703}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {be7e7e3c-cecd-4a6e-bedd-a42aefa67c50}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2bfe27ff-b8c7-48ab-96ca-9bd43befd60d}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Electric Equipment, !- Name
  {be7e7e3c-cecd-4a6e-bedd-a42aefa67c50}, !- Electric Equipment Definition Name
  {0ab10343-7acf-499d-9fa5-97899902b703}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9c36597-9969-4e8d-b45a-d41b4f913416}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_Open Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a9aae331-8628-49f2-82f3-b27ade8a2fdd}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm, !- Name
  ,                                       !- Default Construction Set Name
  {03b8a580-9fde-439d-a6b1-09c7118bc3b0}, !- Default Schedule Set Name
  {26945798-e60f-4101-a5df-c18061330510}, !- Group Rendering Name
  {d757d0ed-5290-491d-aac0-b2ff7330ab52}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_PatRm;                              !- Standards Space Type

OS:Rendering:Color,
  {26945798-e60f-4101-a5df-c18061330510}, !- Handle
  Rendering Color 66,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {03b8a580-9fde-439d-a6b1-09c7118bc3b0}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0c1134a4-fabf-4d58-88c5-446caeb3688b}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.3334160001653,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {817b228f-1b86-429c-b8db-5f4ac966f3a4}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Lights, !- Name
  {0c1134a4-fabf-4d58-88c5-446caeb3688b}, !- Lights Definition Name
  {a9aae331-8628-49f2-82f3-b27ade8a2fdd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d757d0ed-5290-491d-aac0-b2ff7330ab52}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7989ab50-44a5-4f26-9cf2-2dd442135fb7}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b0073b53-c22a-4db4-8fbf-ee5529b8c62a}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm People, !- Name
  {7989ab50-44a5-4f26-9cf2-2dd442135fb7}, !- People Definition Name
  {a9aae331-8628-49f2-82f3-b27ade8a2fdd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {20d5c15d-f04d-400e-a058-dba500f805fe}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Infiltration, !- Name
  {a9aae331-8628-49f2-82f3-b27ade8a2fdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c430353c-2c04-49a5-94c4-a65a1e344801}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a3832856-a9d6-4bc2-80fe-c3f9b964a202}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Electric Equipment, !- Name
  {c430353c-2c04-49a5-94c4-a65a1e344801}, !- Electric Equipment Definition Name
  {a9aae331-8628-49f2-82f3-b27ade8a2fdd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f42e49c8-8263-4c2d-99c0-5fc57b9812a6}, !- Handle
  DOE Ref 1980-2004 - Hospital - ICU_PatRm Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3510e87a-da9b-4913-8d7c-ba287a317acd}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen, !- Name
  ,                                       !- Default Construction Set Name
  {c195a33a-f9b0-4dd6-92af-acb4ecdae418}, !- Default Schedule Set Name
  {a1f8c36b-c539-4c62-9e49-7f5d9eff1ae9}, !- Group Rendering Name
  {ace5b391-43d1-44ac-b1c9-953b62f8a6b3}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {a1f8c36b-c539-4c62-9e49-7f5d9eff1ae9}, !- Handle
  Rendering Color 67,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c195a33a-f9b0-4dd6-92af-acb4ecdae418}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  {a12939b9-10f7-48b6-bde1-9dd8a97d90e8}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {65beaa7a-ba53-41e7-a5f2-16e532dcb51a}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.2847527917278,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {467fcd4d-8c26-4e70-940e-5a02680f57c5}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Lights, !- Name
  {65beaa7a-ba53-41e7-a5f2-16e532dcb51a}, !- Lights Definition Name
  {3510e87a-da9b-4913-8d7c-ba287a317acd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ace5b391-43d1-44ac-b1c9-953b62f8a6b3}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {771c9355-0359-42cb-9322-8630e1acc5f2}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9f4acbf7-25ed-4a13-9ce8-412508944521}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen People, !- Name
  {771c9355-0359-42cb-9322-8630e1acc5f2}, !- People Definition Name
  {3510e87a-da9b-4913-8d7c-ba287a317acd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {727923d1-a09a-4167-938d-7db25f835996}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Infiltration, !- Name
  {3510e87a-da9b-4913-8d7c-ba287a317acd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2f41339c-bbdb-4b51-8c2b-ba746bf4c2f4}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8e22ab04-f002-4792-968d-3d71cddbd3ac}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Electric Equipment, !- Name
  {2f41339c-bbdb-4b51-8c2b-ba746bf4c2f4}, !- Electric Equipment Definition Name
  {3510e87a-da9b-4913-8d7c-ba287a317acd}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {47d438c3-4761-4e0b-9890-020f35880091}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  305.048925047597,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {ed6db9d8-ba65-49c9-9071-09404b1c24b4}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Gas Equipment, !- Name
  {47d438c3-4761-4e0b-9890-020f35880091}, !- Gas Equipment Definition Name
  {3510e87a-da9b-4913-8d7c-ba287a317acd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef8ca8bc-7e81-4b72-9816-0208a5ae3414}, !- Handle
  DOE Ref 1980-2004 - Hospital - Kitchen Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1617080a-07e0-4638-af93-a866abb524fc}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab,     !- Name
  ,                                       !- Default Construction Set Name
  {c3beaf3a-1d95-4dc4-9901-0f9a29aae963}, !- Default Schedule Set Name
  {21a7e88f-5ba3-497d-b32b-1ecc7e8f2bfd}, !- Group Rendering Name
  {99f054b9-143a-412c-af82-733cc45e8b80}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lab;                                    !- Standards Space Type

OS:Rendering:Color,
  {21a7e88f-5ba3-497d-b32b-1ecc7e8f2bfd}, !- Handle
  Rendering Color 68,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c3beaf3a-1d95-4dc4-9901-0f9a29aae963}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {251a5c18-3f6f-4cfd-a549-375b1f8e4b8f}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c047c17a-c267-41b1-ba02-7f71095cfc46}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Lights, !- Name
  {251a5c18-3f6f-4cfd-a549-375b1f8e4b8f}, !- Lights Definition Name
  {1617080a-07e0-4638-af93-a866abb524fc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {99f054b9-143a-412c-af82-733cc45e8b80}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {951733be-1d10-4963-987f-d982a7f4fb7d}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bceb7d92-28ab-4363-af55-e372f343059f}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab People, !- Name
  {951733be-1d10-4963-987f-d982a7f4fb7d}, !- People Definition Name
  {1617080a-07e0-4638-af93-a866abb524fc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7256f2ec-1670-4527-b3b7-595768a9405b}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Infiltration, !- Name
  {1617080a-07e0-4638-af93-a866abb524fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0e5469b3-f285-4ddb-84c2-64e9fa18c921}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4133d4a9-dbd0-43d5-b71b-09271e6d2ab8}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Electric Equipment, !- Name
  {0e5469b3-f285-4ddb-84c2-64e9fa18c921}, !- Electric Equipment Definition Name
  {1617080a-07e0-4638-af93-a866abb524fc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {483a9c3f-6990-433f-9cbe-a6f44ab78954}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lab Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {db7c7568-d7ea-4e59-828f-dc2cf0c7d5a8}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby,   !- Name
  ,                                       !- Default Construction Set Name
  {0e92da04-01e8-4458-83c6-fec2fb881cb4}, !- Default Schedule Set Name
  {836abd45-1631-4ae7-a1f3-957c442fe242}, !- Group Rendering Name
  {3d5e2503-22db-4344-9e5b-95fa32e2841a}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {836abd45-1631-4ae7-a1f3-957c442fe242}, !- Handle
  Rendering Color 69,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0e92da04-01e8-4458-83c6-fec2fb881cb4}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5df90f63-c8e2-4570-9485-0d9e3ca752c9}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b9d6979f-29ff-4f18-8f37-b0e9d8c9d71a}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Lights, !- Name
  {5df90f63-c8e2-4570-9485-0d9e3ca752c9}, !- Lights Definition Name
  {db7c7568-d7ea-4e59-828f-dc2cf0c7d5a8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3d5e2503-22db-4344-9e5b-95fa32e2841a}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {765fd5ab-36c6-44fc-97a7-eb60334bb710}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {394e4fa4-c6d7-4dd4-aa7d-47e078c4cc89}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby People, !- Name
  {765fd5ab-36c6-44fc-97a7-eb60334bb710}, !- People Definition Name
  {db7c7568-d7ea-4e59-828f-dc2cf0c7d5a8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0c84d137-9a2b-4183-b7f5-e3fc11386c95}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Infiltration, !- Name
  {db7c7568-d7ea-4e59-828f-dc2cf0c7d5a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7b5126e3-0759-4025-8d9b-c5bb54b5d64a}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3361b77d-5f51-4fb9-be61-e34feac6c559}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Electric Equipment, !- Name
  {7b5126e3-0759-4025-8d9b-c5bb54b5d64a}, !- Electric Equipment Definition Name
  {db7c7568-d7ea-4e59-828f-dc2cf0c7d5a8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec9b6f51-3a59-4a7e-8e4b-0d35ba354ccc}, !- Handle
  DOE Ref 1980-2004 - Hospital - Lobby Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {09a638c1-64d8-48f0-a718-3e009098f97e}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn, !- Name
  ,                                       !- Default Construction Set Name
  {2a9c93a5-1322-41bd-b747-7e318d5fc54f}, !- Default Schedule Set Name
  {90b15293-737b-443b-aab2-6bc56f8baa83}, !- Group Rendering Name
  {a863f91f-d4e0-49d5-9653-4997242bb530}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  NurseStn;                               !- Standards Space Type

OS:Rendering:Color,
  {90b15293-737b-443b-aab2-6bc56f8baa83}, !- Handle
  Rendering Color 70,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
