  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2a9c93a5-1322-41bd-b747-7e318d5fc54f}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5621d053-3d5e-4d57-b88d-3a117a75dfef}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {41251c3a-a774-424d-b89d-16a20215d5c0}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Lights, !- Name
  {5621d053-3d5e-4d57-b88d-3a117a75dfef}, !- Lights Definition Name
  {09a638c1-64d8-48f0-a718-3e009098f97e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a863f91f-d4e0-49d5-9653-4997242bb530}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2a0d1a0d-81f8-42bc-8f53-1d21d22aa5ab}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {92b84277-931d-49fe-9e7f-1ec616bce469}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn People, !- Name
  {2a0d1a0d-81f8-42bc-8f53-1d21d22aa5ab}, !- People Definition Name
  {09a638c1-64d8-48f0-a718-3e009098f97e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a89b122b-3959-451e-824a-45dbd9f9767e}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Infiltration, !- Name
  {09a638c1-64d8-48f0-a718-3e009098f97e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {79d2811b-6872-4b25-bb65-0b5e8059290e}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fdbd847f-d2e5-4c4c-9989-e778e8192957}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Electric Equipment, !- Name
  {79d2811b-6872-4b25-bb65-0b5e8059290e}, !- Electric Equipment Definition Name
  {09a638c1-64d8-48f0-a718-3e009098f97e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a215cc1b-3f4a-4971-8682-7f3b59eb1a50}, !- Handle
  DOE Ref 1980-2004 - Hospital - NurseStn Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {02589c2a-e2f0-4ca6-bc37-03303307ca2a}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR,      !- Name
  ,                                       !- Default Construction Set Name
  {f9b62ced-1bd9-473c-9d02-0f6df4694b8f}, !- Default Schedule Set Name
  {e23b874f-851b-45b0-b792-c6d46c282fcb}, !- Group Rendering Name
  {079f3904-f7b5-4a43-8f94-b54daebdc2f2}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {e23b874f-851b-45b0-b792-c6d46c282fcb}, !- Handle
  Rendering Color 71,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f9b62ced-1bd9-473c-9d02-0f6df4694b8f}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7436a080-b22f-47db-a2b2-56e991e8a650}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  104.94812656292,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {fa511fca-8ed7-4b9b-9336-63bb92632883}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Lights, !- Name
  {7436a080-b22f-47db-a2b2-56e991e8a650}, !- Lights Definition Name
  {02589c2a-e2f0-4ca6-bc37-03303307ca2a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {079f3904-f7b5-4a43-8f94-b54daebdc2f2}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {21bba0bc-c182-41a8-af34-11a0085863f8}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {19a42733-38f4-404c-bc89-e584b5ea3780}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR People, !- Name
  {21bba0bc-c182-41a8-af34-11a0085863f8}, !- People Definition Name
  {02589c2a-e2f0-4ca6-bc37-03303307ca2a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {82429932-129f-49b8-8915-77fedaad4437}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Infiltration, !- Name
  {02589c2a-e2f0-4ca6-bc37-03303307ca2a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {cd4eeddb-87eb-4377-8a79-b615d33fbde9}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {47d59abb-6932-4fb4-9961-e0bfde3ce21e}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Electric Equipment, !- Name
  {cd4eeddb-87eb-4377-8a79-b615d33fbde9}, !- Electric Equipment Definition Name
  {02589c2a-e2f0-4ca6-bc37-03303307ca2a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {65cf2fbb-7589-4f9e-bee0-a839a6dfcb28}, !- Handle
  DOE Ref 1980-2004 - Hospital - OR Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {82333d9f-95df-4962-8bde-b21685d9a76b}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office,  !- Name
  ,                                       !- Default Construction Set Name
  {1799a241-12e8-4ce8-bced-bc0872e7bef0}, !- Default Schedule Set Name
  {ecaecd1f-a924-4c32-acd7-0fbc4b997fb2}, !- Group Rendering Name
  {0dba761b-6d22-4b1f-b742-d88ee93eacf5}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {ecaecd1f-a924-4c32-acd7-0fbc4b997fb2}, !- Handle
  Rendering Color 72,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1799a241-12e8-4ce8-bced-bc0872e7bef0}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9f758a19-5478-4c4b-909b-551fd5b7b57b}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  25.8333850001033,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {47d79f14-e209-4ff8-af0e-8548bf12965b}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Lights, !- Name
  {9f758a19-5478-4c4b-909b-551fd5b7b57b}, !- Lights Definition Name
  {82333d9f-95df-4962-8bde-b21685d9a76b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0dba761b-6d22-4b1f-b742-d88ee93eacf5}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {978040d4-6cbd-4836-8dbd-08c8ff28de63}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {27d097fa-7b05-410e-a490-aab581302e7f}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office People, !- Name
  {978040d4-6cbd-4836-8dbd-08c8ff28de63}, !- People Definition Name
  {82333d9f-95df-4962-8bde-b21685d9a76b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5ef4271b-25bc-4d79-96b2-3b7ef86ea4a4}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Infiltration, !- Name
  {82333d9f-95df-4962-8bde-b21685d9a76b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {32554d40-e343-43fa-901e-19717510abe2}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ac3b4321-7609-493a-8d13-56d9d7a115dc}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Electric Equipment, !- Name
  {32554d40-e343-43fa-901e-19717510abe2}, !- Electric Equipment Definition Name
  {82333d9f-95df-4962-8bde-b21685d9a76b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5766a4e5-3038-4a0f-9428-5915bb1c80ae}, !- Handle
  DOE Ref 1980-2004 - Hospital - Office Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2fe0e3b4-e1e7-44d8-aed4-2b05d30751bd}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor, !- Name
  ,                                       !- Default Construction Set Name
  {5d5124aa-a2cf-48be-a12d-cf90387af52e}, !- Default Schedule Set Name
  {29711502-5e96-4fdf-8ff5-4ab00a9ab003}, !- Group Rendering Name
  {2263b50a-7c2a-4bfa-9cc0-5d0957c24806}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatCorridor;                            !- Standards Space Type

OS:Rendering:Color,
  {29711502-5e96-4fdf-8ff5-4ab00a9ab003}, !- Handle
  Rendering Color 73,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5d5124aa-a2cf-48be-a12d-cf90387af52e}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e74c67b4-367d-4af3-af26-09da662706fb}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {73240dc5-4e0f-4f61-b7c1-a220a155a3f9}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor Lights, !- Name
  {e74c67b4-367d-4af3-af26-09da662706fb}, !- Lights Definition Name
  {2fe0e3b4-e1e7-44d8-aed4-2b05d30751bd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2263b50a-7c2a-4bfa-9cc0-5d0957c24806}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1550e74d-ddf6-47f9-bc67-1270341af0b1}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a386f89a-af9a-4111-a8ef-10a24154c600}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor People, !- Name
  {1550e74d-ddf6-47f9-bc67-1270341af0b1}, !- People Definition Name
  {2fe0e3b4-e1e7-44d8-aed4-2b05d30751bd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b442802b-9616-44ca-a321-90ce6f13b7ef}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor Infiltration, !- Name
  {2fe0e3b4-e1e7-44d8-aed4-2b05d30751bd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {5e94d3e5-7f24-44ec-beb6-5db47ed4b490}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatCorridor Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {54956589-c8e9-4760-9b07-5f1b557a26ec}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom, !- Name
  ,                                       !- Default Construction Set Name
  {0dffb712-2e9a-4603-9014-06164ff3079e}, !- Default Schedule Set Name
  {49fa320f-bbe8-4437-b16d-537818dc7fc2}, !- Group Rendering Name
  {e3bf6199-360f-45ab-b4fe-2eec3cffdf06}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:Rendering:Color,
  {49fa320f-bbe8-4437-b16d-537818dc7fc2}, !- Handle
  Rendering Color 74,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0dffb712-2e9a-4603-9014-06164ff3079e}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d1bf6cbd-4439-4026-af3e-d3c24c7ac09b}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9778ad0f-db0f-4cda-99e1-2987f28781fa}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Lights, !- Name
  {d1bf6cbd-4439-4026-af3e-d3c24c7ac09b}, !- Lights Definition Name
  {54956589-c8e9-4760-9b07-5f1b557a26ec}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e3bf6199-360f-45ab-b4fe-2eec3cffdf06}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {342c2c62-f547-4289-8269-4d278d112684}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {56330860-6ca7-4eb2-8b2c-be5add2c4fc8}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom People, !- Name
  {342c2c62-f547-4289-8269-4d278d112684}, !- People Definition Name
  {54956589-c8e9-4760-9b07-5f1b557a26ec}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8e52d7b2-9f76-4548-a067-867462f5cbea}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Infiltration, !- Name
  {54956589-c8e9-4760-9b07-5f1b557a26ec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ae504d93-1966-4386-901b-d1d8871b9146}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6e34dc4e-5068-4bee-b949-184c5f2369e1}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Electric Equipment, !- Name
  {ae504d93-1966-4386-901b-d1d8871b9146}, !- Electric Equipment Definition Name
  {54956589-c8e9-4760-9b07-5f1b557a26ec}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff3d262c-0971-4a2d-b118-4b570c143bdd}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {38270c83-a53f-4b59-8459-285c0bb00a22}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy, !- Name
  ,                                       !- Default Construction Set Name
  {52de6a6a-0a74-4628-9bdf-9243d2fcd32d}, !- Default Schedule Set Name
  {5c5bbc7d-b648-4842-bfc8-e23162cb53ee}, !- Group Rendering Name
  {d0381573-fc06-4fae-bb90-9c3195ce9867}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:Rendering:Color,
  {5c5bbc7d-b648-4842-bfc8-e23162cb53ee}, !- Handle
  Rendering Color 75,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {52de6a6a-0a74-4628-9bdf-9243d2fcd32d}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {482f5bb9-fba0-4c55-a254-392b6bb13592}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.9097760417743,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d9157fdd-5e3b-4f43-bdd7-ac2f5e3a795b}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Lights, !- Name
  {482f5bb9-fba0-4c55-a254-392b6bb13592}, !- Lights Definition Name
  {38270c83-a53f-4b59-8459-285c0bb00a22}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d0381573-fc06-4fae-bb90-9c3195ce9867}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f9c93cef-6dab-413d-a70f-3efae6c0d505}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f178fd6d-9cd9-42aa-a73b-5e50a3ac2b79}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy People, !- Name
  {f9c93cef-6dab-413d-a70f-3efae6c0d505}, !- People Definition Name
  {38270c83-a53f-4b59-8459-285c0bb00a22}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b109783e-bd57-436f-b7a1-d21318772506}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Infiltration, !- Name
  {38270c83-a53f-4b59-8459-285c0bb00a22}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {642564d8-06ad-4e53-b48d-7f3fbf33d974}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4a1d63ba-d5d8-44db-9428-bb688da268b2}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Electric Equipment, !- Name
  {642564d8-06ad-4e53-b48d-7f3fbf33d974}, !- Electric Equipment Definition Name
  {38270c83-a53f-4b59-8459-285c0bb00a22}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {30a1fed1-2b49-41b8-94ee-124e50fcdd0d}, !- Handle
  DOE Ref 1980-2004 - Hospital - PhysTherapy Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {77ffea5c-2692-4166-bf0e-9186b38d7e63}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology, !- Name
  ,                                       !- Default Construction Set Name
  {9a92027e-c5eb-4a7b-9be2-1ea8689f04ee}, !- Default Schedule Set Name
  {442cd84b-97f0-451f-94b4-1ba920937b59}, !- Group Rendering Name
  {5b3c3f8a-f371-4296-b309-0cc7b0b475c6}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {442cd84b-97f0-451f-94b4-1ba920937b59}, !- Handle
  Rendering Color 76,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9a92027e-c5eb-4a7b-9be2-1ea8689f04ee}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {acc4af7a-4cce-4f00-9c6d-4197a10aa9e3}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.7882420209285,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7d594519-0e58-4288-a8ed-e1972ff25f77}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Lights, !- Name
  {acc4af7a-4cce-4f00-9c6d-4197a10aa9e3}, !- Lights Definition Name
  {77ffea5c-2692-4166-bf0e-9186b38d7e63}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5b3c3f8a-f371-4296-b309-0cc7b0b475c6}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {dac07b4d-8595-4a15-a853-5fe795a30bb7}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0fc485d8-fffa-4cee-a787-be7e4765476a}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology People, !- Name
  {dac07b4d-8595-4a15-a853-5fe795a30bb7}, !- People Definition Name
  {77ffea5c-2692-4166-bf0e-9186b38d7e63}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {600946a6-4464-4b36-85d5-60e070857d7c}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Infiltration, !- Name
  {77ffea5c-2692-4166-bf0e-9186b38d7e63}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3211d9fc-078b-452d-a68c-a635fbc21cd1}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {46b13fc3-9c5c-4ba1-9d69-1fab3398d8d9}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Electric Equipment, !- Name
  {3211d9fc-078b-452d-a68c-a635fbc21cd1}, !- Electric Equipment Definition Name
  {77ffea5c-2692-4166-bf0e-9186b38d7e63}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc9bcd9b-d163-4aa8-b33a-f5b9d6a9c863}, !- Handle
  DOE Ref 1980-2004 - Hospital - Radiology Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1f4c9ae6-7df4-47b6-b2bd-e98b8b9b5f1c}, !- Handle
  DOE Ref 2004 - Hospital - Corridor,     !- Name
  ,                                       !- Default Construction Set Name
  {220fd080-d789-41aa-803b-d286f14c1706}, !- Default Schedule Set Name
  {beab8ce2-c833-4d04-a0b8-1d4e30b76441}, !- Group Rendering Name
  {783fa882-7624-456a-be14-42774bece4ac}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {beab8ce2-c833-4d04-a0b8-1d4e30b76441}, !- Handle
  Rendering Color 77,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {220fd080-d789-41aa-803b-d286f14c1706}, !- Handle
  DOE Ref 2004 - Hospital - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a786e4e6-8acf-411d-89d2-6710d8cc8718}, !- Handle
  DOE Ref 2004 - Hospital - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b8c02e07-e616-4b09-8e48-7fdd050b2b24}, !- Handle
  DOE Ref 2004 - Hospital - Corridor Lights, !- Name
  {a786e4e6-8acf-411d-89d2-6710d8cc8718}, !- Lights Definition Name
  {1f4c9ae6-7df4-47b6-b2bd-e98b8b9b5f1c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {783fa882-7624-456a-be14-42774bece4ac}, !- Handle
  DOE Ref 2004 - Hospital - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {210d01da-56a5-4a81-9630-aa339061ae07}, !- Handle
  DOE Ref 2004 - Hospital - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {32438b86-8fc3-498a-af3d-02849683976a}, !- Handle
  DOE Ref 2004 - Hospital - Corridor People, !- Name
  {210d01da-56a5-4a81-9630-aa339061ae07}, !- People Definition Name
  {1f4c9ae6-7df4-47b6-b2bd-e98b8b9b5f1c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {797d951f-2480-4294-89fd-6590f663ac67}, !- Handle
  DOE Ref 2004 - Hospital - Corridor Infiltration, !- Name
  {1f4c9ae6-7df4-47b6-b2bd-e98b8b9b5f1c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {13954f8f-d6bb-4e12-a7a8-968704bbe825}, !- Handle
  DOE Ref 2004 - Hospital - Corridor Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0c723e22-ccb7-41c6-a06d-0f7be36067b5}, !- Handle
  DOE Ref 2004 - Hospital - Dining,       !- Name
  ,                                       !- Default Construction Set Name
  {6ade4602-1195-4df0-90b1-8a87a28a45a7}, !- Default Schedule Set Name
  {c642bb85-ce89-4fe0-b925-967b886b0a38}, !- Group Rendering Name
  {7f991d6f-25a2-47f1-ba30-4fe9b70fcfff}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {c642bb85-ce89-4fe0-b925-967b886b0a38}, !- Handle
  Rendering Color 78,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6ade4602-1195-4df0-90b1-8a87a28a45a7}, !- Handle
  DOE Ref 2004 - Hospital - Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4000a89b-07d3-4d42-8ffc-f5a4763f7fcb}, !- Handle
  DOE Ref 2004 - Hospital - Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9e3b6303-c8f8-4cac-9b79-e30f547ed188}, !- Handle
  DOE Ref 2004 - Hospital - Dining Lights, !- Name
  {4000a89b-07d3-4d42-8ffc-f5a4763f7fcb}, !- Lights Definition Name
  {0c723e22-ccb7-41c6-a06d-0f7be36067b5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7f991d6f-25a2-47f1-ba30-4fe9b70fcfff}, !- Handle
  DOE Ref 2004 - Hospital - Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b5158869-3fa9-4df7-92e5-4f162f744066}, !- Handle
  DOE Ref 2004 - Hospital - Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ad7340f7-e2d3-4824-8ef2-c12fbc2008f5}, !- Handle
  DOE Ref 2004 - Hospital - Dining People, !- Name
  {b5158869-3fa9-4df7-92e5-4f162f744066}, !- People Definition Name
  {0c723e22-ccb7-41c6-a06d-0f7be36067b5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c30a3cae-332c-4dd4-ba00-40b88d767cc5}, !- Handle
  DOE Ref 2004 - Hospital - Dining Infiltration, !- Name
  {0c723e22-ccb7-41c6-a06d-0f7be36067b5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {285aa34b-cfbf-48ba-96b6-f160b15f326f}, !- Handle
  DOE Ref 2004 - Hospital - Dining Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6831941a-6b4c-456d-929a-fb5fde161021}, !- Handle
  DOE Ref 2004 - Hospital - Dining Electric Equipment, !- Name
  {285aa34b-cfbf-48ba-96b6-f160b15f326f}, !- Electric Equipment Definition Name
  {0c723e22-ccb7-41c6-a06d-0f7be36067b5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {66f28c70-4797-49ca-985b-4f64605f3032}, !- Handle
  DOE Ref 2004 - Hospital - Dining Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b5d50ff1-2f3f-44dc-b4c9-a26f8caafc96}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam,      !- Name
  ,                                       !- Default Construction Set Name
  {dbf67807-b3b4-401f-8c3c-8d06121e560f}, !- Default Schedule Set Name
  {5a62524a-848f-4f2c-92a4-75d20cdf34c2}, !- Group Rendering Name
  {9d159a0f-9ecc-451f-b267-7a79288f4dea}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Exam;                                !- Standards Space Type

OS:Rendering:Color,
  {5a62524a-848f-4f2c-92a4-75d20cdf34c2}, !- Handle
  Rendering Color 79,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {dbf67807-b3b4-401f-8c3c-8d06121e560f}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {51e8cc0a-b4ea-4271-b8a4-693895698bd8}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {48f13e8e-bc52-47d6-9b96-0414bc9228e1}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Lights, !- Name
  {51e8cc0a-b4ea-4271-b8a4-693895698bd8}, !- Lights Definition Name
  {b5d50ff1-2f3f-44dc-b4c9-a26f8caafc96}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9d159a0f-9ecc-451f-b267-7a79288f4dea}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {515788ed-ad18-4019-808d-1f6a856bdffc}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {29a8f3af-edf3-463e-aec5-fb13b3b8ff61}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam People, !- Name
  {515788ed-ad18-4019-808d-1f6a856bdffc}, !- People Definition Name
  {b5d50ff1-2f3f-44dc-b4c9-a26f8caafc96}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {afab31dd-3cae-462d-b202-cc13ffd8e498}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Infiltration, !- Name
  {b5d50ff1-2f3f-44dc-b4c9-a26f8caafc96}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3dd6c694-2438-4b5b-bc7c-f87332f8e321}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {440dea0b-0a7c-4dae-aa26-52cc0fa63c6d}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Electric Equipment, !- Name
  {3dd6c694-2438-4b5b-bc7c-f87332f8e321}, !- Electric Equipment Definition Name
  {b5d50ff1-2f3f-44dc-b4c9-a26f8caafc96}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {49aa39b4-cb3b-40e1-b10e-8c787160a52d}, !- Handle
  DOE Ref 2004 - Hospital - ER_Exam Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {61776cd1-94d0-4af0-adc4-fb20d5597ce0}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn,  !- Name
  ,                                       !- Default Construction Set Name
  {a1ccc1d7-128f-49a1-9d7f-2615095d8394}, !- Default Schedule Set Name
  {561ff192-0908-41e6-a111-8fa5aca0502d}, !- Group Rendering Name
  {9d3da4e8-3ace-4618-84db-6b3fc8f3af3e}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_NurseStn;                            !- Standards Space Type

OS:Rendering:Color,
  {561ff192-0908-41e6-a111-8fa5aca0502d}, !- Handle
  Rendering Color 80,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a1ccc1d7-128f-49a1-9d7f-2615095d8394}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {148c13c8-ed64-4984-b7b9-0ddec638c6c9}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ac91576c-d777-4b02-ab25-de8c3d5f219a}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Lights, !- Name
  {148c13c8-ed64-4984-b7b9-0ddec638c6c9}, !- Lights Definition Name
  {61776cd1-94d0-4af0-adc4-fb20d5597ce0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9d3da4e8-3ace-4618-84db-6b3fc8f3af3e}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c3bbdff7-20ac-4847-87e2-3ead40867fe3}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0672744401044358,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fb88304f-e7dd-4c54-997f-d491ddb05faa}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn People, !- Name
  {c3bbdff7-20ac-4847-87e2-3ead40867fe3}, !- People Definition Name
  {61776cd1-94d0-4af0-adc4-fb20d5597ce0}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {01e5964e-91dd-457c-b3c1-e2afb63ac169}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Infiltration, !- Name
  {61776cd1-94d0-4af0-adc4-fb20d5597ce0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e04e672e-77b7-43ec-9573-985af20f9810}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6d53f9bb-20e9-4a5b-a6bb-198432a09e5f}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Electric Equipment, !- Name
  {e04e672e-77b7-43ec-9573-985af20f9810}, !- Electric Equipment Definition Name
  {61776cd1-94d0-4af0-adc4-fb20d5597ce0}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a93d72b-183e-4807-9aa6-204abbc617c5}, !- Handle
  DOE Ref 2004 - Hospital - ER_NurseStn Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3b2d4905-b6da-4d5d-addd-4e444bdf9497}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma,    !- Name
  ,                                       !- Default Construction Set Name
  {3a2666a1-278b-44b2-9837-1a4b815c22c1}, !- Default Schedule Set Name
  {a91225a6-cf24-42d1-9d0a-9cfda0e475c9}, !- Group Rendering Name
  {0b33eafd-7e26-439b-8ed3-16b1f6212d45}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Trauma;                              !- Standards Space Type

OS:Rendering:Color,
  {a91225a6-cf24-42d1-9d0a-9cfda0e475c9}, !- Handle
  Rendering Color 81,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3a2666a1-278b-44b2-9837-1a4b815c22c1}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {45009c0d-e0b8-48f8-b7fa-cd10df812fbf}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bd375b16-732e-4b7d-a6e6-8491cffff5b2}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Lights, !- Name
  {45009c0d-e0b8-48f8-b7fa-cd10df812fbf}, !- Lights Definition Name
  {3b2d4905-b6da-4d5d-addd-4e444bdf9497}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0b33eafd-7e26-439b-8ed3-16b1f6212d45}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {23f872d5-9985-4f58-8f34-7869939040dd}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5ac813a4-5083-49b8-9a9d-35bb55945861}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma People, !- Name
  {23f872d5-9985-4f58-8f34-7869939040dd}, !- People Definition Name
  {3b2d4905-b6da-4d5d-addd-4e444bdf9497}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {36c9ca60-b2b0-4d53-9551-03c31d097764}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Infiltration, !- Name
  {3b2d4905-b6da-4d5d-addd-4e444bdf9497}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3d3533da-99ab-4204-b1ee-7eefd9099f74}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {10106228-9ee9-40e0-80c7-cc94595aeb6e}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Electric Equipment, !- Name
  {3d3533da-99ab-4204-b1ee-7eefd9099f74}, !- Electric Equipment Definition Name
  {3b2d4905-b6da-4d5d-addd-4e444bdf9497}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {59b4cc40-4a4a-4e21-81e4-1851eb462f19}, !- Handle
  DOE Ref 2004 - Hospital - ER_Trauma Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {34febf76-f028-4615-a891-b0b64c09b4a6}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage,    !- Name
  ,                                       !- Default Construction Set Name
  {fb67c305-0e9d-4710-a550-5fee4ab7049a}, !- Default Schedule Set Name
  {d7efa2f8-fb53-4c03-bb74-33168f890755}, !- Group Rendering Name
  {08f7fd63-5ca4-4f95-ba63-2d2468ae212b}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Triage;                              !- Standards Space Type

OS:Rendering:Color,
  {d7efa2f8-fb53-4c03-bb74-33168f890755}, !- Handle
  Rendering Color 82,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fb67c305-0e9d-4710-a550-5fee4ab7049a}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6f1cf8d1-597a-429d-9854-af7a399410ad}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e4190c87-036f-4097-9ae4-dd1667585713}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Lights, !- Name
  {6f1cf8d1-597a-429d-9854-af7a399410ad}, !- Lights Definition Name
  {34febf76-f028-4615-a891-b0b64c09b4a6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {08f7fd63-5ca4-4f95-ba63-2d2468ae212b}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {276182c5-c6d4-4570-a76c-8da55eec73a5}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0651455e-b9f6-4281-9e5e-38cac2474e7b}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage People, !- Name
  {276182c5-c6d4-4570-a76c-8da55eec73a5}, !- People Definition Name
  {34febf76-f028-4615-a891-b0b64c09b4a6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {87b6536f-46a2-4a41-8665-6765f9d63b81}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Infiltration, !- Name
  {34febf76-f028-4615-a891-b0b64c09b4a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {80cdf770-4cdc-485b-807f-0d68c8b54a7e}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9cb2a7ed-7ab7-4f55-8440-6b1953c56e13}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Electric Equipment, !- Name
  {80cdf770-4cdc-485b-807f-0d68c8b54a7e}, !- Electric Equipment Definition Name
  {34febf76-f028-4615-a891-b0b64c09b4a6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9cb4bcc1-61b1-48da-92fd-1d8680649542}, !- Handle
  DOE Ref 2004 - Hospital - ER_Triage Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {59d56b59-9374-4eec-92fa-a4d5dc8d5df7}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn, !- Name
  ,                                       !- Default Construction Set Name
  {cf8c4f85-c805-430c-b4ef-d46206dde215}, !- Default Schedule Set Name
  {23c10472-9448-4ef6-90bc-bada2e99adfa}, !- Group Rendering Name
  {44178a77-63af-45be-850a-339493465027}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_NurseStn;                           !- Standards Space Type

OS:Rendering:Color,
  {23c10472-9448-4ef6-90bc-bada2e99adfa}, !- Handle
  Rendering Color 83,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cf8c4f85-c805-430c-b4ef-d46206dde215}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fe53e811-ebfc-4d6b-9649-5ebf594fef1c}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b91b96dc-9e9d-4125-89b8-e7ec01dfbbce}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Lights, !- Name
  {fe53e811-ebfc-4d6b-9649-5ebf594fef1c}, !- Lights Definition Name
  {59d56b59-9374-4eec-92fa-a4d5dc8d5df7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {44178a77-63af-45be-850a-339493465027}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f6a6aac2-521f-45e5-90c1-a0c5841a1765}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {25dabfd2-3236-40a4-8d0b-419878723708}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn People, !- Name
  {f6a6aac2-521f-45e5-90c1-a0c5841a1765}, !- People Definition Name
  {59d56b59-9374-4eec-92fa-a4d5dc8d5df7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {dd80afe5-b3bd-4a60-85e3-84e14db10583}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Infiltration, !- Name
  {59d56b59-9374-4eec-92fa-a4d5dc8d5df7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b20523e1-1120-4de6-af9c-470314de0e7d}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bbc301e3-f224-4e03-aa9d-cf099ed2703f}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Electric Equipment, !- Name
  {b20523e1-1120-4de6-af9c-470314de0e7d}, !- Electric Equipment Definition Name
  {59d56b59-9374-4eec-92fa-a4d5dc8d5df7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {71f0a198-2c46-4d56-8268-a91ac7d1497a}, !- Handle
  DOE Ref 2004 - Hospital - ICU_NurseStn Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e399a772-b16b-4898-bf3a-38ebee294d7c}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open,     !- Name
  ,                                       !- Default Construction Set Name
  {abb5dda4-7c52-4a77-99e3-4935ff824638}, !- Default Schedule Set Name
  {06ac7206-b8e4-4608-9a8a-87c322ffac0a}, !- Group Rendering Name
  {c33ff00c-78aa-4e65-9cc3-c31ffcab2244}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_Open;                               !- Standards Space Type

OS:Rendering:Color,
  {06ac7206-b8e4-4608-9a8a-87c322ffac0a}, !- Handle
  Rendering Color 84,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {abb5dda4-7c52-4a77-99e3-4935ff824638}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1d472d23-006e-4b92-97cf-080fccae9eb5}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ce513925-0786-4f7c-b12f-4008c86566eb}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Lights, !- Name
  {1d472d23-006e-4b92-97cf-080fccae9eb5}, !- Lights Definition Name
  {e399a772-b16b-4898-bf3a-38ebee294d7c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c33ff00c-78aa-4e65-9cc3-c31ffcab2244}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b0b0c69a-080f-48de-9aef-bb7699f54af8}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ba75ee54-d89b-4f79-a98c-114f034ff9ca}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open People, !- Name
  {b0b0c69a-080f-48de-9aef-bb7699f54af8}, !- People Definition Name
  {e399a772-b16b-4898-bf3a-38ebee294d7c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a1e53230-240d-4a40-a766-9424ede8cfc7}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Infiltration, !- Name
  {e399a772-b16b-4898-bf3a-38ebee294d7c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {db1a072a-2a19-4545-ab1e-dc70ee522a80}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1c83ba22-8e03-4060-9763-9ec891840632}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Electric Equipment, !- Name
  {db1a072a-2a19-4545-ab1e-dc70ee522a80}, !- Electric Equipment Definition Name
  {e399a772-b16b-4898-bf3a-38ebee294d7c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e50d8e0-00ad-4123-a165-e1eff6f57177}, !- Handle
  DOE Ref 2004 - Hospital - ICU_Open Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f5abc37c-dba4-402b-82bc-ae1ffe62fbff}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm,    !- Name
  ,                                       !- Default Construction Set Name
  {919757f8-e15c-4e48-829c-24a09762cbf7}, !- Default Schedule Set Name
  {18b5c9cf-3960-471e-bc3c-4cfff6669ea3}, !- Group Rendering Name
  {580dc4d6-0711-4e54-908d-b4021841f344}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_PatRm;                              !- Standards Space Type

OS:Rendering:Color,
  {18b5c9cf-3960-471e-bc3c-4cfff6669ea3}, !- Handle
  Rendering Color 85,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {919757f8-e15c-4e48-829c-24a09762cbf7}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {591dcafe-1c98-410f-b22f-c32cfbe825f1}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8797acb0-50b0-45ab-a178-78c8cee0edd2}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Lights, !- Name
  {591dcafe-1c98-410f-b22f-c32cfbe825f1}, !- Lights Definition Name
  {f5abc37c-dba4-402b-82bc-ae1ffe62fbff}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {580dc4d6-0711-4e54-908d-b4021841f344}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1d535385-2e02-4ae6-b47e-8a09610d568e}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {24a9ca6a-a8e8-49eb-8e49-ee79912dc0cc}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm People, !- Name
  {1d535385-2e02-4ae6-b47e-8a09610d568e}, !- People Definition Name
  {f5abc37c-dba4-402b-82bc-ae1ffe62fbff}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {064e20b9-9412-4eac-b4d3-cd276c4241d0}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Infiltration, !- Name
  {f5abc37c-dba4-402b-82bc-ae1ffe62fbff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9bd2ab88-3e6f-4234-922e-9c03fff3e73e}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {46883580-cfe7-4ae4-a19b-62a397585a24}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Electric Equipment, !- Name
  {9bd2ab88-3e6f-4234-922e-9c03fff3e73e}, !- Electric Equipment Definition Name
  {f5abc37c-dba4-402b-82bc-ae1ffe62fbff}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdde1068-40b2-48d0-96a8-a7476e64379b}, !- Handle
  DOE Ref 2004 - Hospital - ICU_PatRm Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ec444a0f-68b1-4cf4-93e6-a9f3cbb7db0b}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen,      !- Name
  ,                                       !- Default Construction Set Name
  {cbdc0229-c70e-45df-b46c-1418862edbc5}, !- Default Schedule Set Name
  {f789423d-a7ec-47b8-b981-343c1bec912f}, !- Group Rendering Name
  {1b9a181a-9c93-4950-b7ed-91b921076ea0}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {f789423d-a7ec-47b8-b981-343c1bec912f}, !- Handle
  Rendering Color 86,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cbdc0229-c70e-45df-b46c-1418862edbc5}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  {a12939b9-10f7-48b6-bde1-9dd8a97d90e8}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {44348788-9bfa-4af7-bd2e-e311caa51a8b}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9702f3c1-6bc1-47e5-9940-e856d134a0ca}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Lights, !- Name
  {44348788-9bfa-4af7-bd2e-e311caa51a8b}, !- Lights Definition Name
  {ec444a0f-68b1-4cf4-93e6-a9f3cbb7db0b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1b9a181a-9c93-4950-b7ed-91b921076ea0}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {19d646b7-a907-4b7f-afcf-1dd31341df6b}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2e2e5da8-2c69-4fe3-9464-811697290bf0}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen People, !- Name
  {19d646b7-a907-4b7f-afcf-1dd31341df6b}, !- People Definition Name
  {ec444a0f-68b1-4cf4-93e6-a9f3cbb7db0b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {15a1ff12-e14c-4322-b58e-74aa54de2702}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Infiltration, !- Name
  {ec444a0f-68b1-4cf4-93e6-a9f3cbb7db0b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3c7eb823-a406-48ca-b53d-b575faa667ec}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {60563e41-fd29-421b-88c9-d27f1f852dd1}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Electric Equipment, !- Name
  {3c7eb823-a406-48ca-b53d-b575faa667ec}, !- Electric Equipment Definition Name
  {ec444a0f-68b1-4cf4-93e6-a9f3cbb7db0b}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {e8ceb628-8d6f-46e9-8575-acb4d1592cc7}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  305.048925047597,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {dd3e03a6-e57f-46c4-8ebd-ab051cf670f7}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Gas Equipment, !- Name
  {e8ceb628-8d6f-46e9-8575-acb4d1592cc7}, !- Gas Equipment Definition Name
  {ec444a0f-68b1-4cf4-93e6-a9f3cbb7db0b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a118a6e5-f13c-44b9-9138-292030e7ed9b}, !- Handle
  DOE Ref 2004 - Hospital - Kitchen Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {aa26fa3b-a83c-40af-9150-0afa35cf3ba0}, !- Handle
  DOE Ref 2004 - Hospital - Lab,          !- Name
  ,                                       !- Default Construction Set Name
  {592aef3f-114e-4eef-a4b4-9ce7022bb10a}, !- Default Schedule Set Name
  {7ef9e1a9-6166-4ee6-a13a-7f22a0a8f3ff}, !- Group Rendering Name
  {2f83a7e3-ccee-4a06-b6b3-136d76fe0446}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lab;                                    !- Standards Space Type

OS:Rendering:Color,
  {7ef9e1a9-6166-4ee6-a13a-7f22a0a8f3ff}, !- Handle
  Rendering Color 87,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {592aef3f-114e-4eef-a4b4-9ce7022bb10a}, !- Handle
  DOE Ref 2004 - Hospital - Lab Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a7df5b88-d7a7-4c96-8e6d-18ed54893755}, !- Handle
  DOE Ref 2004 - Hospital - Lab Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ff2e6376-a374-4585-980e-d955410335eb}, !- Handle
  DOE Ref 2004 - Hospital - Lab Lights,   !- Name
  {a7df5b88-d7a7-4c96-8e6d-18ed54893755}, !- Lights Definition Name
  {aa26fa3b-a83c-40af-9150-0afa35cf3ba0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2f83a7e3-ccee-4a06-b6b3-136d76fe0446}, !- Handle
  DOE Ref 2004 - Hospital - Lab Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7e853b1d-8bce-48b0-bc4f-ab60625aa311}, !- Handle
  DOE Ref 2004 - Hospital - Lab People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {70ed3b4d-af53-4ff1-a1b2-0d21d3cabc53}, !- Handle
  DOE Ref 2004 - Hospital - Lab People,   !- Name
  {7e853b1d-8bce-48b0-bc4f-ab60625aa311}, !- People Definition Name
  {aa26fa3b-a83c-40af-9150-0afa35cf3ba0}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {275daaf3-b945-49f2-8a88-05655799b323}, !- Handle
  DOE Ref 2004 - Hospital - Lab Infiltration, !- Name
  {aa26fa3b-a83c-40af-9150-0afa35cf3ba0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {32e4cf8e-b005-42e2-b47b-90714643fe5d}, !- Handle
  DOE Ref 2004 - Hospital - Lab Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {90232e1d-3147-4dc3-b5e5-9a553271216a}, !- Handle
  DOE Ref 2004 - Hospital - Lab Electric Equipment, !- Name
  {32e4cf8e-b005-42e2-b47b-90714643fe5d}, !- Electric Equipment Definition Name
  {aa26fa3b-a83c-40af-9150-0afa35cf3ba0}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd2f7356-071b-4b9c-ae95-b331f1708658}, !- Handle
  DOE Ref 2004 - Hospital - Lab Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {89b57d82-0ffe-48fb-9d92-29b68bffcf0e}, !- Handle
  DOE Ref 2004 - Hospital - Lobby,        !- Name
  ,                                       !- Default Construction Set Name
  {cc3de068-79a9-49d8-af6a-0eca82f34398}, !- Default Schedule Set Name
  {41797c66-cf2b-470c-a86d-2569c12a87b0}, !- Group Rendering Name
  {88b6e546-1f84-40ea-9800-c67bb10399fc}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {41797c66-cf2b-470c-a86d-2569c12a87b0}, !- Handle
  Rendering Color 88,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cc3de068-79a9-49d8-af6a-0eca82f34398}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1ecc14f2-bd56-4df2-81f3-0651fa4f53a1}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e83265a1-6e24-4512-b683-ffad9258b854}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Lights, !- Name
  {1ecc14f2-bd56-4df2-81f3-0651fa4f53a1}, !- Lights Definition Name
  {89b57d82-0ffe-48fb-9d92-29b68bffcf0e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {88b6e546-1f84-40ea-9800-c67bb10399fc}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e5252531-ba34-4bea-8d77-5009dce9ef50}, !- Handle
  DOE Ref 2004 - Hospital - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {93b0e98b-aeda-40b6-9593-6bf167651597}, !- Handle
  DOE Ref 2004 - Hospital - Lobby People, !- Name
  {e5252531-ba34-4bea-8d77-5009dce9ef50}, !- People Definition Name
  {89b57d82-0ffe-48fb-9d92-29b68bffcf0e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {63e9ea1b-83c4-4454-97de-91767f17ea76}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Infiltration, !- Name
  {89b57d82-0ffe-48fb-9d92-29b68bffcf0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2e78b010-c336-4850-b962-a409d889cde1}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {20edae66-3b5f-4485-96b9-e8993949d559}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Electric Equipment, !- Name
  {2e78b010-c336-4850-b962-a409d889cde1}, !- Electric Equipment Definition Name
  {89b57d82-0ffe-48fb-9d92-29b68bffcf0e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {73d2542e-6321-4ef7-a448-ef09e569fefa}, !- Handle
  DOE Ref 2004 - Hospital - Lobby Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d7fdccce-6778-4966-82ad-bd2bce25c4dd}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn,     !- Name
  ,                                       !- Default Construction Set Name
  {37d50fe2-1177-4db8-91d1-348aa4dac20a}, !- Default Schedule Set Name
  {709449e6-b562-404c-8647-85c62bba9a5b}, !- Group Rendering Name
  {f0f0e691-e58d-4a6a-8a2a-67387e94383f}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  NurseStn;                               !- Standards Space Type

OS:Rendering:Color,
  {709449e6-b562-404c-8647-85c62bba9a5b}, !- Handle
  Rendering Color 89,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {37d50fe2-1177-4db8-91d1-348aa4dac20a}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {78421fa8-1b99-4a21-b6f4-19a82a180849}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {93710f22-7715-44c0-a42e-6aa1b3ff5b89}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Lights, !- Name
  {78421fa8-1b99-4a21-b6f4-19a82a180849}, !- Lights Definition Name
  {d7fdccce-6778-4966-82ad-bd2bce25c4dd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f0f0e691-e58d-4a6a-8a2a-67387e94383f}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {24c432e9-1e53-4c25-84a8-f1696f2434e4}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {37ea97c3-d956-4a12-b0a7-1a6084849a9c}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn People, !- Name
  {24c432e9-1e53-4c25-84a8-f1696f2434e4}, !- People Definition Name
  {d7fdccce-6778-4966-82ad-bd2bce25c4dd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0306ebd8-9cfb-4007-b82a-057830bce78e}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Infiltration, !- Name
  {d7fdccce-6778-4966-82ad-bd2bce25c4dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b95f9d64-7547-4058-aca9-cf5fbcf1df9f}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7c3d9337-9f36-4482-b318-c1f5e267e484}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Electric Equipment, !- Name
  {b95f9d64-7547-4058-aca9-cf5fbcf1df9f}, !- Electric Equipment Definition Name
  {d7fdccce-6778-4966-82ad-bd2bce25c4dd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a2c875b-7ec9-40a8-8701-af27949b9f6a}, !- Handle
  DOE Ref 2004 - Hospital - NurseStn Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bc9bbe61-92b3-4764-b8cb-03ea99a4a9fa}, !- Handle
  DOE Ref 2004 - Hospital - OR,           !- Name
  ,                                       !- Default Construction Set Name
  {ce8b58f8-e1ed-40d5-83a3-318b1575e5fc}, !- Default Schedule Set Name
  {c9923192-00a3-4382-90e4-24700de0abba}, !- Group Rendering Name
  {3035717e-6988-4067-a5c1-c55fa6913f6d}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {c9923192-00a3-4382-90e4-24700de0abba}, !- Handle
  Rendering Color 90,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ce8b58f8-e1ed-40d5-83a3-318b1575e5fc}, !- Handle
  DOE Ref 2004 - Hospital - OR Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {96e415d8-5be2-45b0-b2a4-9f90edac8c63}, !- Handle
  DOE Ref 2004 - Hospital - OR Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6806029167614,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cded1450-ac47-4f83-9e85-cb86bd205fcf}, !- Handle
  DOE Ref 2004 - Hospital - OR Lights,    !- Name
  {96e415d8-5be2-45b0-b2a4-9f90edac8c63}, !- Lights Definition Name
  {bc9bbe61-92b3-4764-b8cb-03ea99a4a9fa}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3035717e-6988-4067-a5c1-c55fa6913f6d}, !- Handle
  DOE Ref 2004 - Hospital - OR Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {11f623e2-c469-422e-85a8-f0cd30cf92fd}, !- Handle
  DOE Ref 2004 - Hospital - OR People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e4b6f1cb-4bf0-4d52-9de7-fb68e83d3279}, !- Handle
  DOE Ref 2004 - Hospital - OR People,    !- Name
  {11f623e2-c469-422e-85a8-f0cd30cf92fd}, !- People Definition Name
  {bc9bbe61-92b3-4764-b8cb-03ea99a4a9fa}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {406a8dfe-3ae7-4633-89c9-329656e084d7}, !- Handle
  DOE Ref 2004 - Hospital - OR Infiltration, !- Name
  {bc9bbe61-92b3-4764-b8cb-03ea99a4a9fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ca02c4fc-8c4a-420b-8def-88ffa26778a2}, !- Handle
  DOE Ref 2004 - Hospital - OR Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d7195847-7534-48f3-b14b-070c276ae002}, !- Handle
  DOE Ref 2004 - Hospital - OR Electric Equipment, !- Name
  {ca02c4fc-8c4a-420b-8def-88ffa26778a2}, !- Electric Equipment Definition Name
  {bc9bbe61-92b3-4764-b8cb-03ea99a4a9fa}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e752083a-6b54-49ec-8ae8-ec12ea4610a8}, !- Handle
  DOE Ref 2004 - Hospital - OR Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f03c2d9d-7172-4291-aa0c-8b51bd93413e}, !- Handle
  DOE Ref 2004 - Hospital - Office,       !- Name
  ,                                       !- Default Construction Set Name
  {95db30a5-6fe3-4205-adce-75c54378994c}, !- Default Schedule Set Name
  {55104d3e-ee79-4f93-b45e-5979230a4c8f}, !- Group Rendering Name
  {7566125c-81b3-4e79-b61f-adee47070ef6}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {55104d3e-ee79-4f93-b45e-5979230a4c8f}, !- Handle
  Rendering Color 91,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {95db30a5-6fe3-4205-adce-75c54378994c}, !- Handle
  DOE Ref 2004 - Hospital - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {078413c0-989f-4f3d-8554-096e6076b453}, !- Handle
  DOE Ref 2004 - Hospital - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {323eaa19-e262-41f6-ac78-2e09d075b5b0}, !- Handle
  DOE Ref 2004 - Hospital - Office Lights, !- Name
  {078413c0-989f-4f3d-8554-096e6076b453}, !- Lights Definition Name
  {f03c2d9d-7172-4291-aa0c-8b51bd93413e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7566125c-81b3-4e79-b61f-adee47070ef6}, !- Handle
  DOE Ref 2004 - Hospital - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e54b242c-a7e6-4ddd-b55a-0c4989df4f9d}, !- Handle
  DOE Ref 2004 - Hospital - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1f714328-4f76-4813-be4d-43fba51026e9}, !- Handle
  DOE Ref 2004 - Hospital - Office People, !- Name
  {e54b242c-a7e6-4ddd-b55a-0c4989df4f9d}, !- People Definition Name
  {f03c2d9d-7172-4291-aa0c-8b51bd93413e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {db0501ce-db49-4bc3-92be-377efdf5a83b}, !- Handle
  DOE Ref 2004 - Hospital - Office Infiltration, !- Name
  {f03c2d9d-7172-4291-aa0c-8b51bd93413e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {dfef2fb5-bf80-4b5d-8da1-834eff978c1b}, !- Handle
  DOE Ref 2004 - Hospital - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {07e6a9cb-aa65-4838-b581-9ad73d7011ec}, !- Handle
  DOE Ref 2004 - Hospital - Office Electric Equipment, !- Name
  {dfef2fb5-bf80-4b5d-8da1-834eff978c1b}, !- Electric Equipment Definition Name
  {f03c2d9d-7172-4291-aa0c-8b51bd93413e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bad6bc4-d2ce-434c-82b4-764e5c8f3891}, !- Handle
  DOE Ref 2004 - Hospital - Office Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {593d2e3d-0906-4d59-b81a-871abfea0a4e}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor,  !- Name
  ,                                       !- Default Construction Set Name
  {1093fe16-b5ae-49b8-8387-0e8f9f6c15e3}, !- Default Schedule Set Name
  {6b0c9ecf-0557-4a12-b9c6-2f90ddf26eaf}, !- Group Rendering Name
  {4637ac3b-4e11-4f60-a56d-1d33ff4ebfb0}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatCorridor;                            !- Standards Space Type

OS:Rendering:Color,
  {6b0c9ecf-0557-4a12-b9c6-2f90ddf26eaf}, !- Handle
  Rendering Color 92,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1093fe16-b5ae-49b8-8387-0e8f9f6c15e3}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {150e1a87-3c36-4bc8-95de-52b70e8ba1f0}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {eb1b8e87-fcb9-4e1c-aa06-d19aa345799d}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor Lights, !- Name
  {150e1a87-3c36-4bc8-95de-52b70e8ba1f0}, !- Lights Definition Name
  {593d2e3d-0906-4d59-b81a-871abfea0a4e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4637ac3b-4e11-4f60-a56d-1d33ff4ebfb0}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {295e4dba-8849-474f-a683-ea04ccc962cd}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {da533e29-c444-4103-b988-921601c8fddc}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor People, !- Name
  {295e4dba-8849-474f-a683-ea04ccc962cd}, !- People Definition Name
  {593d2e3d-0906-4d59-b81a-871abfea0a4e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {78adb75d-d403-4fb7-b34a-09bbb12876f9}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor Infiltration, !- Name
  {593d2e3d-0906-4d59-b81a-871abfea0a4e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {f07ea9ec-a352-4a1f-930d-c07de73a9ea9}, !- Handle
  DOE Ref 2004 - Hospital - PatCorridor Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9e8442e9-a251-4d38-bdac-0cb00f423bd7}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom,      !- Name
  ,                                       !- Default Construction Set Name
  {f104c3b7-37de-4826-a10d-74ea4f952873}, !- Default Schedule Set Name
  {f77111d3-2df0-4f2e-827d-b1b222d21062}, !- Group Rendering Name
  {5816f276-cd14-443a-8bd8-4e127368ebc5}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:Rendering:Color,
  {f77111d3-2df0-4f2e-827d-b1b222d21062}, !- Handle
  Rendering Color 93,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f104c3b7-37de-4826-a10d-74ea4f952873}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5bdf74ed-fc0a-4bf8-9ddb-5f1d945ba670}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c2ceed02-6541-45d2-9ab6-cc8c56abe650}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Lights, !- Name
  {5bdf74ed-fc0a-4bf8-9ddb-5f1d945ba670}, !- Lights Definition Name
  {9e8442e9-a251-4d38-bdac-0cb00f423bd7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5816f276-cd14-443a-8bd8-4e127368ebc5}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {78620a58-f5c9-4a27-b010-0e0c449bfbda}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {40e06d91-24d4-42f9-97ab-05ad200a9dad}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom People, !- Name
  {78620a58-f5c9-4a27-b010-0e0c449bfbda}, !- People Definition Name
  {9e8442e9-a251-4d38-bdac-0cb00f423bd7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {20a70898-858f-4818-9315-388d290be330}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Infiltration, !- Name
  {9e8442e9-a251-4d38-bdac-0cb00f423bd7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b0e70027-a27d-4520-b922-4c4c098d52ef}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d7ab933c-661e-4bc6-a33f-cf0ec5626166}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Electric Equipment, !- Name
  {b0e70027-a27d-4520-b922-4c4c098d52ef}, !- Electric Equipment Definition Name
  {9e8442e9-a251-4d38-bdac-0cb00f423bd7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6322aea-8073-4061-87cc-12516dec64a4}, !- Handle
  DOE Ref 2004 - Hospital - PatRoom Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {72fdb6ae-4e48-45ce-be65-0a8fcb28dfa5}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy,  !- Name
  ,                                       !- Default Construction Set Name
  {7d101c83-1630-41f2-8844-0fa5c328b196}, !- Default Schedule Set Name
  {728e43d0-598c-4220-b0a0-dfd19eca6b85}, !- Group Rendering Name
  {5558171f-425e-4ffd-86f2-bdee5f042071}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:Rendering:Color,
  {728e43d0-598c-4220-b0a0-dfd19eca6b85}, !- Handle
  Rendering Color 94,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7d101c83-1630-41f2-8844-0fa5c328b196}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ebd06ec5-1fca-48d3-b02a-93a87dc7277d}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {96f0f217-03a8-4685-9244-436a88ebbf50}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Lights, !- Name
  {ebd06ec5-1fca-48d3-b02a-93a87dc7277d}, !- Lights Definition Name
  {72fdb6ae-4e48-45ce-be65-0a8fcb28dfa5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5558171f-425e-4ffd-86f2-bdee5f042071}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d4e72776-c3ce-494f-8151-3d9281e4654d}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {69d187b0-50ee-4c3a-9a78-a4858dd78fa2}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy People, !- Name
  {d4e72776-c3ce-494f-8151-3d9281e4654d}, !- People Definition Name
  {72fdb6ae-4e48-45ce-be65-0a8fcb28dfa5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2eb8f160-5123-421d-a294-5155a9ed45bc}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Infiltration, !- Name
  {72fdb6ae-4e48-45ce-be65-0a8fcb28dfa5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {58e92516-9831-4d54-ace9-a8cf6589e188}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ae77cb5b-2b16-426e-baa1-2cfdd7367249}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Electric Equipment, !- Name
  {58e92516-9831-4d54-ace9-a8cf6589e188}, !- Electric Equipment Definition Name
  {72fdb6ae-4e48-45ce-be65-0a8fcb28dfa5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {283e0810-b286-4e5b-9add-5640d1d1e78a}, !- Handle
  DOE Ref 2004 - Hospital - PhysTherapy Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ac82b979-f13c-4a66-a9ce-1b60f4bea597}, !- Handle
  DOE Ref 2004 - Hospital - Radiology,    !- Name
  ,                                       !- Default Construction Set Name
  {a9dae086-06e6-4ba1-9508-e37638a0aaa5}, !- Default Schedule Set Name
  {a72af497-3494-48fc-a170-75df7ebc845c}, !- Group Rendering Name
  {3747fc6a-6f48-4e40-9dd7-2c9ec022216c}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {a72af497-3494-48fc-a170-75df7ebc845c}, !- Handle
  Rendering Color 95,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a9dae086-06e6-4ba1-9508-e37638a0aaa5}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e26c7e31-1b2e-4f91-a8c4-3e40bb75eef8}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e6c8f1c6-3b27-48ed-914c-4e94f4511e2b}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Lights, !- Name
  {e26c7e31-1b2e-4f91-a8c4-3e40bb75eef8}, !- Lights Definition Name
  {ac82b979-f13c-4a66-a9ce-1b60f4bea597}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3747fc6a-6f48-4e40-9dd7-2c9ec022216c}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {20261cea-b74e-45a2-90b7-42bc87796122}, !- Handle
  DOE Ref 2004 - Hospital - Radiology People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {030c5c7d-c1ad-48ce-8a68-3ca9f798d4d2}, !- Handle
  DOE Ref 2004 - Hospital - Radiology People, !- Name
  {20261cea-b74e-45a2-90b7-42bc87796122}, !- People Definition Name
  {ac82b979-f13c-4a66-a9ce-1b60f4bea597}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e3558e8e-19ea-486f-aad1-46f32930fce5}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Infiltration, !- Name
  {ac82b979-f13c-4a66-a9ce-1b60f4bea597}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c2991a4c-aab2-4785-8a91-88ecd01a06c3}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3470cd12-500e-4adb-b7d0-3aadf1e3023b}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Electric Equipment, !- Name
  {c2991a4c-aab2-4785-8a91-88ecd01a06c3}, !- Electric Equipment Definition Name
  {ac82b979-f13c-4a66-a9ce-1b60f4bea597}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3aab389-391a-4be8-a1ef-514932778ebd}, !- Handle
  DOE Ref 2004 - Hospital - Radiology Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {567b9b77-605c-4e4c-94cd-89ef0e663929}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor, !- Name
  ,                                       !- Default Construction Set Name
  {624fe0d3-5cfe-41e8-8187-25a2588b14e7}, !- Default Schedule Set Name
  {0b79b0bb-358e-4e67-8f89-a5df4b170d41}, !- Group Rendering Name
  {c48aca9a-2719-4870-a4b8-282023039247}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {0b79b0bb-358e-4e67-8f89-a5df4b170d41}, !- Handle
  Rendering Color 96,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {624fe0d3-5cfe-41e8-8187-25a2588b14e7}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f006d95d-a17a-4a55-88f1-506f04ec642f}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.2083617500568,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {06f0dd74-7eaa-4536-b27b-d9cfa0dda51a}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor Lights, !- Name
  {f006d95d-a17a-4a55-88f1-506f04ec642f}, !- Lights Definition Name
  {567b9b77-605c-4e4c-94cd-89ef0e663929}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c48aca9a-2719-4870-a4b8-282023039247}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b8757e9f-146c-4fa6-8dcc-43edeffd1798}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {17472fcf-990a-4646-a064-90a524797770}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor People, !- Name
  {b8757e9f-146c-4fa6-8dcc-43edeffd1798}, !- People Definition Name
  {567b9b77-605c-4e4c-94cd-89ef0e663929}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {141b53af-02bf-4211-9284-926f6b31e3e5}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor Infiltration, !- Name
  {567b9b77-605c-4e4c-94cd-89ef0e663929}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {9e76b0f6-800b-4e39-8b9a-b7c5873c3dcf}, !- Handle
  DOE Ref Pre-1980 - Hospital - Corridor Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c2136679-a9fa-406e-be9b-b0cf09f72003}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining,   !- Name
  ,                                       !- Default Construction Set Name
  {9b67c2c1-3557-4ed6-a30f-c8f29705635f}, !- Default Schedule Set Name
  {111f2548-1c01-431b-a21b-63d236b579fb}, !- Group Rendering Name
  {b22893e6-cfde-41d7-805d-1b61064a03ec}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {111f2548-1c01-431b-a21b-63d236b579fb}, !- Handle
  Rendering Color 97,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9b67c2c1-3557-4ed6-a30f-c8f29705635f}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f8bbb392-56af-4276-ae33-7093f030921f}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.8160318542859,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {350cd8be-072b-4190-b772-c9dfb7cf48e7}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Lights, !- Name
  {f8bbb392-56af-4276-ae33-7093f030921f}, !- Lights Definition Name
  {c2136679-a9fa-406e-be9b-b0cf09f72003}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b22893e6-cfde-41d7-805d-1b61064a03ec}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {62aedfc1-33ef-4332-86a0-e278fdffeb54}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4cae8a41-d9b6-4d6a-8475-90e5ddf6692a}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining People, !- Name
  {62aedfc1-33ef-4332-86a0-e278fdffeb54}, !- People Definition Name
  {c2136679-a9fa-406e-be9b-b0cf09f72003}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b7e63b39-b62e-4fed-bad6-1f04624c9376}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Infiltration, !- Name
  {c2136679-a9fa-406e-be9b-b0cf09f72003}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {abafc19b-b8f8-48db-aed1-469e1ca7b8be}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {05800663-059f-4699-a5da-7a501cdea628}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Electric Equipment, !- Name
  {abafc19b-b8f8-48db-aed1-469e1ca7b8be}, !- Electric Equipment Definition Name
  {c2136679-a9fa-406e-be9b-b0cf09f72003}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d26cbf82-6a08-440d-8e42-000fb5c36b7e}, !- Handle
  DOE Ref Pre-1980 - Hospital - Dining Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {779d4b18-9043-4c41-9078-bdb5b5882522}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam,  !- Name
  ,                                       !- Default Construction Set Name
  {b95d5a16-90cb-4978-919a-84e663713459}, !- Default Schedule Set Name
  {e5fd8067-877f-411a-8eff-c2493a890ac3}, !- Group Rendering Name
  {dd65413d-432d-41c8-8e74-bd46adc1cf2d}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Exam;                                !- Standards Space Type

OS:Rendering:Color,
  {e5fd8067-877f-411a-8eff-c2493a890ac3}, !- Handle
  Rendering Color 98,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b95d5a16-90cb-4978-919a-84e663713459}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6d28887d-0bfc-406a-bb0e-20de0f90c9f0}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f9066877-c4c7-4708-825e-270493111472}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Lights, !- Name
  {6d28887d-0bfc-406a-bb0e-20de0f90c9f0}, !- Lights Definition Name
  {779d4b18-9043-4c41-9078-bdb5b5882522}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {dd65413d-432d-41c8-8e74-bd46adc1cf2d}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0ea7747c-e801-47a2-9639-a5e9c69859aa}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {70d11038-ab2f-40b7-8fc8-5111621ab843}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam People, !- Name
  {0ea7747c-e801-47a2-9639-a5e9c69859aa}, !- People Definition Name
  {779d4b18-9043-4c41-9078-bdb5b5882522}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {749e4c1f-67b0-407a-b7be-9758f657fef2}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Infiltration, !- Name
  {779d4b18-9043-4c41-9078-bdb5b5882522}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6e3530d7-9384-47c7-8fb8-24b849544cc9}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9bb5ed61-d760-4d29-9bbc-49c30143ef88}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Electric Equipment, !- Name
  {6e3530d7-9384-47c7-8fb8-24b849544cc9}, !- Electric Equipment Definition Name
  {779d4b18-9043-4c41-9078-bdb5b5882522}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e93a9ed3-d797-4e6e-8b19-0ea67d09b7e0}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Exam Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0cfc74d2-82f7-48e8-a079-17e55bc62e4e}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn, !- Name
  ,                                       !- Default Construction Set Name
  {422a9b42-b5f3-4692-a0bf-1a4e9df85a29}, !- Default Schedule Set Name
  {7ae3f907-b4d5-49b7-bd68-02daaf9af41e}, !- Group Rendering Name
  {6769923f-4115-42f3-b2cc-2388f5ae9e0f}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_NurseStn;                            !- Standards Space Type

OS:Rendering:Color,
  {7ae3f907-b4d5-49b7-bd68-02daaf9af41e}, !- Handle
  Rendering Color 99,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {422a9b42-b5f3-4692-a0bf-1a4e9df85a29}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7c92c475-4abd-4617-8f13-0acb0d9d45b6}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.6528130834039,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b6798ac6-3263-4cc4-a9ab-2e7e8a817168}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Lights, !- Name
  {7c92c475-4abd-4617-8f13-0acb0d9d45b6}, !- Lights Definition Name
  {0cfc74d2-82f7-48e8-a079-17e55bc62e4e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6769923f-4115-42f3-b2cc-2388f5ae9e0f}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {44da3d94-899b-466b-a86a-e16e2e228e5b}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0672744401044358,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {344b4539-74bc-43dd-9d51-14409ad5c58c}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn People, !- Name
  {44da3d94-899b-466b-a86a-e16e2e228e5b}, !- People Definition Name
  {0cfc74d2-82f7-48e8-a079-17e55bc62e4e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {29d69fe7-9e95-4dfa-8be7-3f95aadf485f}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Infiltration, !- Name
  {0cfc74d2-82f7-48e8-a079-17e55bc62e4e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5fbb88c0-7b78-4f1a-90ca-6ae897d606ca}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6b957b51-6185-4748-898b-c12ea819b187}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Electric Equipment, !- Name
  {5fbb88c0-7b78-4f1a-90ca-6ae897d606ca}, !- Electric Equipment Definition Name
  {0cfc74d2-82f7-48e8-a079-17e55bc62e4e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {01d3834f-2136-4882-b2be-28ab56f75557}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_NurseStn Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b80ec3d8-b60e-41d5-acf5-55bfd1f25960}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma, !- Name
  ,                                       !- Default Construction Set Name
  {5d5e3b5c-3a4a-48c1-85eb-5e18d089fb63}, !- Default Schedule Set Name
  {aecf62c5-1660-4d40-a67b-1a6659ab120b}, !- Group Rendering Name
  {c589dce0-8330-4da7-bd34-512b85a53678}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Trauma;                              !- Standards Space Type

OS:Rendering:Color,
  {aecf62c5-1660-4d40-a67b-1a6659ab120b}, !- Handle
  Rendering Color 100,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5d5e3b5c-3a4a-48c1-85eb-5e18d089fb63}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {00fcf2cb-b9c1-45cf-9ead-3d4bb59e61d0}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b8e33d3e-e35e-4476-b782-c7630358a788}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Lights, !- Name
  {00fcf2cb-b9c1-45cf-9ead-3d4bb59e61d0}, !- Lights Definition Name
  {b80ec3d8-b60e-41d5-acf5-55bfd1f25960}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c589dce0-8330-4da7-bd34-512b85a53678}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {081a1b5c-6e48-496f-95f9-8a6c8101a84a}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1921c3ae-f7c6-4852-add1-201d19423a6c}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma People, !- Name
  {081a1b5c-6e48-496f-95f9-8a6c8101a84a}, !- People Definition Name
  {b80ec3d8-b60e-41d5-acf5-55bfd1f25960}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {58db7556-cfcc-4e76-8cf7-a52e70073088}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Infiltration, !- Name
  {b80ec3d8-b60e-41d5-acf5-55bfd1f25960}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {dae2bfba-efaf-40fa-95f7-e46cdb7a7577}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d80f2bca-c8be-4768-8d7b-fddd2e7aaa09}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Electric Equipment, !- Name
  {dae2bfba-efaf-40fa-95f7-e46cdb7a7577}, !- Electric Equipment Definition Name
  {b80ec3d8-b60e-41d5-acf5-55bfd1f25960}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {56cf92d3-a1be-45af-91f7-9034a51e81e7}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Trauma Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {625f2958-1c4f-4baa-ad7f-7e9b2d0a28db}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage, !- Name
  ,                                       !- Default Construction Set Name
  {e01ca5ea-655b-444a-a471-95f9e38ea50c}, !- Default Schedule Set Name
  {fb08bf1c-092e-4a15-bd3e-fb1ddd02d690}, !- Group Rendering Name
  {7da13271-8852-4231-9a96-9b3339991967}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Triage;                              !- Standards Space Type

OS:Rendering:Color,
  {fb08bf1c-092e-4a15-bd3e-fb1ddd02d690}, !- Handle
  Rendering Color 101,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e01ca5ea-655b-444a-a471-95f9e38ea50c}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {26e155c5-dd49-4df1-a500-039635304324}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ffac21e4-4a24-4b09-b2ec-9743441b3695}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Lights, !- Name
  {26e155c5-dd49-4df1-a500-039635304324}, !- Lights Definition Name
  {625f2958-1c4f-4baa-ad7f-7e9b2d0a28db}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7da13271-8852-4231-9a96-9b3339991967}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a05d3372-d46e-474d-8138-747c03411626}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2bb32afd-253e-49ae-ab33-cf553f9bad02}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage People, !- Name
  {a05d3372-d46e-474d-8138-747c03411626}, !- People Definition Name
  {625f2958-1c4f-4baa-ad7f-7e9b2d0a28db}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1d0856bc-bf9d-42e7-815a-9d6296dbea08}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Infiltration, !- Name
  {625f2958-1c4f-4baa-ad7f-7e9b2d0a28db}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a6fc337b-9455-4199-8095-56c77bc0fad9}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4792231d-d0ad-4b36-b858-d5a693e5eef6}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Electric Equipment, !- Name
  {a6fc337b-9455-4199-8095-56c77bc0fad9}, !- Electric Equipment Definition Name
  {625f2958-1c4f-4baa-ad7f-7e9b2d0a28db}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {85cdae31-ff0a-426d-9236-7e89cd948286}, !- Handle
  DOE Ref Pre-1980 - Hospital - ER_Triage Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {653f5189-c351-4b3b-a6a1-c5c19d26d653}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn, !- Name
  ,                                       !- Default Construction Set Name
  {646b4525-d69a-4789-a84a-4b50eac75976}, !- Default Schedule Set Name
  {6618b0a9-a223-410c-a4f2-0c657cfb80d5}, !- Group Rendering Name
  {fe5e25a2-b380-4b8a-aeea-dfb67ad18d81}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_NurseStn;                           !- Standards Space Type

OS:Rendering:Color,
  {6618b0a9-a223-410c-a4f2-0c657cfb80d5}, !- Handle
  Rendering Color 102,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {646b4525-d69a-4789-a84a-4b50eac75976}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2833d54c-8009-4861-907f-b70ebbf41e1e}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.6528130834039,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {916bdfd4-5a81-4057-885e-64183f99127b}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Lights, !- Name
  {2833d54c-8009-4861-907f-b70ebbf41e1e}, !- Lights Definition Name
  {653f5189-c351-4b3b-a6a1-c5c19d26d653}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fe5e25a2-b380-4b8a-aeea-dfb67ad18d81}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {da73334b-464d-4cf2-84f8-42aad8731654}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8b222c59-a284-44ac-bf2a-f43bf489a6e2}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn People, !- Name
  {da73334b-464d-4cf2-84f8-42aad8731654}, !- People Definition Name
  {653f5189-c351-4b3b-a6a1-c5c19d26d653}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {09d9cd82-cbac-41b0-b517-1f9ce9fa484c}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Infiltration, !- Name
  {653f5189-c351-4b3b-a6a1-c5c19d26d653}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4d489ccb-c053-49a4-bafe-47e4d8b38bc0}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a0255163-a0b5-4b68-b3b9-927ef98ebbec}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Electric Equipment, !- Name
  {4d489ccb-c053-49a4-bafe-47e4d8b38bc0}, !- Electric Equipment Definition Name
  {653f5189-c351-4b3b-a6a1-c5c19d26d653}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {18ba7e3c-8867-48c1-a9a6-f15d788f3e6d}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_NurseStn Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7f146026-ae6d-458e-9110-93c945b9ad53}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open, !- Name
  ,                                       !- Default Construction Set Name
  {429fb492-cae4-46b4-b0a8-3b150746dfcd}, !- Default Schedule Set Name
  {fdc43542-17d1-4017-b95e-9db521a266a9}, !- Group Rendering Name
  {7b2b0a5c-d5f3-4393-9624-3bb1e3d930e1}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_Open;                               !- Standards Space Type

OS:Rendering:Color,
  {fdc43542-17d1-4017-b95e-9db521a266a9}, !- Handle
  Rendering Color 103,                    !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {429fb492-cae4-46b4-b0a8-3b150746dfcd}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d7b5b741-2d09-404b-82de-b5aee59ba3c0}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  45.423701958515,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {98783f7f-8641-449b-b52f-1752ff42fcb4}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Lights, !- Name
  {d7b5b741-2d09-404b-82de-b5aee59ba3c0}, !- Lights Definition Name
  {7f146026-ae6d-458e-9110-93c945b9ad53}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7b2b0a5c-d5f3-4393-9624-3bb1e3d930e1}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b46376d9-6cb5-4a32-afc8-81f48f420702}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3675065f-305c-450d-86fe-41a39eb54165}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open People, !- Name
  {b46376d9-6cb5-4a32-afc8-81f48f420702}, !- People Definition Name
  {7f146026-ae6d-458e-9110-93c945b9ad53}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ec8bff34-92f9-4641-9bfa-092d97b65d80}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Infiltration, !- Name
  {7f146026-ae6d-458e-9110-93c945b9ad53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f48a8f77-d76b-48eb-a372-532c2f952f4e}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {372e19b7-616d-4714-a6a3-171571937f1b}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Electric Equipment, !- Name
  {f48a8f77-d76b-48eb-a372-532c2f952f4e}, !- Electric Equipment Definition Name
  {7f146026-ae6d-458e-9110-93c945b9ad53}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {546f43eb-ff58-476a-b43a-d57766fde187}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_Open Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {67ff8024-e4a5-4271-809d-54c641c80c74}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm, !- Name
  ,                                       !- Default Construction Set Name
  {e04ad87c-1edc-4dae-8dd6-bdc7d3912415}, !- Default Schedule Set Name
  {72b60853-8d42-4815-89fc-4724ad0cd891}, !- Group Rendering Name
  {3be6b891-f0ba-4ce7-9709-4a5049ae4093}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_PatRm;                              !- Standards Space Type

OS:Rendering:Color,
  {72b60853-8d42-4815-89fc-4724ad0cd891}, !- Handle
  Rendering Color 104,                    !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e04ad87c-1edc-4dae-8dd6-bdc7d3912415}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e929491e-10fb-4072-8c78-9049055c6835}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  45.423701958515,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ce3674d9-de18-40eb-8ac3-8d10fd784254}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Lights, !- Name
  {e929491e-10fb-4072-8c78-9049055c6835}, !- Lights Definition Name
  {67ff8024-e4a5-4271-809d-54c641c80c74}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3be6b891-f0ba-4ce7-9709-4a5049ae4093}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b256aba0-3cbb-4c1e-8514-30154d668375}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a1867542-ea4d-409a-9a0a-87bb22e4c7ab}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm People, !- Name
  {b256aba0-3cbb-4c1e-8514-30154d668375}, !- People Definition Name
  {67ff8024-e4a5-4271-809d-54c641c80c74}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9e977e82-ff8c-4d34-be49-6f7afe26a3c7}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Infiltration, !- Name
  {67ff8024-e4a5-4271-809d-54c641c80c74}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a1c2f445-bb7d-4795-9df7-9e9514272729}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {65384c27-a813-4d1a-9fcb-2588447ed88b}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Electric Equipment, !- Name
  {a1c2f445-bb7d-4795-9df7-9e9514272729}, !- Electric Equipment Definition Name
  {67ff8024-e4a5-4271-809d-54c641c80c74}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab45ca51-4630-4ce6-9227-87ba8a23da9c}, !- Handle
  DOE Ref Pre-1980 - Hospital - ICU_PatRm Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {95b3296f-7fcf-458f-8a4c-742372538293}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen,  !- Name
  ,                                       !- Default Construction Set Name
  {5c3bd2ab-4f80-4072-9574-e949ec826a90}, !- Default Schedule Set Name
  {110abb40-7c4b-46db-ada4-d183f39510f2}, !- Group Rendering Name
  {021093e4-d883-4413-bdf2-851ab5e99f6d}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {110abb40-7c4b-46db-ada4-d183f39510f2}, !- Handle
  Rendering Color 105,                    !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5c3bd2ab-4f80-4072-9574-e949ec826a90}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  {a12939b9-10f7-48b6-bde1-9dd8a97d90e8}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8448a0e3-2296-4b34-815a-03eaa1a00ddd}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.1111593334298,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c6507519-5956-4512-a493-d00ad9e5fc71}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Lights, !- Name
  {8448a0e3-2296-4b34-815a-03eaa1a00ddd}, !- Lights Definition Name
  {95b3296f-7fcf-458f-8a4c-742372538293}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {021093e4-d883-4413-bdf2-851ab5e99f6d}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2f2c0adb-456c-4531-bcb1-e1ac182425f4}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b226c630-4f48-43b3-900a-0558fa3ffe3d}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen People, !- Name
  {2f2c0adb-456c-4531-bcb1-e1ac182425f4}, !- People Definition Name
  {95b3296f-7fcf-458f-8a4c-742372538293}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {862335e3-68ab-4f33-87c0-93fc125eb08d}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Infiltration, !- Name
  {95b3296f-7fcf-458f-8a4c-742372538293}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1843719f-201b-496b-b9e2-f4c340fa3ac3}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b8fe511e-b2b0-4945-a78e-3c0597236109}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Electric Equipment, !- Name
  {1843719f-201b-496b-b9e2-f4c340fa3ac3}, !- Electric Equipment Definition Name
  {95b3296f-7fcf-458f-8a4c-742372538293}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {6e598a5b-79c1-4a4e-88f0-95af0d31a690}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  305.048925047597,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {91af32ce-3ef4-44e4-9cda-439e99008fbd}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Gas Equipment, !- Name
  {6e598a5b-79c1-4a4e-88f0-95af0d31a690}, !- Gas Equipment Definition Name
  {95b3296f-7fcf-458f-8a4c-742372538293}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc980549-d764-4d49-9747-f636e1c85975}, !- Handle
  DOE Ref Pre-1980 - Hospital - Kitchen Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4200183d-8316-4220-b319-3fdaebb5d17a}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab,      !- Name
  ,                                       !- Default Construction Set Name
  {70b8df24-7ce9-43a2-81b5-5194607c0b08}, !- Default Schedule Set Name
  {07fca5dd-0347-4f0f-b92d-7d2f97995b9b}, !- Group Rendering Name
  {7671865f-2a98-4864-87d5-cf9f21615b0f}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lab;                                    !- Standards Space Type

OS:Rendering:Color,
  {07fca5dd-0347-4f0f-b92d-7d2f97995b9b}, !- Handle
  Rendering Color 106,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {70b8df24-7ce9-43a2-81b5-5194607c0b08}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f5864b5e-447a-4f75-bff5-88e7c5b7cdc2}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4514297917485,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a6351db8-6816-4201-a220-dc672de0e57c}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Lights, !- Name
  {f5864b5e-447a-4f75-bff5-88e7c5b7cdc2}, !- Lights Definition Name
  {4200183d-8316-4220-b319-3fdaebb5d17a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7671865f-2a98-4864-87d5-cf9f21615b0f}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {87ca6f2f-da25-4181-9011-2e372f210dac}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {51557368-cd15-4db0-96c4-d5d2a60b55ae}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab People, !- Name
  {87ca6f2f-da25-4181-9011-2e372f210dac}, !- People Definition Name
  {4200183d-8316-4220-b319-3fdaebb5d17a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d676a0fa-a8a4-4148-a7d6-aefe0d7d3c76}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Infiltration, !- Name
  {4200183d-8316-4220-b319-3fdaebb5d17a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {cfa79169-995a-4871-be9a-b4d36c0ccdcb}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {00da4c45-87ee-4943-8d83-db42458f5277}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Electric Equipment, !- Name
  {cfa79169-995a-4871-be9a-b4d36c0ccdcb}, !- Electric Equipment Definition Name
  {4200183d-8316-4220-b319-3fdaebb5d17a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {22ea7961-b701-4749-ae67-0cb2e475c24c}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lab Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {30fd4d7b-28be-4e9c-8a74-846dcf88dfe7}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby,    !- Name
  ,                                       !- Default Construction Set Name
  {bf20d677-6f99-4228-ba95-70f0870dc1e4}, !- Default Schedule Set Name
  {7130cdb5-aa89-4e4b-b0d7-d4f3892d0210}, !- Group Rendering Name
  {70df7292-b10f-4bcb-94a3-92809436c67b}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {7130cdb5-aa89-4e4b-b0d7-d4f3892d0210}, !- Handle
  Rendering Color 107,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bf20d677-6f99-4228-ba95-70f0870dc1e4}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d84ebe82-ea53-4b5e-b928-e7d3d54e08dd}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.0382265208975,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1758e609-7dfe-428c-b40a-325cf0970d46}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Lights, !- Name
  {d84ebe82-ea53-4b5e-b928-e7d3d54e08dd}, !- Lights Definition Name
  {30fd4d7b-28be-4e9c-8a74-846dcf88dfe7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {70df7292-b10f-4bcb-94a3-92809436c67b}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {add51d09-c458-48d8-9499-0c34163fe770}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {88a8bbbd-fea9-4343-bcef-625da77582bd}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby People, !- Name
  {add51d09-c458-48d8-9499-0c34163fe770}, !- People Definition Name
  {30fd4d7b-28be-4e9c-8a74-846dcf88dfe7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {febe187b-ccb5-47cc-82c8-ea44bcf31a4f}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Infiltration, !- Name
  {30fd4d7b-28be-4e9c-8a74-846dcf88dfe7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c19e1615-1913-4627-8148-f7cbfff3e6bd}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {497d17f9-d317-4e8f-9854-c7d03664b822}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Electric Equipment, !- Name
  {c19e1615-1913-4627-8148-f7cbfff3e6bd}, !- Electric Equipment Definition Name
  {30fd4d7b-28be-4e9c-8a74-846dcf88dfe7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbd2f305-2866-46e9-bf34-a66bb4bf7d06}, !- Handle
  DOE Ref Pre-1980 - Hospital - Lobby Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {35a890b2-d5a5-441b-8fc2-5906bc62c77b}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn, !- Name
  ,                                       !- Default Construction Set Name
  {ecda7e5e-5da3-4835-a29c-bb2dde777220}, !- Default Schedule Set Name
  {a91a2b7d-ee77-4464-9ff7-793b4fca209d}, !- Group Rendering Name
  {444d54e0-a730-4527-b6e8-2050cfaf6b84}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  NurseStn;                               !- Standards Space Type

OS:Rendering:Color,
  {a91a2b7d-ee77-4464-9ff7-793b4fca209d}, !- Handle
  Rendering Color 108,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ecda7e5e-5da3-4835-a29c-bb2dde777220}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {abe0e8b2-87a2-4d69-a7e1-93c94c0dfe4e}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.4687829375659,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f1e6eaaa-3cde-4f1c-9958-b8ee109b0f9e}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Lights, !- Name
  {abe0e8b2-87a2-4d69-a7e1-93c94c0dfe4e}, !- Lights Definition Name
  {35a890b2-d5a5-441b-8fc2-5906bc62c77b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {444d54e0-a730-4527-b6e8-2050cfaf6b84}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6c52e2b2-c5f2-4b10-8b37-447c0e169171}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cdbf66d3-6071-4c6b-9509-3bf910483274}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn People, !- Name
  {6c52e2b2-c5f2-4b10-8b37-447c0e169171}, !- People Definition Name
  {35a890b2-d5a5-441b-8fc2-5906bc62c77b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {224601d4-e89d-4df9-a238-cd449a398cd6}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Infiltration, !- Name
  {35a890b2-d5a5-441b-8fc2-5906bc62c77b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f30b773a-d712-4c80-9f96-117c283a49a8}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1278b415-e1f5-4d74-83f9-8daace572afb}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Electric Equipment, !- Name
  {f30b773a-d712-4c80-9f96-117c283a49a8}, !- Electric Equipment Definition Name
  {35a890b2-d5a5-441b-8fc2-5906bc62c77b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {caff5558-4f3b-4b01-a3da-af513d7b8b13}, !- Handle
  DOE Ref Pre-1980 - Hospital - NurseStn Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cb8a189a-2ca4-49c4-b2f0-5bf8b9f73913}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR,       !- Name
  ,                                       !- Default Construction Set Name
  {71561103-47e7-4203-bc53-9a1238c3b9a1}, !- Default Schedule Set Name
  {70270f97-559d-45ef-bd71-da7c841a4505}, !- Group Rendering Name
  {b23a463d-3fbc-4ca3-992c-8242e9a5abdb}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {70270f97-559d-45ef-bd71-da7c841a4505}, !- Handle
  Rendering Color 109,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {71561103-47e7-4203-bc53-9a1238c3b9a1}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {35661a5f-45c7-4250-b1f9-bbcde83e609b}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6b5d6d7c-bc83-4d52-a85d-507e83addd40}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Lights, !- Name
  {35661a5f-45c7-4250-b1f9-bbcde83e609b}, !- Lights Definition Name
  {cb8a189a-2ca4-49c4-b2f0-5bf8b9f73913}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b23a463d-3fbc-4ca3-992c-8242e9a5abdb}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {af6c4e0b-9eaa-49a9-bae8-cb434feca396}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2749cb21-fe2d-48fd-a12b-7883ff2400cf}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR People, !- Name
  {af6c4e0b-9eaa-49a9-bae8-cb434feca396}, !- People Definition Name
  {cb8a189a-2ca4-49c4-b2f0-5bf8b9f73913}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {259fe37c-368a-4484-aba3-b078dc36dddf}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Infiltration, !- Name
  {cb8a189a-2ca4-49c4-b2f0-5bf8b9f73913}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {44c879be-1a2d-4dca-b3b2-9962ffad2f24}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {99377d86-3285-4eee-af34-07411dddc886}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Electric Equipment, !- Name
  {44c879be-1a2d-4dca-b3b2-9962ffad2f24}, !- Electric Equipment Definition Name
  {cb8a189a-2ca4-49c4-b2f0-5bf8b9f73913}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {28d4ee96-20e9-4070-9166-4520314282bf}, !- Handle
  DOE Ref Pre-1980 - Hospital - OR Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {29a24559-6b39-445c-8169-143b2c1d7756}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office,   !- Name
  ,                                       !- Default Construction Set Name
  {d8a7d0cc-55c8-4e47-b1aa-7a285883f572}, !- Default Schedule Set Name
  {78abc007-5020-4ffd-b8c0-75cf0f41f036}, !- Group Rendering Name
  {61faf768-42ef-43fb-9b38-0ddddec366ce}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {78abc007-5020-4ffd-b8c0-75cf0f41f036}, !- Handle
  Rendering Color 110,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d8a7d0cc-55c8-4e47-b1aa-7a285883f572}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fb78943f-b583-4a95-975a-f653c42a563f}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4514297917485,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5f0cc2c2-1bb9-48c2-a24b-0217da0f75c6}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Lights, !- Name
  {fb78943f-b583-4a95-975a-f653c42a563f}, !- Lights Definition Name
  {29a24559-6b39-445c-8169-143b2c1d7756}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {61faf768-42ef-43fb-9b38-0ddddec366ce}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {baec7d2a-86f1-4a4f-a620-0035860852c4}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cd07f9ce-c753-41ab-aa7b-ddc15c4a830e}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office People, !- Name
  {baec7d2a-86f1-4a4f-a620-0035860852c4}, !- People Definition Name
  {29a24559-6b39-445c-8169-143b2c1d7756}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3b950b19-5d4f-4e12-a8b5-9433d22992b8}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Infiltration, !- Name
  {29a24559-6b39-445c-8169-143b2c1d7756}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3a947e3a-7281-4317-8e50-7e813b4d2820}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {000cf3e4-8409-4a72-9ef6-590a22f52b6c}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Electric Equipment, !- Name
  {3a947e3a-7281-4317-8e50-7e813b4d2820}, !- Electric Equipment Definition Name
  {29a24559-6b39-445c-8169-143b2c1d7756}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd7d0b74-6b82-422e-ad6c-97c8575f1627}, !- Handle
  DOE Ref Pre-1980 - Hospital - Office Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9c6d910e-bf03-4843-afc7-3aad0b2dc37d}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor, !- Name
  ,                                       !- Default Construction Set Name
  {04845405-66ac-4972-b425-e6727cfae3f0}, !- Default Schedule Set Name
  {cd57945d-b160-42f0-8210-aa046803dcee}, !- Group Rendering Name
  {e32dc7bb-ee29-4618-aee7-0d9beddff869}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatCorridor;                            !- Standards Space Type

OS:Rendering:Color,
  {cd57945d-b160-42f0-8210-aa046803dcee}, !- Handle
  Rendering Color 111,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {04845405-66ac-4972-b425-e6727cfae3f0}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cee52d75-9d1d-4ae1-86ea-25bf680b6960}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.2083617500568,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e1060631-c48a-4493-8e0b-1c83b5fd272d}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor Lights, !- Name
  {cee52d75-9d1d-4ae1-86ea-25bf680b6960}, !- Lights Definition Name
  {9c6d910e-bf03-4843-afc7-3aad0b2dc37d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e32dc7bb-ee29-4618-aee7-0d9beddff869}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1079819d-c3db-460a-bc0d-f40f6642eb4f}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {52952236-4866-4b7a-9806-a6eff6ad2b6c}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor People, !- Name
  {1079819d-c3db-460a-bc0d-f40f6642eb4f}, !- People Definition Name
  {9c6d910e-bf03-4843-afc7-3aad0b2dc37d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6b0694c1-dc8b-44e9-99bd-4e3884e8c8b3}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor Infiltration, !- Name
  {9c6d910e-bf03-4843-afc7-3aad0b2dc37d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {a846605d-1b95-4627-95da-31eabf00066c}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatCorridor Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9b9924a8-a228-424b-ba3d-e54c5f15cfde}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom,  !- Name
  ,                                       !- Default Construction Set Name
  {08ec6a6b-18bf-4cd3-96c8-4b6cff183dca}, !- Default Schedule Set Name
  {43e86e65-75a8-4258-8df7-859da7995665}, !- Group Rendering Name
  {ce4aa0cf-ba3b-4997-9832-41577d30c1e7}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:Rendering:Color,
  {43e86e65-75a8-4258-8df7-859da7995665}, !- Handle
  Rendering Color 112,                    !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {08ec6a6b-18bf-4cd3-96c8-4b6cff183dca}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8080e478-3990-4cf9-a0a6-18bf124b73bc}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d8f85b0f-36a6-4e94-9c70-b2f160ff3406}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.913234270913,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c04c3556-6b9b-4d66-bfd2-43825454e27d}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Lights, !- Name
  {d8f85b0f-36a6-4e94-9c70-b2f160ff3406}, !- Lights Definition Name
  {9b9924a8-a228-424b-ba3d-e54c5f15cfde}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ce4aa0cf-ba3b-4997-9832-41577d30c1e7}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  2,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {abd97af7-548d-402a-ac1d-16aabb2577f5}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4c50bb83-d012-44b7-87cf-6094731c82b4}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom People, !- Name
  {abd97af7-548d-402a-ac1d-16aabb2577f5}, !- People Definition Name
  {9b9924a8-a228-424b-ba3d-e54c5f15cfde}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {869c1744-ef05-4135-88f0-0177573860f2}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Infiltration, !- Name
  {9b9924a8-a228-424b-ba3d-e54c5f15cfde}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0ca4d761-8d17-4a70-bbfc-28b5f15e85a3}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {410d65f4-037e-4823-895a-dbb50479349e}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Electric Equipment, !- Name
  {0ca4d761-8d17-4a70-bbfc-28b5f15e85a3}, !- Electric Equipment Definition Name
  {9b9924a8-a228-424b-ba3d-e54c5f15cfde}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f3510a1-2f95-4972-b31a-db7528dffe98}, !- Handle
  DOE Ref Pre-1980 - Hospital - PatRoom Thermostat, !- Name
  {baa5a794-ed00-4af2-aba9-ce6c4813b2f6}, !- Heating Setpoint Temperature Schedule Name
  {48316121-c93b-44e1-a013-e2f0c1a94022}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {71d8d14e-4709-4b7c-8441-a757afe79c77}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy, !- Name
  ,                                       !- Default Construction Set Name
  {b5273ab6-583a-4dd8-86f9-350172cce04e}, !- Default Schedule Set Name
  {27837559-83ef-475c-a486-01ce04e6391e}, !- Group Rendering Name
  {bef9fc56-8c2a-4f5d-bc45-58ed1dff593e}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:Rendering:Color,
  {27837559-83ef-475c-a486-01ce04e6391e}, !- Handle
  Rendering Color 113,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b5273ab6-583a-4dd8-86f9-350172cce04e}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fd2bb25c-ed67-41de-8449-bf857b66c0c1}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.0174151459414,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {fbb7b54e-7afd-4030-8100-5643457c3c0a}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Lights, !- Name
  {fd2bb25c-ed67-41de-8449-bf857b66c0c1}, !- Lights Definition Name
  {71d8d14e-4709-4b7c-8441-a757afe79c77}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bef9fc56-8c2a-4f5d-bc45-58ed1dff593e}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {baadf037-9604-41cd-8fed-8815a7849638}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5b22af3b-c6b6-486f-b6fc-a3d820c7a273}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy People, !- Name
  {baadf037-9604-41cd-8fed-8815a7849638}, !- People Definition Name
  {71d8d14e-4709-4b7c-8441-a757afe79c77}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {03d5969e-148c-496a-b476-f41c62be1079}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Infiltration, !- Name
  {71d8d14e-4709-4b7c-8441-a757afe79c77}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {05a2ea44-35e0-4946-9df9-9693f580b29b}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3b5560eb-d7be-421e-acd4-8e450ac75c0f}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Electric Equipment, !- Name
  {05a2ea44-35e0-4946-9df9-9693f580b29b}, !- Electric Equipment Definition Name
  {71d8d14e-4709-4b7c-8441-a757afe79c77}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {da6ac1e0-4ac8-4784-83e0-6fca195049dd}, !- Handle
  DOE Ref Pre-1980 - Hospital - PhysTherapy Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a47b115f-a497-4d7d-85e2-3664cccdcda4}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology, !- Name
  ,                                       !- Default Construction Set Name
  {5ff2c961-1aff-4df5-beb0-55c3cb5f6480}, !- Default Schedule Set Name
  {376d2124-6123-4edb-99c8-d5618a1845c4}, !- Group Rendering Name
  {a6c9a81c-b21e-435f-ba3f-776e389843ee}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {376d2124-6123-4edb-99c8-d5618a1845c4}, !- Handle
  Rendering Color 114,                    !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5ff2c961-1aff-4df5-beb0-55c3cb5f6480}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {800f72de-6a32-4e72-8245-06c6edd825e6}, !- Number of People Schedule Name
  {6a8b58b7-0b7c-45cc-b739-7c3a3a7ba0a0}, !- People Activity Level Schedule Name
  {d824cac6-e73d-4a04-b2d4-1cc6c2afe79e}, !- Lighting Schedule Name
  {7f69545b-4e48-4072-9dc1-c2e5349f15bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9015d609-e3ae-418a-a051-0224808c4409}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bf32b684-89fa-46ad-bfc6-571cf2060e49}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  35.5209043751421,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {fd8cff4d-bf92-4d76-b697-ffb6bba3bb34}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Lights, !- Name
  {bf32b684-89fa-46ad-bfc6-571cf2060e49}, !- Lights Definition Name
  {a47b115f-a497-4d7d-85e2-3664cccdcda4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a6c9a81c-b21e-435f-ba3f-776e389843ee}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e8575cd4-7ff3-4277-9a62-f9700625e690}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f1db1f95-ee62-48ac-a59d-4dd8794e0629}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology People, !- Name
  {e8575cd4-7ff3-4277-9a62-f9700625e690}, !- People Definition Name
  {a47b115f-a497-4d7d-85e2-3664cccdcda4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8c3622d5-2110-4dd2-ad1e-a925e7f97ad9}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Infiltration, !- Name
  {a47b115f-a497-4d7d-85e2-3664cccdcda4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a92292ec-77d3-45d0-aa46-406f528f913e}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c7815b0d-6efe-4cde-81a8-4c6c91ac8ba5}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Electric Equipment, !- Name
  {a92292ec-77d3-45d0-aa46-406f528f913e}, !- Electric Equipment Definition Name
  {a47b115f-a497-4d7d-85e2-3664cccdcda4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {055bc20c-ca8f-4a62-8a47-cced62ec75f7}, !- Handle
  DOE Ref Pre-1980 - Hospital - Radiology Thermostat, !- Name
  {239ef7bc-d131-4409-b8df-359c5c03dcf9}, !- Heating Setpoint Temperature Schedule Name
  {717c64a3-c9f4-4068-b2b0-146b9936486d}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {a521901c-f50c-45ab-ab5c-5722009caed7}, !- Handle
  189.1-2009 - CZ1 - Hospital,            !- Name
  {77d01230-fb93-45de-bb7e-dcf13cedf6ca}, !- Default Exterior Surface Constructions Name
  {4de9aac2-2e41-4465-9d18-198fcc40849d}, !- Default Interior Surface Constructions Name
  {91d4d7ee-8ffa-41c6-a34a-169f8e859fd9}, !- Default Ground Contact Surface Constructions Name
  {c8a097b4-d418-4cc4-af26-f6ecabc5f1cf}, !- Default Exterior SubSurface Constructions Name
  {6b9cb6a1-72f0-43f4-a591-bc7255fb741b}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {77d01230-fb93-45de-bb7e-dcf13cedf6ca}, !- Handle
  Default Surface Constructions 1,        !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {c690c1aa-b880-4fa4-91c9-bea41f6d073d}, !- Wall Construction Name
  {e842af4c-ec84-4607-a3b9-b89c8c7caad4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4de9aac2-2e41-4465-9d18-198fcc40849d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {91d4d7ee-8ffa-41c6-a34a-169f8e859fd9}, !- Handle
  Default Surface Constructions 3,        !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c8a097b4-d418-4cc4-af26-f6ecabc5f1cf}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {645402ff-ff0b-4b2a-b691-3d53f83b3632}, !- Fixed Window Construction Name
  {645402ff-ff0b-4b2a-b691-3d53f83b3632}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6b9cb6a1-72f0-43f4-a591-bc7255fb741b}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {63b40182-4f45-47d5-b384-5fb3d985990f}, !- Handle
  189.1-2009 - CZ2 - Hospital,            !- Name
  {1ef32943-d3ff-4f79-8280-976505410d2f}, !- Default Exterior Surface Constructions Name
  {3052e2fe-d924-4fec-b1aa-4289dd6b86c2}, !- Default Interior Surface Constructions Name
  {f09c4632-ee90-4612-b5d6-64318866e8da}, !- Default Ground Contact Surface Constructions Name
  {5ee0e8f5-0af0-4170-ab2d-95d3efac999f}, !- Default Exterior SubSurface Constructions Name
  {dda1bc80-a716-4822-b870-c618cbb8c907}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1ef32943-d3ff-4f79-8280-976505410d2f}, !- Handle
  Default Surface Constructions 4,        !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {08dfe575-ca1a-4008-b858-deabe1611d7f}, !- Wall Construction Name
  {3d4da18f-87f6-40bb-9b72-ca58d5dfe1fe}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3052e2fe-d924-4fec-b1aa-4289dd6b86c2}, !- Handle
  Default Surface Constructions 5,        !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f09c4632-ee90-4612-b5d6-64318866e8da}, !- Handle
  Default Surface Constructions 6,        !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5ee0e8f5-0af0-4170-ab2d-95d3efac999f}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {58e7f4d5-eb7e-4428-b8f5-430ef6e4940e}, !- Fixed Window Construction Name
  {58e7f4d5-eb7e-4428-b8f5-430ef6e4940e}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {dda1bc80-a716-4822-b870-c618cbb8c907}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {42d3f910-7290-4d16-a448-4f74fb80c371}, !- Handle
  189.1-2009 - CZ3 - Hospital,            !- Name
  {ff814bf2-9ef9-4855-9103-41586bf37d7b}, !- Default Exterior Surface Constructions Name
  {fc927cf7-4647-4dc6-86ba-86b7ead03440}, !- Default Interior Surface Constructions Name
  {cf2c3a90-be1d-4520-a46f-066c71dc3409}, !- Default Ground Contact Surface Constructions Name
  {765472bb-4984-490b-9f99-846ecc952e11}, !- Default Exterior SubSurface Constructions Name
  {c699761d-cb5b-452c-8550-fb422b2584d4}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ff814bf2-9ef9-4855-9103-41586bf37d7b}, !- Handle
  Default Surface Constructions 7,        !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {84b3e970-e212-4db2-9133-c09e96994670}, !- Wall Construction Name
  {3d4da18f-87f6-40bb-9b72-ca58d5dfe1fe}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fc927cf7-4647-4dc6-86ba-86b7ead03440}, !- Handle
  Default Surface Constructions 8,        !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cf2c3a90-be1d-4520-a46f-066c71dc3409}, !- Handle
  Default Surface Constructions 9,        !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {765472bb-4984-490b-9f99-846ecc952e11}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {7d7a7695-1fff-41f4-a2ee-9487431ed5c2}, !- Fixed Window Construction Name
  {7d7a7695-1fff-41f4-a2ee-9487431ed5c2}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c699761d-cb5b-452c-8550-fb422b2584d4}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5d9ad25e-b229-49e4-a32c-f9516f0ef1e7}, !- Handle
  189.1-2009 - CZ4 - Hospital,            !- Name
  {3d034a4e-2db7-47c5-8f7e-af5076c96b8b}, !- Default Exterior Surface Constructions Name
  {290931c4-11b0-446b-a4e7-1c54037af958}, !- Default Interior Surface Constructions Name
  {dbecae9c-85b5-4ab3-a991-af94a745cfed}, !- Default Ground Contact Surface Constructions Name
  {c06eb011-de35-4fbc-beb6-9a7ce4368126}, !- Default Exterior SubSurface Constructions Name
  {9e3ac0d5-00c8-4e93-bb6f-302990c60db4}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3d034a4e-2db7-47c5-8f7e-af5076c96b8b}, !- Handle
  Default Surface Constructions 10,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {b4eb6415-5364-405e-b143-21ebd454d34c}, !- Wall Construction Name
  {3d4da18f-87f6-40bb-9b72-ca58d5dfe1fe}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {290931c4-11b0-446b-a4e7-1c54037af958}, !- Handle
  Default Surface Constructions 11,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dbecae9c-85b5-4ab3-a991-af94a745cfed}, !- Handle
  Default Surface Constructions 12,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c06eb011-de35-4fbc-beb6-9a7ce4368126}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {3548f736-5a5a-4302-8fed-2dcbb45b9b1d}, !- Fixed Window Construction Name
  {3548f736-5a5a-4302-8fed-2dcbb45b9b1d}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9e3ac0d5-00c8-4e93-bb6f-302990c60db4}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {68548d4e-1c62-4b2b-b99a-13a34e2e8dc4}, !- Handle
  189.1-2009 - CZ5 - Hospital,            !- Name
  {08c2ccb8-2ed3-4a9e-a14f-8eed1d3d2aaa}, !- Default Exterior Surface Constructions Name
  {8bffec87-219d-47c6-ba42-afd79c0d5a41}, !- Default Interior Surface Constructions Name
  {323dc515-30c5-4d2c-b237-09d5b4fe39a9}, !- Default Ground Contact Surface Constructions Name
  {4b3c9d70-f706-463e-a1b2-d9caa5d43ca7}, !- Default Exterior SubSurface Constructions Name
  {2806dc54-cc1f-451f-9787-27b8546a565b}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {08c2ccb8-2ed3-4a9e-a14f-8eed1d3d2aaa}, !- Handle
  Default Surface Constructions 13,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {5583f9f0-9e4b-48e0-815d-083cc4af1929}, !- Wall Construction Name
  {3d4da18f-87f6-40bb-9b72-ca58d5dfe1fe}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8bffec87-219d-47c6-ba42-afd79c0d5a41}, !- Handle
  Default Surface Constructions 14,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {323dc515-30c5-4d2c-b237-09d5b4fe39a9}, !- Handle
  Default Surface Constructions 15,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4b3c9d70-f706-463e-a1b2-d9caa5d43ca7}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {3548f736-5a5a-4302-8fed-2dcbb45b9b1d}, !- Fixed Window Construction Name
  {3548f736-5a5a-4302-8fed-2dcbb45b9b1d}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2806dc54-cc1f-451f-9787-27b8546a565b}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0b6b9a87-9f12-4494-80a4-2549523ff2bf}, !- Handle
  189.1-2009 - CZ6 - Hospital,            !- Name
  {fa72ed74-b874-4555-89f8-16a3bd05739a}, !- Default Exterior Surface Constructions Name
  {a0113b98-890e-417b-9565-e14f1d1b462b}, !- Default Interior Surface Constructions Name
  {cc7feaee-e237-430b-abb8-2cc0ec298fcb}, !- Default Ground Contact Surface Constructions Name
  {0f0b7ae2-4720-4705-98d0-9dc4017f0a1f}, !- Default Exterior SubSurface Constructions Name
  {7621cd1c-2d78-4c33-a735-74db4a274059}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {fa72ed74-b874-4555-89f8-16a3bd05739a}, !- Handle
  Default Surface Constructions 16,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {6eef1fcf-385a-4249-8937-7f317c6e4213}, !- Wall Construction Name
  {44f42861-8485-48f7-82c6-ae82961aee5e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a0113b98-890e-417b-9565-e14f1d1b462b}, !- Handle
  Default Surface Constructions 17,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cc7feaee-e237-430b-abb8-2cc0ec298fcb}, !- Handle
  Default Surface Constructions 18,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0f0b7ae2-4720-4705-98d0-9dc4017f0a1f}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  {1a2d9d9d-eed1-49b0-a18d-8944793fa5c5}, !- Fixed Window Construction Name
  {1a2d9d9d-eed1-49b0-a18d-8944793fa5c5}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7621cd1c-2d78-4c33-a735-74db4a274059}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {11048f89-1caf-43e1-bbe4-f0a269aa692b}, !- Handle
  189.1-2009 - CZ7-8 - Hospital,          !- Name
  {30beb55c-f786-47be-8a15-d8a09d3c0f17}, !- Default Exterior Surface Constructions Name
  {f50266c2-6538-4900-b56d-cfa1e50ef0cb}, !- Default Interior Surface Constructions Name
  {3d7c5ff4-07f8-4a99-8939-02b8555027bc}, !- Default Ground Contact Surface Constructions Name
  {52187cf9-46ba-400a-a6a8-5a97b39e19f9}, !- Default Exterior SubSurface Constructions Name
  {832d99ec-4927-4863-b2d8-2150e6ad7b92}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {30beb55c-f786-47be-8a15-d8a09d3c0f17}, !- Handle
  Default Surface Constructions 19,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {bcc96de1-bcd1-4827-b1b2-7a0a2aa94cd1}, !- Wall Construction Name
  {43807c34-8be7-4c16-a59e-eb8181b45480}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f50266c2-6538-4900-b56d-cfa1e50ef0cb}, !- Handle
  Default Surface Constructions 20,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3d7c5ff4-07f8-4a99-8939-02b8555027bc}, !- Handle
  Default Surface Constructions 21,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {52187cf9-46ba-400a-a6a8-5a97b39e19f9}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {226c7e55-b9a6-4730-8f2b-50ef57b46e5e}, !- Fixed Window Construction Name
  {226c7e55-b9a6-4730-8f2b-50ef57b46e5e}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {832d99ec-4927-4863-b2d8-2150e6ad7b92}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ddb0c7e5-25d0-47c4-a0cd-9fe0872e6035}, !- Handle
  DOE Ref 1980-2004 - CZ1 - Hospital,     !- Name
  {9457fbbc-9e74-46b7-9be3-c45eee246870}, !- Default Exterior Surface Constructions Name
  {49ed79fe-270b-4114-b97e-e81faa2fe5c7}, !- Default Interior Surface Constructions Name
  {8cd1b839-2264-4a39-a0f3-e560d32d742f}, !- Default Ground Contact Surface Constructions Name
  {75c1166a-202d-47bc-8aa6-7553bd406796}, !- Default Exterior SubSurface Constructions Name
  {d3630e4a-2b51-4e26-b73e-4548cb647c24}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9457fbbc-9e74-46b7-9be3-c45eee246870}, !- Handle
  Default Surface Constructions 22,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {16af5eb3-5552-43e3-a799-d238b211d827}, !- Wall Construction Name
  {96d817e8-a335-4df2-be6e-4f60bef98006}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {49ed79fe-270b-4114-b97e-e81faa2fe5c7}, !- Handle
  Default Surface Constructions 23,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8cd1b839-2264-4a39-a0f3-e560d32d742f}, !- Handle
  Default Surface Constructions 24,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {75c1166a-202d-47bc-8aa6-7553bd406796}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {fe6cce87-a447-405c-89fa-a2f6a6047d8d}, !- Fixed Window Construction Name
  {fe6cce87-a447-405c-89fa-a2f6a6047d8d}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d3630e4a-2b51-4e26-b73e-4548cb647c24}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {824b3c60-c135-4216-bc0c-16bf75af8539}, !- Handle
  DOE Ref 1980-2004 - CZ1 - Attic,        !- Name
  {c6ec1a3a-9571-4d93-a53e-eb8b958054f1}, !- Default Exterior Surface Constructions Name
  {5ff234e4-4f4f-4951-9601-3d843cebc10a}, !- Default Interior Surface Constructions Name
  {a1a931d7-c894-4ffe-8747-28eafb5bad49}, !- Default Ground Contact Surface Constructions Name
  {6360b5af-9efb-40e4-bdf9-dff2dc36f001}, !- Default Exterior SubSurface Constructions Name
  {2592da88-f002-48ec-9a11-f37e8a61fde6}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c6ec1a3a-9571-4d93-a53e-eb8b958054f1}, !- Handle
  Default Surface Constructions 25,       !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5ff234e4-4f4f-4951-9601-3d843cebc10a}, !- Handle
  Default Surface Constructions 26,       !- Name
  {0b91c659-1751-46fa-8d7d-7c1f48bc491f}, !- Floor Construction Name
  {0b91c659-1751-46fa-8d7d-7c1f48bc491f}, !- Wall Construction Name
  {0b91c659-1751-46fa-8d7d-7c1f48bc491f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a1a931d7-c894-4ffe-8747-28eafb5bad49}, !- Handle
  Default Surface Constructions 27,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6360b5af-9efb-40e4-bdf9-dff2dc36f001}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2592da88-f002-48ec-9a11-f37e8a61fde6}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {cf3c5a64-6a65-43f3-93ed-0a1436a5032a}, !- Handle
  DOE Ref 1980-2004 - CZ2a - Hospital,    !- Name
  {efee4379-82af-496a-9f95-b26c54deda1f}, !- Default Exterior Surface Constructions Name
  {8ade76aa-a5a2-46dd-ad08-c3a1d178115b}, !- Default Interior Surface Constructions Name
  {dc826b72-4c16-47e1-8d28-694f840cc91d}, !- Default Ground Contact Surface Constructions Name
  {7c22e014-927f-4b3d-a8b1-0fbbcccad72d}, !- Default Exterior SubSurface Constructions Name
  {97f9fc9d-0d0b-422c-b6fe-c78a7d4379b7}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {efee4379-82af-496a-9f95-b26c54deda1f}, !- Handle
  Default Surface Constructions 28,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {a9ff3714-b125-491d-908a-07d9cf2627e0}, !- Wall Construction Name
  {7b732a0f-6924-4fe7-b648-c21ffc975506}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8ade76aa-a5a2-46dd-ad08-c3a1d178115b}, !- Handle
  Default Surface Constructions 29,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dc826b72-4c16-47e1-8d28-694f840cc91d}, !- Handle
  Default Surface Constructions 30,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7c22e014-927f-4b3d-a8b1-0fbbcccad72d}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  {fe6cce87-a447-405c-89fa-a2f6a6047d8d}, !- Fixed Window Construction Name
  {fe6cce87-a447-405c-89fa-a2f6a6047d8d}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {97f9fc9d-0d0b-422c-b6fe-c78a7d4379b7}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1ca83940-24b5-4990-bd61-30dc50cca08d}, !- Handle
  DOE Ref 1980-2004 - CZ2a - Attic,       !- Name
  {91a54469-1f67-4bd9-80ee-9ea885b280c5}, !- Default Exterior Surface Constructions Name
  {3847fe89-0e2e-49e5-b56a-73f61a9bc452}, !- Default Interior Surface Constructions Name
  {f1d66b0d-fe49-48aa-a322-85c199262fab}, !- Default Ground Contact Surface Constructions Name
  {cc069fdb-14ae-4f3d-953c-fb13b45ebdc5}, !- Default Exterior SubSurface Constructions Name
  {ce15cf48-0a70-4cd5-b3f5-2aa0008c136a}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {91a54469-1f67-4bd9-80ee-9ea885b280c5}, !- Handle
  Default Surface Constructions 31,       !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3847fe89-0e2e-49e5-b56a-73f61a9bc452}, !- Handle
  Default Surface Constructions 32,       !- Name
  {31862052-899b-4032-a317-84e820dc0dc0}, !- Floor Construction Name
  {31862052-899b-4032-a317-84e820dc0dc0}, !- Wall Construction Name
  {31862052-899b-4032-a317-84e820dc0dc0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f1d66b0d-fe49-48aa-a322-85c199262fab}, !- Handle
  Default Surface Constructions 33,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cc069fdb-14ae-4f3d-953c-fb13b45ebdc5}, !- Handle
  Default Sub Surface Constructions 21,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ce15cf48-0a70-4cd5-b3f5-2aa0008c136a}, !- Handle
  Default Sub Surface Constructions 22,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3e898349-fc02-48ec-a649-f29bd032c301}, !- Handle
  DOE Ref 1980-2004 - CZ2b - Hospital,    !- Name
  {c7cdf1eb-7e39-4285-b155-eac9b24d6ff7}, !- Default Exterior Surface Constructions Name
  {b57459ef-3e93-47ca-a8a0-4db0bbf74ff4}, !- Default Interior Surface Constructions Name
  {6cf7ef21-f62b-4ee7-996f-45f71e5623bc}, !- Default Ground Contact Surface Constructions Name
  {4056dc57-038c-433e-acb8-c07e297f7fe9}, !- Default Exterior SubSurface Constructions Name
  {302979c1-6774-4b0e-8e0b-fb281f5d7baa}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c7cdf1eb-7e39-4285-b155-eac9b24d6ff7}, !- Handle
  Default Surface Constructions 34,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {dccd6cc6-2ebd-4ecb-804f-a4fcb4907ebd}, !- Wall Construction Name
  {a53ee68f-1ab7-4707-9118-5a691a7ac6ec}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b57459ef-3e93-47ca-a8a0-4db0bbf74ff4}, !- Handle
  Default Surface Constructions 35,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6cf7ef21-f62b-4ee7-996f-45f71e5623bc}, !- Handle
  Default Surface Constructions 36,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4056dc57-038c-433e-acb8-c07e297f7fe9}, !- Handle
  Default Sub Surface Constructions 23,   !- Name
  {fe6cce87-a447-405c-89fa-a2f6a6047d8d}, !- Fixed Window Construction Name
  {fe6cce87-a447-405c-89fa-a2f6a6047d8d}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {302979c1-6774-4b0e-8e0b-fb281f5d7baa}, !- Handle
  Default Sub Surface Constructions 24,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {917a1fd5-b02b-4f48-b426-927014402779}, !- Handle
  DOE Ref 1980-2004 - CZ2b - Attic,       !- Name
  {86c7c2b2-f75a-4bd1-bc0d-d266b592a5c0}, !- Default Exterior Surface Constructions Name
  {b13d880e-c0a9-4ff5-8ca7-5476149752ce}, !- Default Interior Surface Constructions Name
  {b43c722c-ac78-44d1-bddc-c134a9ad158c}, !- Default Ground Contact Surface Constructions Name
  {eccdb04a-9b25-42c3-ac58-9bd68fa895d9}, !- Default Exterior SubSurface Constructions Name
  {d0059843-2d02-45da-a947-676517175787}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {86c7c2b2-f75a-4bd1-bc0d-d266b592a5c0}, !- Handle
  Default Surface Constructions 37,       !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b13d880e-c0a9-4ff5-8ca7-5476149752ce}, !- Handle
  Default Surface Constructions 38,       !- Name
  {b62d43c2-2fc9-454f-a67f-540ae9b67c57}, !- Floor Construction Name
  {b62d43c2-2fc9-454f-a67f-540ae9b67c57}, !- Wall Construction Name
  {b62d43c2-2fc9-454f-a67f-540ae9b67c57}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b43c722c-ac78-44d1-bddc-c134a9ad158c}, !- Handle
  Default Surface Constructions 39,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {eccdb04a-9b25-42c3-ac58-9bd68fa895d9}, !- Handle
  Default Sub Surface Constructions 25,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d0059843-2d02-45da-a947-676517175787}, !- Handle
  Default Sub Surface Constructions 26,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0a77b223-cc06-4f8b-a73c-6b4f2e501289}, !- Handle
  DOE Ref 1980-2004 - CZ3a - Hospital,    !- Name
  {bfa7b9c5-f8ee-4eb1-abf5-2980c4559e8a}, !- Default Exterior Surface Constructions Name
  {d9c764ee-f9b8-4ce3-b79e-7d030ebcb965}, !- Default Interior Surface Constructions Name
  {2933bd8d-a46a-499c-93d7-67488c381e89}, !- Default Ground Contact Surface Constructions Name
  {959b3f7c-3bf5-4150-9565-e463bb0752dd}, !- Default Exterior SubSurface Constructions Name
  {1195ecf4-675b-465f-87ef-c13a05551574}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {bfa7b9c5-f8ee-4eb1-abf5-2980c4559e8a}, !- Handle
  Default Surface Constructions 40,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {bd7bc478-76e0-4b33-92a6-26e888bae2e1}, !- Wall Construction Name
  {98391216-cd78-4307-867c-f669b9893a01}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d9c764ee-f9b8-4ce3-b79e-7d030ebcb965}, !- Handle
  Default Surface Constructions 41,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2933bd8d-a46a-499c-93d7-67488c381e89}, !- Handle
  Default Surface Constructions 42,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {959b3f7c-3bf5-4150-9565-e463bb0752dd}, !- Handle
  Default Sub Surface Constructions 27,   !- Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Fixed Window Construction Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1195ecf4-675b-465f-87ef-c13a05551574}, !- Handle
  Default Sub Surface Constructions 28,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a2738c10-4d33-413c-8c75-1b623d09876c}, !- Handle
  DOE Ref 1980-2004 - CZ3a - Attic,       !- Name
  {876a5961-ad7c-482a-8932-ddc2135b6ff8}, !- Default Exterior Surface Constructions Name
  {052f093c-2f8e-4640-a652-f96e80ee13b0}, !- Default Interior Surface Constructions Name
  {e241ea8c-22cb-4f36-9d5f-daa8cbdd7ac8}, !- Default Ground Contact Surface Constructions Name
  {26fb681d-8bae-418d-99a0-e568324bb049}, !- Default Exterior SubSurface Constructions Name
  {141c1b15-9655-4036-aeea-3d345bced4b5}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {876a5961-ad7c-482a-8932-ddc2135b6ff8}, !- Handle
  Default Surface Constructions 43,       !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {052f093c-2f8e-4640-a652-f96e80ee13b0}, !- Handle
  Default Surface Constructions 44,       !- Name
  {920bdb46-d9b5-4c0c-93bb-f3ddd365b87a}, !- Floor Construction Name
  {920bdb46-d9b5-4c0c-93bb-f3ddd365b87a}, !- Wall Construction Name
  {920bdb46-d9b5-4c0c-93bb-f3ddd365b87a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e241ea8c-22cb-4f36-9d5f-daa8cbdd7ac8}, !- Handle
  Default Surface Constructions 45,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {26fb681d-8bae-418d-99a0-e568324bb049}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {141c1b15-9655-4036-aeea-3d345bced4b5}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {346b7507-0660-4072-b41e-3f976063ff57}, !- Handle
  DOE Ref 1980-2004 - CZ3b - Hospital,    !- Name
  {1f66094a-aef2-47bf-9898-a3ccefc73db2}, !- Default Exterior Surface Constructions Name
  {9a29a4dc-cdd5-4d66-975e-bdcf9f9e8e71}, !- Default Interior Surface Constructions Name
  {2b1e0bb2-3358-4004-89d1-9e8402bc9b38}, !- Default Ground Contact Surface Constructions Name
  {caf3b838-ac9b-4259-af6f-1b25f523e45a}, !- Default Exterior SubSurface Constructions Name
  {961be99d-9e01-4b0f-aa94-9fe49decbc5f}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1f66094a-aef2-47bf-9898-a3ccefc73db2}, !- Handle
  Default Surface Constructions 46,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {996a7a95-6bf8-424f-a058-b6dda9761ee8}, !- Wall Construction Name
  {6b4f5759-ca5a-494b-8737-4abd387cb61d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9a29a4dc-cdd5-4d66-975e-bdcf9f9e8e71}, !- Handle
  Default Surface Constructions 47,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2b1e0bb2-3358-4004-89d1-9e8402bc9b38}, !- Handle
  Default Surface Constructions 48,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {caf3b838-ac9b-4259-af6f-1b25f523e45a}, !- Handle
  Default Sub Surface Constructions 31,   !- Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Fixed Window Construction Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {961be99d-9e01-4b0f-aa94-9fe49decbc5f}, !- Handle
  Default Sub Surface Constructions 32,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c0543b82-cdc1-4adb-8fda-4c4c3d075b92}, !- Handle
  DOE Ref 1980-2004 - CZ3b - Attic,       !- Name
  {4e96b481-451a-45e4-86de-e20ee5a48220}, !- Default Exterior Surface Constructions Name
  {6fdd4d30-d344-4c93-ba19-8191d3f5cb88}, !- Default Interior Surface Constructions Name
  {b200403c-4a5f-442f-ab6a-ced90476dd23}, !- Default Ground Contact Surface Constructions Name
  {76216547-805f-469c-8096-de27f1cb2cae}, !- Default Exterior SubSurface Constructions Name
  {ce351e89-0ea4-4336-adf7-35dd592e0462}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4e96b481-451a-45e4-86de-e20ee5a48220}, !- Handle
  Default Surface Constructions 49,       !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6fdd4d30-d344-4c93-ba19-8191d3f5cb88}, !- Handle
  Default Surface Constructions 50,       !- Name
  {5fa9bbdc-7844-4028-9dbf-17d56d5f0923}, !- Floor Construction Name
  {5fa9bbdc-7844-4028-9dbf-17d56d5f0923}, !- Wall Construction Name
  {5fa9bbdc-7844-4028-9dbf-17d56d5f0923}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b200403c-4a5f-442f-ab6a-ced90476dd23}, !- Handle
  Default Surface Constructions 51,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {76216547-805f-469c-8096-de27f1cb2cae}, !- Handle
  Default Sub Surface Constructions 33,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ce351e89-0ea4-4336-adf7-35dd592e0462}, !- Handle
  Default Sub Surface Constructions 34,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {526e6ec5-a60d-491c-b770-c12a809d4728}, !- Handle
  DOE Ref 1980-2004 - CZ3c - Hospital,    !- Name
  {64e615f6-531d-4d75-8dc4-79a8dfaf0899}, !- Default Exterior Surface Constructions Name
  {8f88a61d-07a3-4370-924d-32215a5a3691}, !- Default Interior Surface Constructions Name
  {2dc32b78-ae6e-442b-9517-6d29e2e6f38f}, !- Default Ground Contact Surface Constructions Name
  {76923b04-8861-4ed4-8e3a-4de94ddd3883}, !- Default Exterior SubSurface Constructions Name
  {5d3afc92-bd48-415b-b268-212de83fc8df}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {64e615f6-531d-4d75-8dc4-79a8dfaf0899}, !- Handle
  Default Surface Constructions 52,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {a9c79752-e341-4304-b1d9-6ead4263644c}, !- Wall Construction Name
  {01bf33f6-637a-448c-b1cd-d63bdc0dc553}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8f88a61d-07a3-4370-924d-32215a5a3691}, !- Handle
  Default Surface Constructions 53,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2dc32b78-ae6e-442b-9517-6d29e2e6f38f}, !- Handle
  Default Surface Constructions 54,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {76923b04-8861-4ed4-8e3a-4de94ddd3883}, !- Handle
  Default Sub Surface Constructions 35,   !- Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Fixed Window Construction Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5d3afc92-bd48-415b-b268-212de83fc8df}, !- Handle
  Default Sub Surface Constructions 36,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {aebb351b-16e6-4c12-bbb8-ce7939f022b2}, !- Handle
  DOE Ref 1980-2004 - CZ4a - Hospital,    !- Name
  {89a10937-5b47-4359-bc06-1ed0cdc991cf}, !- Default Exterior Surface Constructions Name
  {5c564e7f-f35b-4b66-95ff-3ddd1bf19286}, !- Default Interior Surface Constructions Name
  {27a5708d-049d-4c6a-8f57-9b186e2c67de}, !- Default Ground Contact Surface Constructions Name
  {d2197352-4dc8-4aeb-ae65-261ca239b788}, !- Default Exterior SubSurface Constructions Name
  {1f3b20c5-08c0-446d-90de-2dbd187f449d}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {89a10937-5b47-4359-bc06-1ed0cdc991cf}, !- Handle
  Default Surface Constructions 55,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {706e4365-f32e-4cf5-8aa2-e1c066d945b4}, !- Wall Construction Name
  {2a11e320-c4a5-46a7-82f7-e8ecf3b87355}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5c564e7f-f35b-4b66-95ff-3ddd1bf19286}, !- Handle
  Default Surface Constructions 56,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {27a5708d-049d-4c6a-8f57-9b186e2c67de}, !- Handle
  Default Surface Constructions 57,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d2197352-4dc8-4aeb-ae65-261ca239b788}, !- Handle
  Default Sub Surface Constructions 37,   !- Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Fixed Window Construction Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1f3b20c5-08c0-446d-90de-2dbd187f449d}, !- Handle
  Default Sub Surface Constructions 38,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {bd226220-a448-4c20-87a0-1dea9ef95e22}, !- Handle
  DOE Ref 1980-2004 - CZ4a - Attic,       !- Name
  {c630f03b-755c-47b3-825c-5236c348635b}, !- Default Exterior Surface Constructions Name
  {90e6c314-7c98-4dc3-9a80-134231818b3e}, !- Default Interior Surface Constructions Name
  {77f6a47c-29bf-4f31-91ac-02977156d24a}, !- Default Ground Contact Surface Constructions Name
  {a134a608-22fb-4ecc-aed8-f1df740a171c}, !- Default Exterior SubSurface Constructions Name
  {c28db1d3-cc39-4def-8cfd-71f37ee5bf61}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c630f03b-755c-47b3-825c-5236c348635b}, !- Handle
  Default Surface Constructions 58,       !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {90e6c314-7c98-4dc3-9a80-134231818b3e}, !- Handle
  Default Surface Constructions 59,       !- Name
  {4773d205-a0fd-47bc-b62a-860d5873053c}, !- Floor Construction Name
  {4773d205-a0fd-47bc-b62a-860d5873053c}, !- Wall Construction Name
  {4773d205-a0fd-47bc-b62a-860d5873053c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {77f6a47c-29bf-4f31-91ac-02977156d24a}, !- Handle
  Default Surface Constructions 60,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a134a608-22fb-4ecc-aed8-f1df740a171c}, !- Handle
  Default Sub Surface Constructions 39,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c28db1d3-cc39-4def-8cfd-71f37ee5bf61}, !- Handle
  Default Sub Surface Constructions 40,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6b19b433-6bcb-4d79-b270-bc26b06f6aa7}, !- Handle
  DOE Ref 1980-2004 - CZ4b - Hospital,    !- Name
  {88813cf7-8e92-4de8-9d29-b01f1b845e80}, !- Default Exterior Surface Constructions Name
  {7f3e3fdc-954d-4c25-a40e-999811608063}, !- Default Interior Surface Constructions Name
  {ca033899-6aad-4910-b50d-e57aba06f78c}, !- Default Ground Contact Surface Constructions Name
  {15814b52-1f80-4bf9-a6fd-e1f63f6a907e}, !- Default Exterior SubSurface Constructions Name
  {4cbe6649-53d3-4ff8-901b-f067a32101ff}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {88813cf7-8e92-4de8-9d29-b01f1b845e80}, !- Handle
  Default Surface Constructions 61,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {0ca36683-b4ab-48c1-9125-6ce4867906ec}, !- Wall Construction Name
  {f82ad874-b9e8-4884-b08e-d17ebf36fc98}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7f3e3fdc-954d-4c25-a40e-999811608063}, !- Handle
  Default Surface Constructions 62,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ca033899-6aad-4910-b50d-e57aba06f78c}, !- Handle
  Default Surface Constructions 63,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {15814b52-1f80-4bf9-a6fd-e1f63f6a907e}, !- Handle
  Default Sub Surface Constructions 41,   !- Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Fixed Window Construction Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4cbe6649-53d3-4ff8-901b-f067a32101ff}, !- Handle
  Default Sub Surface Constructions 42,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {44d9997f-ac8c-4b34-9de4-b32eda8070b4}, !- Handle
  DOE Ref 1980-2004 - CZ4b - Attic,       !- Name
  {8746e2ce-e093-4370-86ed-b039ead5cc4e}, !- Default Exterior Surface Constructions Name
  {a7150e46-6e93-4d99-9774-6dcc20235df2}, !- Default Interior Surface Constructions Name
  {1c245f2a-273f-4797-b0b9-64e229806a86}, !- Default Ground Contact Surface Constructions Name
  {353b3b06-8f6d-48f5-8664-c7b159edd2d5}, !- Default Exterior SubSurface Constructions Name
  {aaa8623a-83e2-4fb6-8052-a4469efc0ae7}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8746e2ce-e093-4370-86ed-b039ead5cc4e}, !- Handle
  Default Surface Constructions 64,       !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a7150e46-6e93-4d99-9774-6dcc20235df2}, !- Handle
  Default Surface Constructions 65,       !- Name
  {b9c22ffa-2029-4b4f-a3ba-474ea5ad4708}, !- Floor Construction Name
  {b9c22ffa-2029-4b4f-a3ba-474ea5ad4708}, !- Wall Construction Name
  {b9c22ffa-2029-4b4f-a3ba-474ea5ad4708}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1c245f2a-273f-4797-b0b9-64e229806a86}, !- Handle
  Default Surface Constructions 66,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {353b3b06-8f6d-48f5-8664-c7b159edd2d5}, !- Handle
  Default Sub Surface Constructions 43,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {aaa8623a-83e2-4fb6-8052-a4469efc0ae7}, !- Handle
  Default Sub Surface Constructions 44,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0cdb7c7f-62a9-4aa0-9a33-79e95b9c46ca}, !- Handle
  DOE Ref 1980-2004 - CZ4c - Hospital,    !- Name
  {2b0bd0b0-a609-42a3-8f89-4dadf565c180}, !- Default Exterior Surface Constructions Name
  {8542a2bd-e39c-4168-adac-f44231b1cbca}, !- Default Interior Surface Constructions Name
  {483432ee-3a86-44f2-ae49-f7ed8431d28f}, !- Default Ground Contact Surface Constructions Name
  {88644e49-b88f-43c7-bb05-9df6711ceba4}, !- Default Exterior SubSurface Constructions Name
  {262e3da1-5752-4561-9fa0-57801e8c051b}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2b0bd0b0-a609-42a3-8f89-4dadf565c180}, !- Handle
  Default Surface Constructions 67,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {68b843f6-cddd-43fb-a5aa-ca93ee603970}, !- Wall Construction Name
  {8d92f8c8-ca6f-4d5e-913e-ee490401f828}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8542a2bd-e39c-4168-adac-f44231b1cbca}, !- Handle
  Default Surface Constructions 68,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {483432ee-3a86-44f2-ae49-f7ed8431d28f}, !- Handle
  Default Surface Constructions 69,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {88644e49-b88f-43c7-bb05-9df6711ceba4}, !- Handle
  Default Sub Surface Constructions 45,   !- Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Fixed Window Construction Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {262e3da1-5752-4561-9fa0-57801e8c051b}, !- Handle
  Default Sub Surface Constructions 46,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0d2cb4fa-9f49-43b2-afcb-ee1035d80cc9}, !- Handle
  DOE Ref 1980-2004 - CZ4c - Attic,       !- Name
  {95496c20-7ee6-465f-8a57-b5485a061610}, !- Default Exterior Surface Constructions Name
  {a9bfaae0-e4c6-4656-bbf7-f301ce639181}, !- Default Interior Surface Constructions Name
  {493e119a-850c-4117-b4e8-8ff6709868cb}, !- Default Ground Contact Surface Constructions Name
  {32698492-a8e1-44c3-b077-3d1274fcb2c9}, !- Default Exterior SubSurface Constructions Name
  {b0f30cc7-100f-4fff-b9dd-4e97c2707aeb}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {95496c20-7ee6-465f-8a57-b5485a061610}, !- Handle
  Default Surface Constructions 70,       !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a9bfaae0-e4c6-4656-bbf7-f301ce639181}, !- Handle
  Default Surface Constructions 71,       !- Name
  {137d591e-9029-419d-9d37-8c0090349861}, !- Floor Construction Name
  {137d591e-9029-419d-9d37-8c0090349861}, !- Wall Construction Name
  {137d591e-9029-419d-9d37-8c0090349861}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {493e119a-850c-4117-b4e8-8ff6709868cb}, !- Handle
  Default Surface Constructions 72,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {32698492-a8e1-44c3-b077-3d1274fcb2c9}, !- Handle
  Default Sub Surface Constructions 47,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b0f30cc7-100f-4fff-b9dd-4e97c2707aeb}, !- Handle
  Default Sub Surface Constructions 48,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e3f5c492-f25d-40a5-9a4e-f68884fc0d9d}, !- Handle
  DOE Ref 1980-2004 - CZ5a - Hospital,    !- Name
  {130bf45b-1816-4354-8a88-107867566380}, !- Default Exterior Surface Constructions Name
  {0afa2940-fcbd-4507-8cac-49c1fa1732ea}, !- Default Interior Surface Constructions Name
  {bc5a53d4-7b41-4567-96ff-b68b28d643b9}, !- Default Ground Contact Surface Constructions Name
  {39e04910-c4f2-4592-901f-e6f7ebc053c7}, !- Default Exterior SubSurface Constructions Name
  {1410cebe-c012-483c-ace5-41e71c3a3814}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {130bf45b-1816-4354-8a88-107867566380}, !- Handle
  Default Surface Constructions 73,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {68b843f6-cddd-43fb-a5aa-ca93ee603970}, !- Wall Construction Name
  {eba08d97-2c4b-4d47-bdd3-bc035de445c6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0afa2940-fcbd-4507-8cac-49c1fa1732ea}, !- Handle
  Default Surface Constructions 74,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bc5a53d4-7b41-4567-96ff-b68b28d643b9}, !- Handle
  Default Surface Constructions 75,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {39e04910-c4f2-4592-901f-e6f7ebc053c7}, !- Handle
  Default Sub Surface Constructions 49,   !- Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Fixed Window Construction Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1410cebe-c012-483c-ace5-41e71c3a3814}, !- Handle
  Default Sub Surface Constructions 50,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5ec03fbc-c1bd-4f31-a3a3-7b9b6f3b66b6}, !- Handle
  DOE Ref 1980-2004 - CZ5a - Attic,       !- Name
  {a789a169-c698-4bca-ba82-7d550e5d8731}, !- Default Exterior Surface Constructions Name
  {afc8a66d-5f9c-4607-849f-1e8212633563}, !- Default Interior Surface Constructions Name
  {54c29963-07d3-4a9e-8138-f5b9c819f4d8}, !- Default Ground Contact Surface Constructions Name
  {2f7fed85-9d0f-45c5-a752-42795e9663da}, !- Default Exterior SubSurface Constructions Name
  {4e1bbcd0-52a1-4eee-8eb3-c6c912c22005}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a789a169-c698-4bca-ba82-7d550e5d8731}, !- Handle
  Default Surface Constructions 76,       !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {afc8a66d-5f9c-4607-849f-1e8212633563}, !- Handle
  Default Surface Constructions 77,       !- Name
  {a9be38e0-61e7-4c37-959f-66728075d7d4}, !- Floor Construction Name
  {a9be38e0-61e7-4c37-959f-66728075d7d4}, !- Wall Construction Name
  {a9be38e0-61e7-4c37-959f-66728075d7d4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {54c29963-07d3-4a9e-8138-f5b9c819f4d8}, !- Handle
  Default Surface Constructions 78,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2f7fed85-9d0f-45c5-a752-42795e9663da}, !- Handle
  Default Sub Surface Constructions 51,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4e1bbcd0-52a1-4eee-8eb3-c6c912c22005}, !- Handle
  Default Sub Surface Constructions 52,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c94599ea-feb1-47b0-894e-1377952e4b58}, !- Handle
  DOE Ref 1980-2004 - CZ5b - Hospital,    !- Name
  {4680d1fa-a345-40e3-809a-d4e59ca7048d}, !- Default Exterior Surface Constructions Name
  {cdf72a83-30ba-4932-bebd-1d1e1a67fe9a}, !- Default Interior Surface Constructions Name
  {2d2b61ef-43bd-44c9-bf89-d02a88ec9dcd}, !- Default Ground Contact Surface Constructions Name
  {c88b5c02-a8e6-420f-befb-b59c4c8543ca}, !- Default Exterior SubSurface Constructions Name
  {485ea7fa-512c-42af-a77b-74fe30540040}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4680d1fa-a345-40e3-809a-d4e59ca7048d}, !- Handle
  Default Surface Constructions 79,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {8e1ac8a7-3e1a-477c-b87d-1a6c625f086c}, !- Wall Construction Name
  {cb5ddcd6-d363-414c-b247-087eccfa0771}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cdf72a83-30ba-4932-bebd-1d1e1a67fe9a}, !- Handle
  Default Surface Constructions 80,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2d2b61ef-43bd-44c9-bf89-d02a88ec9dcd}, !- Handle
  Default Surface Constructions 81,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c88b5c02-a8e6-420f-befb-b59c4c8543ca}, !- Handle
  Default Sub Surface Constructions 53,   !- Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Fixed Window Construction Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {485ea7fa-512c-42af-a77b-74fe30540040}, !- Handle
  Default Sub Surface Constructions 54,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {572b1892-0797-4af8-9fdc-24b84f1410e9}, !- Handle
  DOE Ref 1980-2004 - CZ5b - Attic,       !- Name
  {05eac3cc-0568-4d18-9298-7a46e137afa2}, !- Default Exterior Surface Constructions Name
  {6b3f4b0e-d421-4b3f-990a-6fcf8fe699c5}, !- Default Interior Surface Constructions Name
  {55e58837-730d-42f1-ac33-c1cfacbc03b7}, !- Default Ground Contact Surface Constructions Name
  {c1ff265e-32c7-4be6-86b3-d35463b165ea}, !- Default Exterior SubSurface Constructions Name
  {928485c2-9197-4a64-9301-63b47f0ae817}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {05eac3cc-0568-4d18-9298-7a46e137afa2}, !- Handle
  Default Surface Constructions 82,       !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6b3f4b0e-d421-4b3f-990a-6fcf8fe699c5}, !- Handle
  Default Surface Constructions 83,       !- Name
  {081a82cd-6979-4870-aaaa-330eda4145dd}, !- Floor Construction Name
  {081a82cd-6979-4870-aaaa-330eda4145dd}, !- Wall Construction Name
  {081a82cd-6979-4870-aaaa-330eda4145dd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {55e58837-730d-42f1-ac33-c1cfacbc03b7}, !- Handle
  Default Surface Constructions 84,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c1ff265e-32c7-4be6-86b3-d35463b165ea}, !- Handle
  Default Sub Surface Constructions 55,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {928485c2-9197-4a64-9301-63b47f0ae817}, !- Handle
  Default Sub Surface Constructions 56,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {7b6c7c0d-2a1f-44ba-afdf-990c4396d6bc}, !- Handle
  DOE Ref 1980-2004 - CZ6a - Hospital,    !- Name
  {12594b6b-9cc3-4c73-bd37-019a3408bc9d}, !- Default Exterior Surface Constructions Name
  {ca312dd9-e8b5-4f7e-b5a1-611897336b85}, !- Default Interior Surface Constructions Name
  {93ee323d-d9ca-4cff-b6ac-fa64d1cbe898}, !- Default Ground Contact Surface Constructions Name
  {fd3b5d8b-c8a0-48f3-8f9f-88be2b4f78d0}, !- Default Exterior SubSurface Constructions Name
  {f4a9e43a-0e57-4f2e-b0e4-39955c9fdf99}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {12594b6b-9cc3-4c73-bd37-019a3408bc9d}, !- Handle
  Default Surface Constructions 85,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {ff10c4a9-2d69-44aa-897c-d2281b254250}, !- Wall Construction Name
  {7dd3fbce-252c-467b-954e-7e263b8eb890}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ca312dd9-e8b5-4f7e-b5a1-611897336b85}, !- Handle
  Default Surface Constructions 86,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {93ee323d-d9ca-4cff-b6ac-fa64d1cbe898}, !- Handle
  Default Surface Constructions 87,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fd3b5d8b-c8a0-48f3-8f9f-88be2b4f78d0}, !- Handle
  Default Sub Surface Constructions 57,   !- Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Fixed Window Construction Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f4a9e43a-0e57-4f2e-b0e4-39955c9fdf99}, !- Handle
  Default Sub Surface Constructions 58,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3f9fa418-1e87-42e2-8056-cb60eae3b720}, !- Handle
  DOE Ref 1980-2004 - CZ6a - Attic,       !- Name
  {3d9be213-4813-4f76-805b-552c89596db3}, !- Default Exterior Surface Constructions Name
  {701ac222-6344-4908-bb37-7754b6d15fe0}, !- Default Interior Surface Constructions Name
  {f36f5256-414a-43dc-a831-03223c7a3281}, !- Default Ground Contact Surface Constructions Name
  {86a75299-9abc-47c9-8a05-8d1cfbb52ee5}, !- Default Exterior SubSurface Constructions Name
  {b957347b-568c-4102-b371-28a4654d373e}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3d9be213-4813-4f76-805b-552c89596db3}, !- Handle
  Default Surface Constructions 88,       !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {701ac222-6344-4908-bb37-7754b6d15fe0}, !- Handle
  Default Surface Constructions 89,       !- Name
  {adbcbd10-8f66-4d02-9c89-d841b596bdd2}, !- Floor Construction Name
  {adbcbd10-8f66-4d02-9c89-d841b596bdd2}, !- Wall Construction Name
  {adbcbd10-8f66-4d02-9c89-d841b596bdd2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f36f5256-414a-43dc-a831-03223c7a3281}, !- Handle
  Default Surface Constructions 90,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {86a75299-9abc-47c9-8a05-8d1cfbb52ee5}, !- Handle
  Default Sub Surface Constructions 59,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b957347b-568c-4102-b371-28a4654d373e}, !- Handle
  Default Sub Surface Constructions 60,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {2fdf8f38-c168-49b4-95f6-66c5d7e29863}, !- Handle
  DOE Ref 1980-2004 - CZ6b - Hospital,    !- Name
  {e35745af-b272-483b-9827-ddf0b470c0ca}, !- Default Exterior Surface Constructions Name
  {6d40234b-72a3-4321-80d8-39ac37503ca7}, !- Default Interior Surface Constructions Name
  {c8d22481-b194-4aca-b646-dd0c3be896fd}, !- Default Ground Contact Surface Constructions Name
  {e53d3d91-7f77-4ab2-8900-d6f1807604fd}, !- Default Exterior SubSurface Constructions Name
  {fb6f8209-850f-4f8d-8db5-6c0d92709934}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e35745af-b272-483b-9827-ddf0b470c0ca}, !- Handle
  Default Surface Constructions 91,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {20f3e55f-0013-425c-a45f-5716af6fadfe}, !- Wall Construction Name
  {d5ec6df3-3052-4ac2-9379-474c49531021}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6d40234b-72a3-4321-80d8-39ac37503ca7}, !- Handle
  Default Surface Constructions 92,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c8d22481-b194-4aca-b646-dd0c3be896fd}, !- Handle
  Default Surface Constructions 93,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e53d3d91-7f77-4ab2-8900-d6f1807604fd}, !- Handle
  Default Sub Surface Constructions 61,   !- Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Fixed Window Construction Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fb6f8209-850f-4f8d-8db5-6c0d92709934}, !- Handle
  Default Sub Surface Constructions 62,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f2ce87e7-a130-4f76-a843-7c4c2c37ddf2}, !- Handle
  DOE Ref 1980-2004 - CZ6b - Attic,       !- Name
  {95d2cb13-0f34-4135-b63f-7c987811f67d}, !- Default Exterior Surface Constructions Name
  {d179776d-7083-44d1-b5fc-a6b39ae13f2a}, !- Default Interior Surface Constructions Name
  {2046f746-cf8e-4cfd-a25b-fee64388ffa3}, !- Default Ground Contact Surface Constructions Name
  {24ac96e8-d47d-4a45-b6f1-4d647b7d6ae3}, !- Default Exterior SubSurface Constructions Name
  {1e048940-29e2-4579-86fc-0f4db8a45638}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {95d2cb13-0f34-4135-b63f-7c987811f67d}, !- Handle
  Default Surface Constructions 94,       !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d179776d-7083-44d1-b5fc-a6b39ae13f2a}, !- Handle
  Default Surface Constructions 95,       !- Name
  {377cf3e8-ac89-41d4-9d9a-fab93784573f}, !- Floor Construction Name
  {377cf3e8-ac89-41d4-9d9a-fab93784573f}, !- Wall Construction Name
  {377cf3e8-ac89-41d4-9d9a-fab93784573f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2046f746-cf8e-4cfd-a25b-fee64388ffa3}, !- Handle
  Default Surface Constructions 96,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {24ac96e8-d47d-4a45-b6f1-4d647b7d6ae3}, !- Handle
  Default Sub Surface Constructions 63,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1e048940-29e2-4579-86fc-0f4db8a45638}, !- Handle
  Default Sub Surface Constructions 64,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {fade792f-c58e-40b3-8595-2750fe402052}, !- Handle
  DOE Ref 1980-2004 - CZ7 - Hospital,     !- Name
  {4ab0a324-0b5e-4be2-a73b-150bc3a3ddd0}, !- Default Exterior Surface Constructions Name
  {28cffd45-e05d-4d71-8e65-a5f095f8a8ae}, !- Default Interior Surface Constructions Name
  {be61e106-560a-4e20-870a-cdea6306e42b}, !- Default Ground Contact Surface Constructions Name
  {83f10b44-3dd8-4c89-8b97-cf186f0aca06}, !- Default Exterior SubSurface Constructions Name
  {9bd5c863-ea5b-4223-851c-021917661787}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4ab0a324-0b5e-4be2-a73b-150bc3a3ddd0}, !- Handle
  Default Surface Constructions 97,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {075a5a62-f882-430c-9e57-dc10042ae432}, !- Wall Construction Name
  {b0d53cec-82a6-4a77-97dc-642eef18f42a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {28cffd45-e05d-4d71-8e65-a5f095f8a8ae}, !- Handle
  Default Surface Constructions 98,       !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {be61e106-560a-4e20-870a-cdea6306e42b}, !- Handle
  Default Surface Constructions 99,       !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {83f10b44-3dd8-4c89-8b97-cf186f0aca06}, !- Handle
  Default Sub Surface Constructions 65,   !- Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Fixed Window Construction Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9bd5c863-ea5b-4223-851c-021917661787}, !- Handle
  Default Sub Surface Constructions 66,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {66b259f9-7744-42be-be03-f0bd9fd6234e}, !- Handle
  DOE Ref 1980-2004 - CZ7 - Attic,        !- Name
  {0c60dc90-fcca-458c-86ba-a0f237930686}, !- Default Exterior Surface Constructions Name
  {6f2ccd0c-04f3-4e9c-8a0e-2d03ac1fbab7}, !- Default Interior Surface Constructions Name
  {9aae2ebd-737a-4617-ba0f-8bba4c92ca13}, !- Default Ground Contact Surface Constructions Name
  {f0169cfc-a612-471a-8bca-b0242131251f}, !- Default Exterior SubSurface Constructions Name
  {6b30ec6c-7cea-40b8-9ec1-776f57dd6029}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0c60dc90-fcca-458c-86ba-a0f237930686}, !- Handle
  Default Surface Constructions 100,      !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6f2ccd0c-04f3-4e9c-8a0e-2d03ac1fbab7}, !- Handle
  Default Surface Constructions 101,      !- Name
  {24557003-56ee-4d98-bc11-6374d5bd81f5}, !- Floor Construction Name
  {24557003-56ee-4d98-bc11-6374d5bd81f5}, !- Wall Construction Name
  {24557003-56ee-4d98-bc11-6374d5bd81f5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9aae2ebd-737a-4617-ba0f-8bba4c92ca13}, !- Handle
  Default Surface Constructions 102,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f0169cfc-a612-471a-8bca-b0242131251f}, !- Handle
  Default Sub Surface Constructions 67,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6b30ec6c-7cea-40b8-9ec1-776f57dd6029}, !- Handle
  Default Sub Surface Constructions 68,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5c74f61a-fc69-4ba6-ad22-4b14285e028c}, !- Handle
  DOE Ref 1980-2004 - CZ8 - Hospital,     !- Name
  {2bd08e87-55ca-47ae-b5f3-fd3d7fc8c366}, !- Default Exterior Surface Constructions Name
  {f5f3f55e-ca98-4c23-8d20-bcb98665ecb6}, !- Default Interior Surface Constructions Name
  {973eba6b-1463-422d-95ad-370bd37f60dc}, !- Default Ground Contact Surface Constructions Name
  {5b1e316d-0d6a-49e5-89c2-e684d00eadb8}, !- Default Exterior SubSurface Constructions Name
  {196b9fce-bba4-49f3-84c4-e5e6abfc4f78}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2bd08e87-55ca-47ae-b5f3-fd3d7fc8c366}, !- Handle
  Default Surface Constructions 103,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {1972205b-8b37-4c8b-941b-665d4181274a}, !- Wall Construction Name
  {a8c8ba0f-66d5-41e6-af59-e91a7c59589b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f5f3f55e-ca98-4c23-8d20-bcb98665ecb6}, !- Handle
  Default Surface Constructions 104,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {973eba6b-1463-422d-95ad-370bd37f60dc}, !- Handle
  Default Surface Constructions 105,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5b1e316d-0d6a-49e5-89c2-e684d00eadb8}, !- Handle
  Default Sub Surface Constructions 69,   !- Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Fixed Window Construction Name
  {91f57f8b-7ac7-4d6b-ac51-006a1ff62676}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {196b9fce-bba4-49f3-84c4-e5e6abfc4f78}, !- Handle
  Default Sub Surface Constructions 70,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ad949106-58ab-4474-81fa-c6ac1bf3dd0a}, !- Handle
  DOE Ref 1980-2004 - CZ8 - Attic,        !- Name
  {0636a5bf-6e14-4e25-86b9-e1e09a621c97}, !- Default Exterior Surface Constructions Name
  {33a76f1f-0350-4dee-9708-09ba6ceda15a}, !- Default Interior Surface Constructions Name
  {dd7e581a-4686-4f21-9ded-8ea2577253f8}, !- Default Ground Contact Surface Constructions Name
  {44fe4529-9985-49a6-b1d0-7e557b978f3d}, !- Default Exterior SubSurface Constructions Name
  {54cd661f-06ed-4ac8-b668-de422fa6a23b}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0636a5bf-6e14-4e25-86b9-e1e09a621c97}, !- Handle
  Default Surface Constructions 106,      !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {33a76f1f-0350-4dee-9708-09ba6ceda15a}, !- Handle
  Default Surface Constructions 107,      !- Name
  {83ac51c6-8884-4765-b8fa-66518790e597}, !- Floor Construction Name
  {83ac51c6-8884-4765-b8fa-66518790e597}, !- Wall Construction Name
  {83ac51c6-8884-4765-b8fa-66518790e597}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dd7e581a-4686-4f21-9ded-8ea2577253f8}, !- Handle
  Default Surface Constructions 108,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {44fe4529-9985-49a6-b1d0-7e557b978f3d}, !- Handle
  Default Sub Surface Constructions 71,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {54cd661f-06ed-4ac8-b668-de422fa6a23b}, !- Handle
  Default Sub Surface Constructions 72,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9afe35d8-11da-44eb-9406-dbd0832fa5ef}, !- Handle
  DOE Ref 2004 - CZ1-2 - Hospital,        !- Name
  {6b0bca9e-5211-4ce2-bce6-e15fe271ef04}, !- Default Exterior Surface Constructions Name
  {d0293519-8c27-4b4f-a34f-0487f57f6851}, !- Default Interior Surface Constructions Name
  {d974d086-977c-492f-8d42-b9441d21598b}, !- Default Ground Contact Surface Constructions Name
  {7db5683e-a587-4409-a0d7-bd9bbed667db}, !- Default Exterior SubSurface Constructions Name
  {c16f31b8-bb02-4d7b-b06d-cee2f955ba03}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6b0bca9e-5211-4ce2-bce6-e15fe271ef04}, !- Handle
  Default Surface Constructions 109,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {448cec2d-6249-4065-b208-916d1d8114bd}, !- Wall Construction Name
  {b18109c0-4ca3-4b59-9d71-6530198dea7a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d0293519-8c27-4b4f-a34f-0487f57f6851}, !- Handle
  Default Surface Constructions 110,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d974d086-977c-492f-8d42-b9441d21598b}, !- Handle
  Default Surface Constructions 111,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7db5683e-a587-4409-a0d7-bd9bbed667db}, !- Handle
  Default Sub Surface Constructions 73,   !- Name
  {07ff57db-7cd7-43f0-95fc-e61cd8a38291}, !- Fixed Window Construction Name
  {07ff57db-7cd7-43f0-95fc-e61cd8a38291}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c16f31b8-bb02-4d7b-b06d-cee2f955ba03}, !- Handle
  Default Sub Surface Constructions 74,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {509717cd-a0ef-429d-9ad4-b645398772ac}, !- Handle
  DOE Ref 2004 - CZ3a-3b - Hospital,      !- Name
  {84526650-ba88-4a61-b125-4971df8801cd}, !- Default Exterior Surface Constructions Name
  {8a1659ad-05f2-4eb8-805f-777330f54809}, !- Default Interior Surface Constructions Name
  {cce18e4f-3346-4e79-a952-1742310a7e66}, !- Default Ground Contact Surface Constructions Name
  {b67b4a7c-85f1-480b-aa9a-c66200908cd8}, !- Default Exterior SubSurface Constructions Name
  {eec172a9-dc77-458b-8264-c401a0b4f62d}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {84526650-ba88-4a61-b125-4971df8801cd}, !- Handle
  Default Surface Constructions 112,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {6254de5f-43a1-4976-9f7d-701e75407a13}, !- Wall Construction Name
  {b18109c0-4ca3-4b59-9d71-6530198dea7a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8a1659ad-05f2-4eb8-805f-777330f54809}, !- Handle
  Default Surface Constructions 113,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cce18e4f-3346-4e79-a952-1742310a7e66}, !- Handle
  Default Surface Constructions 114,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b67b4a7c-85f1-480b-aa9a-c66200908cd8}, !- Handle
  Default Sub Surface Constructions 75,   !- Name
  {79a315aa-48ee-4a9a-af5a-7cfe9255cd9d}, !- Fixed Window Construction Name
  {79a315aa-48ee-4a9a-af5a-7cfe9255cd9d}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {eec172a9-dc77-458b-8264-c401a0b4f62d}, !- Handle
  Default Sub Surface Constructions 76,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ae090fba-aaa9-46dd-be90-d6f7849f5e7a}, !- Handle
  DOE Ref 2004 - CZ3c - Hospital,         !- Name
  {d56fe3e1-b3e7-4913-8083-053c75117014}, !- Default Exterior Surface Constructions Name
  {e0d6f9cb-494e-4028-b609-507d6259c492}, !- Default Interior Surface Constructions Name
  {95b33b70-0890-4c9d-a078-3bceacc8645a}, !- Default Ground Contact Surface Constructions Name
  {8da3ff5e-2911-4716-9c24-8cd2707dadec}, !- Default Exterior SubSurface Constructions Name
  {11bcc34a-e831-4495-89ef-fac08de8c149}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d56fe3e1-b3e7-4913-8083-053c75117014}, !- Handle
  Default Surface Constructions 115,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {6254de5f-43a1-4976-9f7d-701e75407a13}, !- Wall Construction Name
  {b18109c0-4ca3-4b59-9d71-6530198dea7a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e0d6f9cb-494e-4028-b609-507d6259c492}, !- Handle
  Default Surface Constructions 116,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {95b33b70-0890-4c9d-a078-3bceacc8645a}, !- Handle
  Default Surface Constructions 117,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8da3ff5e-2911-4716-9c24-8cd2707dadec}, !- Handle
  Default Sub Surface Constructions 77,   !- Name
  {b32b363d-61d6-4716-8350-ddeb2de961b0}, !- Fixed Window Construction Name
  {b32b363d-61d6-4716-8350-ddeb2de961b0}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {11bcc34a-e831-4495-89ef-fac08de8c149}, !- Handle
  Default Sub Surface Constructions 78,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d31471a3-17a1-4c29-8ecc-443cbde3f135}, !- Handle
  DOE Ref 2004 - CZ4 - Hospital,          !- Name
  {c31c6e13-89a3-42d7-8af8-087f45502b27}, !- Default Exterior Surface Constructions Name
  {a15cc3b0-a591-47d8-8739-09112dfee0a9}, !- Default Interior Surface Constructions Name
  {d45334b9-32da-43cd-9b64-963b15699ee6}, !- Default Ground Contact Surface Constructions Name
  {0e941367-102d-45e2-83cb-36e49c034062}, !- Default Exterior SubSurface Constructions Name
  {1b7a241a-37a0-4874-81c2-7fd99c38e99b}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c31c6e13-89a3-42d7-8af8-087f45502b27}, !- Handle
  Default Surface Constructions 118,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {6254de5f-43a1-4976-9f7d-701e75407a13}, !- Wall Construction Name
  {b18109c0-4ca3-4b59-9d71-6530198dea7a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a15cc3b0-a591-47d8-8739-09112dfee0a9}, !- Handle
  Default Surface Constructions 119,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d45334b9-32da-43cd-9b64-963b15699ee6}, !- Handle
  Default Surface Constructions 120,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0e941367-102d-45e2-83cb-36e49c034062}, !- Handle
  Default Sub Surface Constructions 79,   !- Name
  {dd2cc717-df76-4da6-bca6-7f446f30547a}, !- Fixed Window Construction Name
  {dd2cc717-df76-4da6-bca6-7f446f30547a}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1b7a241a-37a0-4874-81c2-7fd99c38e99b}, !- Handle
  Default Sub Surface Constructions 80,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {20a1424f-2e11-4d3e-aa18-20d62b06c64e}, !- Handle
  DOE Ref 2004 - CZ5 - Hospital,          !- Name
  {e7cf0893-6501-4018-adcd-768549c3a0de}, !- Default Exterior Surface Constructions Name
  {65df232e-8776-4ad6-ad6f-14224e8f4015}, !- Default Interior Surface Constructions Name
  {f5eb664e-8a62-4bfa-8505-77156d02579f}, !- Default Ground Contact Surface Constructions Name
  {7045965f-f6a2-43ed-9c4e-171acda2a13f}, !- Default Exterior SubSurface Constructions Name
  {df7b12b3-5376-4fa3-b2c2-faec9d18e743}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e7cf0893-6501-4018-adcd-768549c3a0de}, !- Handle
  Default Surface Constructions 121,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {b218d0f3-9375-49c9-a494-bd488acc59c6}, !- Wall Construction Name
  {34ce7ca3-265f-4dab-9e8a-02471c1f22b5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {65df232e-8776-4ad6-ad6f-14224e8f4015}, !- Handle
  Default Surface Constructions 122,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f5eb664e-8a62-4bfa-8505-77156d02579f}, !- Handle
  Default Surface Constructions 123,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7045965f-f6a2-43ed-9c4e-171acda2a13f}, !- Handle
  Default Sub Surface Constructions 81,   !- Name
  {dd2cc717-df76-4da6-bca6-7f446f30547a}, !- Fixed Window Construction Name
  {dd2cc717-df76-4da6-bca6-7f446f30547a}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {df7b12b3-5376-4fa3-b2c2-faec9d18e743}, !- Handle
  Default Sub Surface Constructions 82,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4dd18224-791c-439b-95aa-dd797103a01c}, !- Handle
  DOE Ref 2004 - CZ6 - Hospital,          !- Name
  {482bb924-bf08-4855-a022-49b57d3e1caa}, !- Default Exterior Surface Constructions Name
  {7b277187-6caa-4cbb-ae5c-a42da650c00f}, !- Default Interior Surface Constructions Name
  {97a2ffef-4f4a-4931-a917-75cd98029fe4}, !- Default Ground Contact Surface Constructions Name
  {98490685-bd25-4e79-afaa-3568b12a13c2}, !- Default Exterior SubSurface Constructions Name
  {f49c4c7f-0053-45b5-810a-faa64fad08ab}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {482bb924-bf08-4855-a022-49b57d3e1caa}, !- Handle
  Default Surface Constructions 124,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {12031cac-d2d8-40bf-bf9c-5e021421ed0d}, !- Wall Construction Name
  {34ce7ca3-265f-4dab-9e8a-02471c1f22b5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7b277187-6caa-4cbb-ae5c-a42da650c00f}, !- Handle
  Default Surface Constructions 125,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {97a2ffef-4f4a-4931-a917-75cd98029fe4}, !- Handle
  Default Surface Constructions 126,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {98490685-bd25-4e79-afaa-3568b12a13c2}, !- Handle
  Default Sub Surface Constructions 83,   !- Name
  {dd2cc717-df76-4da6-bca6-7f446f30547a}, !- Fixed Window Construction Name
  {dd2cc717-df76-4da6-bca6-7f446f30547a}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f49c4c7f-0053-45b5-810a-faa64fad08ab}, !- Handle
  Default Sub Surface Constructions 84,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f4958229-64e3-43b0-9a24-cec65545112f}, !- Handle
  DOE Ref 2004 - CZ7 - Hospital,          !- Name
  {7257618e-20ba-45d1-b5b8-bdbb8ca2bc28}, !- Default Exterior Surface Constructions Name
  {877d3517-ae7d-498e-a36f-3c79a40bfc14}, !- Default Interior Surface Constructions Name
  {074e60ed-1994-44d9-9a03-96ee17f48e4c}, !- Default Ground Contact Surface Constructions Name
  {c8f984e3-6d3f-463f-8385-c435acb52f14}, !- Default Exterior SubSurface Constructions Name
  {0f9fc7a3-c3d8-4fdf-b150-2b287618f1b9}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7257618e-20ba-45d1-b5b8-bdbb8ca2bc28}, !- Handle
  Default Surface Constructions 127,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {14e3e683-b50f-4493-b077-49932e6b229f}, !- Wall Construction Name
  {4520d20d-2941-4d55-8c32-0c11fc7fa3d4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {877d3517-ae7d-498e-a36f-3c79a40bfc14}, !- Handle
  Default Surface Constructions 128,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {074e60ed-1994-44d9-9a03-96ee17f48e4c}, !- Handle
  Default Surface Constructions 129,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c8f984e3-6d3f-463f-8385-c435acb52f14}, !- Handle
  Default Sub Surface Constructions 85,   !- Name
  {10db92d3-731e-47cf-9a79-adaf24694699}, !- Fixed Window Construction Name
  {10db92d3-731e-47cf-9a79-adaf24694699}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0f9fc7a3-c3d8-4fdf-b150-2b287618f1b9}, !- Handle
  Default Sub Surface Constructions 86,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {29af7199-082e-491c-84ca-f9c48a6a42da}, !- Handle
  DOE Ref 2004 - CZ8 - Hospital,          !- Name
  {7e649975-feec-41df-8a04-b2a0d18157de}, !- Default Exterior Surface Constructions Name
  {01e81600-01bb-4bc2-b3fa-58e7261cffae}, !- Default Interior Surface Constructions Name
  {9a5a6e43-356d-4f80-a20f-630b84607e03}, !- Default Ground Contact Surface Constructions Name
  {91687d5d-37bd-404c-b103-ef6fde2a61e2}, !- Default Exterior SubSurface Constructions Name
  {85053e0a-9080-40a6-be93-5b307759de22}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7e649975-feec-41df-8a04-b2a0d18157de}, !- Handle
  Default Surface Constructions 130,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {23d390f8-7c4f-47f8-a827-a8656d537e27}, !- Wall Construction Name
  {4511c59e-777c-4a09-ac45-b97e9337ab1a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {01e81600-01bb-4bc2-b3fa-58e7261cffae}, !- Handle
  Default Surface Constructions 131,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9a5a6e43-356d-4f80-a20f-630b84607e03}, !- Handle
  Default Surface Constructions 132,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {91687d5d-37bd-404c-b103-ef6fde2a61e2}, !- Handle
  Default Sub Surface Constructions 87,   !- Name
  {22a805b1-307b-472d-8a68-6a31fae81319}, !- Fixed Window Construction Name
  {22a805b1-307b-472d-8a68-6a31fae81319}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {85053e0a-9080-40a6-be93-5b307759de22}, !- Handle
  Default Sub Surface Constructions 88,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {34d2fee1-8296-45cc-93f8-d8f15a0f36e4}, !- Handle
  DOE Ref Pre-1980 - CZ1-2 - Hospital,    !- Name
  {7604f229-a6c3-43de-ba65-556a024f8759}, !- Default Exterior Surface Constructions Name
  {97bd664c-4997-4d68-8bf8-1d3552966d14}, !- Default Interior Surface Constructions Name
  {0c325b05-db7d-4835-a773-66896cabb694}, !- Default Ground Contact Surface Constructions Name
  {6347dd62-893b-4847-bf5c-b34cb0383cd7}, !- Default Exterior SubSurface Constructions Name
  {f9968634-8431-4e05-91a6-0633c66b926e}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7604f229-a6c3-43de-ba65-556a024f8759}, !- Handle
  Default Surface Constructions 133,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {06b43114-a455-4eb0-b2d7-5e8a662109ba}, !- Wall Construction Name
  {34c9d77e-1d2f-42f1-907f-775b1a3ba137}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {97bd664c-4997-4d68-8bf8-1d3552966d14}, !- Handle
  Default Surface Constructions 134,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0c325b05-db7d-4835-a773-66896cabb694}, !- Handle
  Default Surface Constructions 135,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6347dd62-893b-4847-bf5c-b34cb0383cd7}, !- Handle
  Default Sub Surface Constructions 89,   !- Name
  {d12f0b8c-0a78-4089-8543-015f04430f88}, !- Fixed Window Construction Name
  {d12f0b8c-0a78-4089-8543-015f04430f88}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f9968634-8431-4e05-91a6-0633c66b926e}, !- Handle
  Default Sub Surface Constructions 90,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {68ae5bb3-66a0-44df-b744-251b70ae558b}, !- Handle
  DOE Ref Pre-1980 - CZ3a - Hospital,     !- Name
  {97ec1314-d1bd-4448-a13b-e73264e132fd}, !- Default Exterior Surface Constructions Name
  {f36dcc12-0090-4af5-8832-6844ae647482}, !- Default Interior Surface Constructions Name
  {096f8de1-e381-43b1-aac9-758b1b0b2bb6}, !- Default Ground Contact Surface Constructions Name
  {eef57409-14db-46de-82a2-7ed09d4f323c}, !- Default Exterior SubSurface Constructions Name
  {dca8a941-d74b-44c1-bc29-8fbedc2e0d59}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {97ec1314-d1bd-4448-a13b-e73264e132fd}, !- Handle
  Default Surface Constructions 136,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {120c19f1-58e8-4036-bf4a-8fa037b43129}, !- Wall Construction Name
  {34c9d77e-1d2f-42f1-907f-775b1a3ba137}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f36dcc12-0090-4af5-8832-6844ae647482}, !- Handle
  Default Surface Constructions 137,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {096f8de1-e381-43b1-aac9-758b1b0b2bb6}, !- Handle
  Default Surface Constructions 138,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {eef57409-14db-46de-82a2-7ed09d4f323c}, !- Handle
  Default Sub Surface Constructions 91,   !- Name
  {d12f0b8c-0a78-4089-8543-015f04430f88}, !- Fixed Window Construction Name
  {d12f0b8c-0a78-4089-8543-015f04430f88}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {dca8a941-d74b-44c1-bc29-8fbedc2e0d59}, !- Handle
  Default Sub Surface Constructions 92,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {72d52575-193c-4734-af2e-babb534da8bb}, !- Handle
  DOE Ref Pre-1980 - CZ3b - Hospital,     !- Name
  {1b5e8d23-34d4-4ef1-8762-8a3beca25826}, !- Default Exterior Surface Constructions Name
  {b3f7f4b1-4096-40c6-a337-eab72f61638a}, !- Default Interior Surface Constructions Name
  {a205b04a-5cae-4fba-8ed9-ce2edadcdaa2}, !- Default Ground Contact Surface Constructions Name
  {02d5e9a1-2f53-4840-a7bc-b370b9c74ad3}, !- Default Exterior SubSurface Constructions Name
  {f94b37eb-ffb6-49be-8a97-c1e9f2a6f1f3}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1b5e8d23-34d4-4ef1-8762-8a3beca25826}, !- Handle
  Default Surface Constructions 139,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {176a8238-b361-49d0-a975-9e635b3ac09e}, !- Wall Construction Name
  {34c9d77e-1d2f-42f1-907f-775b1a3ba137}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b3f7f4b1-4096-40c6-a337-eab72f61638a}, !- Handle
  Default Surface Constructions 140,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a205b04a-5cae-4fba-8ed9-ce2edadcdaa2}, !- Handle
  Default Surface Constructions 141,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {02d5e9a1-2f53-4840-a7bc-b370b9c74ad3}, !- Handle
  Default Sub Surface Constructions 93,   !- Name
  {d12f0b8c-0a78-4089-8543-015f04430f88}, !- Fixed Window Construction Name
  {d12f0b8c-0a78-4089-8543-015f04430f88}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f94b37eb-ffb6-49be-8a97-c1e9f2a6f1f3}, !- Handle
  Default Sub Surface Constructions 94,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {fae63461-3e74-4950-ac41-2e7699653714}, !- Handle
  DOE Ref Pre-1980 - CZ3c - Hospital,     !- Name
  {e6d45712-7d2f-4806-b091-a80baf987022}, !- Default Exterior Surface Constructions Name
  {5c353f02-17fe-4203-9bd2-0e95b944634f}, !- Default Interior Surface Constructions Name
  {dc8a9c48-d754-4527-a6c7-c117ea56db97}, !- Default Ground Contact Surface Constructions Name
  {a39d6e7e-8dab-4201-b343-a6004a17360a}, !- Default Exterior SubSurface Constructions Name
  {e50a29b1-a690-4192-a4f5-85ab8300f6f9}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e6d45712-7d2f-4806-b091-a80baf987022}, !- Handle
  Default Surface Constructions 142,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {1560f8dc-2d1e-490a-80bf-5d55153439ea}, !- Wall Construction Name
  {34c9d77e-1d2f-42f1-907f-775b1a3ba137}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5c353f02-17fe-4203-9bd2-0e95b944634f}, !- Handle
  Default Surface Constructions 143,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dc8a9c48-d754-4527-a6c7-c117ea56db97}, !- Handle
  Default Surface Constructions 144,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a39d6e7e-8dab-4201-b343-a6004a17360a}, !- Handle
  Default Sub Surface Constructions 95,   !- Name
  {d12f0b8c-0a78-4089-8543-015f04430f88}, !- Fixed Window Construction Name
  {d12f0b8c-0a78-4089-8543-015f04430f88}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e50a29b1-a690-4192-a4f5-85ab8300f6f9}, !- Handle
  Default Sub Surface Constructions 96,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {258d491d-42b2-4e5b-a034-79343c142265}, !- Handle
  DOE Ref Pre-1980 - CZ4a - Hospital,     !- Name
  {29bddd5e-7b6d-4614-84d9-46d65a330db6}, !- Default Exterior Surface Constructions Name
  {d1fa6756-829a-4cd9-9384-c6545efa6c9d}, !- Default Interior Surface Constructions Name
  {f2b23e77-f64a-4f39-83c8-7aaa171b0ead}, !- Default Ground Contact Surface Constructions Name
  {53aaee9d-2466-4d02-a8c0-76191c6e256d}, !- Default Exterior SubSurface Constructions Name
  {486ff113-0d98-462e-9940-1045d12e1969}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {29bddd5e-7b6d-4614-84d9-46d65a330db6}, !- Handle
  Default Surface Constructions 145,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {6e0b50c6-b56a-473f-88c7-dcfec1ec0d6f}, !- Wall Construction Name
  {54ec57e4-fd69-4521-a8ff-fc3e6b43feec}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d1fa6756-829a-4cd9-9384-c6545efa6c9d}, !- Handle
  Default Surface Constructions 146,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f2b23e77-f64a-4f39-83c8-7aaa171b0ead}, !- Handle
  Default Surface Constructions 147,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {53aaee9d-2466-4d02-a8c0-76191c6e256d}, !- Handle
  Default Sub Surface Constructions 97,   !- Name
  {d12f0b8c-0a78-4089-8543-015f04430f88}, !- Fixed Window Construction Name
  {d12f0b8c-0a78-4089-8543-015f04430f88}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {486ff113-0d98-462e-9940-1045d12e1969}, !- Handle
  Default Sub Surface Constructions 98,   !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {50821766-9242-462e-b5fd-8e432bee75d1}, !- Handle
  DOE Ref Pre-1980 - CZ4a - Attic,        !- Name
  {926b0c72-cc3f-4480-b2d9-cb7e7ba17fbb}, !- Default Exterior Surface Constructions Name
  {39335f4b-b3b1-4e65-8a60-d40257a73b6f}, !- Default Interior Surface Constructions Name
  {c5fa99a6-70d7-444a-8077-19cbdbdcec7d}, !- Default Ground Contact Surface Constructions Name
  {208bd361-e393-4ee0-889c-2dc58e77040c}, !- Default Exterior SubSurface Constructions Name
  {7a3b06e8-8331-467e-8f93-d6ea89f737b4}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {926b0c72-cc3f-4480-b2d9-cb7e7ba17fbb}, !- Handle
  Default Surface Constructions 148,      !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {39335f4b-b3b1-4e65-8a60-d40257a73b6f}, !- Handle
  Default Surface Constructions 149,      !- Name
  {0bb5d330-4a51-4168-8f8f-30ded25ba645}, !- Floor Construction Name
  {0bb5d330-4a51-4168-8f8f-30ded25ba645}, !- Wall Construction Name
  {0bb5d330-4a51-4168-8f8f-30ded25ba645}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c5fa99a6-70d7-444a-8077-19cbdbdcec7d}, !- Handle
  Default Surface Constructions 150,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {208bd361-e393-4ee0-889c-2dc58e77040c}, !- Handle
  Default Sub Surface Constructions 99,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7a3b06e8-8331-467e-8f93-d6ea89f737b4}, !- Handle
  Default Sub Surface Constructions 100,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {42c37e02-b8a3-4d23-ad7a-01e1bc0a56cd}, !- Handle
  DOE Ref Pre-1980 - CZ4b - Hospital,     !- Name
  {b895ee82-1925-4c27-b2b7-58fb63d478fb}, !- Default Exterior Surface Constructions Name
  {6ee3c747-7697-41b8-94f6-f0f033247058}, !- Default Interior Surface Constructions Name
  {9c197018-ac2a-49d0-9913-b025cb5e470c}, !- Default Ground Contact Surface Constructions Name
  {b0036ea3-301a-4c50-8f4a-acc4b1ae1c07}, !- Default Exterior SubSurface Constructions Name
  {9e89aa60-14b1-4eba-ab01-9fecbccb45d8}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b895ee82-1925-4c27-b2b7-58fb63d478fb}, !- Handle
  Default Surface Constructions 151,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {f32f39b8-cb54-4f7f-bc22-cf1547a0b24f}, !- Wall Construction Name
  {3bcb9663-b027-4d55-af88-81b5d5bfe7d9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6ee3c747-7697-41b8-94f6-f0f033247058}, !- Handle
  Default Surface Constructions 152,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9c197018-ac2a-49d0-9913-b025cb5e470c}, !- Handle
  Default Surface Constructions 153,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b0036ea3-301a-4c50-8f4a-acc4b1ae1c07}, !- Handle
  Default Sub Surface Constructions 101,  !- Name
  {d12f0b8c-0a78-4089-8543-015f04430f88}, !- Fixed Window Construction Name
  {d12f0b8c-0a78-4089-8543-015f04430f88}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9e89aa60-14b1-4eba-ab01-9fecbccb45d8}, !- Handle
  Default Sub Surface Constructions 102,  !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1382f58f-d960-48da-b431-7df6de787089}, !- Handle
  DOE Ref Pre-1980 - CZ4b - Attic,        !- Name
  {68399ad8-b596-48ae-9830-6808bad1066a}, !- Default Exterior Surface Constructions Name
  {83dd07b0-c1e2-42aa-baa5-da885aea11d8}, !- Default Interior Surface Constructions Name
  {bb532fdd-c31a-4ace-93f5-23c52523adc6}, !- Default Ground Contact Surface Constructions Name
  {b19cb7b4-fc07-43e4-8ac6-5f76e29d20e0}, !- Default Exterior SubSurface Constructions Name
  {72736ff1-308b-4eff-a956-9d44ac9ba196}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {68399ad8-b596-48ae-9830-6808bad1066a}, !- Handle
  Default Surface Constructions 154,      !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {83dd07b0-c1e2-42aa-baa5-da885aea11d8}, !- Handle
  Default Surface Constructions 155,      !- Name
  {c9b50c4b-77ec-482e-b7ba-3fb21da4ae0f}, !- Floor Construction Name
  {c9b50c4b-77ec-482e-b7ba-3fb21da4ae0f}, !- Wall Construction Name
  {c9b50c4b-77ec-482e-b7ba-3fb21da4ae0f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bb532fdd-c31a-4ace-93f5-23c52523adc6}, !- Handle
  Default Surface Constructions 156,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b19cb7b4-fc07-43e4-8ac6-5f76e29d20e0}, !- Handle
  Default Sub Surface Constructions 103,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {72736ff1-308b-4eff-a956-9d44ac9ba196}, !- Handle
  Default Sub Surface Constructions 104,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {57b01f2f-ca36-406c-b144-3988a0571f41}, !- Handle
  DOE Ref Pre-1980 - CZ4c - Hospital,     !- Name
  {f7d8f16c-fef2-4a02-ac0f-1b8a542dc379}, !- Default Exterior Surface Constructions Name
  {7d7f4c5f-b022-4b94-a1e0-97fc1c8fb2b0}, !- Default Interior Surface Constructions Name
  {08fa1d3d-38c2-447d-a6ff-7d79dbac88d6}, !- Default Ground Contact Surface Constructions Name
  {1cd550c6-de7a-436a-9fec-8dbb8ff57afe}, !- Default Exterior SubSurface Constructions Name
  {94a0b11f-eac4-4cea-b930-b8961fdf592c}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f7d8f16c-fef2-4a02-ac0f-1b8a542dc379}, !- Handle
  Default Surface Constructions 157,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {0cc02992-dc13-4de3-baa8-25c49ea7990b}, !- Wall Construction Name
  {4c4529ae-6817-4cee-bf45-512e76012233}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7d7f4c5f-b022-4b94-a1e0-97fc1c8fb2b0}, !- Handle
  Default Surface Constructions 158,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {08fa1d3d-38c2-447d-a6ff-7d79dbac88d6}, !- Handle
  Default Surface Constructions 159,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1cd550c6-de7a-436a-9fec-8dbb8ff57afe}, !- Handle
  Default Sub Surface Constructions 105,  !- Name
  {d12f0b8c-0a78-4089-8543-015f04430f88}, !- Fixed Window Construction Name
  {d12f0b8c-0a78-4089-8543-015f04430f88}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {94a0b11f-eac4-4cea-b930-b8961fdf592c}, !- Handle
  Default Sub Surface Constructions 106,  !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ae71868f-0cfe-408d-93fb-daf4f89166a5}, !- Handle
  DOE Ref Pre-1980 - CZ4c - Attic,        !- Name
  {c6b11540-1e84-47d0-9fc6-bd2d0ed608a1}, !- Default Exterior Surface Constructions Name
  {88854598-d623-4a32-ac1b-e4ac3774f73c}, !- Default Interior Surface Constructions Name
  {49e0614b-4b4a-4287-b3cd-d574c1ba6c72}, !- Default Ground Contact Surface Constructions Name
  {da57f0ac-f72b-405d-a2e8-1309de1a185d}, !- Default Exterior SubSurface Constructions Name
  {18674390-d5a8-4e47-8244-815d9c2159dc}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c6b11540-1e84-47d0-9fc6-bd2d0ed608a1}, !- Handle
  Default Surface Constructions 160,      !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {88854598-d623-4a32-ac1b-e4ac3774f73c}, !- Handle
  Default Surface Constructions 161,      !- Name
  {c7b8d501-5e90-4e1b-91a6-9e448189a2be}, !- Floor Construction Name
  {c7b8d501-5e90-4e1b-91a6-9e448189a2be}, !- Wall Construction Name
  {c7b8d501-5e90-4e1b-91a6-9e448189a2be}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {49e0614b-4b4a-4287-b3cd-d574c1ba6c72}, !- Handle
  Default Surface Constructions 162,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {da57f0ac-f72b-405d-a2e8-1309de1a185d}, !- Handle
  Default Sub Surface Constructions 107,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {18674390-d5a8-4e47-8244-815d9c2159dc}, !- Handle
  Default Sub Surface Constructions 108,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ee7a41ec-6258-49c0-9cd7-d758baa0a768}, !- Handle
  DOE Ref Pre-1980 - CZ5a - Hospital,     !- Name
  {3094eee1-fd8e-416a-984e-f9c4396928af}, !- Default Exterior Surface Constructions Name
  {a7a06002-6244-43a5-81c2-7e7052bf552d}, !- Default Interior Surface Constructions Name
  {d452174e-f5df-4fbe-b747-76bd1dbd4b82}, !- Default Ground Contact Surface Constructions Name
  {0026e896-ea6b-44b6-bc19-bd8f46d3ac7f}, !- Default Exterior SubSurface Constructions Name
  {bdff783a-8e8f-4375-a688-18b00ed8e328}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3094eee1-fd8e-416a-984e-f9c4396928af}, !- Handle
  Default Surface Constructions 163,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {9b15d0eb-56a3-4c80-8104-b1aac5a4bdcc}, !- Wall Construction Name
  {75cf2447-c694-4747-88e9-29afbb865829}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a7a06002-6244-43a5-81c2-7e7052bf552d}, !- Handle
  Default Surface Constructions 164,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d452174e-f5df-4fbe-b747-76bd1dbd4b82}, !- Handle
  Default Surface Constructions 165,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0026e896-ea6b-44b6-bc19-bd8f46d3ac7f}, !- Handle
  Default Sub Surface Constructions 109,  !- Name
  {0a611b29-45c3-4c8b-8982-24eea818d945}, !- Fixed Window Construction Name
  {0a611b29-45c3-4c8b-8982-24eea818d945}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bdff783a-8e8f-4375-a688-18b00ed8e328}, !- Handle
  Default Sub Surface Constructions 110,  !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4ca21c3a-9b08-4448-bbc9-2e2e8c3ec818}, !- Handle
  DOE Ref Pre-1980 - CZ5a - Attic,        !- Name
  {9a36aa0c-e669-4864-a4c2-88b375be34b1}, !- Default Exterior Surface Constructions Name
  {db3a0079-6ff6-41f0-8a99-78c5e66c2a23}, !- Default Interior Surface Constructions Name
  {836e3b39-d8fe-4bc8-a3bd-450aa1f32b41}, !- Default Ground Contact Surface Constructions Name
  {16a76ff4-f2c4-4fd4-a37e-d86580083d39}, !- Default Exterior SubSurface Constructions Name
  {0f3bbfa2-67b2-49cf-b535-3c08a767ee56}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9a36aa0c-e669-4864-a4c2-88b375be34b1}, !- Handle
  Default Surface Constructions 166,      !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {db3a0079-6ff6-41f0-8a99-78c5e66c2a23}, !- Handle
  Default Surface Constructions 167,      !- Name
  {a506e306-d946-4520-b5d7-5bd9155e0b0e}, !- Floor Construction Name
  {a506e306-d946-4520-b5d7-5bd9155e0b0e}, !- Wall Construction Name
  {a506e306-d946-4520-b5d7-5bd9155e0b0e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {836e3b39-d8fe-4bc8-a3bd-450aa1f32b41}, !- Handle
  Default Surface Constructions 168,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {16a76ff4-f2c4-4fd4-a37e-d86580083d39}, !- Handle
  Default Sub Surface Constructions 111,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0f3bbfa2-67b2-49cf-b535-3c08a767ee56}, !- Handle
  Default Sub Surface Constructions 112,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {010a68fe-6f55-44d9-80bf-f1bdcfba14d2}, !- Handle
  DOE Ref Pre-1980 - CZ5b - Hospital,     !- Name
  {6f280906-fa2b-4f3c-952e-27a0eef1bdcd}, !- Default Exterior Surface Constructions Name
  {ae977270-8037-4403-a814-5d5ad3b931d6}, !- Default Interior Surface Constructions Name
  {29d91c1b-6377-487a-a65c-11466c9afee2}, !- Default Ground Contact Surface Constructions Name
  {0e50a0dc-917d-4c4f-a82a-231b6d282ebb}, !- Default Exterior SubSurface Constructions Name
  {aacf13f6-a2d7-419e-b872-33e5b2d62486}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6f280906-fa2b-4f3c-952e-27a0eef1bdcd}, !- Handle
  Default Surface Constructions 169,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {289367b4-9e36-4a46-8b0b-0c61dae7d21d}, !- Wall Construction Name
  {33b7e491-d580-407e-905c-2488ed4f7609}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ae977270-8037-4403-a814-5d5ad3b931d6}, !- Handle
  Default Surface Constructions 170,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {29d91c1b-6377-487a-a65c-11466c9afee2}, !- Handle
  Default Surface Constructions 171,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0e50a0dc-917d-4c4f-a82a-231b6d282ebb}, !- Handle
  Default Sub Surface Constructions 113,  !- Name
  {0a611b29-45c3-4c8b-8982-24eea818d945}, !- Fixed Window Construction Name
  {0a611b29-45c3-4c8b-8982-24eea818d945}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {aacf13f6-a2d7-419e-b872-33e5b2d62486}, !- Handle
  Default Sub Surface Constructions 114,  !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1bae0ad0-d2f2-4cf5-a115-d3bd1791d383}, !- Handle
  DOE Ref Pre-1980 - CZ5b - Attic,        !- Name
  {e36f1ca5-cd27-4fde-8f98-8ce124062a47}, !- Default Exterior Surface Constructions Name
  {316bb09d-0ade-4c5a-948e-f5b39a29a665}, !- Default Interior Surface Constructions Name
  {2db9e0b9-23c5-4dee-81f5-d222f1073135}, !- Default Ground Contact Surface Constructions Name
  {b9ce1874-abed-4944-981c-f238d1d009d8}, !- Default Exterior SubSurface Constructions Name
  {e3aadcc4-85c3-4ef3-a2b0-89752c108bcd}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e36f1ca5-cd27-4fde-8f98-8ce124062a47}, !- Handle
  Default Surface Constructions 172,      !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {316bb09d-0ade-4c5a-948e-f5b39a29a665}, !- Handle
  Default Surface Constructions 173,      !- Name
  {e5c7f526-ccc5-4130-9b9a-1bc66c743f13}, !- Floor Construction Name
  {e5c7f526-ccc5-4130-9b9a-1bc66c743f13}, !- Wall Construction Name
  {e5c7f526-ccc5-4130-9b9a-1bc66c743f13}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2db9e0b9-23c5-4dee-81f5-d222f1073135}, !- Handle
  Default Surface Constructions 174,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b9ce1874-abed-4944-981c-f238d1d009d8}, !- Handle
  Default Sub Surface Constructions 115,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e3aadcc4-85c3-4ef3-a2b0-89752c108bcd}, !- Handle
  Default Sub Surface Constructions 116,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d0a8ea62-6e00-40c4-a9ae-a78cfae961b9}, !- Handle
  DOE Ref Pre-1980 - CZ6 - Hospital,      !- Name
  {172c221c-68ec-492f-860c-384a35b3f2cc}, !- Default Exterior Surface Constructions Name
  {504d541c-f73e-4157-afd7-da7380276bf7}, !- Default Interior Surface Constructions Name
  {6286231f-4c30-4ca1-9b79-bdddda6bf2ff}, !- Default Ground Contact Surface Constructions Name
  {a2bccf32-158c-4444-9747-365392a7bd37}, !- Default Exterior SubSurface Constructions Name
  {4c5210eb-3975-46fb-b2a8-5264ad3f9472}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {172c221c-68ec-492f-860c-384a35b3f2cc}, !- Handle
  Default Surface Constructions 175,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {f69074f1-14d8-41a0-9ee2-bfd27d651270}, !- Wall Construction Name
  {4f56024c-765e-4d61-bdcc-da151c38d7f3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {504d541c-f73e-4157-afd7-da7380276bf7}, !- Handle
  Default Surface Constructions 176,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6286231f-4c30-4ca1-9b79-bdddda6bf2ff}, !- Handle
  Default Surface Constructions 177,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a2bccf32-158c-4444-9747-365392a7bd37}, !- Handle
  Default Sub Surface Constructions 117,  !- Name
  {0a611b29-45c3-4c8b-8982-24eea818d945}, !- Fixed Window Construction Name
  {0a611b29-45c3-4c8b-8982-24eea818d945}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4c5210eb-3975-46fb-b2a8-5264ad3f9472}, !- Handle
  Default Sub Surface Constructions 118,  !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {558058ab-a42a-4b60-bb7b-b42db2d06cfa}, !- Handle
  DOE Ref Pre-1980 - CZ6 - Attic,         !- Name
  {0283cd17-52c0-49fd-adfc-2bd3b3775de3}, !- Default Exterior Surface Constructions Name
  {7dc40edf-ae92-4b61-a43d-a1b669531b16}, !- Default Interior Surface Constructions Name
  {d748616c-7cc6-4b1e-aa74-8e6f013bfb9d}, !- Default Ground Contact Surface Constructions Name
  {52944742-42b6-41c2-b4bc-4bbf0bd1ef36}, !- Default Exterior SubSurface Constructions Name
  {957fba29-e0cc-4054-8420-532e57848d20}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0283cd17-52c0-49fd-adfc-2bd3b3775de3}, !- Handle
  Default Surface Constructions 178,      !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7dc40edf-ae92-4b61-a43d-a1b669531b16}, !- Handle
  Default Surface Constructions 179,      !- Name
  {1b207090-2fa0-45c7-8f50-bc19601393db}, !- Floor Construction Name
  {1b207090-2fa0-45c7-8f50-bc19601393db}, !- Wall Construction Name
  {1b207090-2fa0-45c7-8f50-bc19601393db}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d748616c-7cc6-4b1e-aa74-8e6f013bfb9d}, !- Handle
  Default Surface Constructions 180,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {52944742-42b6-41c2-b4bc-4bbf0bd1ef36}, !- Handle
  Default Sub Surface Constructions 119,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {957fba29-e0cc-4054-8420-532e57848d20}, !- Handle
  Default Sub Surface Constructions 120,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ecb7ff22-3679-4e1d-b968-2ecd0e09ef9d}, !- Handle
  DOE Ref Pre-1980 - CZ7 - Hospital,      !- Name
  {1fdb9281-6b5c-420b-9260-abab865b3baa}, !- Default Exterior Surface Constructions Name
  {8528b83b-8a36-4129-a365-ff0d87628e6b}, !- Default Interior Surface Constructions Name
  {310d5f6f-f187-4f35-a149-c746287cfe54}, !- Default Ground Contact Surface Constructions Name
  {ff7f3d6d-3262-48bb-a8d3-d594c1451008}, !- Default Exterior SubSurface Constructions Name
  {035d8999-64a7-40b3-b4da-98fb799cfab4}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1fdb9281-6b5c-420b-9260-abab865b3baa}, !- Handle
  Default Surface Constructions 181,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {38ee35db-8ae6-4e18-b35e-1ae6a056d08a}, !- Wall Construction Name
  {3d55bf65-d407-4f65-b23d-9eb28a83f393}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8528b83b-8a36-4129-a365-ff0d87628e6b}, !- Handle
  Default Surface Constructions 182,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {310d5f6f-f187-4f35-a149-c746287cfe54}, !- Handle
  Default Surface Constructions 183,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ff7f3d6d-3262-48bb-a8d3-d594c1451008}, !- Handle
  Default Sub Surface Constructions 121,  !- Name
  {0a611b29-45c3-4c8b-8982-24eea818d945}, !- Fixed Window Construction Name
  {0a611b29-45c3-4c8b-8982-24eea818d945}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {035d8999-64a7-40b3-b4da-98fb799cfab4}, !- Handle
  Default Sub Surface Constructions 122,  !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {2ede5a68-0bfe-4f67-8d3c-ea6661cc9a63}, !- Handle
  DOE Ref Pre-1980 - CZ7 - Attic,         !- Name
  {2e678697-7d1c-4d8c-a947-f350610558cf}, !- Default Exterior Surface Constructions Name
  {b3bb0a97-bdcc-4af4-8072-96dca80bdfa9}, !- Default Interior Surface Constructions Name
  {5f4b69a2-f251-4614-911d-ea32e858d0a6}, !- Default Ground Contact Surface Constructions Name
  {ff6d7cd8-1c8f-4a65-9dc3-c527be5d3791}, !- Default Exterior SubSurface Constructions Name
  {1c3ae8a9-f37f-4e71-9592-9e7b37295b71}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2e678697-7d1c-4d8c-a947-f350610558cf}, !- Handle
  Default Surface Constructions 184,      !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b3bb0a97-bdcc-4af4-8072-96dca80bdfa9}, !- Handle
  Default Surface Constructions 185,      !- Name
  {2877f198-6d40-4350-91c7-90d6eb67f129}, !- Floor Construction Name
  {2877f198-6d40-4350-91c7-90d6eb67f129}, !- Wall Construction Name
  {2877f198-6d40-4350-91c7-90d6eb67f129}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5f4b69a2-f251-4614-911d-ea32e858d0a6}, !- Handle
  Default Surface Constructions 186,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ff6d7cd8-1c8f-4a65-9dc3-c527be5d3791}, !- Handle
  Default Sub Surface Constructions 123,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1c3ae8a9-f37f-4e71-9592-9e7b37295b71}, !- Handle
  Default Sub Surface Constructions 124,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {be4c926d-cd02-4798-ac0e-134539b0b38e}, !- Handle
  DOE Ref Pre-1980 - CZ8 - Hospital,      !- Name
  {0ebf4f2d-95b8-410c-84e6-ba47583e0ce7}, !- Default Exterior Surface Constructions Name
  {ae6df06e-3fc6-45e1-a4a5-81dab64bdd32}, !- Default Interior Surface Constructions Name
  {d8ba7866-a51d-4b10-8a43-886830152d0c}, !- Default Ground Contact Surface Constructions Name
  {38a3ab17-3a41-415d-a57f-99cca9fdd91b}, !- Default Exterior SubSurface Constructions Name
  {44e456cf-bd26-4670-8508-a371044b090d}, !- Default Interior SubSurface Constructions Name
  {88ba076e-e14d-49ad-b881-4a4c37a3501b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0ebf4f2d-95b8-410c-84e6-ba47583e0ce7}, !- Handle
  Default Surface Constructions 187,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {61cb5e89-8a51-40d4-a427-8c9f580432e1}, !- Wall Construction Name
  {a184b359-4f34-4afd-82a6-6561cc21083b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ae6df06e-3fc6-45e1-a4a5-81dab64bdd32}, !- Handle
  Default Surface Constructions 188,      !- Name
  {27b3988f-9722-4d95-972a-92d7872e4038}, !- Floor Construction Name
  {37b055c6-77a1-40af-b790-4fd3142b2812}, !- Wall Construction Name
  {2d5281e5-2e2b-42d4-bee2-b5b9da95b6e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d8ba7866-a51d-4b10-8a43-886830152d0c}, !- Handle
  Default Surface Constructions 189,      !- Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Floor Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}, !- Wall Construction Name
  {4ba8a3e6-f850-4281-b69e-0f57d96ad7ba}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {38a3ab17-3a41-415d-a57f-99cca9fdd91b}, !- Handle
  Default Sub Surface Constructions 125,  !- Name
  {0a611b29-45c3-4c8b-8982-24eea818d945}, !- Fixed Window Construction Name
  {0a611b29-45c3-4c8b-8982-24eea818d945}, !- Operable Window Construction Name
  {69136fdc-f26f-4229-bc0d-e089de11331a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Tubular Daylight Dome Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {44e456cf-bd26-4670-8508-a371044b090d}, !- Handle
  Default Sub Surface Constructions 126,  !- Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Fixed Window Construction Name
  {34653e86-1af1-4ed5-9f63-5f0edd89d9d6}, !- Operable Window Construction Name
  {839a5953-611d-4096-a965-bd15f5247a2f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {bcb3398e-d21a-4aee-9bdc-5c396337d752}, !- Handle
  DOE Ref Pre-1980 - CZ8 - Attic,         !- Name
  {fcb7c97f-e3c2-49a6-938d-b38c5139e540}, !- Default Exterior Surface Constructions Name
  {7a137626-f530-4d27-9633-e360bccb1411}, !- Default Interior Surface Constructions Name
  {8e09588c-4094-4711-b245-a33ea6a16239}, !- Default Ground Contact Surface Constructions Name
  {37083c87-d92b-4cf7-be57-44f15d8ce3d6}, !- Default Exterior SubSurface Constructions Name
  {32267370-0486-48bb-a319-170933145a22}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {fcb7c97f-e3c2-49a6-938d-b38c5139e540}, !- Handle
  Default Surface Constructions 190,      !- Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Floor Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}, !- Wall Construction Name
  {cefff84c-c4c6-4d34-9bc8-6a2a6f22996f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7a137626-f530-4d27-9633-e360bccb1411}, !- Handle
  Default Surface Constructions 191,      !- Name
  {342729a6-bdc4-4b99-a194-07c97fae8885}, !- Floor Construction Name
  {342729a6-bdc4-4b99-a194-07c97fae8885}, !- Wall Construction Name
  {342729a6-bdc4-4b99-a194-07c97fae8885}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8e09588c-4094-4711-b245-a33ea6a16239}, !- Handle
  Default Surface Constructions 192,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {37083c87-d92b-4cf7-be57-44f15d8ce3d6}, !- Handle
  Default Sub Surface Constructions 127,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {32267370-0486-48bb-a319-170933145a22}, !- Handle
  Default Sub Surface Constructions 128,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

