
OS:Version,
  {c654438a-7015-4405-a4e6-31704fb54b87}, !- Handle
  0.11.5;                                 !- Version Identifier

OS:Schedule:Constant,
  {9ae3a47f-cb8e-47d4-bf20-86b7f16e86a2}, !- Handle
  Always On Discrete,                     !- Name
  {dc7f21a1-a1cd-4441-9cd2-5ee5333cf4d3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {dc7f21a1-a1cd-4441-9cd2-5ee5333cf4d3}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Building,
  {684e3a71-e9bd-4547-96f1-ff699f809866}, ! Handle
  Large Office,                           ! Name
  ,                                       ! Building Type
  -0,                                     ! North Axis
  ,                                       ! Nominal Floor to Floor Height
  {359fb575-9f9e-4c86-8db0-b5c4667dd2bf}, ! Space Type Name
  {f66bdfa1-7a00-4ca3-ba90-0b1a3a4c6111}, ! Default Construction Set Name
  ;                                       ! Default Schedule Set Name

OS:Construction,
  {3d13c64e-fd07-4335-aa45-c527ba127cde}, ! Handle
  000 AtticRoof ClimateZone 1-8,          ! Name
  {4302f1f7-59d7-4d49-8f03-880d5351eca4}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 2

OS:Construction,
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8,  ! Name
  {652c0ff3-6f38-4d3c-a431-4be7383e8005}, ! Surface Rendering Name
  {b1460b6a-9c87-482b-8a13-f9bf23e9b46c}, ! Layer 1
  {91abb326-371f-42a1-812b-92c64fb2ff30}; ! Layer 2

OS:Construction,
  {8a650308-c97d-41a1-b9a4-297e89825471}, ! Handle
  000 ExtSlabCarpet 8in ClimateZone 1-8,  ! Name
  {aa232e42-b7cd-4a2e-aa61-5611968f7ad8}, ! Surface Rendering Name
  {35aaac6e-c056-4114-b78e-98732f7c6679}, ! Layer 1
  {91abb326-371f-42a1-812b-92c64fb2ff30}; ! Layer 2

OS:Construction,
  {b56e46a3-4401-40cd-aa0b-cfccdce2fc30}, ! Handle
  000 ExtSlab 4in ClimateZone 1-8,        ! Name
  {1a1cff80-3a94-4bd4-ac0c-21d992a75155}, ! Surface Rendering Name
  {b1460b6a-9c87-482b-8a13-f9bf23e9b46c}; ! Layer 1

OS:Construction,
  {442e936d-adbc-4e9b-8f83-1380b59897f5}, ! Handle
  000 ExtSlab 8in ClimateZone 1-8,        ! Name
  {d9907969-3dc4-4aca-994b-56b6e00d66fa}, ! Surface Rendering Name
  {35aaac6e-c056-4114-b78e-98732f7c6679}; ! Layer 1

OS:Construction,
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Handle
  000 Exterior Door,                      ! Name
  {7328a6bd-46f2-47fa-8fa6-7835ece74cf1}, ! Surface Rendering Name
  {335ec9c2-cecc-44c4-8c05-1a107a2f942b}, ! Layer 1
  {7cccd229-890e-4c70-bfa4-20eafc7311ce}; ! Layer 2

OS:Construction,
  {5d68f83f-559b-4bf8-945d-8875ee243286}, ! Handle
  000 Exterior Floor,                     ! Name
  {10a989e2-1363-4122-b049-fa4de2d09322}, ! Surface Rendering Name
  {23ed9616-fd6b-4ee2-bfea-e0d6c01fd367}, ! Layer 1
  {4defe951-fc56-4774-8093-c0df1c09bdaf}; ! Layer 2

OS:Construction,
  {f7f5170f-9b58-4352-9dca-872be3ebd81f}, ! Handle
  000 Exterior Roof,                      ! Name
  {37411ec4-32da-42ab-93d2-672626a61d38}, ! Surface Rendering Name
  {fb7d20e4-c43b-4a4c-bf37-5d2cd774f78c}, ! Layer 1
  {7ad8296f-0198-446f-8df0-e6a48cb6e016}, ! Layer 2
  {105f6e89-0d5c-43c5-8efc-2cdfcb723c6b}; ! Layer 3

OS:Construction,
  {2280ce44-b9f1-4ed3-bb73-b1e0575e9b56}, ! Handle
  000 Exterior Wall,                      ! Name
  {59835ec9-d8fa-496f-83d5-2eab402f03f5}, ! Surface Rendering Name
  {e3bd31cc-307d-49fd-b638-8425628db0e3}, ! Layer 1
  {4defe951-fc56-4774-8093-c0df1c09bdaf}, ! Layer 2
  {23ed9616-fd6b-4ee2-bfea-e0d6c01fd367}, ! Layer 3
  {01d296b2-10a0-4b20-a410-5189362f2d25}, ! Layer 4
  {2687f52b-737d-4939-9eef-f8385fe5df34}; ! Layer 5

OS:Construction,
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Handle
  000 Exterior Window,                    ! Name
  {f283a42d-2ed3-4402-8246-2ad8cdda5926}, ! Surface Rendering Name
  {f12332ac-77d8-4092-8926-4bd9450be68f}, ! Layer 1
  {ea793df0-776e-419a-bb53-6c7d8ca93495}, ! Layer 2
  {f12332ac-77d8-4092-8926-4bd9450be68f}; ! Layer 3

OS:Construction,
  {0e07c9db-d7fc-4671-818c-4c5d19b79416}, ! Handle
  000 Interior Ceiling,                   ! Name
  {49b5f880-f1f3-46e0-a18a-64fd1f07907e}, ! Surface Rendering Name
  {fb7d20e4-c43b-4a4c-bf37-5d2cd774f78c}, ! Layer 1
  {7ad8296f-0198-446f-8df0-e6a48cb6e016}, ! Layer 2
  {105f6e89-0d5c-43c5-8efc-2cdfcb723c6b}; ! Layer 3

OS:Construction,
  {39b8761a-8e47-4608-ad3a-38a4555cfc2d}, ! Handle
  000 Interior Door,                      ! Name
  {f62ebda8-941d-4f56-8ad5-c641b22405a1}, ! Surface Rendering Name
  {6c393407-df2f-4317-a143-eafee7773de1}; ! Layer 1

OS:Construction,
  {967fa89d-c099-4129-be7b-349e64d17d77}, ! Handle
  000 Interior Floor,                     ! Name
  {60d92541-eeee-4adf-a09a-21b3935be35e}, ! Surface Rendering Name
  {105f6e89-0d5c-43c5-8efc-2cdfcb723c6b}, ! Layer 1
  {7ad8296f-0198-446f-8df0-e6a48cb6e016}, ! Layer 2
  {fb7d20e4-c43b-4a4c-bf37-5d2cd774f78c}; ! Layer 3

OS:Construction,
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Handle
  000 Interior Partition,                 ! Name
  {efbf700b-6058-4b31-b671-eee939d6e4fd}, ! Surface Rendering Name
  {6c393407-df2f-4317-a143-eafee7773de1}; ! Layer 1

OS:Construction,
  {9062d9e1-7f34-4cea-8172-fca97078d840}, ! Handle
  000 Interior Wall,                      ! Name
  {83e446b5-9184-4250-a48c-040a0d254a6f}, ! Surface Rendering Name
  {2687f52b-737d-4939-9eef-f8385fe5df34}, ! Layer 1
  {01d296b2-10a0-4b20-a410-5189362f2d25}, ! Layer 2
  {2687f52b-737d-4939-9eef-f8385fe5df34}; ! Layer 3

OS:Construction,
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Handle
  000 Interior Window,                    ! Name
  {653b0251-117e-4140-8cee-717503cc2328}, ! Surface Rendering Name
  {f12332ac-77d8-4092-8926-4bd9450be68f}; ! Layer 1

OS:Construction,
  {91f92ac6-ee23-4386-ba65-cd6ffb1eae05}, ! Handle
  ASHRAE 189.1-2009 AtticFloor ClimateZone 1-8, ! Name
  {53bf6c2f-527f-4a13-99a2-98faf97df32a}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {64292d60-a6c9-492c-8b72-137f3d2f720e}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {806fa038-b2eb-4c91-98f3-c336206da9a8}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, ! Name
  {d69b76a0-4004-42f6-80e5-f90d596a6e4a}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {6d837d07-7033-4dff-9e55-7da3fadb95c1}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {190a2aa1-0ed6-4859-aae3-186e7427e247}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, ! Name
  {74ac05d3-9c52-4b5c-8b0b-f2b45bcb543d}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {d41d2681-9368-4c03-a24c-107a9142eb75}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {4ea1d8c2-a778-4a00-a13e-2204a6e20db0}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6, ! Name
  {67ad625e-2923-48aa-a05a-57ef0b62414d}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {57b0312b-30c3-4d3e-b70b-351d403db26d}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {12201718-ee19-4608-91ad-a79d1aed48f8}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, ! Name
  {5c90e255-40fb-430f-b0a4-73e2c34ea982}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {bb224e99-7ed0-49e7-a1fd-e2a69d8283b5}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {0aea0b77-b072-4609-8ca3-f539a4c1b471}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 1, ! Name
  {0192eab2-3d85-42f9-95c2-31ac9dfe005e}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {c288ac00-084d-4762-91e9-8e5f590a8401}; ! Layer 2

OS:Construction,
  {d7242e62-8482-4a99-b402-20f99cc3d513}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 2-5, ! Name
  {7d00ccdd-fc83-4331-a3e5-23ba8f1e7322}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {f84ab172-2924-46b6-97aa-f6e46aabc67f}; ! Layer 2

OS:Construction,
  {5395637c-654d-458e-b35d-cbf3aa6bcad5}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, ! Name
  {8e67f69d-40a7-4b58-9cb2-9f373b6a2f71}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {02b4a3d6-1c19-4219-b618-ceef5192240b}; ! Layer 2

OS:Construction,
  {6d588a87-06a6-4ec2-a43b-fb9bf45130a4}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 7-8, ! Name
  {085b7915-c4fa-4d86-a9bd-c94483e051ac}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {a0e839d6-1b85-4761-ac4f-4f4b8aec0616}; ! Layer 2

OS:Construction,
  {338c8ba5-4c48-4c5b-9305-841c0f2b17cc}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, ! Name
  {b39a1658-7a46-4c83-973b-339de1c7e8bf}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {1e2b2def-1c8a-447e-8783-0d7033e3ee51}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {7cae3e63-928c-4fb1-9497-598f98d244c0}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, ! Name
  {edfc4df9-ec33-40ea-a3c4-911e023d0782}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {02820087-e559-4054-8f3e-a9947da3b086}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {a14a6436-d08b-4441-a56b-91c1ac9678d3}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, ! Name
  {e625be6d-9527-4530-89d8-21783862645d}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {bb53f21c-22f9-4394-973a-f1fc2b78cce2}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {174921e3-88c9-4a55-a474-f3e2fa41575a}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, ! Name
  {2db47720-fe66-415e-aa3b-970bc3bab436}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {92e57e0f-ff94-4c69-a64e-9ef0949e3dc3}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {97e25df3-0990-4d93-8d1c-3a6138f8ecae}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, ! Name
  {4058fd5b-292f-4aa0-a96b-3d9d08631fa5}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {b7f14c88-bb2c-4d00-85a7-99fc1e2b8033}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {0d6a29e1-7239-4a14-965e-c168b325cafa}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, ! Name
  {fbfac24b-8e4b-4aae-936c-83738d170164}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {6b8ca1d2-f3af-4d5a-888a-fffc97f3a1f7}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {d871ae56-9869-44f9-b04f-ff7260b50e7c}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, ! Name
  {54017497-0538-4162-8209-a26bfb3d43d4}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {bd108f84-21f5-4369-8eb1-f038ce37dcd6}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {b9ccd3c4-9b6b-466b-b38a-6f2ff8230b58}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 1, ! Name
  {b828ef22-8c6f-4c5d-95c2-db566b0c09b8}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {02820087-e559-4054-8f3e-a9947da3b086}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {46e6fbf9-bea7-457d-a319-33ce80a121f1}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 2, ! Name
  {2dbb6b55-1c62-407e-9934-942110b11391}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {bb53f21c-22f9-4394-973a-f1fc2b78cce2}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {9d25f2ba-52a3-40a4-801b-4469980a4770}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 3, ! Name
  {b951c64f-5666-4aa0-b5b5-d86f61c1fed0}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {92e57e0f-ff94-4c69-a64e-9ef0949e3dc3}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {9872d102-f2b8-429d-881a-3307122ec42b}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 4, ! Name
  {8c14eee2-5daf-481a-96f2-861e39a7da60}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {b7f14c88-bb2c-4d00-85a7-99fc1e2b8033}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {b0a83d57-3673-4520-933c-c2a3c3962e12}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 5, ! Name
  {d25a87d7-53ef-495e-a416-2926e73e070c}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {6b8ca1d2-f3af-4d5a-888a-fffc97f3a1f7}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {8330804e-554a-4da7-8b10-c1f43765e356}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 6, ! Name
  {38e0ba5e-57f7-4e1a-94f6-e24af7ed190e}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {bd108f84-21f5-4369-8eb1-f038ce37dcd6}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {39ae080c-a8f3-4dc9-843f-9ef8ad19a0ad}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 7, ! Name
  {fe0278ea-4952-4c1f-9c57-28a9a8170cf5}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {bd108f84-21f5-4369-8eb1-f038ce37dcd6}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {ef7b9612-552a-4941-b396-ea413317becd}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 8, ! Name
  {76bc93b1-844c-4dcb-89b4-5d1bd3968297}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Layer 2
  {3352bc6e-5779-493a-ba54-fab650fbcdcf}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {01fb9e7a-24bc-4dce-9295-39389fa694d4}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 1-3, ! Name
  {b22361d4-897c-40d8-b4d9-b211b9fba313}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {a87702d9-d3d7-4923-aaa5-2dcfada490d1}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {e40f76ca-e515-4c0d-9919-ae217a0bb8d3}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 4-8, ! Name
  {13580178-8615-4ae0-92f7-b7863dac2e9a}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {1456ead5-55e7-4cd0-a722-23a3f645e070}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {e44d9e98-204c-4451-bbc5-e20547feacf1}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3, ! Name
  {68a439b5-7c07-40dc-9e54-1e2fea403805}, ! Surface Rendering Name
  {23dfee5a-8a61-4fb8-9b83-587005340e96}, ! Layer 1
  {6aa12cfe-0531-49e5-b5aa-02c7729d4b59}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {3a7aa8c8-17db-4c66-8260-d5c39174e87c}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, ! Name
  {2611680b-34f2-4df1-a7cf-aaaf91f03619}, ! Surface Rendering Name
  {23dfee5a-8a61-4fb8-9b83-587005340e96}, ! Layer 1
  {91139465-780b-4114-9367-c899963b54d6}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {274df8fe-a025-4052-9bc0-973eb2d6906d}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 1-4, ! Name
  {54faad7a-d063-4d6c-aa09-92fce211ced8}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {569f21b4-8d8e-460b-a766-3b400fd5e109}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {457ad273-7fba-4bbb-ac7d-4a81988d381e}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 5, ! Name
  {acedbf39-9182-4eca-b402-a1a2cd4a7c8a}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {8e8ceb6a-4158-4852-ad13-995b95289030}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {0628d388-5d69-4518-b9d1-88a29f80da61}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 6-8, ! Name
  {6c608764-427f-48d4-b55d-7256251c0ce7}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {dba250d9-e798-4a2e-abd1-7746a93485e4}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {181488be-feab-4908-b3c1-b62c05a55898}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, ! Name
  {29d2ea35-8336-439e-bc18-f09eb02b41e3}, ! Surface Rendering Name
  {6aeb42af-241f-4840-8ec4-07fd2751ef46}; ! Layer 1

OS:Construction,
  {60e9bc04-22f4-4753-a653-41cfbb6048fe}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, ! Name
  {e6ab80cf-70ce-473d-a730-317620f3fa46}, ! Surface Rendering Name
  {9a748c0a-0371-4572-b651-bf1638ca3fd7}; ! Layer 1

OS:Construction,
  {2837be17-a7e9-4219-b41a-55c372712ed2}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, ! Name
  {0e3c84d0-9dcc-401a-852f-4c38052660d3}, ! Surface Rendering Name
  {47670adf-a9cd-45f8-af93-d024849cf354}; ! Layer 1

OS:Construction,
  {47890454-cb6c-480c-8109-f7a5e80ef334}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, ! Name
  {2f67cca4-0ec3-4d27-b794-85bc9c9827d4}, ! Surface Rendering Name
  {3dff9a78-ffb5-42b1-b839-506515cdb7fc}; ! Layer 1

OS:Construction,
  {38b9c6d9-d770-49dc-9fdf-75fb2e28fa25}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, ! Name
  {0bf196b3-69cf-40c6-84c3-0d2aa019e74d}, ! Surface Rendering Name
  {c46a64b9-4426-4931-9b62-9a3eea9bc186}; ! Layer 1

OS:Construction,
  {5b21bf93-3640-4afa-b010-cbb05f7ab8fa}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, ! Name
  {7f0ec398-097d-4578-8b2e-2c391129d271}, ! Surface Rendering Name
  {ab203de3-09af-42b2-a465-d8626d174aff}; ! Layer 1

OS:Construction,
  {06e478ca-ab94-429e-a2d6-de5727d07452}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone alt-res 4-5, ! Name
  {2908569b-22ed-4e59-8008-1f3044afab84}, ! Surface Rendering Name
  {c46a64b9-4426-4931-9b62-9a3eea9bc186}; ! Layer 1

OS:Construction,
  {b1df47e5-ac86-40fd-9239-f7a1a92fab28}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, ! Name
  {d6e1ca18-b360-488d-b5e2-2736252747b2}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {5eb8cfae-fc6f-4aff-81d8-85e944678423}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {be65b6de-3500-4b61-8507-cc67a302cc13}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, ! Name
  {784469af-c0a5-42dc-981b-0870a9a6a88c}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {d4607f3a-6a77-4838-9f1a-0b0dd6ca7e04}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {e3f42c1e-5e6f-4317-9a6b-c23228648877}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, ! Name
  {62709ea1-136b-4f0a-bdcc-c62594f625f4}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {934ff0d7-57d8-4bfb-a20a-6f56c5b279a2}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {169fc5da-ce7c-4df5-a82c-d6ed017a2229}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, ! Name
  {ddea59ae-11fe-44c7-960a-92d70e2cf36b}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {55c2f0d5-dd2e-4243-8601-35a7c9dcd7db}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {4c6eacbb-28bf-4a50-b466-2b211962a677}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, ! Name
  {45ad38bb-e30d-48ee-8217-c4e8c3fc6665}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {934ff0d7-57d8-4bfb-a20a-6f56c5b279a2}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {7cfef957-52c4-4bc2-bff9-1548b9e1e174}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, ! Name
  {68b23e07-81ca-40d3-8fc4-bd91c32798cd}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {7bca7a2f-c542-44c5-a7cd-cb3dc1a07556}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {b62b152b-e5ff-4b89-a56e-55915dd6fdbb}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, ! Name
  {6b6779c1-b38e-4e0e-b1f8-cee0bcbd9c67}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}; ! Layer 1

OS:Construction,
  {7b72c52d-6f26-4fc4-a73a-56839ad2c7f4}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, ! Name
  {242a23f7-4f9b-4b0b-b195-b275926536a0}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {ed0f91de-bc14-46d9-8a47-4a42bb6d191f}; ! Layer 2

OS:Construction,
  {d34188b7-50ec-46cf-8ef9-b99cba99cfa4}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, ! Name
  {516735c9-439f-4c62-8748-ca14ec86c342}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {aa9a2255-a399-4ba6-bda7-0613fc98b6f2}; ! Layer 2

OS:Construction,
  {bebda2ac-5024-47ac-b131-1369a2f11f3d}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, ! Name
  {f53347dd-3331-433e-9ca6-0effd177fece}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {0265245a-95b0-4623-b848-29c92c4bf626}; ! Layer 2

OS:Construction,
  {813e4f53-fb5b-44e3-b1ad-c46770f5f467}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, ! Name
  {93140ea1-88ef-4d61-ae59-290f35586bb0}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {aa9a2255-a399-4ba6-bda7-0613fc98b6f2}; ! Layer 2

OS:Construction,
  {0282810c-f97f-45fb-b9ff-acdf44414447}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, ! Name
  {8e809baf-7551-4314-a492-d9f1a6c3ecc5}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {09e2e2fc-7351-4a50-958d-32daf83e405a}; ! Layer 2

OS:Construction,
  {3a9b8337-6958-499a-8380-8857819ce03e}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, ! Name
  {dfbd8824-7d28-4473-968f-e7b3017a26b8}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {ebcbd7d9-4e64-44ee-b6f0-39383845c881}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, ! Name
  {8e258e12-c762-45e7-a4ac-218f8a42447a}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {b70c9e25-952c-4caf-8831-e421ec3cbfde}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {c3df9430-d225-431a-a6f9-b78ed2880b14}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, ! Name
  {475ea341-0c8a-4d29-97cf-ccbecbcb3d9e}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {ccf61e78-8222-4fad-a51c-75c60a660985}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {08cf6a59-800c-426d-97e8-86dfa3d72a46}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, ! Name
  {f4b263a4-5e75-40ae-8316-fb77f33b0620}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {a2dc97a7-20c4-42c6-83c3-66fafdba9c0a}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {9c76ff1d-1137-4c13-923a-1adabb72b355}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, ! Name
  {e209122f-81db-46d1-9eea-cc59f206ada0}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {8c55ed65-ed6c-4b28-a810-4fc9167b7734}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {64f4c11d-562b-4787-a3c6-786079b8f7b7}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, ! Name
  {118cc708-e61d-4f88-92bd-c876fa9cd0df}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {84abae76-b2c0-48e5-94c7-be38451def23}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {54bf91a8-3130-41a8-b8b7-3f8ea55ec8fd}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, ! Name
  {f67faf7d-e823-4681-ba6c-6324921c2f9f}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {b70c9e25-952c-4caf-8831-e421ec3cbfde}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {76672cc7-cd16-4719-a3fb-941b4954b933}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, ! Name
  {e2991c3e-de55-42d7-9b3c-d8ddd5c85d92}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {ccf61e78-8222-4fad-a51c-75c60a660985}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {0e342b9a-0b9f-4745-ae3f-97ba6f639069}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, ! Name
  {8edd4a3d-b9c8-4aa5-bca0-40635a68f44c}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {a2dc97a7-20c4-42c6-83c3-66fafdba9c0a}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {4a8cecdf-41c1-409b-81ce-1e90d8892def}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, ! Name
  {e4fa7891-5efb-416b-9391-17bcc67deb19}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {8c55ed65-ed6c-4b28-a810-4fc9167b7734}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {687f50d8-5b88-43c0-bc5b-32caafc30a89}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, ! Name
  {4524b0d5-fadc-4cf2-9016-013c96671421}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {84abae76-b2c0-48e5-94c7-be38451def23}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {08dfed96-c0b1-4704-9052-66f365c81163}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, ! Name
  {42817fb6-2d29-4ffb-a634-889d7a0160ff}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {1f8c03ce-d561-4225-9559-7d336318ce5b}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {7d37a269-f60a-4843-b3d4-bf19b53c23d1}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, ! Name
  {d67487df-e6e2-4b97-999f-7ccc059e1096}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 2

OS:Construction,
  {b13d8ee7-0a90-4188-bda5-0e097f634bec}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, ! Name
  {dc090e3f-6834-4f42-a65a-971906a7cf31}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {7a2f3ca1-d480-424d-a112-c103a09575b0}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {bf9a279e-d057-4f9a-abcc-b243e1ce0eb5}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, ! Name
  {2c2de9d4-4317-41f2-a993-dfdf43fec499}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {49c89357-29bf-4f01-857c-83b813bfa6ac}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {94bfa5c5-3673-4dc4-b762-ce9466b38942}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, ! Name
  {c01274b0-745c-41af-a4af-c2f3086de91c}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {0d0b6ac5-c93a-40cb-b541-15db58063d6f}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {4aa74eb0-3e6f-45cc-82d1-587291cccc63}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, ! Name
  {2a4573a2-b7e8-47dd-b023-aa30fd769fee}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {55c1f030-7241-45d6-aac0-af2416c10190}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {b4c2c77e-fa50-4e90-ac51-6b4cafec3be1}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, ! Name
  {d11a0e35-b56f-4af7-9079-2636ab61cbf8}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {7fd2ec29-a92a-4d64-95ae-6572b852782c}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {e502f6d2-593e-4858-9103-040781243bb6}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, ! Name
  {e977f72a-8689-471f-b65e-a38c8f90d6d3}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {199d4705-2067-4601-88d6-9fe4b54e1f06}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {7fa8dbb1-f4ee-48a2-83e9-65795d10719f}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, ! Name
  {db400726-fd72-4560-97ed-13e2bad1209e}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {018ed400-3cfe-4a82-b812-33c09473f1af}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {c903f14e-fa6a-4ef7-9e60-36534f3c6937}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, ! Name
  {72a58aac-30d2-4f32-9a49-555181d0c04e}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {199d4705-2067-4601-88d6-9fe4b54e1f06}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {b89b79e6-e6bc-4b67-b414-bd1ed2930797}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, ! Name
  {d1a08c0e-bc9c-4c93-9f53-52982a51f88d}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {018ed400-3cfe-4a82-b812-33c09473f1af}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {7a0a5260-b211-4934-8547-3b727a80858e}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, ! Name
  {6cf4375c-b1ba-4662-86fd-19ad1dfa9991}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {a946187a-dcad-415f-86bb-41d1a99c90d5}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {15b3ac4a-526f-422b-ab3f-a30e53328270}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, ! Name
  {fda04949-d370-49ac-88f2-e18bd9626690}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {f11defc6-847d-4dd7-94c4-e3a2d11d4c0b}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {431d1ce0-b43a-4cfa-80ca-3e646e3339c0}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, ! Name
  {a6d2f27e-c61c-4c3a-9051-0acfda27fc69}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {51fb4cf7-eb72-4958-a304-143307b26142}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {17907efd-13d5-4823-a10c-8ac1bc2a7c3c}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, ! Name
  {82af823d-29d3-4deb-a15f-b137f8c8e0e3}, ! Surface Rendering Name
  {9e67a065-73e3-4339-a787-f50e8428c584}; ! Layer 1

OS:Construction,
  {9c31e7a9-6921-4051-b482-8fb3c7fe6bb4}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, ! Name
  {54754157-537f-4b7e-b5ec-23d39d2141fa}, ! Surface Rendering Name
  {07ba9591-3e84-43b2-b35b-1cd70293fb3a}; ! Layer 1

OS:Construction,
  {793bf557-9733-4ffe-8062-b281553c4a65}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, ! Name
  {926e063f-f527-49f7-8002-bb05590dd681}, ! Surface Rendering Name
  {13106149-9e8a-49c4-86a5-054e9c24aaac}; ! Layer 1

OS:Construction,
  {c242d05e-b434-4b6d-a912-f50b0044f19e}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, ! Name
  {ec49f1d9-0c8e-444f-acc9-a3a76233fe69}, ! Surface Rendering Name
  {b5f87828-6977-42aa-8265-ec254a2fbfbf}; ! Layer 1

OS:Construction,
  {002f1045-11a3-47ad-81cf-40b208e74493}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, ! Name
  {2b14772d-af22-47bc-8c37-8233f92ac48b}, ! Surface Rendering Name
  {4c570322-0232-490a-8677-aaf4605a2c57}; ! Layer 1

OS:Construction,
  {42a2a48f-f57a-411a-97e5-93505eba7b08}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, ! Name
  {9d43de5a-d8d2-4da3-9d8c-b0e4373ae5a8}, ! Surface Rendering Name
  {64137e7a-90fe-4ef6-a7e7-186f8ab4f8b1}; ! Layer 1

OS:Construction,
  {901dc588-2b18-4c0d-afcb-ffe9f00cf323}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, ! Name
  {1b232a78-d447-4f90-bb51-fe1e17168537}, ! Surface Rendering Name
  {288bf1e3-32d1-4089-bc0c-bc380043aaf3}; ! Layer 1

OS:Construction,
  {5ee1a412-bd25-4763-94e9-7a693e621456}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, ! Name
  {4b044c6d-5609-494f-bfdf-48a81e60582a}, ! Surface Rendering Name
  {0b5a56e8-0d4b-49e7-8a43-aeadc7b44c9c}; ! Layer 1

OS:Construction,
  {963b263b-110f-4c87-a301-39694d62aceb}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, ! Name
  {da6929bd-071f-40e8-8d1a-1c2c3c33d647}, ! Surface Rendering Name
  {12bcd7af-25f7-477a-839e-63acc1bf460c}; ! Layer 1

OS:Construction,
  {bc60304a-665e-4249-98fb-f6b7a38d208d}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, ! Name
  {32b3b9cd-2396-49c9-adb1-376fcbdbf030}, ! Surface Rendering Name
  {42387912-85c9-4dad-9166-3a008253b073}; ! Layer 1

OS:Construction,
  {6346b858-133a-4cd0-8744-d8d9a5660f7f}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, ! Name
  {9faef6d9-b9f1-4884-9302-d87985f940ba}, ! Surface Rendering Name
  {0b5a56e8-0d4b-49e7-8a43-aeadc7b44c9c}; ! Layer 1

OS:Construction,
  {62f775d9-71e5-4775-a947-763925fdd2fe}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, ! Name
  {05e85ba2-493f-4996-a94b-225eae18f8ae}, ! Surface Rendering Name
  {b5f87828-6977-42aa-8265-ec254a2fbfbf}; ! Layer 1

OS:Construction,
  {4f5b4346-9a22-4912-85e9-c19b51a98cad}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, ! Name
  {af54499d-dccc-46d7-8fee-1b0cd7efa33e}, ! Surface Rendering Name
  {672d859d-a86b-4001-8339-278bb07f40f9}; ! Layer 1

OS:Construction,
  {fdd4de6a-c295-4809-889b-d83527872b5d}, ! Handle
  Air Wall,                               ! Name
  {b0022a8d-ce84-4601-81d6-8c76af166d55}, ! Surface Rendering Name
  {f259a3e7-2358-4544-ba23-1b1ba1ddb35e}; ! Layer 1

OS:Construction,
  {fa44e0a1-6e74-43b9-98ce-da0b242093e6}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 1, ! Name
  {ce1bf7fc-887a-4619-a261-6a6ff026c9df}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {c02d9727-7c0c-4c59-8efe-923a9a528b02}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {de85a455-9d3e-499d-af95-73f49937aa61}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2a, ! Name
  {f1e8e2d0-8dec-4a60-a288-0eb5e1f6c02b}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {4abdd702-c89e-431a-b834-69274f4eeaa9}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {9653dcd1-1906-40ca-a5c2-be3799572d1a}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2b, ! Name
  {8fe9a012-4ab0-4ceb-8b8f-1162fa31c8b0}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {23232bb9-2a24-457d-ae06-0bf2c914e9f5}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {821b70be-2bb0-40a3-a90a-87cf4f450040}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3a, ! Name
  {9d2b0129-1ed9-4a11-8910-b7d1e137588d}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {ccb7cae1-09ff-4aab-bee0-96c0fd6bcd31}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {378f4e73-e2e7-4eb4-b49e-1264fa85a3ba}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAS, ! Name
  {92f5a1f3-cda7-4e2a-bcff-a2f171d21438}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {08a66060-554f-4173-a382-74aee60137b1}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {9f5d226f-9423-4e05-b376-ca12ae65c85d}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAX, ! Name
  {1179dba4-088c-4a09-b299-f80db6069ba0}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {9f82b901-e93d-46a5-903f-5561afca30ce}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {054322d7-4b14-48c8-9ec6-c3975dd0f26a}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3c, ! Name
  {1396ee92-0ce0-4c34-9ff7-eac2d5ea883c}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {509e5b4b-5fcd-45d7-86d2-68e404efde64}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {470a157f-1a24-410c-8463-189663d7c1ef}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4a, ! Name
  {98b33563-1db8-4aac-9df3-1d1e0b0458a3}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {43225f78-304a-4d6d-9070-c34bf65b6447}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {1401ee7c-c335-48da-a78f-aa5c398f3d15}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4b, ! Name
  {6d2b1fcd-2a2c-428b-a43f-2e585085a3de}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {750155d7-7674-4ba8-bfb5-1678ecd83ca1}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {77b43090-c651-4dae-b11d-005fe2b6064f}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4c, ! Name
  {0b197a8d-bbb0-4a58-a0ae-373f38cd1680}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {4c46af72-be46-402b-aaca-7a873dca15b4}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {7eba1d6b-b799-4b1a-9080-94e1dbd8fe0c}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5a, ! Name
  {53ad8205-d2b3-4fee-9f36-a7d28e37a79d}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {c037755a-8258-4deb-aaf7-aa210998169c}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {f7934589-05b7-4af1-81fd-afcc2415801e}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5b, ! Name
  {1a3f43f3-2db0-44f9-b789-2a486ead0725}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {89113bce-209c-4f85-bb5e-13543ba1c0ad}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {b5e11eb7-df6c-484f-8920-385ff586aea1}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6a, ! Name
  {a15e97a8-fc26-4bcd-a814-7e6acf296d1d}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {a666a414-4e0e-4193-afa0-2ef8d5a2a194}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {ef3db49e-86c2-4115-a7e1-99966e012263}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6b, ! Name
  {dd51c3da-4958-4676-a323-5c36ae3e3065}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {545a4a3f-a3d5-435e-9e45-94cd408d3727}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {ffc5959a-b628-49c3-b2f5-ad99da18c9e8}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 7, ! Name
  {ee79a91b-2096-4ed6-ad90-c1bd9bfa4a1f}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {d3650fb9-516b-4072-ac53-f764be60c747}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {f9804132-33ab-492d-a4cb-845932f42b6d}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 8, ! Name
  {2267d7fe-8bcd-476e-bfc7-a5e37f8fdee3}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {39c6dd96-d055-4c77-89fb-72c45a319207}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {671848d3-b06d-4ef9-a290-a6c898a6734e}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 1, ! Name
  {342fff0f-2f32-4ef5-b7b1-657bfaef5524}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {68ea830d-fcb0-43a6-af13-17710a74ee6f}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {d3591235-a590-4fac-b627-057c7ada4d84}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2a, ! Name
  {823aae5f-0593-477f-b4c6-f6ef3c3f37da}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {1b54a8a2-f0b1-4fb4-9dbd-d334c61e4293}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {d5e4170f-c547-4974-a0b7-f99ac91c98a9}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2b, ! Name
  {9bdd2811-2251-4a9b-a132-01e6accc2c60}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {e2ccc6c2-b1fa-41cb-a5df-a35103116605}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {3147ed84-97d4-4946-b708-05de201fec67}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3a, ! Name
  {8f698017-b86d-4276-a956-d00c2881622a}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {3a37dad8-6d3c-4886-9188-b4b2b5d35334}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {c0a90929-8705-4e2f-8341-cb15a69d04d5}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAS, ! Name
  {b2d66448-0606-447a-bb90-bb178c01dfb3}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {afe20d78-b69f-4f5c-84f9-cbec2b785734}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {7a3130ee-548c-42ed-8b5d-ae614d6b9d1a}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAX, ! Name
  {02f181ad-6cb9-4b13-a69e-efce246e0cc8}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {42b7f5d4-e067-4ccc-bd8c-8955152407d1}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {3a7925d0-9d80-41d3-ac0b-860da3616d2e}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3c, ! Name
  {db0224b4-26e7-4ea0-983c-7f6db94ba82f}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {9b3cc064-5356-4600-8685-e2ef0f7f8486}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {93cfe7de-031b-4c34-a2a6-d071462cf984}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4a, ! Name
  {35ac251d-b54b-4fe6-bf33-18cbb0659d63}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {1a452f9b-e2ae-40a9-aa0e-8634cff4757a}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {fa4af14d-0974-4667-bf88-8a1954505018}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4b, ! Name
  {91f1723e-b111-40b0-9fd5-633732dc02be}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {ebd08868-52a8-4855-b40a-c35ae63265c2}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {44f4a36e-6037-4a05-bde4-795ff67c6662}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4c, ! Name
  {1e221775-4286-445f-b570-fb536e550516}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {fc77a8d0-b6d2-4624-b9a9-60136e22be20}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {1c85a341-ced4-45f8-ad5c-9148712362d5}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a, ! Name
  {236ff862-119c-4565-beb5-80138cf6189b}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {aa650059-35c4-4ffc-8dba-a00ab889da92}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {43d6bfde-370b-4848-bebf-a7b1692c3a7f}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b, ! Name
  {3eb214b5-6759-4dee-8fec-035837c504fa}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {86480990-e848-431f-b5b7-7128fde215f4}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {5079223f-652e-42ec-b31b-f146b3fdc4d4}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6a, ! Name
  {b2a3ae23-51de-4943-add6-7aaf221fc9ee}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {52cd6b55-3e78-454a-830b-23a953828707}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {9a2c8f3e-3297-4646-8645-7820735e2b57}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6b, ! Name
  {c8f805b4-b151-4617-965a-716992aa7d31}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {aa7ddab8-bcde-4e4a-b831-7302a5409a19}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {984d2fb4-0cc5-471e-aa1e-d510020a930c}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 7, ! Name
  {498c1551-f503-472e-b688-0451dbd268f0}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {72e64dba-150f-46bd-8e9d-bbba465130fd}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {4758286d-e87c-4001-afc9-0fc931616a5f}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 8, ! Name
  {06562fbe-3176-4f2a-b340-db454f531c82}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {b5e3ae2c-c2e3-4768-83a5-7c910f724e4d}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {90772f5a-d401-4fd5-bc89-927b0a597309}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 1, ! Name
  {6dc9308b-43cf-4038-9262-f2666846ef29}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {6de211e4-ccc9-4405-9636-f09e5b8dd9d0}; ! Layer 2

OS:Construction,
  {88c9f3e9-ddf1-4cd0-857b-e7fca150a238}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2a, ! Name
  {4e6b2b7a-70b1-49a2-a351-aa87f37d8637}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {f9fe7c17-fb3e-45de-ba7b-6aab40b3be23}; ! Layer 2

OS:Construction,
  {75bfc82a-2dc1-4dbc-8d90-f77e8b92f30c}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2b, ! Name
  {5a5ccff7-eb7c-41e0-83fd-6dbca1470208}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {e7c58dcb-0696-4ce0-bd1b-7f6b5d0f1233}; ! Layer 2

OS:Construction,
  {3ba63be0-405d-4193-9240-6ddc2f452f10}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3a, ! Name
  {272e3ca0-5141-446b-9843-9cb3898eef5d}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {602b6c60-e1b0-47e5-b3f2-c0e1fc721892}; ! Layer 2

OS:Construction,
  {b8867c14-a2c1-445e-915f-5e6dcaf06f1a}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAS, ! Name
  {16b08347-4972-47e1-a0d3-eb0026cd2be2}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {6553fd41-ced3-404b-979e-fc52782854e6}; ! Layer 2

OS:Construction,
  {ce28c5e2-0a95-4a87-8f45-c697411d5c8b}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAX, ! Name
  {ebd3c1ef-a3d7-4a12-b2b6-b4b967822c06}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {09c27596-37a6-46f9-972b-f0546b0e12a3}; ! Layer 2

OS:Construction,
  {c33fffc6-d16a-46d2-a05b-e0eceeea2955}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3c, ! Name
  {42605911-fde1-4ab4-9b73-a1bd84b70d90}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {139639d6-98f4-4a7c-bbb4-140ca2ac2c6f}; ! Layer 2

OS:Construction,
  {a7368e11-280c-48bf-94e3-1c3766c886b4}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4a, ! Name
  {71f38bf7-e175-4b38-a7ca-f0f105377e72}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {81d7d0da-6695-41e8-bb59-a1f5b0273d8f}; ! Layer 2

OS:Construction,
  {67c160e9-7741-474d-895a-7f5ec9e52fad}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4b, ! Name
  {28d0192a-27e1-493f-8852-5158107a0a47}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {813d008d-279f-4408-8a0b-624afc896226}; ! Layer 2

OS:Construction,
  {1ac0d8cc-f95b-437e-9c69-2b638830514b}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4c, ! Name
  {0081b596-33a9-4a8d-aa94-f4dccd027ff9}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {46c2f1f0-4634-4977-9a1d-ff1bc5e716f2}; ! Layer 2

OS:Construction,
  {3ee744f4-8fa0-4f5a-8eb3-14e0ce7a8ef1}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5a, ! Name
  {4b0c82ff-786e-406a-9f9e-98271d4b1760}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {7b37c2e5-6f56-4637-ab58-f589d7affa42}; ! Layer 2

OS:Construction,
  {8a1f1254-e64d-4ca4-b6a7-b60d700481f1}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5b, ! Name
  {f4f6ce59-a030-42c1-acd1-e961c2e4475b}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {7b37c2e5-6f56-4637-ab58-f589d7affa42}; ! Layer 2

OS:Construction,
  {1cd2c2f5-6ad9-494d-bb51-8beb8b512187}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6a, ! Name
  {f19761ab-d4a6-4c0d-805e-f01039544622}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {58410c78-82e1-4044-9d70-8a33b03ca2b5}; ! Layer 2

OS:Construction,
  {7b4b1c62-7034-4b0d-9cec-3d0f39bcbc48}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6b, ! Name
  {c5846e72-1c45-4d2e-8c6c-34de82f66064}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {dd7167e6-9f6e-4795-8265-af2508077dfa}; ! Layer 2

OS:Construction,
  {92910682-ac63-49f0-b33b-2cfa459c1aba}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 7, ! Name
  {dac34ca2-eb89-42f8-9485-dbab72ddc4d7}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {75d72b66-e823-4287-851c-ff501038cfb5}; ! Layer 2

OS:Construction,
  {e8cb6416-6f73-4db3-83d3-dac1e3d7f69d}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 8, ! Name
  {8105f71b-9b6a-480f-896b-69b2ec56fd58}, ! Surface Rendering Name
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Layer 1
  {5f9ed1f5-4f5e-4a68-a97e-2942676ace36}; ! Layer 2

OS:Construction,
  {85af2ca9-57df-4ff7-9439-db8c1c99531a}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 1, ! Name
  {1ae7501a-3588-4f21-9bfd-14faf21ec184}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {48d81e66-cca9-4d9f-a8c5-23ebf8eb6ace}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2a, ! Name
  {6ffa87e6-9e8c-4fd9-9a3d-6d91dd91bb96}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {6eda13b7-57b5-46df-965e-279ea16510da}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {c553fa79-5f6e-4030-ac8f-1d41973d57b1}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2b, ! Name
  {84bae0c9-6a95-434f-85c6-8d5382c00d55}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {3ff5915a-1c86-4af0-b1bc-1468bcfb7878}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {1ff21e7d-2986-462d-8783-7d2f72083c19}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3a, ! Name
  {20c6b3e0-8f58-4302-b9cc-9cfa5434588d}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {5d8c0289-109a-4274-9ed1-022d1eb76ee5}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {86cbf323-3477-490d-95e5-193f4f69c844}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAS, ! Name
  {b1a6dfcf-6e68-4b4c-a8ea-34d0eb196722}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {09e5d3c9-a3ed-4a14-aad2-5fddde5241d9}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAX, ! Name
  {a55f3928-63d3-4904-a4f4-3bd2076caddb}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {5d8c0289-109a-4274-9ed1-022d1eb76ee5}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {90c1e9fe-cc09-4c73-99ed-12d429060c04}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3c, ! Name
  {ccc115c9-1d47-475f-8f12-77144689154f}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {93bed11c-808e-4954-b08c-969517b8e5a7}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4a, ! Name
  {04912b81-5c7d-4076-a3c0-be9195ded702}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {924a3c98-78ca-44fb-9382-e1b47307e13e}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {f920cc14-2624-498e-b933-b2b2bbb41652}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4b, ! Name
  {a3dc6dd0-3356-460e-aab3-9b152d293e5b}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {5b0ef252-2a45-49a0-a382-ab846319f3ab}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {bfd4bcc2-b428-4883-8c06-b6c98549676c}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a, ! Name
  {1f18b7c2-3a6c-4968-9d33-d54c8a5527bb}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {e22d2c4e-724e-42e9-8e42-bc3cfb691b05}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {344159ad-0cac-426e-8121-299eea6e69b1}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, ! Name
  {8c906227-5792-4c8e-8ed9-6fcbf26ae8ae}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {0abce58f-9d86-47e4-ac7a-517a984eb526}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {19c67208-9485-4903-8764-e1d1583cb605}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6a, ! Name
  {28517ba2-4319-4162-a9b1-ed5d150991c4}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {1f8c03ce-d561-4225-9559-7d336318ce5b}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {71949878-a1a9-4095-97ca-4226aaa3d675}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6b, ! Name
  {2e84fc29-fd3b-4c44-9def-cf3472c4b92c}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {f7fc1bdc-7ef2-4793-bace-34246521916c}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {1f4ec2d4-071d-49c6-9607-40e399fcd163}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 7, ! Name
  {d606afa3-6f1c-485a-98c1-d919bfdc2da2}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {ad88abb9-38d4-4520-87bf-7eb0dd9dc629}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {e21ced42-e35c-4e22-8c0e-5b1cf09c0b3e}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 8, ! Name
  {3acd5b74-f294-43c7-8cc2-a17168f03081}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {69a223bf-54ce-4a9a-a07f-8f9a427e131e}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {691885d0-19f3-4c59-92b6-739b4056323c}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 1, ! Name
  {ca76fe15-a463-4eaa-b974-d08eba3803bc}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 2

OS:Construction,
  {640fc49d-5b21-4122-9e2f-3ea3a0d0314f}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2a, ! Name
  {ecc77035-c357-48ad-820e-bb7653c80165}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {02b4b425-e3ab-4a0d-83e0-573727813a5a}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {ca50c61c-da0b-491a-a2fe-ee80e0dbe4ae}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2b, ! Name
  {02828f7a-42ab-4b23-9919-df1e5b4a3738}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {b4ab83a8-44f2-4b01-a0a1-2b85ba58b389}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {d91e0059-9965-4beb-b5a7-8b382f223c73}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3a, ! Name
  {b75648ba-045f-43b2-a908-4b4c336e4bca}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {bebb5cd1-3247-47e6-bbdc-1196aee526dd}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {3da0e33c-6d4a-4cce-a26a-947cd8249078}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAS, ! Name
  {9db4a33c-b473-4a69-8fb9-1f1a48c964be}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {1391652f-e4d6-4af8-8792-d5cf4de1119b}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {ea3feaed-7daf-44f7-8f4d-07d9886438be}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAX, ! Name
  {1954fcb4-d52d-48c8-a67d-1526940321be}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {a58fcace-87fd-462a-877a-47f3099a508e}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {2995fdd1-2bd8-428c-bc6b-036faaab6b09}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3c, ! Name
  {fe5c9e8c-e61c-44a5-b8c5-7a03b51a5502}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {bebb5cd1-3247-47e6-bbdc-1196aee526dd}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {7a972545-c0c1-4357-9f05-3109d286d060}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4a, ! Name
  {85d85f14-e7e2-4940-a06f-a458c1adf2e9}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {5d1be1fe-a89c-4f0d-ab35-4d34702d7875}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {166c72eb-fb56-4a97-983a-0bf9f51391b4}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4b, ! Name
  {cb0809d9-8955-4cdd-8633-7539e848ddf7}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {19c1bb84-be40-4ea4-8e6d-e5ae2b283b92}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {d1e3f0a1-b6b6-47fe-8159-ee1bebc752f8}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4c, ! Name
  {0c3c3125-9c91-4635-a3a6-7581ab0f6e28}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {2441d41d-9dd6-48d1-a675-ff86381711ed}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {88614bfa-5e34-471f-a92e-92fde74ea461}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 5, ! Name
  {bac26e1d-94fd-4666-b250-c7158e90c13b}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {29883e9b-1ab4-48c5-a3ed-fc8f52ad0792}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {b2a7da91-5134-460e-aa11-f60c7d5ec44e}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6a, ! Name
  {91254d4b-cfe2-4937-a35e-0fa212e7322b}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {2cfa1d3f-4098-4bdd-9e22-6da09c8665a9}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {e8bd0a3e-d227-41a3-a783-514da0236fcc}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6b, ! Name
  {65942857-5e66-435b-9bd6-8e0a075423a9}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {ed1fa7e8-5e0a-47d2-a0fd-74839986088c}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {bb899bfd-c4aa-4a85-ad99-5250dcb9d50b}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 7, ! Name
  {a98d7b7b-6ba4-4ea1-911f-1088eae9ad3d}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {54d13b86-060a-4534-96cf-cde2a2a3af22}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {a8e59615-b99e-4ce6-97c5-e4d704f8c13a}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 8, ! Name
  {9b8acdf0-3945-48d7-bf5f-545bf4ce9c32}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {efafc64b-4ad7-467a-88e3-6850bc3b9a98}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {78642ba3-6482-4c50-82b9-91e7d5fd90e2}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 1, ! Name
  {ef4c0c53-9ec1-4f78-bc0e-e9c82411996c}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 2

OS:Construction,
  {497939af-2a5c-4402-a115-3e09e134929d}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2a, ! Name
  {a51404d5-4ee0-4299-bf0d-931adeabd3a5}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {68d7c5d4-92f0-4a72-8206-d0fea90a3836}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {27556b55-3bfb-45ec-b350-3cbc31740993}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b, ! Name
  {1b7fb70c-4658-4a57-af99-8903ed47dd60}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {0c90cb72-8d32-42a4-b75a-4d7ea2c4ff88}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {0ee82f75-648a-47a2-9b0d-6aab1c71b594}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3a, ! Name
  {c682bb97-3078-4bcd-be66-593cde157ebd}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {ad614107-e904-40cc-aa65-e9134bbf1120}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {066ba7ca-85c5-4214-af16-89199bed9a5b}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAS, ! Name
  {15e24e7c-f28a-4249-ac09-ebded89d9a60}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {799fa547-7743-4512-9763-9e8984027c39}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {476fa94f-d104-4032-9bde-d70c715f737f}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAX, ! Name
  {6d2a3f8f-b27d-4492-89dd-d9bcd3913b49}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {52df2550-b24a-4c8e-8768-5a43afe643e4}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {cf785356-6a79-4cf8-8e3a-dc24d6308969}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3c, ! Name
  {4ad94599-e8b9-476e-bfe3-a24d65f2414d}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {ad614107-e904-40cc-aa65-e9134bbf1120}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {ad510e25-3d05-4121-b683-520f33553ffb}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4a, ! Name
  {29d1d59c-07da-4cc9-9604-ca006f60777b}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {70a98f54-2007-4842-9bf2-92000a2f3518}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {17f8747a-f9a2-4a15-88f3-6f27864afd07}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4b, ! Name
  {93c63d6a-4a69-49b4-a382-4f38e2b0bc59}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {f9c4294e-cbf5-4e16-bf6a-49739d557e87}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {1ee4672f-c020-425e-9fa8-1f29cfefe639}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4c, ! Name
  {81791571-0297-4d98-ba84-0b3e48c28648}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {7d280767-1b74-4d4c-a8b2-60e3d7d9c58f}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {326439c4-ad62-4871-9652-601348d207c5}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5, ! Name
  {7017ec3b-fa2d-4adc-b58e-b7f099fd5a70}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {a74d4577-7251-4a92-93f4-a6053a76b295}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {4c989606-874a-4647-9cf1-fba6b2c12d08}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6a, ! Name
  {16ea9239-5d1d-4bba-b7e2-46f2410a8e6a}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {b1f48a14-270d-49b5-aa57-ba41d7509ce1}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {346a78eb-c478-4c69-9f60-358371f68999}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6b, ! Name
  {3ed016f5-ae70-49bd-b327-0effbf5838bd}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {9bc188a0-c393-43d9-8c2f-9dd1f57b94f1}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {1dd64f47-c5ea-4319-a590-919dcd0d94cd}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 7, ! Name
  {84d7274c-2a37-42e7-b82c-40d21b03e4c0}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {1004a88b-6d0b-4026-9237-3e5296d03c4c}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {55f55e5b-f624-4f75-91c3-769fc7c3906f}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 8, ! Name
  {1f8fc4b4-8647-49db-b32a-b87b8facd768}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {0453e58b-b714-4da6-9a30-4383295a513a}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {f761fe35-bd8e-43bf-ba5f-7851043c1dff}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 1, ! Name
  {fc3a9f70-0de8-404e-bf7d-401ee8776aff}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 2

OS:Construction,
  {ba1bf3fc-5c95-4280-8333-5ade3c8c5685}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2a, ! Name
  {3651ddaf-41a5-4341-aba2-d48a42ed308a}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {840bb122-013f-4f76-94bb-7e96a0fc767f}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {45c91af4-3b44-4a7a-835a-a89775e910b4}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2b, ! Name
  {425a75c8-3fff-4ab9-b67e-613f1ed67a5b}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {5ad426ab-d9a2-4072-97a8-af605eea5471}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {95a532f4-08d7-4dd9-ac7f-27f328914a26}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3a, ! Name
  {32b9700e-5de1-4798-9123-26db8b30c33c}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {8e7bcb74-a337-4156-a85b-0d34aa33e337}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {dbfe53ef-2507-4e9a-9f64-206ecc4e3126}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAS, ! Name
  {c2183544-5e85-4d95-a510-276b664bbaff}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {563fa172-a2c7-4a46-ac29-31889329320a}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {5fac74df-5d0a-416c-b7f5-c22b231d38bc}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAX, ! Name
  {73553551-6f6c-4c99-8d8a-208750dc1193}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {764475b1-41ee-4b92-aec4-f65039680908}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {b70e8694-b423-4980-9536-86b6d3c136ad}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3c, ! Name
  {d27fbbf1-3a6b-4c32-b7ee-7241dcfdac4e}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {8e7bcb74-a337-4156-a85b-0d34aa33e337}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {b967c964-43f6-4709-b503-fa3a562e5499}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4a, ! Name
  {223386d1-c067-4625-9a4b-d80e87a51655}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {f11defc6-847d-4dd7-94c4-e3a2d11d4c0b}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {79db5a44-b71d-4ef1-b92f-0c951ff7f677}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4b, ! Name
  {2ca30d80-b1fa-45c9-8062-131ab347b3c9}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {8de5887e-3778-438c-9efa-0ac54277c639}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {5967c25d-1dad-4013-9558-74030d00066c}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4c, ! Name
  {3d2b2686-5f47-4b4a-813b-1f3388733fd0}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {e5f375b3-2f38-4a11-8dfa-af6ed2d8d2ce}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {e4ed8147-80ff-4eef-9444-18b4d6f91a95}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 5, ! Name
  {c0ee6b97-9844-487d-bec7-13358f56ec1d}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {5b3ed705-a70c-42cb-b0d1-6c468b1263e4}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {a920a926-18a3-4a24-811e-37827a743811}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6a, ! Name
  {e8dd6147-3999-4c14-af21-3dba6f9d7999}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {3873df77-7bd8-410d-ae40-2be7fdb3066f}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {5b7f6a93-71d7-47cc-9db0-4e2695d58b77}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6b, ! Name
  {fb553611-2bdc-4fec-b629-7d74b606866f}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {89630870-7c35-4840-8379-55c285ac52a4}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {53bde688-1295-4244-82bc-2f0fbabc32a0}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 7, ! Name
  {43023fd0-37bb-4b82-9dee-b758300baeb4}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {15344301-67e0-4ba4-9b93-7591bb3c8ae7}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {3a52a04d-50da-4c94-82fa-b2da7c9786b4}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 8, ! Name
  {21daf076-5a95-480f-b902-9f4c1da94934}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {a07f7038-7547-46de-a031-7ab35049cbc8}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {1014333e-7d03-4eaa-8a41-11f9a2658480}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 1-2, ! Name
  {4f5c4b00-ac7a-4a09-ad8a-0a5c90dc27e7}, ! Surface Rendering Name
  {9e67a065-73e3-4339-a787-f50e8428c584}; ! Layer 1

OS:Construction,
  {6ee0a416-b526-42ea-a0de-ef5a82ef4458}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3a, ! Name
  {a3d8d34d-269b-4d68-9134-a9960a10fddc}, ! Surface Rendering Name
  {ffbe843f-4eb1-4eb0-ad7f-e06cd9f7e044}; ! Layer 1

OS:Construction,
  {9948bcfa-af28-4045-9049-83fb8980e67e}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAS, ! Name
  {2c771c79-9ae7-432e-aa6c-8888bbc52281}, ! Surface Rendering Name
  {9e67a065-73e3-4339-a787-f50e8428c584}; ! Layer 1

OS:Construction,
  {bb9cbf8a-e354-4f64-8055-2ba8f0ada299}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAX, ! Name
  {b0b0ab0b-baa3-415f-a790-f54179b53c85}, ! Surface Rendering Name
  {e62cdc4f-243b-46c7-bf10-7f9ffb778b71}; ! Layer 1

OS:Construction,
  {d91dcec0-8a14-4be0-944f-5a514713fd00}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3c, ! Name
  {6ecc8d37-28ce-47d8-b3f6-4c3d200ae6ce}, ! Surface Rendering Name
  {e7321536-0fc9-4efb-8a85-bbd5b7d5cbb9}; ! Layer 1

OS:Construction,
  {8ad46f57-5181-4106-ae64-46429527400e}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4a, ! Name
  {bb17ae08-e374-4e7c-b6e0-d3873a4b2f61}, ! Surface Rendering Name
  {365f92e6-cc3a-4217-8eef-85f26cdaf732}; ! Layer 1

OS:Construction,
  {75ceb1d7-3065-42cd-8465-1fbdaeca3f07}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4b, ! Name
  {355d0c4c-ee3b-438b-b4a9-6e243e457964}, ! Surface Rendering Name
  {5331f4e1-814a-4c42-a5e9-3cca27eb36db}; ! Layer 1

OS:Construction,
  {f8351e70-d1e6-46cc-969c-01b4779a8f9a}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4c, ! Name
  {8559ba9b-72d0-4668-a7f7-13ca9d137937}, ! Surface Rendering Name
  {e7321536-0fc9-4efb-8a85-bbd5b7d5cbb9}; ! Layer 1

OS:Construction,
  {77e7d545-1675-43fd-b786-21e4c1b7d138}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5, ! Name
  {0386a164-c2a0-4bb7-8e88-ca295c4c6f46}, ! Surface Rendering Name
  {21a5f594-d93a-4aeb-95e5-2595c714a66e}; ! Layer 1

OS:Construction,
  {78fdbc32-16fd-4b57-936e-ca7b00540dd3}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 6, ! Name
  {8394bae9-bd62-4760-8eb5-9ead96f641f6}, ! Surface Rendering Name
  {36a5ac1e-c9a4-4df3-9f7c-a38957e451c0}; ! Layer 1

OS:Construction,
  {ba9cee61-0cc9-4f9a-a226-3e81b6a9e41a}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 7, ! Name
  {d1c84016-8045-440f-8435-94ef72db480e}, ! Surface Rendering Name
  {86b35307-dfaf-44a5-bc1e-d331bc4b80f7}; ! Layer 1

OS:Construction,
  {df974621-a10c-474c-9dbb-f17904bfad71}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 8, ! Name
  {9b92af01-6a35-4016-a150-b82200cf58f7}, ! Surface Rendering Name
  {1739fc06-6997-4076-b266-250ae14508f7}; ! Layer 1

OS:Construction,
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, ! Name
  {1e6381b4-cb4b-4438-80be-2539c1321a6d}, ! Surface Rendering Name
  {9e67a065-73e3-4339-a787-f50e8428c584}; ! Layer 1

OS:Construction,
  {e9569faa-fc9a-480b-8fbe-3aa5884e7845}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 1-3, ! Name
  {b9736f6e-cac7-49c6-b297-f0b30789b0a1}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {9f82b901-e93d-46a5-903f-5561afca30ce}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {666f1674-efbf-4260-9790-fd2d8a14c93e}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4a, ! Name
  {c4bdd940-2c80-465b-a2fc-026ebc7f848c}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {5a5035a9-0cd7-4afd-8e64-a826f691445a}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {0899eeb8-eafd-4235-afb2-7b5e12492888}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4b, ! Name
  {9d1ad880-0c51-479f-b870-6fe1359d88c5}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {b2eec841-2e30-4aa5-8867-c718e798356e}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {19c049cb-84ee-4159-8a23-808da8ffc6b7}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4c, ! Name
  {0ce43677-6f38-459b-8a7d-061175126fb3}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {0ddf1aba-abbc-47bb-bc29-3379e88c148c}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {b5eb48f2-98e6-4605-a2b3-ff81131d2319}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5a, ! Name
  {7b9d399d-b742-4724-9a1a-4adf1d14331a}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {ae45fea3-560f-4f2d-b489-b47aa664d1c7}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {39a4aeed-f4ff-4ce8-b067-a728aff5d39f}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5b, ! Name
  {65134b8a-8c6b-464f-ad3d-75d6d448a77c}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {b6fb9689-f8dc-465d-ad85-4b641db2ac3e}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {982dd1df-0038-4242-a571-a5b970f50b47}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 6, ! Name
  {09c31900-282e-4a90-8c8c-b805920815f6}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {750155d7-7674-4ba8-bfb5-1678ecd83ca1}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {87df2611-2692-4f8a-98d0-5e7eac86d2ff}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 7, ! Name
  {2e216c2d-567b-4123-9cef-d447e7f2720e}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {00211be0-a1b7-465c-b29f-86c9329e466a}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {ad94dfab-61af-4888-b15d-01013b10a397}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 8, ! Name
  {d885ae69-c617-4170-9f16-055bf6ce08f7}, ! Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Layer 1
  {750155d7-7674-4ba8-bfb5-1678ecd83ca1}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {8a9ede47-68ad-4bfd-ade6-391c81ad9b88}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 1-3, ! Name
  {f9d9d0fd-5775-473b-b589-7b309925d242}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {42b7f5d4-e067-4ccc-bd8c-8955152407d1}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {4ba5e6d6-bb19-434b-a793-b58de0e471ba}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4a, ! Name
  {a868e71b-9121-4d74-ad6b-75a20f091f3f}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {e3b602b4-91dc-4ddd-8963-be74f046eaf3}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {5761882f-f875-4c6b-bc50-b5aba3b619d9}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4b, ! Name
  {101b71be-d66d-491e-a303-bccafc2cb9c6}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {b2eec841-2e30-4aa5-8867-c718e798356e}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {b7b41ad7-1623-4d56-b863-dd599f12f717}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4c, ! Name
  {fb195e8a-1c3e-4a48-951d-4a2f775f2dfe}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {0ddf1aba-abbc-47bb-bc29-3379e88c148c}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {8e5fc97b-e2fa-4094-8f84-b9038e740eb1}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a, ! Name
  {43c80a27-57eb-414b-b631-722229232945}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {ae45fea3-560f-4f2d-b489-b47aa664d1c7}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {0eb67262-95b8-4b9e-9070-9eab3f6f0e4f}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5b, ! Name
  {fdd7becd-0212-493c-83b3-8128f1642804}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {1e8fc601-efb8-4567-bda7-606b163f9c68}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {07a9e68c-fa8d-4496-9d5e-80710509691c}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 6, ! Name
  {2677f183-1f78-4ae7-9696-eb17b1acad57}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {ebd08868-52a8-4855-b40a-c35ae63265c2}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {ac41f429-10d7-45bf-aee7-ac78cbab132c}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7, ! Name
  {7a22d0de-c659-4f12-891d-c1c1c0dde9ef}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {00cb65e5-625a-4d00-87a4-472a164b1d8c}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {3bfb05ee-b5f9-41aa-9ca8-c94bbb8d2e31}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 8, ! Name
  {0a459b29-1e89-402d-9793-7322755d6853}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {ebd08868-52a8-4855-b40a-c35ae63265c2}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {4b816f93-d78f-4e53-b49c-3c2b4472f524}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 1-2, ! Name
  {cdf834dd-bbd4-4784-b0d7-7b5c6e75fba0}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {5f75cf8f-aad8-4a81-8450-fd2c8c3da018}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {b902babf-1599-448a-894a-190920b694d0}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3a, ! Name
  {09ca7d85-247f-45ed-94d4-6cb972b585f6}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {a6ac8ce1-cf1c-4862-981d-967ca578dc83}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {a85eda1d-b6fc-4c45-a735-563f69d04e69}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3b, ! Name
  {c90453b8-c4d3-44c8-b916-ab3614bccb1b}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {5f75cf8f-aad8-4a81-8450-fd2c8c3da018}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {c73f8be0-df9e-4b9f-b463-9ec8e4368727}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3c, ! Name
  {b6715236-20dc-4053-bbc0-ba802e6e61f3}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {6ef12afc-471f-420a-b4d0-fe518cb6ef0f}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {b82a6026-5a14-471a-add9-11d277039dbf}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4a, ! Name
  {60610117-e74f-440e-8ab7-dd477b962c96}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {64ab7a8c-1e26-41e6-9182-11eae61cc743}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {112a9b41-0118-4c37-b8f1-2d716d1f51b7}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4b, ! Name
  {e8889a5d-c0c5-4101-b880-aae9e8dbadd2}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {298e1f87-c909-48c4-bd43-d0728749390d}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {11d70fff-78c7-46c2-95cf-79961dec4004}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4c, ! Name
  {896d1f0f-9e55-4a49-8f08-23d9633d21fd}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {712a7eaa-0a86-4a90-bead-f624576dafc4}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {d42d7b30-4013-4060-a54f-3bd2357f1bf0}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a, ! Name
  {fde9de1d-2e76-4004-afee-93fbc6d974c2}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {e2447867-58f7-40e0-ade6-0be493383c2e}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {25e4d6dd-89cb-485b-b689-26fec355c66a}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5b, ! Name
  {7aa2eec4-fe23-43b3-a026-cdeb8a0606e7}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {cae10621-e5df-4842-a322-2721094771df}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {15f43328-499f-4b01-8b30-19517bab7a56}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6, ! Name
  {94de3b42-d57b-4a4b-afb6-29529095c61d}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {94416e54-19d3-4f7e-b56c-b609c4086e05}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {53f412a4-c940-40c3-a3a9-f3e101ec1791}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7, ! Name
  {116d7705-2005-4e45-9578-7773d6de76b5}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {d674ab50-5d62-4c67-8b55-ec3c0530649f}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {21c34ffe-9a40-4715-ab92-1eabe431794d}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8, ! Name
  {79bb9c43-77b9-4cd5-89af-23aa07793c57}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {be2a8c77-daf9-4af5-bf7e-6b5653cc300e}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {7a7c03a4-de50-48e1-91fb-6776c0b4ad22}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2, ! Name
  {1b2115b2-487a-4f85-ad0d-b77c044419a4}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {8035f5f0-1e91-4e09-91ca-01547104a621}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {c6f6e341-b48b-4bc9-97a0-af89d32658d0}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a, ! Name
  {85a78899-2fa3-4d25-a466-ac8b141a1d77}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {2a5c06ec-d411-4590-998c-4ad12b3a7ed2}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {422d7205-f7e5-4726-b83f-65267e0c6de7}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b, ! Name
  {25c0983a-d766-4cfb-9c40-a839fd105548}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {8035f5f0-1e91-4e09-91ca-01547104a621}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {5031464c-3906-47ea-b690-7e2a87ec7da1}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c, ! Name
  {09b6dadb-6e05-4c27-aa6d-b14b12a07688}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {2a5c06ec-d411-4590-998c-4ad12b3a7ed2}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {08414d37-c9ea-4dd9-95f1-904561303415}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a, ! Name
  {fcf813b6-f5ba-4073-9446-5b442e35e7c4}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {bfdeabea-51c6-4d58-bb3c-f9e1ccc12148}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {e82f4fac-2c0c-4b0a-b282-e39d50ad5da5}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b, ! Name
  {a57fd738-8404-4887-85b9-57d0a1e46b80}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {7a2f3ca1-d480-424d-a112-c103a09575b0}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {75a5549d-ca00-4a6b-839f-a29a43282c07}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c, ! Name
  {06419411-d889-4e2d-94c8-8bfd74765b80}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {893166f2-bb0e-437c-bcdd-ae41241e2d22}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {d20b2f3a-ebca-4ff1-985d-321f2956e587}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a, ! Name
  {b1eec865-6561-4aac-b709-6a6c27f6b609}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {1c3ce7e4-99e5-4ca0-8a94-ee23dfe8956d}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {eac48c12-ded5-44b2-a402-456c663e2737}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b, ! Name
  {f2f88ca8-764b-4ee7-ae19-070398f2702f}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {6d319fcd-f944-4fa2-84de-ad3c9272b1aa}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {274e3c65-aa22-47bf-937f-ca1bb44b8ed8}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6, ! Name
  {e873a5c1-bf71-46b3-9634-1070f35e0949}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {cbc77016-4be9-445d-8110-c1b37b9c32e7}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {48847894-968b-4664-bd17-42d386e21496}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7, ! Name
  {b3769067-0866-40f2-bb96-965f10ce9751}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {7149aef7-dbb8-4d1a-804e-4b5dcb132c86}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {f34fb52d-97f4-4e04-abeb-2dbcd35a2c8f}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8, ! Name
  {3742e90e-0107-4fa5-b15b-aac50cb06506}, ! Surface Rendering Name
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Layer 1
  {1229ffad-1197-4c33-86d0-69dd063a7e60}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {5aed9d0f-ed4c-44bf-9d4b-5d83a4c6d75e}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b, ! Name
  {5c9e9349-5dc3-4e2d-a6ef-86729c4ba67b}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {c39b0d6e-c10a-44ae-9b78-80e11616aec6}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {d6aadeae-85bc-451a-ae40-226e691efe7b}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c, ! Name
  {fa20512f-7fee-459a-8fd6-96b04544cc1e}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {d2029c57-16e4-4fc5-991a-c99213368b88}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {0ecc6b73-2b66-4b2e-9fea-7adb79cefc7b}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a, ! Name
  {4a969069-eab8-4cb0-a8e1-ac0908fbfac0}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {0479e7f6-2251-4acd-ab86-a65a6c5992d1}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {d79081a2-fe4e-44a8-981d-a463a179e07e}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b, ! Name
  {3ac823c8-b7c4-4252-861c-56116ad1a821}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {6d9f8476-7af5-4fed-b995-3bf975ca2ddd}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {8424cf1b-3631-4412-bf5f-ddadc45346c5}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c, ! Name
  {50c91332-969d-46fe-9954-33c10288793a}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {20fce5ab-b912-4b6e-b431-0af9ddb614d9}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {efb0ef57-7c0b-4efb-8d5b-88adb548fe16}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a, ! Name
  {97f4fb9e-6d76-4727-aae4-c2cedea76fb8}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {c97d3690-db66-4baa-bdcf-a8c8ceb485d1}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {86902079-89d1-4efe-ac6e-909c47d75d1d}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b, ! Name
  {2fe822da-b6d4-47bc-8529-66ce5f1ab1e6}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {af3b5ed5-5af1-40cd-8fdc-7339ccb13d8b}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {411ac09c-5638-4782-b808-4b7a7fe75fd2}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6, ! Name
  {cb8dadb4-a7a4-48a5-89a9-b96d690855d5}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {dbb338db-fed8-40a5-9978-90e9dbc30945}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {ae369470-d2b8-4709-8f40-5f99e1830b05}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7, ! Name
  {16f42829-3988-4468-9504-0e6ae267ba34}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {dc3b4dc9-053b-4c8b-a3d1-4c1a54319828}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {a29f1346-8b1b-447e-881e-04bb93944e63}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8, ! Name
  {29e02a24-f0e2-493c-868a-48dd70625c31}, ! Surface Rendering Name
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Layer 1
  {48e64a05-fc13-48a9-87ba-e6a02f426b0b}, ! Layer 2
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 3

OS:Construction,
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4, ! Name
  {cc1693ed-d811-4a24-8798-dc625b874ba5}, ! Surface Rendering Name
  {2ab9a9b3-1b23-411e-9043-f5d64222aec5}; ! Layer 1

OS:Construction,
  {3b9bc34a-98e9-43d2-9729-66c7e9b0232f}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8, ! Name
  {8123d14c-24ec-46d9-a6a1-ad3f0471b666}, ! Surface Rendering Name
  {7bb7200f-ff61-4a1a-a1bd-1fb17931f0fe}; ! Layer 1

OS:Construction,
  {7c208e2e-40b3-4951-9fc5-147206301733}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8, ! Name
  {2ceb0aae-5881-406d-8189-b3dcbf5e2c0b}, ! Surface Rendering Name
  {2ab9a9b3-1b23-411e-9043-f5d64222aec5}; ! Layer 1

OS:DefaultConstructionSet,
  {c8abad49-33f4-4b5d-a2fd-525de4633d83}, ! Handle
  000 Default Constructions ConstSet,     ! Name
  {8b936705-6b7b-43e6-9d52-b6ec7d568e3d}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {e0e4c8e4-0fca-463e-a1a1-b2c607e6195e}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {422963f4-5750-4cca-ac08-1f2ac86aa4a9}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1 (lgoff) ConstSet, ! Name
  {b594a9be-31c7-45e5-9e3f-a02bc8da287e}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {75dcbe2b-9f07-49a7-a8e8-e6fe9a1cd1ab}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {a2b820bf-12b4-41a3-a9d5-8c6b8363b0e2}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 2 (lgoff) ConstSet, ! Name
  {1abfcc10-91d0-44b3-9832-1694449b926f}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {81a9cf51-32d0-4bda-9935-6971c7a3140f}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {2eced740-8c82-4a1d-93b1-7ca6a33ce1f8}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 3 (lgoff) ConstSet, ! Name
  {1eeadb5d-f1e1-46bd-b0af-fe5815e0a347}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {4931d590-fe8e-44b9-83d2-61f88c484810}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {d3e82528-fee6-4485-ba9a-c9ff67090bfa}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4 (lgoff) ConstSet, ! Name
  {58284553-443d-4e9a-8b31-7ee2e571c1d9}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {35f9872c-68b6-4a18-a209-f2fed2854b4b}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {f66bdfa1-7a00-4ca3-ba90-0b1a3a4c6111}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 5 (lgoff) ConstSet, ! Name
  {6ebd7518-e82e-4c3b-8364-b0f44c6e9d8e}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {b242a802-6063-428e-98b7-676a703b1204}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {dbc28ef7-7acb-4cde-8cef-34864359ca32}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 6 (lgoff) ConstSet, ! Name
  {498ef26a-b0c5-4028-9754-935784b0d554}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {ecad762f-baae-4e37-94e4-3713a90a9d66}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {23296546-3a99-4f33-884d-4aaea327f488}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 7-8 (lgoff) ConstSet, ! Name
  {ab504a5c-0855-4ab7-83cf-64e8379863cd}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {5ffea689-269b-4d93-ac1c-6e1ff2e6e71e}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {c8e96d5a-ef00-4d26-ae31-324a1f796811}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 1-2 (lgoff) ConstSet, ! Name
  {88350a0d-b604-43ec-86db-0c2bac86a43f}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {a87e7977-0088-4581-851e-e35504a617e2}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {186e6771-1887-4324-9f0b-f4b3501d54f4}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3a-3b (lgoff) ConstSet, ! Name
  {d922e7d4-e30b-43c7-b035-3f4efbe22da3}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {ccf8d612-692f-4499-aa6a-f56ef28ce2f4}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {75d99e3d-0672-4e09-8daf-4af8c9c15dd6}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3c (lgoff) ConstSet, ! Name
  {98652c79-1044-413c-82ec-687174922e44}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {f1b203c1-38cb-4d0c-8259-462f54651bb2}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {529bc811-3739-43d1-b8b8-089bc646ab00}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 4 (lgoff) ConstSet, ! Name
  {1f77f6ac-891d-4741-ab5a-536177d581de}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {923b30b2-33e2-4e90-84fa-109a626e8070}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {6bb6c547-d51c-44bc-ba65-58a98686edfc}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5 (lgoff) ConstSet, ! Name
  {b067c6eb-3c13-4736-b998-10cae36ce974}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {cb85cba7-031b-4e72-9063-a2d550325f2d}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {ea2327be-bff6-4ae0-8464-3cad79638ead}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 6 (lgoff) ConstSet, ! Name
  {4ed32a5a-04f9-4188-a715-3cfb69d380a1}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {9512397d-bcce-407a-b92b-522046778d06}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {f56930ae-6bc4-4991-9747-1978f5aa7352}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 7 (lgoff) ConstSet, ! Name
  {2fc141e9-a134-4135-b048-367c710f0293}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {f10cf8e5-74a9-40ff-bf7a-dd453fab7634}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {f2423233-0614-45a8-bc22-2d5d669db208}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 8 (lgoff) ConstSet, ! Name
  {36bbdb32-8905-4bdf-89c1-f50ae6bc2c77}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {32b0067d-a2ec-4f61-b0d4-784f21d8113d}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {e4fb6e20-2386-43ca-9415-3122ee3d531f}, ! Handle
  CBECS 1980-2004 ClimateZone 1 (lgoff) ConstSet, ! Name
  {e06661a7-8424-4e84-96a2-c52af82145e6}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {b7b518f5-9002-42d4-8cb8-9c0b212623ae}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {bc8ef830-c78b-44a5-bfb6-e05568e966c1}, ! Handle
  CBECS 1980-2004 ClimateZone 2a (lgoff) ConstSet, ! Name
  {04789241-fdae-478c-ad91-a0fb274ca8c4}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {b83ef26b-ba82-4b80-995b-c8f170a563e5}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {3550f4dc-6e06-4978-b180-3f7aa27af226}, ! Handle
  CBECS 1980-2004 ClimateZone 2b (lgoff) ConstSet, ! Name
  {0dcfd0a3-0e56-4c20-b820-ef0b1038c115}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {4a6af1df-199a-4f94-977e-7d6dbace6174}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {ce95c305-e18a-4a02-b126-fab6edb04791}, ! Handle
  CBECS 1980-2004 ClimateZone 3a (lgoff) ConstSet, ! Name
  {121948a4-d8f7-4623-ad8f-1415d82e4345}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {7ca9962e-fe5b-4e31-9bf9-4a55383c2c2c}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {0f1be737-ff77-4b2e-8d48-9472b7ad2b3c}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAS (lgoff) ConstSet, ! Name
  {ac7de2ef-1562-4637-ad21-76b057b0a97f}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {3f077223-ba67-4140-8e75-416960dd013b}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {9d733a77-1caf-4987-9494-f59193d52b8e}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAX (lgoff) ConstSet, ! Name
  {74e8c166-bc78-4ff3-bc3a-278cda8c21d9}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {9237e9fa-e3da-4869-838c-6b0331cf6642}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {ccb04ff3-ae0e-4e50-806e-1aad349db09a}, ! Handle
  CBECS 1980-2004 ClimateZone 3c (lgoff) ConstSet, ! Name
  {dc504994-1363-4e07-87d6-d07406a64aae}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {6cde3d49-272b-41b5-8597-5af75f318672}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {f25928df-6a32-4480-9e87-504930a720c4}, ! Handle
  CBECS 1980-2004 ClimateZone 4a (lgoff) ConstSet, ! Name
  {0054d89f-2b3c-458d-9b11-3b85220ba308}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {f39b98bd-d588-4575-8d72-e3baffbc8b56}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {80603445-b61f-4c80-89e1-4f04413b5401}, ! Handle
  CBECS 1980-2004 ClimateZone 4b (lgoff) ConstSet, ! Name
  {1587d438-e8f1-46ab-ae82-903f7962559b}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {66ec896d-0497-42f7-8234-16f629ba42f2}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {01e51db1-e38b-4830-8713-bf507b526778}, ! Handle
  CBECS 1980-2004 ClimateZone 4c (lgoff) ConstSet, ! Name
  {26787dd8-48b0-460f-84b7-9890a8433c42}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {074a538b-b361-4510-99a7-e4ab572624db}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {8826fa3a-a76f-40a8-8551-58719e924305}, ! Handle
  CBECS 1980-2004 ClimateZone 5a (lgoff) ConstSet, ! Name
  {83d82c46-0ba7-4ad1-bbea-9f83b217c492}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {517422fa-66f9-41a3-a6ac-0d4bda62e054}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {e52714d1-d85a-4d6e-ac7b-5d3b24dc2966}, ! Handle
  CBECS 1980-2004 ClimateZone 5b (lgoff) ConstSet, ! Name
  {4998f4a8-e561-41ad-870d-89f196b58dbd}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {6ef2c02e-2970-4e8e-9832-7455b816ea91}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {c3311b13-106a-4481-b0c0-f9d2379281d9}, ! Handle
  CBECS 1980-2004 ClimateZone 6a (lgoff) ConstSet, ! Name
  {a726c77a-bdd0-4b9c-b117-4e5ce7c701ef}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {fbb25946-d082-4d77-ab3a-1db587efa90b}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {0f23f29d-7750-43b8-b00f-543bb729643c}, ! Handle
  CBECS 1980-2004 ClimateZone 6b (lgoff) ConstSet, ! Name
  {13ca8778-8a9c-4971-ae86-d41b03bcedf3}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {766cc368-d46c-4702-bef9-f383a2611c67}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {797185f6-6293-4080-8271-ab514fc59b5e}, ! Handle
  CBECS 1980-2004 ClimateZone 7 (lgoff) ConstSet, ! Name
  {197aa1b2-b8ed-42d0-b114-d3b2653aaf72}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {7ae1e7ba-b3ec-488e-8002-e1e8b63866ed}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {e3f2295f-1c4f-45ac-8302-e2d1f5c92d5e}, ! Handle
  CBECS 1980-2004 ClimateZone 8 (lgoff) ConstSet, ! Name
  {19335bc5-605e-42d6-95ac-20c71a02a9c6}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {29357e97-f76f-4d53-b701-84cb20e12647}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {afea9348-7a3b-447f-affc-15a6e8700c25}, ! Handle
  CBECS Before-1980 ClimateZone 1-2 (lgoff) ConstSet, ! Name
  {57031537-ddaf-426f-a41f-36020b75319a}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {909c412e-473b-40df-b757-2004213b3b88}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {8ac4341b-90d8-4f02-9f52-8a85de317fc0}, ! Handle
  CBECS Before-1980 ClimateZone 3a (lgoff) ConstSet, ! Name
  {8b5cb13a-97bb-4908-b0c9-26190afe988c}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {d91ee620-8d90-4d36-bb55-004b534368dc}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {d678e18e-de7d-45e3-9d6b-63c4d3468fc3}, ! Handle
  CBECS Before-1980 ClimateZone 3b (lgoff) ConstSet, ! Name
  {353d53a7-7842-4dad-a4fc-a2ea7a51ebc7}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {7d88ac1f-3327-4234-801f-1b9eda6eda9a}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {11d7c33d-543d-4529-961d-c0ff41ac27f8}, ! Handle
  CBECS Before-1980 ClimateZone 3c (lgoff) ConstSet, ! Name
  {14934c4a-2b60-4d27-a933-76667c4c2086}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {3c40b963-4f03-4b97-b81f-0593db575439}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {4ba505fb-ffa0-4e75-9004-619984ca7660}, ! Handle
  CBECS Before-1980 ClimateZone 4a (lgoff) ConstSet, ! Name
  {b0576403-f217-4a2d-952b-57a3dbb57427}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {166f9b6f-bdeb-491f-ab2d-0c6e5e21e818}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {82e5db95-1bfe-4d8a-bee3-e718268bb06d}, ! Handle
  CBECS Before-1980 ClimateZone 4b (lgoff) ConstSet, ! Name
  {214b50a4-8561-4eda-b56b-894ca20de114}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {788db9af-2b48-4d3a-b882-0ba5056c44b8}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {cccedba1-4e6d-4602-ba46-ba5e5ed80486}, ! Handle
  CBECS Before-1980 ClimateZone 4c (lgoff) ConstSet, ! Name
  {0beb414b-8392-44be-9928-32258f749485}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {e2923342-2d65-4ca1-86f6-8a5b1bfbb250}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {07dacb4d-20ec-4d5c-b4f6-15deac08e0e9}, ! Handle
  CBECS Before-1980 ClimateZone 5a (lgoff) ConstSet, ! Name
  {16b59a45-0dd6-4112-b40d-29bc54316983}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {3f516609-be51-4092-9255-ba3f0e1d73bc}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {345535de-d607-46ea-a85a-64a09c6f9d2c}, ! Handle
  CBECS Before-1980 ClimateZone 5b (lgoff) ConstSet, ! Name
  {c0cfdbf1-aa4e-4ffc-b548-6652de3ef8f2}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {82ac67af-7929-44cb-b8cb-7461a77142f1}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {be6eac9a-1f15-47fd-9fd4-c4071aab6ba7}, ! Handle
  CBECS Before-1980 ClimateZone 6 (lgoff) ConstSet, ! Name
  {8ed4a1b4-1964-475b-8a6b-47a24d983140}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {d6d178fe-8076-43f0-a27a-62328c6883ca}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {87eb3312-b55e-4569-853e-30d67e5e498b}, ! Handle
  CBECS Before-1980 ClimateZone 7 (lgoff) ConstSet, ! Name
  {f5e5e610-9d18-421a-be95-b116e75f3b72}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {b9cd7725-e824-4235-a8a6-fa16b2d50427}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultConstructionSet,
  {25820a22-64fa-4e5a-b9a7-73e0e3d2e14c}, ! Handle
  CBECS Before-1980 ClimateZone 8 (lgoff) ConstSet, ! Name
  {06d0f268-1fda-4784-adf4-fa776f01e635}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {9a26e827-c116-431c-a325-b8e6dd0c1f08}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultScheduleSet,
  {4b1cb152-4000-42ad-96af-70e0d363342d}, ! Handle
  LargeOffice Schedules,                  ! Name
  ,                                       ! Hours of Operation Schedule Name
  {689f9644-56eb-4140-a2d4-e6b21488b0ed}, ! Number of People Schedule Name
  {3780065d-5bb9-4f4d-a7af-05fcd0bbd633}, ! People Activity Level Schedule Name
  {07d55e2e-6119-41b1-81eb-8a7df023b9d4}, ! Lighting Schedule Name
  {d5769323-83ff-4054-ba59-6ed2e81c5a1b}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {d2060343-003f-446c-8295-c9c3b09a2be8}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {326f7903-5012-4069-9b93-86f09d0ec839}, ! Handle
  Attic Schedules,                        ! Name
  ,                                       ! Hours of Operation Schedule Name
  ,                                       ! Number of People Schedule Name
  ,                                       ! People Activity Level Schedule Name
  ,                                       ! Lighting Schedule Name
  ,                                       ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {997d90da-e0c6-41f0-bac8-0c6f8fd3d89a}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {e0e4c8e4-0fca-463e-a1a1-b2c607e6195e}, ! Handle
  000 Exterior DefSubCons,                ! Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Fixed Window Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Handle
  000 Interior DefSubCons,                ! Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Fixed Window Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Operable Window Construction Name
  {39b8761a-8e47-4608-ad3a-38a4555cfc2d}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {75dcbe2b-9f07-49a7-a8e8-e6fe9a1cd1ab}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1 (lgoff) Exterior DefSubCons, ! Name
  {181488be-feab-4908-b3c1-b62c05a55898}, ! Fixed Window Construction Name
  {181488be-feab-4908-b3c1-b62c05a55898}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {81a9cf51-32d0-4bda-9935-6971c7a3140f}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 2 (lgoff) Exterior DefSubCons, ! Name
  {60e9bc04-22f4-4753-a653-41cfbb6048fe}, ! Fixed Window Construction Name
  {60e9bc04-22f4-4753-a653-41cfbb6048fe}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4931d590-fe8e-44b9-83d2-61f88c484810}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 3 (lgoff) Exterior DefSubCons, ! Name
  {2837be17-a7e9-4219-b41a-55c372712ed2}, ! Fixed Window Construction Name
  {2837be17-a7e9-4219-b41a-55c372712ed2}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {35f9872c-68b6-4a18-a209-f2fed2854b4b}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4 (lgoff) Exterior DefSubCons, ! Name
  {47890454-cb6c-480c-8109-f7a5e80ef334}, ! Fixed Window Construction Name
  {47890454-cb6c-480c-8109-f7a5e80ef334}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b242a802-6063-428e-98b7-676a703b1204}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 5 (lgoff) Exterior DefSubCons, ! Name
  {47890454-cb6c-480c-8109-f7a5e80ef334}, ! Fixed Window Construction Name
  {47890454-cb6c-480c-8109-f7a5e80ef334}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ecad762f-baae-4e37-94e4-3713a90a9d66}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 6 (lgoff) Exterior DefSubCons, ! Name
  {38b9c6d9-d770-49dc-9fdf-75fb2e28fa25}, ! Fixed Window Construction Name
  {38b9c6d9-d770-49dc-9fdf-75fb2e28fa25}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5ffea689-269b-4d93-ac1c-6e1ff2e6e71e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 7-8 (lgoff) Exterior DefSubCons, ! Name
  {5b21bf93-3640-4afa-b010-cbb05f7ab8fa}, ! Fixed Window Construction Name
  {5b21bf93-3640-4afa-b010-cbb05f7ab8fa}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a87e7977-0088-4581-851e-e35504a617e2}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 1-2 (lgoff) Exterior DefSubCons, ! Name
  {17907efd-13d5-4823-a10c-8ac1bc2a7c3c}, ! Fixed Window Construction Name
  {17907efd-13d5-4823-a10c-8ac1bc2a7c3c}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ccf8d612-692f-4499-aa6a-f56ef28ce2f4}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3a-3b (lgoff) Exterior DefSubCons, ! Name
  {9c31e7a9-6921-4051-b482-8fb3c7fe6bb4}, ! Fixed Window Construction Name
  {9c31e7a9-6921-4051-b482-8fb3c7fe6bb4}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f1b203c1-38cb-4d0c-8259-462f54651bb2}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3c (lgoff) Exterior DefSubCons, ! Name
  {793bf557-9733-4ffe-8062-b281553c4a65}, ! Fixed Window Construction Name
  {793bf557-9733-4ffe-8062-b281553c4a65}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {923b30b2-33e2-4e90-84fa-109a626e8070}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 4 (lgoff) Exterior DefSubCons, ! Name
  {c242d05e-b434-4b6d-a912-f50b0044f19e}, ! Fixed Window Construction Name
  {c242d05e-b434-4b6d-a912-f50b0044f19e}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cb85cba7-031b-4e72-9063-a2d550325f2d}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5 (lgoff) Exterior DefSubCons, ! Name
  {c242d05e-b434-4b6d-a912-f50b0044f19e}, ! Fixed Window Construction Name
  {c242d05e-b434-4b6d-a912-f50b0044f19e}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9512397d-bcce-407a-b92b-522046778d06}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 6 (lgoff) Exterior DefSubCons, ! Name
  {c242d05e-b434-4b6d-a912-f50b0044f19e}, ! Fixed Window Construction Name
  {c242d05e-b434-4b6d-a912-f50b0044f19e}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f10cf8e5-74a9-40ff-bf7a-dd453fab7634}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 7 (lgoff) Exterior DefSubCons, ! Name
  {002f1045-11a3-47ad-81cf-40b208e74493}, ! Fixed Window Construction Name
  {002f1045-11a3-47ad-81cf-40b208e74493}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {32b0067d-a2ec-4f61-b0d4-784f21d8113d}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 8 (lgoff) Exterior DefSubCons, ! Name
  {42a2a48f-f57a-411a-97e5-93505eba7b08}, ! Fixed Window Construction Name
  {42a2a48f-f57a-411a-97e5-93505eba7b08}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b7b518f5-9002-42d4-8cb8-9c0b212623ae}, ! Handle
  CBECS 1980-2004 ClimateZone 1 (lgoff) Exterior DefSubCons, ! Name
  {1014333e-7d03-4eaa-8a41-11f9a2658480}, ! Fixed Window Construction Name
  {1014333e-7d03-4eaa-8a41-11f9a2658480}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b83ef26b-ba82-4b80-995b-c8f170a563e5}, ! Handle
  CBECS 1980-2004 ClimateZone 2a (lgoff) Exterior DefSubCons, ! Name
  {1014333e-7d03-4eaa-8a41-11f9a2658480}, ! Fixed Window Construction Name
  {1014333e-7d03-4eaa-8a41-11f9a2658480}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4a6af1df-199a-4f94-977e-7d6dbace6174}, ! Handle
  CBECS 1980-2004 ClimateZone 2b (lgoff) Exterior DefSubCons, ! Name
  {1014333e-7d03-4eaa-8a41-11f9a2658480}, ! Fixed Window Construction Name
  {1014333e-7d03-4eaa-8a41-11f9a2658480}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7ca9962e-fe5b-4e31-9bf9-4a55383c2c2c}, ! Handle
  CBECS 1980-2004 ClimateZone 3a (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3f077223-ba67-4140-8e75-416960dd013b}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAS (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9237e9fa-e3da-4869-838c-6b0331cf6642}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAX (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6cde3d49-272b-41b5-8597-5af75f318672}, ! Handle
  CBECS 1980-2004 ClimateZone 3c (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f39b98bd-d588-4575-8d72-e3baffbc8b56}, ! Handle
  CBECS 1980-2004 ClimateZone 4a (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {66ec896d-0497-42f7-8234-16f629ba42f2}, ! Handle
  CBECS 1980-2004 ClimateZone 4b (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {074a538b-b361-4510-99a7-e4ab572624db}, ! Handle
  CBECS 1980-2004 ClimateZone 4c (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {517422fa-66f9-41a3-a6ac-0d4bda62e054}, ! Handle
  CBECS 1980-2004 ClimateZone 5a (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6ef2c02e-2970-4e8e-9832-7455b816ea91}, ! Handle
  CBECS 1980-2004 ClimateZone 5b (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fbb25946-d082-4d77-ab3a-1db587efa90b}, ! Handle
  CBECS 1980-2004 ClimateZone 6a (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {766cc368-d46c-4702-bef9-f383a2611c67}, ! Handle
  CBECS 1980-2004 ClimateZone 6b (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7ae1e7ba-b3ec-488e-8002-e1e8b63866ed}, ! Handle
  CBECS 1980-2004 ClimateZone 7 (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {29357e97-f76f-4d53-b701-84cb20e12647}, ! Handle
  CBECS 1980-2004 ClimateZone 8 (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {909c412e-473b-40df-b757-2004213b3b88}, ! Handle
  CBECS Before-1980 ClimateZone 1-2 (lgoff) Exterior DefSubCons, ! Name
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Fixed Window Construction Name
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d91ee620-8d90-4d36-bb55-004b534368dc}, ! Handle
  CBECS Before-1980 ClimateZone 3a (lgoff) Exterior DefSubCons, ! Name
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Fixed Window Construction Name
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7d88ac1f-3327-4234-801f-1b9eda6eda9a}, ! Handle
  CBECS Before-1980 ClimateZone 3b (lgoff) Exterior DefSubCons, ! Name
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Fixed Window Construction Name
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3c40b963-4f03-4b97-b81f-0593db575439}, ! Handle
  CBECS Before-1980 ClimateZone 3c (lgoff) Exterior DefSubCons, ! Name
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Fixed Window Construction Name
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {166f9b6f-bdeb-491f-ab2d-0c6e5e21e818}, ! Handle
  CBECS Before-1980 ClimateZone 4a (lgoff) Exterior DefSubCons, ! Name
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Fixed Window Construction Name
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {788db9af-2b48-4d3a-b882-0ba5056c44b8}, ! Handle
  CBECS Before-1980 ClimateZone 4b (lgoff) Exterior DefSubCons, ! Name
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Fixed Window Construction Name
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e2923342-2d65-4ca1-86f6-8a5b1bfbb250}, ! Handle
  CBECS Before-1980 ClimateZone 4c (lgoff) Exterior DefSubCons, ! Name
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Fixed Window Construction Name
  {b51bde70-da17-4606-970f-7518c4e3230d}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3f516609-be51-4092-9255-ba3f0e1d73bc}, ! Handle
  CBECS Before-1980 ClimateZone 5a (lgoff) Exterior DefSubCons, ! Name
  {7c208e2e-40b3-4951-9fc5-147206301733}, ! Fixed Window Construction Name
  {7c208e2e-40b3-4951-9fc5-147206301733}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {82ac67af-7929-44cb-b8cb-7461a77142f1}, ! Handle
  CBECS Before-1980 ClimateZone 5b (lgoff) Exterior DefSubCons, ! Name
  {7c208e2e-40b3-4951-9fc5-147206301733}, ! Fixed Window Construction Name
  {7c208e2e-40b3-4951-9fc5-147206301733}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d6d178fe-8076-43f0-a27a-62328c6883ca}, ! Handle
  CBECS Before-1980 ClimateZone 6 (lgoff) Exterior DefSubCons, ! Name
  {7c208e2e-40b3-4951-9fc5-147206301733}, ! Fixed Window Construction Name
  {7c208e2e-40b3-4951-9fc5-147206301733}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b9cd7725-e824-4235-a8a6-fa16b2d50427}, ! Handle
  CBECS Before-1980 ClimateZone 7 (lgoff) Exterior DefSubCons, ! Name
  {7c208e2e-40b3-4951-9fc5-147206301733}, ! Fixed Window Construction Name
  {7c208e2e-40b3-4951-9fc5-147206301733}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9a26e827-c116-431c-a325-b8e6dd0c1f08}, ! Handle
  CBECS Before-1980 ClimateZone 8 (lgoff) Exterior DefSubCons, ! Name
  {7c208e2e-40b3-4951-9fc5-147206301733}, ! Fixed Window Construction Name
  {7c208e2e-40b3-4951-9fc5-147206301733}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5ae215ef-0444-46e7-9e2b-a9fbe5f68498}, ! Handle
  example ASHRAE 189.1-2009 ClimateZone 5a AtticConstructionSet (lgoff) Exterior DefSubCons, ! Name
  {47890454-cb6c-480c-8109-f7a5e80ef334}, ! Fixed Window Construction Name
  {47890454-cb6c-480c-8109-f7a5e80ef334}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8a625122-edff-4548-b84b-1c8131036f7c}, ! Handle
  example ASHRAE 90.1-2004 ClimateZone 5a AtticConstructionSet (lgoff) Exterior DefSubCons, ! Name
  {c242d05e-b434-4b6d-a912-f50b0044f19e}, ! Fixed Window Construction Name
  {c242d05e-b434-4b6d-a912-f50b0044f19e}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e7a1ff2f-4b42-4521-9f86-2153386f26aa}, ! Handle
  example CBECS 1980-2004 ClimateZone 5a AtticConstructionSet (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5d60cf66-0718-487f-ba74-b4d5fdfb64de}, ! Handle
  example CBECS Before-1980 ClimateZone 5a AtticConstructionSet (lgoff) Exterior DefSubCons, ! Name
  {7c208e2e-40b3-4951-9fc5-147206301733}, ! Fixed Window Construction Name
  {7c208e2e-40b3-4951-9fc5-147206301733}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {8b936705-6b7b-43e6-9d52-b6ec7d568e3d}, ! Handle
  000 Exterior DefSurfCons,               ! Name
  {5d68f83f-559b-4bf8-945d-8875ee243286}, ! Floor Construction Name
  {2280ce44-b9f1-4ed3-bb73-b1e0575e9b56}, ! Wall Construction Name
  {f7f5170f-9b58-4352-9dca-872be3ebd81f}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Handle
  000 Ground DefSurfCons,                 ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Wall Construction Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Handle
  000 Interior DefSurfCons,               ! Name
  {967fa89d-c099-4129-be7b-349e64d17d77}, ! Floor Construction Name
  {9062d9e1-7f34-4cea-8172-fca97078d840}, ! Wall Construction Name
  {0e07c9db-d7fc-4671-818c-4c5d19b79416}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b594a9be-31c7-45e5-9e3f-a02bc8da287e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {338c8ba5-4c48-4c5b-9305-841c0f2b17cc}, ! Wall Construction Name
  {806fa038-b2eb-4c91-98f3-c336206da9a8}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1abfcc10-91d0-44b3-9832-1694449b926f}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 2 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {7cae3e63-928c-4fb1-9497-598f98d244c0}, ! Wall Construction Name
  {190a2aa1-0ed6-4859-aae3-186e7427e247}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1eeadb5d-f1e1-46bd-b0af-fe5815e0a347}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 3 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {a14a6436-d08b-4441-a56b-91c1ac9678d3}, ! Wall Construction Name
  {190a2aa1-0ed6-4859-aae3-186e7427e247}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {58284553-443d-4e9a-8b31-7ee2e571c1d9}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {174921e3-88c9-4a55-a474-f3e2fa41575a}, ! Wall Construction Name
  {190a2aa1-0ed6-4859-aae3-186e7427e247}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6ebd7518-e82e-4c3b-8364-b0f44c6e9d8e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 5 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {97e25df3-0990-4d93-8d1c-3a6138f8ecae}, ! Wall Construction Name
  {190a2aa1-0ed6-4859-aae3-186e7427e247}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {498ef26a-b0c5-4028-9754-935784b0d554}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 6 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {0d6a29e1-7239-4a14-965e-c168b325cafa}, ! Wall Construction Name
  {5395637c-654d-458e-b35d-cbf3aa6bcad5}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ab504a5c-0855-4ab7-83cf-64e8379863cd}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 7-8 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {d871ae56-9869-44f9-b04f-ff7260b50e7c}, ! Wall Construction Name
  {12201718-ee19-4608-91ad-a79d1aed48f8}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {88350a0d-b604-43ec-86db-0c2bac86a43f}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 1-2 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {3a9b8337-6958-499a-8380-8857819ce03e}, ! Wall Construction Name
  {e3f42c1e-5e6f-4317-9a6b-c23228648877}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d922e7d4-e30b-43c7-b035-3f4efbe22da3}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3a-3b (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {ebcbd7d9-4e64-44ee-b6f0-39383845c881}, ! Wall Construction Name
  {e3f42c1e-5e6f-4317-9a6b-c23228648877}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {98652c79-1044-413c-82ec-687174922e44}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 3c (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {ebcbd7d9-4e64-44ee-b6f0-39383845c881}, ! Wall Construction Name
  {e3f42c1e-5e6f-4317-9a6b-c23228648877}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1f77f6ac-891d-4741-ab5a-536177d581de}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 4 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {ebcbd7d9-4e64-44ee-b6f0-39383845c881}, ! Wall Construction Name
  {e3f42c1e-5e6f-4317-9a6b-c23228648877}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b067c6eb-3c13-4736-b998-10cae36ce974}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {c3df9430-d225-431a-a6f9-b78ed2880b14}, ! Wall Construction Name
  {169fc5da-ce7c-4df5-a82c-d6ed017a2229}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4ed32a5a-04f9-4188-a715-3cfb69d380a1}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 6 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {08cf6a59-800c-426d-97e8-86dfa3d72a46}, ! Wall Construction Name
  {169fc5da-ce7c-4df5-a82c-d6ed017a2229}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2fc141e9-a134-4135-b048-367c710f0293}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 7 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {9c76ff1d-1137-4c13-923a-1adabb72b355}, ! Wall Construction Name
  {4c6eacbb-28bf-4a50-b466-2b211962a677}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {36bbdb32-8905-4bdf-89c1-f50ae6bc2c77}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 8 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {64f4c11d-562b-4787-a3c6-786079b8f7b7}, ! Wall Construction Name
  {7cfef957-52c4-4bc2-bff9-1548b9e1e174}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e06661a7-8424-4e84-96a2-c52af82145e6}, ! Handle
  CBECS 1980-2004 ClimateZone 1 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {85af2ca9-57df-4ff7-9439-db8c1c99531a}, ! Wall Construction Name
  {671848d3-b06d-4ef9-a290-a6c898a6734e}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {04789241-fdae-478c-ad91-a0fb274ca8c4}, ! Handle
  CBECS 1980-2004 ClimateZone 2a (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {48d81e66-cca9-4d9f-a8c5-23ebf8eb6ace}, ! Wall Construction Name
  {d3591235-a590-4fac-b627-057c7ada4d84}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0dcfd0a3-0e56-4c20-b820-ef0b1038c115}, ! Handle
  CBECS 1980-2004 ClimateZone 2b (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {c553fa79-5f6e-4030-ac8f-1d41973d57b1}, ! Wall Construction Name
  {d5e4170f-c547-4974-a0b7-f99ac91c98a9}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {121948a4-d8f7-4623-ad8f-1415d82e4345}, ! Handle
  CBECS 1980-2004 ClimateZone 3a (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {1ff21e7d-2986-462d-8783-7d2f72083c19}, ! Wall Construction Name
  {3147ed84-97d4-4946-b708-05de201fec67}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ac7de2ef-1562-4637-ad21-76b057b0a97f}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAS (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {86cbf323-3477-490d-95e5-193f4f69c844}, ! Wall Construction Name
  {c0a90929-8705-4e2f-8341-cb15a69d04d5}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {74e8c166-bc78-4ff3-bc3a-278cda8c21d9}, ! Handle
  CBECS 1980-2004 ClimateZone 3b LAX (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {09e5d3c9-a3ed-4a14-aad2-5fddde5241d9}, ! Wall Construction Name
  {7a3130ee-548c-42ed-8b5d-ae614d6b9d1a}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dc504994-1363-4e07-87d6-d07406a64aae}, ! Handle
  CBECS 1980-2004 ClimateZone 3c (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {90c1e9fe-cc09-4c73-99ed-12d429060c04}, ! Wall Construction Name
  {3a7925d0-9d80-41d3-ac0b-860da3616d2e}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0054d89f-2b3c-458d-9b11-3b85220ba308}, ! Handle
  CBECS 1980-2004 ClimateZone 4a (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {93bed11c-808e-4954-b08c-969517b8e5a7}, ! Wall Construction Name
  {93cfe7de-031b-4c34-a2a6-d071462cf984}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1587d438-e8f1-46ab-ae82-903f7962559b}, ! Handle
  CBECS 1980-2004 ClimateZone 4b (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {f920cc14-2624-498e-b933-b2b2bbb41652}, ! Wall Construction Name
  {fa4af14d-0974-4667-bf88-8a1954505018}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {26787dd8-48b0-460f-84b7-9890a8433c42}, ! Handle
  CBECS 1980-2004 ClimateZone 4c (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {bfd4bcc2-b428-4883-8c06-b6c98549676c}, ! Wall Construction Name
  {44f4a36e-6037-4a05-bde4-795ff67c6662}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {83d82c46-0ba7-4ad1-bbea-9f83b217c492}, ! Handle
  CBECS 1980-2004 ClimateZone 5a (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {bfd4bcc2-b428-4883-8c06-b6c98549676c}, ! Wall Construction Name
  {1c85a341-ced4-45f8-ad5c-9148712362d5}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4998f4a8-e561-41ad-870d-89f196b58dbd}, ! Handle
  CBECS 1980-2004 ClimateZone 5b (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {344159ad-0cac-426e-8121-299eea6e69b1}, ! Wall Construction Name
  {43d6bfde-370b-4848-bebf-a7b1692c3a7f}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a726c77a-bdd0-4b9c-b117-4e5ce7c701ef}, ! Handle
  CBECS 1980-2004 ClimateZone 6a (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {19c67208-9485-4903-8764-e1d1583cb605}, ! Wall Construction Name
  {5079223f-652e-42ec-b31b-f146b3fdc4d4}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {13ca8778-8a9c-4971-ae86-d41b03bcedf3}, ! Handle
  CBECS 1980-2004 ClimateZone 6b (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {71949878-a1a9-4095-97ca-4226aaa3d675}, ! Wall Construction Name
  {9a2c8f3e-3297-4646-8645-7820735e2b57}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {197aa1b2-b8ed-42d0-b114-d3b2653aaf72}, ! Handle
  CBECS 1980-2004 ClimateZone 7 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {1f4ec2d4-071d-49c6-9607-40e399fcd163}, ! Wall Construction Name
  {984d2fb4-0cc5-471e-aa1e-d510020a930c}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {19335bc5-605e-42d6-95ac-20c71a02a9c6}, ! Handle
  CBECS 1980-2004 ClimateZone 8 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {e21ced42-e35c-4e22-8c0e-5b1cf09c0b3e}, ! Wall Construction Name
  {4758286d-e87c-4001-afc9-0fc931616a5f}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {57031537-ddaf-426f-a41f-36020b75319a}, ! Handle
  CBECS Before-1980 ClimateZone 1-2 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {4b816f93-d78f-4e53-b49c-3c2b4472f524}, ! Wall Construction Name
  {8a9ede47-68ad-4bfd-ade6-391c81ad9b88}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8b5cb13a-97bb-4908-b0c9-26190afe988c}, ! Handle
  CBECS Before-1980 ClimateZone 3a (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {b902babf-1599-448a-894a-190920b694d0}, ! Wall Construction Name
  {8a9ede47-68ad-4bfd-ade6-391c81ad9b88}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {353d53a7-7842-4dad-a4fc-a2ea7a51ebc7}, ! Handle
  CBECS Before-1980 ClimateZone 3b (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {a85eda1d-b6fc-4c45-a735-563f69d04e69}, ! Wall Construction Name
  {8a9ede47-68ad-4bfd-ade6-391c81ad9b88}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {14934c4a-2b60-4d27-a933-76667c4c2086}, ! Handle
  CBECS Before-1980 ClimateZone 3c (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {c73f8be0-df9e-4b9f-b463-9ec8e4368727}, ! Wall Construction Name
  {8a9ede47-68ad-4bfd-ade6-391c81ad9b88}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b0576403-f217-4a2d-952b-57a3dbb57427}, ! Handle
  CBECS Before-1980 ClimateZone 4a (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {b82a6026-5a14-471a-add9-11d277039dbf}, ! Wall Construction Name
  {4ba5e6d6-bb19-434b-a793-b58de0e471ba}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {214b50a4-8561-4eda-b56b-894ca20de114}, ! Handle
  CBECS Before-1980 ClimateZone 4b (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {112a9b41-0118-4c37-b8f1-2d716d1f51b7}, ! Wall Construction Name
  {5761882f-f875-4c6b-bc50-b5aba3b619d9}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0beb414b-8392-44be-9928-32258f749485}, ! Handle
  CBECS Before-1980 ClimateZone 4c (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {11d70fff-78c7-46c2-95cf-79961dec4004}, ! Wall Construction Name
  {b7b41ad7-1623-4d56-b863-dd599f12f717}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {16b59a45-0dd6-4112-b40d-29bc54316983}, ! Handle
  CBECS Before-1980 ClimateZone 5a (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {d42d7b30-4013-4060-a54f-3bd2357f1bf0}, ! Wall Construction Name
  {8e5fc97b-e2fa-4094-8f84-b9038e740eb1}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c0cfdbf1-aa4e-4ffc-b548-6652de3ef8f2}, ! Handle
  CBECS Before-1980 ClimateZone 5b (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {25e4d6dd-89cb-485b-b689-26fec355c66a}, ! Wall Construction Name
  {0eb67262-95b8-4b9e-9070-9eab3f6f0e4f}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8ed4a1b4-1964-475b-8a6b-47a24d983140}, ! Handle
  CBECS Before-1980 ClimateZone 6 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {15f43328-499f-4b01-8b30-19517bab7a56}, ! Wall Construction Name
  {07a9e68c-fa8d-4496-9d5e-80710509691c}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f5e5e610-9d18-421a-be95-b116e75f3b72}, ! Handle
  CBECS Before-1980 ClimateZone 7 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {53f412a4-c940-40c3-a3a9-f3e101ec1791}, ! Wall Construction Name
  {ac41f429-10d7-45bf-aee7-ac78cbab132c}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {06d0f268-1fda-4784-adf4-fa776f01e635}, ! Handle
  CBECS Before-1980 ClimateZone 8 (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {21c34ffe-9a40-4715-ab92-1eabe431794d}, ! Wall Construction Name
  {3bfb05ee-b5f9-41aa-9ca8-c94bbb8d2e31}; ! Roof Ceiling Construction Name

OS:DesignSpecification:OutdoorAir,
  {2f920781-e4ad-41a4-a8e3-9d7c8e4034c9}, ! Handle
  LargeOffice Outdoor Air,                ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment,
  {0271e158-a54a-4c82-afcf-35d5862f0e01}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 LargeOffice ElecInst, ! Name
  {c92964cc-9595-4523-b2e5-da3f42f096c7}, ! Electric Equipment Definition Name
  {d4725ab0-3a6e-475a-9ce2-b7d0e4ae543c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {14e1eaa2-8449-46bf-99f1-51cbb0e527f6}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 LargeOffice ElecInst, ! Name
  {d6a79184-33a0-42b1-84ad-9a0ad552d664}, ! Electric Equipment Definition Name
  {359fb575-9f9e-4c86-8db0-b5c4667dd2bf}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {3dfef0f8-2de1-44cf-88fe-ac96ccab2d0d}, ! Handle
  ASHRAE 90.1-2004 LargeOffice ElecInst,  ! Name
  {e7b58533-1928-4d4e-a21c-2f6b7bde23d5}, ! Electric Equipment Definition Name
  {b2dfb313-ceb9-4b47-abad-beb84143773e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {d7ac52c1-e048-4724-9252-aa93cd25a488}, ! Handle
  CBECS 1980-2004 LargeOffice ElecInst,   ! Name
  {4e4a1be0-76be-44b0-9641-2a6395746469}, ! Electric Equipment Definition Name
  {8feecfd0-f5ce-4855-8e9e-bb863ae4c39b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment,
  {a080820e-380a-4efe-8575-a95bc5c47fa0}, ! Handle
  CBECS Before-1980 LargeOffice ElecInst, ! Name
  {636fea4b-fc7a-4dca-92c3-87a501a76e0e}, ! Electric Equipment Definition Name
  {c5dc8a69-1b5e-4150-9bbf-32915e52376c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c92964cc-9595-4523-b2e5-da3f42f096c7}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 LargeOffice ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  5.8125141276385044,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {d6a79184-33a0-42b1-84ad-9a0ad552d664}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 LargeOffice ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  5.8125141276385044,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {e7b58533-1928-4d4e-a21c-2f6b7bde23d5}, ! Handle
  ASHRAE 90.1-2004 LargeOffice ElecDef,   ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  10.763915051182416,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {4e4a1be0-76be-44b0-9641-2a6395746469}, ! Handle
  CBECS 1980-2004 LargeOffice ElecDef,    ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  10.763915051182416,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:ElectricEquipment:Definition,
  {636fea4b-fc7a-4dca-92c3-87a501a76e0e}, ! Handle
  CBECS Before-1980 LargeOffice ElecDef,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  10.763915051182416,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Facility,
  {4db03a49-b345-4976-a084-ac8ac5ff3bf2}; ! Handle

OS:Lights,
  {4c68036c-4975-4b62-b206-0e7c11cc2d71}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 LargeOffice LightsInst, ! Name
  {69fd9d5a-e782-4223-9273-dbe32b312c79}, ! Lights Definition Name
  {d4725ab0-3a6e-475a-9ce2-b7d0e4ae543c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {cbc3e25b-4f8f-4ca6-ac58-097d3805c879}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 LargeOffice LightsInst, ! Name
  {ce540fb6-18ce-47ee-825b-4cd0ec294a49}, ! Lights Definition Name
  {359fb575-9f9e-4c86-8db0-b5c4667dd2bf}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {158286ea-bd87-41c3-9bc6-db38feb8b5fd}, ! Handle
  ASHRAE 90.1-2004 LargeOffice LightsInst, ! Name
  {e4fdfdf3-77ef-4f94-b7bb-7a1de30890c7}, ! Lights Definition Name
  {b2dfb313-ceb9-4b47-abad-beb84143773e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {875602bd-5bef-4e0b-a376-48ede6ee15dd}, ! Handle
  CBECS 1980-2004 LargeOffice LightsInst, ! Name
  {7c8adc99-1c21-437c-aa19-7894fa317979}, ! Lights Definition Name
  {8feecfd0-f5ce-4855-8e9e-bb863ae4c39b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights,
  {7783f675-ad0c-4ac2-be0b-6265f380ba57}, ! Handle
  CBECS Before-1980 LargeOffice LightsInst, ! Name
  {0fd48ace-b013-4a86-998b-a6cb5a30e90e}, ! Lights Definition Name
  {c5dc8a69-1b5e-4150-9bbf-32915e52376c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights:Definition,
  {69fd9d5a-e782-4223-9273-dbe32b312c79}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 LargeOffice LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  9.687523546064174,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Lights:Definition,
  {ce540fb6-18ce-47ee-825b-4cd0ec294a49}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 LargeOffice LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  9.687523546064174,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Lights:Definition,
  {e4fdfdf3-77ef-4f94-b7bb-7a1de30890c7}, ! Handle
  ASHRAE 90.1-2004 LargeOffice LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  10.763915051182416,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Lights:Definition,
  {7c8adc99-1c21-437c-aa19-7894fa317979}, ! Handle
  CBECS 1980-2004 LargeOffice LightsDef,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  16.145872576773623,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Lights:Definition,
  {0fd48ace-b013-4a86-998b-a6cb5a30e90e}, ! Handle
  CBECS Before-1980 LargeOffice LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  20.45143859724659,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Material,
  {335ec9c2-cecc-44c4-8c05-1a107a2f942b}, ! Handle
  000 F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {105f6e89-0d5c-43c5-8efc-2cdfcb723c6b}, ! Handle
  000 F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:Material,
  {2687f52b-737d-4939-9eef-f8385fe5df34}, ! Handle
  000 G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:Material,
  {6c393407-df2f-4317-a143-eafee7773de1}, ! Handle
  000 G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Material,
  {7cccd229-890e-4c70-bfa4-20eafc7311ce}, ! Handle
  000 I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.025399999999999999,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Material,
  {23ed9616-fd6b-4ee2-bfea-e0d6c01fd367}, ! Handle
  000 I02 50mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.050799999999999998,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Material,
  {e3bd31cc-307d-49fd-b638-8425628db0e3}, ! Handle
  000 M01 100mm brick,                    ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.89000000000000001,                    ! Conductivity
  1920,                                   ! Density
  790;                                    ! Specific Heat

OS:Material,
  {840c988b-ca88-46e5-a4a2-206b5750e488}, ! Handle
  000 M05 200mm concrete block,           ! Name
  MediumRough,                            ! Roughness
  0.20319999999999999,                    ! Thickness
  1.1100000000000001,                     ! Conductivity
  800,                                    ! Density
  920;                                    ! Specific Heat

OS:Material,
  {fb7d20e4-c43b-4a4c-bf37-5d2cd774f78c}, ! Handle
  000 M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Material,
  {4defe951-fc56-4774-8093-c0df1c09bdaf}, ! Handle
  000 M15 200mm heavyweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.20319999999999999,                    ! Thickness
  1.95,                                   ! Conductivity
  2240,                                   ! Density
  900;                                    ! Specific Heat

OS:Material,
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Handle
  1/2IN Gypsum,                           ! Name
  Smooth,                                 ! Roughness
  0.012699999999999999,                   ! Thickness
  0.16,                                   ! Conductivity
  784.89999999999998,                     ! Density
  830,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Handle
  1IN Stucco,                             ! Name
  Smooth,                                 ! Roughness
  0.0253,                                 ! Thickness
  0.69179999999999997,                    ! Conductivity
  1858,                                   ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Handle
  8IN CONCRETE HW RefBldg,                ! Name
  Rough,                                  ! Roughness
  0.20319999999999999,                    ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {b01e1a8d-a9b6-4be8-980b-0b756f29d652}, ! Handle
  8IN Concrete HW,                        ! Name
  MediumRough,                            ! Roughness
  0.20330000000000001,                    ! Thickness
  1.7296,                                 ! Conductivity
  2243,                                   ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.65000000000000002,                    ! Solar Absorptance
  0.65000000000000002;                    ! Visible Absorptance

OS:Material,
  {64292d60-a6c9-492c-8b72-137f3d2f720e}, ! Handle
  AtticFloor Insulation,                  ! Name
  MediumRough,                            ! Roughness
  0.2379,                                 ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {9f82b901-e93d-46a5-903f-5561afca30ce}, ! Handle
  AtticFloor NonRes Insulation-1.76,      ! Name
  MediumRough,                            ! Roughness
  0.066610119320183195,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {509e5b4b-5fcd-45d7-86d2-68e404efde64}, ! Handle
  AtticFloor NonRes Insulation-2.00,      ! Name
  MediumRough,                            ! Roughness
  0.078378027354382193,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c02d9727-7c0c-4c59-8efe-923a9a528b02}, ! Handle
  AtticFloor NonRes Insulation-2.38,      ! Name
  MediumRough,                            ! Roughness
  0.096931035516407596,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ccb7cae1-09ff-4aab-bee0-96c0fd6bcd31}, ! Handle
  AtticFloor NonRes Insulation-2.45,      ! Name
  MediumRough,                            ! Roughness
  0.100170449639936,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {4abdd702-c89e-431a-b834-69274f4eeaa9}, ! Handle
  AtticFloor NonRes Insulation-2.67,      ! Name
  MediumRough,                            ! Roughness
  0.111066660782713,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {4c46af72-be46-402b-aaca-7a873dca15b4}, ! Handle
  AtticFloor NonRes Insulation-2.75,      ! Name
  MediumRough,                            ! Roughness
  0.115152739961254,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {750155d7-7674-4ba8-bfb5-1678ecd83ca1}, ! Handle
  AtticFloor NonRes Insulation-2.99,      ! Name
  MediumRough,                            ! Roughness
  0.12657991054531001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {43225f78-304a-4d6d-9070-c34bf65b6447}, ! Handle
  AtticFloor NonRes Insulation-3.04,      ! Name
  MediumRough,                            ! Roughness
  0.129101768881102,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c037755a-8258-4deb-aaf7-aa210998169c}, ! Handle
  AtticFloor NonRes Insulation-3.32,      ! Name
  MediumRough,                            ! Roughness
  0.14581376530235901,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {89113bce-209c-4f85-bb5e-13543ba1c0ad}, ! Handle
  AtticFloor NonRes Insulation-3.45,      ! Name
  MediumRough,                            ! Roughness
  0.152199114340523,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {545a4a3f-a3d5-435e-9e45-94cd408d3727}, ! Handle
  AtticFloor NonRes Insulation-3.59,      ! Name
  MediumRough,                            ! Roughness
  0.15910571636139501,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {08a66060-554f-4173-a382-74aee60137b1}, ! Handle
  AtticFloor NonRes Insulation-3.67,      ! Name
  MediumRough,                            ! Roughness
  0.160099610925208,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {23232bb9-2a24-457d-ae06-0bf2c914e9f5}, ! Handle
  AtticFloor NonRes Insulation-3.83,      ! Name
  MediumRough,                            ! Roughness
  0.167916458049374,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a666a414-4e0e-4193-afa0-2ef8d5a2a194}, ! Handle
  AtticFloor NonRes Insulation-3.91,      ! Name
  MediumRough,                            ! Roughness
  0.17476068094203701,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {d3650fb9-516b-4072-ac53-f764be60c747}, ! Handle
  AtticFloor NonRes Insulation-4.40,      ! Name
  MediumRough,                            ! Roughness
  0.196057107696372,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5eb8cfae-fc6f-4aff-81d8-85e944678423}, ! Handle
  AtticFloor NonRes Insulation-5.18,      ! Name
  MediumRough,                            ! Roughness
  0.30260955835061898,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {39c6dd96-d055-4c77-89fb-72c45a319207}, ! Handle
  AtticFloor NonRes Insulation-5.68,      ! Name
  MediumRough,                            ! Roughness
  0.261367984993012,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {d4607f3a-6a77-4838-9f1a-0b0dd6ca7e04}, ! Handle
  AtticFloor NonRes Insulation-6.52,      ! Name
  MediumRough,                            ! Roughness
  0.30260955835061998,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5a5035a9-0cd7-4afd-8e64-a826f691445a}, ! Handle
  AtticFloor Res Insulation-2.05,         ! Name
  MediumRough,                            ! Roughness
  0.080658629686591293,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {b6fb9689-f8dc-465d-ad85-4b641db2ac3e}, ! Handle
  AtticFloor Res Insulation-2.37,         ! Name
  MediumRough,                            ! Roughness
  0.096537354632839606,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {00211be0-a1b7-465c-b29f-86c9329e466a}, ! Handle
  AtticFloor Res Insulation-2.93,         ! Name
  MediumRough,                            ! Roughness
  0.124142114154045,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {42b7f5d4-e067-4ccc-bd8c-8955152407d1}, ! Handle
  IEAD NonRes Roof Insulation-1.76,       ! Name
  MediumRough,                            ! Roughness
  0.073980502979871604,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {b2eec841-2e30-4aa5-8867-c718e798356e}, ! Handle
  IEAD NonRes Roof Insulation-1.98,       ! Name
  MediumRough,                            ! Roughness
  0.084646546965924593,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {9b3cc064-5356-4600-8685-e2ef0f7f8486}, ! Handle
  IEAD NonRes Roof Insulation-2.00,       ! Name
  MediumRough,                            ! Roughness
  0.085748411014070505,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e3b602b4-91dc-4ddd-8963-be74f046eaf3}, ! Handle
  IEAD NonRes Roof Insulation-2.04,       ! Name
  MediumRough,                            ! Roughness
  0.088029013346279605,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {0ddf1aba-abbc-47bb-bc29-3379e88c148c}, ! Handle
  IEAD NonRes Roof Insulation-2.07,       ! Name
  MediumRough,                            ! Roughness
  0.0892095604358938,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1e8fc601-efb8-4567-bda7-606b163f9c68}, ! Handle
  IEAD NonRes Roof Insulation-2.37,       ! Name
  MediumRough,                            ! Roughness
  0.103907738292528,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {68ea830d-fcb0-43a6-af13-17710a74ee6f}, ! Handle
  IEAD NonRes Roof Insulation-2.38,       ! Name
  MediumRough,                            ! Roughness
  0.1043014191761,                        ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {3a37dad8-6d3c-4886-9188-b4b2b5d35334}, ! Handle
  IEAD NonRes Roof Insulation-2.44,       ! Name
  MediumRough,                            ! Roughness
  0.10754083329962399,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ae45fea3-560f-4f2d-b489-b47aa664d1c7}, ! Handle
  IEAD NonRes Roof Insulation-2.50,       ! Name
  MediumRough,                            ! Roughness
  0.110216071059399,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1b54a8a2-f0b1-4fb4-9dbd-d334c61e4293}, ! Handle
  IEAD NonRes Roof Insulation-2.67,       ! Name
  MediumRough,                            ! Roughness
  0.118437044442401,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {fc77a8d0-b6d2-4624-b9a9-60136e22be20}, ! Handle
  IEAD NonRes Roof Insulation-2.75,       ! Name
  MediumRough,                            ! Roughness
  0.122523123620942,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {934ff0d7-57d8-4bfb-a20a-6f56c5b279a2}, ! Handle
  IEAD NonRes Roof Insulation-2.79,       ! Name
  MediumRough,                            ! Roughness
  0.12466345080970199,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {55c2f0d5-dd2e-4243-8601-35a7c9dcd7db}, ! Handle
  IEAD NonRes Roof Insulation-2.85,       ! Name
  MediumRough,                            ! Roughness
  0.127338688569477,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {00cb65e5-625a-4d00-87a4-472a164b1d8c}, ! Handle
  IEAD NonRes Roof Insulation-2.93,       ! Name
  MediumRough,                            ! Roughness
  0.131512497813733,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ebd08868-52a8-4855-b40a-c35ae63265c2}, ! Handle
  IEAD NonRes Roof Insulation-2.99,       ! Name
  MediumRough,                            ! Roughness
  0.13395029420499899,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1a452f9b-e2ae-40a9-aa0e-8634cff4757a}, ! Handle
  IEAD NonRes Roof Insulation-3.03,       ! Name
  MediumRough,                            ! Roughness
  0.13647215254079001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {aa650059-35c4-4ffc-8dba-a00ab889da92}, ! Handle
  IEAD NonRes Roof Insulation-3.38,       ! Name
  MediumRough,                            ! Roughness
  0.15318414896204699,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {86480990-e848-431f-b5b7-7128fde215f4}, ! Handle
  IEAD NonRes Roof Insulation-3.51,       ! Name
  MediumRough,                            ! Roughness
  0.159569498000212,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {aa7ddab8-bcde-4e4a-b831-7302a5409a19}, ! Handle
  IEAD NonRes Roof Insulation-3.65,       ! Name
  MediumRough,                            ! Roughness
  0.16647610002108301,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {afe20d78-b69f-4f5c-84f9-cbec2b785734}, ! Handle
  IEAD NonRes Roof Insulation-3.66,       ! Name
  MediumRough,                            ! Roughness
  0.167469994584897,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7bca7a2f-c542-44c5-a7cd-cb3dc1a07556}, ! Handle
  IEAD NonRes Roof Insulation-3.72,       ! Name
  MediumRough,                            ! Roughness
  0.17014523234467099,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e2ccc6c2-b1fa-41cb-a5df-a35103116605}, ! Handle
  IEAD NonRes Roof Insulation-3.83,       ! Name
  MediumRough,                            ! Roughness
  0.175286841709063,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {52cd6b55-3e78-454a-830b-23a953828707}, ! Handle
  IEAD NonRes Roof Insulation-3.97,       ! Name
  MediumRough,                            ! Roughness
  0.18213106460172601,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {72e64dba-150f-46bd-8e9d-bbba465130fd}, ! Handle
  IEAD NonRes Roof Insulation-4.41,       ! Name
  MediumRough,                            ! Roughness
  0.20342749135606,                       ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {b5e3ae2c-c2e3-4768-83a5-7c910f724e4d}, ! Handle
  IEAD NonRes Roof Insulation-5.75,       ! Name
  MediumRough,                            ! Roughness
  0.26873836865270001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {b1460b6a-9c87-482b-8a13-f9bf23e9b46c}, ! Handle
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {35aaac6e-c056-4114-b78e-98732f7c6679}, ! Handle
  MAT-CC05 8 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.20319999999999999,                    ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {3ff5915a-1c86-4af0-b1bc-1468bcfb7878}, ! Handle
  Mass NonRes Wall Insulation-0.43,       ! Name
  MediumRough,                            ! Roughness
  0.00043678142662804302,                 ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6eda13b7-57b5-46df-965e-279ea16510da}, ! Handle
  Mass NonRes Wall Insulation-0.52,       ! Name
  MediumRough,                            ! Roughness
  0.0047702530604555003,                  ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5d8c0289-109a-4274-9ed1-022d1eb76ee5}, ! Handle
  Mass NonRes Wall Insulation-0.61,       ! Name
  MediumRough,                            ! Roughness
  0.00914641899609407,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5f75cf8f-aad8-4a81-8450-fd2c8c3da018}, ! Handle
  Mass NonRes Wall Insulation-0.77,       ! Name
  MediumRough,                            ! Roughness
  0.0169093568297486,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a6ac8ce1-cf1c-4862-981d-967ca578dc83}, ! Handle
  Mass NonRes Wall Insulation-0.78,       ! Name
  MediumRough,                            ! Roughness
  0.017743153856326299,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6ef12afc-471f-420a-b4d0-fe518cb6ef0f}, ! Handle
  Mass NonRes Wall Insulation-0.79,       ! Name
  MediumRough,                            ! Roughness
  0.017914380031427101,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5b0ef252-2a45-49a0-a382-ab846319f3ab}, ! Handle
  Mass NonRes Wall Insulation-0.93,       ! Name
  MediumRough,                            ! Roughness
  0.024808486555221599,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {298e1f87-c909-48c4-bd43-d0728749390d}, ! Handle
  Mass NonRes Wall Insulation-0.96,       ! Name
  MediumRough,                            ! Roughness
  0.026289573378747801,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {64ab7a8c-1e26-41e6-9182-11eae61cc743}, ! Handle
  Mass NonRes Wall Insulation-0.99,       ! Name
  MediumRough,                            ! Roughness
  0.027870508752174599,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {712a7eaa-0a86-4a90-bead-f624576dafc4}, ! Handle
  Mass NonRes Wall Insulation-1.01,       ! Name
  MediumRough,                            ! Roughness
  0.0287016290627761,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {cae10621-e5df-4842-a322-2721094771df}, ! Handle
  Mass NonRes Wall Insulation-1.09,       ! Name
  MediumRough,                            ! Roughness
  0.032989728056604301,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e2447867-58f7-40e0-ade6-0be493383c2e}, ! Handle
  Mass NonRes Wall Insulation-1.13,       ! Name
  MediumRough,                            ! Roughness
  0.034707716435541901,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {b70c9e25-952c-4caf-8831-e421ec3cbfde}, ! Handle
  Mass NonRes Wall Insulation-1.17,       ! Name
  MediumRough,                            ! Roughness
  0.036539478879309799,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {94416e54-19d3-4f7e-b56c-b609c4086e05}, ! Handle
  Mass NonRes Wall Insulation-1.22,       ! Name
  MediumRough,                            ! Roughness
  0.0389043473584363,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {0abce58f-9d86-47e4-ac7a-517a984eb526}, ! Handle
  Mass NonRes Wall Insulation-1.26,       ! Name
  MediumRough,                            ! Roughness
  0.041029913670032198,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {d674ab50-5d62-4c67-8b55-ec3c0530649f}, ! Handle
  Mass NonRes Wall Insulation-1.30,       ! Name
  MediumRough,                            ! Roughness
  0.042842896700511002,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {be2a8c77-daf9-4af5-bf7e-6b5653cc300e}, ! Handle
  Mass NonRes Wall Insulation-1.41,       ! Name
  MediumRough,                            ! Roughness
  0.048426884434385802,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ccf61e78-8222-4fad-a51c-75c60a660985}, ! Handle
  Mass NonRes Wall Insulation-1.43,       ! Name
  MediumRough,                            ! Roughness
  0.0495494599433393,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {924a3c98-78ca-44fb-9382-e1b47307e13e}, ! Handle
  Mass NonRes Wall Insulation-1.47,       ! Name
  MediumRough,                            ! Roughness
  0.051303484176078898,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a2dc97a7-20c4-42c6-83c3-66fafdba9c0a}, ! Handle
  Mass NonRes Wall Insulation-1.69,       ! Name
  MediumRough,                            ! Roughness
  0.062367329336436898,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e22d2c4e-724e-42e9-8e42-bc3cfb691b05}, ! Handle
  Mass NonRes Wall Insulation-1.76,       ! Name
  MediumRough,                            ! Roughness
  0.065686482884544303,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {8c55ed65-ed6c-4b28-a810-4fc9167b7734}, ! Handle
  Mass NonRes Wall Insulation-1.96,       ! Name
  MediumRough,                            ! Roughness
  0.075275148690188004,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {84abae76-b2c0-48e5-94c7-be38451def23}, ! Handle
  Mass NonRes Wall Insulation-2.20,       ! Name
  MediumRough,                            ! Roughness
  0.087260980947242495,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {f7fc1bdc-7ef2-4793-bace-34246521916c}, ! Handle
  Mass NonRes Wall Insulation-2.23,       ! Name
  MediumRough,                            ! Roughness
  0.088626455508172705,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1f8c03ce-d561-4225-9559-7d336318ce5b}, ! Handle
  Mass NonRes Wall Insulation-2.48,       ! Name
  MediumRough,                            ! Roughness
  0.100934958592615,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ad88abb9-38d4-4520-87bf-7eb0dd9dc629}, ! Handle
  Mass NonRes Wall Insulation-2.89,       ! Name
  MediumRough,                            ! Roughness
  0.120860609077674,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {69a223bf-54ce-4a9a-a07f-8f9a427e131e}, ! Handle
  Mass NonRes Wall Insulation-3.75,       ! Name
  MediumRough,                            ! Roughness
  0.16300124010352299,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {b4ab83a8-44f2-4b01-a0a1-2b85ba58b389}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.54, ! Name
  MediumRough,                            ! Roughness
  0.0153459874049154,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {8035f5f0-1e91-4e09-91ca-01547104a621}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.57, ! Name
  MediumRough,                            ! Roughness
  0.0169093568297486,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {2a5c06ec-d411-4590-998c-4ad12b3a7ed2}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.59, ! Name
  MediumRough,                            ! Roughness
  0.017743153856326299,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a58fcace-87fd-462a-877a-47f3099a508e}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.61, ! Name
  MediumRough,                            ! Roughness
  0.0186148507477484,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7a2f3ca1-d480-424d-a112-c103a09575b0}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.77, ! Name
  MediumRough,                            ! Roughness
  0.026289573378747801,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {bfdeabea-51c6-4d58-bb3c-f9e1ccc12148}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.80, ! Name
  MediumRough,                            ! Roughness
  0.027870508752174599,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {893166f2-bb0e-437c-bcdd-ae41241e2d22}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.81, ! Name
  MediumRough,                            ! Roughness
  0.0287016290627761,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6d319fcd-f944-4fa2-84de-ad3c9272b1aa}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.90, ! Name
  MediumRough,                            ! Roughness
  0.032989728056604301,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1391652f-e4d6-4af8-8792-d5cf4de1119b}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.91, ! Name
  MediumRough,                            ! Roughness
  0.033324735790497099,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1c3ce7e4-99e5-4ca0-8a94-ee23dfe8956d}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.94, ! Name
  MediumRough,                            ! Roughness
  0.034707716435541901,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {02b4b425-e3ab-4a0d-83e0-573727813a5a}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.98, ! Name
  MediumRough,                            ! Roughness
  0.036920485467613499,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {cbc77016-4be9-445d-8110-c1b37b9c32e7}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.02, ! Name
  MediumRough,                            ! Roughness
  0.0389043473584363,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7149aef7-dbb8-4d1a-804e-4b5dcb132c86}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.10, ! Name
  MediumRough,                            ! Roughness
  0.042842896700511002,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {49c89357-29bf-4f01-857c-83b813bfa6ac}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.12, ! Name
  MediumRough,                            ! Roughness
  0.043789977388074601,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {bebb5cd1-3247-47e6-bbdc-1196aee526dd}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.16, ! Name
  MediumRough,                            ! Roughness
  0.045771561595899901,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1229ffad-1197-4c33-86d0-69dd063a7e60}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.22, ! Name
  MediumRough,                            ! Roughness
  0.048426884434385802,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {0d0b6ac5-c93a-40cb-b541-15db58063d6f}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.24, ! Name
  MediumRough,                            ! Roughness
  0.0495494599433393,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {55c1f030-7241-45d6-aac0-af2416c10190}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.37, ! Name
  MediumRough,                            ! Roughness
  0.055758395280470899,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {19c1bb84-be40-4ea4-8e6d-e5ae2b283b92}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.57, ! Name
  MediumRough,                            ! Roughness
  0.065686482884544303,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {2441d41d-9dd6-48d1-a675-ff86381711ed}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.72, ! Name
  MediumRough,                            ! Roughness
  0.073190656123743703,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5d1be1fe-a89c-4f0d-ab35-4d34702d7875}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.79, ! Name
  MediumRough,                            ! Roughness
  0.076352526870597404,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {29883e9b-1ab4-48c5-a3ed-fc8f52ad0792}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.96, ! Name
  MediumRough,                            ! Roughness
  0.084629944598133,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ed1fa7e8-5e0a-47d2-a0fd-74839986088c}, ! Handle
  Metal Building Semi-Cond Wall Insulation-2.25, ! Name
  MediumRough,                            ! Roughness
  0.099246813204296999,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {2cfa1d3f-4098-4bdd-9e22-6da09c8665a9}, ! Handle
  Metal Building Semi-Cond Wall Insulation-2.52, ! Name
  MediumRough,                            ! Roughness
  0.112154632558048,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {54d13b86-060a-4534-96cf-cde2a2a3af22}, ! Handle
  Metal Building Semi-Cond Wall Insulation-2.85, ! Name
  MediumRough,                            ! Roughness
  0.128178132445463,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {efafc64b-4ad7-467a-88e3-6850bc3b9a98}, ! Handle
  Metal Building Semi-Cond Wall Insulation-3.72, ! Name
  MediumRough,                            ! Roughness
  0.17116180674662401,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}, ! Handle
  Metal Decking,                          ! Name
  MediumSmooth,                           ! Roughness
  0.0015,                                 ! Thickness
  45.006,                                 ! Conductivity
  7680,                                   ! Density
  418.39999999999998,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.29999999999999999;                    ! Visible Absorptance

OS:Material,
  {5bd16312-d050-4d10-8f23-d6b6b25cb443}, ! Handle
  Metal Roofing,                          ! Name
  MediumSmooth,                           ! Roughness
  0.0015,                                 ! Thickness
  45.006,                                 ! Conductivity
  7680,                                   ! Density
  418.39999999999998,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.29999999999999999,                    ! Solar Absorptance
  0.29999999999999999;                    ! Visible Absorptance

OS:Material,
  {ed0f91de-bc14-46d9-8a47-4a42bb6d191f}, ! Handle
  Metal Semi-Cond Roof Insulation-1.05,   ! Name
  MediumRough,                            ! Roughness
  0.042267330190631398,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {09c27596-37a6-46f9-972b-f0546b0e12a3}, ! Handle
  Metal Semi-Cond Roof Insulation-1.76,   ! Name
  MediumRough,                            ! Roughness
  0.076889877979871596,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {aa9a2255-a399-4ba6-bda7-0613fc98b6f2}, ! Handle
  Metal Semi-Cond Roof Insulation-1.81,   ! Name
  MediumRough,                            ! Roughness
  0.079558888049483703,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {0265245a-95b0-4623-b848-29c92c4bf626}, ! Handle
  Metal Semi-Cond Roof Insulation-1.87,   ! Name
  MediumRough,                            ! Roughness
  0.082234125809258193,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {139639d6-98f4-4a7c-bbb4-140ca2ac2c6f}, ! Handle
  Metal Semi-Cond Roof Insulation-2.00,   ! Name
  MediumRough,                            ! Roughness
  0.088657786014070594,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6de211e4-ccc9-4405-9636-f09e5b8dd9d0}, ! Handle
  Metal Semi-Cond Roof Insulation-2.38,   ! Name
  MediumRough,                            ! Roughness
  0.107210794176096,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {602b6c60-e1b0-47e5-b3f2-c0e1fc721892}, ! Handle
  Metal Semi-Cond Roof Insulation-2.44,   ! Name
  MediumRough,                            ! Roughness
  0.110450208299624,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {09e2e2fc-7351-4a50-958d-32daf83e405a}, ! Handle
  Metal Semi-Cond Roof Insulation-2.50,   ! Name
  MediumRough,                            ! Roughness
  0.113125446059399,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {f9fe7c17-fb3e-45de-ba7b-6aab40b3be23}, ! Handle
  Metal Semi-Cond Roof Insulation-2.67,   ! Name
  MediumRough,                            ! Roughness
  0.121346419442401,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {46c2f1f0-4634-4977-9a1d-ff1bc5e716f2}, ! Handle
  Metal Semi-Cond Roof Insulation-2.75,   ! Name
  MediumRough,                            ! Roughness
  0.125432498620942,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {813d008d-279f-4408-8a0b-624afc896226}, ! Handle
  Metal Semi-Cond Roof Insulation-2.99,   ! Name
  MediumRough,                            ! Roughness
  0.13685966920499901,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {81d7d0da-6695-41e8-bb59-a1f5b0273d8f}, ! Handle
  Metal Semi-Cond Roof Insulation-3.03,   ! Name
  MediumRough,                            ! Roughness
  0.13938152754079,                       ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7b37c2e5-6f56-4637-ab58-f589d7affa42}, ! Handle
  Metal Semi-Cond Roof Insulation-3.38,   ! Name
  MediumRough,                            ! Roughness
  0.15609352396204701,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {dd7167e6-9f6e-4795-8265-af2508077dfa}, ! Handle
  Metal Semi-Cond Roof Insulation-3.65,   ! Name
  MediumRough,                            ! Roughness
  0.169385475021083,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6553fd41-ced3-404b-979e-fc52782854e6}, ! Handle
  Metal Semi-Cond Roof Insulation-3.66,   ! Name
  MediumRough,                            ! Roughness
  0.17037936958489699,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e7c58dcb-0696-4ce0-bd1b-7f6b5d0f1233}, ! Handle
  Metal Semi-Cond Roof Insulation-3.83,   ! Name
  MediumRough,                            ! Roughness
  0.17819621670906299,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {58410c78-82e1-4044-9d70-8a33b03ca2b5}, ! Handle
  Metal Semi-Cond Roof Insulation-3.97,   ! Name
  MediumRough,                            ! Roughness
  0.185040439601726,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {75d72b66-e823-4287-851c-ff501038cfb5}, ! Handle
  Metal Semi-Cond Roof Insulation-4.41,   ! Name
  MediumRough,                            ! Roughness
  0.20633686635605999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5f9ed1f5-4f5e-4a68-a97e-2942676ace36}, ! Handle
  Metal Semi-Cond Roof Insulation-5.75,   ! Name
  MediumRough,                            ! Roughness
  0.271647743652701,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {f8c6a153-ac0e-4fc9-9318-181024e63aca}, ! Handle
  Metal Siding,                           ! Name
  Smooth,                                 ! Roughness
  0.0015,                                 ! Thickness
  44.960000000000001,                     ! Conductivity
  7688.8599999999997,                     ! Density
  410,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.20000000000000001,                    ! Solar Absorptance
  0.20000000000000001;                    ! Visible Absorptance

OS:Material,
  {6d837d07-7033-4dff-9e55-7da3fadb95c1}, ! Handle
  Roof Insulation [18],                   ! Name
  MediumRough,                            ! Roughness
  0.16930000000000001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c288ac00-084d-4762-91e9-8e5f590a8401}, ! Handle
  Roof Insulation [19],                   ! Name
  MediumRough,                            ! Roughness
  0.18679999999999999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {d41d2681-9368-4c03-a24c-107a9142eb75}, ! Handle
  Roof Insulation [21],                   ! Name
  MediumRough,                            ! Roughness
  0.21049999999999999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {f84ab172-2924-46b6-97aa-f6e46aabc67f}, ! Handle
  Roof Insulation [22],                   ! Name
  MediumRough,                            ! Roughness
  0.23580000000000001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {57b0312b-30c3-4d3e-b70b-351d403db26d}, ! Handle
  Roof Insulation [24],                   ! Name
  MediumRough,                            ! Roughness
  0.2601,                                 ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {02b4a3d6-1c19-4219-b618-ceef5192240b}, ! Handle
  Roof Insulation [25],                   ! Name
  MediumRough,                            ! Roughness
  0.26300000000000001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {bb224e99-7ed0-49e7-a1fd-e2a69d8283b5}, ! Handle
  Roof Insulation [26],                   ! Name
  MediumRough,                            ! Roughness
  0.29409999999999997,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a0e839d6-1b85-4761-ac4f-4f4b8aec0616}, ! Handle
  Roof Insulation [27],                   ! Name
  MediumRough,                            ! Roughness
  0.29699999999999999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Handle
  Roof Membrane,                          ! Name
  VeryRough,                              ! Roughness
  0.0094999999999999998,                  ! Thickness
  0.16,                                   ! Conductivity
  1121.29,                                ! Density
  1460,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {0c90cb72-8d32-42a4-b75a-4d7ea2c4ff88}, ! Handle
  Steel Frame NonRes Wall Insulation-0.73, ! Name
  MediumRough,                            ! Roughness
  0.020278246975300701,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c39b0d6e-c10a-44ae-9b78-80e11616aec6}, ! Handle
  Steel Frame NonRes Wall Insulation-0.77, ! Name
  MediumRough,                            ! Roughness
  0.021841616400133899,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {d2029c57-16e4-4fc5-991a-c99213368b88}, ! Handle
  Steel Frame NonRes Wall Insulation-0.79, ! Name
  MediumRough,                            ! Roughness
  0.0228466396018124,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {52df2550-b24a-4c8e-8768-5a43afe643e4}, ! Handle
  Steel Frame NonRes Wall Insulation-0.80, ! Name
  MediumRough,                            ! Roughness
  0.0235471103181338,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6d9f8476-7af5-4fed-b995-3bf975ca2ddd}, ! Handle
  Steel Frame NonRes Wall Insulation-0.96, ! Name
  MediumRough,                            ! Roughness
  0.0312218329491331,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {0479e7f6-2251-4acd-ab86-a65a6c5992d1}, ! Handle
  Steel Frame NonRes Wall Insulation-0.99, ! Name
  MediumRough,                            ! Roughness
  0.032802768322560003,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {20fce5ab-b912-4b6e-b431-0af9ddb614d9}, ! Handle
  Steel Frame NonRes Wall Insulation-1.01, ! Name
  MediumRough,                            ! Roughness
  0.033633888633161503,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {af3b5ed5-5af1-40cd-8fdc-7339ccb13d8b}, ! Handle
  Steel Frame NonRes Wall Insulation-1.09, ! Name
  MediumRough,                            ! Roughness
  0.0379219876269897,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {799fa547-7743-4512-9763-9e8984027c39}, ! Handle
  Steel Frame NonRes Wall Insulation-1.10, ! Name
  MediumRough,                            ! Roughness
  0.038256995360882499,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c97d3690-db66-4baa-bdcf-a8c8ceb485d1}, ! Handle
  Steel Frame NonRes Wall Insulation-1.13, ! Name
  MediumRough,                            ! Roughness
  0.039639976005927301,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {68d7c5d4-92f0-4a72-8206-d0fea90a3836}, ! Handle
  Steel Frame NonRes Wall Insulation-1.17, ! Name
  MediumRough,                            ! Roughness
  0.041852745037998899,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {dbb338db-fed8-40a5-9978-90e9dbc30945}, ! Handle
  Steel Frame NonRes Wall Insulation-1.22, ! Name
  MediumRough,                            ! Roughness
  0.0438366069288217,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {dc3b4dc9-053b-4c8b-a3d1-4c1a54319828}, ! Handle
  Steel Frame NonRes Wall Insulation-1.30, ! Name
  MediumRough,                            ! Roughness
  0.047775156270896402,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ad614107-e904-40cc-aa65-e9134bbf1120}, ! Handle
  Steel Frame NonRes Wall Insulation-1.36, ! Name
  MediumRough,                            ! Roughness
  0.050703821166285301,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {48e64a05-fc13-48a9-87ba-e6a02f426b0b}, ! Handle
  Steel Frame NonRes Wall Insulation-1.41, ! Name
  MediumRough,                            ! Roughness
  0.053359144004771202,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7fd2ec29-a92a-4d64-95ae-6572b852782c}, ! Handle
  Steel Frame NonRes Wall Insulation-1.42, ! Name
  MediumRough,                            ! Roughness
  0.053915905200000003,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {f9c4294e-cbf5-4e16-bf6a-49739d557e87}, ! Handle
  Steel Frame NonRes Wall Insulation-1.76, ! Name
  MediumRough,                            ! Roughness
  0.070618742454929703,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7d280767-1b74-4d4c-a8b2-60e3d7d9c58f}, ! Handle
  Steel Frame NonRes Wall Insulation-1.92, ! Name
  MediumRough,                            ! Roughness
  0.078122915694129103,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {70a98f54-2007-4842-9bf2-92000a2f3518}, ! Handle
  Steel Frame NonRes Wall Insulation-1.98, ! Name
  MediumRough,                            ! Roughness
  0.081284786440982706,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {199d4705-2067-4601-88d6-9fe4b54e1f06}, ! Handle
  Steel Frame NonRes Wall Insulation-2.10, ! Name
  MediumRough,                            ! Roughness
  0.087056455264604496,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a74d4577-7251-4a92-93f4-a6053a76b295}, ! Handle
  Steel Frame NonRes Wall Insulation-2.15, ! Name
  MediumRough,                            ! Roughness
  0.089562204168518303,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {9bc188a0-c393-43d9-8c2f-9dd1f57b94f1}, ! Handle
  Steel Frame NonRes Wall Insulation-2.44, ! Name
  MediumRough,                            ! Roughness
  0.104179072774682,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {b1f48a14-270d-49b5-aa57-ba41d7509ce1}, ! Handle
  Steel Frame NonRes Wall Insulation-2.71, ! Name
  MediumRough,                            ! Roughness
  0.117086892128433,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {018ed400-3cfe-4a82-b812-33c09473f1af}, ! Handle
  Steel Frame NonRes Wall Insulation-2.75, ! Name
  MediumRough,                            ! Roughness
  0.11916136309600101,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1004a88b-6d0b-4026-9237-3e5296d03c4c}, ! Handle
  Steel Frame NonRes Wall Insulation-3.04, ! Name
  MediumRough,                            ! Roughness
  0.13311039201584801,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a946187a-dcad-415f-86bb-41d1a99c90d5}, ! Handle
  Steel Frame NonRes Wall Insulation-3.21, ! Name
  MediumRough,                            ! Roughness
  0.14122619066011999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {0453e58b-b714-4da6-9a30-4383295a513a}, ! Handle
  Steel Frame NonRes Wall Insulation-3.91, ! Name
  MediumRough,                            ! Roughness
  0.17609406631701,                       ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1e2b2def-1c8a-447e-8783-0d7033e3ee51}, ! Handle
  Wall Insulation [31],                   ! Name
  MediumRough,                            ! Roughness
  0.033700000000000001,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {a87702d9-d3d7-4923-aaa5-2dcfada490d1}, ! Handle
  Wall Insulation [32],                   ! Name
  MediumRough,                            ! Roughness
  0.089700000000000002,                   ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6aa12cfe-0531-49e5-b5aa-02c7729d4b59}, ! Handle
  Wall Insulation [33],                   ! Name
  MediumRough,                            ! Roughness
  0.078100000000000003,                   ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {569f21b4-8d8e-460b-a766-3b400fd5e109}, ! Handle
  Wall Insulation [34],                   ! Name
  MediumRough,                            ! Roughness
  0.1104,                                 ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {02820087-e559-4054-8f3e-a9947da3b086}, ! Handle
  Wall Insulation [35],                   ! Name
  MediumRough,                            ! Roughness
  0.045199999999999997,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {bb53f21c-22f9-4394-973a-f1fc2b78cce2}, ! Handle
  Wall Insulation [36],                   ! Name
  MediumRough,                            ! Roughness
  0.056599999999999998,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {92e57e0f-ff94-4c69-a64e-9ef0949e3dc3}, ! Handle
  Wall Insulation [37],                   ! Name
  MediumRough,                            ! Roughness
  0.068099999999999994,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {1456ead5-55e7-4cd0-a722-23a3f645e070}, ! Handle
  Wall Insulation [38],                   ! Name
  MediumRough,                            ! Roughness
  0.1396,                                 ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {91139465-780b-4114-9367-c899963b54d6}, ! Handle
  Wall Insulation [39],                   ! Name
  MediumRough,                            ! Roughness
  0.11840000000000001,                    ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {b7f14c88-bb2c-4d00-85a7-99fc1e2b8033}, ! Handle
  Wall Insulation [40],                   ! Name
  MediumRough,                            ! Roughness
  0.079399999999999998,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {8e8ceb6a-4158-4852-ad13-995b95289030}, ! Handle
  Wall Insulation [41],                   ! Name
  MediumRough,                            ! Roughness
  0.14050000000000001,                    ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6b8ca1d2-f3af-4d5a-888a-fffc97f3a1f7}, ! Handle
  Wall Insulation [42],                   ! Name
  MediumRough,                            ! Roughness
  0.091399999999999995,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {dba250d9-e798-4a2e-abd1-7746a93485e4}, ! Handle
  Wall Insulation [43],                   ! Name
  MediumRough,                            ! Roughness
  0.1583,                                 ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {bd108f84-21f5-4369-8eb1-f038ce37dcd6}, ! Handle
  Wall Insulation [44],                   ! Name
  MediumRough,                            ! Roughness
  0.1104,                                 ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {3352bc6e-5779-493a-ba54-fab650fbcdcf}, ! Handle
  Wall Insulation [46],                   ! Name
  MediumRough,                            ! Roughness
  0.16339999999999999,                    ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {5ad426ab-d9a2-4072-97a8-af605eea5471}, ! Handle
  Wood Frame NonRes Wall Insulation-0.73, ! Name
  MediumRough,                            ! Roughness
  0.020278246975300701,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {764475b1-41ee-4b92-aec4-f65039680908}, ! Handle
  Wood Frame NonRes Wall Insulation-0.80, ! Name
  MediumRough,                            ! Roughness
  0.0235471103181338,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {563fa172-a2c7-4a46-ac29-31889329320a}, ! Handle
  Wood Frame NonRes Wall Insulation-1.10, ! Name
  MediumRough,                            ! Roughness
  0.038256995360882499,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {840bb122-013f-4f76-94bb-7e96a0fc767f}, ! Handle
  Wood Frame NonRes Wall Insulation-1.17, ! Name
  MediumRough,                            ! Roughness
  0.041852745037998899,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {8e7bcb74-a337-4156-a85b-0d34aa33e337}, ! Handle
  Wood Frame NonRes Wall Insulation-1.36, ! Name
  MediumRough,                            ! Roughness
  0.050703821166285301,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {8de5887e-3778-438c-9efa-0ac54277c639}, ! Handle
  Wood Frame NonRes Wall Insulation-1.76, ! Name
  MediumRough,                            ! Roughness
  0.070618742454929703,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e5f375b3-2f38-4a11-8dfa-af6ed2d8d2ce}, ! Handle
  Wood Frame NonRes Wall Insulation-1.92, ! Name
  MediumRough,                            ! Roughness
  0.078122915694129103,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {f11defc6-847d-4dd7-94c4-e3a2d11d4c0b}, ! Handle
  Wood Frame NonRes Wall Insulation-1.98, ! Name
  MediumRough,                            ! Roughness
  0.081284786440982706,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5b3ed705-a70c-42cb-b0d1-6c468b1263e4}, ! Handle
  Wood Frame NonRes Wall Insulation-2.15, ! Name
  MediumRough,                            ! Roughness
  0.089562204168518303,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {89630870-7c35-4840-8379-55c285ac52a4}, ! Handle
  Wood Frame NonRes Wall Insulation-2.44, ! Name
  MediumRough,                            ! Roughness
  0.104179072774682,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {3873df77-7bd8-410d-ae40-2be7fdb3066f}, ! Handle
  Wood Frame NonRes Wall Insulation-2.71, ! Name
  MediumRough,                            ! Roughness
  0.117086892128433,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {15344301-67e0-4ba4-9b93-7591bb3c8ae7}, ! Handle
  Wood Frame NonRes Wall Insulation-3.04, ! Name
  MediumRough,                            ! Roughness
  0.13311039201584801,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {51fb4cf7-eb72-4958-a304-143307b26142}, ! Handle
  Wood Frame NonRes Wall Insulation-3.45, ! Name
  MediumRough,                            ! Roughness
  0.15353249971549501,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a07f7038-7547-46de-a031-7ab35049cbc8}, ! Handle
  Wood Frame NonRes Wall Insulation-3.91, ! Name
  MediumRough,                            ! Roughness
  0.17609406631701,                       ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {de03729f-928c-482d-9ff3-b002ae409cfb}, ! Handle
  Wood Siding,                            ! Name
  MediumSmooth,                           ! Roughness
  0.01,                                   ! Thickness
  0.11,                                   ! Conductivity
  544.62,                                 ! Density
  1210,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.78000000000000003,                    ! Solar Absorptance
  0.78000000000000003;                    ! Visible Absorptance

OS:Material:AirGap,
  {01d296b2-10a0-4b20-a410-5189362f2d25}, ! Handle
  000 F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Material:AirGap,
  {7ad8296f-0198-446f-8df0-e6a48cb6e016}, ! Handle
  000 F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material:AirWall,
  {f259a3e7-2358-4544-ba23-1b1ba1ddb35e}, ! Handle
  OS:Material:AirWall 1;                  ! Name

OS:Material:NoMass,
  {91abb326-371f-42a1-812b-92c64fb2ff30}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {23dfee5a-8a61-4fb8-9b83-587005340e96}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Output:Variable,
  {282551f9-4233-446f-8f89-52f2693fd0e6}, ! Handle
  hourly* - Zone/Sys Sensible Heating Rate, ! Name
  *,                                      ! Key Value
  Daylight Illum at Ref Point 1,          ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {c09f479d-dd83-4cb0-a3b0-0f0b2689f7d8}, ! Handle
  hourly* - Zone/Sys Sensible Cooling Rate, ! Name
  *,                                      ! Key Value
  Glare Index at Ref Point 1,             ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {20086199-9703-4b53-adfe-13c231043b9f}, ! Handle
  hourly* - Surface Inside Temperature,   ! Name
  *,                                      ! Key Value
  Daylight Illum at Ref Point 2,          ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {f8bcec87-1e3e-4bca-a9fe-bcae2999ad3f}, ! Handle
  hourly* - Surface Outside Temperature,  ! Name
  *,                                      ! Key Value
  Zone/Sys Sensible Heating Rate,         ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {6fb74e72-824f-4ab1-ae46-eeb13d0384f3}, ! Handle
  hourly* - Glare Index at Ref Point 2,   ! Name
  *,                                      ! Key Value
  Surface Inside Temperature,             ! Variable Name
  Hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {f73a85c3-f3c7-44e6-ae92-a8918aa9d7e5}, ! Handle
  hourly* - Surface Ext Solar Incident,   ! Name
  *,                                      ! Key Value
  Zone/Sys Sensible Cooling Rate,         ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {4508b5df-8413-46e6-af5e-a373f2751727}, ! Handle
  hourly* - Glare Index at Ref Point 1,   ! Name
  *,                                      ! Key Value
  Zone Mean Air Temperature,              ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {8c79d628-38f4-4421-a6dc-fd7dcd18d9c1}, ! Handle
  hourly* - Daylight Illum at Ref Point 2, ! Name
  *,                                      ! Key Value
  Surface Ext Solar Incident,             ! Variable Name
  Hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {e070ad57-0e70-45bb-98b1-abd70f84f9c8}, ! Handle
  hourly* - Daylight Illum at Ref Point 1, ! Name
  *,                                      ! Key Value
  Zone Mean Radiant Temperature,          ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {d1aabeb5-199d-4b48-9707-0c25a123d08c}, ! Handle
  hourly* - Zone Mean Air Temperature,    ! Name
  *,                                      ! Key Value
  Surface Outside Temperature,            ! Variable Name
  Hourly;                                 ! Reporting Frequency

OS:Output:Variable,
  {ed8d2cc7-d411-4c8f-a736-877bca5211d9}, ! Handle
  hourly* - Zone Mean Radiant Temperature, ! Name
  *,                                      ! Key Value
  Glare Index at Ref Point 2,             ! Variable Name
  hourly;                                 ! Reporting Frequency

OS:People,
  {3748a9a2-0820-49df-b03c-6599219811ca}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 LargeOffice PeopInst, ! Name
  {496853d0-6865-412c-abd7-e2f3317c360b}, ! People Definition Name
  {d4725ab0-3a6e-475a-9ce2-b7d0e4ae543c}; ! Space or SpaceType Name

OS:People,
  {354b8acf-2625-438a-a2b4-3e80f36c647d}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 LargeOffice PeopInst, ! Name
  {496853d0-6865-412c-abd7-e2f3317c360b}, ! People Definition Name
  {359fb575-9f9e-4c86-8db0-b5c4667dd2bf}; ! Space or SpaceType Name

OS:People,
  {11c65df2-9760-4fcc-a161-6cf78dff3281}, ! Handle
  ASHRAE 90.1-2004 LargeOffice PeopInst,  ! Name
  {496853d0-6865-412c-abd7-e2f3317c360b}, ! People Definition Name
  {b2dfb313-ceb9-4b47-abad-beb84143773e}; ! Space or SpaceType Name

OS:People,
  {17916615-52a3-4ca1-8b32-ecd95381c543}, ! Handle
  CBECS 1980-2004 LargeOffice PeopInst,   ! Name
  {496853d0-6865-412c-abd7-e2f3317c360b}, ! People Definition Name
  {8feecfd0-f5ce-4855-8e9e-bb863ae4c39b}; ! Space or SpaceType Name

OS:People,
  {a764190c-3d61-4d4c-b24a-ed955ee2d542}, ! Handle
  CBECS Before-1980 LargeOffice PeopInst, ! Name
  {496853d0-6865-412c-abd7-e2f3317c360b}, ! People Definition Name
  {c5dc8a69-1b5e-4150-9bbf-32915e52376c}; ! Space or SpaceType Name

OS:People:Definition,
  {496853d0-6865-412c-abd7-e2f3317c360b}, ! Handle
  LargeOffice PeopDef,                    ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.053819575255912078,                   ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:Rendering:Color,
  {4302f1f7-59d7-4d49-8f03-880d5351eca4}, ! Handle
  000 AtticRoof ClimateZone 1-8 Color,    ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  131.274;                                ! Rendering Blue Value

OS:Rendering:Color,
  {652c0ff3-6f38-4d3c-a431-4be7383e8005}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8 Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {aa232e42-b7cd-4a2e-aa61-5611968f7ad8}, ! Handle
  000 ExtSlabCarpet 8in ClimateZone 1-8 Color, ! Name
  147.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {1a1cff80-3a94-4bd4-ac0c-21d992a75155}, ! Handle
  000 ExtSlab 4in ClimateZone 1-8 Color,  ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {d9907969-3dc4-4aca-994b-56b6e00d66fa}, ! Handle
  000 ExtSlab 8in ClimateZone 1-8 Color,  ! Name
  147.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {7328a6bd-46f2-47fa-8fa6-7835ece74cf1}, ! Handle
  000 Exterior Door Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {10a989e2-1363-4122-b049-fa4de2d09322}, ! Handle
  000 Exterior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  40.8,                                   ! Rendering Green Value
  40.7999999999998;                       ! Rendering Blue Value

OS:Rendering:Color,
  {37411ec4-32da-42ab-93d2-672626a61d38}, ! Handle
  000 Exterior Roof Color,                ! Name
  255.0,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {59835ec9-d8fa-496f-83d5-2eab402f03f5}, ! Handle
  000 Exterior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {f283a42d-2ed3-4402-8246-2ad8cdda5926}, ! Handle
  000 Exterior Window Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {49b5f880-f1f3-46e0-a18a-64fd1f07907e}, ! Handle
  000 Interior Ceiling Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {f62ebda8-941d-4f56-8ad5-c641b22405a1}, ! Handle
  000 Interior Door Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {60d92541-eeee-4adf-a09a-21b3935be35e}, ! Handle
  000 Interior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {efbf700b-6058-4b31-b671-eee939d6e4fd}, ! Handle
  000 Interior Partition Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {83e446b5-9184-4250-a48c-040a0d254a6f}, ! Handle
  000 Interior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {653b0251-117e-4140-8cee-717503cc2328}, ! Handle
  000 Interior Window Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {53bf6c2f-527f-4a13-99a2-98faf97df32a}, ! Handle
  ASHRAE 189.1-2009 AtticFloor ClimateZone 1-8 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  126.5004;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b5565a9c-84cc-4d03-ad1a-f7a9408d4fdd}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 LargeOffice Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9dff60c9-d46f-4de3-bac4-a912fc90c327}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 LargeOffice Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d69b76a0-4004-42f6-80e5-f90d596a6e4a}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Color, ! Name
  129.8817,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825;                               ! Rendering Blue Value

OS:Rendering:Color,
  {74ac05d3-9c52-4b5c-8b0b-f2b45bcb543d}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825;                               ! Rendering Blue Value

OS:Rendering:Color,
  {67ad625e-2923-48aa-a05a-57ef0b62414d}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  106.2126;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5c90e255-40fb-430f-b0a4-73e2c34ea982}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  96.0687;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0192eab2-3d85-42f9-95c2-31ac9dfe005e}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 1 Color, ! Name
  180.6726,                               ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7d00ccdd-fc83-4331-a3e5-23ba8f1e7322}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 2-5 Color, ! Name
  202.521,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8e67f69d-40a7-4b58-9cb2-9f373b6a2f71}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6 Color, ! Name
  238.935,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  155.1828;                               ! Rendering Blue Value

OS:Rendering:Color,
  {085b7915-c4fa-4d86-a9bd-c94483e051ac}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 7-8 Color, ! Name
  238.935,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  144.2586;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b39a1658-7a46-4c83-973b-339de1c7e8bf}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  50.0973,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {edfc4df9-ec33-40ea-a3c4-911e023d0782}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  40.2135,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e625be6d-9527-4530-89d8-21783862645d}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  20.4459,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2db47720-fe66-415e-aa3b-970bc3bab436}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4 Color, ! Name
  8.91479999999992,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4058fd5b-292f-4aa0-a96b-3d9d08631fa5}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5 Color, ! Name
  18.7985999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fbfac24b-8e4b-4aae-936c-83738d170164}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6 Color, ! Name
  28.6823999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {54017497-0538-4162-8209-a26bfb3d43d4}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8 Color, ! Name
  33.6242999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b828ef22-8c6f-4c5d-95c2-db566b0c09b8}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 1 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2dbb6b55-1c62-407e-9934-942110b11391}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 2 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b951c64f-5666-4aa0-b5b5-d86f61c1fed0}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 3 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8c14eee2-5daf-481a-96f2-861e39a7da60}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 4 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d25a87d7-53ef-495e-a416-2926e73e070c}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 5 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {38e0ba5e-57f7-4e1a-94f6-e24af7ed190e}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 6 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fe0278ea-4952-4c1f-9c57-28a9a8170cf5}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 7 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {76bc93b1-844c-4dcb-89b4-5d1bd3968297}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 8 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b22361d4-897c-40d8-b4d9-b211b9fba313}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 1-3 Color, ! Name
  12.24,                                  ! Rendering Red Value
  84.3744,                                ! Rendering Green Value
  150.96;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {13580178-8615-4ae0-92f7-b7863dac2e9a}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 4-8 Color, ! Name
  15.0143999999999,                       ! Rendering Red Value
  12.24,                                  ! Rendering Green Value
  150.96;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {68a439b5-7c07-40dc-9e54-1e2fea403805}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3 Color, ! Name
  17.2125,                                ! Rendering Red Value
  118.6515,                               ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2611680b-34f2-4df1-a7cf-aaaf91f03619}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8 Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {54faad7a-d063-4d6c-aa09-92fce211ced8}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 1-4 Color, ! Name
  56.865,                                 ! Rendering Red Value
  151.5414,                               ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {acedbf39-9182-4eca-b402-a1a2cd4a7c8a}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 5 Color, ! Name
  82.3547999999998,                       ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6c608764-427f-48d4-b55d-7256251c0ce7}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 6-8 Color, ! Name
  104.2032,                               ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {29d2ea35-8336-439e-bc18-f09eb02b41e3}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1 Color, ! Name
  207.9831,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e6ab80cf-70ce-473d-a730-317620f3fa46}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2 Color, ! Name
  186.1347,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0e3c84d0-9dcc-401a-852f-4c38052660d3}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3 Color, ! Name
  142.4379,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {2f67cca4-0ec3-4d27-b794-85bc9c9827d4}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0bf196b3-69cf-40c6-84c3-0d2aa019e74d}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6 Color, ! Name
  65.9684999999999,                       ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {7f0ec398-097d-4578-8b2e-2c391129d271}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8 Color, ! Name
  56.865,                                 ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  58.6857;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2908569b-22ed-4e59-8008-1f3044afab84}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone alt-res 4-5 Color, ! Name
  56.865,                                 ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  217.0866;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d6e1ca18-b360-488d-b5e2-2736252747b2}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Rendering:Color,
  {784469af-c0a5-42dc-981b-0870a9a6a88c}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  24.8624999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {62709ea1-136b-4f0a-bdcc-c62594f625f4}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4 Color, ! Name
  126.3015,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  174.0375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ddea59ae-11fe-44c7-960a-92d70e2cf36b}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Rendering:Color,
  {45ad38bb-e30d-48ee-8217-c4e8c3fc6665}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  96.4665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {68b23e07-81ca-40d3-8fc4-bd91c32798cd}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  87.516;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {6b6779c1-b38e-4e0e-b1f8-cee0bcbd9c67}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1 Color, ! Name
  176.817,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {242a23f7-4f9b-4b0b-b195-b275926536a0}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2 Color, ! Name
  196.095,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {516735c9-439f-4c62-8748-ca14ec86c342}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  221.799;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f53347dd-3331-433e-9ca6-0effd177fece}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  173.604;                                ! Rendering Blue Value

OS:Rendering:Color,
  {93140ea1-88ef-4d61-ae59-290f35586bb0}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  144.687;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8e809baf-7551-4314-a492-d9f1a6c3ecc5}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  135.048;                                ! Rendering Blue Value

OS:Rendering:Color,
  {dfbd8824-7d28-4473-968f-e7b3017a26b8}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2 Color, ! Name
  12.1125,                                ! Rendering Red Value
  49.9035,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8e258e12-c762-45e7-a4ac-218f8a42447a}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4 Color, ! Name
  12.1125,                                ! Rendering Red Value
  23.7405,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {475ea341-0c8a-4d29-97cf-ccbecbcb3d9e}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5 Color, ! Name
  22.2869999999999,                       ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f4b263a4-5e75-40ae-8316-fb77f33b0620}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Color, ! Name
  31.0079999999999,                       ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e209122f-81db-46d1-9eea-cc59f206ada0}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7 Color, ! Name
  35.3685,                                ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {118cc708-e61d-4f88-92bd-c876fa9cd0df}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8 Color, ! Name
  39.729,                                 ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f67faf7d-e823-4681-ba6c-6324921c2f9f}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e2991c3e-de55-42d7-9b3c-d8ddd5c85d92}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8edd4a3d-b9c8-4aa5-bca0-40635a68f44c}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e4fa7891-5efb-416b-9391-17bcc67deb19}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4524b0d5-fadc-4cf2-9016-013c96671421}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {42817fb6-2d29-4ffb-a634-889d7a0160ff}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d67487df-e6e2-4b97-999f-7ccc059e1096}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1 Color, ! Name
  20.4,                                   ! Rendering Red Value
  84.048,                                 ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {dc090e3f-6834-4f42-a65a-971906a7cf31}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3 Color, ! Name
  20.4,                                   ! Rendering Red Value
  69.36,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {2c2de9d4-4317-41f2-a993-dfdf43fec499}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4 Color, ! Name
  22.8479999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {c01274b0-745c-41af-a4af-c2f3086de91c}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5 Color, ! Name
  37.5359999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {2a4573a2-b7e8-47dd-b023-aa30fd769fee}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8 Color, ! Name
  52.2239999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {d11a0e35-b56f-4af7-9079-2636ab61cbf8}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4 Color, ! Name
  28.6875,                                ! Rendering Red Value
  118.1925,                               ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {e977f72a-8689-471f-b65e-a38c8f90d6d3}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6 Color, ! Name
  52.7849999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {db400726-fd72-4560-97ed-13e2bad1209e}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8 Color, ! Name
  83.7674999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {72a58aac-30d2-4f32-9a49-555181d0c04e}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d1a08c0e-bc9c-4c93-9f53-52982a51f88d}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {6cf4375c-b1ba-4662-86fd-19ad1dfa9991}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fda04949-d370-49ac-88f2-e18bd9626690}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  151.113,                                ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a6d2f27e-c61c-4c3a-9051-0acfda27fc69}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8 Color, ! Name
  128.622,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {82af823d-29d3-4deb-a15f-b137f8c8e0e3}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2 Color, ! Name
  200.9145,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {54754157-537f-4b7e-b5ec-23d39d2141fa}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b Color, ! Name
  143.0805,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {926e063f-f527-49f7-8002-bb05590dd681}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c Color, ! Name
  143.0805,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {ec49f1d9-0c8e-444f-acc9-a3a76233fe69}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6 Color, ! Name
  114.1635,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {2b14772d-af22-47bc-8c37-8233f92ac48b}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  69.1815;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9d43de5a-d8d2-4da3-9d8c-b0e4373ae5a8}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  78.8204999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {1b232a78-d447-4f90-bb51-fe1e17168537}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4b044c6d-5609-494f-bfdf-48a81e60582a}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {da6929bd-071f-40e8-8d1a-1c2c3c33d647}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {32b3b9cd-2396-49c9-adb1-376fcbdbf030}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9faef6d9-b9f1-4884-9302-d87985f940ba}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {05e85ba2-493f-4996-a94b-225eae18f8ae}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {af54499d-dccc-46d7-8fee-1b0cd7efa33e}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8 Color, ! Name
  200.9145,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {98bb4c8b-0798-487c-b580-9e957fe3e868}, ! Handle
  ASHRAE 90.1-2004 LargeOffice Color,     ! Name
  129.54,                                 ! Rendering Red Value
  227.46,                                 ! Rendering Green Value
  198.084;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b0022a8d-ce84-4601-81d6-8c76af166d55}, ! Handle
  Air Wall Color,                         ! Name
  255.0,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {ce1bf7fc-887a-4619-a261-6a6ff026c9df}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 1 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f1e8e2d0-8dec-4a60-a288-0eb5e1f6c02b}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8fe9a012-4ab0-4ceb-8b8f-1162fa31c8b0}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {9d2b0129-1ed9-4a11-8910-b7d1e137588d}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {92f5a1f3-cda7-4e2a-bcff-a2f171d21438}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAS Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {1179dba4-088c-4a09-b299-f80db6069ba0}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAX Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {1396ee92-0ce0-4c34-9ff7-eac2d5ea883c}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {98b33563-1db8-4aac-9df3-1d1e0b0458a3}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {6d2b1fcd-2a2c-428b-a43f-2e585085a3de}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {0b197a8d-bbb0-4a58-a0ae-373f38cd1680}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {53ad8205-d2b3-4fee-9f36-a7d28e37a79d}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {1a3f43f3-2db0-44f9-b789-2a486ead0725}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {a15e97a8-fc26-4bcd-a814-7e6acf296d1d}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {dd51c3da-4958-4676-a323-5c36ae3e3065}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {ee79a91b-2096-4ed6-ad90-c1bd9bfa4a1f}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 7 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {2267d7fe-8bcd-476e-bfc7-a5e37f8fdee3}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 8 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {342fff0f-2f32-4ef5-b7b1-657bfaef5524}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 1 Color, ! Name
  122.7213,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {823aae5f-0593-477f-b4c6-f6ef3c3f37da}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2a Color, ! Name
  138.2355,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {9bdd2811-2251-4a9b-a132-01e6accc2c60}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2b Color, ! Name
  138.2355,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8f698017-b86d-4276-a956-d00c2881622a}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b2d66448-0606-447a-bb90-bb178c01dfb3}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAS Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {02f181ad-6cb9-4b13-a69e-efce246e0cc8}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAX Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {db0224b4-26e7-4ea0-983c-7f6db94ba82f}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {35ac251d-b54b-4fe6-bf33-18cbb0659d63}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {91f1723e-b111-40b0-9fd5-633732dc02be}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1e221775-4286-445f-b570-fb536e550516}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {236ff862-119c-4565-beb5-80138cf6189b}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3eb214b5-6759-4dee-8fec-035837c504fa}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b2a3ae23-51de-4943-add6-7aaf221fc9ee}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {c8f805b4-b151-4617-965a-716992aa7d31}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {498c1551-f503-472e-b688-0451dbd268f0}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 7 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  96.8643;                                ! Rendering Blue Value

OS:Rendering:Color,
  {06562fbe-3176-4f2a-b340-db454f531c82}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 8 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  89.1072;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6dc9308b-43cf-4038-9262-f2666846ef29}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 1 Color, ! Name
  172.9614,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4e6b2b7a-70b1-49a2-a351-aa87f37d8637}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2a Color, ! Name
  189.669,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5a5ccff7-eb7c-41e0-83fd-6dbca1470208}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2b Color, ! Name
  189.669,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {272e3ca0-5141-446b-9843-9cb3898eef5d}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {16b08347-4972-47e1-a0d3-eb0026cd2be2}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAS Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ebd3c1ef-a3d7-4a12-b2b6-b4b967822c06}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAX Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {42605911-fde1-4ab4-9b73-a1bd84b70d90}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3c Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {71f38bf7-e175-4b38-a7ca-f0f105377e72}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {28d0192a-27e1-493f-8852-5158107a0a47}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {0081b596-33a9-4a8d-aa94-f4dccd027ff9}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4c Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4b0c82ff-786e-406a-9f9e-98271d4b1760}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  170.1768;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f4f6ce59-a030-42c1-acd1-e961c2e4475b}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  170.1768;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f19761ab-d4a6-4c0d-805e-f01039544622}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  153.4692;                               ! Rendering Blue Value

OS:Rendering:Color,
  {c5846e72-1c45-4d2e-8c6c-34de82f66064}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  153.4692;                               ! Rendering Blue Value

OS:Rendering:Color,
  {dac34ca2-eb89-42f8-9485-dbab72ddc4d7}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 7 Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  145.1154;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8105f71b-9b6a-480f-896b-69b2ec56fd58}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 8 Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  136.7616;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1ae7501a-3588-4f21-9bfd-14faf21ec184}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 1 Color, ! Name
  16.9575,                                ! Rendering Red Value
  49.7097,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6ffa87e6-9e8c-4fd9-9a3d-6d91dd91bb96}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2a Color, ! Name
  16.9575,                                ! Rendering Red Value
  42.1515,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {84bae0c9-6a95-434f-85c6-8d5382c00d55}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2b Color, ! Name
  16.9575,                                ! Rendering Red Value
  42.1515,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {20c6b3e0-8f58-4302-b9cc-9cfa5434588d}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3a Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b1a6dfcf-6e68-4b4c-a8ea-34d0eb196722}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAS Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a55f3928-63d3-4904-a4f4-3bd2076caddb}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAX Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ccc115c9-1d47-475f-8f12-77144689154f}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3c Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {04912b81-5c7d-4076-a3c0-be9195ded702}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4a Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a3dc6dd0-3356-460e-aab3-9b152d293e5b}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4b Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1f18b7c2-3a6c-4968-9d33-d54c8a5527bb}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8c906227-5792-4c8e-8ed9-6fcbf26ae8ae}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b Color, ! Name
  25.7754,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {28517ba2-4319-4162-a9b1-ed5d150991c4}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6a Color, ! Name
  33.3336,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2e84fc29-fd3b-4c44-9def-cf3472c4b92c}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6b Color, ! Name
  33.3336,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d606afa3-6f1c-485a-98c1-d919bfdc2da2}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 7 Color, ! Name
  37.1127,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3acd5b74-f294-43c7-8cc2-a17168f03081}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 8 Color, ! Name
  40.8918,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ca76fe15-a463-4eaa-b974-d08eba3803bc}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 1 Color, ! Name
  28.56,                                  ! Rendering Red Value
  83.7216,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ecc77035-c357-48ad-820e-bb7653c80165}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2a Color, ! Name
  28.56,                                  ! Rendering Red Value
  70.992,                                 ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {02828f7a-42ab-4b23-9919-df1e5b4a3738}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2b Color, ! Name
  28.56,                                  ! Rendering Red Value
  70.992,                                 ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b75648ba-045f-43b2-a908-4b4c336e4bca}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3a Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9db4a33c-b473-4a69-8fb9-1f1a48c964be}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAS Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {1954fcb4-d52d-48c8-a67d-1526940321be}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAX Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {fe5c9e8c-e61c-44a5-b8c5-7a03b51a5502}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3c Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {85d85f14-e7e2-4940-a06f-a458c1adf2e9}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4a Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {cb0809d9-8955-4cdd-8633-7539e848ddf7}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4b Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0c3c3125-9c91-4635-a3a6-7581ab0f6e28}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4c Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {bac26e1d-94fd-4666-b250-c7158e90c13b}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 5 Color, ! Name
  43.4111999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {91254d4b-cfe2-4937-a35e-0fa212e7322b}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6a Color, ! Name
  56.1407999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {65942857-5e66-435b-9bd6-8e0a075423a9}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6b Color, ! Name
  56.1407999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a98d7b7b-6ba4-4ea1-911f-1088eae9ad3d}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 7 Color, ! Name
  62.5055999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9b8acdf0-3945-48d7-bf5f-545bf4ce9c32}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 8 Color, ! Name
  68.8703999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ef4c0c53-9ec1-4f78-bc0e-e9c82411996c}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 1 Color, ! Name
  40.1625,                                ! Rendering Red Value
  117.7335,                               ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a51404d5-4ee0-4299-bf0d-931adeabd3a5}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2a Color, ! Name
  40.1625,                                ! Rendering Red Value
  99.8325,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1b7fb70c-4658-4a57-af99-8903ed47dd60}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b Color, ! Name
  40.1625,                                ! Rendering Red Value
  99.8325,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {c682bb97-3078-4bcd-be66-593cde157ebd}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3a Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {15e24e7c-f28a-4249-ac09-ebded89d9a60}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAS Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {6d2a3f8f-b27d-4492-89dd-d9bcd3913b49}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAX Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4ad94599-e8b9-476e-bfe3-a24d65f2414d}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3c Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {29d1d59c-07da-4cc9-9604-ca006f60777b}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4a Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {93c63d6a-4a69-49b4-a382-4f38e2b0bc59}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4b Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {81791571-0297-4d98-ba84-0b3e48c28648}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4c Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {7017ec3b-fa2d-4adc-b58e-b7f099fd5a70}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5 Color, ! Name
  61.0469999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {16ea9239-5d1d-4bba-b7e2-46f2410a8e6a}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6a Color, ! Name
  78.9479999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3ed016f5-ae70-49bd-b327-0effbf5838bd}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6b Color, ! Name
  78.9479999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {84d7274c-2a37-42e7-b82c-40d21b03e4c0}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 7 Color, ! Name
  87.8984999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1f8fc4b4-8647-49db-b32a-b87b8facd768}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 8 Color, ! Name
  96.8489999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fc3a9f70-0de8-404e-bf7d-401ee8776aff}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 1 Color, ! Name
  78.285,                                 ! Rendering Red Value
  150.6846,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3651ddaf-41a5-4341-aba2-d48a42ed308a}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2a Color, ! Name
  78.285,                                 ! Rendering Red Value
  133.977,                                ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {425a75c8-3fff-4ab9-b67e-613f1ed67a5b}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2b Color, ! Name
  78.285,                                 ! Rendering Red Value
  133.977,                                ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {32b9700e-5de1-4798-9123-26db8b30c33c}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3a Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c2183544-5e85-4d95-a510-276b664bbaff}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAS Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {73553551-6f6c-4c99-8d8a-208750dc1193}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAX Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d27fbbf1-3a6b-4c32-b7ee-7241dcfdac4e}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3c Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {223386d1-c067-4625-9a4b-d80e87a51655}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4a Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2ca30d80-b1fa-45c9-8062-131ab347b3c9}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4b Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3d2b2686-5f47-4b4a-813b-1f3388733fd0}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4c Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c0ee6b97-9844-487d-bec7-13358f56ec1d}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 5 Color, ! Name
  97.7771999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515,                                ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {e8dd6147-3999-4c14-af21-3dba6f9d7999}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6a Color, ! Name
  114.4848,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fb553611-2bdc-4fec-b629-7d74b606866f}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6b Color, ! Name
  114.4848,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {43023fd0-37bb-4b82-9dee-b758300baeb4}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 7 Color, ! Name
  122.8386,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {21daf076-5a95-480f-b902-9f4c1da94934}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 8 Color, ! Name
  131.1924,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4f5c4b00-ac7a-4a09-ad8a-0a5c90dc27e7}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 1-2 Color, ! Name
  193.8459,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a3d8d34d-269b-4d68-9134-a9960a10fddc}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3a Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {2c771c79-9ae7-432e-aa6c-8888bbc52281}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAS Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b0b0ab0b-baa3-415f-a790-f54179b53c85}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAX Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {6ecc8d37-28ce-47d8-b3f6-4c3d200ae6ce}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3c Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {bb17ae08-e374-4e7c-b6e0-d3873a4b2f61}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4a Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {355d0c4c-ee3b-438b-b4a9-6e243e457964}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4b Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8559ba9b-72d0-4668-a7f7-13ca9d137937}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4c Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0386a164-c2a0-4bb7-8e88-ca295c4c6f46}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5 Color, ! Name
  101.9541,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8394bae9-bd62-4760-8eb5-9ead96f641f6}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 6 Color, ! Name
  85.2465,                                ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {d1c84016-8045-440f-8435-94ef72db480e}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 7 Color, ! Name
  78.285,                                 ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  79.6773;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9b92af01-6a35-4016-a150-b82200cf58f7}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 8 Color, ! Name
  78.285,                                 ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  88.0311;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1e6381b4-cb4b-4438-80be-2539c1321a6d}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8 Color, ! Name
  193.8459,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5b1f3384-65fb-4633-bf80-49b262d33e68}, ! Handle
  CBECS 1980-2004 LargeOffice Color,      ! Name
  138.72,                                 ! Rendering Red Value
  218.28,                                 ! Rendering Green Value
  194.412;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b9736f6e-cac7-49c6-b297-f0b30789b0a1}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 1-3 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {c4bdd940-2c80-465b-a2fc-026ebc7f848c}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {9d1ad880-0c51-479f-b870-6fe1359d88c5}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {0ce43677-6f38-459b-8a7d-061175126fb3}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4c Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {7b9d399d-b742-4724-9a1a-4adf1d14331a}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {65134b8a-8c6b-464f-ad3d-75d6d448a77c}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {09c31900-282e-4a90-8c8c-b805920815f6}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 6 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {2e216c2d-567b-4123-9cef-d447e7f2720e}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 7 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {d885ae69-c617-4170-9f16-055bf6ce08f7}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 8 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {f9d9d0fd-5775-473b-b589-7b309925d242}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 1-3 Color, ! Name
  119.1411,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  154.1475;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a868e71b-9121-4d74-ad6b-75a20f091f3f}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {101b71be-d66d-491e-a303-bccafc2cb9c6}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fb195e8a-1c3e-4a48-951d-4a2f775f2dfe}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4c Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {43c80a27-57eb-414b-b631-722229232945}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fdd7becd-0212-493c-83b3-8128f1642804}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2677f183-1f78-4ae7-9696-eb17b1acad57}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 6 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  103.8258;                               ! Rendering Blue Value

OS:Rendering:Color,
  {7a22d0de-c659-4f12-891d-c1c1c0dde9ef}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  97.2621;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0a459b29-1e89-402d-9793-7322755d6853}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 8 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  90.6984;                                ! Rendering Blue Value

OS:Rendering:Color,
  {cdf834dd-bbd4-4784-b0d7-7b5c6e75fba0}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 1-2 Color, ! Name
  21.8025,                                ! Rendering Red Value
  49.5159,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {09ca7d85-247f-45ed-94d4-6cb972b585f6}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3a Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c90453b8-c4d3-44c8-b916-ab3614bccb1b}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3b Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b6715236-20dc-4053-bbc0-ba802e6e61f3}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3c Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {60610117-e74f-440e-8ab7-dd477b962c96}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4a Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e8889a5d-c0c5-4101-b880-aae9e8dbadd2}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4b Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {896d1f0f-9e55-4a49-8f08-23d9633d21fd}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4c Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fde9de1d-2e76-4004-afee-93fbc6d974c2}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7aa2eec4-fe23-43b3-a026-cdeb8a0606e7}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5b Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {94de3b42-d57b-4a4b-afb6-29529095c61d}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6 Color, ! Name
  35.6592,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {116d7705-2005-4e45-9578-7773d6de76b5}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7 Color, ! Name
  38.8569,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {79bb9c43-77b9-4cd5-89af-23aa07793c57}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8 Color, ! Name
  42.0546,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1b2115b2-487a-4f85-ad0d-b77c044419a4}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2 Color, ! Name
  36.72,                                  ! Rendering Red Value
  83.3952,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {85a78899-2fa3-4d25-a466-ac8b141a1d77}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {25c0983a-d766-4cfb-9c40-a839fd105548}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {09b6dadb-6e05-4c27-aa6d-b14b12a07688}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {fcf813b6-f5ba-4073-9446-5b442e35e7c4}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a57fd738-8404-4887-85b9-57d0a1e46b80}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {06419411-d889-4e2d-94c8-8bfd74765b80}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b1eec865-6561-4aac-b709-6a6c27f6b609}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {f2f88ca8-764b-4ee7-ae19-070398f2702f}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e873a5c1-bf71-46b3-9634-1070f35e0949}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6 Color, ! Name
  60.0575999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b3769067-0866-40f2-bb96-965f10ce9751}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7 Color, ! Name
  65.4431999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {3742e90e-0107-4fa5-b15b-aac50cb06506}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8 Color, ! Name
  70.8287999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5c9e9349-5dc3-4e2d-a6ef-86729c4ba67b}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b Color, ! Name
  51.6375,                                ! Rendering Red Value
  117.2745,                               ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fa20512f-7fee-459a-8fd6-96b04544cc1e}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c Color, ! Name
  51.6375,                                ! Rendering Red Value
  71.8335,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4a969069-eab8-4cb0-a8e1-ac0908fbfac0}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3ac823c8-b7c4-4252-861c-56116ad1a821}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {50c91332-969d-46fe-9954-33c10288793a}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {97f4fb9e-6d76-4727-aae4-c2cedea76fb8}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2fe822da-b6d4-47bc-8529-66ce5f1ab1e6}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {cb8dadb4-a7a4-48a5-89a9-b96d690855d5}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6 Color, ! Name
  84.4559999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {16f42829-3988-4468-9504-0e6ae267ba34}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7 Color, ! Name
  92.0294999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {29e02a24-f0e2-493c-868a-48dd70625c31}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8 Color, ! Name
  99.6029999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {cc1693ed-d811-4a24-8798-dc625b874ba5}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4 Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8123d14c-24ec-46d9-a6a1-ad3f0471b666}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8 Color, ! Name
  109.0227,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {2ceb0aae-5881-406d-8189-b3dcbf5e2c0b}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8 Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {2f2cadd4-1bb6-4dc6-a6b8-df146b8f1a08}, ! Handle
  CBECS Before-1980 LargeOffice Color,    ! Name
  147.9,                                  ! Rendering Red Value
  209.1,                                  ! Rendering Green Value
  190.74;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {d69c9591-e441-4dd2-8db4-16894038d3db}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {24665082-4d45-47cc-b821-ee7395204a4f}, ! Handle
  Attic Color,                            ! Name
  255.0,                                  ! Rendering Red Value
  51.0,                                   ! Rendering Green Value
  173.4;                                  ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {fcfac9d2-1bf4-452b-9c81-ee4d84b5c84a}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {b885207c-fc68-45a2-b889-1781afa0284e}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {06dc3bfa-e40e-427b-aa18-7353346bd5e8}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {540b50c4-b61a-4858-8a5a-df0a72e0e725}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a1bf5b47-d958-4fae-936c-8d28c91f935d}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {aa78e06c-0b69-41b4-aa96-ce83d7337da5}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {28c4fe4b-18f1-457a-b971-c1d314d067ad}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {7972ff97-3acc-4d0b-925c-8f01fedfc630}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {eaea6a9f-977b-4874-9885-1f85f72823ec}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {491ec240-f26a-4789-8aa5-bbd6b439b44b}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {7e0ff4e1-dd5a-4074-93de-bb31c4d4d999}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {91a90ec2-bf38-4f01-9a50-779691e24584}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {8e2c51aa-8cbb-4647-9448-382d4f02f38c}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {19e9b2e7-0d26-421f-a177-7090ccc8d768}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {751e8081-62e8-4e29-aab7-32c8f0fc9082}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {7cd1dad0-898a-4f80-9765-8fab9fc56b91}, ! Handle
  Temperature,                            ! Name
  -60,                                    ! Lower Limit Value
  200,                                    ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:SimulationControl,
  {4bc74b35-b83e-4bc6-81a1-dacb52304970}, ! Handle
  No,                                     ! Do Zone Sizing Calculation
  No,                                     ! Do System Sizing Calculation
  No,                                     ! Do Plant Sizing Calculation
  No,                                     ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:SpaceInfiltration:DesignFlowRate,
  {8e2a151b-840d-4961-a1bf-57bcdf95d7fb}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 LargeOffice Infil, ! Name
  {d4725ab0-3a6e-475a-9ce2-b7d0e4ae543c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.10000000000000001,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55058488-7cb6-4227-9e93-61295f7a4ffa}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 LargeOffice Infil, ! Name
  {359fb575-9f9e-4c86-8db0-b5c4667dd2bf}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.080000000000000002,                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a26341c3-e93b-4067-937d-1b6f97296f52}, ! Handle
  ASHRAE 90.1-2004 LargeOffice Infil,     ! Name
  {b2dfb313-ceb9-4b47-abad-beb84143773e}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.10000000000000001,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d866b018-2653-4517-851b-467fb0d46425}, ! Handle
  CBECS 1980-2004 LargeOffice Infil,      ! Name
  {8feecfd0-f5ce-4855-8e9e-bb863ae4c39b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.35999999999999999,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da3f88ff-db38-461e-a10c-8db6db5d22d0}, ! Handle
  CBECS Before-1980 LargeOffice Infil,    ! Name
  {c5dc8a69-1b5e-4150-9bbf-32915e52376c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.35999999999999999,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab22d385-60f9-446b-bc67-215eaa6888a2}, ! Handle
  Attic Infil,                            ! Name
  {b68dcd2e-39e7-42c3-b42d-7bf1efefbc52}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  1,                                      ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceType,
  {d4725ab0-3a6e-475a-9ce2-b7d0e4ae543c}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 LargeOffice, ! Name
  ,                                       ! Default Construction Set Name
  {4b1cb152-4000-42ad-96af-70e0d363342d}, ! Default Schedule Set Name
  {b5565a9c-84cc-4d03-ad1a-f7a9408d4fdd}, ! Group Rendering Name
  {2f920781-e4ad-41a4-a8e3-9d7c8e4034c9}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {359fb575-9f9e-4c86-8db0-b5c4667dd2bf}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 LargeOffice, ! Name
  ,                                       ! Default Construction Set Name
  {4b1cb152-4000-42ad-96af-70e0d363342d}, ! Default Schedule Set Name
  {9dff60c9-d46f-4de3-bac4-a912fc90c327}, ! Group Rendering Name
  {2f920781-e4ad-41a4-a8e3-9d7c8e4034c9}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {b2dfb313-ceb9-4b47-abad-beb84143773e}, ! Handle
  ASHRAE 90.1-2004 LargeOffice,           ! Name
  ,                                       ! Default Construction Set Name
  {4b1cb152-4000-42ad-96af-70e0d363342d}, ! Default Schedule Set Name
  {98bb4c8b-0798-487c-b580-9e957fe3e868}, ! Group Rendering Name
  {2f920781-e4ad-41a4-a8e3-9d7c8e4034c9}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {8feecfd0-f5ce-4855-8e9e-bb863ae4c39b}, ! Handle
  CBECS 1980-2004 LargeOffice,            ! Name
  ,                                       ! Default Construction Set Name
  {4b1cb152-4000-42ad-96af-70e0d363342d}, ! Default Schedule Set Name
  {5b1f3384-65fb-4633-bf80-49b262d33e68}, ! Group Rendering Name
  {2f920781-e4ad-41a4-a8e3-9d7c8e4034c9}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {c5dc8a69-1b5e-4150-9bbf-32915e52376c}, ! Handle
  CBECS Before-1980 LargeOffice,          ! Name
  ,                                       ! Default Construction Set Name
  {4b1cb152-4000-42ad-96af-70e0d363342d}, ! Default Schedule Set Name
  {2f2cadd4-1bb6-4dc6-a6b8-df146b8f1a08}, ! Group Rendering Name
  {2f920781-e4ad-41a4-a8e3-9d7c8e4034c9}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {ecd4fc52-e8d2-4186-89c9-4e402155e8c7}, ! Handle
  Empty Space Type,                       ! Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  {d69c9591-e441-4dd2-8db4-16894038d3db}; ! Group Rendering Name

OS:SpaceType,
  {b68dcd2e-39e7-42c3-b42d-7bf1efefbc52}, ! Handle
  Attic,                                  ! Name
  ,                                       ! Default Construction Set Name
  {326f7903-5012-4069-9b93-86f09d0ec839}, ! Default Schedule Set Name
  {24665082-4d45-47cc-b821-ee7395204a4f}; ! Group Rendering Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a3a379a-4167-4cf2-bfc0-233d4844e7cd}, ! Handle
  Large Office Thermostat,                ! Name
  {7d77763e-76cd-4cdf-ae23-c75d4b2c302a}, ! Heating Setpoint Temperature Schedule Name
  {da97aa39-0c9d-426b-a934-3a3d1a962e49}; ! Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {8ea78f5f-b744-4209-b61d-7fa3f0931e61}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:WindowMaterial:Gas,
  {ea793df0-776e-419a-bb53-6c7d8ca93495}, ! Handle
  000 Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {f12332ac-77d8-4092-8926-4bd9450be68f}, ! Handle
  000 Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002;                    ! Conductivity

OS:WindowMaterial:Glazing,
  {6aeb42af-241f-4840-8ec4-07fd2751ef46}, ! Handle
  Theoretical Glass [167],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.2374,                                 ! Solar Transmittance at Normal Incidence
  0.71260000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71260000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.25119999999999998,                    ! Visible Transmittance at Normal Incidence
  0.69879999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.69879999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.98499999999999999,                    ! Front Side Infrared Hemispherical Emissivity
  0.98499999999999999,                    ! Back Side Infrared Hemispherical Emissivity
  2.1073,                                 ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {9a748c0a-0371-4572-b651-bf1638ca3fd7}, ! Handle
  Theoretical Glass [197],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.2349,                                 ! Solar Transmittance at Normal Incidence
  0.71509999999999996,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71509999999999996,                    ! Back Side Solar Reflectance at Normal Incidence
  0.25119999999999998,                    ! Visible Transmittance at Normal Incidence
  0.69879999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.69879999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.041500000000000002,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {47670adf-a9cd-45f8-af93-d024849cf354}, ! Handle
  Theoretical Glass [202],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.23250000000000001,                    ! Solar Transmittance at Normal Incidence
  0.71750000000000003,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71750000000000003,                    ! Back Side Solar Reflectance at Normal Incidence
  0.31919999999999998,                    ! Visible Transmittance at Normal Incidence
  0.63080000000000003,                    ! Front Side Visible Reflectance at Normal Incidence
  0.63080000000000003,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.019199999999999998,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {3dff9a78-ffb5-42b1-b839-506515cdb7fc}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {c46a64b9-4426-4931-9b62-9a3eea9bc186}, ! Handle
  Theoretical Glass [216],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.38009999999999999,                    ! Solar Transmittance at Normal Incidence
  0.56989999999999996,                    ! Front Side Solar Reflectance at Normal Incidence
  0.56989999999999996,                    ! Back Side Solar Reflectance at Normal Incidence
  0.50790000000000002,                    ! Visible Transmittance at Normal Incidence
  0.44209999999999999,                    ! Front Side Visible Reflectance at Normal Incidence
  0.44209999999999999,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {ab203de3-09af-42b2-a465-d8626d174aff}, ! Handle
  Theoretical Glass [221],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.42959999999999998,                    ! Solar Transmittance at Normal Incidence
  0.52039999999999997,                    ! Front Side Solar Reflectance at Normal Incidence
  0.52039999999999997,                    ! Back Side Solar Reflectance at Normal Incidence
  0.45029999999999998,                    ! Visible Transmittance at Normal Incidence
  0.49969999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.49969999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.0088999999999999999,                  ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:SimpleGlazingSystem,
  {64137e7a-90fe-4ef6-a7e7-186f8ab4f8b1}, ! Handle
  Fixed Window 2.62/0.30/0.21,            ! Name
  2.6118800000000002,                     ! U-Factor
  0.29999999999999999,                    ! Solar Heat Gain Coefficient
  0.20999999999999999;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {42387912-85c9-4dad-9166-3a008253b073}, ! Handle
  Fixed Window 2.67/0.30/0.21,            ! Name
  2.66866,                                ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {36a5ac1e-c9a4-4df3-9f7c-a38957e451c0}, ! Handle
  Fixed Window 2.96/0.39/0.31,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {86b35307-dfaf-44a5-bc1e-d331bc4b80f7}, ! Handle
  Fixed Window 2.96/0.49/0.41,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.40999999999999998;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {1739fc06-6997-4076-b266-250ae14508f7}, ! Handle
  Fixed Window 2.96/0.62/0.54,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.61499999999999999,                    ! Solar Heat Gain Coefficient
  0.54000000000000004;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {7a758ea9-2544-434b-8c48-f8837f66291e}, ! Handle
  Fixed Window 2.96/0.7/0.63,             ! Name
  2.9525600000000001,                     ! U-Factor
  0.69999999999999996,                    ! Solar Heat Gain Coefficient
  0.63;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {07ba9591-3e84-43b2-b35b-1cd70293fb3a}, ! Handle
  Fixed Window 3.24/0.25/0.16,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.16;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {b5f87828-6977-42aa-8265-ec254a2fbfbf}, ! Handle
  Fixed Window 3.24/0.39/0.31,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {4c570322-0232-490a-8677-aaf4605a2c57}, ! Handle
  Fixed Window 3.24/0.49/0.41,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.40999999999999998;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {365f92e6-cc3a-4217-8eef-85f26cdaf732}, ! Handle
  Fixed Window 3.35/0.36/0.27,            ! Name
  3.3500200000000002,                     ! U-Factor
  0.35999999999999999,                    ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {21a5f594-d93a-4aeb-95e5-2595c714a66e}, ! Handle
  Fixed Window 3.35/0.39/0.31,            ! Name
  3.3500200000000002,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {7bb7200f-ff61-4a1a-a1bd-1fb17931f0fe}, ! Handle
  Fixed Window 3.53/0.41/0.32,            ! Name
  3.5203600000000002,                     ! U-Factor
  0.40999999999999998,                    ! Solar Heat Gain Coefficient
  0.32000000000000001;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {ffa55f7f-6800-433d-8573-9c49f9d288d2}, ! Handle
  Fixed Window 3.81/0.3/.21,              ! Name
  2.9525600000000001,                     ! U-Factor
  0.29999999999999999,                    ! Solar Heat Gain Coefficient
  0.20999999999999999;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {0b5a56e8-0d4b-49e7-8a43-aeadc7b44c9c}, ! Handle
  Fixed Window 3.81/0.39/0.27,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {12bcd7af-25f7-477a-839e-63acc1bf460c}, ! Handle
  Fixed Window 3.81/0.49/0.38,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {ffbe843f-4eb1-4eb0-ad7f-e06cd9f7e044}, ! Handle
  Fixed Window 4.09/0.26/0.13,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.13;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {5331f4e1-814a-4c42-a5e9-3cca27eb36db}, ! Handle
  Fixed Window 4.09/0.36/0.23,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.35999999999999999,                    ! Solar Heat Gain Coefficient
  0.23000000000000001;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {e7321536-0fc9-4efb-8a85-bbd5b7d5cbb9}, ! Handle
  Fixed Window 4.09/0.39/0.25,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.25;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {9e67a065-73e3-4339-a787-f50e8428c584}, ! Handle
  Fixed Window 5.84/0.25/0.11,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.11;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {13106149-9e8a-49c4-86a5-054e9c24aaac}, ! Handle
  Fixed Window 5.84/0.39/0.22,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.22;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {e62cdc4f-243b-46c7-bf10-7f9ffb778b71}, ! Handle
  Fixed Window 5.84/0.44/0.27,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.44,                                   ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {2ab9a9b3-1b23-411e-9043-f5d64222aec5}, ! Handle
  Fixed Window 5.84/0.54/0.38,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.54000000000000004,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {288bf1e3-32d1-4089-bc0c-bc380043aaf3}, ! Handle
  Fixed Window 5.84/0.61/0.47,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.60999999999999999,                    ! Solar Heat Gain Coefficient
  0.46999999999999997;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {672d859d-a86b-4001-8339-278bb07f40f9}, ! Handle
  Fixed Window 5.84/0.70/0.60,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.69999999999999996,                    ! Solar Heat Gain Coefficient
  0.59999999999999998;                    ! Visible Transmittance

OS:Schedule:Ruleset,
  {f2daa7b4-e91c-4a2a-8f18-f61dd447f3a4}, ! Handle
  Large Office Clothing,                  ! Name
  ,                                       ! Schedule Type Limits Name
  {efca219e-7313-4ac7-82ae-5fced95e5561}, ! Default Day Schedule Name
  {3e3d5f84-9807-4aa0-8074-0b57a4ccd455}, ! Summer Design Day Schedule Name
  {f0d7f371-f419-4f4c-b22d-ce4d3fc02064}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {efca219e-7313-4ac7-82ae-5fced95e5561}, ! Handle
  Large Office Clothing Default Schedule, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0d7f371-f419-4f4c-b22d-ce4d3fc02064}, ! Handle
  Large Office Clothing Winter Design Day, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ae8826d5-64d9-4ece-af0f-b8135072cd64}, ! Handle
  Large Office Clothing Rule 2,           ! Name
  {f2daa7b4-e91c-4a2a-8f18-f61dd447f3a4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2a4dc8fa-50fb-4420-94e2-9b0d9c05600f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  5,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {2a4dc8fa-50fb-4420-94e2-9b0d9c05600f}, ! Handle
  Large Office Clothing Rule 2 Day Schedule, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Day,
  {3e3d5f84-9807-4aa0-8074-0b57a4ccd455}, ! Handle
  Large Office Clothing Summer Design Day, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {a0d240e9-640b-4e56-9395-5c07984a1bf5}, ! Handle
  Large Office Clothing Rule 1,           ! Name
  {f2daa7b4-e91c-4a2a-8f18-f61dd447f3a4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7ef8802a-b763-4a74-ae2e-1591be6aa511}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  10,                                     ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7ef8802a-b763-4a74-ae2e-1591be6aa511}, ! Handle
  Large Office Clothing Rule 1 Day Schedule, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {da97aa39-0c9d-426b-a934-3a3d1a962e49}, ! Handle
  Large Office ClgSetp,                   ! Name
  {ef896d0c-a6a7-49a8-aca3-beaae0a98ac3}, ! Schedule Type Limits Name
  {af74cb81-c850-47ba-b69b-5b9374674afa}, ! Default Day Schedule Name
  {164a02f6-2280-4c4d-8fea-a530580ea44b}, ! Summer Design Day Schedule Name
  {28c794b2-2379-402c-8427-432d3ea37a5a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {af74cb81-c850-47ba-b69b-5b9374674afa}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {ef896d0c-a6a7-49a8-aca3-beaae0a98ac3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {164a02f6-2280-4c4d-8fea-a530580ea44b}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {ef896d0c-a6a7-49a8-aca3-beaae0a98ac3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Rule,
  {692d8be2-af8a-4950-b558-6df4061d09bc}, ! Handle
  Large Office ClgSetp Rule 2,            ! Name
  {da97aa39-0c9d-426b-a934-3a3d1a962e49}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b0716c3c-8910-4d6f-a226-8e88577aad6c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b0716c3c-8910-4d6f-a226-8e88577aad6c}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {ef896d0c-a6a7-49a8-aca3-beaae0a98ac3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {28c794b2-2379-402c-8427-432d3ea37a5a}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {ef896d0c-a6a7-49a8-aca3-beaae0a98ac3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {e957f401-76f1-4f4e-bac6-4f2da4dd6648}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {da97aa39-0c9d-426b-a934-3a3d1a962e49}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {629ff2dd-ac1b-4e72-a387-0af498da1005}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {629ff2dd-ac1b-4e72-a387-0af498da1005}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {ef896d0c-a6a7-49a8-aca3-beaae0a98ac3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {d5769323-83ff-4054-ba59-6ed2e81c5a1b}, ! Handle
  Large Office Bldg Equip,                ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  {a03d9c17-a5fa-4e08-93a2-0c7cf380e6ea}, ! Default Day Schedule Name
  {ab375450-9847-486b-8000-ff54cec7fffa}, ! Summer Design Day Schedule Name
  {12b9f7f5-4787-4896-a227-3a7245338f3a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a03d9c17-a5fa-4e08-93a2-0c7cf380e6ea}, ! Handle
  Large Office Bldg Equip Default Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {b33553d4-abba-439e-be93-c5ad36a6c1be}, ! Handle
  Large Office Bldg Equip Rule 2,         ! Name
  {d5769323-83ff-4054-ba59-6ed2e81c5a1b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c984ef5c-f0e6-4145-a968-8216cc6b4c5e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c984ef5c-f0e6-4145-a968-8216cc6b4c5e}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {ab375450-9847-486b-8000-ff54cec7fffa}, ! Handle
  Large Office Bldg Equip Summer Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {12b9f7f5-4787-4896-a227-3a7245338f3a}, ! Handle
  Large Office Bldg Equip Winter Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ddf9f795-619e-44a9-a355-547c61285edc}, ! Handle
  Large Office Bldg Equip Rule 1,         ! Name
  {d5769323-83ff-4054-ba59-6ed2e81c5a1b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ed6dc642-f61b-4470-a59d-a12bae5b50b7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ed6dc642-f61b-4470-a59d-a12bae5b50b7}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {07d55e2e-6119-41b1-81eb-8a7df023b9d4}, ! Handle
  Large Office Bldg Light,                ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  {948ac3cd-aa12-4669-a39f-f69bad8f0875}, ! Default Day Schedule Name
  {2deca0a5-0c65-42db-911f-10a53bbdbdd4}, ! Summer Design Day Schedule Name
  {2c59345c-1edc-493e-a0bc-f022c5b24fd0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {948ac3cd-aa12-4669-a39f-f69bad8f0875}, ! Handle
  Large Office Bldg Light Default Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {bcb69873-5458-4046-a96e-10ab8ea594e0}, ! Handle
  Large Office Bldg Light Rule 2,         ! Name
  {07d55e2e-6119-41b1-81eb-8a7df023b9d4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {150b51fb-1c3b-4ecf-9d78-ae3753ca60fe}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {150b51fb-1c3b-4ecf-9d78-ae3753ca60fe}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Day,
  {2deca0a5-0c65-42db-911f-10a53bbdbdd4}, ! Handle
  Large Office Bldg Light Summer Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {2c59345c-1edc-493e-a0bc-f022c5b24fd0}, ! Handle
  Large Office Bldg Light Winter Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {71ecf5ea-c714-4553-b2e4-776c4ea9d1d7}, ! Handle
  Large Office Bldg Light Rule 1,         ! Name
  {07d55e2e-6119-41b1-81eb-8a7df023b9d4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d5dff725-0eb8-4dee-8990-abde8d3b8532}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d5dff725-0eb8-4dee-8990-abde8d3b8532}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {d2060343-003f-446c-8295-c9c3b09a2be8}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  {7c88bb6b-b42a-4e51-b0af-96abfce53ec4}, ! Default Day Schedule Name
  {c967420e-5f0e-4d5b-967c-6bce11315577}, ! Summer Design Day Schedule Name
  {a80e27e8-11c8-45e7-b404-f130a341beed}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c88bb6b-b42a-4e51-b0af-96abfce53ec4}, ! Handle
  Large Office Infil Quarter On Default Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c967420e-5f0e-4d5b-967c-6bce11315577}, ! Handle
  Large Office Infil Quarter On Summer Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {c525d83f-3aa1-459b-92f0-c2cfec8be1e5}, ! Handle
  Large Office Infil Quarter On Rule 2,   ! Name
  {d2060343-003f-446c-8295-c9c3b09a2be8}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3084ec97-b215-4c48-96ff-972d7aee9666}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3084ec97-b215-4c48-96ff-972d7aee9666}, ! Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {a80e27e8-11c8-45e7-b404-f130a341beed}, ! Handle
  Large Office Infil Quarter On Winter Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {d96bf75d-0e7b-4611-82b3-7da05588b2b0}, ! Handle
  Large Office Infil Quarter On Rule 1,   ! Name
  {d2060343-003f-446c-8295-c9c3b09a2be8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {bcb159d8-aef3-412a-87a2-a590480d3cfb}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bcb159d8-aef3-412a-87a2-a590480d3cfb}, ! Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {7d77763e-76cd-4cdf-ae23-c75d4b2c302a}, ! Handle
  Large Office HtgSetp,                   ! Name
  {26436c78-3e2c-44cf-83d7-489fe39d7b20}, ! Schedule Type Limits Name
  {69303a06-1db5-411b-b4b4-0b31ea212cd5}, ! Default Day Schedule Name
  {dcb43e2f-7bc6-4ed6-a454-1e70e4f57851}, ! Summer Design Day Schedule Name
  {9bc479b2-2895-49c0-9277-8287ae67443d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {69303a06-1db5-411b-b4b4-0b31ea212cd5}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {26436c78-3e2c-44cf-83d7-489fe39d7b20}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {dcb43e2f-7bc6-4ed6-a454-1e70e4f57851}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {26436c78-3e2c-44cf-83d7-489fe39d7b20}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {c35774bc-7f34-47f5-9fa4-e932fc725905}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {7d77763e-76cd-4cdf-ae23-c75d4b2c302a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7e167a17-603a-4fd4-8844-a821d6667b6b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7e167a17-603a-4fd4-8844-a821d6667b6b}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {26436c78-3e2c-44cf-83d7-489fe39d7b20}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Day,
  {9bc479b2-2895-49c0-9277-8287ae67443d}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {26436c78-3e2c-44cf-83d7-489fe39d7b20}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {801d87dd-f3a2-4ad3-a3c8-2d95f1e071a6}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {7d77763e-76cd-4cdf-ae23-c75d4b2c302a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6a93c2f8-cc16-474f-9b3e-4a0afeb99030}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6a93c2f8-cc16-474f-9b3e-4a0afeb99030}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {26436c78-3e2c-44cf-83d7-489fe39d7b20}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {df556f66-ef85-464d-81ef-c84eeb5a5301}, ! Handle
  Large Office Work Eff,                  ! Name
  ,                                       ! Schedule Type Limits Name
  {944288e3-f55e-41a7-b6b1-0b3b4dca6032}, ! Default Day Schedule Name
  {9898df36-cd5e-4797-9433-3e43d3250e08}, ! Summer Design Day Schedule Name
  {7f8ae44f-5ea8-4f5d-91a6-d34851e8b07b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {944288e3-f55e-41a7-b6b1-0b3b4dca6032}, ! Handle
  Large Office Work Eff Default Schedule, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f8ae44f-5ea8-4f5d-91a6-d34851e8b07b}, ! Handle
  Large Office Work Eff Winter Design Day, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {9898df36-cd5e-4797-9433-3e43d3250e08}, ! Handle
  Large Office Work Eff Summer Design Day, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {eec8724e-ce1e-4c61-b2a3-b03c84ae8fdd}, ! Handle
  Large Office BLDG ELEVATORS,            ! Name
  ,                                       ! Schedule Type Limits Name
  {c44818c5-8eb0-4969-9acf-ba7e1fce3186}, ! Default Day Schedule Name
  {84de0402-5c73-4584-8022-0308f0d293d0}, ! Summer Design Day Schedule Name
  {97488386-3ff5-4f31-985a-14d46288fb23}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c44818c5-8eb0-4969-9acf-ba7e1fce3186}, ! Handle
  Large Office BLDG ELEVATORS Default Schedule, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {97488386-3ff5-4f31-985a-14d46288fb23}, ! Handle
  Large Office BLDG ELEVATORS Winter Design Day, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  16,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999,                    ! Value Until Time 7
  17,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.10000000000000001;                    ! Value Until Time 13

OS:Schedule:Day,
  {84de0402-5c73-4584-8022-0308f0d293d0}, ! Handle
  Large Office BLDG ELEVATORS Summer Design Day, ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  16,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999,                    ! Value Until Time 7
  17,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.10000000000000001;                    ! Value Until Time 13

OS:Schedule:Ruleset,
  {3780065d-5bb9-4f4d-a7af-05fcd0bbd633}, ! Handle
  Large Office Activity,                  ! Name
  {69349d6e-a902-4a07-b4ff-acb0d62217b5}, ! Schedule Type Limits Name
  {58192676-bb85-44c0-8c1d-4200e94ec568}, ! Default Day Schedule Name
  {6ad8de74-c338-4e41-a024-9086afba4997}, ! Summer Design Day Schedule Name
  {b7d1ae78-351f-4b17-9d16-9ee110c8c568}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {58192676-bb85-44c0-8c1d-4200e94ec568}, ! Handle
  Large Office Activity Default Schedule, ! Name
  {69349d6e-a902-4a07-b4ff-acb0d62217b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b7d1ae78-351f-4b17-9d16-9ee110c8c568}, ! Handle
  Large Office Activity Winter Design Day, ! Name
  {69349d6e-a902-4a07-b4ff-acb0d62217b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {6ad8de74-c338-4e41-a024-9086afba4997}, ! Handle
  Large Office Activity Summer Design Day, ! Name
  {69349d6e-a902-4a07-b4ff-acb0d62217b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {689f9644-56eb-4140-a2d4-e6b21488b0ed}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  {bc5b493d-d5f3-44a5-baa6-a4e7655b284c}, ! Default Day Schedule Name
  {3bae7649-0862-487a-900b-7aa073236ff8}, ! Summer Design Day Schedule Name
  {4bb02f8b-5572-442f-87f1-bd150fcd2f55}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc5b493d-d5f3-44a5-baa6-a4e7655b284c}, ! Handle
  Large Office Bldg Occ Default Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {3bae7649-0862-487a-900b-7aa073236ff8}, ! Handle
  Large Office Bldg Occ Summer Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Rule,
  {1e904590-131d-46e8-bbf5-4f9ab0b9b90f}, ! Handle
  Large Office Bldg Occ Rule 2,           ! Name
  {689f9644-56eb-4140-a2d4-e6b21488b0ed}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7b293284-97ad-40bb-b054-d4040878de44}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7b293284-97ad-40bb-b054-d4040878de44}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {97ba5612-81b3-4122-b0f2-1ce6886c6226}, ! Handle
  Large Office Bldg Occ Rule 1,           ! Name
  {689f9644-56eb-4140-a2d4-e6b21488b0ed}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {eac0e31c-5f3c-43e1-873d-702c2b21fb55}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {eac0e31c-5f3c-43e1-873d-702c2b21fb55}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {4bb02f8b-5572-442f-87f1-bd150fcd2f55}, ! Handle
  Large Office Bldg Occ Winter Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {3fa662d3-7c93-4560-a8bf-1f1fa81d3a95}, ! Handle
  Always Off,                             ! Name
  {751e8081-62e8-4e29-aab7-32c8f0fc9082}, ! Schedule Type Limits Name
  {fe559cc2-8fd0-4071-86c2-df899bfc49dc}, ! Default Day Schedule Name
  {ee4f19cf-efcc-4d68-9691-3f93ebba2949}, ! Summer Design Day Schedule Name
  {b441d295-87a0-4152-a29d-a63c0f9c5f91}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe559cc2-8fd0-4071-86c2-df899bfc49dc}, ! Handle
  Always Off Default Schedule,            ! Name
  {751e8081-62e8-4e29-aab7-32c8f0fc9082}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b441d295-87a0-4152-a29d-a63c0f9c5f91}, ! Handle
  Always Off Winter Design Day,           ! Name
  {751e8081-62e8-4e29-aab7-32c8f0fc9082}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ee4f19cf-efcc-4d68-9691-3f93ebba2949}, ! Handle
  Always Off Summer Design Day,           ! Name
  {751e8081-62e8-4e29-aab7-32c8f0fc9082}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {997d90da-e0c6-41f0-bac8-0c6f8fd3d89a}, ! Handle
  Always On,                              ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  {937896c7-a90d-4145-afcf-a2a545966791}, ! Default Day Schedule Name
  {7d09f825-2bb5-4e18-9a68-26ad3462b092}, ! Summer Design Day Schedule Name
  {94a92f6c-5bd2-4281-a7ee-5f35ea4e824c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {937896c7-a90d-4145-afcf-a2a545966791}, ! Handle
  Always On Default Schedule,             ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94a92f6c-5bd2-4281-a7ee-5f35ea4e824c}, ! Handle
  Always On Winter Design Day,            ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7d09f825-2bb5-4e18-9a68-26ad3462b092}, ! Handle
  Always On Summer Design Day,            ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ScheduleTypeLimits,
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Handle
  Fractional,                             ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Continuous;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {69349d6e-a902-4a07-b4ff-acb0d62217b5}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {26436c78-3e2c-44cf-83d7-489fe39d7b20}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {ef896d0c-a6a7-49a8-aca3-beaae0a98ac3}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:YearDescription,
  {34426015-1dd4-4351-a04b-3ce09fcab7a9}; !- Handle

