  {9962448c-fb37-465e-a8d7-01eafc9a1add}, !- Handle
  Mass NonRes Wall Insulation-0.78,       !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {229e7c76-e17b-4eb4-acb2-b984281426de}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3b, !- Name
  ,                                       !- Surface Rendering Name
  {9400ffc5-b012-4dc9-a61f-9dade5865c7a}, !- Layer 1
  {e0363fd8-0797-48ec-9277-11d79ddf68cb}, !- Layer 2
  {9aecc786-6391-4673-9301-61cbac6433e2}, !- Layer 3
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 4

OS:StandardsInformation:Construction,
  {f3f66a66-51c6-4f13-b3b6-c4fb9cb52f9d}, !- Handle
  {229e7c76-e17b-4eb4-acb2-b984281426de}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {048295c8-ad28-43ae-9767-9c960d122a14}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {9400ffc5-b012-4dc9-a61f-9dade5865c7a}, !- Layer 1
  {e0363fd8-0797-48ec-9277-11d79ddf68cb}, !- Layer 2
  {3e9f0f3c-ef9e-49ca-93c9-c535576c3286}, !- Layer 3
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 4

OS:StandardsInformation:Construction,
  {cf32699b-4511-49ea-850b-591c840bf744}, !- Handle
  {048295c8-ad28-43ae-9767-9c960d122a14}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {3e9f0f3c-ef9e-49ca-93c9-c535576c3286}, !- Handle
  Mass NonRes Wall Insulation-0.79,       !- Name
  MediumRough,                            !- Roughness
  0.0179143800314271,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {440f2893-4604-48f2-8c07-ec9a1193afbf}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {9400ffc5-b012-4dc9-a61f-9dade5865c7a}, !- Layer 1
  {e0363fd8-0797-48ec-9277-11d79ddf68cb}, !- Layer 2
  {f2f73fbc-6175-498b-b893-42c4cc6641ff}, !- Layer 3
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 4

OS:StandardsInformation:Construction,
  {af2319f9-5198-4077-beab-b370edb270c0}, !- Handle
  {440f2893-4604-48f2-8c07-ec9a1193afbf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f2f73fbc-6175-498b-b893-42c4cc6641ff}, !- Handle
  Mass NonRes Wall Insulation-0.99,       !- Name
  MediumRough,                            !- Roughness
  0.0278705087521745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6399f907-cd3a-4e67-a8cc-13d5df69f197}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {9400ffc5-b012-4dc9-a61f-9dade5865c7a}, !- Layer 1
  {e0363fd8-0797-48ec-9277-11d79ddf68cb}, !- Layer 2
  {b7642fc3-5aca-4261-836a-2b66172eb8ee}, !- Layer 3
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 4

OS:StandardsInformation:Construction,
  {8b7d71bc-e58d-4226-8c0c-a446a0246d66}, !- Handle
  {6399f907-cd3a-4e67-a8cc-13d5df69f197}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {b7642fc3-5aca-4261-836a-2b66172eb8ee}, !- Handle
  Mass NonRes Wall Insulation-0.96,       !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4ea27c3e-5a09-41d4-806f-c2b19974c486}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {9400ffc5-b012-4dc9-a61f-9dade5865c7a}, !- Layer 1
  {e0363fd8-0797-48ec-9277-11d79ddf68cb}, !- Layer 2
  {e4df2914-003e-4b54-ab01-be977f25abab}, !- Layer 3
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 4

OS:StandardsInformation:Construction,
  {f6f8c512-3098-4f46-be51-f519586d4647}, !- Handle
  {4ea27c3e-5a09-41d4-806f-c2b19974c486}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e4df2914-003e-4b54-ab01-be977f25abab}, !- Handle
  Mass NonRes Wall Insulation-1.01,       !- Name
  MediumRough,                            !- Roughness
  0.0287016290627762,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9dc30e12-b7f7-4e70-86de-1fa2d4e4d6fe}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {9400ffc5-b012-4dc9-a61f-9dade5865c7a}, !- Layer 1
  {e0363fd8-0797-48ec-9277-11d79ddf68cb}, !- Layer 2
  {7b6c0a78-ee8b-4a4f-b27d-64883c6399c1}, !- Layer 3
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 4

OS:StandardsInformation:Construction,
  {581df9a2-f090-4676-9861-9bab1ee6b810}, !- Handle
  {9dc30e12-b7f7-4e70-86de-1fa2d4e4d6fe}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {7b6c0a78-ee8b-4a4f-b27d-64883c6399c1}, !- Handle
  Mass NonRes Wall Insulation-1.13,       !- Name
  MediumRough,                            !- Roughness
  0.0347077164355418,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3d1a8eed-a424-49b1-ab84-978b9d3f5a22}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {9400ffc5-b012-4dc9-a61f-9dade5865c7a}, !- Layer 1
  {e0363fd8-0797-48ec-9277-11d79ddf68cb}, !- Layer 2
  {f21d47a7-61b3-4a3d-85fd-a424c5bc1e09}, !- Layer 3
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 4

OS:StandardsInformation:Construction,
  {37780d21-0ce2-4836-ab29-4f3c09ef4320}, !- Handle
  {3d1a8eed-a424-49b1-ab84-978b9d3f5a22}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f21d47a7-61b3-4a3d-85fd-a424c5bc1e09}, !- Handle
  Mass NonRes Wall Insulation-1.09,       !- Name
  MediumRough,                            !- Roughness
  0.0329897280566042,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {16d862ae-7466-4426-b105-6d176ebe774b}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {9400ffc5-b012-4dc9-a61f-9dade5865c7a}, !- Layer 1
  {e0363fd8-0797-48ec-9277-11d79ddf68cb}, !- Layer 2
  {c9e04d7b-1fee-4d6e-a064-fff0e4d2d444}, !- Layer 3
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 4

OS:StandardsInformation:Construction,
  {c10c3a08-3d80-4884-b139-ae975706efdd}, !- Handle
  {16d862ae-7466-4426-b105-6d176ebe774b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {c9e04d7b-1fee-4d6e-a064-fff0e4d2d444}, !- Handle
  Mass NonRes Wall Insulation-1.22,       !- Name
  MediumRough,                            !- Roughness
  0.0389043473584362,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {73ab3831-39f0-4779-93ac-4d94d3e60b4d}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {9400ffc5-b012-4dc9-a61f-9dade5865c7a}, !- Layer 1
  {e0363fd8-0797-48ec-9277-11d79ddf68cb}, !- Layer 2
  {900d6a2f-8112-4d07-9f98-dbb090b4f357}, !- Layer 3
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 4

OS:StandardsInformation:Construction,
  {128235a7-37a1-48b2-bf42-56e67f63fbdf}, !- Handle
  {73ab3831-39f0-4779-93ac-4d94d3e60b4d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {900d6a2f-8112-4d07-9f98-dbb090b4f357}, !- Handle
  Mass NonRes Wall Insulation-1.30,       !- Name
  MediumRough,                            !- Roughness
  0.042842896700511,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {88a30098-6d29-46ca-9fa7-5df458904c25}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {9400ffc5-b012-4dc9-a61f-9dade5865c7a}, !- Layer 1
  {e0363fd8-0797-48ec-9277-11d79ddf68cb}, !- Layer 2
  {e51086cd-1504-4544-af36-a3e8d1cde206}, !- Layer 3
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 4

OS:StandardsInformation:Construction,
  {9ee5cfcc-d1a1-4e84-a611-fd5e743a808c}, !- Handle
  {88a30098-6d29-46ca-9fa7-5df458904c25}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e51086cd-1504-4544-af36-a3e8d1cde206}, !- Handle
  Mass NonRes Wall Insulation-1.41,       !- Name
  MediumRough,                            !- Roughness
  0.0484268844343859,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bcdf64e4-4e3d-4660-85ad-19ffb73a6a18}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2, !- Name
  ,                                       !- Surface Rendering Name
  {9c049690-4faf-4e0d-a82f-53e58d527353}, !- Layer 1
  {e778e7c3-08a5-4e5c-af1e-d7be52c549fd}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {f8677940-18f4-45d5-9d99-d65e40c74f68}, !- Handle
  {bcdf64e4-4e3d-4660-85ad-19ffb73a6a18}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {e778e7c3-08a5-4e5c-af1e-d7be52c549fd}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.57, !- Name
  MediumRough,                            !- Roughness
  0.0169093568297486,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b5308111-c71d-4655-b3ed-cbbb32147e2a}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a, !- Name
  ,                                       !- Surface Rendering Name
  {9c049690-4faf-4e0d-a82f-53e58d527353}, !- Layer 1
  {1e8b5c58-316c-407a-8945-82a1fac11e04}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {ec0d6da7-e40d-47d3-8f7c-e55dfa7404f8}, !- Handle
  {b5308111-c71d-4655-b3ed-cbbb32147e2a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {1e8b5c58-316c-407a-8945-82a1fac11e04}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.59, !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {469dd237-2f30-4254-b204-17ce4ec5e42e}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b, !- Name
  ,                                       !- Surface Rendering Name
  {9c049690-4faf-4e0d-a82f-53e58d527353}, !- Layer 1
  {e778e7c3-08a5-4e5c-af1e-d7be52c549fd}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {124a04e7-6035-438d-bf40-6e8f4c9a97dd}, !- Handle
  {469dd237-2f30-4254-b204-17ce4ec5e42e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {3b4c34f8-b792-4c98-b7aa-fbf8af35810d}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {9c049690-4faf-4e0d-a82f-53e58d527353}, !- Layer 1
  {1e8b5c58-316c-407a-8945-82a1fac11e04}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {390b7acd-b64e-4d91-ad44-dcfbafde7307}, !- Handle
  {3b4c34f8-b792-4c98-b7aa-fbf8af35810d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {841ace9e-39ab-4df3-b2bf-29657b4f65d0}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {9c049690-4faf-4e0d-a82f-53e58d527353}, !- Layer 1
  {aa14e2bc-e4da-4a41-bec1-bd0c42dcc9b0}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {b4944e10-4a8e-4b0d-8b20-bdae89a93a91}, !- Handle
  {841ace9e-39ab-4df3-b2bf-29657b4f65d0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {aa14e2bc-e4da-4a41-bec1-bd0c42dcc9b0}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0278705087521745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c1548970-0498-4a9d-81fb-7810ff0fb2db}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {9c049690-4faf-4e0d-a82f-53e58d527353}, !- Layer 1
  {4a477d11-57b0-4d74-96b8-715588756f8e}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {323db637-720b-413a-b4a7-d8c9f22602ab}, !- Handle
  {c1548970-0498-4a9d-81fb-7810ff0fb2db}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {3ad5d4b1-489b-4fa2-a8f0-dc9fac88953a}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {9c049690-4faf-4e0d-a82f-53e58d527353}, !- Layer 1
  {11b7ef75-de63-4456-a5de-9465101cc385}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {f6a97f04-a843-41d9-9718-1d1634c68c00}, !- Handle
  {3ad5d4b1-489b-4fa2-a8f0-dc9fac88953a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {11b7ef75-de63-4456-a5de-9465101cc385}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.81, !- Name
  MediumRough,                            !- Roughness
  0.0287016290627762,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f3110d4e-548e-43af-9744-072c55ba7338}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {9c049690-4faf-4e0d-a82f-53e58d527353}, !- Layer 1
  {d751acb2-c4fc-45d9-a7f0-b75c37b4b78e}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {4bc4a843-e1d5-400b-b653-bd26ca118c82}, !- Handle
  {f3110d4e-548e-43af-9744-072c55ba7338}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {d751acb2-c4fc-45d9-a7f0-b75c37b4b78e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.94, !- Name
  MediumRough,                            !- Roughness
  0.0347077164355418,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {be0cf704-bc47-4c8f-9ef0-ca8768640e7e}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {9c049690-4faf-4e0d-a82f-53e58d527353}, !- Layer 1
  {8a634d45-d3bc-441f-b40c-8803891a1594}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {a5f7a7f7-f1d0-4957-83a8-e3acd67fd834}, !- Handle
  {be0cf704-bc47-4c8f-9ef0-ca8768640e7e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {8a634d45-d3bc-441f-b40c-8803891a1594}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.90, !- Name
  MediumRough,                            !- Roughness
  0.0329897280566042,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b9d8cba8-ff92-43b0-bcb8-45f46cb899bf}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {9c049690-4faf-4e0d-a82f-53e58d527353}, !- Layer 1
  {dd15a7b9-d8c0-466b-93e5-febcc9aab311}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {3869d7a5-ffc7-493b-8e37-8ddaef47f2ee}, !- Handle
  {b9d8cba8-ff92-43b0-bcb8-45f46cb899bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {dd15a7b9-d8c0-466b-93e5-febcc9aab311}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.02, !- Name
  MediumRough,                            !- Roughness
  0.0389043473584362,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e4cdd5a2-5638-446a-9d66-ad09b87c2a3a}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {9c049690-4faf-4e0d-a82f-53e58d527353}, !- Layer 1
  {ab55473b-c92c-4d80-934e-34c9d0b67bc1}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {56f85dc9-6a05-40bc-a59e-d6677218aa1d}, !- Handle
  {e4cdd5a2-5638-446a-9d66-ad09b87c2a3a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {ab55473b-c92c-4d80-934e-34c9d0b67bc1}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.042842896700511,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5c539004-bb22-434e-8444-d327a54a0578}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {9c049690-4faf-4e0d-a82f-53e58d527353}, !- Layer 1
  {86d7fff0-1e48-47e8-ae88-7dc11f5a81a6}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {2e7b956d-3e86-4008-b512-0b1d17204bd1}, !- Handle
  {5c539004-bb22-434e-8444-d327a54a0578}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {86d7fff0-1e48-47e8-ae88-7dc11f5a81a6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.0484268844343859,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {35f51ac9-3375-445f-ad08-f83a2c01899d}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b, !- Name
  ,                                       !- Surface Rendering Name
  {86905392-afeb-474e-a53b-c84b1c1528a3}, !- Layer 1
  {a9585e40-2eb1-462c-ba7c-9f0a99071b84}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {9b2eb363-672e-4ce4-8425-40540ce52cc3}, !- Handle
  {35f51ac9-3375-445f-ad08-f83a2c01899d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {a9585e40-2eb1-462c-ba7c-9f0a99071b84}, !- Handle
  Steel Frame NonRes Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0218416164001339,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e6044ae6-20dd-46ca-8ee4-0804c10a6183}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c, !- Name
  ,                                       !- Surface Rendering Name
  {86905392-afeb-474e-a53b-c84b1c1528a3}, !- Layer 1
  {c00a92db-9edb-4bc8-b0f2-8a5b16cfabec}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {d87847d7-34d0-4d37-bdcb-cb7b810016d8}, !- Handle
  {e6044ae6-20dd-46ca-8ee4-0804c10a6183}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {c00a92db-9edb-4bc8-b0f2-8a5b16cfabec}, !- Handle
  Steel Frame NonRes Wall Insulation-0.79, !- Name
  MediumRough,                            !- Roughness
  0.0228466396018124,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3270cd14-bb54-4652-a4d5-f27714f85dba}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {86905392-afeb-474e-a53b-c84b1c1528a3}, !- Layer 1
  {49f41401-324a-4e74-8367-d266c2998cdb}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {41b34c8d-f7e8-4588-98e0-04199e10412f}, !- Handle
  {3270cd14-bb54-4652-a4d5-f27714f85dba}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {49f41401-324a-4e74-8367-d266c2998cdb}, !- Handle
  Steel Frame NonRes Wall Insulation-0.99, !- Name
  MediumRough,                            !- Roughness
  0.03280276832256,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {20e97bde-881b-4770-83e8-cfe0176982fe}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b, !- Name
  ,                                       !- Surface Rendering Name
  {86905392-afeb-474e-a53b-c84b1c1528a3}, !- Layer 1
  {58dca7ee-b97d-4f11-b718-b446ca6e1cce}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {2f1160ab-9814-4c3e-ad1a-cc2e5cfcf66b}, !- Handle
  {20e97bde-881b-4770-83e8-cfe0176982fe}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {58dca7ee-b97d-4f11-b718-b446ca6e1cce}, !- Handle
  Steel Frame NonRes Wall Insulation-0.96, !- Name
  MediumRough,                            !- Roughness
  0.031221832949133,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b456b351-98b4-4ab2-ac84-8a6b75e68e53}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c, !- Name
  ,                                       !- Surface Rendering Name
  {86905392-afeb-474e-a53b-c84b1c1528a3}, !- Layer 1
  {3aa3109c-bf94-49fd-aba0-a6c13029b09a}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {d0c129fe-61ee-412a-9ba5-6cd74b8554cb}, !- Handle
  {b456b351-98b4-4ab2-ac84-8a6b75e68e53}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {3aa3109c-bf94-49fd-aba0-a6c13029b09a}, !- Handle
  Steel Frame NonRes Wall Insulation-1.01, !- Name
  MediumRough,                            !- Roughness
  0.0336338886331616,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {78a70311-401c-4134-891e-78df788456f8}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a, !- Name
  ,                                       !- Surface Rendering Name
  {86905392-afeb-474e-a53b-c84b1c1528a3}, !- Layer 1
  {7a016e87-3ea0-4820-8fb0-7bb1de2ed548}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {885931ae-2e3d-4b33-9392-11d9cd8d7d98}, !- Handle
  {78a70311-401c-4134-891e-78df788456f8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {7a016e87-3ea0-4820-8fb0-7bb1de2ed548}, !- Handle
  Steel Frame NonRes Wall Insulation-1.13, !- Name
  MediumRough,                            !- Roughness
  0.0396399760059273,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2a5b70bd-a14a-4b61-9bd8-ddb6bedeafea}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b, !- Name
  ,                                       !- Surface Rendering Name
  {86905392-afeb-474e-a53b-c84b1c1528a3}, !- Layer 1
  {d10a6373-fbb6-42fc-bfb3-c92c02c423da}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {af79e8f9-7b8a-4227-9a58-1608b6b75a9b}, !- Handle
  {2a5b70bd-a14a-4b61-9bd8-ddb6bedeafea}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {d10a6373-fbb6-42fc-bfb3-c92c02c423da}, !- Handle
  Steel Frame NonRes Wall Insulation-1.09, !- Name
  MediumRough,                            !- Roughness
  0.0379219876269896,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5cf8fa6b-68c3-4efe-bbee-6523d2c19e28}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6, !- Name
  ,                                       !- Surface Rendering Name
  {86905392-afeb-474e-a53b-c84b1c1528a3}, !- Layer 1
  {9e341426-bb9c-410a-b5ee-30277a9bd97b}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {6fb930c6-7236-491f-a4e0-6d130b348126}, !- Handle
  {5cf8fa6b-68c3-4efe-bbee-6523d2c19e28}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {9e341426-bb9c-410a-b5ee-30277a9bd97b}, !- Handle
  Steel Frame NonRes Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.0438366069288216,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1549b901-4bcf-4fcc-9446-737f5a444677}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7, !- Name
  ,                                       !- Surface Rendering Name
  {86905392-afeb-474e-a53b-c84b1c1528a3}, !- Layer 1
  {4f57f7af-224b-42d0-95f2-e7ebf1376ef1}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {1b873a7a-2f71-4a94-acd8-2238f7ac95a7}, !- Handle
  {1549b901-4bcf-4fcc-9446-737f5a444677}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {4f57f7af-224b-42d0-95f2-e7ebf1376ef1}, !- Handle
  Steel Frame NonRes Wall Insulation-1.30, !- Name
  MediumRough,                            !- Roughness
  0.0477751562708964,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6b3ee4a5-6631-4d02-be88-6143c91723fa}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8, !- Name
  ,                                       !- Surface Rendering Name
  {86905392-afeb-474e-a53b-c84b1c1528a3}, !- Layer 1
  {7bd3b889-ad52-463e-97d0-fb042889185f}, !- Layer 2
  {f05e5933-b229-447d-ba00-cf9c75c28a6a}; !- Layer 3

OS:StandardsInformation:Construction,
  {3f1d79e1-9748-43a3-823c-1383add55c2a}, !- Handle
  {6b3ee4a5-6631-4d02-be88-6143c91723fa}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {7bd3b889-ad52-463e-97d0-fb042889185f}, !- Handle
  Steel Frame NonRes Wall Insulation-1.41, !- Name
  MediumRough,                            !- Roughness
  0.0533591440047711,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7ff9703b-7b60-489c-abd3-6f006ecdcbc8}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4, !- Name
  ,                                       !- Surface Rendering Name
  {234d2385-aee4-4b91-bd30-71fd8b0f5bd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {77638831-9cb0-400a-8a80-129ff5b5d133}, !- Handle
  {7ff9703b-7b60-489c-abd3-6f006ecdcbc8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {234d2385-aee4-4b91-bd30-71fd8b0f5bd5}, !- Handle
  Fixed Window 5.84/0.54/0.38,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {626fe639-0c56-4885-b5d8-ae414502c360}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8, !- Name
  ,                                       !- Surface Rendering Name
  {0d344f1d-424c-4f12-8410-263940970efe}; !- Layer 1

OS:StandardsInformation:Construction,
  {e1d68bc2-659e-4d74-a94d-c16b5c6a451f}, !- Handle
  {626fe639-0c56-4885-b5d8-ae414502c360}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {0d344f1d-424c-4f12-8410-263940970efe}, !- Handle
  Fixed Window 3.53/0.41/0.32,            !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {5776a95b-3df7-4ed1-8a78-f8e889e6dd55}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Name
  ,                                       !- Surface Rendering Name
  {234d2385-aee4-4b91-bd30-71fd8b0f5bd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {30ede8e5-07ae-4e64-91b3-4e38ffe6da20}, !- Handle
  {5776a95b-3df7-4ed1-8a78-f8e889e6dd55}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2370d3a5-25b2-4a1f-81c7-42f92d7a4933}, !- Handle
  ExtSlab 4in ClimateZone 1-8,            !- Name
  ,                                       !- Surface Rendering Name
  {82f73f47-cc7a-40d3-b0f8-a8beef1d1ead}; !- Layer 1

OS:StandardsInformation:Construction,
  {9fe9cca0-c466-4de2-98ca-d236d0536b50}, !- Handle
  {2370d3a5-25b2-4a1f-81c7-42f92d7a4933}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {82f73f47-cc7a-40d3-b0f8-a8beef1d1ead}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {da3a5e7f-a2ec-495f-a01b-f906804b368e}, !- Handle
  ExtSlab 8in ClimateZone 1-8,            !- Name
  ,                                       !- Surface Rendering Name
  {1da9e2cd-d965-4bf0-8bde-8ef7c484fe61}; !- Layer 1

OS:StandardsInformation:Construction,
  {1f83d144-4a5f-4eff-8f43-23571dad7307}, !- Handle
  {da3a5e7f-a2ec-495f-a01b-f906804b368e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1da9e2cd-d965-4bf0-8bde-8ef7c484fe61}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {9f70b53e-069f-41d9-82e1-e6201684b9dc}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {82f73f47-cc7a-40d3-b0f8-a8beef1d1ead}, !- Layer 1
  {e3019a10-7cfe-4eb2-a3a0-770215cf2f9b}; !- Layer 2

OS:StandardsInformation:Construction,
  {7d964bc6-5701-4c7a-a352-bd505939da3a}, !- Handle
  {9f70b53e-069f-41d9-82e1-e6201684b9dc}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {e3019a10-7cfe-4eb2-a3a0-770215cf2f9b}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Handle
  ExtSlabCarpet 8in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {1da9e2cd-d965-4bf0-8bde-8ef7c484fe61}, !- Layer 1
  {e3019a10-7cfe-4eb2-a3a0-770215cf2f9b}; !- Layer 2

OS:StandardsInformation:Construction,
  {5395efb4-8e48-4cef-95e7-690aefe002fe}, !- Handle
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {3acdeaf1-aefd-4631-a506-b8a8c12d7c3a}, !- Layer 1
  {5777948f-d788-474e-99de-cec6b8836fea}; !- Layer 2

OS:StandardsInformation:Construction,
  {26999dcf-0b65-44ad-8a11-7de1b11d3da6}, !- Handle
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3acdeaf1-aefd-4631-a506-b8a8c12d7c3a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5777948f-d788-474e-99de-cec6b8836fea}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {587b9e56-7d2c-4862-b91a-ecf213d34671}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {1b9214a2-109d-4ec0-95a6-19915f27cad1}, !- Layer 1
  {d6c25cdf-10bf-4b40-9aaa-c5675e0da41f}, !- Layer 2
  {81a29c6e-e34b-4e8d-a9e2-8fdd4f3b2d7b}; !- Layer 3

OS:StandardsInformation:Construction,
  {6a77bb80-eaec-4110-9313-915e50a24b36}, !- Handle
  {587b9e56-7d2c-4862-b91a-ecf213d34671}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1b9214a2-109d-4ec0-95a6-19915f27cad1}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:AirGap,
  {d6c25cdf-10bf-4b40-9aaa-c5675e0da41f}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {81a29c6e-e34b-4e8d-a9e2-8fdd4f3b2d7b}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {3cab9475-48ad-4a40-a036-d3ad9f4d5182}; !- Layer 1

OS:StandardsInformation:Construction,
  {63e64c45-457d-47de-818f-3d7a991d6f10}, !- Handle
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3cab9475-48ad-4a40-a036-d3ad9f4d5182}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {81a29c6e-e34b-4e8d-a9e2-8fdd4f3b2d7b}, !- Layer 1
  {d6c25cdf-10bf-4b40-9aaa-c5675e0da41f}, !- Layer 2
  {1b9214a2-109d-4ec0-95a6-19915f27cad1}; !- Layer 3

OS:StandardsInformation:Construction,
  {690e5f49-1d4c-4dcd-846f-7f44f3eb2bf0}, !- Handle
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {3cab9475-48ad-4a40-a036-d3ad9f4d5182}; !- Layer 1

OS:StandardsInformation:Construction,
  {28fbb6d7-94c6-4f2e-98b6-c97378c71b98}, !- Handle
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {b0ceb336-6ab9-4444-a09d-39049f534ca6}, !- Layer 1
  {4761877c-1472-47ef-9f77-f74d2fbd6614}, !- Layer 2
  {b0ceb336-6ab9-4444-a09d-39049f534ca6}; !- Layer 3

OS:StandardsInformation:Construction,
  {fb4eebb2-12ee-4190-acac-42277d3d9984}, !- Handle
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b0ceb336-6ab9-4444-a09d-39049f534ca6}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {4761877c-1472-47ef-9f77-f74d2fbd6614}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {828478f8-c3dd-4f80-86cc-57dc83ca9f86}; !- Layer 1

OS:StandardsInformation:Construction,
  {18d6600a-bff5-4bc9-bb0f-8532c9c65766}, !- Handle
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {828478f8-c3dd-4f80-86cc-57dc83ca9f86}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:SpaceType,
  {a9e61122-9212-48c8-b435-ce2831fae2a3}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {10d0eb11-a59f-42d1-b89d-1ba0626b15ce}, !- Default Schedule Set Name
  {3660b526-413b-4c37-82cb-3866159825df}, !- Group Rendering Name
  {f28fa76a-f7bf-4a5f-8423-96afa69f0611}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {3660b526-413b-4c37-82cb-3866159825df}, !- Handle
  Rendering Color 1,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {10d0eb11-a59f-42d1-b89d-1ba0626b15ce}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {78dd77f0-f724-4d6a-b4b6-d4712c3468e9}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.3125426250853,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a45ca330-67bb-4193-b3e9-ef6e64cb937c}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ1-3 Lights, !- Name
  {78dd77f0-f724-4d6a-b4b6-d4712c3468e9}, !- Lights Definition Name
  {a9e61122-9212-48c8-b435-ce2831fae2a3}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {e1fff771-475b-49c8-81e5-3534181f391e}, ! Handle
  Outpatient Bldg Light,                  ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  {c25f9682-1608-433e-84f0-0cb64bf4cb4a}, ! Default Day Schedule Name
  {6ad1b6f2-8acd-43ff-9827-2d8a08d7ff5b}, ! Summer Design Day Schedule Name
  {f15360c3-cb51-4dff-8e8e-c95b51cbe9f7}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {c25f9682-1608-433e-84f0-0cb64bf4cb4a}, ! Handle
  Outpatient Bldg Light Default Schedule, ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {6ad1b6f2-8acd-43ff-9827-2d8a08d7ff5b}, ! Handle
  Outpatient Bldg Light Summer Design Day, ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.59999999999999998,                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  20,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.29999999999999999,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.10000000000000001;                    ! Value Until Time 7

OS:Schedule:Day,
  {f15360c3-cb51-4dff-8e8e-c95b51cbe9f7}, ! Handle
  Outpatient Bldg Light Winter Design Day, ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Rule,
  {bd05358c-37bd-4c57-b774-94f780ca6ba5}, ! Handle
  Outpatient Bldg Light Rule 1,           ! Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {fabd2c20-c78b-4c93-8184-82170c39be8f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fabd2c20-c78b-4c93-8184-82170c39be8f}, ! Handle
  Outpatient Bldg Light Rule 1 Day Schedule, ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Rule,
  {e7568a52-246b-4d03-bfeb-bb2b47294a10}, ! Handle
  Outpatient Bldg Light Rule 2,           ! Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a4a6868f-8c21-456a-9b95-0658820a4327}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a4a6868f-8c21-456a-9b95-0658820a4327}, ! Handle
  Outpatient Bldg Light Rule 2 Day Schedule, ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  9,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  15,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  20,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {f28fa76a-f7bf-4a5f-8423-96afa69f0611}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.006096,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b615561a-2e86-434b-8531-a8109bb44939}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ1-3 Infiltration, !- Name
  {a9e61122-9212-48c8-b435-ce2831fae2a3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, ! Handle
  Outpatient Infil,                       ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  {679cb161-2561-4b31-b555-6da6b4a65b3f}, ! Default Day Schedule Name
  {8ae5b160-a1bc-41a0-bb00-651cfa7a415e}, ! Summer Design Day Schedule Name
  {e0228782-4aa2-47d8-8bad-a51a965a68df}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {679cb161-2561-4b31-b555-6da6b4a65b3f}, ! Handle
  Outpatient Infil Default Schedule,      ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8ae5b160-a1bc-41a0-bb00-651cfa7a415e}, ! Handle
  Outpatient Infil Summer Design Day,     ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {e0228782-4aa2-47d8-8bad-a51a965a68df}, ! Handle
  Outpatient Infil Winter Design Day,     ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ElectricEquipment:Definition,
  {4c17368e-fcf3-49ff-9c31-9189b0df8faa}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {44fef438-0c12-4924-af65-ed9dbd939484}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ1-3 Electric Equipment, !- Name
  {4c17368e-fcf3-49ff-9c31-9189b0df8faa}, !- Electric Equipment Definition Name
  {a9e61122-9212-48c8-b435-ce2831fae2a3}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, ! Handle
  Outpatient Bldg Equip,                  ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  {ab1855d6-e6d0-40c5-8e4a-fef835c063a7}, ! Default Day Schedule Name
  {df41d3ce-ebf7-4340-bc98-9ce04170ca46}, ! Summer Design Day Schedule Name
  {db7d511c-77e9-4cb0-b2b0-a30d54a0cc5b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab1855d6-e6d0-40c5-8e4a-fef835c063a7}, ! Handle
  Outpatient Bldg Equip Default Schedule, ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {df41d3ce-ebf7-4340-bc98-9ce04170ca46}, ! Handle
  Outpatient Bldg Equip Summer Design Day, ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  18,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  20,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {db7d511c-77e9-4cb0-b2b0-a30d54a0cc5b}, ! Handle
  Outpatient Bldg Equip Winter Design Day, ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999;                    ! Value Until Time 3

OS:Schedule:Rule,
  {05dbb59a-5e27-4ed2-9a8a-644c77cc720f}, ! Handle
  Outpatient Bldg Equip Rule 1,           ! Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5942fee2-afde-4bc2-8029-668e2dbddabd}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5942fee2-afde-4bc2-8029-668e2dbddabd}, ! Handle
  Outpatient Bldg Equip Rule 1 Day Schedule, ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999;                    ! Value Until Time 3

OS:Schedule:Rule,
  {83a31bc7-b08a-4572-96c1-0d04c86f0027}, ! Handle
  Outpatient Bldg Equip Rule 2,           ! Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {092e2bb0-f2c4-498e-8c95-436d9e5edec7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {092e2bb0-f2c4-498e-8c95-436d9e5edec7}, ! Handle
  Outpatient Bldg Equip Rule 2 Day Schedule, ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  9,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  15,                                     ! Hour 3
  0,                                      ! Minute 3
  0.80000000000000004,                    ! Value Until Time 3
  20,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {5a641f05-d483-424e-aa7f-ac559e748fb6}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {325de4ba-8f36-4af3-a3c6-33a781572481}, ! Handle
  Outpatient HtgSetp,                     ! Name
  {722b283a-f640-4d7a-8af6-be6fc80ca5e2}, ! Schedule Type Limits Name
  {fe816afd-3a4c-49ff-a1a5-cec2c6d028f2}, ! Default Day Schedule Name
  {4173df97-d074-4810-8069-c172ec4af9af}, ! Summer Design Day Schedule Name
  {0a374c2d-fca5-4347-9bc8-8ed078e6206f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {722b283a-f640-4d7a-8af6-be6fc80ca5e2}, !- Handle
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {fe816afd-3a4c-49ff-a1a5-cec2c6d028f2}, ! Handle
  Outpatient HtgSetp Default Schedule,    ! Name
  {722b283a-f640-4d7a-8af6-be6fc80ca5e2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4173df97-d074-4810-8069-c172ec4af9af}, ! Handle
  Outpatient HtgSetp Summer Design Day,   ! Name
  {722b283a-f640-4d7a-8af6-be6fc80ca5e2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  18.300000000000001,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21.100000000000001,                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  18.300000000000001;                     ! Value Until Time 3

OS:Schedule:Day,
  {0a374c2d-fca5-4347-9bc8-8ed078e6206f}, ! Handle
  Outpatient HtgSetp Winter Design Day,   ! Name
  {722b283a-f640-4d7a-8af6-be6fc80ca5e2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  18.300000000000001,                     ! Value Until Time 1
  15,                                     ! Hour 2
  0,                                      ! Minute 2
  21.100000000000001,                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  18.300000000000001;                     ! Value Until Time 3

OS:Schedule:Rule,
  {12914fe1-a268-4763-80f6-f2e8d72749ae}, ! Handle
  Outpatient HtgSetp Rule 1,              ! Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e4871cfa-b620-4fe3-9e2a-7f7369daf97f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e4871cfa-b620-4fe3-9e2a-7f7369daf97f}, ! Handle
  Outpatient HtgSetp Rule 1 Day Schedule, ! Name
  {722b283a-f640-4d7a-8af6-be6fc80ca5e2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  18.300000000000001;                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {93a116df-8443-4300-80b0-58c834d8efae}, ! Handle
  Outpatient ClgSetp,                     ! Name
  {9d286e2d-bb19-4c99-88ee-c6549933e84e}, ! Schedule Type Limits Name
  {9694ac2f-025f-4760-8cef-1721a80cc501}, ! Default Day Schedule Name
  {8dc6fb92-dea3-4ff9-87aa-5696e4c1a29b}, ! Summer Design Day Schedule Name
  {de8d64e1-94da-404a-a5b9-d5552acc3adb}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {9d286e2d-bb19-4c99-88ee-c6549933e84e}, !- Handle
  Temperature 59,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9694ac2f-025f-4760-8cef-1721a80cc501}, ! Handle
  Outpatient ClgSetp Default Schedule,    ! Name
  {9d286e2d-bb19-4c99-88ee-c6549933e84e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {8dc6fb92-dea3-4ff9-87aa-5696e4c1a29b}, ! Handle
  Outpatient ClgSetp Summer Design Day,   ! Name
  {9d286e2d-bb19-4c99-88ee-c6549933e84e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  25,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  22.199999999999999,                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  25;                                     ! Value Until Time 3

OS:Schedule:Day,
  {de8d64e1-94da-404a-a5b9-d5552acc3adb}, ! Handle
  Outpatient ClgSetp Winter Design Day,   ! Name
  {9d286e2d-bb19-4c99-88ee-c6549933e84e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  25,                                     ! Value Until Time 1
  15,                                     ! Hour 2
  0,                                      ! Minute 2
  22.199999999999999,                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  25;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {26711baa-2cd5-4bc8-a6bc-4549709d1159}, ! Handle
  Outpatient ClgSetp Rule 1,              ! Name
  {93a116df-8443-4300-80b0-58c834d8efae}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8af41389-092f-47dc-adc3-cb0ef1a40865}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8af41389-092f-47dc-adc3-cb0ef1a40865}, ! Handle
  Outpatient ClgSetp Rule 1 Day Schedule, ! Name
  {9d286e2d-bb19-4c99-88ee-c6549933e84e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  25;                                     ! Value Until Time 1

OS:SpaceType,
  {34344cca-9193-4e4e-b39e-4c0c16c3e2e2}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {12106a97-7cc9-4c60-8edc-d093a0991ac6}, !- Default Schedule Set Name
  {51ee5c0f-df2e-4191-9242-da9a99d79a1f}, !- Group Rendering Name
  {7fe04453-9ef4-491c-a9b5-911c40a636a7}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {51ee5c0f-df2e-4191-9242-da9a99d79a1f}, !- Handle
  Rendering Color 2,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {12106a97-7cc9-4c60-8edc-d093a0991ac6}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cb2e35b0-f346-425e-a230-0e9481bd1ab3}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {59c01509-dbe9-4f5e-8ba2-97f93dfc4994}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ1-3 Lights, !- Name
  {cb2e35b0-f346-425e-a230-0e9481bd1ab3}, !- Lights Definition Name
  {34344cca-9193-4e4e-b39e-4c0c16c3e2e2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7fe04453-9ef4-491c-a9b5-911c40a636a7}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e032c92c-2b1a-4f38-92bc-8633c367e232}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ1-3 Infiltration, !- Name
  {34344cca-9193-4e4e-b39e-4c0c16c3e2e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f7fd3d41-31d4-4620-abd2-70b4890797aa}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fb06b7ef-4990-45e0-8097-60ba94ff29ee}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ1-3 Electric Equipment, !- Name
  {f7fd3d41-31d4-4620-abd2-70b4890797aa}, !- Electric Equipment Definition Name
  {34344cca-9193-4e4e-b39e-4c0c16c3e2e2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {52b795ff-f32d-4e33-a140-ae162244df67}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {77565c08-b28c-4e9d-99b3-df526670ff53}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {d2bdc1df-c841-4788-8296-40da0431016d}, !- Default Schedule Set Name
  {837d5b87-349b-46f5-aaed-7560025219f6}, !- Group Rendering Name
  {06e82432-a9af-4385-a174-c072c369f324}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {837d5b87-349b-46f5-aaed-7560025219f6}, !- Handle
  Rendering Color 3,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d2bdc1df-c841-4788-8296-40da0431016d}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d4ba3d80-5710-4c65-95e8-2012155f6db4}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8e70c424-ae20-4e2c-a4e7-26fdf9d48415}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ1-3 Lights, !- Name
  {d4ba3d80-5710-4c65-95e8-2012155f6db4}, !- Lights Definition Name
  {77565c08-b28c-4e9d-99b3-df526670ff53}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {06e82432-a9af-4385-a174-c072c369f324}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8183d1e1-8778-4d30-a5b3-667f01e9a3d6}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {30752030-712f-456d-b2ff-9fc5f5f84b88}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ1-3 People, !- Name
  {8183d1e1-8778-4d30-a5b3-667f01e9a3d6}, !- People Definition Name
  {77565c08-b28c-4e9d-99b3-df526670ff53}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, ! Handle
  Outpatient Bldg Occ,                    ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  {95c21958-04ae-4f58-b957-cde5a41fe576}, ! Default Day Schedule Name
  {8cb41fc7-0534-4b00-9679-cf2052fd2580}, ! Summer Design Day Schedule Name
  {2acadb94-e62d-4a99-bd4a-080f78733e60}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {95c21958-04ae-4f58-b957-cde5a41fe576}, ! Handle
  Outpatient Bldg Occ Default Schedule,   ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {8cb41fc7-0534-4b00-9679-cf2052fd2580}, ! Handle
  Outpatient Bldg Occ Summer Design Day,  ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  20,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.050000000000000003;                   ! Value Until Time 7

OS:Schedule:Day,
  {2acadb94-e62d-4a99-bd4a-080f78733e60}, ! Handle
  Outpatient Bldg Occ Winter Design Day,  ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {8697f34b-d5b0-4937-a06d-245a15a1d327}, ! Handle
  Outpatient Bldg Occ Rule 1,             ! Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3ca3c407-0765-44bb-9ac8-60107609869a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3ca3c407-0765-44bb-9ac8-60107609869a}, ! Handle
  Outpatient Bldg Occ Rule 1 Day Schedule, ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {d25f4090-8353-4567-a260-33e361f59c4d}, ! Handle
  Outpatient Bldg Occ Rule 2,             ! Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1502ad28-bdd1-47b2-b128-0dc9e3b92b5f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1502ad28-bdd1-47b2-b128-0dc9e3b92b5f}, ! Handle
  Outpatient Bldg Occ Rule 2 Day Schedule, ! Name
  {14ed7d83-7e84-4e15-a260-093c20318b73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  9,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  15,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  20,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, ! Handle
  Outpatient Activity,                    ! Name
  {1ca48aaa-06b5-4a96-94a6-f6119c4140f0}, ! Schedule Type Limits Name
  {4d039d94-d35a-4581-82fa-5a5f83b665f6}, ! Default Day Schedule Name
  {6696a836-d497-430a-8b87-471b593d7ec5}, ! Summer Design Day Schedule Name
  {190f0b23-6d42-4b00-b2f4-015145df4d21}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {1ca48aaa-06b5-4a96-94a6-f6119c4140f0}, !- Handle
  ActivityLevel 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {4d039d94-d35a-4581-82fa-5a5f83b665f6}, ! Handle
  Outpatient Activity Default Schedule,   ! Name
  {1ca48aaa-06b5-4a96-94a6-f6119c4140f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6696a836-d497-430a-8b87-471b593d7ec5}, ! Handle
  Outpatient Activity Summer Design Day,  ! Name
  {1ca48aaa-06b5-4a96-94a6-f6119c4140f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {190f0b23-6d42-4b00-b2f4-015145df4d21}, ! Handle
  Outpatient Activity Winter Design Day,  ! Name
  {1ca48aaa-06b5-4a96-94a6-f6119c4140f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {cf6d9a7c-93f0-489c-be4d-f8e9c71bceb5}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ1-3 Infiltration, !- Name
  {77565c08-b28c-4e9d-99b3-df526670ff53}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b3483ac2-b00a-46a9-86d3-a7bbeb447083}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {200ddf41-6451-4f0a-8bd0-f6ad9fffe267}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ1-3 Electric Equipment, !- Name
  {b3483ac2-b00a-46a9-86d3-a7bbeb447083}, !- Electric Equipment Definition Name
  {77565c08-b28c-4e9d-99b3-df526670ff53}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4d4f8dc-1be2-4a9e-8f39-295c0243f806}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8e926790-7784-444d-a23b-968b7ee8986f}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {606bfc77-6aee-4d61-bf8b-00b66a0a8714}, !- Default Schedule Set Name
  {a2c8fac0-692f-413f-8776-070ff0883797}, !- Group Rendering Name
  {9216d51b-b2c8-4744-ba3d-8f02c14f8543}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {a2c8fac0-692f-413f-8776-070ff0883797}, !- Handle
  Rendering Color 4,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {606bfc77-6aee-4d61-bf8b-00b66a0a8714}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {96e80e2e-3172-42e9-8352-50d30287abac}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cdc3714c-32fe-4d2d-afca-032cc9980337}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ1-3 Lights, !- Name
  {96e80e2e-3172-42e9-8352-50d30287abac}, !- Lights Definition Name
  {8e926790-7784-444d-a23b-968b7ee8986f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9216d51b-b2c8-4744-ba3d-8f02c14f8543}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b653cb55-dc33-481d-8996-7b4636a43e43}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fb56a325-f4a5-47f1-8d1f-b4d2aeda38b3}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ1-3 People, !- Name
  {b653cb55-dc33-481d-8996-7b4636a43e43}, !- People Definition Name
  {8e926790-7784-444d-a23b-968b7ee8986f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0a7f13f0-c09f-4305-871c-ca718d05c19e}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ1-3 Infiltration, !- Name
  {8e926790-7784-444d-a23b-968b7ee8986f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e991a877-b16e-45f8-88c8-c13aa0ce0938}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e188b4c3-708c-40f2-ba99-1b54bb5124a6}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ1-3 Electric Equipment, !- Name
  {e991a877-b16e-45f8-88c8-c13aa0ce0938}, !- Electric Equipment Definition Name
  {8e926790-7784-444d-a23b-968b7ee8986f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f950d40-0577-4d00-a58c-26c40c5b43ef}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9316424f-f06c-4573-91ae-e394815346b8}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {9f90788b-976d-41f1-86a3-443b94ff0b02}, !- Default Schedule Set Name
  {694f70c0-0655-4560-ab32-acb008b215e2}, !- Group Rendering Name
  {d044dab8-cb36-49a4-8ad2-a47e28509a3e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {694f70c0-0655-4560-ab32-acb008b215e2}, !- Handle
  Rendering Color 5,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9f90788b-976d-41f1-86a3-443b94ff0b02}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {20090d30-6d0c-42f0-af0b-7ae781363828}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f088b31c-fd86-47e7-9c56-5310196f1ca5}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ1-3 Lights, !- Name
  {20090d30-6d0c-42f0-af0b-7ae781363828}, !- Lights Definition Name
  {9316424f-f06c-4573-91ae-e394815346b8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d044dab8-cb36-49a4-8ad2-a47e28509a3e}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {96576f0c-0faf-4aa8-8991-1dbf2daaee38}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7dd56722-8c45-4b96-9bf9-7dc81eaf9a41}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ1-3 People, !- Name
  {96576f0c-0faf-4aa8-8991-1dbf2daaee38}, !- People Definition Name
  {9316424f-f06c-4573-91ae-e394815346b8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3f6559cc-6763-472b-b5d1-2f5c03d6ebce}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ1-3 Infiltration, !- Name
  {9316424f-f06c-4573-91ae-e394815346b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8d56db8f-4674-4d7a-8893-825973520c6e}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1a4cce3c-5ca4-4395-96ed-f06d3fe9659e}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ1-3 Electric Equipment, !- Name
  {8d56db8f-4674-4d7a-8893-825973520c6e}, !- Electric Equipment Definition Name
  {9316424f-f06c-4573-91ae-e394815346b8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {37867f40-9cdf-4413-aea8-271a2b43d5d2}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ffcc03db-4263-49a1-909a-efd4d8ad1f29}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {2115fb07-bf1c-4219-b272-675d835533c0}, !- Default Schedule Set Name
  {e6f42f23-a481-4412-a2ad-5fee3ba2d1c7}, !- Group Rendering Name
  {412e5b06-71ee-4ebf-8841-e0cb316cd5c8}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {e6f42f23-a481-4412-a2ad-5fee3ba2d1c7}, !- Handle
  Rendering Color 6,                      !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2115fb07-bf1c-4219-b272-675d835533c0}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {97f572c7-e842-4d79-b446-51f13ab8bb34}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5479c08e-2e22-4207-905e-a735a5fc092f}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ1-3 Lights, !- Name
  {97f572c7-e842-4d79-b446-51f13ab8bb34}, !- Lights Definition Name
  {ffcc03db-4263-49a1-909a-efd4d8ad1f29}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {412e5b06-71ee-4ebf-8841-e0cb316cd5c8}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {64731501-00a2-48ad-b926-327e3bfcb802}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5e279818-3e9e-4681-9c52-aafe57ed604e}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ1-3 People, !- Name
  {64731501-00a2-48ad-b926-327e3bfcb802}, !- People Definition Name
  {ffcc03db-4263-49a1-909a-efd4d8ad1f29}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {da2ecc76-1bb3-4478-be58-3264ff20a14f}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ1-3 Infiltration, !- Name
  {ffcc03db-4263-49a1-909a-efd4d8ad1f29}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ff3b1d67-11d4-4e77-b3d0-a613a37d7b41}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {03b935bc-763b-4a30-9ad4-887b31f274ef}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ1-3 Electric Equipment, !- Name
  {ff3b1d67-11d4-4e77-b3d0-a613a37d7b41}, !- Electric Equipment Definition Name
  {ffcc03db-4263-49a1-909a-efd4d8ad1f29}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {26dbde1c-aef0-4bde-9eb2-932294103ae5}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {79b0a35c-cf43-436f-97aa-7a535905dc96}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {9c2ecc65-1c40-4b5d-8116-058d8c30646b}, !- Default Schedule Set Name
  {17175542-1ee4-413d-b320-e416a90a3adb}, !- Group Rendering Name
  {2c79474e-191f-4fa0-b06d-6d895f5dc7f9}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {17175542-1ee4-413d-b320-e416a90a3adb}, !- Handle
  Rendering Color 7,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9c2ecc65-1c40-4b5d-8116-058d8c30646b}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {44381472-ab70-496e-a52b-9851f29228dc}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {12c80d0b-12de-4831-842e-69ff9137605b}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ1-3 Lights, !- Name
  {44381472-ab70-496e-a52b-9851f29228dc}, !- Lights Definition Name
  {79b0a35c-cf43-436f-97aa-7a535905dc96}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2c79474e-191f-4fa0-b06d-6d895f5dc7f9}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {157425b9-633d-44b3-9f83-0b427b8f6b73}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ1-3 Infiltration, !- Name
  {79b0a35c-cf43-436f-97aa-7a535905dc96}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {726cd1b4-9a6e-4489-9335-adbe364b00d5}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  39.1806339168234,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fc4d04a9-275c-43c3-b07b-a2164e21f01c}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ1-3 Electric Equipment, !- Name
  {726cd1b4-9a6e-4489-9335-adbe364b00d5}, !- Electric Equipment Definition Name
  {79b0a35c-cf43-436f-97aa-7a535905dc96}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e0a696f-61c7-47c3-89f1-6b12467bb008}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ad457754-315f-4aa8-804f-2894f7b47bc3}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {1b30cb08-fd05-4c4e-b9e1-42349dd62cd2}, !- Default Schedule Set Name
  {d183dc54-9cd0-4ac9-a1fd-4004c0b554c7}, !- Group Rendering Name
  {fe174874-814a-4f06-8ca4-d6d425fa5bbe}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {d183dc54-9cd0-4ac9-a1fd-4004c0b554c7}, !- Handle
  Rendering Color 8,                      !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1b30cb08-fd05-4c4e-b9e1-42349dd62cd2}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {164f3f8b-b31a-414f-8184-c76e93319a44}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {01d4994f-edda-4e2e-9edf-1e0f217f2e07}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ1-3 Lights, !- Name
  {164f3f8b-b31a-414f-8184-c76e93319a44}, !- Lights Definition Name
  {ad457754-315f-4aa8-804f-2894f7b47bc3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fe174874-814a-4f06-8ca4-d6d425fa5bbe}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6db526ad-3f63-4c7f-b263-51d6176ffdb8}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {344e3435-b30f-41ee-9343-3d99ccc197b3}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ1-3 People, !- Name
  {6db526ad-3f63-4c7f-b263-51d6176ffdb8}, !- People Definition Name
  {ad457754-315f-4aa8-804f-2894f7b47bc3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9f3a9bca-dd6b-44c4-89c2-c512872e7aae}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ1-3 Infiltration, !- Name
  {ad457754-315f-4aa8-804f-2894f7b47bc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {71d2c4bf-e62f-40d3-9d47-fef572539e1f}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f33e307b-fe8e-46bf-b6ed-7270da03a921}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ1-3 Electric Equipment, !- Name
  {71d2c4bf-e62f-40d3-9d47-fef572539e1f}, !- Electric Equipment Definition Name
  {ad457754-315f-4aa8-804f-2894f7b47bc3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {15a59cb7-fe83-4e42-b41e-28a9a3cbe2e9}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {d3c2abae-a36a-4134-b5a2-4a93891241b2}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {03f0c616-d6c9-4cb2-9eb6-88747eecff22}, !- Space Type Name
  {e07cc2f0-59de-4f5e-85bc-efe196cc6805}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:SpaceType,
  {7e079515-057e-4683-a537-7df53556dbf7}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {8514aa27-b92a-4dfa-abfc-57a771d59b4a}, !- Default Schedule Set Name
  {fa1ce984-182a-416a-a1db-f407ff309fae}, !- Group Rendering Name
  {904bacdc-e299-4f5b-82bd-4f9c2f3db804}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {fa1ce984-182a-416a-a1db-f407ff309fae}, !- Handle
  Rendering Color 9,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8514aa27-b92a-4dfa-abfc-57a771d59b4a}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {98ef92e7-4c1e-4bfc-93e5-41f438fd7e3e}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7cd1a00d-fb96-4ab5-a8ce-be930bfa9524}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ1-3 Lights, !- Name
  {98ef92e7-4c1e-4bfc-93e5-41f438fd7e3e}, !- Lights Definition Name
  {7e079515-057e-4683-a537-7df53556dbf7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {904bacdc-e299-4f5b-82bd-4f9c2f3db804}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5771a0f4-ca47-4943-ac90-ae426c44cd10}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ1-3 Infiltration, !- Name
  {7e079515-057e-4683-a537-7df53556dbf7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b43ede06-7b6b-4f69-9005-d01421f1899f}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {867686ad-bf61-4354-8387-3930b218c16a}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ1-3 Electric Equipment, !- Name
  {b43ede06-7b6b-4f69-9005-d01421f1899f}, !- Electric Equipment Definition Name
  {7e079515-057e-4683-a537-7df53556dbf7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7e07e79-4525-4939-b83a-39007b9128d4}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b4dec6cd-a2f9-4abf-a8e2-b32ad964e8b8}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {546c3c27-741c-4ed5-bfb4-be1d9127b6e8}, !- Default Schedule Set Name
  {4afac813-9ff7-4d21-8e09-030db2665ba1}, !- Group Rendering Name
  {17b2e0be-be13-489f-9970-9aeef895cbfa}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {4afac813-9ff7-4d21-8e09-030db2665ba1}, !- Handle
  Rendering Color 10,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {546c3c27-741c-4ed5-bfb4-be1d9127b6e8}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {878cb24b-196e-466a-b3e3-452881a0e146}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3ef3d796-8567-4819-9836-b2335a7e31fa}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ1-3 Lights, !- Name
  {878cb24b-196e-466a-b3e3-452881a0e146}, !- Lights Definition Name
  {b4dec6cd-a2f9-4abf-a8e2-b32ad964e8b8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {17b2e0be-be13-489f-9970-9aeef895cbfa}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3c6e35b4-f079-4650-be0c-3d036bc53072}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1dc92df6-2499-481d-b117-fbe1d7b8e429}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ1-3 People, !- Name
  {3c6e35b4-f079-4650-be0c-3d036bc53072}, !- People Definition Name
  {b4dec6cd-a2f9-4abf-a8e2-b32ad964e8b8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {237fbb98-0c74-47af-96d6-215eb04124d8}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ1-3 Infiltration, !- Name
  {b4dec6cd-a2f9-4abf-a8e2-b32ad964e8b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ea6ca727-b9c7-44e4-b820-b36d94cb036e}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8df257c6-2e10-4246-aaaf-9439653f36d0}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ1-3 Electric Equipment, !- Name
  {ea6ca727-b9c7-44e4-b820-b36d94cb036e}, !- Electric Equipment Definition Name
  {b4dec6cd-a2f9-4abf-a8e2-b32ad964e8b8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {59ba99c0-2d83-45b6-8b6f-d51c06948be3}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {31f49ae6-919a-42aa-ad61-7c2fa86e6127}, !- Handle
  189.1-2009 - Outpatient - Janitor - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {b9a0f36d-c4f5-429c-9404-6506ed4c97e1}, !- Default Schedule Set Name
  {e91315ea-5c82-4b07-8321-2e9dbf16a6b2}, !- Group Rendering Name
  {9af1b6c7-ccb1-4117-9a9e-2213ebb1a729}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {e91315ea-5c82-4b07-8321-2e9dbf16a6b2}, !- Handle
  Rendering Color 11,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b9a0f36d-c4f5-429c-9404-6506ed4c97e1}, !- Handle
  189.1-2009 - Outpatient - Janitor - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f33d3ea2-dc26-4565-a81e-850b6ac7de36}, !- Handle
  189.1-2009 - Outpatient - Janitor - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9d45227d-573f-4148-844e-5bc66684504e}, !- Handle
  189.1-2009 - Outpatient - Janitor - CZ1-3 Lights, !- Name
  {f33d3ea2-dc26-4565-a81e-850b6ac7de36}, !- Lights Definition Name
  {31f49ae6-919a-42aa-ad61-7c2fa86e6127}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9af1b6c7-ccb1-4117-9a9e-2213ebb1a729}, !- Handle
  189.1-2009 - Outpatient - Janitor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {40a22d02-876c-47cf-8a82-fe2db1e74c5f}, !- Handle
  189.1-2009 - Outpatient - Janitor - CZ1-3 Infiltration, !- Name
  {31f49ae6-919a-42aa-ad61-7c2fa86e6127}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {0bce28b1-4a4e-4feb-b0c0-14028052bf07}, !- Handle
  189.1-2009 - Outpatient - Janitor - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {25180a5c-2610-4c81-8587-d5f002252dc5}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {1a039fc2-22aa-499f-9fc8-b571cefcd1d0}, !- Default Schedule Set Name
  {fe12cc8e-7ebb-41b7-90e6-c761d8c3775e}, !- Group Rendering Name
  {80939b15-71e4-48eb-9197-0bb2bf9b80dc}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {fe12cc8e-7ebb-41b7-90e6-c761d8c3775e}, !- Handle
  Rendering Color 12,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1a039fc2-22aa-499f-9fc8-b571cefcd1d0}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {39cb4616-93cc-4afc-8c51-67dfd9b83753}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b6a42569-6af7-43ef-9373-31161f8655f0}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ1-3 Lights, !- Name
  {39cb4616-93cc-4afc-8c51-67dfd9b83753}, !- Lights Definition Name
  {25180a5c-2610-4c81-8587-d5f002252dc5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {80939b15-71e4-48eb-9197-0bb2bf9b80dc}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fdc2f17c-343c-4459-b7ce-95342f77958c}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.2999901833137,                        !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4577d03a-6725-45b9-b0a5-691f283f3d1c}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ1-3 People, !- Name
  {fdc2f17c-343c-4459-b7ce-95342f77958c}, !- People Definition Name
  {25180a5c-2610-4c81-8587-d5f002252dc5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1352dcfd-c564-478c-a2ce-d443e07c7ad9}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ1-3 Infiltration, !- Name
  {25180a5c-2610-4c81-8587-d5f002252dc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8a864bd6-33a2-46cf-aa2b-2cf67ea338e4}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {75d5edc9-3740-4f47-b536-7d4fd0434617}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ1-3 Electric Equipment, !- Name
  {8a864bd6-33a2-46cf-aa2b-2cf67ea338e4}, !- Electric Equipment Definition Name
  {25180a5c-2610-4c81-8587-d5f002252dc5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5297750-a1d4-4358-aa01-d8e470c77cd4}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {751bf46f-e6e5-4200-b2ae-5ae0a74ed923}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {bacb5a89-1390-4c61-9506-3ec519e9ba4f}, !- Default Schedule Set Name
  {ef6c2143-0d8d-4d31-8b08-28719dc06528}, !- Group Rendering Name
  {49dcb679-cbb6-47e5-a81e-2dfffb1eba76}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {ef6c2143-0d8d-4d31-8b08-28719dc06528}, !- Handle
  Rendering Color 13,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bacb5a89-1390-4c61-9506-3ec519e9ba4f}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5012878b-4235-4728-8284-3f7918610f02}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {eb1f6b95-2383-4641-a377-ec320e514de2}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ1-3 Lights, !- Name
  {5012878b-4235-4728-8284-3f7918610f02}, !- Lights Definition Name
  {751bf46f-e6e5-4200-b2ae-5ae0a74ed923}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {49dcb679-cbb6-47e5-a81e-2dfffb1eba76}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4f491c4c-1f27-4094-809d-b972468e2231}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {80294306-5faa-44d9-a7e4-f9a3a1d7e5d7}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ1-3 People, !- Name
  {4f491c4c-1f27-4094-809d-b972468e2231}, !- People Definition Name
  {751bf46f-e6e5-4200-b2ae-5ae0a74ed923}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d258a186-dbb1-45d4-acc3-4c4f92e5056f}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ1-3 Infiltration, !- Name
  {751bf46f-e6e5-4200-b2ae-5ae0a74ed923}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5eb28f6e-e186-4b78-985e-fe43b8c6ee39}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9b8ef0c3-fe40-453d-9137-ccf570764711}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ1-3 Electric Equipment, !- Name
  {5eb28f6e-e186-4b78-985e-fe43b8c6ee39}, !- Electric Equipment Definition Name
  {751bf46f-e6e5-4200-b2ae-5ae0a74ed923}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {47e89597-1757-49da-a2b7-78b3abfac68f}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {135729f3-5ca1-47b6-a668-5b20657f4666}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {91f0c3e3-7db9-4a80-8a07-248dff95082c}, !- Default Schedule Set Name
  {5d20b4d8-d4fe-476b-813e-cb03a908e40f}, !- Group Rendering Name
  {ea91a810-fd4b-45b3-b475-0ef1cd22acc3}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {5d20b4d8-d4fe-476b-813e-cb03a908e40f}, !- Handle
  Rendering Color 14,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {91f0c3e3-7db9-4a80-8a07-248dff95082c}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0f69361f-3328-4756-8b00-ef8553e51b2e}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a1eff4ef-3ec9-447d-83ab-aecaf998c4e1}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ1-3 Lights, !- Name
  {0f69361f-3328-4756-8b00-ef8553e51b2e}, !- Lights Definition Name
  {135729f3-5ca1-47b6-a668-5b20657f4666}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ea91a810-fd4b-45b3-b475-0ef1cd22acc3}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0201e8a9-bc12-4b87-8ecd-dae36a7e5ef0}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2e17ebcd-4dc0-4e2c-9f22-49f4783bbc94}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ1-3 People, !- Name
  {0201e8a9-bc12-4b87-8ecd-dae36a7e5ef0}, !- People Definition Name
  {135729f3-5ca1-47b6-a668-5b20657f4666}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {838baf9a-f7e7-454e-807a-b571c22e3110}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ1-3 Infiltration, !- Name
  {135729f3-5ca1-47b6-a668-5b20657f4666}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ac3ff14f-e531-44fc-8849-b85606bcd705}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ca36b57b-36d7-4e66-8141-5020034a05b9}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ1-3 Electric Equipment, !- Name
  {ac3ff14f-e531-44fc-8849-b85606bcd705}, !- Electric Equipment Definition Name
  {135729f3-5ca1-47b6-a668-5b20657f4666}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {176e869f-9049-48cf-9d80-91975d08a642}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {73b9ea97-a136-42b3-bbda-eef33276706a}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {317893bd-527d-4645-ac6e-9f71f533f983}, !- Default Schedule Set Name
  {e243ac2d-e375-4e84-8449-e7a1b5fd57ac}, !- Group Rendering Name
  {1784e08a-aa39-42e7-ad88-90a7814266ad}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {e243ac2d-e375-4e84-8449-e7a1b5fd57ac}, !- Handle
  Rendering Color 15,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {317893bd-527d-4645-ac6e-9f71f533f983}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d7d5a2f3-cffa-4057-8f53-e7275254409c}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8750077500155,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8fff3b74-b5c4-4bf4-990f-a310a6e673da}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ1-3 Lights, !- Name
  {d7d5a2f3-cffa-4057-8f53-e7275254409c}, !- Lights Definition Name
  {73b9ea97-a136-42b3-bbda-eef33276706a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1784e08a-aa39-42e7-ad88-90a7814266ad}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ef70789d-a358-404b-aef8-a16578297a87}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5619a22e-14df-47a9-9a83-fdc3106d4186}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ1-3 People, !- Name
  {ef70789d-a358-404b-aef8-a16578297a87}, !- People Definition Name
  {73b9ea97-a136-42b3-bbda-eef33276706a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {fc4e81a5-638a-484b-b834-e72a363c1204}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ1-3 Infiltration, !- Name
  {73b9ea97-a136-42b3-bbda-eef33276706a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a78fbf3c-a9d3-4af7-b11b-d23bd1cd94ec}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  415.809859397497,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8ae304ed-7443-40b5-a997-ad7ff1d68727}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ1-3 Electric Equipment, !- Name
  {a78fbf3c-a9d3-4af7-b11b-d23bd1cd94ec}, !- Electric Equipment Definition Name
  {73b9ea97-a136-42b3-bbda-eef33276706a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {48a08ca3-f0b1-4b08-9efa-6a189fe1bf1c}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {66e4f6a3-a64b-478e-af91-c8887c5cdbe3}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {77903965-40fc-4bfb-8961-46aa9cbe51d4}, !- Default Schedule Set Name
  {9c13505d-fe8b-4b47-b359-88dbea060f54}, !- Group Rendering Name
  {08d781b7-c74b-4f8b-8d30-98130f21acfc}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {9c13505d-fe8b-4b47-b359-88dbea060f54}, !- Handle
  Rendering Color 16,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {77903965-40fc-4bfb-8961-46aa9cbe51d4}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b858609d-c8c2-45d9-ac9a-1a2a5c8826bf}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8750077500155,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7d758553-b748-4a89-a27a-89c5e276e9fd}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ1-3 Lights, !- Name
  {b858609d-c8c2-45d9-ac9a-1a2a5c8826bf}, !- Lights Definition Name
  {66e4f6a3-a64b-478e-af91-c8887c5cdbe3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {08d781b7-c74b-4f8b-8d30-98130f21acfc}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {36b2b0da-0c1c-4367-ba0e-1dbe31da6f16}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d2948efd-b587-457b-95d5-847bf16497ab}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ1-3 People, !- Name
  {36b2b0da-0c1c-4367-ba0e-1dbe31da6f16}, !- People Definition Name
  {66e4f6a3-a64b-478e-af91-c8887c5cdbe3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3621dc42-63a2-41b6-8ca9-984d488d2716}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ1-3 Infiltration, !- Name
  {66e4f6a3-a64b-478e-af91-c8887c5cdbe3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ce638f32-f8c6-4f20-8068-c82f28e1e388}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {aaadb3a3-3837-4a98-88e7-aed01a447c17}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ1-3 Electric Equipment, !- Name
  {ce638f32-f8c6-4f20-8068-c82f28e1e388}, !- Electric Equipment Definition Name
  {66e4f6a3-a64b-478e-af91-c8887c5cdbe3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7888081f-ae9b-4d9d-bc43-c42a806cf79c}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {afc8fed5-dba8-4556-a46e-d402af1f23eb}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {f695e025-20f2-41fa-a8df-9c10ba669f04}, !- Default Schedule Set Name
  {cb8bacb9-5f17-49d3-bfd4-7c015f14ae75}, !- Group Rendering Name
  {34075d06-a0e2-4449-ac22-6863e3658ae5}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {cb8bacb9-5f17-49d3-bfd4-7c015f14ae75}, !- Handle
  Rendering Color 17,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f695e025-20f2-41fa-a8df-9c10ba669f04}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9050401a-4ffb-49df-9016-c5dbab877a46}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ae4811de-37c6-4454-b23e-7cabd010837a}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ1-3 Lights, !- Name
  {9050401a-4ffb-49df-9016-c5dbab877a46}, !- Lights Definition Name
  {afc8fed5-dba8-4556-a46e-d402af1f23eb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {34075d06-a0e2-4449-ac22-6863e3658ae5}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {979bb05f-f5c6-4cec-9951-327b65d96179}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ1-3 Infiltration, !- Name
  {afc8fed5-dba8-4556-a46e-d402af1f23eb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {63f38e4b-8a24-4d36-ab55-f640a362dbaa}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {19b7f506-be2b-4a17-a2cb-9d529306c02a}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ1-3 Electric Equipment, !- Name
  {63f38e4b-8a24-4d36-ab55-f640a362dbaa}, !- Electric Equipment Definition Name
  {afc8fed5-dba8-4556-a46e-d402af1f23eb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5796c0a3-f1c6-4ea4-a838-78e179f7322f}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f16facb1-9267-4b52-88e3-07196729a09f}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {1236d248-b9a2-4597-a2cc-29134df1108b}, !- Default Schedule Set Name
  {a563cb85-a551-4517-a760-7ed10e03f0f7}, !- Group Rendering Name
  {69e618c8-ab0b-48b0-ac95-2e35934fc898}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {a563cb85-a551-4517-a760-7ed10e03f0f7}, !- Handle
  Rendering Color 18,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1236d248-b9a2-4597-a2cc-29134df1108b}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d8a767fc-8eb1-4aff-8671-7d814018240f}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {06cbece5-f48e-4ee2-98f5-ac7e2d977e9a}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ1-3 Lights, !- Name
  {d8a767fc-8eb1-4aff-8671-7d814018240f}, !- Lights Definition Name
  {f16facb1-9267-4b52-88e3-07196729a09f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {69e618c8-ab0b-48b0-ac95-2e35934fc898}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cb1fccf1-d898-4940-aca0-7d2b52e4313d}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {be78299a-4e09-40d1-b709-bbbe9d947ca8}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ1-3 People, !- Name
  {cb1fccf1-d898-4940-aca0-7d2b52e4313d}, !- People Definition Name
  {f16facb1-9267-4b52-88e3-07196729a09f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b92f3c54-f65a-4e7d-9f88-bf1f341a9cfb}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ1-3 Infiltration, !- Name
  {f16facb1-9267-4b52-88e3-07196729a09f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3a819614-55f3-4619-a257-ba0abf902e56}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7028f77c-bbce-47a5-b5fe-c9132cc2d849}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ1-3 Electric Equipment, !- Name
  {3a819614-55f3-4619-a257-ba0abf902e56}, !- Electric Equipment Definition Name
  {f16facb1-9267-4b52-88e3-07196729a09f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ddc5672-ab1b-49be-a65a-e09927d17307}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d7402f9d-9ed2-4efd-8dd2-e99447a8efaf}, !- Handle
  189.1-2009 - Outpatient - OR - CZ1-3,   !- Name
  ,                                       !- Default Construction Set Name
  {be05b1df-19f0-4603-989e-2a0179e6cb94}, !- Default Schedule Set Name
  {20ca19a1-275b-49b8-928c-fe1b68079f84}, !- Group Rendering Name
  {a0807b3c-9616-4e44-a624-2d952fd22805}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {20ca19a1-275b-49b8-928c-fe1b68079f84}, !- Handle
  Rendering Color 19,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {be05b1df-19f0-4603-989e-2a0179e6cb94}, !- Handle
  189.1-2009 - Outpatient - OR - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d7e9c2a2-d3df-495d-ab03-25ee1fc91925}, !- Handle
  189.1-2009 - Outpatient - OR - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.3125426250853,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {efa54508-850c-4e62-a5a7-b8605935acb9}, !- Handle
  189.1-2009 - Outpatient - OR - CZ1-3 Lights, !- Name
  {d7e9c2a2-d3df-495d-ab03-25ee1fc91925}, !- Lights Definition Name
  {d7402f9d-9ed2-4efd-8dd2-e99447a8efaf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a0807b3c-9616-4e44-a624-2d952fd22805}, !- Handle
  189.1-2009 - Outpatient - OR - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a51fac7b-65ee-4e56-9160-b80f08b7be68}, !- Handle
  189.1-2009 - Outpatient - OR - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bb088071-3f99-4657-b3d9-edffcd8f61a1}, !- Handle
  189.1-2009 - Outpatient - OR - CZ1-3 People, !- Name
  {a51fac7b-65ee-4e56-9160-b80f08b7be68}, !- People Definition Name
  {d7402f9d-9ed2-4efd-8dd2-e99447a8efaf}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {34d5981e-4131-406e-8628-6c5232997263}, !- Handle
  189.1-2009 - Outpatient - OR - CZ1-3 Infiltration, !- Name
  {d7402f9d-9ed2-4efd-8dd2-e99447a8efaf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {039b4768-c6e3-4ec2-afae-26771d9d4026}, !- Handle
  189.1-2009 - Outpatient - OR - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.4306184167924,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bc4ef0ac-6179-422d-ba51-e86e0e57fba8}, !- Handle
  189.1-2009 - Outpatient - OR - CZ1-3 Electric Equipment, !- Name
  {039b4768-c6e3-4ec2-afae-26771d9d4026}, !- Electric Equipment Definition Name
  {d7402f9d-9ed2-4efd-8dd2-e99447a8efaf}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {1c126d9b-a048-4af0-8d7c-e149818af464}, !- Handle
  189.1-2009 - Outpatient - OR - CZ1-3 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  54.889878964097,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {a1926043-8775-4c30-970e-6a18532c59a5}, !- Handle
  189.1-2009 - Outpatient - OR - CZ1-3 Gas Equipment, !- Name
  {1c126d9b-a048-4af0-8d7c-e149818af464}, !- Gas Equipment Definition Name
  {d7402f9d-9ed2-4efd-8dd2-e99447a8efaf}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b2cc90c-e240-467e-a825-af86485bf8cc}, !- Handle
  189.1-2009 - Outpatient - OR - CZ1-3 Thermostat, !- Name
  {60c7faec-bc2f-48ef-9abc-64dbf64ee389}, !- Heating Setpoint Temperature Schedule Name
  {93de3cb1-ba9c-430f-95de-392815d34571}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {60c7faec-bc2f-48ef-9abc-64dbf64ee389}, ! Handle
  Outpatient OR HtgSetp,                  ! Name
  {351783e5-d4bb-4d2c-b8b2-024c4c0fee39}, ! Schedule Type Limits Name
  {1954750d-1bba-4a29-a7a2-b6291495d16d}, ! Default Day Schedule Name
  {8fde6a97-98c8-444e-a942-a8a0263039f8}, ! Summer Design Day Schedule Name
  {3c4b8f9a-bfce-4a4c-9b41-aeac5959d949}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {351783e5-d4bb-4d2c-b8b2-024c4c0fee39}, !- Handle
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {1954750d-1bba-4a29-a7a2-b6291495d16d}, ! Handle
  Outpatient OR HtgSetp Default Schedule, ! Name
  {351783e5-d4bb-4d2c-b8b2-024c4c0fee39}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8fde6a97-98c8-444e-a942-a8a0263039f8}, ! Handle
  Outpatient OR HtgSetp Summer Design Day, ! Name
  {351783e5-d4bb-4d2c-b8b2-024c4c0fee39}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  18.300000000000001;                     ! Value Until Time 1

OS:Schedule:Day,
  {3c4b8f9a-bfce-4a4c-9b41-aeac5959d949}, ! Handle
  Outpatient OR HtgSetp Winter Design Day, ! Name
  {351783e5-d4bb-4d2c-b8b2-024c4c0fee39}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  18.300000000000001;                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {93de3cb1-ba9c-430f-95de-392815d34571}, ! Handle
  Outpatient OR ClgSetp,                  ! Name
  {86254848-033a-4b1b-a92f-b53bf865f5ea}, ! Schedule Type Limits Name
  {00fcea6e-6e6e-4200-8356-fe896aa9b2f3}, ! Default Day Schedule Name
  {b5897204-cd1f-4723-ad78-058c6d9e1c7f}, ! Summer Design Day Schedule Name
  {196555ad-bdf1-41da-af3d-d73ec452d9a0}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {86254848-033a-4b1b-a92f-b53bf865f5ea}, !- Handle
  Temperature 41,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {00fcea6e-6e6e-4200-8356-fe896aa9b2f3}, ! Handle
  Outpatient OR ClgSetp Default Schedule, ! Name
  {86254848-033a-4b1b-a92f-b53bf865f5ea}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b5897204-cd1f-4723-ad78-058c6d9e1c7f}, ! Handle
  Outpatient OR ClgSetp Summer Design Day, ! Name
  {86254848-033a-4b1b-a92f-b53bf865f5ea}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  22.199999999999999,                     ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  18.300000000000001,                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  22.199999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {196555ad-bdf1-41da-af3d-d73ec452d9a0}, ! Handle
  Outpatient OR ClgSetp Winter Design Day, ! Name
  {86254848-033a-4b1b-a92f-b53bf865f5ea}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  22.199999999999999,                     ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  18.300000000000001,                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  22.199999999999999;                     ! Value Until Time 3

OS:SpaceType,
  {5583aaff-6f02-443b-91d1-35fdf30290a8}, !- Handle
  189.1-2009 - Outpatient - Office - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {5e5336be-4056-441d-a1ed-b19868e145a3}, !- Default Schedule Set Name
  {226b6600-239c-4cc3-976f-7580be2771ae}, !- Group Rendering Name
  {b8027d19-ab33-4cce-94bd-0f3022ad3c6d}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {226b6600-239c-4cc3-976f-7580be2771ae}, !- Handle
  Rendering Color 20,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5e5336be-4056-441d-a1ed-b19868e145a3}, !- Handle
  189.1-2009 - Outpatient - Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {eab1cf22-0acc-45b9-a5bb-599d49afb3eb}, !- Handle
  189.1-2009 - Outpatient - Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8e8937cb-05be-43e7-948e-f73ed303ece1}, !- Handle
  189.1-2009 - Outpatient - Office - CZ1-3 Lights, !- Name
  {eab1cf22-0acc-45b9-a5bb-599d49afb3eb}, !- Lights Definition Name
  {5583aaff-6f02-443b-91d1-35fdf30290a8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b8027d19-ab33-4cce-94bd-0f3022ad3c6d}, !- Handle
  189.1-2009 - Outpatient - Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {72ae7f26-6ab7-41aa-9300-d0cd65a0337a}, !- Handle
  189.1-2009 - Outpatient - Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a507bd08-f512-4aad-a080-a3e3300d94fb}, !- Handle
  189.1-2009 - Outpatient - Office - CZ1-3 People, !- Name
  {72ae7f26-6ab7-41aa-9300-d0cd65a0337a}, !- People Definition Name
  {5583aaff-6f02-443b-91d1-35fdf30290a8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {efba83c0-6978-454d-96e6-45b792ed8c62}, !- Handle
  189.1-2009 - Outpatient - Office - CZ1-3 Infiltration, !- Name
  {5583aaff-6f02-443b-91d1-35fdf30290a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {13a12a44-956c-4fc8-a6ed-0be22b3dbe24}, !- Handle
  189.1-2009 - Outpatient - Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d99ccc0a-2183-460b-b71e-28eeebba8c80}, !- Handle
  189.1-2009 - Outpatient - Office - CZ1-3 Electric Equipment, !- Name
  {13a12a44-956c-4fc8-a6ed-0be22b3dbe24}, !- Electric Equipment Definition Name
  {5583aaff-6f02-443b-91d1-35fdf30290a8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4b9b2c9-0410-49b3-a165-99699b19b35e}, !- Handle
  189.1-2009 - Outpatient - Office - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e93f1422-3fcb-4d3c-9d1f-e6e685ce7cca}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {aec37ed7-6778-4aaf-9487-8c553d1e9952}, !- Default Schedule Set Name
  {518d4f6c-6144-4373-a1cd-55f36926f733}, !- Group Rendering Name
  {30493ab7-be16-4497-b7ca-18ed63469602}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {518d4f6c-6144-4373-a1cd-55f36926f733}, !- Handle
  Rendering Color 21,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {aec37ed7-6778-4aaf-9487-8c553d1e9952}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {31a3f98d-f36e-40bf-80c8-cf96ae7a649f}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dfe03b6e-4a86-4e07-be25-8280fa0d2b8a}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ1-3 Lights, !- Name
  {31a3f98d-f36e-40bf-80c8-cf96ae7a649f}, !- Lights Definition Name
  {e93f1422-3fcb-4d3c-9d1f-e6e685ce7cca}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {30493ab7-be16-4497-b7ca-18ed63469602}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c51db96d-fbcc-4bf8-b30f-f31849d26970}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {37cef27f-9f2e-458d-8035-43cd5a1f629c}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ1-3 People, !- Name
  {c51db96d-fbcc-4bf8-b30f-f31849d26970}, !- People Definition Name
  {e93f1422-3fcb-4d3c-9d1f-e6e685ce7cca}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {22e00be3-202c-4e8d-8a24-f5391b3bf71b}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ1-3 Infiltration, !- Name
  {e93f1422-3fcb-4d3c-9d1f-e6e685ce7cca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0d35b865-47da-47a6-900f-1ec822aa309f}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {20a512b6-d04d-4dc0-9b07-fd0c5ad04df6}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ1-3 Electric Equipment, !- Name
  {0d35b865-47da-47a6-900f-1ec822aa309f}, !- Electric Equipment Definition Name
  {e93f1422-3fcb-4d3c-9d1f-e6e685ce7cca}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b4f21ad-243a-4ad7-b688-85d518a5982b}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {990acab7-952d-4c24-9d19-8aba164d54b1}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {c4837d69-eb0e-4f6d-b163-478ed87c99aa}, !- Default Schedule Set Name
  {4fa287ab-6261-4c0e-97a0-8e10e2eae404}, !- Group Rendering Name
  {77442530-cc52-447f-aabf-8bea095e40b0}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {4fa287ab-6261-4c0e-97a0-8e10e2eae404}, !- Handle
  Rendering Color 22,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c4837d69-eb0e-4f6d-b163-478ed87c99aa}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {98fac66e-1c9f-475e-ac65-4b28263e4d54}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4aa1b88e-a933-49af-aae1-aaf9bd6a253c}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ1-3 Lights, !- Name
  {98fac66e-1c9f-475e-ac65-4b28263e4d54}, !- Lights Definition Name
  {990acab7-952d-4c24-9d19-8aba164d54b1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {77442530-cc52-447f-aabf-8bea095e40b0}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {abc79a85-fa2d-424c-98b5-ddc13b402885}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c030660d-4571-4f10-89cd-e4b18f796800}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ1-3 People, !- Name
  {abc79a85-fa2d-424c-98b5-ddc13b402885}, !- People Definition Name
  {990acab7-952d-4c24-9d19-8aba164d54b1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2bfd9006-4136-482b-8057-836cadb7e1f5}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ1-3 Infiltration, !- Name
  {990acab7-952d-4c24-9d19-8aba164d54b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a67338c1-ae8b-4993-8949-15630fc1b8f7}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e81a2dc7-7581-4f44-a011-6cb128e04cb7}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ1-3 Electric Equipment, !- Name
  {a67338c1-ae8b-4993-8949-15630fc1b8f7}, !- Electric Equipment Definition Name
  {990acab7-952d-4c24-9d19-8aba164d54b1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4fa1e93-e27e-4426-a14f-ad3c8fc9d622}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0111b923-ea66-4318-ba06-ac30c06bfca5}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {cab59840-2bf9-48c4-a3b8-5fa02c8e7e1f}, !- Default Schedule Set Name
  {7f6de21b-e2f8-49c5-9cc3-ac3521d6d2ea}, !- Group Rendering Name
  {b159ebeb-2b29-40fa-994a-579c3f75be8f}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {7f6de21b-e2f8-49c5-9cc3-ac3521d6d2ea}, !- Handle
  Rendering Color 23,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cab59840-2bf9-48c4-a3b8-5fa02c8e7e1f}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c5dc3690-4acd-42d2-bb46-73a3d647dcad}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6c50973b-bb36-4ea4-a864-e61db12c193d}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ1-3 Lights, !- Name
  {c5dc3690-4acd-42d2-bb46-73a3d647dcad}, !- Lights Definition Name
  {0111b923-ea66-4318-ba06-ac30c06bfca5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b159ebeb-2b29-40fa-994a-579c3f75be8f}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4487249a-2689-42af-9884-b60d6232d6e3}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {791804ba-46c9-4ec3-b086-53dd4e968ec7}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ1-3 People, !- Name
  {4487249a-2689-42af-9884-b60d6232d6e3}, !- People Definition Name
  {0111b923-ea66-4318-ba06-ac30c06bfca5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5b59fee7-2651-4ed9-bf53-15b5c245b538}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ1-3 Infiltration, !- Name
  {0111b923-ea66-4318-ba06-ac30c06bfca5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {35ebf0a5-dc79-40c2-8cef-de1dbeb83a19}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3a6e1498-e848-402b-bae4-205a983cdfb9}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ1-3 Electric Equipment, !- Name
  {35ebf0a5-dc79-40c2-8cef-de1dbeb83a19}, !- Electric Equipment Definition Name
  {0111b923-ea66-4318-ba06-ac30c06bfca5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7fb36471-830f-4cb6-a5c9-b701a958c0c5}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {408c771a-fea8-46d3-a5cf-faf440f71165}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {0ec57d74-f5e0-4cd3-ad46-5f0fca0de18c}, !- Default Schedule Set Name
  {4fa29eda-becb-4926-901e-326fdf608391}, !- Group Rendering Name
  {d0ffffb6-7afe-498f-870c-faa00af58332}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {4fa29eda-becb-4926-901e-326fdf608391}, !- Handle
  Rendering Color 24,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0ec57d74-f5e0-4cd3-ad46-5f0fca0de18c}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bff7aca0-a8f5-4ca2-8fb0-27aded29365a}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.1563023126046,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d5ab84ca-db88-4f7b-90a7-7e7faedede11}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ1-3 Lights, !- Name
  {bff7aca0-a8f5-4ca2-8fb0-27aded29365a}, !- Lights Definition Name
  {408c771a-fea8-46d3-a5cf-faf440f71165}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d0ffffb6-7afe-498f-870c-faa00af58332}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ec9dd3d3-16dc-404e-9f1e-31daff7c519a}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {83f0e7b5-3542-4008-8e3d-e1bd6cba322a}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ1-3 People, !- Name
  {ec9dd3d3-16dc-404e-9f1e-31daff7c519a}, !- People Definition Name
  {408c771a-fea8-46d3-a5cf-faf440f71165}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ce41ddd1-f2de-4d38-80ef-b85f3245c09e}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ1-3 Infiltration, !- Name
  {408c771a-fea8-46d3-a5cf-faf440f71165}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {cec599ec-0178-425b-80e7-2f7e9ffbd7dd}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {26e6f265-232e-4097-9835-6dbda764f3fb}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ1-3 Electric Equipment, !- Name
  {cec599ec-0178-425b-80e7-2f7e9ffbd7dd}, !- Electric Equipment Definition Name
  {408c771a-fea8-46d3-a5cf-faf440f71165}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f471b551-9fc9-48ca-81e0-6f0deee6f36d}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {13f35fd5-9c44-482f-92a5-6e3d02e86785}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {30a795fc-c996-4680-be09-dbc2c03b29b7}, !- Default Schedule Set Name
  {b187a9b1-5e6f-4085-b3de-850fce328d18}, !- Group Rendering Name
  {ce165944-17a1-4a9b-a4cc-b3d8c81bd25f}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {b187a9b1-5e6f-4085-b3de-850fce328d18}, !- Handle
  Rendering Color 25,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {30a795fc-c996-4680-be09-dbc2c03b29b7}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {880dcc99-8aeb-45c3-afa2-938a7e7772ce}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {12fda2ae-f407-4a2f-9463-1a1f438a2de3}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ1-3 Lights, !- Name
  {880dcc99-8aeb-45c3-afa2-938a7e7772ce}, !- Lights Definition Name
  {13f35fd5-9c44-482f-92a5-6e3d02e86785}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ce165944-17a1-4a9b-a4cc-b3d8c81bd25f}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {915638b1-d99e-4213-8a19-e01219c7117e}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {07f40ead-aa26-453d-9f13-abb6883b69b8}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ1-3 People, !- Name
  {915638b1-d99e-4213-8a19-e01219c7117e}, !- People Definition Name
  {13f35fd5-9c44-482f-92a5-6e3d02e86785}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d27e97e3-aa04-4941-a564-649300d79a7b}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ1-3 Infiltration, !- Name
  {13f35fd5-9c44-482f-92a5-6e3d02e86785}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b5548c41-08a8-4bd9-8173-75d698425f76}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f3fc45c5-035e-46c3-9fce-cd2419b92afa}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ1-3 Electric Equipment, !- Name
  {b5548c41-08a8-4bd9-8173-75d698425f76}, !- Electric Equipment Definition Name
  {13f35fd5-9c44-482f-92a5-6e3d02e86785}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {97708c78-2cea-427a-a368-006a90600542}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8aa7506a-b7e5-4094-adc3-0d09f4f0982c}, !- Handle
  189.1-2009 - Outpatient - Stair - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {b1aeb6c1-bbe6-4505-9807-09d66a537956}, !- Default Schedule Set Name
  {74d5bb99-5492-4f55-a30a-1719774f4726}, !- Group Rendering Name
  {626f8dbe-1ada-43b4-9916-c5188b904a2a}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {74d5bb99-5492-4f55-a30a-1719774f4726}, !- Handle
  Rendering Color 26,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b1aeb6c1-bbe6-4505-9807-09d66a537956}, !- Handle
  189.1-2009 - Outpatient - Stair - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2a974465-5c47-4e5b-8668-b064d8ac24d1}, !- Handle
  189.1-2009 - Outpatient - Stair - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5f2ecc20-48e1-4c3b-90c6-26dc0f6dce95}, !- Handle
  189.1-2009 - Outpatient - Stair - CZ1-3 Lights, !- Name
  {2a974465-5c47-4e5b-8668-b064d8ac24d1}, !- Lights Definition Name
  {8aa7506a-b7e5-4094-adc3-0d09f4f0982c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {626f8dbe-1ada-43b4-9916-c5188b904a2a}, !- Handle
  189.1-2009 - Outpatient - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5fb63ac3-4f8d-4dc1-bc1d-e06bf483c040}, !- Handle
  189.1-2009 - Outpatient - Stair - CZ1-3 Infiltration, !- Name
  {8aa7506a-b7e5-4094-adc3-0d09f4f0982c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {44f63a22-8ad4-4855-99c0-471d89b9384a}, !- Handle
  189.1-2009 - Outpatient - Stair - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0cbb00e6-a0e3-4988-83b8-42e9dcbb69b5}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {74a370c6-1ffe-492a-a96c-ed1cf910c463}, !- Default Schedule Set Name
  {58d892dd-e2a6-4053-b407-af4bcfab2964}, !- Group Rendering Name
  {56cc5d28-9f7a-4add-9edf-eb8167990d3c}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {58d892dd-e2a6-4053-b407-af4bcfab2964}, !- Handle
  Rendering Color 27,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {74a370c6-1ffe-492a-a96c-ed1cf910c463}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {123adba9-13ba-44d8-9549-472580606d69}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d685270d-d99b-4d20-8e3c-ca7da0be21c7}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ1-3 Lights, !- Name
  {123adba9-13ba-44d8-9549-472580606d69}, !- Lights Definition Name
  {0cbb00e6-a0e3-4988-83b8-42e9dcbb69b5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {56cc5d28-9f7a-4add-9edf-eb8167990d3c}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f322aaad-f9d0-4413-8dd7-12cf996188e1}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ1-3 Infiltration, !- Name
  {0cbb00e6-a0e3-4988-83b8-42e9dcbb69b5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bf79156f-acb5-456c-a1f8-6e2426a78b2b}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a3a9df2b-1097-4514-8144-25eff1761c12}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ1-3 Electric Equipment, !- Name
  {bf79156f-acb5-456c-a1f8-6e2426a78b2b}, !- Electric Equipment Definition Name
  {0cbb00e6-a0e3-4988-83b8-42e9dcbb69b5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c18c6bb-2ead-4a76-92c5-15796409aa36}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7ae913f6-c371-4608-8d3b-de4fbb4feab3}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {f7dcebe3-38f2-4948-ae2e-19b225b88e0a}, !- Default Schedule Set Name
  {bfe8e34e-5285-4ad6-95b5-fc4ad3e84155}, !- Group Rendering Name
  {38dd45bd-399b-443f-89ef-172d6b070be0}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {bfe8e34e-5285-4ad6-95b5-fc4ad3e84155}, !- Handle
  Rendering Color 28,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f7dcebe3-38f2-4948-ae2e-19b225b88e0a}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {11646dd3-18ef-4ffb-a14b-fde3cc3c07c6}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8750077500155,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ce34b3e9-1237-44eb-a40f-5b7b2eb37a4a}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ1-3 Lights, !- Name
  {11646dd3-18ef-4ffb-a14b-fde3cc3c07c6}, !- Lights Definition Name
  {7ae913f6-c371-4608-8d3b-de4fbb4feab3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {38dd45bd-399b-443f-89ef-172d6b070be0}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d741a113-0721-4dfd-affd-e9089e7195ff}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fee9c99a-e333-488f-bcf3-490b585ef58a}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ1-3 People, !- Name
  {d741a113-0721-4dfd-affd-e9089e7195ff}, !- People Definition Name
  {7ae913f6-c371-4608-8d3b-de4fbb4feab3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {62ca992d-e546-4a4d-9ba7-f6520e3178fe}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ1-3 Infiltration, !- Name
  {7ae913f6-c371-4608-8d3b-de4fbb4feab3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {23a55b76-15c6-4632-8dcf-39d1a87db52e}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c7a59c70-a9c5-4b6c-b772-4d0e2a76e42f}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ1-3 Electric Equipment, !- Name
  {23a55b76-15c6-4632-8dcf-39d1a87db52e}, !- Electric Equipment Definition Name
  {7ae913f6-c371-4608-8d3b-de4fbb4feab3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f91d6c8-9df4-422a-bace-5b06c4aa2f45}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ1-3 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {dadc3894-745b-4c4e-9f26-ab1c638a6204}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {5239692e-22ff-41cb-8451-956c866bc796}, !- Default Schedule Set Name
  {35185857-4cd0-4722-9773-0807fff13a38}, !- Group Rendering Name
  {20bf208f-77d5-4d79-b16c-86b326f47fca}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {35185857-4cd0-4722-9773-0807fff13a38}, !- Handle
  Rendering Color 29,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5239692e-22ff-41cb-8451-956c866bc796}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {69bb318c-15e3-4b40-84b7-3dd6207bd91f}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.3125426250853,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ec54ab97-3fdf-40d0-8f97-d39f48bc31ba}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ4-8 Lights, !- Name
  {69bb318c-15e3-4b40-84b7-3dd6207bd91f}, !- Lights Definition Name
  {dadc3894-745b-4c4e-9f26-ab1c638a6204}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {20bf208f-77d5-4d79-b16c-86b326f47fca}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.006096,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4c1753d4-5157-452b-97e3-7522c1d7d79b}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ4-8 Infiltration, !- Name
  {dadc3894-745b-4c4e-9f26-ab1c638a6204}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4624ddd9-ebf1-4cd4-a965-f3da8963e8d8}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c205cc08-3036-4ae0-b22f-1d22e4298e59}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ4-8 Electric Equipment, !- Name
  {4624ddd9-ebf1-4cd4-a965-f3da8963e8d8}, !- Electric Equipment Definition Name
  {dadc3894-745b-4c4e-9f26-ab1c638a6204}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8924bf8a-ba7f-41ce-94eb-6cb33a05c373}, !- Handle
  189.1-2009 - Outpatient - Anesthesia - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {91ce65ab-3725-4655-9dbe-3ff7795e39e1}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {93059f33-de2d-4aad-9044-0f03b0b72f56}, !- Default Schedule Set Name
  {47294d8a-022c-4b93-8e87-5b856960cce7}, !- Group Rendering Name
  {72bd0af8-072d-419a-b9db-c73b8deb74fe}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {47294d8a-022c-4b93-8e87-5b856960cce7}, !- Handle
  Rendering Color 30,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {93059f33-de2d-4aad-9044-0f03b0b72f56}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3818156f-e541-4dcc-8298-96d133a25ace}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2828b217-eb4a-4345-ac57-0d8c7c1322ca}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ4-8 Lights, !- Name
  {3818156f-e541-4dcc-8298-96d133a25ace}, !- Lights Definition Name
  {91ce65ab-3725-4655-9dbe-3ff7795e39e1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {72bd0af8-072d-419a-b9db-c73b8deb74fe}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6a4bf182-af30-4c3a-8923-24cf385412a6}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ4-8 Infiltration, !- Name
  {91ce65ab-3725-4655-9dbe-3ff7795e39e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {af8f5130-9e74-49a1-89a4-7c79029c9a02}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6799e920-91c4-48a5-b6d8-7008ce4a32e7}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ4-8 Electric Equipment, !- Name
  {af8f5130-9e74-49a1-89a4-7c79029c9a02}, !- Electric Equipment Definition Name
  {91ce65ab-3725-4655-9dbe-3ff7795e39e1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f9dc6b1-0601-4fa8-9a5d-66d4493797a9}, !- Handle
  189.1-2009 - Outpatient - BioHazard - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {617613fa-48cc-46e4-8f60-559b636266bd}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {2bbd0a4f-305f-47da-85c5-0248c11f03ac}, !- Default Schedule Set Name
  {f1df187b-1177-4b54-9ed3-564bf372fd3c}, !- Group Rendering Name
  {47012d50-4737-4a19-ae80-448a2c2e59d1}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {f1df187b-1177-4b54-9ed3-564bf372fd3c}, !- Handle
  Rendering Color 31,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2bbd0a4f-305f-47da-85c5-0248c11f03ac}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {825b5d3d-7731-4eb0-a5c0-ec61907abeeb}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c5194bb8-510b-496c-b498-16e24b336810}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ4-8 Lights, !- Name
  {825b5d3d-7731-4eb0-a5c0-ec61907abeeb}, !- Lights Definition Name
  {617613fa-48cc-46e4-8f60-559b636266bd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {47012d50-4737-4a19-ae80-448a2c2e59d1}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f93a594d-c6b7-4db0-b58a-c0ba0981b03a}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ccddd99d-ab0a-4425-945b-66ac7996c6bc}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ4-8 People, !- Name
  {f93a594d-c6b7-4db0-b58a-c0ba0981b03a}, !- People Definition Name
  {617613fa-48cc-46e4-8f60-559b636266bd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f4b316ee-d1a6-40f1-b3e7-4c027408f046}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ4-8 Infiltration, !- Name
  {617613fa-48cc-46e4-8f60-559b636266bd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ed6aac8e-4ea3-476c-ad04-be3da7979b81}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d1845e5c-c737-44d1-947c-408b281cdddc}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ4-8 Electric Equipment, !- Name
  {ed6aac8e-4ea3-476c-ad04-be3da7979b81}, !- Electric Equipment Definition Name
  {617613fa-48cc-46e4-8f60-559b636266bd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {485dd87e-248e-4db0-a1c5-35a55e1501a5}, !- Handle
  189.1-2009 - Outpatient - Cafe - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fa490f6c-c13b-4847-a42d-ee0152261645}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {389fb4b6-0608-4d9e-a2f0-3a8905295923}, !- Default Schedule Set Name
  {2e99be02-93d5-43a2-99b8-0e3fbc542619}, !- Group Rendering Name
  {f01fe0ae-40b7-4580-8040-9b0293556115}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {2e99be02-93d5-43a2-99b8-0e3fbc542619}, !- Handle
  Rendering Color 32,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {389fb4b6-0608-4d9e-a2f0-3a8905295923}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2644629d-543f-45a1-a463-7a57f29daa66}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {af3ec7bf-745e-466f-b219-7c5d8b256b9e}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ4-8 Lights, !- Name
  {2644629d-543f-45a1-a463-7a57f29daa66}, !- Lights Definition Name
  {fa490f6c-c13b-4847-a42d-ee0152261645}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f01fe0ae-40b7-4580-8040-9b0293556115}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6b52d7a9-1453-4df6-9939-a15bf1999432}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {580aba14-c343-4baf-9a5e-2c26da84eddb}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ4-8 People, !- Name
  {6b52d7a9-1453-4df6-9939-a15bf1999432}, !- People Definition Name
  {fa490f6c-c13b-4847-a42d-ee0152261645}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6cabcbce-e73a-4b08-92cc-6a420e16a2d1}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ4-8 Infiltration, !- Name
  {fa490f6c-c13b-4847-a42d-ee0152261645}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {40ab4d3f-3c89-4ce2-b7b1-53c26bf5eec9}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {98079b2f-0b20-4294-992a-2ad115e0cec4}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ4-8 Electric Equipment, !- Name
  {40ab4d3f-3c89-4ce2-b7b1-53c26bf5eec9}, !- Electric Equipment Definition Name
  {fa490f6c-c13b-4847-a42d-ee0152261645}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {daee0761-d868-4ce9-9f0e-e4d92614a876}, !- Handle
  189.1-2009 - Outpatient - CleanWork - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bd246a61-d4c2-4274-a6c8-81e07cae1dee}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {02a6fe0e-c389-4780-9fed-c96707ed81ae}, !- Default Schedule Set Name
  {f423f926-2202-43c0-ab02-a784fd12c673}, !- Group Rendering Name
  {ecd2ec8d-b38f-458a-89c6-796d6f918c0f}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {f423f926-2202-43c0-ab02-a784fd12c673}, !- Handle
  Rendering Color 33,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {02a6fe0e-c389-4780-9fed-c96707ed81ae}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {96993f41-cc73-49ab-b63a-5887b2610824}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4c28ac60-a32f-4eee-8dd4-980249ab9154}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ4-8 Lights, !- Name
  {96993f41-cc73-49ab-b63a-5887b2610824}, !- Lights Definition Name
  {bd246a61-d4c2-4274-a6c8-81e07cae1dee}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ecd2ec8d-b38f-458a-89c6-796d6f918c0f}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {df23d6b9-02d9-4a9b-b73a-f76c0caea8ad}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5eab2c7d-29ee-4225-bf8b-da07d6b01a81}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ4-8 People, !- Name
  {df23d6b9-02d9-4a9b-b73a-f76c0caea8ad}, !- People Definition Name
  {bd246a61-d4c2-4274-a6c8-81e07cae1dee}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c13621c9-2a48-467f-97be-c3762b0a92ab}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ4-8 Infiltration, !- Name
  {bd246a61-d4c2-4274-a6c8-81e07cae1dee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7d208d8e-36f0-47fc-82e0-9dfa85de4622}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e7faf817-887a-461e-9a82-5c236fcfa9d3}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ4-8 Electric Equipment, !- Name
  {7d208d8e-36f0-47fc-82e0-9dfa85de4622}, !- Electric Equipment Definition Name
  {bd246a61-d4c2-4274-a6c8-81e07cae1dee}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {17b54e12-77ef-40b5-b99c-d2eab9dd633a}, !- Handle
  189.1-2009 - Outpatient - Conference - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c73f7c60-1b49-4256-8dd3-b0f1de3a6394}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {f54b92fb-0f6e-4994-b4bc-8a9c04615807}, !- Default Schedule Set Name
  {cc864cdf-80b9-42cf-8643-6322536890bc}, !- Group Rendering Name
  {fef4474b-93c0-431f-885e-0fabbce2a116}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {cc864cdf-80b9-42cf-8643-6322536890bc}, !- Handle
  Rendering Color 34,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f54b92fb-0f6e-4994-b4bc-8a9c04615807}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e7849e60-e6c9-40df-8d9d-25dc224c4512}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {abbc974d-1851-4a09-8601-8aa02eec5d4d}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ4-8 Lights, !- Name
  {e7849e60-e6c9-40df-8d9d-25dc224c4512}, !- Lights Definition Name
  {c73f7c60-1b49-4256-8dd3-b0f1de3a6394}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fef4474b-93c0-431f-885e-0fabbce2a116}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a33dcec0-4983-4358-9e8b-95e9a0422e9b}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1db51253-4ce1-44f3-8bcc-c7d017772af8}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ4-8 People, !- Name
  {a33dcec0-4983-4358-9e8b-95e9a0422e9b}, !- People Definition Name
  {c73f7c60-1b49-4256-8dd3-b0f1de3a6394}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ff559e90-cb98-497d-b676-17fe826cdd9e}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ4-8 Infiltration, !- Name
  {c73f7c60-1b49-4256-8dd3-b0f1de3a6394}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b60a2493-607e-4d82-93d3-af036a74440f}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2d8ecac1-f43c-43cd-b185-19586f933d2b}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ4-8 Electric Equipment, !- Name
  {b60a2493-607e-4d82-93d3-af036a74440f}, !- Electric Equipment Definition Name
  {c73f7c60-1b49-4256-8dd3-b0f1de3a6394}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {db17d423-479f-4dbe-abe3-a26231560d61}, !- Handle
  189.1-2009 - Outpatient - DressingRoom - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {67780ca6-f4d3-49b4-9973-3768da0397cd}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {f08d0a62-cd77-4647-9281-f5ba10ce4fef}, !- Default Schedule Set Name
  {e1ab1c14-47b6-4b87-831e-4445ce44a7c2}, !- Group Rendering Name
  {1870c0e8-88f0-49fa-81a9-a5e63b1c433a}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {e1ab1c14-47b6-4b87-831e-4445ce44a7c2}, !- Handle
  Rendering Color 35,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f08d0a62-cd77-4647-9281-f5ba10ce4fef}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c1a67b19-8e39-4883-ba90-f46ec17b0f98}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {52928779-9aea-49cc-b4aa-82119a78880a}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ4-8 Lights, !- Name
  {c1a67b19-8e39-4883-ba90-f46ec17b0f98}, !- Lights Definition Name
  {67780ca6-f4d3-49b4-9973-3768da0397cd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1870c0e8-88f0-49fa-81a9-a5e63b1c433a}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b8cd7a32-032e-4df2-bf5d-956425d0d541}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ4-8 Infiltration, !- Name
  {67780ca6-f4d3-49b4-9973-3768da0397cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ab970d50-344c-4889-bc8c-87adfd6c6673}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  39.1806339168234,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {26683e59-3495-4dea-99d3-09a16f264df2}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ4-8 Electric Equipment, !- Name
  {ab970d50-344c-4889-bc8c-87adfd6c6673}, !- Electric Equipment Definition Name
  {67780ca6-f4d3-49b4-9973-3768da0397cd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {13489b24-c454-468d-a21f-f1e83e21c998}, !- Handle
  189.1-2009 - Outpatient - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {03f0c616-d6c9-4cb2-9eb6-88747eecff22}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {654afdd7-1b09-4982-94f6-3c968a97c20e}, !- Default Schedule Set Name
  {7d58e461-9507-486e-9fde-87a119c6f0c1}, !- Group Rendering Name
  {1b3f0374-80db-4c18-b7e4-f95a37a563d4}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {7d58e461-9507-486e-9fde-87a119c6f0c1}, !- Handle
  Rendering Color 36,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {654afdd7-1b09-4982-94f6-3c968a97c20e}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b80b7e12-1645-4474-a454-01f52b04c612}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {561ec454-8bc3-4728-a546-94d62a24683b}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ4-8 Lights, !- Name
  {b80b7e12-1645-4474-a454-01f52b04c612}, !- Lights Definition Name
  {03f0c616-d6c9-4cb2-9eb6-88747eecff22}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1b3f0374-80db-4c18-b7e4-f95a37a563d4}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4eef85f2-6ae0-4d56-9cb0-1107040ca2ce}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8df724b1-8f27-4e50-8071-e2aca31e1142}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ4-8 People, !- Name
  {4eef85f2-6ae0-4d56-9cb0-1107040ca2ce}, !- People Definition Name
  {03f0c616-d6c9-4cb2-9eb6-88747eecff22}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {092ab34d-d1d8-4301-8d2c-c94c994b6c9b}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ4-8 Infiltration, !- Name
  {03f0c616-d6c9-4cb2-9eb6-88747eecff22}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6a26e1f2-e64f-4ffb-8a35-c4950961cc70}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {47754961-6ed9-4424-a6fe-1625d700e145}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ4-8 Electric Equipment, !- Name
  {6a26e1f2-e64f-4ffb-8a35-c4950961cc70}, !- Electric Equipment Definition Name
  {03f0c616-d6c9-4cb2-9eb6-88747eecff22}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e288491e-4799-4257-8371-2128e53aaac9}, !- Handle
  189.1-2009 - Outpatient - Exam - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8f795523-67d1-44ee-ae1f-05410faa6e3b}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {cee41746-1d91-441b-a957-8943d71968dd}, !- Default Schedule Set Name
  {3b78b721-7851-4e60-a975-7224ae536f33}, !- Group Rendering Name
  {321b622a-f41f-4f55-bd44-4af58fbcb1b6}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {3b78b721-7851-4e60-a975-7224ae536f33}, !- Handle
  Rendering Color 37,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cee41746-1d91-441b-a957-8943d71968dd}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {30b606e2-8c56-4571-a935-57372bf85720}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b9185512-6d88-4f70-aa24-51be335adedf}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ4-8 Lights, !- Name
  {30b606e2-8c56-4571-a935-57372bf85720}, !- Lights Definition Name
  {8f795523-67d1-44ee-ae1f-05410faa6e3b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {321b622a-f41f-4f55-bd44-4af58fbcb1b6}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3e0ab594-921a-4d64-874f-e03bf68ca2e4}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ4-8 Infiltration, !- Name
  {8f795523-67d1-44ee-ae1f-05410faa6e3b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9787ae97-c46d-4b4b-9440-9e83dca7ba6b}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b83a34ae-4d33-413f-80df-4f88b76aa544}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ4-8 Electric Equipment, !- Name
  {9787ae97-c46d-4b4b-9440-9e83dca7ba6b}, !- Electric Equipment Definition Name
  {8f795523-67d1-44ee-ae1f-05410faa6e3b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d30826c-87db-4b12-8c5e-6fb8de88ddce}, !- Handle
  189.1-2009 - Outpatient - Hall - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {99867a87-bd12-42ce-a67d-0c03c34f0d74}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {081d9a54-49d3-4c8d-b4d2-16d192915686}, !- Default Schedule Set Name
  {ee4fafd0-7400-482f-9e08-13904d386409}, !- Group Rendering Name
  {148d79ac-f3a2-4190-9e63-f8cebdcfc1e2}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {ee4fafd0-7400-482f-9e08-13904d386409}, !- Handle
  Rendering Color 38,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {081d9a54-49d3-4c8d-b4d2-16d192915686}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f202b8b4-d581-4a37-b6e1-5edb73c4a827}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4d5cbf21-f838-4b7b-bfa5-6f29e98963e9}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ4-8 Lights, !- Name
  {f202b8b4-d581-4a37-b6e1-5edb73c4a827}, !- Lights Definition Name
  {99867a87-bd12-42ce-a67d-0c03c34f0d74}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {148d79ac-f3a2-4190-9e63-f8cebdcfc1e2}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a8660eff-bf87-4077-a9bf-f48d79608cea}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8baf3f39-23e1-4cdd-bdf1-f81909aaddb5}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ4-8 People, !- Name
  {a8660eff-bf87-4077-a9bf-f48d79608cea}, !- People Definition Name
  {99867a87-bd12-42ce-a67d-0c03c34f0d74}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {046548a1-211a-4f38-8454-9ca7aa5a193f}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ4-8 Infiltration, !- Name
  {99867a87-bd12-42ce-a67d-0c03c34f0d74}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9ba7f8d2-370c-40dd-bc30-65a2154ea81c}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {df0be73a-3709-44a2-951f-47857344a71a}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ4-8 Electric Equipment, !- Name
  {9ba7f8d2-370c-40dd-bc30-65a2154ea81c}, !- Electric Equipment Definition Name
  {99867a87-bd12-42ce-a67d-0c03c34f0d74}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {43e6d9f4-d4ab-420d-9d3c-e9c4c1cd0897}, !- Handle
  189.1-2009 - Outpatient - IT_Room - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a7e81f33-5b2e-4198-9614-fd9af23983ff}, !- Handle
  189.1-2009 - Outpatient - Janitor - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {2d684c4d-561a-40f0-9cce-b9d78ac05485}, !- Default Schedule Set Name
  {7b928fe9-bb15-4122-ac70-b4e773461a62}, !- Group Rendering Name
  {23ba9853-31ad-4010-9a76-ba2fad84f1e5}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {7b928fe9-bb15-4122-ac70-b4e773461a62}, !- Handle
  Rendering Color 39,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2d684c4d-561a-40f0-9cce-b9d78ac05485}, !- Handle
  189.1-2009 - Outpatient - Janitor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {995d0736-cf9b-45fd-b363-67a2acb98501}, !- Handle
  189.1-2009 - Outpatient - Janitor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1994be4e-e129-4d7b-8a67-075de71bb6b1}, !- Handle
  189.1-2009 - Outpatient - Janitor - CZ4-8 Lights, !- Name
  {995d0736-cf9b-45fd-b363-67a2acb98501}, !- Lights Definition Name
  {a7e81f33-5b2e-4198-9614-fd9af23983ff}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {23ba9853-31ad-4010-9a76-ba2fad84f1e5}, !- Handle
  189.1-2009 - Outpatient - Janitor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {755d4b4f-4a4b-4496-9091-2eedc0cd636a}, !- Handle
  189.1-2009 - Outpatient - Janitor - CZ4-8 Infiltration, !- Name
  {a7e81f33-5b2e-4198-9614-fd9af23983ff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {7ff3aefb-700b-40e0-9e5d-8c8f0baa3c2c}, !- Handle
  189.1-2009 - Outpatient - Janitor - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d3cc874f-b646-4c6a-85e7-705d5e1b096a}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {c8728093-467c-492e-acb7-c78dae9f2178}, !- Default Schedule Set Name
  {83651c9f-0cd7-4511-bc4d-9eefedc1987f}, !- Group Rendering Name
  {55db1279-2e4b-4a46-b0dd-1227159b0a08}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {83651c9f-0cd7-4511-bc4d-9eefedc1987f}, !- Handle
  Rendering Color 40,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c8728093-467c-492e-acb7-c78dae9f2178}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8f147d63-cc2d-4fc3-90f7-5c7cf348035e}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {815bdf0b-8901-4a81-9b32-fcf9090ec60b}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ4-8 Lights, !- Name
  {8f147d63-cc2d-4fc3-90f7-5c7cf348035e}, !- Lights Definition Name
  {d3cc874f-b646-4c6a-85e7-705d5e1b096a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {55db1279-2e4b-4a46-b0dd-1227159b0a08}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {96ed335a-5a1a-4680-9da3-c2170557e600}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.2999901833137,                        !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {442d388f-639f-40d1-a3f1-c683276ae4b5}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ4-8 People, !- Name
  {96ed335a-5a1a-4680-9da3-c2170557e600}, !- People Definition Name
  {d3cc874f-b646-4c6a-85e7-705d5e1b096a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6cc1024c-e5b7-40c2-bcf0-e49d39a825a7}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ4-8 Infiltration, !- Name
  {d3cc874f-b646-4c6a-85e7-705d5e1b096a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0bf7130f-9c28-4997-82c1-adc5b1c3dd8f}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {358fc40d-9d73-4fc3-8efe-13e42651b838}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ4-8 Electric Equipment, !- Name
  {0bf7130f-9c28-4997-82c1-adc5b1c3dd8f}, !- Electric Equipment Definition Name
  {d3cc874f-b646-4c6a-85e7-705d5e1b096a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {72ed0da0-08a5-47c7-9273-9fd6d3266dce}, !- Handle
  189.1-2009 - Outpatient - Lobby - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {213d013b-f212-4302-a389-2d0a1022d9fb}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {e5928f0b-cdb8-4120-9c68-2276efd3a28b}, !- Default Schedule Set Name
  {29c0fef0-96e8-42f4-a74d-5f1391d2e2a7}, !- Group Rendering Name
  {a324dfc2-bacd-437a-b4dc-e26e1d329578}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {29c0fef0-96e8-42f4-a74d-5f1391d2e2a7}, !- Handle
  Rendering Color 41,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e5928f0b-cdb8-4120-9c68-2276efd3a28b}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2434153b-3ad9-429a-b88a-637648818fd8}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2552a21d-acd1-411d-8d66-2dcc9f86d4b6}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ4-8 Lights, !- Name
  {2434153b-3ad9-429a-b88a-637648818fd8}, !- Lights Definition Name
  {213d013b-f212-4302-a389-2d0a1022d9fb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a324dfc2-bacd-437a-b4dc-e26e1d329578}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {98851ffe-fb0d-4eb1-83ad-39315f370b65}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0146ca37-83e0-465c-950e-2a424b7f1810}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ4-8 People, !- Name
  {98851ffe-fb0d-4eb1-83ad-39315f370b65}, !- People Definition Name
  {213d013b-f212-4302-a389-2d0a1022d9fb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {559d7b0b-c005-4153-9e8d-a6533fcba91c}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ4-8 Infiltration, !- Name
  {213d013b-f212-4302-a389-2d0a1022d9fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e381c5c3-bc7a-46d4-9647-50103f64ca08}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {646fe127-a06f-4bfe-a511-f5019d8a2d33}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ4-8 Electric Equipment, !- Name
  {e381c5c3-bc7a-46d4-9647-50103f64ca08}, !- Electric Equipment Definition Name
  {213d013b-f212-4302-a389-2d0a1022d9fb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {42c3f8af-58cf-4410-b29a-2825b6bb2b9c}, !- Handle
  189.1-2009 - Outpatient - LockerRoom - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9030b6b6-fa5f-4d58-ba63-867ed82603de}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {5fefb63a-588d-479a-be30-cedc7a23a52f}, !- Default Schedule Set Name
  {1d2f9e35-f707-4328-b6ef-331024e632ba}, !- Group Rendering Name
  {1e096e5b-e5aa-455a-bb5a-13ea39a3ca0b}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {1d2f9e35-f707-4328-b6ef-331024e632ba}, !- Handle
  Rendering Color 42,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5fefb63a-588d-479a-be30-cedc7a23a52f}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {205779eb-7292-4031-8719-ef61651c015f}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3f1e251b-6da5-4dad-97d7-55a379711ab8}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ4-8 Lights, !- Name
  {205779eb-7292-4031-8719-ef61651c015f}, !- Lights Definition Name
  {9030b6b6-fa5f-4d58-ba63-867ed82603de}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1e096e5b-e5aa-455a-bb5a-13ea39a3ca0b}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f58b0fcc-f6e3-483a-adcb-79d3a292bdcb}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7ce74595-800d-49f5-90f3-bed72e6b000e}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ4-8 People, !- Name
  {f58b0fcc-f6e3-483a-adcb-79d3a292bdcb}, !- People Definition Name
  {9030b6b6-fa5f-4d58-ba63-867ed82603de}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {40bd622d-f746-4365-8b6a-0813c61481fb}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ4-8 Infiltration, !- Name
  {9030b6b6-fa5f-4d58-ba63-867ed82603de}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {97d592cb-7465-4598-ab57-deeb8adaf947}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8bfaea02-b414-4987-8bc6-8aadb813ee7a}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ4-8 Electric Equipment, !- Name
  {97d592cb-7465-4598-ab57-deeb8adaf947}, !- Electric Equipment Definition Name
  {9030b6b6-fa5f-4d58-ba63-867ed82603de}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {16fedf2f-73ac-40a5-b973-bc24255fd8f3}, !- Handle
  189.1-2009 - Outpatient - Lounge - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a250b139-393e-49f1-bcac-1261780e8466}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {5422f24e-ce4d-4e70-861d-5a2ca0fde5f8}, !- Default Schedule Set Name
  {62766bad-6201-4f49-9fb7-f10cd8d2a27e}, !- Group Rendering Name
  {00387bc5-0282-4d61-8258-755bde0a8392}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {62766bad-6201-4f49-9fb7-f10cd8d2a27e}, !- Handle
  Rendering Color 43,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5422f24e-ce4d-4e70-861d-5a2ca0fde5f8}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1ba9bf75-3b29-4451-8611-0b127c849ef5}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8750077500155,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b0c332e3-82e7-4de7-b2a0-96f170f27449}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ4-8 Lights, !- Name
  {1ba9bf75-3b29-4451-8611-0b127c849ef5}, !- Lights Definition Name
  {a250b139-393e-49f1-bcac-1261780e8466}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {00387bc5-0282-4d61-8258-755bde0a8392}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {03618de8-cae3-434e-bfde-b02b79fae006}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {abe2d710-e02f-4641-a3e4-f7a934b0a39e}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ4-8 People, !- Name
  {03618de8-cae3-434e-bfde-b02b79fae006}, !- People Definition Name
  {a250b139-393e-49f1-bcac-1261780e8466}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5cb8e5fb-e004-4fdf-81c9-34194c35fd00}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ4-8 Infiltration, !- Name
  {a250b139-393e-49f1-bcac-1261780e8466}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c481b3d7-c628-41b6-95e4-6edc0a1f42a6}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  415.809859397497,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {149e4d04-19a8-4226-b6ea-68294f80849c}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ4-8 Electric Equipment, !- Name
  {c481b3d7-c628-41b6-95e4-6edc0a1f42a6}, !- Electric Equipment Definition Name
  {a250b139-393e-49f1-bcac-1261780e8466}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {240d23bb-7114-4a8c-b942-174d17a50284}, !- Handle
  189.1-2009 - Outpatient - MRI - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {91298e9c-3f94-4d18-80ef-e84ec6d029aa}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {5a05cafc-18bc-483f-8b88-9cf4eafc752b}, !- Default Schedule Set Name
  {8a72a2a7-91d1-4dbc-a770-e12a87af7a14}, !- Group Rendering Name
  {0eb288ba-2f84-4c65-a305-895add1f5f86}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {8a72a2a7-91d1-4dbc-a770-e12a87af7a14}, !- Handle
  Rendering Color 44,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5a05cafc-18bc-483f-8b88-9cf4eafc752b}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5b2a149e-edb4-42d9-9617-24351dc5562c}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8750077500155,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bde4f201-4c82-422d-b42f-e53dde1c5205}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ4-8 Lights, !- Name
  {5b2a149e-edb4-42d9-9617-24351dc5562c}, !- Lights Definition Name
  {91298e9c-3f94-4d18-80ef-e84ec6d029aa}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0eb288ba-2f84-4c65-a305-895add1f5f86}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a296d568-213e-4c29-9262-eec65aca1e9c}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {36ad496e-c2bf-4493-b381-f4260bcd92c4}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ4-8 People, !- Name
  {a296d568-213e-4c29-9262-eec65aca1e9c}, !- People Definition Name
  {91298e9c-3f94-4d18-80ef-e84ec6d029aa}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7ac0848c-5c73-41b7-a682-4dd59cb64a07}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ4-8 Infiltration, !- Name
  {91298e9c-3f94-4d18-80ef-e84ec6d029aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7ceaef49-a5d6-431c-b933-a156c171187e}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1f770857-c7eb-4ea3-b938-def0f24d4aeb}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ4-8 Electric Equipment, !- Name
  {7ceaef49-a5d6-431c-b933-a156c171187e}, !- Electric Equipment Definition Name
  {91298e9c-3f94-4d18-80ef-e84ec6d029aa}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3243080d-19fe-4d77-87d1-b0fc91b062e2}, !- Handle
  189.1-2009 - Outpatient - MRI_Control - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {834b6596-6783-4667-9325-2bd762fd70c5}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {8799490d-f6a0-4e44-901c-491fff6fa472}, !- Default Schedule Set Name
  {59cf5cb3-ebce-4701-a796-0d3d38548f52}, !- Group Rendering Name
  {45fb9dbc-e29b-477d-a96a-5328b01ab44e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {59cf5cb3-ebce-4701-a796-0d3d38548f52}, !- Handle
  Rendering Color 45,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8799490d-f6a0-4e44-901c-491fff6fa472}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d0525dcc-4d2e-48f7-9be1-15b7dfe782ab}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f46790c7-c42b-4544-94f1-3fc7f2dd2fb5}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ4-8 Lights, !- Name
  {d0525dcc-4d2e-48f7-9be1-15b7dfe782ab}, !- Lights Definition Name
  {834b6596-6783-4667-9325-2bd762fd70c5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {45fb9dbc-e29b-477d-a96a-5328b01ab44e}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {cd12f5e3-35d6-4d80-9bf1-1af0f5c30bb1}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ4-8 Infiltration, !- Name
  {834b6596-6783-4667-9325-2bd762fd70c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f73e0619-29b3-4974-b641-bc9596dd1e26}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {34d21f71-b7f7-450d-80c0-144c651cb32c}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ4-8 Electric Equipment, !- Name
  {f73e0619-29b3-4974-b641-bc9596dd1e26}, !- Electric Equipment Definition Name
  {834b6596-6783-4667-9325-2bd762fd70c5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {358a6155-0f64-44df-8d40-73dc935a090d}, !- Handle
  189.1-2009 - Outpatient - MedGas - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {57f7936d-4345-4b90-92f7-e285fe68e14b}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {f55b919a-5b3e-4514-bb07-a21dd1b75371}, !- Default Schedule Set Name
  {2634ee94-de3c-4e64-97c0-aa3d015a26be}, !- Group Rendering Name
  {e82cabcb-9053-485a-874c-cbf860cd6cb2}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {2634ee94-de3c-4e64-97c0-aa3d015a26be}, !- Handle
  Rendering Color 46,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f55b919a-5b3e-4514-bb07-a21dd1b75371}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d5c9c372-0527-4057-82aa-005e25ba88af}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5d060162-c2ee-4d7c-a10f-708086ea5a0b}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ4-8 Lights, !- Name
  {d5c9c372-0527-4057-82aa-005e25ba88af}, !- Lights Definition Name
  {57f7936d-4345-4b90-92f7-e285fe68e14b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e82cabcb-9053-485a-874c-cbf860cd6cb2}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {242699e6-81c6-4947-87cf-99c48b218dea}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1119f316-ba07-44d8-ae53-fbaf4b93d0fb}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ4-8 People, !- Name
  {242699e6-81c6-4947-87cf-99c48b218dea}, !- People Definition Name
  {57f7936d-4345-4b90-92f7-e285fe68e14b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a717493f-8b2a-488c-a347-36faed1852d6}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ4-8 Infiltration, !- Name
  {57f7936d-4345-4b90-92f7-e285fe68e14b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7dfdcc9c-a93b-47ed-bb78-e2c365453de5}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1e61bd18-9b8c-4c4d-98d3-dac6cb01553c}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ4-8 Electric Equipment, !- Name
  {7dfdcc9c-a93b-47ed-bb78-e2c365453de5}, !- Electric Equipment Definition Name
  {57f7936d-4345-4b90-92f7-e285fe68e14b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a670de9-8c29-416f-953e-9a1f44c49243}, !- Handle
  189.1-2009 - Outpatient - NurseStation - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ad61160e-5d48-4384-b3c4-2a6ba46224dd}, !- Handle
  189.1-2009 - Outpatient - OR - CZ4-8,   !- Name
  ,                                       !- Default Construction Set Name
  {15949bad-834c-4d6c-9ffb-7725cee683d7}, !- Default Schedule Set Name
  {cb6ed1a3-c1c9-4a42-9365-58d1ac515809}, !- Group Rendering Name
  {e03f4e6b-ad43-4319-88ff-56e36172df8c}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {cb6ed1a3-c1c9-4a42-9365-58d1ac515809}, !- Handle
  Rendering Color 47,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {15949bad-834c-4d6c-9ffb-7725cee683d7}, !- Handle
  189.1-2009 - Outpatient - OR - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {696bf998-bd03-4b26-b242-2383820f559f}, !- Handle
  189.1-2009 - Outpatient - OR - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.3125426250853,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {151d38ef-bbda-410b-a48b-5689c4d2caa0}, !- Handle
  189.1-2009 - Outpatient - OR - CZ4-8 Lights, !- Name
  {696bf998-bd03-4b26-b242-2383820f559f}, !- Lights Definition Name
  {ad61160e-5d48-4384-b3c4-2a6ba46224dd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e03f4e6b-ad43-4319-88ff-56e36172df8c}, !- Handle
  189.1-2009 - Outpatient - OR - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f157cc5a-7299-412d-9f8f-a6e702f53aae}, !- Handle
  189.1-2009 - Outpatient - OR - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6c5bb73e-6cee-432a-aa1f-3fa4d9cdaf2c}, !- Handle
  189.1-2009 - Outpatient - OR - CZ4-8 People, !- Name
  {f157cc5a-7299-412d-9f8f-a6e702f53aae}, !- People Definition Name
  {ad61160e-5d48-4384-b3c4-2a6ba46224dd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5a74a2cb-c1b1-4331-bf10-7380f917f0ff}, !- Handle
  189.1-2009 - Outpatient - OR - CZ4-8 Infiltration, !- Name
  {ad61160e-5d48-4384-b3c4-2a6ba46224dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c01b73bf-ef8a-4101-ace7-93c0cb132b34}, !- Handle
  189.1-2009 - Outpatient - OR - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.4306184167924,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {aa573e23-d216-40a5-bca6-7540f91117ca}, !- Handle
  189.1-2009 - Outpatient - OR - CZ4-8 Electric Equipment, !- Name
  {c01b73bf-ef8a-4101-ace7-93c0cb132b34}, !- Electric Equipment Definition Name
  {ad61160e-5d48-4384-b3c4-2a6ba46224dd}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {b78619bd-7f4d-47e7-b4a0-6ae4dcde5e92}, !- Handle
  189.1-2009 - Outpatient - OR - CZ4-8 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  54.889878964097,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {dce29960-eb23-4314-8c93-61c136156063}, !- Handle
  189.1-2009 - Outpatient - OR - CZ4-8 Gas Equipment, !- Name
  {b78619bd-7f4d-47e7-b4a0-6ae4dcde5e92}, !- Gas Equipment Definition Name
  {ad61160e-5d48-4384-b3c4-2a6ba46224dd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {53a9d244-41be-43f5-8aab-cf30a023b0dc}, !- Handle
  189.1-2009 - Outpatient - OR - CZ4-8 Thermostat, !- Name
  {60c7faec-bc2f-48ef-9abc-64dbf64ee389}, !- Heating Setpoint Temperature Schedule Name
  {93de3cb1-ba9c-430f-95de-392815d34571}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fc4505f3-ff8b-46a5-b1c1-71a1382af842}, !- Handle
  189.1-2009 - Outpatient - Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {36728c5e-4758-4d42-b701-a08dcfd59cef}, !- Default Schedule Set Name
  {1f0b7bd2-b269-4d8d-8652-dad560a3fe33}, !- Group Rendering Name
  {2a0e0a4e-ce0a-46ff-95f0-b901c35c6cb0}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {1f0b7bd2-b269-4d8d-8652-dad560a3fe33}, !- Handle
  Rendering Color 48,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {36728c5e-4758-4d42-b701-a08dcfd59cef}, !- Handle
  189.1-2009 - Outpatient - Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {def4438c-7efb-45bd-b13f-e8afbf8220f0}, !- Handle
  189.1-2009 - Outpatient - Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3baadc19-4175-41ff-a110-aa6590ecec71}, !- Handle
  189.1-2009 - Outpatient - Office - CZ4-8 Lights, !- Name
  {def4438c-7efb-45bd-b13f-e8afbf8220f0}, !- Lights Definition Name
  {fc4505f3-ff8b-46a5-b1c1-71a1382af842}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2a0e0a4e-ce0a-46ff-95f0-b901c35c6cb0}, !- Handle
  189.1-2009 - Outpatient - Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e24ca5b2-9ff6-4191-be39-bcbb6531f408}, !- Handle
  189.1-2009 - Outpatient - Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6c556b53-77a9-4572-8a6b-ae18742862ad}, !- Handle
  189.1-2009 - Outpatient - Office - CZ4-8 People, !- Name
  {e24ca5b2-9ff6-4191-be39-bcbb6531f408}, !- People Definition Name
  {fc4505f3-ff8b-46a5-b1c1-71a1382af842}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {73b1426b-32ee-4559-ab0f-2b2cf0631643}, !- Handle
  189.1-2009 - Outpatient - Office - CZ4-8 Infiltration, !- Name
  {fc4505f3-ff8b-46a5-b1c1-71a1382af842}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {52132d25-8953-4e3d-9a6c-0b5c058838d3}, !- Handle
  189.1-2009 - Outpatient - Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {97893f61-2e37-4efb-97d8-c428783852c1}, !- Handle
  189.1-2009 - Outpatient - Office - CZ4-8 Electric Equipment, !- Name
  {52132d25-8953-4e3d-9a6c-0b5c058838d3}, !- Electric Equipment Definition Name
  {fc4505f3-ff8b-46a5-b1c1-71a1382af842}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {19940d99-1f0e-4f02-a32b-46c5eb25fc54}, !- Handle
  189.1-2009 - Outpatient - Office - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b1243ce5-b77c-4359-9a7e-8d8ea09e9b95}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {2ac9c007-9820-4221-8075-d3ae599a9c8b}, !- Default Schedule Set Name
  {453dc5f3-8ba9-4621-8be7-7e5796c0a2ee}, !- Group Rendering Name
  {565659d2-d1fe-41cc-8791-c9909fd76b67}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {453dc5f3-8ba9-4621-8be7-7e5796c0a2ee}, !- Handle
  Rendering Color 49,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2ac9c007-9820-4221-8075-d3ae599a9c8b}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3a466619-6c94-4154-90b6-5521bb34736f}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1f02b171-1947-46bc-b03c-8d5fb35fdaf4}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ4-8 Lights, !- Name
  {3a466619-6c94-4154-90b6-5521bb34736f}, !- Lights Definition Name
  {b1243ce5-b77c-4359-9a7e-8d8ea09e9b95}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {565659d2-d1fe-41cc-8791-c9909fd76b67}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {44bd0271-0a89-4e4b-994c-e4c6204fa0d0}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9be465b4-95ed-45b2-a4ff-43e0432eb05b}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ4-8 People, !- Name
  {44bd0271-0a89-4e4b-994c-e4c6204fa0d0}, !- People Definition Name
  {b1243ce5-b77c-4359-9a7e-8d8ea09e9b95}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1aaaa229-11bd-4b35-a872-2ff291b4fdd8}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ4-8 Infiltration, !- Name
  {b1243ce5-b77c-4359-9a7e-8d8ea09e9b95}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e9ba4d6f-39d5-419c-8960-aa4cb6352bce}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {aa5c047a-bed5-4e3b-aaf5-24471e4ce150}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ4-8 Electric Equipment, !- Name
  {e9ba4d6f-39d5-419c-8960-aa4cb6352bce}, !- Electric Equipment Definition Name
  {b1243ce5-b77c-4359-9a7e-8d8ea09e9b95}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a65c86b-733f-4903-bdb1-665c2f3ed74d}, !- Handle
  189.1-2009 - Outpatient - PACU - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7757534a-ca63-49df-b42b-23d51f82ef84}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {68c5811f-a6b1-4d08-b391-5dd74d58a16e}, !- Default Schedule Set Name
  {96c90be4-cc9b-48e3-8e26-eeb9ca85185d}, !- Group Rendering Name
  {9ef5a73d-eef8-4d6e-aa0c-a4ce29e73ffe}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {96c90be4-cc9b-48e3-8e26-eeb9ca85185d}, !- Handle
  Rendering Color 50,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {68c5811f-a6b1-4d08-b391-5dd74d58a16e}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bb847a1e-dca9-49e9-9c13-e0f8e85ad09a}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {484b25c3-7174-4b7e-9a0a-02deb665f7ea}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ4-8 Lights, !- Name
  {bb847a1e-dca9-49e9-9c13-e0f8e85ad09a}, !- Lights Definition Name
  {7757534a-ca63-49df-b42b-23d51f82ef84}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9ef5a73d-eef8-4d6e-aa0c-a4ce29e73ffe}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9dbb2548-700f-47ac-9d0c-32d1a3865275}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e99efc5-9209-47d2-95f0-c1998d9c920d}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ4-8 People, !- Name
  {9dbb2548-700f-47ac-9d0c-32d1a3865275}, !- People Definition Name
  {7757534a-ca63-49df-b42b-23d51f82ef84}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {58295ffa-f2ee-4579-8e80-1a24ff1ad01f}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ4-8 Infiltration, !- Name
  {7757534a-ca63-49df-b42b-23d51f82ef84}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {74e84fb2-aa65-43c0-afa7-156108959fcf}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7d4c7168-8c42-41af-9f36-fa60ef98a7fe}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ4-8 Electric Equipment, !- Name
  {74e84fb2-aa65-43c0-afa7-156108959fcf}, !- Electric Equipment Definition Name
  {7757534a-ca63-49df-b42b-23d51f82ef84}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {11a38342-d188-466f-8630-ec5210b02abe}, !- Handle
  189.1-2009 - Outpatient - PhysicalTherapy - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {813621eb-d652-44e8-bb94-6b9fbb6bcbe7}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {9962d29e-9aa4-4719-aa83-9fe0025aabe4}, !- Default Schedule Set Name
  {17ce9ecc-9c1a-48e9-9d4c-17fe21b7004b}, !- Group Rendering Name
  {36f3d9e9-1da8-47ef-86ef-901190268662}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {17ce9ecc-9c1a-48e9-9d4c-17fe21b7004b}, !- Handle
  Rendering Color 51,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9962d29e-9aa4-4719-aa83-9fe0025aabe4}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {30a9630c-ad93-4fa7-b0ab-7cd455792586}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e2c818d9-eae4-4fe6-ac7f-442921b9edc3}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ4-8 Lights, !- Name
  {30a9630c-ad93-4fa7-b0ab-7cd455792586}, !- Lights Definition Name
  {813621eb-d652-44e8-bb94-6b9fbb6bcbe7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {36f3d9e9-1da8-47ef-86ef-901190268662}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {885c81e7-7423-4b07-85c6-945cffcc979c}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {020b3c71-7664-4c7b-aa44-a09dd702bb93}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ4-8 People, !- Name
  {885c81e7-7423-4b07-85c6-945cffcc979c}, !- People Definition Name
  {813621eb-d652-44e8-bb94-6b9fbb6bcbe7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7aa2d934-751a-405a-9ade-767610702b9c}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ4-8 Infiltration, !- Name
  {813621eb-d652-44e8-bb94-6b9fbb6bcbe7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f37e39ee-b5f9-44d7-939b-9df3beee57eb}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bb60c498-d9cb-4f7b-8dd0-f8e8df48ef47}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ4-8 Electric Equipment, !- Name
  {f37e39ee-b5f9-44d7-939b-9df3beee57eb}, !- Electric Equipment Definition Name
  {813621eb-d652-44e8-bb94-6b9fbb6bcbe7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea352f1f-f6c6-425d-9095-608c7c6f03ff}, !- Handle
  189.1-2009 - Outpatient - PreOp - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {86a4c19b-7d25-4fbb-9c29-a7b990077cbb}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {4f2c98b7-4b59-439a-a813-19be06bc9f4b}, !- Default Schedule Set Name
  {376bbaa5-66e3-43c8-9f3d-867756829a8b}, !- Group Rendering Name
  {37858150-d02d-45b5-92e8-ff88905b9b78}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {376bbaa5-66e3-43c8-9f3d-867756829a8b}, !- Handle
  Rendering Color 52,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4f2c98b7-4b59-439a-a813-19be06bc9f4b}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {353c88b8-6a95-4197-ba4a-15e9a81e5043}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.1563023126046,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6542037e-f815-40f4-9c30-e88cc5bd0a1f}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ4-8 Lights, !- Name
  {353c88b8-6a95-4197-ba4a-15e9a81e5043}, !- Lights Definition Name
  {86a4c19b-7d25-4fbb-9c29-a7b990077cbb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {37858150-d02d-45b5-92e8-ff88905b9b78}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
