  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {749a955c-8c91-4905-9951-4ef407848b8d}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0c6aa192-2528-4781-836e-f0cb067b1589}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ4-8 People, !- Name
  {749a955c-8c91-4905-9951-4ef407848b8d}, !- People Definition Name
  {86a4c19b-7d25-4fbb-9c29-a7b990077cbb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1e745ece-3a82-48cb-9ef8-469f0a459520}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ4-8 Infiltration, !- Name
  {86a4c19b-7d25-4fbb-9c29-a7b990077cbb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ec87386e-3101-4890-8ffe-e63e83a4dc4a}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3fe816c4-b165-4883-8747-626330413d2e}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ4-8 Electric Equipment, !- Name
  {ec87386e-3101-4890-8ffe-e63e83a4dc4a}, !- Electric Equipment Definition Name
  {86a4c19b-7d25-4fbb-9c29-a7b990077cbb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cada321-c9ed-4a6d-8a15-f07dec93b802}, !- Handle
  189.1-2009 - Outpatient - ProcedureRoom - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2cf44094-69be-4dc8-babe-6893f3f887ec}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {1b885362-6265-4e1f-b2dd-18d41a044d22}, !- Default Schedule Set Name
  {b0c8be17-a1b4-42f5-a334-15a63075daa9}, !- Group Rendering Name
  {187bae17-b766-429e-8225-c675b811f54f}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {b0c8be17-a1b4-42f5-a334-15a63075daa9}, !- Handle
  Rendering Color 53,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1b885362-6265-4e1f-b2dd-18d41a044d22}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f23dc230-f3fe-4ce8-b582-0a1966373cc3}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c683f4b9-915e-4b02-aba9-39c2fdaad8a2}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ4-8 Lights, !- Name
  {f23dc230-f3fe-4ce8-b582-0a1966373cc3}, !- Lights Definition Name
  {2cf44094-69be-4dc8-babe-6893f3f887ec}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {187bae17-b766-429e-8225-c675b811f54f}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a732b98e-6e09-47ef-bd15-87482f6a9cf4}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {378e8086-103e-451a-80e4-056aa82576b3}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ4-8 People, !- Name
  {a732b98e-6e09-47ef-bd15-87482f6a9cf4}, !- People Definition Name
  {2cf44094-69be-4dc8-babe-6893f3f887ec}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {687233ca-6495-4381-a832-d1bbb7b862ba}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ4-8 Infiltration, !- Name
  {2cf44094-69be-4dc8-babe-6893f3f887ec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d28e200c-2c13-4c68-a2c2-7b3b032469b6}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {aa1b80fa-92a0-4b83-9e76-c0cfcf7f811a}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ4-8 Electric Equipment, !- Name
  {d28e200c-2c13-4c68-a2c2-7b3b032469b6}, !- Electric Equipment Definition Name
  {2cf44094-69be-4dc8-babe-6893f3f887ec}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c36ce9b7-5512-4e6b-9ea9-6e9fa90ce55d}, !- Handle
  189.1-2009 - Outpatient - Soil Work - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6d0a042e-2a0d-4fcd-b11c-7f4ee845b260}, !- Handle
  189.1-2009 - Outpatient - Stair - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {e632856d-7d57-4415-8b8f-f5dd2b8b2dfc}, !- Default Schedule Set Name
  {eb20e667-8cca-46ea-8ea8-425ba947e396}, !- Group Rendering Name
  {f6a1bf67-be62-40b6-8042-8943880c8e43}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {eb20e667-8cca-46ea-8ea8-425ba947e396}, !- Handle
  Rendering Color 54,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e632856d-7d57-4415-8b8f-f5dd2b8b2dfc}, !- Handle
  189.1-2009 - Outpatient - Stair - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {91d9216f-94f7-4ffc-be26-646dd42c7501}, !- Handle
  189.1-2009 - Outpatient - Stair - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dc220f02-1809-445e-85cf-d6b7f3b7ae75}, !- Handle
  189.1-2009 - Outpatient - Stair - CZ4-8 Lights, !- Name
  {91d9216f-94f7-4ffc-be26-646dd42c7501}, !- Lights Definition Name
  {6d0a042e-2a0d-4fcd-b11c-7f4ee845b260}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f6a1bf67-be62-40b6-8042-8943880c8e43}, !- Handle
  189.1-2009 - Outpatient - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6aa0cc14-43c5-4988-bbaa-0177a70c499f}, !- Handle
  189.1-2009 - Outpatient - Stair - CZ4-8 Infiltration, !- Name
  {6d0a042e-2a0d-4fcd-b11c-7f4ee845b260}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {ab44165e-2fa7-4d25-8d91-7787efdd8398}, !- Handle
  189.1-2009 - Outpatient - Stair - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6ef748ce-6f1e-43ca-9b76-d58e1b14ffcf}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {05bf112a-cc66-44ac-87d3-1092bee7f7cf}, !- Default Schedule Set Name
  {1cb207e0-e394-4ce1-bc48-24f1235f875c}, !- Group Rendering Name
  {4959dd3f-cf53-4a5c-b756-6d538ce63564}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {1cb207e0-e394-4ce1-bc48-24f1235f875c}, !- Handle
  Rendering Color 55,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {05bf112a-cc66-44ac-87d3-1092bee7f7cf}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {70add3f4-2372-4c92-86a6-0a767ae9c197}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {be7bd32f-fa30-4eb7-8995-427bceafd014}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ4-8 Lights, !- Name
  {70add3f4-2372-4c92-86a6-0a767ae9c197}, !- Lights Definition Name
  {6ef748ce-6f1e-43ca-9b76-d58e1b14ffcf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4959dd3f-cf53-4a5c-b756-6d538ce63564}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a34d347c-9b09-4c46-8c58-b99e02abd406}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ4-8 Infiltration, !- Name
  {6ef748ce-6f1e-43ca-9b76-d58e1b14ffcf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ddde05d6-64ae-4ecc-a747-c65ced5a9669}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {25e83a91-8e82-455d-946a-3a3828c41f5a}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ4-8 Electric Equipment, !- Name
  {ddde05d6-64ae-4ecc-a747-c65ced5a9669}, !- Electric Equipment Definition Name
  {6ef748ce-6f1e-43ca-9b76-d58e1b14ffcf}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1fe3874a-2e1e-411b-b5e5-f94ee9d5cbed}, !- Handle
  189.1-2009 - Outpatient - Toilet - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {60501a49-3a73-4a7f-ad9a-ee7795153bbf}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {bab283d9-1d7a-4981-ab20-f2f746e6e727}, !- Default Schedule Set Name
  {c4ebecb4-e628-4728-8457-ab546ad26aa8}, !- Group Rendering Name
  {08ae18b3-a5ce-4669-8827-93652fe1a44c}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {c4ebecb4-e628-4728-8457-ab546ad26aa8}, !- Handle
  Rendering Color 56,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bab283d9-1d7a-4981-ab20-f2f746e6e727}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cc842ddf-9686-4e58-bb01-c42a4418637d}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8750077500155,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {fdc99557-fe56-4536-b397-3e6f1c963329}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ4-8 Lights, !- Name
  {cc842ddf-9686-4e58-bb01-c42a4418637d}, !- Lights Definition Name
  {60501a49-3a73-4a7f-ad9a-ee7795153bbf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {08ae18b3-a5ce-4669-8827-93652fe1a44c}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {60a2ee07-a86f-4179-8af7-68f0da5c6d34}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {99c316f7-ee8f-4bce-a99f-81cf33292ea2}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ4-8 People, !- Name
  {60a2ee07-a86f-4179-8af7-68f0da5c6d34}, !- People Definition Name
  {60501a49-3a73-4a7f-ad9a-ee7795153bbf}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e3f4644c-626a-4e01-a355-e57ce2aa801a}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ4-8 Infiltration, !- Name
  {60501a49-3a73-4a7f-ad9a-ee7795153bbf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b161fee3-c6c7-44a3-a86a-506957b1a039}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4713bf24-71ff-401f-a049-2b4b83589f62}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ4-8 Electric Equipment, !- Name
  {b161fee3-c6c7-44a3-a86a-506957b1a039}, !- Electric Equipment Definition Name
  {60501a49-3a73-4a7f-ad9a-ee7795153bbf}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7523f68-cab2-43ef-a76c-96ba2efdfbae}, !- Handle
  189.1-2009 - Outpatient - Xray - CZ4-8 Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2beb804f-6a12-415b-880f-c053860e9e9d}, !- Handle
  90.1-2007 - Outpatient - Anesthesia,    !- Name
  ,                                       !- Default Construction Set Name
  {fde34c82-4af3-49e0-86c2-16b879ffdaf0}, !- Default Schedule Set Name
  {bb14ca7c-2a18-423d-97ce-10da732f97ec}, !- Group Rendering Name
  {6913aeaf-8da2-49ea-9816-1d95f04e1b0c}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {bb14ca7c-2a18-423d-97ce-10da732f97ec}, !- Handle
  Rendering Color 57,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fde34c82-4af3-49e0-86c2-16b879ffdaf0}, !- Handle
  90.1-2007 - Outpatient - Anesthesia Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1ec73583-5f8f-4ff2-a615-47562e6771d1}, !- Handle
  90.1-2007 - Outpatient - Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6806029167614,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6387a867-8e64-42eb-b47c-be180e8f4d16}, !- Handle
  90.1-2007 - Outpatient - Anesthesia Lights, !- Name
  {1ec73583-5f8f-4ff2-a615-47562e6771d1}, !- Lights Definition Name
  {2beb804f-6a12-415b-880f-c053860e9e9d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6913aeaf-8da2-49ea-9816-1d95f04e1b0c}, !- Handle
  90.1-2007 - Outpatient - Anesthesia Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.006096,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4537a1bb-b095-4d21-aacc-a8c495cdc9c4}, !- Handle
  90.1-2007 - Outpatient - Anesthesia Infiltration, !- Name
  {2beb804f-6a12-415b-880f-c053860e9e9d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {801df123-29c1-4e1f-8a18-6150b1fffe6c}, !- Handle
  90.1-2007 - Outpatient - Anesthesia Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {09908dbe-e2a6-4bb6-a14f-a9a899416b92}, !- Handle
  90.1-2007 - Outpatient - Anesthesia Electric Equipment, !- Name
  {801df123-29c1-4e1f-8a18-6150b1fffe6c}, !- Electric Equipment Definition Name
  {2beb804f-6a12-415b-880f-c053860e9e9d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f56ca0f1-7dfd-42aa-bc7b-6e4f7a2d0c6b}, !- Handle
  90.1-2007 - Outpatient - Anesthesia Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {81946f82-100f-4d5f-a203-5c87aa7c4d91}, !- Handle
  90.1-2007 - Outpatient - BioHazard,     !- Name
  ,                                       !- Default Construction Set Name
  {f202493b-3fb8-4a2d-96d7-8d4bce3ecdae}, !- Default Schedule Set Name
  {39e384a2-f094-40cb-bb9b-1b2877f850ee}, !- Group Rendering Name
  {ee54fe91-28dc-4e7f-9872-646fcabd9887}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {39e384a2-f094-40cb-bb9b-1b2877f850ee}, !- Handle
  Rendering Color 58,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f202493b-3fb8-4a2d-96d7-8d4bce3ecdae}, !- Handle
  90.1-2007 - Outpatient - BioHazard Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {56d064f2-82ef-4a2c-9c65-75861f43186a}, !- Handle
  90.1-2007 - Outpatient - BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b7486cb8-111b-4c83-a7fa-d127e6a8702e}, !- Handle
  90.1-2007 - Outpatient - BioHazard Lights, !- Name
  {56d064f2-82ef-4a2c-9c65-75861f43186a}, !- Lights Definition Name
  {81946f82-100f-4d5f-a203-5c87aa7c4d91}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ee54fe91-28dc-4e7f-9872-646fcabd9887}, !- Handle
  90.1-2007 - Outpatient - BioHazard Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2803d09c-9256-4e77-9af6-7fb4cb654049}, !- Handle
  90.1-2007 - Outpatient - BioHazard Infiltration, !- Name
  {81946f82-100f-4d5f-a203-5c87aa7c4d91}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a16debfd-47ee-4d78-bc25-f593d3c8bfdc}, !- Handle
  90.1-2007 - Outpatient - BioHazard Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {62858881-40d8-4687-b594-d8d0418854b0}, !- Handle
  90.1-2007 - Outpatient - BioHazard Electric Equipment, !- Name
  {a16debfd-47ee-4d78-bc25-f593d3c8bfdc}, !- Electric Equipment Definition Name
  {81946f82-100f-4d5f-a203-5c87aa7c4d91}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5538d4d4-505e-4ccd-ac89-fbd224b31be1}, !- Handle
  90.1-2007 - Outpatient - BioHazard Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0982ee5a-6639-4e6c-a6ef-95fd723f23bc}, !- Handle
  90.1-2007 - Outpatient - Cafe,          !- Name
  ,                                       !- Default Construction Set Name
  {7693f77a-d57a-4316-bd38-4b9162b46278}, !- Default Schedule Set Name
  {eee0ebe5-29f1-4311-a20f-1008a893f4fe}, !- Group Rendering Name
  {9de437c9-1e7b-481f-9ccc-47889e24e95c}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {eee0ebe5-29f1-4311-a20f-1008a893f4fe}, !- Handle
  Rendering Color 59,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7693f77a-d57a-4316-bd38-4b9162b46278}, !- Handle
  90.1-2007 - Outpatient - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {10607941-a987-4506-92a6-c4d813a68248}, !- Handle
  90.1-2007 - Outpatient - Cafe Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5ec7f6ea-3cae-4645-9f35-1b76ea163b85}, !- Handle
  90.1-2007 - Outpatient - Cafe Lights,   !- Name
  {10607941-a987-4506-92a6-c4d813a68248}, !- Lights Definition Name
  {0982ee5a-6639-4e6c-a6ef-95fd723f23bc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9de437c9-1e7b-481f-9ccc-47889e24e95c}, !- Handle
  90.1-2007 - Outpatient - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8eefd66a-c115-4b65-bbaa-82ccf591b7fc}, !- Handle
  90.1-2007 - Outpatient - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6906d486-93f2-4c24-92bf-13f4439391e1}, !- Handle
  90.1-2007 - Outpatient - Cafe People,   !- Name
  {8eefd66a-c115-4b65-bbaa-82ccf591b7fc}, !- People Definition Name
  {0982ee5a-6639-4e6c-a6ef-95fd723f23bc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {223b2ba0-0467-4807-9639-06ec46dae7fd}, !- Handle
  90.1-2007 - Outpatient - Cafe Infiltration, !- Name
  {0982ee5a-6639-4e6c-a6ef-95fd723f23bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4c59ca4e-fa7d-416b-93a3-594056993db8}, !- Handle
  90.1-2007 - Outpatient - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {87c18dfa-5e71-4fa5-bd00-bdb5a95aa0cf}, !- Handle
  90.1-2007 - Outpatient - Cafe Electric Equipment, !- Name
  {4c59ca4e-fa7d-416b-93a3-594056993db8}, !- Electric Equipment Definition Name
  {0982ee5a-6639-4e6c-a6ef-95fd723f23bc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {08137683-7885-4349-9b02-26d98e793024}, !- Handle
  90.1-2007 - Outpatient - Cafe Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6bd66c0e-4968-4c94-8dfe-d8fdbddc09c0}, !- Handle
  90.1-2007 - Outpatient - CleanWork,     !- Name
  ,                                       !- Default Construction Set Name
  {bbe15ecc-501f-4d50-ba84-3208f56bf177}, !- Default Schedule Set Name
  {3a8017d8-af93-4477-ba52-d6d6121fd142}, !- Group Rendering Name
  {59b526a7-de83-4212-9027-5dff8e7a08fe}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {3a8017d8-af93-4477-ba52-d6d6121fd142}, !- Handle
  Rendering Color 60,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bbe15ecc-501f-4d50-ba84-3208f56bf177}, !- Handle
  90.1-2007 - Outpatient - CleanWork Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a9f414af-8b4d-418e-9b62-bf9d70e58ae1}, !- Handle
  90.1-2007 - Outpatient - CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0961d254-7d0b-4de8-b080-ae5e0b8b05d0}, !- Handle
  90.1-2007 - Outpatient - CleanWork Lights, !- Name
  {a9f414af-8b4d-418e-9b62-bf9d70e58ae1}, !- Lights Definition Name
  {6bd66c0e-4968-4c94-8dfe-d8fdbddc09c0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {59b526a7-de83-4212-9027-5dff8e7a08fe}, !- Handle
  90.1-2007 - Outpatient - CleanWork Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3a7da3cd-610e-41d2-82eb-164559ff8562}, !- Handle
  90.1-2007 - Outpatient - CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {68a0f7ff-7d9c-4cf5-9e6f-a32ef43441da}, !- Handle
  90.1-2007 - Outpatient - CleanWork People, !- Name
  {3a7da3cd-610e-41d2-82eb-164559ff8562}, !- People Definition Name
  {6bd66c0e-4968-4c94-8dfe-d8fdbddc09c0}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e6c40d1e-7e5b-4f6f-848f-3f70de6cc659}, !- Handle
  90.1-2007 - Outpatient - CleanWork Infiltration, !- Name
  {6bd66c0e-4968-4c94-8dfe-d8fdbddc09c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {36ae46bd-35a3-43c4-879a-bb576e238c4a}, !- Handle
  90.1-2007 - Outpatient - CleanWork Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {335d7f2f-fb46-4bca-b073-9aec34e22019}, !- Handle
  90.1-2007 - Outpatient - CleanWork Electric Equipment, !- Name
  {36ae46bd-35a3-43c4-879a-bb576e238c4a}, !- Electric Equipment Definition Name
  {6bd66c0e-4968-4c94-8dfe-d8fdbddc09c0}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d051bee-88d9-4025-80ff-a7aeff14db23}, !- Handle
  90.1-2007 - Outpatient - CleanWork Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ef9ab976-ae87-4a58-8392-685d67cadf4f}, !- Handle
  90.1-2007 - Outpatient - Conference,    !- Name
  ,                                       !- Default Construction Set Name
  {a9ad7ae0-0b1c-4ce4-a20a-8a1aa1b0ad7a}, !- Default Schedule Set Name
  {3fcdfbeb-eb74-4b85-a7f5-127fad2ffbb0}, !- Group Rendering Name
  {a9339ca9-f660-455b-9ab6-55a95492ae97}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {3fcdfbeb-eb74-4b85-a7f5-127fad2ffbb0}, !- Handle
  Rendering Color 61,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a9ad7ae0-0b1c-4ce4-a20a-8a1aa1b0ad7a}, !- Handle
  90.1-2007 - Outpatient - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3007b57e-4744-4319-9871-0802d8281a58}, !- Handle
  90.1-2007 - Outpatient - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1f900ecc-a47e-466b-81b7-080e4363c8b6}, !- Handle
  90.1-2007 - Outpatient - Conference Lights, !- Name
  {3007b57e-4744-4319-9871-0802d8281a58}, !- Lights Definition Name
  {ef9ab976-ae87-4a58-8392-685d67cadf4f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a9339ca9-f660-455b-9ab6-55a95492ae97}, !- Handle
  90.1-2007 - Outpatient - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1058ade8-e24d-413f-9da0-a2986b60c31a}, !- Handle
  90.1-2007 - Outpatient - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {559301db-8a14-42c8-9c41-a74bcbcef40f}, !- Handle
  90.1-2007 - Outpatient - Conference People, !- Name
  {1058ade8-e24d-413f-9da0-a2986b60c31a}, !- People Definition Name
  {ef9ab976-ae87-4a58-8392-685d67cadf4f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {dccafd9b-bd00-4e5c-ac30-d033c2d5c09f}, !- Handle
  90.1-2007 - Outpatient - Conference Infiltration, !- Name
  {ef9ab976-ae87-4a58-8392-685d67cadf4f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b7d94d84-69b2-4049-9a46-f154c199c95b}, !- Handle
  90.1-2007 - Outpatient - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b03aa624-6d55-4d0d-b94b-4085e014aeaa}, !- Handle
  90.1-2007 - Outpatient - Conference Electric Equipment, !- Name
  {b7d94d84-69b2-4049-9a46-f154c199c95b}, !- Electric Equipment Definition Name
  {ef9ab976-ae87-4a58-8392-685d67cadf4f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1d4094e-2683-4b2d-8758-2ca75d6f9a43}, !- Handle
  90.1-2007 - Outpatient - Conference Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4a28492f-c499-4851-b388-b4b88e828b41}, !- Handle
  90.1-2007 - Outpatient - DressingRoom,  !- Name
  ,                                       !- Default Construction Set Name
  {01712fdf-78e0-4b8a-9d4c-9b87f63cab1f}, !- Default Schedule Set Name
  {c954c7f2-17f2-403e-a39f-b7a848b419a1}, !- Group Rendering Name
  {362c3af7-40a4-4b6f-8c86-f4b3aa436d21}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {c954c7f2-17f2-403e-a39f-b7a848b419a1}, !- Handle
  Rendering Color 62,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {01712fdf-78e0-4b8a-9d4c-9b87f63cab1f}, !- Handle
  90.1-2007 - Outpatient - DressingRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {aef32f35-1eee-46cd-9f61-c88d5c7033ff}, !- Handle
  90.1-2007 - Outpatient - DressingRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {add8a04f-5c71-47e5-9b94-946a791d0a65}, !- Handle
  90.1-2007 - Outpatient - DressingRoom Lights, !- Name
  {aef32f35-1eee-46cd-9f61-c88d5c7033ff}, !- Lights Definition Name
  {4a28492f-c499-4851-b388-b4b88e828b41}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {362c3af7-40a4-4b6f-8c86-f4b3aa436d21}, !- Handle
  90.1-2007 - Outpatient - DressingRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {442370e8-32ec-45cb-b5b9-ca52169ef10f}, !- Handle
  90.1-2007 - Outpatient - DressingRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {69f21fee-543f-4d41-b446-ee6a7a294712}, !- Handle
  90.1-2007 - Outpatient - DressingRoom People, !- Name
  {442370e8-32ec-45cb-b5b9-ca52169ef10f}, !- People Definition Name
  {4a28492f-c499-4851-b388-b4b88e828b41}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {fe98e03c-c1f0-432c-9a71-da402a2a8c53}, !- Handle
  90.1-2007 - Outpatient - DressingRoom Infiltration, !- Name
  {4a28492f-c499-4851-b388-b4b88e828b41}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {cfbf191f-aeb0-4f96-9a69-b8df39f7fb6a}, !- Handle
  90.1-2007 - Outpatient - DressingRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {066cbc8a-65ca-45ab-a1f0-ac9d7937064d}, !- Handle
  90.1-2007 - Outpatient - DressingRoom Electric Equipment, !- Name
  {cfbf191f-aeb0-4f96-9a69-b8df39f7fb6a}, !- Electric Equipment Definition Name
  {4a28492f-c499-4851-b388-b4b88e828b41}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {75ad5c95-256c-49d4-9271-4a0ae22bce6a}, !- Handle
  90.1-2007 - Outpatient - DressingRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {24c8b15e-d130-446b-89f7-30c52272929f}, !- Handle
  90.1-2007 - Outpatient - Elec/MechRoom, !- Name
  ,                                       !- Default Construction Set Name
  {663a3fc3-7ad2-403d-b7a2-21877c0abd3e}, !- Default Schedule Set Name
  {db265ee1-095e-4ca4-a0e1-34e19fe7857b}, !- Group Rendering Name
  {7d05a494-cfc8-43eb-8ee0-d45834102a37}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {db265ee1-095e-4ca4-a0e1-34e19fe7857b}, !- Handle
  Rendering Color 63,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {663a3fc3-7ad2-403d-b7a2-21877c0abd3e}, !- Handle
  90.1-2007 - Outpatient - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7e78b35a-cdc2-4362-800c-c96dbdc5ca23}, !- Handle
  90.1-2007 - Outpatient - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b1041509-683c-46c6-8d93-80fea533f0ff}, !- Handle
  90.1-2007 - Outpatient - Elec/MechRoom Lights, !- Name
  {7e78b35a-cdc2-4362-800c-c96dbdc5ca23}, !- Lights Definition Name
  {24c8b15e-d130-446b-89f7-30c52272929f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7d05a494-cfc8-43eb-8ee0-d45834102a37}, !- Handle
  90.1-2007 - Outpatient - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {27645697-90c4-44a7-a492-cba4e892a200}, !- Handle
  90.1-2007 - Outpatient - Elec/MechRoom Infiltration, !- Name
  {24c8b15e-d130-446b-89f7-30c52272929f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6236036e-9a41-4ca3-825d-2ed3a6ce7358}, !- Handle
  90.1-2007 - Outpatient - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  39.1806339168234,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c8fe1571-7fb3-4a8b-9dc7-3a42e413dee3}, !- Handle
  90.1-2007 - Outpatient - Elec/MechRoom Electric Equipment, !- Name
  {6236036e-9a41-4ca3-825d-2ed3a6ce7358}, !- Electric Equipment Definition Name
  {24c8b15e-d130-446b-89f7-30c52272929f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff436ca9-93d7-4b36-b416-c780a272070f}, !- Handle
  90.1-2007 - Outpatient - Elec/MechRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bef3e8b7-7bf8-4bcf-895c-26a2ef1af6a8}, !- Handle
  90.1-2007 - Outpatient - Exam,          !- Name
  ,                                       !- Default Construction Set Name
  {04a6b3d6-602a-4b2e-9d8c-eb9b074cf44b}, !- Default Schedule Set Name
  {de128d98-561f-48c8-b4b6-c532a6223465}, !- Group Rendering Name
  {d73141c2-6f16-4b4d-90df-d2476a533e8d}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {de128d98-561f-48c8-b4b6-c532a6223465}, !- Handle
  Rendering Color 64,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {04a6b3d6-602a-4b2e-9d8c-eb9b074cf44b}, !- Handle
  90.1-2007 - Outpatient - Exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {553d4f94-a13a-4611-aa34-7dfa64963d44}, !- Handle
  90.1-2007 - Outpatient - Exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2c89dfd8-b6ce-42b2-ab7c-ce9e57e9ba1e}, !- Handle
  90.1-2007 - Outpatient - Exam Lights,   !- Name
  {553d4f94-a13a-4611-aa34-7dfa64963d44}, !- Lights Definition Name
  {bef3e8b7-7bf8-4bcf-895c-26a2ef1af6a8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d73141c2-6f16-4b4d-90df-d2476a533e8d}, !- Handle
  90.1-2007 - Outpatient - Exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {17626996-84a2-4118-8ae4-0df30759ede7}, !- Handle
  90.1-2007 - Outpatient - Exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b8ef321c-7217-4155-9dc6-89904b2beb9a}, !- Handle
  90.1-2007 - Outpatient - Exam People,   !- Name
  {17626996-84a2-4118-8ae4-0df30759ede7}, !- People Definition Name
  {bef3e8b7-7bf8-4bcf-895c-26a2ef1af6a8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3dae3c49-db49-4c18-a403-9dcb6a0f15a5}, !- Handle
  90.1-2007 - Outpatient - Exam Infiltration, !- Name
  {bef3e8b7-7bf8-4bcf-895c-26a2ef1af6a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {42bfcf20-c531-48d5-8cab-a4b7e9ca7c4b}, !- Handle
  90.1-2007 - Outpatient - Exam Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ec6e2d17-2d5f-4181-91bb-235df7b8a9a6}, !- Handle
  90.1-2007 - Outpatient - Exam Electric Equipment, !- Name
  {42bfcf20-c531-48d5-8cab-a4b7e9ca7c4b}, !- Electric Equipment Definition Name
  {bef3e8b7-7bf8-4bcf-895c-26a2ef1af6a8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bdd8f32-c99f-41f7-8aac-6279dc02a660}, !- Handle
  90.1-2007 - Outpatient - Exam Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fe01e320-66be-44bb-a699-33f6a37502b3}, !- Handle
  90.1-2007 - Outpatient - Hall,          !- Name
  ,                                       !- Default Construction Set Name
  {59593ead-eec9-4bf9-9be6-60e30a1815d0}, !- Default Schedule Set Name
  {58f636f3-c574-462e-a0fd-c9d7adbd5724}, !- Group Rendering Name
  {351c02ae-b39e-4bc3-b4d6-c4e39e925ddc}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {58f636f3-c574-462e-a0fd-c9d7adbd5724}, !- Handle
  Rendering Color 65,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {59593ead-eec9-4bf9-9be6-60e30a1815d0}, !- Handle
  90.1-2007 - Outpatient - Hall Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5ec4bdcc-7634-470b-9f09-3ba1147d9d4b}, !- Handle
  90.1-2007 - Outpatient - Hall Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {11c92386-d757-4679-b66d-15366ae8ac98}, !- Handle
  90.1-2007 - Outpatient - Hall Lights,   !- Name
  {5ec4bdcc-7634-470b-9f09-3ba1147d9d4b}, !- Lights Definition Name
  {fe01e320-66be-44bb-a699-33f6a37502b3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {351c02ae-b39e-4bc3-b4d6-c4e39e925ddc}, !- Handle
  90.1-2007 - Outpatient - Hall Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8acce50a-345c-44a2-a19f-6016a0031919}, !- Handle
  90.1-2007 - Outpatient - Hall Infiltration, !- Name
  {fe01e320-66be-44bb-a699-33f6a37502b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ecb17f13-453a-450c-aea7-a2f5fc95ab60}, !- Handle
  90.1-2007 - Outpatient - Hall Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0f19b1d7-753a-4455-a886-934ce95a4237}, !- Handle
  90.1-2007 - Outpatient - Hall Electric Equipment, !- Name
  {ecb17f13-453a-450c-aea7-a2f5fc95ab60}, !- Electric Equipment Definition Name
  {fe01e320-66be-44bb-a699-33f6a37502b3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad8c8615-f570-403b-a179-7987adf416a2}, !- Handle
  90.1-2007 - Outpatient - Hall Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {88a0045e-31b6-4236-af05-12064a92ef20}, !- Handle
  90.1-2007 - Outpatient - IT_Room,       !- Name
  ,                                       !- Default Construction Set Name
  {4d18eb6e-8bc5-4bc4-b421-c87708e06758}, !- Default Schedule Set Name
  {bd8ed62e-d279-4b5e-ac6a-402b18e465a9}, !- Group Rendering Name
  {b6985e22-d7ec-47c5-a53e-9a6fff64ce42}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {bd8ed62e-d279-4b5e-ac6a-402b18e465a9}, !- Handle
  Rendering Color 66,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4d18eb6e-8bc5-4bc4-b421-c87708e06758}, !- Handle
  90.1-2007 - Outpatient - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8d4fadae-0ef7-405e-954a-ab0a963c2d76}, !- Handle
  90.1-2007 - Outpatient - IT_Room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {25b65bb3-8828-4a72-9a39-a0490c163431}, !- Handle
  90.1-2007 - Outpatient - IT_Room Lights, !- Name
  {8d4fadae-0ef7-405e-954a-ab0a963c2d76}, !- Lights Definition Name
  {88a0045e-31b6-4236-af05-12064a92ef20}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b6985e22-d7ec-47c5-a53e-9a6fff64ce42}, !- Handle
  90.1-2007 - Outpatient - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b01a95bf-eaee-4317-a5b9-91b095e22f7c}, !- Handle
  90.1-2007 - Outpatient - IT_Room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {27fcf5df-21e0-4090-94f7-42bdf7c60995}, !- Handle
  90.1-2007 - Outpatient - IT_Room People, !- Name
  {b01a95bf-eaee-4317-a5b9-91b095e22f7c}, !- People Definition Name
  {88a0045e-31b6-4236-af05-12064a92ef20}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a8ca198d-1df8-41a2-8c77-b4836a2c28c1}, !- Handle
  90.1-2007 - Outpatient - IT_Room Infiltration, !- Name
  {88a0045e-31b6-4236-af05-12064a92ef20}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ea684591-a04f-41b9-9b4c-ad732cafad50}, !- Handle
  90.1-2007 - Outpatient - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9f96b790-007c-4abc-ad95-c565c37f345f}, !- Handle
  90.1-2007 - Outpatient - IT_Room Electric Equipment, !- Name
  {ea684591-a04f-41b9-9b4c-ad732cafad50}, !- Electric Equipment Definition Name
  {88a0045e-31b6-4236-af05-12064a92ef20}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2f0a625-8a4e-4839-ad6d-a176b89c71b6}, !- Handle
  90.1-2007 - Outpatient - IT_Room Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8ccbd9fa-90f8-4380-bafd-c85abc4eafbd}, !- Handle
  90.1-2007 - Outpatient - Janitor,       !- Name
  ,                                       !- Default Construction Set Name
  {1f4eed18-6df1-42c1-ad96-45536f029a26}, !- Default Schedule Set Name
  {d1f912e0-6b4d-49a0-b502-980827f3c633}, !- Group Rendering Name
  {ee5f0ca7-a15a-4578-ac46-6cc3442e55f6}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {d1f912e0-6b4d-49a0-b502-980827f3c633}, !- Handle
  Rendering Color 67,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1f4eed18-6df1-42c1-ad96-45536f029a26}, !- Handle
  90.1-2007 - Outpatient - Janitor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {342ea37b-e213-4db5-befd-161dc38b9e02}, !- Handle
  90.1-2007 - Outpatient - Janitor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1e33dba1-1e15-46b5-9f7f-f1fbdedf4501}, !- Handle
  90.1-2007 - Outpatient - Janitor Lights, !- Name
  {342ea37b-e213-4db5-befd-161dc38b9e02}, !- Lights Definition Name
  {8ccbd9fa-90f8-4380-bafd-c85abc4eafbd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ee5f0ca7-a15a-4578-ac46-6cc3442e55f6}, !- Handle
  90.1-2007 - Outpatient - Janitor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {df0bb187-c88a-4d9e-a885-a042a5a65bdc}, !- Handle
  90.1-2007 - Outpatient - Janitor Infiltration, !- Name
  {8ccbd9fa-90f8-4380-bafd-c85abc4eafbd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {964900c4-5a6f-4c53-a4ef-be13cab046c4}, !- Handle
  90.1-2007 - Outpatient - Janitor Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5670c5b5-c3bc-4339-a3ad-353b47583997}, !- Handle
  90.1-2007 - Outpatient - Lobby,         !- Name
  ,                                       !- Default Construction Set Name
  {20b76723-9636-42eb-8325-300a37cb69bd}, !- Default Schedule Set Name
  {2841b947-f484-4fef-b4d1-fa90d99d79f8}, !- Group Rendering Name
  {14ee9cf2-c7b3-4b7f-992e-734c5ab7a632}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {2841b947-f484-4fef-b4d1-fa90d99d79f8}, !- Handle
  Rendering Color 68,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {20b76723-9636-42eb-8325-300a37cb69bd}, !- Handle
  90.1-2007 - Outpatient - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {213b9f74-e4dc-4783-b5b5-4f831d5840ea}, !- Handle
  90.1-2007 - Outpatient - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3713edb3-f1b7-458d-a043-dc1d3e92a207}, !- Handle
  90.1-2007 - Outpatient - Lobby Lights,  !- Name
  {213b9f74-e4dc-4783-b5b5-4f831d5840ea}, !- Lights Definition Name
  {5670c5b5-c3bc-4339-a3ad-353b47583997}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {14ee9cf2-c7b3-4b7f-992e-734c5ab7a632}, !- Handle
  90.1-2007 - Outpatient - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c42a4400-238f-45e3-971e-ad740b0959d9}, !- Handle
  90.1-2007 - Outpatient - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.2999901833137,                        !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {83ebce92-6313-4235-b5fb-117f6bfb0512}, !- Handle
  90.1-2007 - Outpatient - Lobby People,  !- Name
  {c42a4400-238f-45e3-971e-ad740b0959d9}, !- People Definition Name
  {5670c5b5-c3bc-4339-a3ad-353b47583997}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {84abdc4d-c665-45fa-8326-8acfeb9deb9a}, !- Handle
  90.1-2007 - Outpatient - Lobby Infiltration, !- Name
  {5670c5b5-c3bc-4339-a3ad-353b47583997}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d3f8f0af-5765-4be6-941a-ba350cda8bd5}, !- Handle
  90.1-2007 - Outpatient - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5fed6cbd-c4d1-435c-8652-e4a6ba8d3fdd}, !- Handle
  90.1-2007 - Outpatient - Lobby Electric Equipment, !- Name
  {d3f8f0af-5765-4be6-941a-ba350cda8bd5}, !- Electric Equipment Definition Name
  {5670c5b5-c3bc-4339-a3ad-353b47583997}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0ceb683-8c72-41a6-a4b9-955861d20a37}, !- Handle
  90.1-2007 - Outpatient - Lobby Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e25020c9-4f63-43ae-b926-d9de4e39a5a6}, !- Handle
  90.1-2007 - Outpatient - LockerRoom,    !- Name
  ,                                       !- Default Construction Set Name
  {39486949-eb47-4f58-b3be-d01bb7e9e67b}, !- Default Schedule Set Name
  {efbaa4c6-d2e1-46c1-971f-466c56327a1a}, !- Group Rendering Name
  {4f261bb3-7a58-43ce-abe9-31a595712a51}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {efbaa4c6-d2e1-46c1-971f-466c56327a1a}, !- Handle
  Rendering Color 69,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {39486949-eb47-4f58-b3be-d01bb7e9e67b}, !- Handle
  90.1-2007 - Outpatient - LockerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {68344854-caa5-4592-bb86-7809d151c78c}, !- Handle
  90.1-2007 - Outpatient - LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {345d0a3c-752e-4d1b-b344-2896fb533e8f}, !- Handle
  90.1-2007 - Outpatient - LockerRoom Lights, !- Name
  {68344854-caa5-4592-bb86-7809d151c78c}, !- Lights Definition Name
  {e25020c9-4f63-43ae-b926-d9de4e39a5a6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4f261bb3-7a58-43ce-abe9-31a595712a51}, !- Handle
  90.1-2007 - Outpatient - LockerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9a2839ca-2e44-48c9-a56a-b879043d7a14}, !- Handle
  90.1-2007 - Outpatient - LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {02c5564c-2c57-4cfa-9dac-4939775878bc}, !- Handle
  90.1-2007 - Outpatient - LockerRoom People, !- Name
  {9a2839ca-2e44-48c9-a56a-b879043d7a14}, !- People Definition Name
  {e25020c9-4f63-43ae-b926-d9de4e39a5a6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cbddcbd8-7d2d-4bdf-99a2-b9bf1441ab16}, !- Handle
  90.1-2007 - Outpatient - LockerRoom Infiltration, !- Name
  {e25020c9-4f63-43ae-b926-d9de4e39a5a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f0cacdd0-010c-49d3-96d1-d09bff5f7e4f}, !- Handle
  90.1-2007 - Outpatient - LockerRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f4b60367-726d-4704-b705-2190b992741f}, !- Handle
  90.1-2007 - Outpatient - LockerRoom Electric Equipment, !- Name
  {f0cacdd0-010c-49d3-96d1-d09bff5f7e4f}, !- Electric Equipment Definition Name
  {e25020c9-4f63-43ae-b926-d9de4e39a5a6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbf79f7f-a7de-48e3-928a-4996e8a44047}, !- Handle
  90.1-2007 - Outpatient - LockerRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5125b097-a648-486e-aa04-41da4a198f1f}, !- Handle
  90.1-2007 - Outpatient - Lounge,        !- Name
  ,                                       !- Default Construction Set Name
  {ece737e8-0f3d-45f5-915d-e332ab97baaf}, !- Default Schedule Set Name
  {5b4f2d93-8c8c-4b3f-a9a8-e3757fe873bf}, !- Group Rendering Name
  {cce13a8e-5b62-4cea-99ad-3924cdd837fb}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {5b4f2d93-8c8c-4b3f-a9a8-e3757fe873bf}, !- Handle
  Rendering Color 70,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ece737e8-0f3d-45f5-915d-e332ab97baaf}, !- Handle
  90.1-2007 - Outpatient - Lounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b77516cc-6eb0-4eac-9624-c78eda3c6c74}, !- Handle
  90.1-2007 - Outpatient - Lounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {790a8626-f828-4a86-b4e9-a1d6d7c1ea8e}, !- Handle
  90.1-2007 - Outpatient - Lounge Lights, !- Name
  {b77516cc-6eb0-4eac-9624-c78eda3c6c74}, !- Lights Definition Name
  {5125b097-a648-486e-aa04-41da4a198f1f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cce13a8e-5b62-4cea-99ad-3924cdd837fb}, !- Handle
  90.1-2007 - Outpatient - Lounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3934f276-51c5-47bc-b1f9-35835ee96f74}, !- Handle
  90.1-2007 - Outpatient - Lounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {97efed69-7a80-41c4-acae-48aad00f065a}, !- Handle
  90.1-2007 - Outpatient - Lounge People, !- Name
  {3934f276-51c5-47bc-b1f9-35835ee96f74}, !- People Definition Name
  {5125b097-a648-486e-aa04-41da4a198f1f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {777d732d-efa7-4ac2-adf7-9363159f4971}, !- Handle
  90.1-2007 - Outpatient - Lounge Infiltration, !- Name
  {5125b097-a648-486e-aa04-41da4a198f1f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {308974ee-dc60-409b-b5d1-73ad9adcadd8}, !- Handle
  90.1-2007 - Outpatient - Lounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7a043103-a19d-4a53-856d-d813f437e7ba}, !- Handle
  90.1-2007 - Outpatient - Lounge Electric Equipment, !- Name
  {308974ee-dc60-409b-b5d1-73ad9adcadd8}, !- Electric Equipment Definition Name
  {5125b097-a648-486e-aa04-41da4a198f1f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f7d07a2-5732-40c4-b04d-1af3af9bf4e6}, !- Handle
  90.1-2007 - Outpatient - Lounge Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {196e037e-3042-40d4-a4d4-28966bbd78a5}, !- Handle
  90.1-2007 - Outpatient - MRI,           !- Name
  ,                                       !- Default Construction Set Name
  {53909553-a1f0-4219-a30e-47b4ea27a04b}, !- Default Schedule Set Name
  {be5ff3ed-0fc2-4a5d-b85f-6cbeb5fc213a}, !- Group Rendering Name
  {e905dceb-c29d-4ca9-a3af-8bee071dcb0a}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {be5ff3ed-0fc2-4a5d-b85f-6cbeb5fc213a}, !- Handle
  Rendering Color 71,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {53909553-a1f0-4219-a30e-47b4ea27a04b}, !- Handle
  90.1-2007 - Outpatient - MRI Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d9d9c77a-fcef-4f19-98b7-48b4374363a8}, !- Handle
  90.1-2007 - Outpatient - MRI Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f5123c09-0db5-493f-86c7-f728e3f4b8b6}, !- Handle
  90.1-2007 - Outpatient - MRI Lights,    !- Name
  {d9d9c77a-fcef-4f19-98b7-48b4374363a8}, !- Lights Definition Name
  {196e037e-3042-40d4-a4d4-28966bbd78a5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e905dceb-c29d-4ca9-a3af-8bee071dcb0a}, !- Handle
  90.1-2007 - Outpatient - MRI Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c6756fec-c496-41a7-86dc-e5f6f26218d8}, !- Handle
  90.1-2007 - Outpatient - MRI People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f193d64a-fedc-42e2-9696-05ebeb4bc3ec}, !- Handle
  90.1-2007 - Outpatient - MRI People,    !- Name
  {c6756fec-c496-41a7-86dc-e5f6f26218d8}, !- People Definition Name
  {196e037e-3042-40d4-a4d4-28966bbd78a5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a2310064-f2fc-4a2e-9e59-a149a3ee70a9}, !- Handle
  90.1-2007 - Outpatient - MRI Infiltration, !- Name
  {196e037e-3042-40d4-a4d4-28966bbd78a5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9b3ef683-ba11-44a2-9330-e9fc09b8a1a5}, !- Handle
  90.1-2007 - Outpatient - MRI Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  415.809859397497,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a299d656-cb1b-480d-9110-65fdaee5dda6}, !- Handle
  90.1-2007 - Outpatient - MRI Electric Equipment, !- Name
  {9b3ef683-ba11-44a2-9330-e9fc09b8a1a5}, !- Electric Equipment Definition Name
  {196e037e-3042-40d4-a4d4-28966bbd78a5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9e25862-9291-4ffa-a784-885b3336a5ac}, !- Handle
  90.1-2007 - Outpatient - MRI Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a32603ca-0b21-455e-8d45-e8985427f1a9}, !- Handle
  90.1-2007 - Outpatient - MRI_Control,   !- Name
  ,                                       !- Default Construction Set Name
  {2d8955f5-4eca-42d2-b2b0-3cb6fdc1b2c3}, !- Default Schedule Set Name
  {389f5b7c-0be1-4949-8856-b14049e5dbc6}, !- Group Rendering Name
  {28ef5aee-2db0-46da-97e4-0c9826d6ac1b}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {389f5b7c-0be1-4949-8856-b14049e5dbc6}, !- Handle
  Rendering Color 72,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2d8955f5-4eca-42d2-b2b0-3cb6fdc1b2c3}, !- Handle
  90.1-2007 - Outpatient - MRI_Control Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1a89a566-2e0a-4ff6-b6fc-2fa07a39f241}, !- Handle
  90.1-2007 - Outpatient - MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4b9722d2-8fcb-4b9c-b648-69f474751139}, !- Handle
  90.1-2007 - Outpatient - MRI_Control Lights, !- Name
  {1a89a566-2e0a-4ff6-b6fc-2fa07a39f241}, !- Lights Definition Name
  {a32603ca-0b21-455e-8d45-e8985427f1a9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {28ef5aee-2db0-46da-97e4-0c9826d6ac1b}, !- Handle
  90.1-2007 - Outpatient - MRI_Control Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {dedd7606-3003-41f5-9efd-9ee4f98aac6a}, !- Handle
  90.1-2007 - Outpatient - MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0719f85a-370b-42ac-8810-499447758751}, !- Handle
  90.1-2007 - Outpatient - MRI_Control People, !- Name
  {dedd7606-3003-41f5-9efd-9ee4f98aac6a}, !- People Definition Name
  {a32603ca-0b21-455e-8d45-e8985427f1a9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6b12836a-7124-4758-9a24-54d1e0477276}, !- Handle
  90.1-2007 - Outpatient - MRI_Control Infiltration, !- Name
  {a32603ca-0b21-455e-8d45-e8985427f1a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ee802847-9405-4afc-b184-a566bb389a61}, !- Handle
  90.1-2007 - Outpatient - MRI_Control Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7bcc06d8-f63d-4d17-8577-28ff252cffe9}, !- Handle
  90.1-2007 - Outpatient - MRI_Control Electric Equipment, !- Name
  {ee802847-9405-4afc-b184-a566bb389a61}, !- Electric Equipment Definition Name
  {a32603ca-0b21-455e-8d45-e8985427f1a9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fc276c0-5719-420a-9534-41df43665b79}, !- Handle
  90.1-2007 - Outpatient - MRI_Control Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f37304f6-e783-4717-a8c1-c2f56031a265}, !- Handle
  90.1-2007 - Outpatient - MedGas,        !- Name
  ,                                       !- Default Construction Set Name
  {8f2fa4bd-1f6f-4130-8292-ad86a99b036c}, !- Default Schedule Set Name
  {a433bc93-295b-4837-9f37-864f705b0bbc}, !- Group Rendering Name
  {7334522f-2c9e-4029-896a-ea8dda02ac05}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {a433bc93-295b-4837-9f37-864f705b0bbc}, !- Handle
  Rendering Color 73,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8f2fa4bd-1f6f-4130-8292-ad86a99b036c}, !- Handle
  90.1-2007 - Outpatient - MedGas Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5e3587df-6e80-4764-bf03-62028063eed2}, !- Handle
  90.1-2007 - Outpatient - MedGas Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6117127b-b2b8-4b90-b934-a42b4fee696f}, !- Handle
  90.1-2007 - Outpatient - MedGas Lights, !- Name
  {5e3587df-6e80-4764-bf03-62028063eed2}, !- Lights Definition Name
  {f37304f6-e783-4717-a8c1-c2f56031a265}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7334522f-2c9e-4029-896a-ea8dda02ac05}, !- Handle
  90.1-2007 - Outpatient - MedGas Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {aa9e7717-649b-4662-a353-b74fe4c503e3}, !- Handle
  90.1-2007 - Outpatient - MedGas Infiltration, !- Name
  {f37304f6-e783-4717-a8c1-c2f56031a265}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0886de3b-3ba1-4829-89d9-112886c948a5}, !- Handle
  90.1-2007 - Outpatient - MedGas Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a105ab8b-194a-44da-8f3a-5b47efd00264}, !- Handle
  90.1-2007 - Outpatient - MedGas Electric Equipment, !- Name
  {0886de3b-3ba1-4829-89d9-112886c948a5}, !- Electric Equipment Definition Name
  {f37304f6-e783-4717-a8c1-c2f56031a265}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {41aa9c68-fdcb-4b0d-aac7-e76cdc952387}, !- Handle
  90.1-2007 - Outpatient - MedGas Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7bca0ea5-8743-461f-b36e-a7f87a9e0c9d}, !- Handle
  90.1-2007 - Outpatient - NurseStation,  !- Name
  ,                                       !- Default Construction Set Name
  {fa1d597d-17cb-4881-9c6c-63e84afde8f8}, !- Default Schedule Set Name
  {d2a4a42b-683a-4ca6-a2ee-ac059b59a94a}, !- Group Rendering Name
  {6ddb3b75-c4e0-42b4-b528-4cc06a7f7c0f}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {d2a4a42b-683a-4ca6-a2ee-ac059b59a94a}, !- Handle
  Rendering Color 74,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fa1d597d-17cb-4881-9c6c-63e84afde8f8}, !- Handle
  90.1-2007 - Outpatient - NurseStation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3a3b4b7d-e830-413b-8dd5-4d6f6d3a7345}, !- Handle
  90.1-2007 - Outpatient - NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c954d1d6-bcf5-4702-a5e6-d029d61ea801}, !- Handle
  90.1-2007 - Outpatient - NurseStation Lights, !- Name
  {3a3b4b7d-e830-413b-8dd5-4d6f6d3a7345}, !- Lights Definition Name
  {7bca0ea5-8743-461f-b36e-a7f87a9e0c9d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6ddb3b75-c4e0-42b4-b528-4cc06a7f7c0f}, !- Handle
  90.1-2007 - Outpatient - NurseStation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3f4942bd-cb02-4d5d-a9f8-8586e8dbde50}, !- Handle
  90.1-2007 - Outpatient - NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {576e27f3-147b-4920-9815-6dab6a26ed25}, !- Handle
  90.1-2007 - Outpatient - NurseStation People, !- Name
  {3f4942bd-cb02-4d5d-a9f8-8586e8dbde50}, !- People Definition Name
  {7bca0ea5-8743-461f-b36e-a7f87a9e0c9d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1368b91b-4e9c-47d2-b23e-19b49b692dc7}, !- Handle
  90.1-2007 - Outpatient - NurseStation Infiltration, !- Name
  {7bca0ea5-8743-461f-b36e-a7f87a9e0c9d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {52af032d-f411-4b73-9b62-984a4d010e1d}, !- Handle
  90.1-2007 - Outpatient - NurseStation Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {017cea79-8ba9-4af8-a9e4-e49136db933d}, !- Handle
  90.1-2007 - Outpatient - NurseStation Electric Equipment, !- Name
  {52af032d-f411-4b73-9b62-984a4d010e1d}, !- Electric Equipment Definition Name
  {7bca0ea5-8743-461f-b36e-a7f87a9e0c9d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5aa9053b-0769-4578-b7a1-983a69d99a58}, !- Handle
  90.1-2007 - Outpatient - NurseStation Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fbfafe76-0799-4e9c-8cfe-4a4b069bc48d}, !- Handle
  90.1-2007 - Outpatient - OR,            !- Name
  ,                                       !- Default Construction Set Name
  {dc0d3c06-c3a4-4370-8a4e-52008bd46be6}, !- Default Schedule Set Name
  {0e8d48e9-ae57-41e7-ba42-bb2bb3d132e5}, !- Group Rendering Name
  {0daff3b9-78b7-4dd5-a86e-3c7a33fd418e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {0e8d48e9-ae57-41e7-ba42-bb2bb3d132e5}, !- Handle
  Rendering Color 75,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {dc0d3c06-c3a4-4370-8a4e-52008bd46be6}, !- Handle
  90.1-2007 - Outpatient - OR Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bca7dcec-6d2f-4794-9794-91e75d3159dd}, !- Handle
  90.1-2007 - Outpatient - OR Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6806029167614,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bb7a9646-6991-4426-8070-7acb598a1ea3}, !- Handle
  90.1-2007 - Outpatient - OR Lights,     !- Name
  {bca7dcec-6d2f-4794-9794-91e75d3159dd}, !- Lights Definition Name
  {fbfafe76-0799-4e9c-8cfe-4a4b069bc48d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0daff3b9-78b7-4dd5-a86e-3c7a33fd418e}, !- Handle
  90.1-2007 - Outpatient - OR Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7228c44a-0ad6-4fce-8b5c-d264258b318b}, !- Handle
  90.1-2007 - Outpatient - OR People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0854b314-46b1-4f1b-ace5-94f224eb76f5}, !- Handle
  90.1-2007 - Outpatient - OR People,     !- Name
  {7228c44a-0ad6-4fce-8b5c-d264258b318b}, !- People Definition Name
  {fbfafe76-0799-4e9c-8cfe-4a4b069bc48d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6bfebe8a-9193-4e14-88f8-9024562f824e}, !- Handle
  90.1-2007 - Outpatient - OR Infiltration, !- Name
  {fbfafe76-0799-4e9c-8cfe-4a4b069bc48d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3a47b401-ebde-4598-ab6b-e4b7bb773667}, !- Handle
  90.1-2007 - Outpatient - OR Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.4306184167924,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4ee9b75e-b5e1-4c7c-85a8-4f4c59336787}, !- Handle
  90.1-2007 - Outpatient - OR Electric Equipment, !- Name
  {3a47b401-ebde-4598-ab6b-e4b7bb773667}, !- Electric Equipment Definition Name
  {fbfafe76-0799-4e9c-8cfe-4a4b069bc48d}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {34ad8780-c307-40d0-aa3e-b6cfc8ecf612}, !- Handle
  90.1-2007 - Outpatient - OR Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  54.889878964097,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {d47f5ff1-acbd-4c5c-afd5-4a0c7474ad03}, !- Handle
  90.1-2007 - Outpatient - OR Gas Equipment, !- Name
  {34ad8780-c307-40d0-aa3e-b6cfc8ecf612}, !- Gas Equipment Definition Name
  {fbfafe76-0799-4e9c-8cfe-4a4b069bc48d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3441e741-a0d1-4f10-8c6e-7f3951fa7ce4}, !- Handle
  90.1-2007 - Outpatient - OR Thermostat, !- Name
  {60c7faec-bc2f-48ef-9abc-64dbf64ee389}, !- Heating Setpoint Temperature Schedule Name
  {93de3cb1-ba9c-430f-95de-392815d34571}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0e8c5cae-4541-4f8e-bdac-34ddebe18270}, !- Handle
  90.1-2007 - Outpatient - Office,        !- Name
  ,                                       !- Default Construction Set Name
  {29d9bde5-c387-4ba6-83aa-58ac7d8c1a7f}, !- Default Schedule Set Name
  {289567a6-ed6e-4514-af4b-ca0d11069672}, !- Group Rendering Name
  {39b8bd19-3acd-4f0c-9d75-54ec7d04b048}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {289567a6-ed6e-4514-af4b-ca0d11069672}, !- Handle
  Rendering Color 76,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {29d9bde5-c387-4ba6-83aa-58ac7d8c1a7f}, !- Handle
  90.1-2007 - Outpatient - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c3ef3e99-6af1-437c-950d-982eebbe741e}, !- Handle
  90.1-2007 - Outpatient - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {674f2ba4-e35d-479a-a8bb-1a02417d89d9}, !- Handle
  90.1-2007 - Outpatient - Office Lights, !- Name
  {c3ef3e99-6af1-437c-950d-982eebbe741e}, !- Lights Definition Name
  {0e8c5cae-4541-4f8e-bdac-34ddebe18270}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {39b8bd19-3acd-4f0c-9d75-54ec7d04b048}, !- Handle
  90.1-2007 - Outpatient - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4a603945-8206-46e6-ad6e-1e34d6d02d12}, !- Handle
  90.1-2007 - Outpatient - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d20b5578-6114-4b7a-b2fa-3777326b28b0}, !- Handle
  90.1-2007 - Outpatient - Office People, !- Name
  {4a603945-8206-46e6-ad6e-1e34d6d02d12}, !- People Definition Name
  {0e8c5cae-4541-4f8e-bdac-34ddebe18270}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {65cdfd75-a0ea-488a-bd63-233650c0c517}, !- Handle
  90.1-2007 - Outpatient - Office Infiltration, !- Name
  {0e8c5cae-4541-4f8e-bdac-34ddebe18270}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {267b27fa-f8cd-4375-9528-09dd7f037e98}, !- Handle
  90.1-2007 - Outpatient - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d3d57972-7036-4d4c-acb3-f903ef254bfd}, !- Handle
  90.1-2007 - Outpatient - Office Electric Equipment, !- Name
  {267b27fa-f8cd-4375-9528-09dd7f037e98}, !- Electric Equipment Definition Name
  {0e8c5cae-4541-4f8e-bdac-34ddebe18270}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bcedee7-43c7-40d6-8716-bf7905bc3888}, !- Handle
  90.1-2007 - Outpatient - Office Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {08c64c44-a46c-4131-a4a0-dd0ce90feb68}, !- Handle
  90.1-2007 - Outpatient - PACU,          !- Name
  ,                                       !- Default Construction Set Name
  {a7706bd4-945e-41e6-9cce-1892969cf9fd}, !- Default Schedule Set Name
  {16bf1f02-4d51-40f1-a3a3-ca9eb4864330}, !- Group Rendering Name
  {26c0ba20-6b7d-4b9d-8ff1-864701519df5}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {16bf1f02-4d51-40f1-a3a3-ca9eb4864330}, !- Handle
  Rendering Color 77,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a7706bd4-945e-41e6-9cce-1892969cf9fd}, !- Handle
  90.1-2007 - Outpatient - PACU Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3b4e4878-b9d1-448e-9ac4-ad3e6dd36ba7}, !- Handle
  90.1-2007 - Outpatient - PACU Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9efcff57-9c2c-4fb2-80cc-2c34cb4d6d05}, !- Handle
  90.1-2007 - Outpatient - PACU Lights,   !- Name
  {3b4e4878-b9d1-448e-9ac4-ad3e6dd36ba7}, !- Lights Definition Name
  {08c64c44-a46c-4131-a4a0-dd0ce90feb68}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {26c0ba20-6b7d-4b9d-8ff1-864701519df5}, !- Handle
  90.1-2007 - Outpatient - PACU Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f0c8289d-b87f-4b20-8d9c-217483d20d47}, !- Handle
  90.1-2007 - Outpatient - PACU People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {db9322af-02f2-48f4-aa4a-a4e4844efc82}, !- Handle
  90.1-2007 - Outpatient - PACU People,   !- Name
  {f0c8289d-b87f-4b20-8d9c-217483d20d47}, !- People Definition Name
  {08c64c44-a46c-4131-a4a0-dd0ce90feb68}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5b742f83-9c2c-44be-a02f-cb12c94020a0}, !- Handle
  90.1-2007 - Outpatient - PACU Infiltration, !- Name
  {08c64c44-a46c-4131-a4a0-dd0ce90feb68}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {701d7500-4696-4228-8452-6025e02a7878}, !- Handle
  90.1-2007 - Outpatient - PACU Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f89e9123-e184-4683-bde9-54626b71200b}, !- Handle
  90.1-2007 - Outpatient - PACU Electric Equipment, !- Name
  {701d7500-4696-4228-8452-6025e02a7878}, !- Electric Equipment Definition Name
  {08c64c44-a46c-4131-a4a0-dd0ce90feb68}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb3cda5e-bc6b-4be2-b993-4a37cb5f75c8}, !- Handle
  90.1-2007 - Outpatient - PACU Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8163f62d-78ce-446a-b869-1f93048c41bd}, !- Handle
  90.1-2007 - Outpatient - PhysicalTherapy, !- Name
  ,                                       !- Default Construction Set Name
  {322c5f35-9c39-43bb-afa7-0ac1ba4a2930}, !- Default Schedule Set Name
  {781b882d-7dbd-4a23-a409-f47836f92867}, !- Group Rendering Name
  {26674f35-bc58-487d-b1f0-66a33b628ef0}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {781b882d-7dbd-4a23-a409-f47836f92867}, !- Handle
  Rendering Color 78,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {322c5f35-9c39-43bb-afa7-0ac1ba4a2930}, !- Handle
  90.1-2007 - Outpatient - PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c9e4c799-51f7-49d2-8289-a37803666f9c}, !- Handle
  90.1-2007 - Outpatient - PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1a3e0e6b-f8a3-4c21-8a81-2ecc77da6c14}, !- Handle
  90.1-2007 - Outpatient - PhysicalTherapy Lights, !- Name
  {c9e4c799-51f7-49d2-8289-a37803666f9c}, !- Lights Definition Name
  {8163f62d-78ce-446a-b869-1f93048c41bd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {26674f35-bc58-487d-b1f0-66a33b628ef0}, !- Handle
  90.1-2007 - Outpatient - PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {864acfa0-885c-4907-b380-eb3e3bff6fce}, !- Handle
  90.1-2007 - Outpatient - PhysicalTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dc881238-e5f9-4f2c-a1aa-6a2ca57fa3b7}, !- Handle
  90.1-2007 - Outpatient - PhysicalTherapy People, !- Name
  {864acfa0-885c-4907-b380-eb3e3bff6fce}, !- People Definition Name
  {8163f62d-78ce-446a-b869-1f93048c41bd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3ed48061-47e1-40f3-a58c-ddf3eab33cef}, !- Handle
  90.1-2007 - Outpatient - PhysicalTherapy Infiltration, !- Name
  {8163f62d-78ce-446a-b869-1f93048c41bd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d2251470-6d05-44cd-8c3f-ccf1260ba03c}, !- Handle
  90.1-2007 - Outpatient - PhysicalTherapy Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8e53b228-8c5f-4f51-aac0-2254e93fc491}, !- Handle
  90.1-2007 - Outpatient - PhysicalTherapy Electric Equipment, !- Name
  {d2251470-6d05-44cd-8c3f-ccf1260ba03c}, !- Electric Equipment Definition Name
  {8163f62d-78ce-446a-b869-1f93048c41bd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a04b987-6bab-4408-8564-1af55eb0f2c3}, !- Handle
  90.1-2007 - Outpatient - PhysicalTherapy Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cea7b820-13ab-4ff2-986c-49cfcd8700d4}, !- Handle
  90.1-2007 - Outpatient - PreOp,         !- Name
  ,                                       !- Default Construction Set Name
  {0f39d5fa-6346-4124-b8e0-f027079588e6}, !- Default Schedule Set Name
  {347948c7-cb49-491d-92da-2d7588e36bb6}, !- Group Rendering Name
  {7757bf27-77c0-4ba5-a65b-82705cbac7db}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {347948c7-cb49-491d-92da-2d7588e36bb6}, !- Handle
  Rendering Color 79,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0f39d5fa-6346-4124-b8e0-f027079588e6}, !- Handle
  90.1-2007 - Outpatient - PreOp Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {36d529cd-8c4c-412d-a0fa-a50a03fe3169}, !- Handle
  90.1-2007 - Outpatient - PreOp Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {23583bbd-5d6c-4cfe-b6b4-dc8a07de1473}, !- Handle
  90.1-2007 - Outpatient - PreOp Lights,  !- Name
  {36d529cd-8c4c-412d-a0fa-a50a03fe3169}, !- Lights Definition Name
  {cea7b820-13ab-4ff2-986c-49cfcd8700d4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7757bf27-77c0-4ba5-a65b-82705cbac7db}, !- Handle
  90.1-2007 - Outpatient - PreOp Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1c2670ec-9021-4ad6-9fa1-5ef79a2aa6c7}, !- Handle
  90.1-2007 - Outpatient - PreOp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fbc5b3e7-a7a5-4884-bbc9-fd8ca95866bf}, !- Handle
  90.1-2007 - Outpatient - PreOp People,  !- Name
  {1c2670ec-9021-4ad6-9fa1-5ef79a2aa6c7}, !- People Definition Name
  {cea7b820-13ab-4ff2-986c-49cfcd8700d4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6bb10786-e701-4cd2-9c25-31704bb5f0f7}, !- Handle
  90.1-2007 - Outpatient - PreOp Infiltration, !- Name
  {cea7b820-13ab-4ff2-986c-49cfcd8700d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {064064e2-cac6-471f-b39d-d739edf2e689}, !- Handle
  90.1-2007 - Outpatient - PreOp Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7499104c-6b35-424c-a808-9aa6b2450252}, !- Handle
  90.1-2007 - Outpatient - PreOp Electric Equipment, !- Name
  {064064e2-cac6-471f-b39d-d739edf2e689}, !- Electric Equipment Definition Name
  {cea7b820-13ab-4ff2-986c-49cfcd8700d4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1396f6ff-8dbd-4e6c-b94a-71db60573013}, !- Handle
  90.1-2007 - Outpatient - PreOp Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {945eccb6-43d0-4f01-afca-0f04a9b51b9e}, !- Handle
  90.1-2007 - Outpatient - ProcedureRoom, !- Name
  ,                                       !- Default Construction Set Name
  {a2f1e710-78a0-49df-a3b5-99f42fe52277}, !- Default Schedule Set Name
  {e50c5129-f096-404e-9aba-1f272d9524f4}, !- Group Rendering Name
  {e8a8a7d8-4f6d-4518-b688-d5aeb8398846}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {e50c5129-f096-404e-9aba-1f272d9524f4}, !- Handle
  Rendering Color 80,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a2f1e710-78a0-49df-a3b5-99f42fe52277}, !- Handle
  90.1-2007 - Outpatient - ProcedureRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {293a8b6b-6adf-42e0-84e5-b5b9301c4a8c}, !- Handle
  90.1-2007 - Outpatient - ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bedee134-c069-4df3-b574-320dc8a62773}, !- Handle
  90.1-2007 - Outpatient - ProcedureRoom Lights, !- Name
  {293a8b6b-6adf-42e0-84e5-b5b9301c4a8c}, !- Lights Definition Name
  {945eccb6-43d0-4f01-afca-0f04a9b51b9e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e8a8a7d8-4f6d-4518-b688-d5aeb8398846}, !- Handle
  90.1-2007 - Outpatient - ProcedureRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3894bab1-b552-42ec-9637-f60c9c3199d1}, !- Handle
  90.1-2007 - Outpatient - ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {23a7bb17-0fb4-40c0-bffd-720a98568e0d}, !- Handle
  90.1-2007 - Outpatient - ProcedureRoom People, !- Name
  {3894bab1-b552-42ec-9637-f60c9c3199d1}, !- People Definition Name
  {945eccb6-43d0-4f01-afca-0f04a9b51b9e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d22bf7e0-c263-4093-9485-cd6bdff2dab6}, !- Handle
  90.1-2007 - Outpatient - ProcedureRoom Infiltration, !- Name
  {945eccb6-43d0-4f01-afca-0f04a9b51b9e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4d37ecb8-cb2c-4208-8bd7-c96821b5812a}, !- Handle
  90.1-2007 - Outpatient - ProcedureRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f7d9d3ab-d634-4540-b63f-c2c2947ad943}, !- Handle
  90.1-2007 - Outpatient - ProcedureRoom Electric Equipment, !- Name
  {4d37ecb8-cb2c-4208-8bd7-c96821b5812a}, !- Electric Equipment Definition Name
  {945eccb6-43d0-4f01-afca-0f04a9b51b9e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1db669c-764f-41c4-b6a8-490c97d31f5d}, !- Handle
  90.1-2007 - Outpatient - ProcedureRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {58439f4d-1a8e-4436-8eeb-fdd36d4b60bb}, !- Handle
  90.1-2007 - Outpatient - Soil Work,     !- Name
  ,                                       !- Default Construction Set Name
  {cba8f045-0ea8-4704-8844-a317b5029590}, !- Default Schedule Set Name
  {d8f023bf-9114-4317-b1a8-052c28dbc103}, !- Group Rendering Name
  {b1c99aa7-7bf1-4462-8bc3-d1a50eed0b6e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {d8f023bf-9114-4317-b1a8-052c28dbc103}, !- Handle
  Rendering Color 81,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cba8f045-0ea8-4704-8844-a317b5029590}, !- Handle
  90.1-2007 - Outpatient - Soil Work Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {664eb0ea-92ac-429a-9d3f-388aeea55365}, !- Handle
  90.1-2007 - Outpatient - Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {aa41c2a5-298b-45fd-a983-e61e648cec42}, !- Handle
  90.1-2007 - Outpatient - Soil Work Lights, !- Name
  {664eb0ea-92ac-429a-9d3f-388aeea55365}, !- Lights Definition Name
  {58439f4d-1a8e-4436-8eeb-fdd36d4b60bb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b1c99aa7-7bf1-4462-8bc3-d1a50eed0b6e}, !- Handle
  90.1-2007 - Outpatient - Soil Work Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0bbb35f8-5e10-4c93-ba47-b3bc372d8617}, !- Handle
  90.1-2007 - Outpatient - Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1877a442-ab98-4374-b0f2-4de9bf063a8a}, !- Handle
  90.1-2007 - Outpatient - Soil Work People, !- Name
  {0bbb35f8-5e10-4c93-ba47-b3bc372d8617}, !- People Definition Name
  {58439f4d-1a8e-4436-8eeb-fdd36d4b60bb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d1e65296-cda8-477f-9fee-9247174217e8}, !- Handle
  90.1-2007 - Outpatient - Soil Work Infiltration, !- Name
  {58439f4d-1a8e-4436-8eeb-fdd36d4b60bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3fb85168-1d88-46ff-82c7-91ae37f226ce}, !- Handle
  90.1-2007 - Outpatient - Soil Work Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2040c012-34a8-4549-89d2-931b203f4c52}, !- Handle
  90.1-2007 - Outpatient - Soil Work Electric Equipment, !- Name
  {3fb85168-1d88-46ff-82c7-91ae37f226ce}, !- Electric Equipment Definition Name
  {58439f4d-1a8e-4436-8eeb-fdd36d4b60bb}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0bc929a7-fed9-4a6c-b8ba-3cb465a6c66b}, !- Handle
  90.1-2007 - Outpatient - Soil Work Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {45bc2da0-554b-4dbe-af45-f2f89fc6996b}, !- Handle
  90.1-2007 - Outpatient - Stair,         !- Name
  ,                                       !- Default Construction Set Name
  {5bd1003c-6457-4374-9dbf-1823aa65527e}, !- Default Schedule Set Name
  {418993e1-23af-4dea-afcb-9d9d47609ded}, !- Group Rendering Name
  {ab2a9aac-9eec-42f7-b260-f57826a60ff2}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {418993e1-23af-4dea-afcb-9d9d47609ded}, !- Handle
  Rendering Color 82,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5bd1003c-6457-4374-9dbf-1823aa65527e}, !- Handle
  90.1-2007 - Outpatient - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {14036bc4-31f9-4c14-9b44-316b91cca024}, !- Handle
  90.1-2007 - Outpatient - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {66b24941-43d8-4b92-bb17-f9f5848bc666}, !- Handle
  90.1-2007 - Outpatient - Stair Lights,  !- Name
  {14036bc4-31f9-4c14-9b44-316b91cca024}, !- Lights Definition Name
  {45bc2da0-554b-4dbe-af45-f2f89fc6996b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ab2a9aac-9eec-42f7-b260-f57826a60ff2}, !- Handle
  90.1-2007 - Outpatient - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8ae4c38d-0262-4402-8c83-804f41b2ad6b}, !- Handle
  90.1-2007 - Outpatient - Stair Infiltration, !- Name
  {45bc2da0-554b-4dbe-af45-f2f89fc6996b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {b827ebc0-ad0c-4f25-a6dc-35750e4e7a38}, !- Handle
  90.1-2007 - Outpatient - Stair Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4b58c887-4e9d-48f5-8be0-c1d201c5d40e}, !- Handle
  90.1-2007 - Outpatient - Toilet,        !- Name
  ,                                       !- Default Construction Set Name
  {30f4c5d0-8553-45fa-bc70-040bef01c20c}, !- Default Schedule Set Name
  {8ba890ca-a828-41e4-8234-5f1db2d46b89}, !- Group Rendering Name
  {6fc10ebf-1dd6-42d7-8674-199b4ab95c7e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {8ba890ca-a828-41e4-8234-5f1db2d46b89}, !- Handle
  Rendering Color 83,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {30f4c5d0-8553-45fa-bc70-040bef01c20c}, !- Handle
  90.1-2007 - Outpatient - Toilet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8e7e410a-5683-4a2a-8886-999dca08edfd}, !- Handle
  90.1-2007 - Outpatient - Toilet Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4ca0e2c8-01bc-43d0-9fba-0ce92583639e}, !- Handle
  90.1-2007 - Outpatient - Toilet Lights, !- Name
  {8e7e410a-5683-4a2a-8886-999dca08edfd}, !- Lights Definition Name
  {4b58c887-4e9d-48f5-8be0-c1d201c5d40e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6fc10ebf-1dd6-42d7-8674-199b4ab95c7e}, !- Handle
  90.1-2007 - Outpatient - Toilet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {fb5e3fdf-3891-4f76-9257-6f1d6257f11e}, !- Handle
  90.1-2007 - Outpatient - Toilet Infiltration, !- Name
  {4b58c887-4e9d-48f5-8be0-c1d201c5d40e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {20716084-71cc-46ab-a64d-0c59d47ed0c0}, !- Handle
  90.1-2007 - Outpatient - Toilet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cf773b42-f741-4ed0-ab49-647e6e00e86e}, !- Handle
  90.1-2007 - Outpatient - Toilet Electric Equipment, !- Name
  {20716084-71cc-46ab-a64d-0c59d47ed0c0}, !- Electric Equipment Definition Name
  {4b58c887-4e9d-48f5-8be0-c1d201c5d40e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a42328ba-43c1-48eb-ae0b-45e5f8448a03}, !- Handle
  90.1-2007 - Outpatient - Toilet Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f1bf3cac-8b3e-4d57-9309-a5583aafecbc}, !- Handle
  90.1-2007 - Outpatient - Xray,          !- Name
  ,                                       !- Default Construction Set Name
  {7284e4a1-b0d0-4e6a-9d39-6a207d099dc3}, !- Default Schedule Set Name
  {69224bcc-3ded-42f8-9790-effb65adc00a}, !- Group Rendering Name
  {105bf411-b454-412d-8273-f34b940be5b0}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {69224bcc-3ded-42f8-9790-effb65adc00a}, !- Handle
  Rendering Color 84,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7284e4a1-b0d0-4e6a-9d39-6a207d099dc3}, !- Handle
  90.1-2007 - Outpatient - Xray Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {943c9a76-ba1c-47ae-bbdb-7e929dff68e7}, !- Handle
  90.1-2007 - Outpatient - Xray Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {13ba4636-273e-4b65-b484-9e01d41145a7}, !- Handle
  90.1-2007 - Outpatient - Xray Lights,   !- Name
  {943c9a76-ba1c-47ae-bbdb-7e929dff68e7}, !- Lights Definition Name
  {f1bf3cac-8b3e-4d57-9309-a5583aafecbc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {105bf411-b454-412d-8273-f34b940be5b0}, !- Handle
  90.1-2007 - Outpatient - Xray Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e5045ca3-5a5f-45a8-8d6b-c113e6d23be3}, !- Handle
  90.1-2007 - Outpatient - Xray People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7a20cb68-565f-4c3c-88a5-fd891ba36d98}, !- Handle
  90.1-2007 - Outpatient - Xray People,   !- Name
  {e5045ca3-5a5f-45a8-8d6b-c113e6d23be3}, !- People Definition Name
  {f1bf3cac-8b3e-4d57-9309-a5583aafecbc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f89b5426-b69e-4b78-8d2a-e7d06610c7c0}, !- Handle
  90.1-2007 - Outpatient - Xray Infiltration, !- Name
  {f1bf3cac-8b3e-4d57-9309-a5583aafecbc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8f6b3fd6-86a9-49cd-8e86-662a166b9913}, !- Handle
  90.1-2007 - Outpatient - Xray Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {19955b82-30ee-49d6-94ee-e59473fb7d1e}, !- Handle
  90.1-2007 - Outpatient - Xray Electric Equipment, !- Name
  {8f6b3fd6-86a9-49cd-8e86-662a166b9913}, !- Electric Equipment Definition Name
  {f1bf3cac-8b3e-4d57-9309-a5583aafecbc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7596aca-026d-4991-9c18-b0916b7d3ad2}, !- Handle
  90.1-2007 - Outpatient - Xray Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {86b1fe41-a0c7-46e5-b70c-91a506a0d693}, !- Handle
  90.1-2010 - Outpatient - Anesthesia,    !- Name
  ,                                       !- Default Construction Set Name
  {0b943315-8826-46ec-8051-508372ae56f1}, !- Default Schedule Set Name
  {1a0f3aec-2b2f-4585-9b6b-9f777e5801e4}, !- Group Rendering Name
  {b41d122d-90d5-4a6c-ba66-5e965362edfe}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {1a0f3aec-2b2f-4585-9b6b-9f777e5801e4}, !- Handle
  Rendering Color 85,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0b943315-8826-46ec-8051-508372ae56f1}, !- Handle
  90.1-2010 - Outpatient - Anesthesia Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ca51f251-6f7b-4919-8ea7-f8127808e22d}, !- Handle
  90.1-2010 - Outpatient - Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.3437906875814,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bfde5a88-c5a6-46c4-984a-e76ff0d2a7a2}, !- Handle
  90.1-2010 - Outpatient - Anesthesia Lights, !- Name
  {ca51f251-6f7b-4919-8ea7-f8127808e22d}, !- Lights Definition Name
  {86b1fe41-a0c7-46e5-b70c-91a506a0d693}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b41d122d-90d5-4a6c-ba66-5e965362edfe}, !- Handle
  90.1-2010 - Outpatient - Anesthesia Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.006096,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {645b57fe-fec5-4d22-83bd-749a69472a5f}, !- Handle
  90.1-2010 - Outpatient - Anesthesia Infiltration, !- Name
  {86b1fe41-a0c7-46e5-b70c-91a506a0d693}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {622d6ee3-2f16-4bbe-ab17-eb2cfc30f53b}, !- Handle
  90.1-2010 - Outpatient - Anesthesia Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {be186266-b769-466a-b78b-b2aabe89b69d}, !- Handle
  90.1-2010 - Outpatient - Anesthesia Electric Equipment, !- Name
  {622d6ee3-2f16-4bbe-ab17-eb2cfc30f53b}, !- Electric Equipment Definition Name
  {86b1fe41-a0c7-46e5-b70c-91a506a0d693}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {15eb4c6c-328a-4594-90db-48bc36c73ccb}, !- Handle
  90.1-2010 - Outpatient - Anesthesia Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ce03fcce-6997-4b95-b482-3c78551703a5}, !- Handle
  90.1-2010 - Outpatient - BioHazard,     !- Name
  ,                                       !- Default Construction Set Name
  {cc25eb73-9a39-4a65-9f03-9f882190dff7}, !- Default Schedule Set Name
  {6b1d7cc3-262e-4590-a5a3-d6a521ca915c}, !- Group Rendering Name
  {9ba81d28-3d8e-497b-afce-d328d75f1210}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {6b1d7cc3-262e-4590-a5a3-d6a521ca915c}, !- Handle
  Rendering Color 86,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cc25eb73-9a39-4a65-9f03-9f882190dff7}, !- Handle
  90.1-2010 - Outpatient - BioHazard Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e172dea2-b5ca-4af5-8156-59bed0c8d451}, !- Handle
  90.1-2010 - Outpatient - BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {09946c46-dbbf-4269-bed2-c67c96d8a6e5}, !- Handle
  90.1-2010 - Outpatient - BioHazard Lights, !- Name
  {e172dea2-b5ca-4af5-8156-59bed0c8d451}, !- Lights Definition Name
  {ce03fcce-6997-4b95-b482-3c78551703a5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9ba81d28-3d8e-497b-afce-d328d75f1210}, !- Handle
  90.1-2010 - Outpatient - BioHazard Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a1e1640e-b045-408f-8cde-bfa8e690468c}, !- Handle
  90.1-2010 - Outpatient - BioHazard Infiltration, !- Name
  {ce03fcce-6997-4b95-b482-3c78551703a5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {df37488a-2101-4581-94f1-9a10706e2ed6}, !- Handle
  90.1-2010 - Outpatient - BioHazard Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {15cf71ef-e72e-4b37-b122-34da0acd8c82}, !- Handle
  90.1-2010 - Outpatient - BioHazard Electric Equipment, !- Name
  {df37488a-2101-4581-94f1-9a10706e2ed6}, !- Electric Equipment Definition Name
  {ce03fcce-6997-4b95-b482-3c78551703a5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3abfe9b0-d94e-49a6-8959-7a82c75c1f4f}, !- Handle
  90.1-2010 - Outpatient - BioHazard Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a4f367e8-d935-40f2-ad24-d2385725043e}, !- Handle
  90.1-2010 - Outpatient - Cafe,          !- Name
  ,                                       !- Default Construction Set Name
  {e0d48212-dec3-41fa-90b0-e577b2f84168}, !- Default Schedule Set Name
  {8bbe61b0-dd44-43a2-9a61-576a8d2df1fb}, !- Group Rendering Name
  {826324c4-2460-483b-9953-d03c8e4a9af1}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {8bbe61b0-dd44-43a2-9a61-576a8d2df1fb}, !- Handle
  Rendering Color 87,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e0d48212-dec3-41fa-90b0-e577b2f84168}, !- Handle
  90.1-2010 - Outpatient - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c7c47bb8-6853-4d79-8d6a-74554e18c576}, !- Handle
  90.1-2010 - Outpatient - Cafe Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4846ec86-fe5e-4536-8c72-248454ca725d}, !- Handle
  90.1-2010 - Outpatient - Cafe Lights,   !- Name
  {c7c47bb8-6853-4d79-8d6a-74554e18c576}, !- Lights Definition Name
  {a4f367e8-d935-40f2-ad24-d2385725043e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {826324c4-2460-483b-9953-d03c8e4a9af1}, !- Handle
  90.1-2010 - Outpatient - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {615f2205-93c8-4123-a173-8582a89595fc}, !- Handle
  90.1-2010 - Outpatient - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {61ae20dc-2a06-4eb4-a780-276cbc746173}, !- Handle
  90.1-2010 - Outpatient - Cafe People,   !- Name
  {615f2205-93c8-4123-a173-8582a89595fc}, !- People Definition Name
  {a4f367e8-d935-40f2-ad24-d2385725043e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9e96abb2-9573-484d-a3fc-798683fbdb0d}, !- Handle
  90.1-2010 - Outpatient - Cafe Infiltration, !- Name
  {a4f367e8-d935-40f2-ad24-d2385725043e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d0c26ed6-bf0d-435b-8be2-0af89c6bde6e}, !- Handle
  90.1-2010 - Outpatient - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1dc9820e-24ab-461b-9753-40d0e4d5723e}, !- Handle
  90.1-2010 - Outpatient - Cafe Electric Equipment, !- Name
  {d0c26ed6-bf0d-435b-8be2-0af89c6bde6e}, !- Electric Equipment Definition Name
  {a4f367e8-d935-40f2-ad24-d2385725043e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {05fd9950-25b6-499b-b4ed-c8db7a2562bb}, !- Handle
  90.1-2010 - Outpatient - Cafe Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {de442314-a091-4d2e-b2bf-8aaec79a0792}, !- Handle
  90.1-2010 - Outpatient - CleanWork,     !- Name
  ,                                       !- Default Construction Set Name
  {53ce5c1a-3bfc-480d-87b9-0ab6924b0229}, !- Default Schedule Set Name
  {5897ba0b-fb9e-4265-b92c-c5db4a8bc072}, !- Group Rendering Name
  {73a17d1a-0550-485f-bb1a-7d98adbce7e6}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {5897ba0b-fb9e-4265-b92c-c5db4a8bc072}, !- Handle
  Rendering Color 88,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {53ce5c1a-3bfc-480d-87b9-0ab6924b0229}, !- Handle
  90.1-2010 - Outpatient - CleanWork Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4ad2c1a4-2c7c-4f89-b6d1-b3dcce65c519}, !- Handle
  90.1-2010 - Outpatient - CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6701662292213,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7409d2e5-7667-45d4-a6e7-68b2d885b115}, !- Handle
  90.1-2010 - Outpatient - CleanWork Lights, !- Name
  {4ad2c1a4-2c7c-4f89-b6d1-b3dcce65c519}, !- Lights Definition Name
  {de442314-a091-4d2e-b2bf-8aaec79a0792}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {73a17d1a-0550-485f-bb1a-7d98adbce7e6}, !- Handle
  90.1-2010 - Outpatient - CleanWork Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {02869a22-ba4b-47b5-bb0a-da1abba72460}, !- Handle
  90.1-2010 - Outpatient - CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8d00599a-fa04-4ae5-ac51-13b6dc523ad7}, !- Handle
  90.1-2010 - Outpatient - CleanWork People, !- Name
  {02869a22-ba4b-47b5-bb0a-da1abba72460}, !- People Definition Name
  {de442314-a091-4d2e-b2bf-8aaec79a0792}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {57708546-815f-4fcc-9994-e2be3c95c3d1}, !- Handle
  90.1-2010 - Outpatient - CleanWork Infiltration, !- Name
  {de442314-a091-4d2e-b2bf-8aaec79a0792}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {21d40c44-cd50-4c90-b6a4-0be793477d61}, !- Handle
  90.1-2010 - Outpatient - CleanWork Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {646d8840-56ef-4864-9da9-d0818de76609}, !- Handle
  90.1-2010 - Outpatient - CleanWork Electric Equipment, !- Name
  {21d40c44-cd50-4c90-b6a4-0be793477d61}, !- Electric Equipment Definition Name
  {de442314-a091-4d2e-b2bf-8aaec79a0792}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb769546-c3a1-431b-a20d-21e98d64df0c}, !- Handle
  90.1-2010 - Outpatient - CleanWork Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {13f74791-02c9-4c73-b03d-e1bcbe6512b5}, !- Handle
  90.1-2010 - Outpatient - Conference,    !- Name
  ,                                       !- Default Construction Set Name
  {e0c302aa-2691-41a5-885c-df4c3b093f84}, !- Default Schedule Set Name
  {3d20fac9-2fd3-4e5c-86c6-cc2a23df9f1b}, !- Group Rendering Name
  {25bfbc00-452b-44d9-b712-9ea7a14f2950}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {3d20fac9-2fd3-4e5c-86c6-cc2a23df9f1b}, !- Handle
  Rendering Color 89,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e0c302aa-2691-41a5-885c-df4c3b093f84}, !- Handle
  90.1-2010 - Outpatient - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {72e893cb-980f-4505-b898-5a6659f5fca5}, !- Handle
  90.1-2010 - Outpatient - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.239609812553,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8a0102e5-0a8d-4ec5-b76a-9568aaf89347}, !- Handle
  90.1-2010 - Outpatient - Conference Lights, !- Name
  {72e893cb-980f-4505-b898-5a6659f5fca5}, !- Lights Definition Name
  {13f74791-02c9-4c73-b03d-e1bcbe6512b5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {25bfbc00-452b-44d9-b712-9ea7a14f2950}, !- Handle
  90.1-2010 - Outpatient - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8850a8ca-17f6-4617-9695-c36f942b10b1}, !- Handle
  90.1-2010 - Outpatient - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d7166470-8c1d-4c38-84de-3be1becc100f}, !- Handle
  90.1-2010 - Outpatient - Conference People, !- Name
  {8850a8ca-17f6-4617-9695-c36f942b10b1}, !- People Definition Name
  {13f74791-02c9-4c73-b03d-e1bcbe6512b5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7c4db411-fc3d-406f-9868-481655f53c62}, !- Handle
  90.1-2010 - Outpatient - Conference Infiltration, !- Name
  {13f74791-02c9-4c73-b03d-e1bcbe6512b5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {12937201-f9ce-4339-8438-125063ea52f0}, !- Handle
  90.1-2010 - Outpatient - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e96e7522-dc26-47c4-83d1-49e30bd1268b}, !- Handle
  90.1-2010 - Outpatient - Conference Electric Equipment, !- Name
  {12937201-f9ce-4339-8438-125063ea52f0}, !- Electric Equipment Definition Name
  {13f74791-02c9-4c73-b03d-e1bcbe6512b5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e82f4e62-67fb-4a4b-8d05-87a1d1eb2d65}, !- Handle
  90.1-2010 - Outpatient - Conference Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f9538d0f-4907-40d2-83ee-cf4d21971fce}, !- Handle
  90.1-2010 - Outpatient - DressingRoom,  !- Name
  ,                                       !- Default Construction Set Name
  {9dd2b3b1-01c5-4a59-8c98-1ce72e63a62b}, !- Default Schedule Set Name
  {ed94c119-902d-4540-a4e1-b4a4cd5c4cbf}, !- Group Rendering Name
  {53a40376-70e3-49b9-b2b1-33954d4e0a3a}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {ed94c119-902d-4540-a4e1-b4a4cd5c4cbf}, !- Handle
  Rendering Color 90,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9dd2b3b1-01c5-4a59-8c98-1ce72e63a62b}, !- Handle
  90.1-2010 - Outpatient - DressingRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {725cc203-eb69-42e5-bc5c-bdbf4c7b3d55}, !- Handle
  90.1-2010 - Outpatient - DressingRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3ef6885b-5ab0-4ebb-a2c4-795f4e633cc3}, !- Handle
  90.1-2010 - Outpatient - DressingRoom Lights, !- Name
  {725cc203-eb69-42e5-bc5c-bdbf4c7b3d55}, !- Lights Definition Name
  {f9538d0f-4907-40d2-83ee-cf4d21971fce}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {53a40376-70e3-49b9-b2b1-33954d4e0a3a}, !- Handle
  90.1-2010 - Outpatient - DressingRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {57b5b6b8-911c-4b35-9f7f-aa1bdd4e9f90}, !- Handle
  90.1-2010 - Outpatient - DressingRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ca01b077-536e-4fda-91e5-9bd74f899b1b}, !- Handle
  90.1-2010 - Outpatient - DressingRoom People, !- Name
  {57b5b6b8-911c-4b35-9f7f-aa1bdd4e9f90}, !- People Definition Name
  {f9538d0f-4907-40d2-83ee-cf4d21971fce}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {dbe707f4-2316-4e71-821b-6ef48b523bd0}, !- Handle
  90.1-2010 - Outpatient - DressingRoom Infiltration, !- Name
  {f9538d0f-4907-40d2-83ee-cf4d21971fce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fd49ab4d-a822-48db-b444-ddb1ec2e5abf}, !- Handle
  90.1-2010 - Outpatient - DressingRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d687fbfe-77cb-4abc-be99-066393218c8b}, !- Handle
  90.1-2010 - Outpatient - DressingRoom Electric Equipment, !- Name
  {fd49ab4d-a822-48db-b444-ddb1ec2e5abf}, !- Electric Equipment Definition Name
  {f9538d0f-4907-40d2-83ee-cf4d21971fce}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1497d45d-fe79-4286-81c8-0dacdf33ddfa}, !- Handle
  90.1-2010 - Outpatient - DressingRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {566a4067-a413-4adc-9215-7ad759700d1c}, !- Handle
  90.1-2010 - Outpatient - Elec/MechRoom, !- Name
  ,                                       !- Default Construction Set Name
  {92b5b5fc-6569-482f-b8ec-f94c2d86cf09}, !- Default Schedule Set Name
  {6a21a9ce-3f6b-49df-8f49-50a134ea50c6}, !- Group Rendering Name
  {6de2b05b-c5c1-44a7-b4c5-876a23f15e47}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {6a21a9ce-3f6b-49df-8f49-50a134ea50c6}, !- Handle
  Rendering Color 91,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {92b5b5fc-6569-482f-b8ec-f94c2d86cf09}, !- Handle
  90.1-2010 - Outpatient - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {970a6a96-3f74-4fc3-b0c1-e8140f3c72f8}, !- Handle
  90.1-2010 - Outpatient - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {69374bd2-8551-4b57-ab6e-464c07410cc5}, !- Handle
  90.1-2010 - Outpatient - Elec/MechRoom Lights, !- Name
  {970a6a96-3f74-4fc3-b0c1-e8140f3c72f8}, !- Lights Definition Name
  {566a4067-a413-4adc-9215-7ad759700d1c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6de2b05b-c5c1-44a7-b4c5-876a23f15e47}, !- Handle
  90.1-2010 - Outpatient - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {24d7853f-512a-45b3-882d-b5fd5aa9c618}, !- Handle
  90.1-2010 - Outpatient - Elec/MechRoom Infiltration, !- Name
  {566a4067-a413-4adc-9215-7ad759700d1c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {96eff450-1ce6-4d2a-84dc-786f16991118}, !- Handle
  90.1-2010 - Outpatient - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  39.1806339168234,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {182ad34b-a4ad-441c-a8b2-572495ac4df7}, !- Handle
  90.1-2010 - Outpatient - Elec/MechRoom Electric Equipment, !- Name
  {96eff450-1ce6-4d2a-84dc-786f16991118}, !- Electric Equipment Definition Name
  {566a4067-a413-4adc-9215-7ad759700d1c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {717a6738-dce4-4efd-93fd-17f2a61fc824}, !- Handle
  90.1-2010 - Outpatient - Elec/MechRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {624de82e-2d5d-40e1-8477-94c83fdc6b2b}, !- Handle
  90.1-2010 - Outpatient - Exam,          !- Name
  ,                                       !- Default Construction Set Name
  {b4efc1ff-9105-473f-b6c0-d1d64398190f}, !- Default Schedule Set Name
  {1cb3e959-e6b5-4a6e-92ac-3fd3887f6876}, !- Group Rendering Name
  {aa33b3ce-41bd-45bf-8e18-bc9c7dbd572e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {1cb3e959-e6b5-4a6e-92ac-3fd3887f6876}, !- Handle
  Rendering Color 92,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b4efc1ff-9105-473f-b6c0-d1d64398190f}, !- Handle
  90.1-2010 - Outpatient - Exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3d3b7639-814d-4575-a302-fb606140c50e}, !- Handle
  90.1-2010 - Outpatient - Exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.8680912917381,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f02b1b7b-454a-4c04-a8bc-6978b9e8e303}, !- Handle
  90.1-2010 - Outpatient - Exam Lights,   !- Name
  {3d3b7639-814d-4575-a302-fb606140c50e}, !- Lights Definition Name
  {624de82e-2d5d-40e1-8477-94c83fdc6b2b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {aa33b3ce-41bd-45bf-8e18-bc9c7dbd572e}, !- Handle
  90.1-2010 - Outpatient - Exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {900ee487-77b0-4554-a317-45ad7c4176d5}, !- Handle
  90.1-2010 - Outpatient - Exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b8848902-d4e5-4172-ba22-00b6f135cd93}, !- Handle
  90.1-2010 - Outpatient - Exam People,   !- Name
  {900ee487-77b0-4554-a317-45ad7c4176d5}, !- People Definition Name
  {624de82e-2d5d-40e1-8477-94c83fdc6b2b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d0fde719-c1f2-4f29-88fb-52739ad6b31a}, !- Handle
  90.1-2010 - Outpatient - Exam Infiltration, !- Name
  {624de82e-2d5d-40e1-8477-94c83fdc6b2b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b79b3230-758b-49b4-b4f5-fd40c22d9f2f}, !- Handle
  90.1-2010 - Outpatient - Exam Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {37476715-17e2-48be-a267-9372591fa460}, !- Handle
  90.1-2010 - Outpatient - Exam Electric Equipment, !- Name
  {b79b3230-758b-49b4-b4f5-fd40c22d9f2f}, !- Electric Equipment Definition Name
  {624de82e-2d5d-40e1-8477-94c83fdc6b2b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3e18624-04fb-4f98-9527-4de02be36b2b}, !- Handle
  90.1-2010 - Outpatient - Exam Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5476e08c-6615-484a-ad32-765b87db16bd}, !- Handle
  90.1-2010 - Outpatient - Hall,          !- Name
  ,                                       !- Default Construction Set Name
  {06132fe2-2cd2-4dfb-ac5d-b85d6dceeb75}, !- Default Schedule Set Name
  {536e76b4-9c0f-4ffb-931b-f47a658d10b7}, !- Group Rendering Name
  {6ed975c5-05ac-489d-a5e0-68e44655af96}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {536e76b4-9c0f-4ffb-931b-f47a658d10b7}, !- Handle
  Rendering Color 93,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {06132fe2-2cd2-4dfb-ac5d-b85d6dceeb75}, !- Handle
  90.1-2010 - Outpatient - Hall Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {df49cab8-deb4-42ee-8ee8-5a3e7e9cddd2}, !- Handle
  90.1-2010 - Outpatient - Hall Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2ed79047-c2b9-4d91-9d45-7ac10e2befab}, !- Handle
  90.1-2010 - Outpatient - Hall Lights,   !- Name
  {df49cab8-deb4-42ee-8ee8-5a3e7e9cddd2}, !- Lights Definition Name
  {5476e08c-6615-484a-ad32-765b87db16bd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6ed975c5-05ac-489d-a5e0-68e44655af96}, !- Handle
  90.1-2010 - Outpatient - Hall Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2ad9c0ec-e013-4011-80f3-5d499a21664c}, !- Handle
  90.1-2010 - Outpatient - Hall Infiltration, !- Name
  {5476e08c-6615-484a-ad32-765b87db16bd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9461961f-f3cc-498b-9d1d-199391796490}, !- Handle
  90.1-2010 - Outpatient - Hall Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a431a5ad-d10a-4def-b351-3049d6c0bde9}, !- Handle
  90.1-2010 - Outpatient - Hall Electric Equipment, !- Name
  {9461961f-f3cc-498b-9d1d-199391796490}, !- Electric Equipment Definition Name
  {5476e08c-6615-484a-ad32-765b87db16bd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f7feb74-543c-4b11-a431-decc3200d47e}, !- Handle
  90.1-2010 - Outpatient - Hall Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {33e242f2-03df-4b1e-8c41-040cc547236e}, !- Handle
  90.1-2010 - Outpatient - IT_Room,       !- Name
  ,                                       !- Default Construction Set Name
  {ac8cf888-02bf-472f-b3cc-336929aee4e5}, !- Default Schedule Set Name
  {d7627273-303b-49f8-8acb-0077d0501785}, !- Group Rendering Name
  {326222a0-b3ad-4e60-b30e-134953cd0264}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {d7627273-303b-49f8-8acb-0077d0501785}, !- Handle
  Rendering Color 94,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ac8cf888-02bf-472f-b3cc-336929aee4e5}, !- Handle
  90.1-2010 - Outpatient - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6f41bf86-776c-462c-a870-88ae4a20d252}, !- Handle
  90.1-2010 - Outpatient - IT_Room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f500b734-8db3-43c6-9120-aa7ab9b3af58}, !- Handle
  90.1-2010 - Outpatient - IT_Room Lights, !- Name
  {6f41bf86-776c-462c-a870-88ae4a20d252}, !- Lights Definition Name
  {33e242f2-03df-4b1e-8c41-040cc547236e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {326222a0-b3ad-4e60-b30e-134953cd0264}, !- Handle
  90.1-2010 - Outpatient - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a983d212-4463-4dd6-8ac6-5f9a0f2757f5}, !- Handle
  90.1-2010 - Outpatient - IT_Room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cdba4326-3831-46c0-9961-0dc276d70b8a}, !- Handle
  90.1-2010 - Outpatient - IT_Room People, !- Name
  {a983d212-4463-4dd6-8ac6-5f9a0f2757f5}, !- People Definition Name
  {33e242f2-03df-4b1e-8c41-040cc547236e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e8d4dd38-68b8-468a-a55f-4becabf50483}, !- Handle
  90.1-2010 - Outpatient - IT_Room Infiltration, !- Name
  {33e242f2-03df-4b1e-8c41-040cc547236e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6851b509-2005-4549-9890-b05a7f3136d9}, !- Handle
  90.1-2010 - Outpatient - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f98dbbed-e5d3-45cc-ab66-7433490073db}, !- Handle
  90.1-2010 - Outpatient - IT_Room Electric Equipment, !- Name
  {6851b509-2005-4549-9890-b05a7f3136d9}, !- Electric Equipment Definition Name
  {33e242f2-03df-4b1e-8c41-040cc547236e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {48d12535-fdd0-406e-82ca-58267cedfc2d}, !- Handle
  90.1-2010 - Outpatient - IT_Room Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {648ae823-5009-4f30-a923-636168b2be7c}, !- Handle
  90.1-2010 - Outpatient - Janitor,       !- Name
  ,                                       !- Default Construction Set Name
  {89518700-837b-41e3-9e9e-6c664db931b0}, !- Default Schedule Set Name
  {072aa25d-b5f8-4cbd-91a4-51609f4b1a3b}, !- Group Rendering Name
  {a9e80380-650f-4037-aac3-d759664cf500}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {072aa25d-b5f8-4cbd-91a4-51609f4b1a3b}, !- Handle
  Rendering Color 95,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {89518700-837b-41e3-9e9e-6c664db931b0}, !- Handle
  90.1-2010 - Outpatient - Janitor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e64b59b9-349b-4489-b5ac-7c3c1187579a}, !- Handle
  90.1-2010 - Outpatient - Janitor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2133ec1d-b261-4ee2-919b-91e0203aae59}, !- Handle
  90.1-2010 - Outpatient - Janitor Lights, !- Name
  {e64b59b9-349b-4489-b5ac-7c3c1187579a}, !- Lights Definition Name
  {648ae823-5009-4f30-a923-636168b2be7c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a9e80380-650f-4037-aac3-d759664cf500}, !- Handle
  90.1-2010 - Outpatient - Janitor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0f9662da-fe90-4927-b505-7516fca8f697}, !- Handle
  90.1-2010 - Outpatient - Janitor Infiltration, !- Name
  {648ae823-5009-4f30-a923-636168b2be7c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {067fa580-fdb6-47b3-82c0-68003fe7955d}, !- Handle
  90.1-2010 - Outpatient - Janitor Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {dd3e0766-9117-4e01-9373-55c2376d977a}, !- Handle
  90.1-2010 - Outpatient - Lobby,         !- Name
  ,                                       !- Default Construction Set Name
  {75cd7d65-545b-4e7d-910c-1cab3a1ca539}, !- Default Schedule Set Name
  {ccdafa02-3ba3-4428-a1f0-c45b46429a48}, !- Group Rendering Name
  {c72f198e-7acf-417b-a8d8-48f256c9dac4}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {ccdafa02-3ba3-4428-a1f0-c45b46429a48}, !- Handle
  Rendering Color 96,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {75cd7d65-545b-4e7d-910c-1cab3a1ca539}, !- Handle
  90.1-2010 - Outpatient - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5245b03f-39ff-4b12-ae94-4623bed7c2ee}, !- Handle
  90.1-2010 - Outpatient - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0716c2a0-36f7-499a-843b-44725b1e0fe5}, !- Handle
  90.1-2010 - Outpatient - Lobby Lights,  !- Name
  {5245b03f-39ff-4b12-ae94-4623bed7c2ee}, !- Lights Definition Name
  {dd3e0766-9117-4e01-9373-55c2376d977a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c72f198e-7acf-417b-a8d8-48f256c9dac4}, !- Handle
  90.1-2010 - Outpatient - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a95981d6-2116-42f6-a4b3-d7716bfe9fd4}, !- Handle
  90.1-2010 - Outpatient - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.2999901833137,                        !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {05add71d-ac0a-41e9-ad0a-023bf926d9b2}, !- Handle
  90.1-2010 - Outpatient - Lobby People,  !- Name
  {a95981d6-2116-42f6-a4b3-d7716bfe9fd4}, !- People Definition Name
  {dd3e0766-9117-4e01-9373-55c2376d977a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {33ad6cd6-5de0-4794-b508-ac9958d9c5e4}, !- Handle
  90.1-2010 - Outpatient - Lobby Infiltration, !- Name
  {dd3e0766-9117-4e01-9373-55c2376d977a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {13a2a29f-0007-43e8-8061-ae15f3abe0b0}, !- Handle
  90.1-2010 - Outpatient - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {45365342-bd40-4ba6-8429-73548a6f135d}, !- Handle
  90.1-2010 - Outpatient - Lobby Electric Equipment, !- Name
  {13a2a29f-0007-43e8-8061-ae15f3abe0b0}, !- Electric Equipment Definition Name
  {dd3e0766-9117-4e01-9373-55c2376d977a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {efb5ba9a-c111-4253-a94e-dbc7bc7d2d86}, !- Handle
  90.1-2010 - Outpatient - Lobby Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0ca35c0b-9fca-4755-907c-c57350bdd1ff}, !- Handle
  90.1-2010 - Outpatient - LockerRoom,    !- Name
  ,                                       !- Default Construction Set Name
  {c283bdf2-981c-4bb9-9072-26adbdd7ddf3}, !- Default Schedule Set Name
  {a05b295f-61f4-4ca7-8d90-3666cdff9c29}, !- Group Rendering Name
  {7f9c4504-6700-421f-a79d-bc143e6e6c6c}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {a05b295f-61f4-4ca7-8d90-3666cdff9c29}, !- Handle
  Rendering Color 97,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c283bdf2-981c-4bb9-9072-26adbdd7ddf3}, !- Handle
  90.1-2010 - Outpatient - LockerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dd77ef8f-1746-4cbc-9137-e76fd9956d0c}, !- Handle
  90.1-2010 - Outpatient - LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {29310c6d-4ec6-4f43-a560-4dc53ac73ccc}, !- Handle
  90.1-2010 - Outpatient - LockerRoom Lights, !- Name
  {dd77ef8f-1746-4cbc-9137-e76fd9956d0c}, !- Lights Definition Name
  {0ca35c0b-9fca-4755-907c-c57350bdd1ff}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7f9c4504-6700-421f-a79d-bc143e6e6c6c}, !- Handle
  90.1-2010 - Outpatient - LockerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8b969e6a-a8b2-4719-81ad-fcfe116942a1}, !- Handle
  90.1-2010 - Outpatient - LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9fbce6b5-0b31-4ad6-bc68-afd07fa1cc5a}, !- Handle
  90.1-2010 - Outpatient - LockerRoom People, !- Name
  {8b969e6a-a8b2-4719-81ad-fcfe116942a1}, !- People Definition Name
  {0ca35c0b-9fca-4755-907c-c57350bdd1ff}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e4276a46-2703-4c60-80da-61fbaaf74f00}, !- Handle
  90.1-2010 - Outpatient - LockerRoom Infiltration, !- Name
  {0ca35c0b-9fca-4755-907c-c57350bdd1ff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3be141b6-03d7-431f-b66b-ff0511c3279e}, !- Handle
  90.1-2010 - Outpatient - LockerRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ff4f3022-bf57-4bbc-824e-f07045597e73}, !- Handle
  90.1-2010 - Outpatient - LockerRoom Electric Equipment, !- Name
  {3be141b6-03d7-431f-b66b-ff0511c3279e}, !- Electric Equipment Definition Name
  {0ca35c0b-9fca-4755-907c-c57350bdd1ff}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ca5e039-8624-4ad8-812a-ff7b082bb1b4}, !- Handle
  90.1-2010 - Outpatient - LockerRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6eedc45d-2eb3-4662-afbb-6f2756d1e452}, !- Handle
  90.1-2010 - Outpatient - Lounge,        !- Name
  ,                                       !- Default Construction Set Name
  {453264c2-2b87-4163-be02-a2f122831c49}, !- Default Schedule Set Name
  {e197522b-929e-45ae-a518-629ad6c4080d}, !- Group Rendering Name
  {a88ca9db-2756-4f65-ba0a-cae891ceb997}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {e197522b-929e-45ae-a518-629ad6c4080d}, !- Handle
  Rendering Color 98,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {453264c2-2b87-4163-be02-a2f122831c49}, !- Handle
  90.1-2010 - Outpatient - Lounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6c91a1ff-7eb2-4b0e-8fbe-245b95326d4f}, !- Handle
  90.1-2010 - Outpatient - Lounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e89952a0-0c79-449a-bc6b-3f427b839abf}, !- Handle
  90.1-2010 - Outpatient - Lounge Lights, !- Name
  {6c91a1ff-7eb2-4b0e-8fbe-245b95326d4f}, !- Lights Definition Name
  {6eedc45d-2eb3-4662-afbb-6f2756d1e452}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a88ca9db-2756-4f65-ba0a-cae891ceb997}, !- Handle
  90.1-2010 - Outpatient - Lounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {520d31eb-2511-4f82-8751-b80073c5c0ab}, !- Handle
  90.1-2010 - Outpatient - Lounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6ab76d25-dd8d-4a30-9318-ce0b9ccc85d2}, !- Handle
  90.1-2010 - Outpatient - Lounge People, !- Name
  {520d31eb-2511-4f82-8751-b80073c5c0ab}, !- People Definition Name
  {6eedc45d-2eb3-4662-afbb-6f2756d1e452}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f7e3a8b1-4e7a-4e57-8a99-e0bef79ef2e6}, !- Handle
  90.1-2010 - Outpatient - Lounge Infiltration, !- Name
  {6eedc45d-2eb3-4662-afbb-6f2756d1e452}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0d82b897-fc94-427a-9895-a5e67007d4c1}, !- Handle
  90.1-2010 - Outpatient - Lounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {17544ac3-9273-4f7f-86e5-54eb26c0cd88}, !- Handle
  90.1-2010 - Outpatient - Lounge Electric Equipment, !- Name
  {0d82b897-fc94-427a-9895-a5e67007d4c1}, !- Electric Equipment Definition Name
  {6eedc45d-2eb3-4662-afbb-6f2756d1e452}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {17a2e606-62fd-4349-bfe2-71a04d31750d}, !- Handle
  90.1-2010 - Outpatient - Lounge Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e9c21c71-8295-4a0b-93a4-a242e1a79a09}, !- Handle
  90.1-2010 - Outpatient - MRI,           !- Name
  ,                                       !- Default Construction Set Name
  {ccdaecf7-ffbf-48a6-b974-67f1c4b2c95f}, !- Default Schedule Set Name
  {54864c47-7d64-4584-ac66-3b057c656c5a}, !- Group Rendering Name
  {5e9db80c-d02a-4542-bc40-662ebc0c5fc3}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {54864c47-7d64-4584-ac66-3b057c656c5a}, !- Handle
  Rendering Color 99,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ccdaecf7-ffbf-48a6-b974-67f1c4b2c95f}, !- Handle
  90.1-2010 - Outpatient - MRI Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e23d258c-a015-4924-be84-2012d4ed72c3}, !- Handle
  90.1-2010 - Outpatient - MRI Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.2083617500568,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2b1705a8-7ca2-4ef6-9b29-653568466a9b}, !- Handle
  90.1-2010 - Outpatient - MRI Lights,    !- Name
  {e23d258c-a015-4924-be84-2012d4ed72c3}, !- Lights Definition Name
  {e9c21c71-8295-4a0b-93a4-a242e1a79a09}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5e9db80c-d02a-4542-bc40-662ebc0c5fc3}, !- Handle
  90.1-2010 - Outpatient - MRI Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e01e531e-34a0-4c5f-a893-526b86c0ecb1}, !- Handle
  90.1-2010 - Outpatient - MRI People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4c2708c9-2953-49ab-bfb0-a455452237c0}, !- Handle
  90.1-2010 - Outpatient - MRI People,    !- Name
  {e01e531e-34a0-4c5f-a893-526b86c0ecb1}, !- People Definition Name
  {e9c21c71-8295-4a0b-93a4-a242e1a79a09}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6f8a3a1a-b49e-4264-80d9-fd6da59896a1}, !- Handle
  90.1-2010 - Outpatient - MRI Infiltration, !- Name
  {e9c21c71-8295-4a0b-93a4-a242e1a79a09}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6f5f1a24-018e-4685-b65c-3994ff7fade9}, !- Handle
  90.1-2010 - Outpatient - MRI Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  415.809859397497,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dc9a5e38-04fe-4f74-a929-495a41bb8d05}, !- Handle
  90.1-2010 - Outpatient - MRI Electric Equipment, !- Name
  {6f5f1a24-018e-4685-b65c-3994ff7fade9}, !- Electric Equipment Definition Name
  {e9c21c71-8295-4a0b-93a4-a242e1a79a09}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {45037c64-40e3-4296-9a6b-ab6881b14213}, !- Handle
  90.1-2010 - Outpatient - MRI Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {995617aa-650d-4241-8890-1a191c79af52}, !- Handle
  90.1-2010 - Outpatient - MRI_Control,   !- Name
  ,                                       !- Default Construction Set Name
  {e00bcf5f-5a0e-4f81-91a4-e3c54a936f2c}, !- Default Schedule Set Name
  {a931eaf0-d39c-4cfa-8e40-201a493bc220}, !- Group Rendering Name
  {1255a610-ca5d-4c20-bdd0-4e168260c906}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {a931eaf0-d39c-4cfa-8e40-201a493bc220}, !- Handle
  Rendering Color 100,                    !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e00bcf5f-5a0e-4f81-91a4-e3c54a936f2c}, !- Handle
  90.1-2010 - Outpatient - MRI_Control Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {435cc43d-475a-4b72-b82d-67965219e618}, !- Handle
  90.1-2010 - Outpatient - MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.2083617500568,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c036b9c1-19df-4e23-b8e6-f42cd182a9d3}, !- Handle
  90.1-2010 - Outpatient - MRI_Control Lights, !- Name
  {435cc43d-475a-4b72-b82d-67965219e618}, !- Lights Definition Name
  {995617aa-650d-4241-8890-1a191c79af52}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1255a610-ca5d-4c20-bdd0-4e168260c906}, !- Handle
  90.1-2010 - Outpatient - MRI_Control Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6adbc1d1-19ee-433d-b33f-601729be4ae8}, !- Handle
  90.1-2010 - Outpatient - MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6c866703-253b-431f-be7d-ce8df6c25d32}, !- Handle
  90.1-2010 - Outpatient - MRI_Control People, !- Name
  {6adbc1d1-19ee-433d-b33f-601729be4ae8}, !- People Definition Name
  {995617aa-650d-4241-8890-1a191c79af52}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ee9cacf7-7164-4a98-8fc6-6e1280543470}, !- Handle
  90.1-2010 - Outpatient - MRI_Control Infiltration, !- Name
  {995617aa-650d-4241-8890-1a191c79af52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1d837b3c-0fc4-49e4-9250-d877379a793f}, !- Handle
  90.1-2010 - Outpatient - MRI_Control Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cf5d6377-5f40-407c-9c41-62c8c0869d14}, !- Handle
  90.1-2010 - Outpatient - MRI_Control Electric Equipment, !- Name
  {1d837b3c-0fc4-49e4-9250-d877379a793f}, !- Electric Equipment Definition Name
  {995617aa-650d-4241-8890-1a191c79af52}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7387178d-18f1-4b0d-af6b-b77ddc3ace10}, !- Handle
  90.1-2010 - Outpatient - MRI_Control Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c04be8fe-37b0-4b74-adf4-c8fc32a697aa}, !- Handle
  90.1-2010 - Outpatient - MedGas,        !- Name
  ,                                       !- Default Construction Set Name
  {c868edec-4876-41a5-8cfa-c83d4ee7e909}, !- Default Schedule Set Name
  {75716fc8-a6a3-47e0-af2f-daa9be0076f1}, !- Group Rendering Name
  {30157f44-15b5-4f9e-a252-6903fb189f8e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {75716fc8-a6a3-47e0-af2f-daa9be0076f1}, !- Handle
  Rendering Color 101,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c868edec-4876-41a5-8cfa-c83d4ee7e909}, !- Handle
  90.1-2010 - Outpatient - MedGas Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9528efa4-6547-4ea3-8c8e-b28db4468846}, !- Handle
  90.1-2010 - Outpatient - MedGas Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9fe73bc0-4f65-46e6-b252-0e66dc75833b}, !- Handle
  90.1-2010 - Outpatient - MedGas Lights, !- Name
  {9528efa4-6547-4ea3-8c8e-b28db4468846}, !- Lights Definition Name
  {c04be8fe-37b0-4b74-adf4-c8fc32a697aa}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {30157f44-15b5-4f9e-a252-6903fb189f8e}, !- Handle
  90.1-2010 - Outpatient - MedGas Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8bcc6804-1a46-42e4-a396-6683ffe05fc4}, !- Handle
  90.1-2010 - Outpatient - MedGas Infiltration, !- Name
  {c04be8fe-37b0-4b74-adf4-c8fc32a697aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {44bce472-f61b-44b8-a073-0995354e42db}, !- Handle
  90.1-2010 - Outpatient - MedGas Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1b4a7388-70d3-48cd-8294-12cf3464202c}, !- Handle
  90.1-2010 - Outpatient - MedGas Electric Equipment, !- Name
  {44bce472-f61b-44b8-a073-0995354e42db}, !- Electric Equipment Definition Name
  {c04be8fe-37b0-4b74-adf4-c8fc32a697aa}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bb2c7b2-3a24-434b-b196-822129037bc0}, !- Handle
  90.1-2010 - Outpatient - MedGas Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {eaea28a8-c527-4c92-9cf7-efdd48bacdb6}, !- Handle
  90.1-2010 - Outpatient - NurseStation,  !- Name
  ,                                       !- Default Construction Set Name
  {867144cb-fc24-47d4-9b78-188490a55646}, !- Default Schedule Set Name
  {d500d2ac-71d5-4333-8f02-e4c097a2a786}, !- Group Rendering Name
  {bd7033b3-34c4-4ba6-a7ae-26e3b44a377e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {d500d2ac-71d5-4333-8f02-e4c097a2a786}, !- Handle
  Rendering Color 102,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {867144cb-fc24-47d4-9b78-188490a55646}, !- Handle
  90.1-2010 - Outpatient - NurseStation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fe328628-6092-4c36-b768-26a469ff233a}, !- Handle
  90.1-2010 - Outpatient - NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1ab25107-a7da-435c-b7ff-6e2b1b873f30}, !- Handle
  90.1-2010 - Outpatient - NurseStation Lights, !- Name
  {fe328628-6092-4c36-b768-26a469ff233a}, !- Lights Definition Name
  {eaea28a8-c527-4c92-9cf7-efdd48bacdb6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bd7033b3-34c4-4ba6-a7ae-26e3b44a377e}, !- Handle
  90.1-2010 - Outpatient - NurseStation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9c8f7949-2c75-4748-afd2-e3e03281f11a}, !- Handle
  90.1-2010 - Outpatient - NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b123b748-1542-4fcd-9408-71e55a234081}, !- Handle
  90.1-2010 - Outpatient - NurseStation People, !- Name
  {9c8f7949-2c75-4748-afd2-e3e03281f11a}, !- People Definition Name
  {eaea28a8-c527-4c92-9cf7-efdd48bacdb6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {dca8a175-c0ae-4d0f-9722-a589b9e2351a}, !- Handle
  90.1-2010 - Outpatient - NurseStation Infiltration, !- Name
  {eaea28a8-c527-4c92-9cf7-efdd48bacdb6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1edb09d1-073d-434b-bed0-2884a380c5b9}, !- Handle
  90.1-2010 - Outpatient - NurseStation Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {011a1cf9-6d30-4543-a4b7-5ebb05e2ed9b}, !- Handle
  90.1-2010 - Outpatient - NurseStation Electric Equipment, !- Name
  {1edb09d1-073d-434b-bed0-2884a380c5b9}, !- Electric Equipment Definition Name
  {eaea28a8-c527-4c92-9cf7-efdd48bacdb6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {45977675-6ac9-42dc-8770-204d56e68a1a}, !- Handle
  90.1-2010 - Outpatient - NurseStation Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0de2026f-90af-47fe-ac89-09eb65d7abaf}, !- Handle
  90.1-2010 - Outpatient - OR,            !- Name
  ,                                       !- Default Construction Set Name
  {50ee22d7-5418-4e94-b6a1-fced9d4eb813}, !- Default Schedule Set Name
  {173c5ccf-0fd8-4006-b04d-875e1da64d6e}, !- Group Rendering Name
  {3a472491-61bb-42b7-9702-9083e8174e7a}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {173c5ccf-0fd8-4006-b04d-875e1da64d6e}, !- Handle
  Rendering Color 103,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {50ee22d7-5418-4e94-b6a1-fced9d4eb813}, !- Handle
  90.1-2010 - Outpatient - OR Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a0d6b573-a7d4-4cc5-a8f8-56b8c4c1f5c5}, !- Handle
  90.1-2010 - Outpatient - OR Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.3437906875814,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b6a68b1f-081b-4d15-99d5-2b97e419559c}, !- Handle
  90.1-2010 - Outpatient - OR Lights,     !- Name
  {a0d6b573-a7d4-4cc5-a8f8-56b8c4c1f5c5}, !- Lights Definition Name
  {0de2026f-90af-47fe-ac89-09eb65d7abaf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3a472491-61bb-42b7-9702-9083e8174e7a}, !- Handle
  90.1-2010 - Outpatient - OR Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a5d9038f-1414-4e29-8275-e04e4e59658f}, !- Handle
  90.1-2010 - Outpatient - OR People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3bf69ea1-4551-43ce-a0a2-f26dfe76f3f7}, !- Handle
  90.1-2010 - Outpatient - OR People,     !- Name
  {a5d9038f-1414-4e29-8275-e04e4e59658f}, !- People Definition Name
  {0de2026f-90af-47fe-ac89-09eb65d7abaf}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9933c46b-200d-4343-9a12-d99d66ef836e}, !- Handle
  90.1-2010 - Outpatient - OR Infiltration, !- Name
  {0de2026f-90af-47fe-ac89-09eb65d7abaf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {448c0bac-49e3-4522-9a01-7ebe8dbe2755}, !- Handle
  90.1-2010 - Outpatient - OR Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.4306184167924,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7e35327b-9c5d-4e8b-81b1-4fd45b4aa908}, !- Handle
  90.1-2010 - Outpatient - OR Electric Equipment, !- Name
  {448c0bac-49e3-4522-9a01-7ebe8dbe2755}, !- Electric Equipment Definition Name
  {0de2026f-90af-47fe-ac89-09eb65d7abaf}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {c966c2fd-f7de-4ec6-8f6a-a09c2cf3f938}, !- Handle
  90.1-2010 - Outpatient - OR Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  54.889878964097,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {befa9f59-3097-4542-9dde-9bbfefcc1898}, !- Handle
  90.1-2010 - Outpatient - OR Gas Equipment, !- Name
  {c966c2fd-f7de-4ec6-8f6a-a09c2cf3f938}, !- Gas Equipment Definition Name
  {0de2026f-90af-47fe-ac89-09eb65d7abaf}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a686b055-d492-4c1a-9d77-9fd29c35a913}, !- Handle
  90.1-2010 - Outpatient - OR Thermostat, !- Name
  {60c7faec-bc2f-48ef-9abc-64dbf64ee389}, !- Heating Setpoint Temperature Schedule Name
  {93de3cb1-ba9c-430f-95de-392815d34571}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a5e1ecfa-54e7-4a2f-a1c4-a359e1a690c3}, !- Handle
  90.1-2010 - Outpatient - Office,        !- Name
  ,                                       !- Default Construction Set Name
  {f57db465-f5f5-49bd-ae66-5b5fdaf9f931}, !- Default Schedule Set Name
  {e149c825-4501-465a-9faf-e310cc56b26e}, !- Group Rendering Name
  {af3f8a14-63e7-423f-b6d9-3cd291129ab7}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {e149c825-4501-465a-9faf-e310cc56b26e}, !- Handle
  Rendering Color 104,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f57db465-f5f5-49bd-ae66-5b5fdaf9f931}, !- Handle
  90.1-2010 - Outpatient - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {df78e54e-fdcb-4309-9a21-50cb9eeb3592}, !- Handle
  90.1-2010 - Outpatient - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {41791856-8a7f-4c78-9083-c3e1d729bd39}, !- Handle
  90.1-2010 - Outpatient - Office Lights, !- Name
  {df78e54e-fdcb-4309-9a21-50cb9eeb3592}, !- Lights Definition Name
  {a5e1ecfa-54e7-4a2f-a1c4-a359e1a690c3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {af3f8a14-63e7-423f-b6d9-3cd291129ab7}, !- Handle
  90.1-2010 - Outpatient - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ea855ce6-a576-4f08-9971-ceb59327057a}, !- Handle
  90.1-2010 - Outpatient - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7a526772-5025-4546-8613-29b16272ddf4}, !- Handle
  90.1-2010 - Outpatient - Office People, !- Name
  {ea855ce6-a576-4f08-9971-ceb59327057a}, !- People Definition Name
  {a5e1ecfa-54e7-4a2f-a1c4-a359e1a690c3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e189f7aa-8078-48b8-bcc5-1f6537400c62}, !- Handle
  90.1-2010 - Outpatient - Office Infiltration, !- Name
  {a5e1ecfa-54e7-4a2f-a1c4-a359e1a690c3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7d737a98-00a4-499f-b2c5-5cf223814652}, !- Handle
  90.1-2010 - Outpatient - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {505d4e8f-5ddb-42d0-b5fc-a0dc6bd58791}, !- Handle
  90.1-2010 - Outpatient - Office Electric Equipment, !- Name
  {7d737a98-00a4-499f-b2c5-5cf223814652}, !- Electric Equipment Definition Name
  {a5e1ecfa-54e7-4a2f-a1c4-a359e1a690c3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad7d57ea-366f-45c9-8fca-51ee5003283d}, !- Handle
  90.1-2010 - Outpatient - Office Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a8a00a95-ad06-4894-b550-b53619c43fa4}, !- Handle
  90.1-2010 - Outpatient - PACU,          !- Name
  ,                                       !- Default Construction Set Name
  {c9442239-34f5-482c-a451-66aa198eb467}, !- Default Schedule Set Name
  {cf6a201e-5e49-42ee-ab63-22a5635593a2}, !- Group Rendering Name
  {bb95ad4b-07a8-4981-bd05-1e172592f998}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {cf6a201e-5e49-42ee-ab63-22a5635593a2}, !- Handle
  Rendering Color 105,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c9442239-34f5-482c-a451-66aa198eb467}, !- Handle
  90.1-2010 - Outpatient - PACU Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {82f6ea66-1469-4bea-9c03-25dbf9aafba2}, !- Handle
  90.1-2010 - Outpatient - PACU Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.3784969792162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a2b006d2-9db4-48f0-bbaa-3af7ad8b8180}, !- Handle
  90.1-2010 - Outpatient - PACU Lights,   !- Name
  {82f6ea66-1469-4bea-9c03-25dbf9aafba2}, !- Lights Definition Name
  {a8a00a95-ad06-4894-b550-b53619c43fa4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bb95ad4b-07a8-4981-bd05-1e172592f998}, !- Handle
  90.1-2010 - Outpatient - PACU Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {050a2287-1903-4c29-b438-4f886c2b9267}, !- Handle
  90.1-2010 - Outpatient - PACU People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bc718d06-6578-476b-b8c6-e822d4d57eb2}, !- Handle
  90.1-2010 - Outpatient - PACU People,   !- Name
  {050a2287-1903-4c29-b438-4f886c2b9267}, !- People Definition Name
  {a8a00a95-ad06-4894-b550-b53619c43fa4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5fa763c8-4d7f-4084-b275-7a4de5b65b35}, !- Handle
  90.1-2010 - Outpatient - PACU Infiltration, !- Name
  {a8a00a95-ad06-4894-b550-b53619c43fa4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9ddabf2f-f1bb-4bf7-83f6-220c0bca76a7}, !- Handle
  90.1-2010 - Outpatient - PACU Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bf1a5abd-ffde-4fc4-9e99-6cbca1181444}, !- Handle
  90.1-2010 - Outpatient - PACU Electric Equipment, !- Name
  {9ddabf2f-f1bb-4bf7-83f6-220c0bca76a7}, !- Electric Equipment Definition Name
  {a8a00a95-ad06-4894-b550-b53619c43fa4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e81bdfc-e37f-49ae-9aaf-a4b07ed5b0b7}, !- Handle
  90.1-2010 - Outpatient - PACU Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4df41e08-6e32-4860-a237-3a56ca486c23}, !- Handle
  90.1-2010 - Outpatient - PhysicalTherapy, !- Name
  ,                                       !- Default Construction Set Name
  {ca115f3f-8e86-4bc7-bbe1-9800883e52ee}, !- Default Schedule Set Name
  {1f485243-9d28-4676-a43a-28c530ba7fa5}, !- Group Rendering Name
  {3d91e729-2e23-4ee1-bda7-b4fe09072a4d}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {1f485243-9d28-4676-a43a-28c530ba7fa5}, !- Handle
  Rendering Color 106,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ca115f3f-8e86-4bc7-bbe1-9800883e52ee}, !- Handle
  90.1-2010 - Outpatient - PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ce5c1889-966b-4d10-8b25-66186c906dd3}, !- Handle
  90.1-2010 - Outpatient - PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79515847920585,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9c185096-554a-4a8a-a8d3-61eb8c703262}, !- Handle
  90.1-2010 - Outpatient - PhysicalTherapy Lights, !- Name
  {ce5c1889-966b-4d10-8b25-66186c906dd3}, !- Lights Definition Name
  {4df41e08-6e32-4860-a237-3a56ca486c23}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3d91e729-2e23-4ee1-bda7-b4fe09072a4d}, !- Handle
  90.1-2010 - Outpatient - PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c58b17b2-12ad-4583-ae9a-b23627890a34}, !- Handle
  90.1-2010 - Outpatient - PhysicalTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e43da2ee-e9d9-4703-bd3b-55a458d7b0ed}, !- Handle
  90.1-2010 - Outpatient - PhysicalTherapy People, !- Name
  {c58b17b2-12ad-4583-ae9a-b23627890a34}, !- People Definition Name
  {4df41e08-6e32-4860-a237-3a56ca486c23}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6aa3aef6-b5dc-4242-a3a5-eae4e0eefcd6}, !- Handle
  90.1-2010 - Outpatient - PhysicalTherapy Infiltration, !- Name
  {4df41e08-6e32-4860-a237-3a56ca486c23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b189cc11-1738-4148-9377-f16ae895c3b3}, !- Handle
  90.1-2010 - Outpatient - PhysicalTherapy Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {011f3cc2-6e68-4ec0-a312-69673989291f}, !- Handle
  90.1-2010 - Outpatient - PhysicalTherapy Electric Equipment, !- Name
  {b189cc11-1738-4148-9377-f16ae895c3b3}, !- Electric Equipment Definition Name
  {4df41e08-6e32-4860-a237-3a56ca486c23}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff67f97d-63a0-434e-9cbc-855d2913cb32}, !- Handle
  90.1-2010 - Outpatient - PhysicalTherapy Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {54f91fd9-f391-4eea-887e-c016125a7619}, !- Handle
  90.1-2010 - Outpatient - PreOp,         !- Name
  ,                                       !- Default Construction Set Name
  {d12851ba-f5a9-4651-a8dd-8bd6a885be42}, !- Default Schedule Set Name
  {445685fb-2c8e-40a3-a088-e62df56897d3}, !- Group Rendering Name
  {3e91db3f-ec49-4d59-a403-31d74d377cf7}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {445685fb-2c8e-40a3-a088-e62df56897d3}, !- Handle
  Rendering Color 107,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d12851ba-f5a9-4651-a8dd-8bd6a885be42}, !- Handle
  90.1-2010 - Outpatient - PreOp Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ec266138-0c8a-44ca-99f7-930e2eddf889}, !- Handle
  90.1-2010 - Outpatient - PreOp Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.67362445836003,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0b4ef4f4-df49-4509-b11a-41d2809c554e}, !- Handle
  90.1-2010 - Outpatient - PreOp Lights,  !- Name
  {ec266138-0c8a-44ca-99f7-930e2eddf889}, !- Lights Definition Name
  {54f91fd9-f391-4eea-887e-c016125a7619}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3e91db3f-ec49-4d59-a403-31d74d377cf7}, !- Handle
  90.1-2010 - Outpatient - PreOp Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c80f50a9-f6f9-4512-be04-245ed2c00b2c}, !- Handle
  90.1-2010 - Outpatient - PreOp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {42d46f4f-ba1a-4c68-ad6a-6ae1d4d89ba1}, !- Handle
  90.1-2010 - Outpatient - PreOp People,  !- Name
  {c80f50a9-f6f9-4512-be04-245ed2c00b2c}, !- People Definition Name
  {54f91fd9-f391-4eea-887e-c016125a7619}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9d30cf9b-7fb3-41f4-8edf-1750f714b70b}, !- Handle
  90.1-2010 - Outpatient - PreOp Infiltration, !- Name
  {54f91fd9-f391-4eea-887e-c016125a7619}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b5ec77b1-7164-4b2b-a2d3-dcd1797f64e1}, !- Handle
  90.1-2010 - Outpatient - PreOp Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b58f7cae-b9a2-4bcf-b239-fe434cdded6f}, !- Handle
  90.1-2010 - Outpatient - PreOp Electric Equipment, !- Name
  {b5ec77b1-7164-4b2b-a2d3-dcd1797f64e1}, !- Electric Equipment Definition Name
  {54f91fd9-f391-4eea-887e-c016125a7619}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b678186b-5a8f-477e-ae4c-0f66cbd226a5}, !- Handle
  90.1-2010 - Outpatient - PreOp Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {037744a5-9cf7-4b1b-aedd-00713fbf8b48}, !- Handle
  90.1-2010 - Outpatient - ProcedureRoom, !- Name
  ,                                       !- Default Construction Set Name
  {60b4d8e9-06dc-4b2d-ba87-09b9890049c4}, !- Default Schedule Set Name
  {7328d028-a255-4674-b4ca-1ffa1edfad20}, !- Group Rendering Name
  {8f43deda-1504-43ea-a324-201941e87e44}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {7328d028-a255-4674-b4ca-1ffa1edfad20}, !- Handle
  Rendering Color 108,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {60b4d8e9-06dc-4b2d-ba87-09b9890049c4}, !- Handle
  90.1-2010 - Outpatient - ProcedureRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {58aacba8-4932-4a71-8f74-b03e21a85bce}, !- Handle
  90.1-2010 - Outpatient - ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.326437541764,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3f15650e-a32e-4ed5-8d75-e96eb1361c7c}, !- Handle
  90.1-2010 - Outpatient - ProcedureRoom Lights, !- Name
  {58aacba8-4932-4a71-8f74-b03e21a85bce}, !- Lights Definition Name
  {037744a5-9cf7-4b1b-aedd-00713fbf8b48}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8f43deda-1504-43ea-a324-201941e87e44}, !- Handle
  90.1-2010 - Outpatient - ProcedureRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {768e93f9-5b9f-483c-8ce2-d127954af56c}, !- Handle
  90.1-2010 - Outpatient - ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aaf860df-4f82-492e-b4f4-e51f31dc7bcf}, !- Handle
  90.1-2010 - Outpatient - ProcedureRoom People, !- Name
  {768e93f9-5b9f-483c-8ce2-d127954af56c}, !- People Definition Name
  {037744a5-9cf7-4b1b-aedd-00713fbf8b48}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d60a9050-4965-4694-b16f-b822b7fb123e}, !- Handle
  90.1-2010 - Outpatient - ProcedureRoom Infiltration, !- Name
  {037744a5-9cf7-4b1b-aedd-00713fbf8b48}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1cd8391a-61d4-4f22-9a50-ee28b2fb8d25}, !- Handle
  90.1-2010 - Outpatient - ProcedureRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  23.5729638125943,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4d592672-75b7-4163-abcc-63bc795d608f}, !- Handle
  90.1-2010 - Outpatient - ProcedureRoom Electric Equipment, !- Name
  {1cd8391a-61d4-4f22-9a50-ee28b2fb8d25}, !- Electric Equipment Definition Name
  {037744a5-9cf7-4b1b-aedd-00713fbf8b48}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a0794a4-5588-491f-92eb-6c539b6dd5c5}, !- Handle
  90.1-2010 - Outpatient - ProcedureRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {78d01867-7f06-44ec-8fe2-ad06b7ef642c}, !- Handle
  90.1-2010 - Outpatient - Soil Work,     !- Name
  ,                                       !- Default Construction Set Name
  {56cf793f-5fb3-4ae2-9613-2826358dc072}, !- Default Schedule Set Name
  {b8d37a51-e77c-4f31-959b-931c988123e3}, !- Group Rendering Name
  {74b1903e-c8bc-40e0-998e-ec38d4a6d7bb}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {b8d37a51-e77c-4f31-959b-931c988123e3}, !- Handle
  Rendering Color 109,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {56cf793f-5fb3-4ae2-9613-2826358dc072}, !- Handle
  90.1-2010 - Outpatient - Soil Work Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fa07e83b-4fa2-4c21-9989-bb699408a259}, !- Handle
  90.1-2010 - Outpatient - Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6701662292213,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f427177e-d5bf-45da-a664-79b3848636ff}, !- Handle
  90.1-2010 - Outpatient - Soil Work Lights, !- Name
  {fa07e83b-4fa2-4c21-9989-bb699408a259}, !- Lights Definition Name
  {78d01867-7f06-44ec-8fe2-ad06b7ef642c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {74b1903e-c8bc-40e0-998e-ec38d4a6d7bb}, !- Handle
  90.1-2010 - Outpatient - Soil Work Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3bf45da5-095f-463c-b9d7-537c85a555fc}, !- Handle
  90.1-2010 - Outpatient - Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {17a93f8f-1f12-4e34-8760-099f76721c3b}, !- Handle
  90.1-2010 - Outpatient - Soil Work People, !- Name
  {3bf45da5-095f-463c-b9d7-537c85a555fc}, !- People Definition Name
  {78d01867-7f06-44ec-8fe2-ad06b7ef642c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {625e401d-cd99-40fe-9080-4ac59b728db0}, !- Handle
  90.1-2010 - Outpatient - Soil Work Infiltration, !- Name
  {78d01867-7f06-44ec-8fe2-ad06b7ef642c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2e643646-4ab8-4e03-be71-67e4ba2cc6e1}, !- Handle
  90.1-2010 - Outpatient - Soil Work Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7153092083962,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {33c4ac55-1a85-4ec4-a8b5-4ad47d443fe6}, !- Handle
  90.1-2010 - Outpatient - Soil Work Electric Equipment, !- Name
  {2e643646-4ab8-4e03-be71-67e4ba2cc6e1}, !- Electric Equipment Definition Name
  {78d01867-7f06-44ec-8fe2-ad06b7ef642c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {59b822c0-ca4a-4698-8459-8687a298ac24}, !- Handle
  90.1-2010 - Outpatient - Soil Work Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d0e039c6-e497-4b00-8ede-ca80ff59d374}, !- Handle
  90.1-2010 - Outpatient - Stair,         !- Name
  ,                                       !- Default Construction Set Name
  {981bfec7-29b5-4c1b-9972-0549e055c44b}, !- Default Schedule Set Name
  {a7ea5e4f-67f9-4315-9e9f-2538fada28ac}, !- Group Rendering Name
  {b4408b69-9f58-49de-8258-93d4fab4fb42}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {a7ea5e4f-67f9-4315-9e9f-2538fada28ac}, !- Handle
  Rendering Color 110,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {981bfec7-29b5-4c1b-9972-0549e055c44b}, !- Handle
  90.1-2010 - Outpatient - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c9245fcd-183b-46f4-8f96-d12b779f4c83}, !- Handle
  90.1-2010 - Outpatient - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {039ccd9c-b3c1-409a-82d3-ce1efa63fc51}, !- Handle
  90.1-2010 - Outpatient - Stair Lights,  !- Name
  {c9245fcd-183b-46f4-8f96-d12b779f4c83}, !- Lights Definition Name
  {d0e039c6-e497-4b00-8ede-ca80ff59d374}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b4408b69-9f58-49de-8258-93d4fab4fb42}, !- Handle
  90.1-2010 - Outpatient - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b26122af-cd1c-4145-b558-8757c9aa9454}, !- Handle
  90.1-2010 - Outpatient - Stair Infiltration, !- Name
  {d0e039c6-e497-4b00-8ede-ca80ff59d374}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {633b6443-2527-44ac-82a2-78ee5c1d9433}, !- Handle
  90.1-2010 - Outpatient - Stair Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f696bd31-8f5f-43e9-8210-c608e3c290c0}, !- Handle
  90.1-2010 - Outpatient - Toilet,        !- Name
  ,                                       !- Default Construction Set Name
  {2ca6995f-5cf1-43fd-9d55-29f4f5b42930}, !- Default Schedule Set Name
  {d09f843f-65ca-49e0-a911-f4871c4c89cc}, !- Group Rendering Name
  {7454b22e-de97-45c5-8d1c-b17b34fdc13a}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {d09f843f-65ca-49e0-a911-f4871c4c89cc}, !- Handle
  Rendering Color 111,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2ca6995f-5cf1-43fd-9d55-29f4f5b42930}, !- Handle
  90.1-2010 - Outpatient - Toilet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cab00e8c-9189-4712-bb8f-124a8c7678f3}, !- Handle
  90.1-2010 - Outpatient - Toilet Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {930f7d5e-6a9a-492f-b1fe-92e8f68ae5a9}, !- Handle
  90.1-2010 - Outpatient - Toilet Lights, !- Name
  {cab00e8c-9189-4712-bb8f-124a8c7678f3}, !- Lights Definition Name
  {f696bd31-8f5f-43e9-8210-c608e3c290c0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7454b22e-de97-45c5-8d1c-b17b34fdc13a}, !- Handle
  90.1-2010 - Outpatient - Toilet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8a3f15dc-bfe5-48ae-afd2-4d087cd909cc}, !- Handle
  90.1-2010 - Outpatient - Toilet Infiltration, !- Name
  {f696bd31-8f5f-43e9-8210-c608e3c290c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2257a535-3a8d-4ddd-85ac-81b270046d91}, !- Handle
  90.1-2010 - Outpatient - Toilet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f0e94a28-f113-4d83-89bd-7fb4bdcc434c}, !- Handle
  90.1-2010 - Outpatient - Toilet Electric Equipment, !- Name
  {2257a535-3a8d-4ddd-85ac-81b270046d91}, !- Electric Equipment Definition Name
  {f696bd31-8f5f-43e9-8210-c608e3c290c0}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {07130719-104b-491f-8972-22e264f3bc45}, !- Handle
  90.1-2010 - Outpatient - Toilet Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8bc05550-8d49-4149-aac7-9fc23417f51a}, !- Handle
  90.1-2010 - Outpatient - Xray,          !- Name
  ,                                       !- Default Construction Set Name
  {471002ea-41d6-4700-a9b7-2c075615cd86}, !- Default Schedule Set Name
  {b288e715-03e1-4b5f-b77e-dfa238f1e71a}, !- Group Rendering Name
  {3d8afaa2-a246-455c-b86d-92c2d9af386f}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {b288e715-03e1-4b5f-b77e-dfa238f1e71a}, !- Handle
  Rendering Color 112,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {471002ea-41d6-4700-a9b7-2c075615cd86}, !- Handle
  90.1-2010 - Outpatient - Xray Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ba3e775f-32e1-405c-ac6f-b43dd0b2d18f}, !- Handle
  90.1-2010 - Outpatient - Xray Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.2083617500568,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {888b0fe5-d7cf-44ef-b751-bdb4a20551bc}, !- Handle
  90.1-2010 - Outpatient - Xray Lights,   !- Name
  {ba3e775f-32e1-405c-ac6f-b43dd0b2d18f}, !- Lights Definition Name
  {8bc05550-8d49-4149-aac7-9fc23417f51a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3d8afaa2-a246-455c-b86d-92c2d9af386f}, !- Handle
  90.1-2010 - Outpatient - Xray Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {463fae22-ac3b-44ab-8815-26c09e379a68}, !- Handle
  90.1-2010 - Outpatient - Xray People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0ef6c44d-b4b9-4766-9751-29c084cd4d24}, !- Handle
  90.1-2010 - Outpatient - Xray People,   !- Name
  {463fae22-ac3b-44ab-8815-26c09e379a68}, !- People Definition Name
  {8bc05550-8d49-4149-aac7-9fc23417f51a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {09f98fea-7a4f-4125-a91f-43e2aa08fed8}, !- Handle
  90.1-2010 - Outpatient - Xray Infiltration, !- Name
  {8bc05550-8d49-4149-aac7-9fc23417f51a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c511a85f-9216-490e-8d89-ad2aaf1747d0}, !- Handle
  90.1-2010 - Outpatient - Xray Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8e1cb4f1-ebcb-48c4-a4fa-adc6bcebbdbc}, !- Handle
  90.1-2010 - Outpatient - Xray Electric Equipment, !- Name
  {c511a85f-9216-490e-8d89-ad2aaf1747d0}, !- Electric Equipment Definition Name
  {8bc05550-8d49-4149-aac7-9fc23417f51a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b86542a-d42b-47eb-b93e-7df915b37617}, !- Handle
  90.1-2010 - Outpatient - Xray Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {07ad66f3-d134-4156-8b0f-ffddf51f7792}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Anesthesia, !- Name
  ,                                       !- Default Construction Set Name
  {be038585-bfa6-4e50-9a9f-11aba2d9cd4a}, !- Default Schedule Set Name
  {f7ca1f0a-9be2-4c3f-8226-12b3dbbe2d8f}, !- Group Rendering Name
  {dcec9230-819c-40e3-83bd-2d702daab331}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {f7ca1f0a-9be2-4c3f-8226-12b3dbbe2d8f}, !- Handle
  Rendering Color 113,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {be038585-bfa6-4e50-9a9f-11aba2d9cd4a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Anesthesia Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {aee1917d-780e-4c28-8c96-81b6fd81edc6}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c4ef9551-e7a7-46d6-b9a9-179e62ee03e0}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Anesthesia Lights, !- Name
  {aee1917d-780e-4c28-8c96-81b6fd81edc6}, !- Lights Definition Name
  {07ad66f3-d134-4156-8b0f-ffddf51f7792}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {dcec9230-819c-40e3-83bd-2d702daab331}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Anesthesia Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.006096,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3cf7939b-1f65-4fdf-94b7-7a692aa6c08f}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Anesthesia Infiltration, !- Name
  {07ad66f3-d134-4156-8b0f-ffddf51f7792}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {34b5283b-8693-41e8-b760-fe1812ff3c1e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Anesthesia Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {28e194d1-e173-4b00-8664-51f1373c0b6a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Anesthesia Electric Equipment, !- Name
  {34b5283b-8693-41e8-b760-fe1812ff3c1e}, !- Electric Equipment Definition Name
  {07ad66f3-d134-4156-8b0f-ffddf51f7792}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4b43422-bc48-4f8e-8977-2da505372706}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Anesthesia Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e464e1ec-42cf-43bc-b9c2-bdd859ff7f24}, !- Handle
  DOE Ref 1980-2004 - Outpatient - BioHazard, !- Name
  ,                                       !- Default Construction Set Name
  {1f368f08-856f-45d9-8ea6-b8be7e3cb0cd}, !- Default Schedule Set Name
  {e3cc7f34-d5d8-469c-878a-b70ac25a2a93}, !- Group Rendering Name
  {8adc6d9a-8731-4f65-b6a5-fee490c33663}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {e3cc7f34-d5d8-469c-878a-b70ac25a2a93}, !- Handle
  Rendering Color 114,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1f368f08-856f-45d9-8ea6-b8be7e3cb0cd}, !- Handle
  DOE Ref 1980-2004 - Outpatient - BioHazard Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f3344966-69f5-4901-9e08-0659a891c150}, !- Handle
  DOE Ref 1980-2004 - Outpatient - BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {87c7f225-64af-4a18-83a6-3cd2f16073f5}, !- Handle
  DOE Ref 1980-2004 - Outpatient - BioHazard Lights, !- Name
  {f3344966-69f5-4901-9e08-0659a891c150}, !- Lights Definition Name
  {e464e1ec-42cf-43bc-b9c2-bdd859ff7f24}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8adc6d9a-8731-4f65-b6a5-fee490c33663}, !- Handle
  DOE Ref 1980-2004 - Outpatient - BioHazard Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1ec9e0a9-8b5b-4d44-90eb-d26945aea1f6}, !- Handle
  DOE Ref 1980-2004 - Outpatient - BioHazard Infiltration, !- Name
  {e464e1ec-42cf-43bc-b9c2-bdd859ff7f24}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c7cb154a-6ee4-48df-96c4-9517b476b43e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - BioHazard Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cf05a112-3217-40a9-b81e-e7cc05a7372b}, !- Handle
  DOE Ref 1980-2004 - Outpatient - BioHazard Electric Equipment, !- Name
  {c7cb154a-6ee4-48df-96c4-9517b476b43e}, !- Electric Equipment Definition Name
  {e464e1ec-42cf-43bc-b9c2-bdd859ff7f24}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd2b2dca-023a-48fe-9936-d8315c121f39}, !- Handle
  DOE Ref 1980-2004 - Outpatient - BioHazard Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0a5d5b17-0896-4549-bce1-f9190d8b1c5f}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Cafe,  !- Name
  ,                                       !- Default Construction Set Name
  {8877dab2-9a40-4f97-a8e3-7b1f673b6854}, !- Default Schedule Set Name
  {7d28e254-3a4e-4857-9354-d7a4de396c0e}, !- Group Rendering Name
  {0936e603-fd32-4e36-8cda-95cd5ac585f1}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {7d28e254-3a4e-4857-9354-d7a4de396c0e}, !- Handle
  Rendering Color 115,                    !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8877dab2-9a40-4f97-a8e3-7b1f673b6854}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {67dbdbf4-1664-46c1-9918-ae0e0242f22e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Cafe Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cec8c67a-5662-400e-8ef3-cd420c2d2e74}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Cafe Lights, !- Name
  {67dbdbf4-1664-46c1-9918-ae0e0242f22e}, !- Lights Definition Name
  {0a5d5b17-0896-4549-bce1-f9190d8b1c5f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0936e603-fd32-4e36-8cda-95cd5ac585f1}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {83b9e600-eb8a-4d5a-a9da-af7ee7172659}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2c8f4b17-d7ae-4678-816d-93dd22546d1b}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Cafe People, !- Name
  {83b9e600-eb8a-4d5a-a9da-af7ee7172659}, !- People Definition Name
  {0a5d5b17-0896-4549-bce1-f9190d8b1c5f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {67a3e0fe-b9b4-4edf-8a63-4f3bf3f02d6a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Cafe Infiltration, !- Name
  {0a5d5b17-0896-4549-bce1-f9190d8b1c5f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0a94c8e0-9232-4073-b480-a949b7c22dab}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {32ac4b4e-6262-4b88-a138-577d1307cdfd}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Cafe Electric Equipment, !- Name
  {0a94c8e0-9232-4073-b480-a949b7c22dab}, !- Electric Equipment Definition Name
  {0a5d5b17-0896-4549-bce1-f9190d8b1c5f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {370ceaa3-2e0c-40da-9adf-a0dbb91a03cd}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Cafe Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {364c8664-46fd-4ea4-8c2d-3bd6fefc4f12}, !- Handle
  DOE Ref 1980-2004 - Outpatient - CleanWork, !- Name
  ,                                       !- Default Construction Set Name
  {5fc091c1-0ce3-479b-812e-dcaac04d650a}, !- Default Schedule Set Name
  {215ba52f-f653-4d07-8d66-fddfb04a1d08}, !- Group Rendering Name
  {48cd1ca1-6a5b-4606-9708-d404a9c80e6e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {215ba52f-f653-4d07-8d66-fddfb04a1d08}, !- Handle
  Rendering Color 116,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5fc091c1-0ce3-479b-812e-dcaac04d650a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - CleanWork Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bf4e2995-9868-4157-a6de-d8f1b1cd682a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6e1e0498-bb80-4f7b-bbef-35ff0cc8b89a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - CleanWork Lights, !- Name
  {bf4e2995-9868-4157-a6de-d8f1b1cd682a}, !- Lights Definition Name
  {364c8664-46fd-4ea4-8c2d-3bd6fefc4f12}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {48cd1ca1-6a5b-4606-9708-d404a9c80e6e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - CleanWork Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0cd144b0-3e40-450f-b344-ef181de9c2d8}, !- Handle
  DOE Ref 1980-2004 - Outpatient - CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fb464a11-2ccb-4a38-adad-ab687f08d316}, !- Handle
  DOE Ref 1980-2004 - Outpatient - CleanWork People, !- Name
  {0cd144b0-3e40-450f-b344-ef181de9c2d8}, !- People Definition Name
  {364c8664-46fd-4ea4-8c2d-3bd6fefc4f12}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7ea747e8-30e9-4891-9943-beb7aab09bdd}, !- Handle
  DOE Ref 1980-2004 - Outpatient - CleanWork Infiltration, !- Name
  {364c8664-46fd-4ea4-8c2d-3bd6fefc4f12}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e33105a8-da28-4520-b5fb-5bf27889a00a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - CleanWork Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a726c422-b4c0-4899-8936-4ff6a10a2fd4}, !- Handle
  DOE Ref 1980-2004 - Outpatient - CleanWork Electric Equipment, !- Name
  {e33105a8-da28-4520-b5fb-5bf27889a00a}, !- Electric Equipment Definition Name
  {364c8664-46fd-4ea4-8c2d-3bd6fefc4f12}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a64ee8b-5818-4ab0-b82d-06c461a5a53a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - CleanWork Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2d373b9f-595f-49b4-9925-4791e00732d8}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Conference, !- Name
  ,                                       !- Default Construction Set Name
  {3d306303-1709-4537-9fb4-8a583c45c57b}, !- Default Schedule Set Name
  {a66c6ced-f978-4959-8bc1-f9147da24c2c}, !- Group Rendering Name
  {2c6d241a-b2ae-4011-b0ad-3f5910510b56}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {a66c6ced-f978-4959-8bc1-f9147da24c2c}, !- Handle
  Rendering Color 117,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3d306303-1709-4537-9fb4-8a583c45c57b}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {31b329be-caf3-4068-9409-562acfa8ae95}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {df802cc8-c495-47a1-bea1-b2c544ca5d90}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Conference Lights, !- Name
  {31b329be-caf3-4068-9409-562acfa8ae95}, !- Lights Definition Name
  {2d373b9f-595f-49b4-9925-4791e00732d8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2c6d241a-b2ae-4011-b0ad-3f5910510b56}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {49826883-0b87-434c-beda-19bbe38ecc94}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {38e1cd21-8d89-4870-adcb-672e234811d3}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Conference People, !- Name
  {49826883-0b87-434c-beda-19bbe38ecc94}, !- People Definition Name
  {2d373b9f-595f-49b4-9925-4791e00732d8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f45faa61-7194-4bc9-8c0a-7bcf78655939}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Conference Infiltration, !- Name
  {2d373b9f-595f-49b4-9925-4791e00732d8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f7a20dac-3d3d-4283-b806-a8671a0522b6}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7831f47a-de52-4145-a2d6-45a8de403a08}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Conference Electric Equipment, !- Name
  {f7a20dac-3d3d-4283-b806-a8671a0522b6}, !- Electric Equipment Definition Name
  {2d373b9f-595f-49b4-9925-4791e00732d8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ab1d1e1-d69a-4da9-8353-9dffbae562f3}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Conference Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c446798c-bd02-4129-b982-1a5dc30ae675}, !- Handle
  DOE Ref 1980-2004 - Outpatient - DressingRoom, !- Name
  ,                                       !- Default Construction Set Name
  {a971335f-15fa-4994-ba19-c1526b06a6e5}, !- Default Schedule Set Name
  {becd9245-4382-49da-8496-9a9e2c7af5b0}, !- Group Rendering Name
  {89a97a3c-b882-49ee-9e63-a659edded0dc}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {becd9245-4382-49da-8496-9a9e2c7af5b0}, !- Handle
  Rendering Color 118,                    !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a971335f-15fa-4994-ba19-c1526b06a6e5}, !- Handle
  DOE Ref 1980-2004 - Outpatient - DressingRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2e619ce2-a1d5-449b-a865-a6ee73aa7f87}, !- Handle
  DOE Ref 1980-2004 - Outpatient - DressingRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c522fc44-c260-4349-b0a3-758f15ba30d6}, !- Handle
  DOE Ref 1980-2004 - Outpatient - DressingRoom Lights, !- Name
  {2e619ce2-a1d5-449b-a865-a6ee73aa7f87}, !- Lights Definition Name
  {c446798c-bd02-4129-b982-1a5dc30ae675}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {89a97a3c-b882-49ee-9e63-a659edded0dc}, !- Handle
  DOE Ref 1980-2004 - Outpatient - DressingRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c45e7a93-9d81-4930-82b4-93746e790284}, !- Handle
  DOE Ref 1980-2004 - Outpatient - DressingRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {18150b78-1bb8-4dff-85e9-70dea086edda}, !- Handle
  DOE Ref 1980-2004 - Outpatient - DressingRoom People, !- Name
  {c45e7a93-9d81-4930-82b4-93746e790284}, !- People Definition Name
  {c446798c-bd02-4129-b982-1a5dc30ae675}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0e951676-260b-40c9-9c9a-abcc08026061}, !- Handle
  DOE Ref 1980-2004 - Outpatient - DressingRoom Infiltration, !- Name
  {c446798c-bd02-4129-b982-1a5dc30ae675}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a2d8db0d-e80b-4251-a3bc-145ca3589c39}, !- Handle
  DOE Ref 1980-2004 - Outpatient - DressingRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {288ce1e1-2647-45bb-aa3e-2dc7d61f5b03}, !- Handle
  DOE Ref 1980-2004 - Outpatient - DressingRoom Electric Equipment, !- Name
  {a2d8db0d-e80b-4251-a3bc-145ca3589c39}, !- Electric Equipment Definition Name
  {c446798c-bd02-4129-b982-1a5dc30ae675}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f575283-b838-4a9d-8291-2771303be9a0}, !- Handle
  DOE Ref 1980-2004 - Outpatient - DressingRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {35415871-9dce-4ace-aef3-f9e34c9f3e43}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Elec/MechRoom, !- Name
  ,                                       !- Default Construction Set Name
  {a7db8639-a2e5-48ad-a2ba-bae87701a24b}, !- Default Schedule Set Name
  {f2aba5c9-67e4-420a-b3e1-eca451778964}, !- Group Rendering Name
  {8e4f42fd-28ce-4745-b993-b05f6fbd0d3e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {f2aba5c9-67e4-420a-b3e1-eca451778964}, !- Handle
  Rendering Color 119,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a7db8639-a2e5-48ad-a2ba-bae87701a24b}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f6665439-f949-4445-8a9d-c9242b6bc155}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e2fd9b4d-185a-456b-9541-244dd518bdb2}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Elec/MechRoom Lights, !- Name
  {f6665439-f949-4445-8a9d-c9242b6bc155}, !- Lights Definition Name
  {35415871-9dce-4ace-aef3-f9e34c9f3e43}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8e4f42fd-28ce-4745-b993-b05f6fbd0d3e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c014372d-4b1f-47ba-9c41-9e2c3d44a346}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Elec/MechRoom Infiltration, !- Name
  {35415871-9dce-4ace-aef3-f9e34c9f3e43}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bb79ea9f-9b97-498a-9a6d-a93910c51394}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {09f75793-18e8-4dba-9128-2a9573590e4c}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Elec/MechRoom Electric Equipment, !- Name
  {bb79ea9f-9b97-498a-9a6d-a93910c51394}, !- Electric Equipment Definition Name
  {35415871-9dce-4ace-aef3-f9e34c9f3e43}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {999b5890-1557-420a-a3f8-9e532a7ba59e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Elec/MechRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d45d256e-e12e-4774-bbd2-19e23de349b2}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Exam,  !- Name
  ,                                       !- Default Construction Set Name
  {49d52efc-c25f-435d-902e-1e65aa0faf66}, !- Default Schedule Set Name
  {c8baa5fe-f882-4132-8f0c-c21630295eab}, !- Group Rendering Name
  {3d886052-8fa6-4a23-a54d-4ba80dd6c339}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {c8baa5fe-f882-4132-8f0c-c21630295eab}, !- Handle
  Rendering Color 120,                    !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {49d52efc-c25f-435d-902e-1e65aa0faf66}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4c9edf88-33a8-4522-978e-db8395b67b8a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {877afcd5-fafe-4353-a0ab-437316927e15}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Exam Lights, !- Name
  {4c9edf88-33a8-4522-978e-db8395b67b8a}, !- Lights Definition Name
  {d45d256e-e12e-4774-bbd2-19e23de349b2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3d886052-8fa6-4a23-a54d-4ba80dd6c339}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a3d1b162-4b30-4bde-a277-42d4ad79cc15}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {84a8662d-ca80-497b-9003-5d7be48940e4}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Exam People, !- Name
  {a3d1b162-4b30-4bde-a277-42d4ad79cc15}, !- People Definition Name
  {d45d256e-e12e-4774-bbd2-19e23de349b2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4dfdd146-08a8-42fb-9ed5-6cdd252af564}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Exam Infiltration, !- Name
  {d45d256e-e12e-4774-bbd2-19e23de349b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fdd914df-ffef-49d9-baef-37b2ebbcc303}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Exam Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {40aca5ae-6576-44c6-a7d9-c146fa753231}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Exam Electric Equipment, !- Name
  {fdd914df-ffef-49d9-baef-37b2ebbcc303}, !- Electric Equipment Definition Name
  {d45d256e-e12e-4774-bbd2-19e23de349b2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {86919429-79f5-4dfb-9cdf-00abced9be2a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Exam Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f5e1d21e-5a3d-4fa6-bb1f-e0bf54fad88b}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Hall,  !- Name
  ,                                       !- Default Construction Set Name
  {dc4b9f2d-62fa-4988-ae48-6496a9b3287d}, !- Default Schedule Set Name
  {79e37d58-5ad0-4fcb-8143-952f68466a08}, !- Group Rendering Name
  {d53d03f6-112f-43b4-b993-dc1d1db9b84e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {79e37d58-5ad0-4fcb-8143-952f68466a08}, !- Handle
  Rendering Color 121,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {dc4b9f2d-62fa-4988-ae48-6496a9b3287d}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Hall Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c5a4b341-b955-415c-bd6d-e5721ed5df51}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Hall Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5d9581f6-5bb5-40da-82ec-abb62231e394}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Hall Lights, !- Name
  {c5a4b341-b955-415c-bd6d-e5721ed5df51}, !- Lights Definition Name
  {f5e1d21e-5a3d-4fa6-bb1f-e0bf54fad88b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d53d03f6-112f-43b4-b993-dc1d1db9b84e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Hall Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2b948d84-15cd-4ac3-9321-9d966c79d87e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Hall Infiltration, !- Name
  {f5e1d21e-5a3d-4fa6-bb1f-e0bf54fad88b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5026020e-8b30-4f16-abaf-f0046d0a1017}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Hall Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9aab684b-855a-4ccf-b920-b119ddf631f2}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Hall Electric Equipment, !- Name
  {5026020e-8b30-4f16-abaf-f0046d0a1017}, !- Electric Equipment Definition Name
  {f5e1d21e-5a3d-4fa6-bb1f-e0bf54fad88b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {27e63c6d-d2d0-438c-b4bf-52bd6683a853}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Hall Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ba9f13cb-76d9-4b66-b619-74b3a202dbdd}, !- Handle
  DOE Ref 1980-2004 - Outpatient - IT_Room, !- Name
  ,                                       !- Default Construction Set Name
  {8fcfbf53-1977-4d67-b91d-307dc1afe71a}, !- Default Schedule Set Name
  {d0f83441-b33c-483d-bd3e-5886eeaf73bd}, !- Group Rendering Name
  {4c7c5e30-5659-4643-a023-3ff5e0f95aef}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {d0f83441-b33c-483d-bd3e-5886eeaf73bd}, !- Handle
  Rendering Color 122,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8fcfbf53-1977-4d67-b91d-307dc1afe71a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3075eaf1-33bc-49ba-a55f-7ba6164e7135}, !- Handle
  DOE Ref 1980-2004 - Outpatient - IT_Room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dad06545-3a3b-4bc9-bd45-ff90b86f6a2a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - IT_Room Lights, !- Name
  {3075eaf1-33bc-49ba-a55f-7ba6164e7135}, !- Lights Definition Name
  {ba9f13cb-76d9-4b66-b619-74b3a202dbdd}; !- Space or SpaceType Name

