OS:DesignSpecification:OutdoorAir,
  {4c7c5e30-5659-4643-a023-3ff5e0f95aef}, !- Handle
  DOE Ref 1980-2004 - Outpatient - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {311c30f6-49b2-4b43-a4a3-e1841d381f6d}, !- Handle
  DOE Ref 1980-2004 - Outpatient - IT_Room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4e2c621d-fa6d-4223-99c2-6f552ebbb992}, !- Handle
  DOE Ref 1980-2004 - Outpatient - IT_Room People, !- Name
  {311c30f6-49b2-4b43-a4a3-e1841d381f6d}, !- People Definition Name
  {ba9f13cb-76d9-4b66-b619-74b3a202dbdd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4f3c4729-0d46-4b06-9c9c-7c8792bc952e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - IT_Room Infiltration, !- Name
  {ba9f13cb-76d9-4b66-b619-74b3a202dbdd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {11161b0b-8cf2-4398-97b0-6c0b9e126cbd}, !- Handle
  DOE Ref 1980-2004 - Outpatient - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ea11acd6-f89b-4dcb-ba11-ff772169b64a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - IT_Room Electric Equipment, !- Name
  {11161b0b-8cf2-4398-97b0-6c0b9e126cbd}, !- Electric Equipment Definition Name
  {ba9f13cb-76d9-4b66-b619-74b3a202dbdd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e753427-c3a2-420a-a274-5fa8d5adc200}, !- Handle
  DOE Ref 1980-2004 - Outpatient - IT_Room Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5803cf4b-d584-4e04-93ef-95be051ea8d8}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Janitor, !- Name
  ,                                       !- Default Construction Set Name
  {892fa17c-f0cd-4b4a-ae5b-913fd78b95f1}, !- Default Schedule Set Name
  {4bb8f6d0-56ff-452a-8deb-c3ed863d8614}, !- Group Rendering Name
  {576df39a-724b-4385-92b0-831d0e4e486e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {4bb8f6d0-56ff-452a-8deb-c3ed863d8614}, !- Handle
  Rendering Color 123,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {892fa17c-f0cd-4b4a-ae5b-913fd78b95f1}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Janitor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {08718bac-4c93-4680-8b79-999fdd82e97d}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Janitor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {50757f31-9d84-49d7-928d-48e6cefa3c63}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Janitor Lights, !- Name
  {08718bac-4c93-4680-8b79-999fdd82e97d}, !- Lights Definition Name
  {5803cf4b-d584-4e04-93ef-95be051ea8d8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {576df39a-724b-4385-92b0-831d0e4e486e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Janitor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3c895646-2909-4117-9c49-8d34053afff6}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Janitor Infiltration, !- Name
  {5803cf4b-d584-4e04-93ef-95be051ea8d8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {8fa77b5d-ebad-4f23-92e5-12d229f513f9}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Janitor Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {766c7057-a423-48cb-a57b-3a2a80c9da1d}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lobby, !- Name
  ,                                       !- Default Construction Set Name
  {2ed6b0bc-3e82-4ab3-845f-1487223edbd5}, !- Default Schedule Set Name
  {122b90e3-16e4-4695-bbb6-f494479d11c1}, !- Group Rendering Name
  {61e7cdf7-1e9f-4800-bebc-3cbc13deab0c}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {122b90e3-16e4-4695-bbb6-f494479d11c1}, !- Handle
  Rendering Color 124,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2ed6b0bc-3e82-4ab3-845f-1487223edbd5}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {31097c9d-7f29-4333-b34c-06d07f655fc2}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0a16c958-8517-48cc-9110-dfa0255613d2}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lobby Lights, !- Name
  {31097c9d-7f29-4333-b34c-06d07f655fc2}, !- Lights Definition Name
  {766c7057-a423-48cb-a57b-3a2a80c9da1d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {61e7cdf7-1e9f-4800-bebc-3cbc13deab0c}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d85e68ac-0e16-4c47-8d14-d69b8f077a15}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.2999901833137,                        !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5826d60d-0d87-48a2-8d06-18b57f88da25}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lobby People, !- Name
  {d85e68ac-0e16-4c47-8d14-d69b8f077a15}, !- People Definition Name
  {766c7057-a423-48cb-a57b-3a2a80c9da1d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6431800c-105d-4316-b548-a6b748a1d936}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lobby Infiltration, !- Name
  {766c7057-a423-48cb-a57b-3a2a80c9da1d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3858030c-374f-4dd3-9740-832688005414}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7c54c2e1-5893-4524-bb92-280a433ad973}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lobby Electric Equipment, !- Name
  {3858030c-374f-4dd3-9740-832688005414}, !- Electric Equipment Definition Name
  {766c7057-a423-48cb-a57b-3a2a80c9da1d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {de71522e-3f9d-4133-8dbe-48340f7ed6d9}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lobby Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0f6c2261-5f5f-465f-96db-2e0274594ea7}, !- Handle
  DOE Ref 1980-2004 - Outpatient - LockerRoom, !- Name
  ,                                       !- Default Construction Set Name
  {14dc6e2f-85a1-4153-b9ea-1a768c644190}, !- Default Schedule Set Name
  {8c8381c4-754f-400d-aa4d-abe7798e0ea9}, !- Group Rendering Name
  {14fd1967-8726-48c0-b386-4e57fdfa0eb4}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {8c8381c4-754f-400d-aa4d-abe7798e0ea9}, !- Handle
  Rendering Color 125,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {14dc6e2f-85a1-4153-b9ea-1a768c644190}, !- Handle
  DOE Ref 1980-2004 - Outpatient - LockerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5b858469-a7d3-4b55-93e8-c9c6d62f9631}, !- Handle
  DOE Ref 1980-2004 - Outpatient - LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d4aa58bc-41fc-498b-b88f-18ecedcc1d53}, !- Handle
  DOE Ref 1980-2004 - Outpatient - LockerRoom Lights, !- Name
  {5b858469-a7d3-4b55-93e8-c9c6d62f9631}, !- Lights Definition Name
  {0f6c2261-5f5f-465f-96db-2e0274594ea7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {14fd1967-8726-48c0-b386-4e57fdfa0eb4}, !- Handle
  DOE Ref 1980-2004 - Outpatient - LockerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b3056975-f029-4492-accc-b9dd1fc23d95}, !- Handle
  DOE Ref 1980-2004 - Outpatient - LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {27f2b35e-42ab-4a52-b83b-57fd59f87fed}, !- Handle
  DOE Ref 1980-2004 - Outpatient - LockerRoom People, !- Name
  {b3056975-f029-4492-accc-b9dd1fc23d95}, !- People Definition Name
  {0f6c2261-5f5f-465f-96db-2e0274594ea7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cf32c724-caeb-4325-9ff9-90bcadecbea5}, !- Handle
  DOE Ref 1980-2004 - Outpatient - LockerRoom Infiltration, !- Name
  {0f6c2261-5f5f-465f-96db-2e0274594ea7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4102a535-34eb-4b74-86c0-5e35ccb2c95e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - LockerRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e5bed197-ce63-4387-b1d4-3cad22273349}, !- Handle
  DOE Ref 1980-2004 - Outpatient - LockerRoom Electric Equipment, !- Name
  {4102a535-34eb-4b74-86c0-5e35ccb2c95e}, !- Electric Equipment Definition Name
  {0f6c2261-5f5f-465f-96db-2e0274594ea7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {84b9729b-d12f-4e98-a590-58cf80aa793b}, !- Handle
  DOE Ref 1980-2004 - Outpatient - LockerRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ecc01c85-64a3-4a00-8070-add746ccafd3}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lounge, !- Name
  ,                                       !- Default Construction Set Name
  {e15876a6-2561-4ee1-99d5-4ed1b67b82b3}, !- Default Schedule Set Name
  {7cf222cf-3504-4fa2-8efc-49db056dfa9e}, !- Group Rendering Name
  {268046c3-e50a-4c87-afbf-c5674b6e8e74}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {7cf222cf-3504-4fa2-8efc-49db056dfa9e}, !- Handle
  Rendering Color 126,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e15876a6-2561-4ee1-99d5-4ed1b67b82b3}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a6b56ba1-adf9-4996-956a-1f0e22ffeb8a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a964666c-eebc-426e-973b-f70935e523e6}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lounge Lights, !- Name
  {a6b56ba1-adf9-4996-956a-1f0e22ffeb8a}, !- Lights Definition Name
  {ecc01c85-64a3-4a00-8070-add746ccafd3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {268046c3-e50a-4c87-afbf-c5674b6e8e74}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cbf5400b-12e3-46f4-8c0b-589c883c6069}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b6591bea-7f8a-4a61-bd76-f62b7d139144}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lounge People, !- Name
  {cbf5400b-12e3-46f4-8c0b-589c883c6069}, !- People Definition Name
  {ecc01c85-64a3-4a00-8070-add746ccafd3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b80faa91-7a17-487c-a413-e12efd1c7d01}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lounge Infiltration, !- Name
  {ecc01c85-64a3-4a00-8070-add746ccafd3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4f29b1bf-f744-4a75-9c3c-11caf699a505}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4630f1c4-900e-4fd8-8376-736e59c7845a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lounge Electric Equipment, !- Name
  {4f29b1bf-f744-4a75-9c3c-11caf699a505}, !- Electric Equipment Definition Name
  {ecc01c85-64a3-4a00-8070-add746ccafd3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {312fbccf-1a26-405d-addf-0daa3d3fdc50}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Lounge Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {54cda977-4396-4a9f-b11e-aa9cddfad17a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI,   !- Name
  ,                                       !- Default Construction Set Name
  {ea7865a5-4c72-4deb-8847-7f88b45b40f2}, !- Default Schedule Set Name
  {efb4ca76-3e83-49db-9887-52a4fd1f3379}, !- Group Rendering Name
  {f4830f69-af2e-461d-84bf-a8669d3642dc}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {efb4ca76-3e83-49db-9887-52a4fd1f3379}, !- Handle
  Rendering Color 127,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ea7865a5-4c72-4deb-8847-7f88b45b40f2}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c070ad62-c438-460c-aec1-d9de6b0a3da8}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {91b1444a-bf7b-4155-8266-e59846467fc5}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI Lights, !- Name
  {c070ad62-c438-460c-aec1-d9de6b0a3da8}, !- Lights Definition Name
  {54cda977-4396-4a9f-b11e-aa9cddfad17a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f4830f69-af2e-461d-84bf-a8669d3642dc}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4ac5c976-e6ba-43fb-a0f5-0d4791c0456a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d9e760fc-d175-4781-b8ce-987bb380dc90}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI People, !- Name
  {4ac5c976-e6ba-43fb-a0f5-0d4791c0456a}, !- People Definition Name
  {54cda977-4396-4a9f-b11e-aa9cddfad17a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a103175f-be6b-4b61-859a-d4322b5bcbb3}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI Infiltration, !- Name
  {54cda977-4396-4a9f-b11e-aa9cddfad17a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2a7bc805-4fac-4539-8691-66760ef40271}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  571.133086710618,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {00ace69c-10d8-4c43-b243-35cd073e92db}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI Electric Equipment, !- Name
  {2a7bc805-4fac-4539-8691-66760ef40271}, !- Electric Equipment Definition Name
  {54cda977-4396-4a9f-b11e-aa9cddfad17a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5be390ce-a3c4-4f47-b947-d57de4b8efc1}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f68a8b3f-7f89-4752-9764-7d303abeef21}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI_Control, !- Name
  ,                                       !- Default Construction Set Name
  {616ddd92-251d-4b09-9da6-e89dc6cb1f4c}, !- Default Schedule Set Name
  {6f08e05d-8ba1-499f-bfa2-5c992a23b3a4}, !- Group Rendering Name
  {49e1fb07-bb76-4a75-b6e0-698d6c41e6c7}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {6f08e05d-8ba1-499f-bfa2-5c992a23b3a4}, !- Handle
  Rendering Color 128,                    !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {616ddd92-251d-4b09-9da6-e89dc6cb1f4c}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI_Control Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4d542c05-98e9-4079-8abd-fe95cd6a81f8}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {65f3b965-d600-4351-af72-a565ba6e9e52}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI_Control Lights, !- Name
  {4d542c05-98e9-4079-8abd-fe95cd6a81f8}, !- Lights Definition Name
  {f68a8b3f-7f89-4752-9764-7d303abeef21}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {49e1fb07-bb76-4a75-b6e0-698d6c41e6c7}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI_Control Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cc8df0fa-af0a-4623-8976-671018d14c6e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7a1ceac5-ef4c-4c7f-bfe8-641d7e961d19}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI_Control People, !- Name
  {cc8df0fa-af0a-4623-8976-671018d14c6e}, !- People Definition Name
  {f68a8b3f-7f89-4752-9764-7d303abeef21}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a2b82547-f5be-4237-a17d-a5a09325ebf3}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI_Control Infiltration, !- Name
  {f68a8b3f-7f89-4752-9764-7d303abeef21}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {26dcb191-92dd-4c84-a731-7a534eb90469}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI_Control Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8f1b206d-c3c3-4bf7-8718-f8370d3d628e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI_Control Electric Equipment, !- Name
  {26dcb191-92dd-4c84-a731-7a534eb90469}, !- Electric Equipment Definition Name
  {f68a8b3f-7f89-4752-9764-7d303abeef21}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f82bb8f-9961-4f3f-a062-c980783e6de5}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MRI_Control Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8dbc5a44-5f04-4310-9d1c-23f96829bbfa}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MedGas, !- Name
  ,                                       !- Default Construction Set Name
  {82b36ed4-4087-43e7-9bb0-b95e04805c68}, !- Default Schedule Set Name
  {33f2c4d1-8a82-4e4b-965f-0072d5a38aec}, !- Group Rendering Name
  {9dc5a944-b9fb-4ee4-8712-f3a2caa8eb5b}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {33f2c4d1-8a82-4e4b-965f-0072d5a38aec}, !- Handle
  Rendering Color 129,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {82b36ed4-4087-43e7-9bb0-b95e04805c68}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MedGas Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9f19b858-d0e4-46ac-80ad-d7415394c719}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MedGas Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4ce8665f-3f6e-4552-9679-be9561c931eb}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MedGas Lights, !- Name
  {9f19b858-d0e4-46ac-80ad-d7415394c719}, !- Lights Definition Name
  {8dbc5a44-5f04-4310-9d1c-23f96829bbfa}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9dc5a944-b9fb-4ee4-8712-f3a2caa8eb5b}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MedGas Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e23ff74d-3a5c-44df-b707-2f78cf4047b2}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MedGas Infiltration, !- Name
  {8dbc5a44-5f04-4310-9d1c-23f96829bbfa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d426e6d0-fc82-4a8e-b16c-96933f5c5761}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MedGas Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {de8ae960-6055-482d-8810-82a69612509d}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MedGas Electric Equipment, !- Name
  {d426e6d0-fc82-4a8e-b16c-96933f5c5761}, !- Electric Equipment Definition Name
  {8dbc5a44-5f04-4310-9d1c-23f96829bbfa}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {17efd005-e6d2-435a-9f90-9cc866f1de78}, !- Handle
  DOE Ref 1980-2004 - Outpatient - MedGas Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0f36c5e0-5fb9-4f44-9852-bb75eafae89a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - NurseStation, !- Name
  ,                                       !- Default Construction Set Name
  {987b1be1-613f-4c87-a2c6-a85b6fa5abcb}, !- Default Schedule Set Name
  {ed83192b-fefe-4ad5-8fbd-4faca7b41aa6}, !- Group Rendering Name
  {56bda5c8-e4b0-452a-a46e-82277138d268}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {ed83192b-fefe-4ad5-8fbd-4faca7b41aa6}, !- Handle
  Rendering Color 130,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {987b1be1-613f-4c87-a2c6-a85b6fa5abcb}, !- Handle
  DOE Ref 1980-2004 - Outpatient - NurseStation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f7fac5c1-731a-4148-9967-05657abeb40a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3afb81f4-260f-4567-a986-e536fca4f63b}, !- Handle
  DOE Ref 1980-2004 - Outpatient - NurseStation Lights, !- Name
  {f7fac5c1-731a-4148-9967-05657abeb40a}, !- Lights Definition Name
  {0f36c5e0-5fb9-4f44-9852-bb75eafae89a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {56bda5c8-e4b0-452a-a46e-82277138d268}, !- Handle
  DOE Ref 1980-2004 - Outpatient - NurseStation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cc325c2d-5063-4ba3-8b05-993e22e128b3}, !- Handle
  DOE Ref 1980-2004 - Outpatient - NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7483d3e2-54cb-4843-85a1-0aa1f3e65a28}, !- Handle
  DOE Ref 1980-2004 - Outpatient - NurseStation People, !- Name
  {cc325c2d-5063-4ba3-8b05-993e22e128b3}, !- People Definition Name
  {0f36c5e0-5fb9-4f44-9852-bb75eafae89a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c8c023e4-e5d6-45d8-bc85-b0ac55ba074d}, !- Handle
  DOE Ref 1980-2004 - Outpatient - NurseStation Infiltration, !- Name
  {0f36c5e0-5fb9-4f44-9852-bb75eafae89a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4e6b7b45-4d38-4937-af7f-8263a946e305}, !- Handle
  DOE Ref 1980-2004 - Outpatient - NurseStation Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1338c60a-dfd4-4def-a484-23c214324484}, !- Handle
  DOE Ref 1980-2004 - Outpatient - NurseStation Electric Equipment, !- Name
  {4e6b7b45-4d38-4937-af7f-8263a946e305}, !- Electric Equipment Definition Name
  {0f36c5e0-5fb9-4f44-9852-bb75eafae89a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {44969ff1-f71a-4363-84a7-bca63b59b349}, !- Handle
  DOE Ref 1980-2004 - Outpatient - NurseStation Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {243f19dc-25e8-4ce4-bff4-8cdc07d59053}, !- Handle
  DOE Ref 1980-2004 - Outpatient - OR,    !- Name
  ,                                       !- Default Construction Set Name
  {73467ebe-dd4e-484f-b959-60ae1c9da604}, !- Default Schedule Set Name
  {2d133692-72b8-4fdc-9e9d-8c222f48e5fc}, !- Group Rendering Name
  {131d317c-c147-46dc-a19c-06349d5ac1f7}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {2d133692-72b8-4fdc-9e9d-8c222f48e5fc}, !- Handle
  Rendering Color 131,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {73467ebe-dd4e-484f-b959-60ae1c9da604}, !- Handle
  DOE Ref 1980-2004 - Outpatient - OR Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {59e87bb8-b6e9-441a-988f-10b60615e5f8}, !- Handle
  DOE Ref 1980-2004 - Outpatient - OR Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  75.3473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {61774cef-ec98-41b9-8b9f-15897b34a656}, !- Handle
  DOE Ref 1980-2004 - Outpatient - OR Lights, !- Name
  {59e87bb8-b6e9-441a-988f-10b60615e5f8}, !- Lights Definition Name
  {243f19dc-25e8-4ce4-bff4-8cdc07d59053}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {131d317c-c147-46dc-a19c-06349d5ac1f7}, !- Handle
  DOE Ref 1980-2004 - Outpatient - OR Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {383ebd8a-18bc-491e-a1fa-390fb7ffa5db}, !- Handle
  DOE Ref 1980-2004 - Outpatient - OR People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d0397e8b-1164-4628-bc95-60c284a1b7f2}, !- Handle
  DOE Ref 1980-2004 - Outpatient - OR People, !- Name
  {383ebd8a-18bc-491e-a1fa-390fb7ffa5db}, !- People Definition Name
  {243f19dc-25e8-4ce4-bff4-8cdc07d59053}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2a68aa49-5ce6-4e55-83f7-cee21b7edb96}, !- Handle
  DOE Ref 1980-2004 - Outpatient - OR Infiltration, !- Name
  {243f19dc-25e8-4ce4-bff4-8cdc07d59053}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {34470b9a-0206-4495-8815-a680267d856c}, !- Handle
  DOE Ref 1980-2004 - Outpatient - OR Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c0c476bd-5a42-4945-b54f-f876531682fd}, !- Handle
  DOE Ref 1980-2004 - Outpatient - OR Electric Equipment, !- Name
  {34470b9a-0206-4495-8815-a680267d856c}, !- Electric Equipment Definition Name
  {243f19dc-25e8-4ce4-bff4-8cdc07d59053}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {1db6c40c-5b52-4979-8895-9b5a9d14bdef}, !- Handle
  DOE Ref 1980-2004 - Outpatient - OR Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.3947188070069,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {7ea9a5d9-4d76-4cd0-b748-a3b5b6597034}, !- Handle
  DOE Ref 1980-2004 - Outpatient - OR Gas Equipment, !- Name
  {1db6c40c-5b52-4979-8895-9b5a9d14bdef}, !- Gas Equipment Definition Name
  {243f19dc-25e8-4ce4-bff4-8cdc07d59053}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca759ea4-d4c8-4abb-9d29-8052a3720a9d}, !- Handle
  DOE Ref 1980-2004 - Outpatient - OR Thermostat, !- Name
  {60c7faec-bc2f-48ef-9abc-64dbf64ee389}, !- Heating Setpoint Temperature Schedule Name
  {93de3cb1-ba9c-430f-95de-392815d34571}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {44b16c58-53cd-4931-b908-254dde96fcdf}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Office, !- Name
  ,                                       !- Default Construction Set Name
  {55ebdfb2-33da-4e8b-b868-67cbbb62218d}, !- Default Schedule Set Name
  {d88fa9b9-c172-43df-839a-25309d7d62f4}, !- Group Rendering Name
  {8ed8401a-d09d-4e19-802a-f451ca410735}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {d88fa9b9-c172-43df-839a-25309d7d62f4}, !- Handle
  Rendering Color 132,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {55ebdfb2-33da-4e8b-b868-67cbbb62218d}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2c215c8e-260c-460a-927e-0b9db97970aa}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0aa0b3f9-cf9d-4878-ae9a-d4c71c06ba41}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Office Lights, !- Name
  {2c215c8e-260c-460a-927e-0b9db97970aa}, !- Lights Definition Name
  {44b16c58-53cd-4931-b908-254dde96fcdf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8ed8401a-d09d-4e19-802a-f451ca410735}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {af43e186-6454-42f7-98f8-082e7a13ea0a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {52ec5ca9-030a-41c4-a60c-4cb49d1370ef}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Office People, !- Name
  {af43e186-6454-42f7-98f8-082e7a13ea0a}, !- People Definition Name
  {44b16c58-53cd-4931-b908-254dde96fcdf}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b41f73d2-ec7d-4d9e-8df1-108163483ba0}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Office Infiltration, !- Name
  {44b16c58-53cd-4931-b908-254dde96fcdf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {60bd61de-c6b3-4926-a3ab-5fd8e1a1824a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bf736192-6882-4be8-a235-04fb3b993775}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Office Electric Equipment, !- Name
  {60bd61de-c6b3-4926-a3ab-5fd8e1a1824a}, !- Electric Equipment Definition Name
  {44b16c58-53cd-4931-b908-254dde96fcdf}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac50f619-3e51-4f72-b7aa-c9079d05af1c}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Office Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f4e646d8-2fb2-471a-9429-036b658b2ae3}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PACU,  !- Name
  ,                                       !- Default Construction Set Name
  {6727a94b-d762-42cd-a1ce-f4e17d066517}, !- Default Schedule Set Name
  {ad126936-b3a4-4fdf-a78a-d9a3f9059ef8}, !- Group Rendering Name
  {5588156f-2ea2-48b5-95a7-180fe0af8279}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {ad126936-b3a4-4fdf-a78a-d9a3f9059ef8}, !- Handle
  Rendering Color 133,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6727a94b-d762-42cd-a1ce-f4e17d066517}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PACU Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2d6d4ba7-750c-491e-a6b8-4f6996e9702d}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PACU Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.7569939584324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e05fab65-4700-4b36-a774-47971f83b762}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PACU Lights, !- Name
  {2d6d4ba7-750c-491e-a6b8-4f6996e9702d}, !- Lights Definition Name
  {f4e646d8-2fb2-471a-9429-036b658b2ae3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5588156f-2ea2-48b5-95a7-180fe0af8279}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PACU Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d25d3fa4-6a49-465e-a137-bfd9534bac41}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PACU People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5f57ba28-e058-46af-8907-7a9ec8373546}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PACU People, !- Name
  {d25d3fa4-6a49-465e-a137-bfd9534bac41}, !- People Definition Name
  {f4e646d8-2fb2-471a-9429-036b658b2ae3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2a19a4cf-f576-4bbe-972f-aa02859072e7}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PACU Infiltration, !- Name
  {f4e646d8-2fb2-471a-9429-036b658b2ae3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {32219627-2e3a-42a0-bf54-7301aeab454b}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PACU Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cfe658af-6130-448f-82cb-a49f53f60616}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PACU Electric Equipment, !- Name
  {32219627-2e3a-42a0-bf54-7301aeab454b}, !- Electric Equipment Definition Name
  {f4e646d8-2fb2-471a-9429-036b658b2ae3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8cf3ace6-18bb-4d17-a45e-f2257ba64948}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PACU Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b98a0507-162b-4972-bcf6-e95e8e414ac5}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PhysicalTherapy, !- Name
  ,                                       !- Default Construction Set Name
  {d6338578-bed7-46fb-9df9-b9fea600aa5c}, !- Default Schedule Set Name
  {a461babd-3218-4ba0-bbd2-f4ddbcf6ef6f}, !- Group Rendering Name
  {16a7292b-0bc1-4345-b94c-859ec2da6570}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {a461babd-3218-4ba0-bbd2-f4ddbcf6ef6f}, !- Handle
  Rendering Color 134,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d6338578-bed7-46fb-9df9-b9fea600aa5c}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dc447ea9-57d3-4965-9411-a8877496d4f5}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3cdaed75-9c70-4722-87c5-68be7b141d3f}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PhysicalTherapy Lights, !- Name
  {dc447ea9-57d3-4965-9411-a8877496d4f5}, !- Lights Definition Name
  {b98a0507-162b-4972-bcf6-e95e8e414ac5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {16a7292b-0bc1-4345-b94c-859ec2da6570}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {dca50154-1886-4f01-8db2-99ea5f969ec4}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PhysicalTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b0264c08-3bff-4ff2-911d-2f1edcf7128d}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PhysicalTherapy People, !- Name
  {dca50154-1886-4f01-8db2-99ea5f969ec4}, !- People Definition Name
  {b98a0507-162b-4972-bcf6-e95e8e414ac5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {369c8233-7252-4d90-836a-904e58eee3cf}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PhysicalTherapy Infiltration, !- Name
  {b98a0507-162b-4972-bcf6-e95e8e414ac5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f063741b-0dee-4bae-8747-6508f2fa308a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PhysicalTherapy Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fc9d36ce-0855-4a59-b5cb-b570426c8e50}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PhysicalTherapy Electric Equipment, !- Name
  {f063741b-0dee-4bae-8747-6508f2fa308a}, !- Electric Equipment Definition Name
  {b98a0507-162b-4972-bcf6-e95e8e414ac5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ea82381-d37b-42d9-9b2b-6db9cd830fba}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PhysicalTherapy Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {28b9eee3-b60e-48bb-a131-d91e37f9ef5d}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PreOp, !- Name
  ,                                       !- Default Construction Set Name
  {6ee2de1b-9c30-46dd-8600-29b7aa23c557}, !- Default Schedule Set Name
  {6efc3e1e-5c10-4fbe-8a1a-85e53332213d}, !- Group Rendering Name
  {be33a1ac-5d7c-4ba0-9c74-2b016e307916}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {6efc3e1e-5c10-4fbe-8a1a-85e53332213d}, !- Handle
  Rendering Color 135,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6ee2de1b-9c30-46dd-8600-29b7aa23c557}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PreOp Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {68557478-3714-478c-a387-ca5cadc7ab2c}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PreOp Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0746bbf9-9f3c-49e1-bd48-fac3734a56dd}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PreOp Lights, !- Name
  {68557478-3714-478c-a387-ca5cadc7ab2c}, !- Lights Definition Name
  {28b9eee3-b60e-48bb-a131-d91e37f9ef5d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {be33a1ac-5d7c-4ba0-9c74-2b016e307916}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PreOp Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a52707ea-d457-4cc7-b97e-f7d18313f11e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PreOp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {69d724a6-fda0-486a-b5cc-87b3e11a95a3}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PreOp People, !- Name
  {a52707ea-d457-4cc7-b97e-f7d18313f11e}, !- People Definition Name
  {28b9eee3-b60e-48bb-a131-d91e37f9ef5d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b0557852-a992-4b16-9424-dbc743ce8f79}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PreOp Infiltration, !- Name
  {28b9eee3-b60e-48bb-a131-d91e37f9ef5d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a7d7a1e0-3b53-4fc3-9bd0-573a0b6ee925}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PreOp Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {44a11dcf-9855-4f95-ad37-e5f17e49d817}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PreOp Electric Equipment, !- Name
  {a7d7a1e0-3b53-4fc3-9bd0-573a0b6ee925}, !- Electric Equipment Definition Name
  {28b9eee3-b60e-48bb-a131-d91e37f9ef5d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {73abac97-acf0-4cab-917e-a524e6974bcb}, !- Handle
  DOE Ref 1980-2004 - Outpatient - PreOp Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9b7fde61-c861-4907-b0ca-ed8a092ae06e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - ProcedureRoom, !- Name
  ,                                       !- Default Construction Set Name
  {9cd8cff5-b437-4cb5-b380-e526ce366363}, !- Default Schedule Set Name
  {612deafb-1f08-429d-ae3a-a1a34ec57ceb}, !- Group Rendering Name
  {6a96b0e5-582a-4ec2-9c09-793f4321402c}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {612deafb-1f08-429d-ae3a-a1a34ec57ceb}, !- Handle
  Rendering Color 136,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9cd8cff5-b437-4cb5-b380-e526ce366363}, !- Handle
  DOE Ref 1980-2004 - Outpatient - ProcedureRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a7507e48-b5d8-4a02-8783-1b32892b6930}, !- Handle
  DOE Ref 1980-2004 - Outpatient - ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {820db428-d1be-4cd4-9a7c-b54263ddc500}, !- Handle
  DOE Ref 1980-2004 - Outpatient - ProcedureRoom Lights, !- Name
  {a7507e48-b5d8-4a02-8783-1b32892b6930}, !- Lights Definition Name
  {9b7fde61-c861-4907-b0ca-ed8a092ae06e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6a96b0e5-582a-4ec2-9c09-793f4321402c}, !- Handle
  DOE Ref 1980-2004 - Outpatient - ProcedureRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {52d7aac7-b46f-4277-b14a-398fd13778ac}, !- Handle
  DOE Ref 1980-2004 - Outpatient - ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c516d4f7-e233-4f66-8305-cb0431bbb5f3}, !- Handle
  DOE Ref 1980-2004 - Outpatient - ProcedureRoom People, !- Name
  {52d7aac7-b46f-4277-b14a-398fd13778ac}, !- People Definition Name
  {9b7fde61-c861-4907-b0ca-ed8a092ae06e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0375a662-00d0-46a9-864b-2b4013a04b1c}, !- Handle
  DOE Ref 1980-2004 - Outpatient - ProcedureRoom Infiltration, !- Name
  {9b7fde61-c861-4907-b0ca-ed8a092ae06e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {78c4a843-e6dc-4945-9d36-ce51257ec9a3}, !- Handle
  DOE Ref 1980-2004 - Outpatient - ProcedureRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ef8c1fc1-eacf-4146-98f2-0a5940b05791}, !- Handle
  DOE Ref 1980-2004 - Outpatient - ProcedureRoom Electric Equipment, !- Name
  {78c4a843-e6dc-4945-9d36-ce51257ec9a3}, !- Electric Equipment Definition Name
  {9b7fde61-c861-4907-b0ca-ed8a092ae06e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {519c7442-2545-41b5-9c8e-295347804865}, !- Handle
  DOE Ref 1980-2004 - Outpatient - ProcedureRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {55f1358e-b2d9-4889-a55b-2c0d2cdd70f5}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Soil Work, !- Name
  ,                                       !- Default Construction Set Name
  {a8f50fa2-1c26-4639-87f3-3bd3494b53a3}, !- Default Schedule Set Name
  {890435f5-e99c-402f-b22c-f53c14e80e8d}, !- Group Rendering Name
  {ea4c9417-9b1f-452e-9574-cea62668a78e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {890435f5-e99c-402f-b22c-f53c14e80e8d}, !- Handle
  Rendering Color 137,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a8f50fa2-1c26-4639-87f3-3bd3494b53a3}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Soil Work Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ca0f2ce3-6383-4774-be40-46edb6039dd7}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1274913b-c9bf-4c13-a224-9c646cf86ef0}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Soil Work Lights, !- Name
  {ca0f2ce3-6383-4774-be40-46edb6039dd7}, !- Lights Definition Name
  {55f1358e-b2d9-4889-a55b-2c0d2cdd70f5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ea4c9417-9b1f-452e-9574-cea62668a78e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Soil Work Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e30359ab-28b8-428f-ad2c-7a8a469a0bf7}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {24de2902-f315-42c9-a7ed-4f1165d45a2e}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Soil Work People, !- Name
  {e30359ab-28b8-428f-ad2c-7a8a469a0bf7}, !- People Definition Name
  {55f1358e-b2d9-4889-a55b-2c0d2cdd70f5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d264e349-8285-4bcf-a523-01384ec2bd18}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Soil Work Infiltration, !- Name
  {55f1358e-b2d9-4889-a55b-2c0d2cdd70f5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {cd4dac11-245f-4b3d-9855-a7ca38c0d835}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Soil Work Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b1bd9488-5aa2-4aee-97f9-22a3763f6ebf}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Soil Work Electric Equipment, !- Name
  {cd4dac11-245f-4b3d-9855-a7ca38c0d835}, !- Electric Equipment Definition Name
  {55f1358e-b2d9-4889-a55b-2c0d2cdd70f5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4c92ea5-cfd9-4105-a1b2-4a0b2f231001}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Soil Work Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3e940f5a-cf7c-4681-9c55-34f16c6f9cc5}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Stair, !- Name
  ,                                       !- Default Construction Set Name
  {e12fb296-3c2b-4d7e-9db8-7f09263d0d45}, !- Default Schedule Set Name
  {d7c5cf98-4938-429d-b426-934415deefb8}, !- Group Rendering Name
  {c1475ec0-6a27-4f33-bdb7-2691c5e65709}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {d7c5cf98-4938-429d-b426-934415deefb8}, !- Handle
  Rendering Color 138,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e12fb296-3c2b-4d7e-9db8-7f09263d0d45}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0b6510b7-b9bf-4163-b957-85ac1810e36a}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8846bca0-4185-4259-8bc9-136746de1432}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Stair Lights, !- Name
  {0b6510b7-b9bf-4163-b957-85ac1810e36a}, !- Lights Definition Name
  {3e940f5a-cf7c-4681-9c55-34f16c6f9cc5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c1475ec0-6a27-4f33-bdb7-2691c5e65709}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b7a29d9c-0924-42e1-b229-8b3952d05aea}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Stair Infiltration, !- Name
  {3e940f5a-cf7c-4681-9c55-34f16c6f9cc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {eeb91b38-787e-45ac-94ab-3a7995ddb30d}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Stair Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {69855cdc-497a-485c-8f86-b48d76133983}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Toilet, !- Name
  ,                                       !- Default Construction Set Name
  {c5dd5e27-58ad-4b55-963d-0f1840c8b9f0}, !- Default Schedule Set Name
  {56ddc1c1-0f5b-4c39-800c-0df55a17945b}, !- Group Rendering Name
  {adee5dc6-9edc-468b-8abd-d5e9d2d5ed05}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {56ddc1c1-0f5b-4c39-800c-0df55a17945b}, !- Handle
  Rendering Color 139,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c5dd5e27-58ad-4b55-963d-0f1840c8b9f0}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Toilet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {31c07677-a269-4afc-9e50-4629e9da0562}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Toilet Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {73b86124-49f7-4cb3-a90f-f4bbb7920845}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Toilet Lights, !- Name
  {31c07677-a269-4afc-9e50-4629e9da0562}, !- Lights Definition Name
  {69855cdc-497a-485c-8f86-b48d76133983}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {adee5dc6-9edc-468b-8abd-d5e9d2d5ed05}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Toilet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {60505caa-3acf-4140-8dc4-bd7c02c1e623}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Toilet Infiltration, !- Name
  {69855cdc-497a-485c-8f86-b48d76133983}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0c7381d5-7b09-455c-adef-b564e06cac3f}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Toilet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1ab05c36-f09a-42c1-ac20-439ab09ea7d5}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Toilet Electric Equipment, !- Name
  {0c7381d5-7b09-455c-adef-b564e06cac3f}, !- Electric Equipment Definition Name
  {69855cdc-497a-485c-8f86-b48d76133983}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c76b448b-7917-4b14-9151-5055dd9e5be1}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Toilet Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8cf868d9-cfb1-4466-86b9-1a610f680376}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Xray,  !- Name
  ,                                       !- Default Construction Set Name
  {e4dde72f-0e11-43c8-a2bd-b0fdaaabf0b4}, !- Default Schedule Set Name
  {0b85c980-d245-4cbc-b7a3-1883fa6e6405}, !- Group Rendering Name
  {2ded24f8-11d6-4818-96b8-42f5c33da7b7}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {0b85c980-d245-4cbc-b7a3-1883fa6e6405}, !- Handle
  Rendering Color 140,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e4dde72f-0e11-43c8-a2bd-b0fdaaabf0b4}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Xray Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c3eae703-dad2-4044-bab9-2684ad133764}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Xray Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {598f86e9-e77f-4d04-ac9e-8a9bcdb16bd5}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Xray Lights, !- Name
  {c3eae703-dad2-4044-bab9-2684ad133764}, !- Lights Definition Name
  {8cf868d9-cfb1-4466-86b9-1a610f680376}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2ded24f8-11d6-4818-96b8-42f5c33da7b7}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Xray Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {781b2f9c-8c2e-4610-a0ea-37d7c6e5a43f}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Xray People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d357d6a6-a098-4e41-9a50-feae676b57fe}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Xray People, !- Name
  {781b2f9c-8c2e-4610-a0ea-37d7c6e5a43f}, !- People Definition Name
  {8cf868d9-cfb1-4466-86b9-1a610f680376}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {29222001-bc3e-44fe-b15e-0f1bd29765ec}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Xray Infiltration, !- Name
  {8cf868d9-cfb1-4466-86b9-1a610f680376}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0d04cd97-cd1e-4be4-9ee1-d65664ea5254}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Xray Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {12844568-27d2-4034-8dfc-d35f7277e71c}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Xray Electric Equipment, !- Name
  {0d04cd97-cd1e-4be4-9ee1-d65664ea5254}, !- Electric Equipment Definition Name
  {8cf868d9-cfb1-4466-86b9-1a610f680376}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0ca6a59-b72f-4b2a-8ff7-6889aba64aba}, !- Handle
  DOE Ref 1980-2004 - Outpatient - Xray Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0fa37c74-5f88-424b-aa25-03acee95bfed}, !- Handle
  DOE Ref 2004 - Outpatient - Anesthesia, !- Name
  ,                                       !- Default Construction Set Name
  {64ee8e9e-4956-42c5-9d0d-7649a18e4764}, !- Default Schedule Set Name
  {4081e4c3-a077-4393-be3a-e61d7c18e962}, !- Group Rendering Name
  {5044260e-2799-40c3-ac20-216050ceb4e6}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {4081e4c3-a077-4393-be3a-e61d7c18e962}, !- Handle
  Rendering Color 141,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {64ee8e9e-4956-42c5-9d0d-7649a18e4764}, !- Handle
  DOE Ref 2004 - Outpatient - Anesthesia Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c1366f75-42c5-4a57-8e3a-aea5f810d453}, !- Handle
  DOE Ref 2004 - Outpatient - Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6806029167614,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {876c3261-ee97-4416-a63d-b4552c60d32b}, !- Handle
  DOE Ref 2004 - Outpatient - Anesthesia Lights, !- Name
  {c1366f75-42c5-4a57-8e3a-aea5f810d453}, !- Lights Definition Name
  {0fa37c74-5f88-424b-aa25-03acee95bfed}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5044260e-2799-40c3-ac20-216050ceb4e6}, !- Handle
  DOE Ref 2004 - Outpatient - Anesthesia Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.006096,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4f342c5f-6d95-4c26-9493-b308e23ed8c9}, !- Handle
  DOE Ref 2004 - Outpatient - Anesthesia Infiltration, !- Name
  {0fa37c74-5f88-424b-aa25-03acee95bfed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {910548c9-9ef6-4dce-9811-3e8370538977}, !- Handle
  DOE Ref 2004 - Outpatient - Anesthesia Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {107aae7c-33fc-4cf3-9c41-9880c36a816f}, !- Handle
  DOE Ref 2004 - Outpatient - Anesthesia Electric Equipment, !- Name
  {910548c9-9ef6-4dce-9811-3e8370538977}, !- Electric Equipment Definition Name
  {0fa37c74-5f88-424b-aa25-03acee95bfed}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab29ef9a-6b89-4bf2-9768-f815b7623ab0}, !- Handle
  DOE Ref 2004 - Outpatient - Anesthesia Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d9a23f2d-b130-4a00-97e0-3dff21ce6580}, !- Handle
  DOE Ref 2004 - Outpatient - BioHazard,  !- Name
  ,                                       !- Default Construction Set Name
  {8f44c059-43ff-475d-83d1-faccced64163}, !- Default Schedule Set Name
  {2df24b04-e540-480d-860b-3cb4ceba93ef}, !- Group Rendering Name
  {3fe3fe27-1592-465f-a138-5417ef81f5c2}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {2df24b04-e540-480d-860b-3cb4ceba93ef}, !- Handle
  Rendering Color 142,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8f44c059-43ff-475d-83d1-faccced64163}, !- Handle
  DOE Ref 2004 - Outpatient - BioHazard Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b7189060-055d-4561-b28b-7aaaa8e95116}, !- Handle
  DOE Ref 2004 - Outpatient - BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dc74b6b1-4702-405f-a475-8848f6e4b23a}, !- Handle
  DOE Ref 2004 - Outpatient - BioHazard Lights, !- Name
  {b7189060-055d-4561-b28b-7aaaa8e95116}, !- Lights Definition Name
  {d9a23f2d-b130-4a00-97e0-3dff21ce6580}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3fe3fe27-1592-465f-a138-5417ef81f5c2}, !- Handle
  DOE Ref 2004 - Outpatient - BioHazard Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {153cd7c9-7af4-4980-b5e9-20518e161ff8}, !- Handle
  DOE Ref 2004 - Outpatient - BioHazard Infiltration, !- Name
  {d9a23f2d-b130-4a00-97e0-3dff21ce6580}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4e9ca853-b8f3-4f72-a1c1-03336d5fcdec}, !- Handle
  DOE Ref 2004 - Outpatient - BioHazard Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b232e6e9-e295-467e-82ae-485599f52d12}, !- Handle
  DOE Ref 2004 - Outpatient - BioHazard Electric Equipment, !- Name
  {4e9ca853-b8f3-4f72-a1c1-03336d5fcdec}, !- Electric Equipment Definition Name
  {d9a23f2d-b130-4a00-97e0-3dff21ce6580}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3e154b5-5332-4fe7-9019-985d9e247347}, !- Handle
  DOE Ref 2004 - Outpatient - BioHazard Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a7d57503-a067-4723-a3d1-26c912b49a15}, !- Handle
  DOE Ref 2004 - Outpatient - Cafe,       !- Name
  ,                                       !- Default Construction Set Name
  {27abb34a-ed40-4f25-aae4-e95591caaab3}, !- Default Schedule Set Name
  {8b8b60cb-4aaa-4546-9db5-0a58536689a1}, !- Group Rendering Name
  {6ff1c792-c302-4db7-b2f8-5ea3bb85617e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {8b8b60cb-4aaa-4546-9db5-0a58536689a1}, !- Handle
  Rendering Color 143,                    !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {27abb34a-ed40-4f25-aae4-e95591caaab3}, !- Handle
  DOE Ref 2004 - Outpatient - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f533ce9c-91c7-4003-927c-6ae168a35c40}, !- Handle
  DOE Ref 2004 - Outpatient - Cafe Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d3765327-9401-4df5-ad83-bd173fb56008}, !- Handle
  DOE Ref 2004 - Outpatient - Cafe Lights, !- Name
  {f533ce9c-91c7-4003-927c-6ae168a35c40}, !- Lights Definition Name
  {a7d57503-a067-4723-a3d1-26c912b49a15}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6ff1c792-c302-4db7-b2f8-5ea3bb85617e}, !- Handle
  DOE Ref 2004 - Outpatient - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7ae45510-a3b1-470e-8ae1-3d6452b00d7c}, !- Handle
  DOE Ref 2004 - Outpatient - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8af12f82-e9a3-416c-ba09-508e4d7544ed}, !- Handle
  DOE Ref 2004 - Outpatient - Cafe People, !- Name
  {7ae45510-a3b1-470e-8ae1-3d6452b00d7c}, !- People Definition Name
  {a7d57503-a067-4723-a3d1-26c912b49a15}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3ae64935-9d25-4d32-8e5b-312b8f185d28}, !- Handle
  DOE Ref 2004 - Outpatient - Cafe Infiltration, !- Name
  {a7d57503-a067-4723-a3d1-26c912b49a15}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2049cf29-a86c-47db-98e5-8245d49bcbd6}, !- Handle
  DOE Ref 2004 - Outpatient - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f1796c00-a540-4088-8354-f6cd0c82b55a}, !- Handle
  DOE Ref 2004 - Outpatient - Cafe Electric Equipment, !- Name
  {2049cf29-a86c-47db-98e5-8245d49bcbd6}, !- Electric Equipment Definition Name
  {a7d57503-a067-4723-a3d1-26c912b49a15}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {08a651a4-ac22-4ecf-af86-12a4503d99c6}, !- Handle
  DOE Ref 2004 - Outpatient - Cafe Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c652af33-4ef3-4858-bcd1-821a88b6cc9f}, !- Handle
  DOE Ref 2004 - Outpatient - CleanWork,  !- Name
  ,                                       !- Default Construction Set Name
  {015477c8-e954-446e-88c5-9249598f6568}, !- Default Schedule Set Name
  {0ad789c1-e153-4210-a66f-e3080acdc233}, !- Group Rendering Name
  {365f8a9f-7d83-4b99-8b97-438bfe94de33}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {0ad789c1-e153-4210-a66f-e3080acdc233}, !- Handle
  Rendering Color 144,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {015477c8-e954-446e-88c5-9249598f6568}, !- Handle
  DOE Ref 2004 - Outpatient - CleanWork Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a8858767-706c-4079-9b05-c5d438f738a9}, !- Handle
  DOE Ref 2004 - Outpatient - CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {80e38a5d-d3f7-4cb9-af7c-c92e7b1190aa}, !- Handle
  DOE Ref 2004 - Outpatient - CleanWork Lights, !- Name
  {a8858767-706c-4079-9b05-c5d438f738a9}, !- Lights Definition Name
  {c652af33-4ef3-4858-bcd1-821a88b6cc9f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {365f8a9f-7d83-4b99-8b97-438bfe94de33}, !- Handle
  DOE Ref 2004 - Outpatient - CleanWork Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c55f6c23-5a89-4516-9383-1414b5b9fe45}, !- Handle
  DOE Ref 2004 - Outpatient - CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7cbdc1f8-2000-4190-b8b8-3699c38d8727}, !- Handle
  DOE Ref 2004 - Outpatient - CleanWork People, !- Name
  {c55f6c23-5a89-4516-9383-1414b5b9fe45}, !- People Definition Name
  {c652af33-4ef3-4858-bcd1-821a88b6cc9f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9fdcee6c-a9be-4340-b997-972087911b19}, !- Handle
  DOE Ref 2004 - Outpatient - CleanWork Infiltration, !- Name
  {c652af33-4ef3-4858-bcd1-821a88b6cc9f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {68c7e676-6c17-47ca-976f-d1e8067515fd}, !- Handle
  DOE Ref 2004 - Outpatient - CleanWork Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {aa302bf4-2178-45b4-bb9f-e4de34c2a07a}, !- Handle
  DOE Ref 2004 - Outpatient - CleanWork Electric Equipment, !- Name
  {68c7e676-6c17-47ca-976f-d1e8067515fd}, !- Electric Equipment Definition Name
  {c652af33-4ef3-4858-bcd1-821a88b6cc9f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f60170f-9df2-49ae-a8e2-c469af9c668d}, !- Handle
  DOE Ref 2004 - Outpatient - CleanWork Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {775a8899-9e76-4cc2-bd8e-1ced3ba0fc6c}, !- Handle
  DOE Ref 2004 - Outpatient - Conference, !- Name
  ,                                       !- Default Construction Set Name
  {d7e398e7-2fa0-44f7-aaac-0444179459ab}, !- Default Schedule Set Name
  {3f08fe48-849b-4e7a-8283-227205dcb6bc}, !- Group Rendering Name
  {a6a3e334-3a07-4f53-ab8f-12c91d7b34fd}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {3f08fe48-849b-4e7a-8283-227205dcb6bc}, !- Handle
  Rendering Color 145,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d7e398e7-2fa0-44f7-aaac-0444179459ab}, !- Handle
  DOE Ref 2004 - Outpatient - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d2fd3849-3639-4a1e-b6cd-de9369123218}, !- Handle
  DOE Ref 2004 - Outpatient - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {13ef5c3e-5664-4b7b-b555-75fbc9f45f1e}, !- Handle
  DOE Ref 2004 - Outpatient - Conference Lights, !- Name
  {d2fd3849-3639-4a1e-b6cd-de9369123218}, !- Lights Definition Name
  {775a8899-9e76-4cc2-bd8e-1ced3ba0fc6c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a6a3e334-3a07-4f53-ab8f-12c91d7b34fd}, !- Handle
  DOE Ref 2004 - Outpatient - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {99d24d7b-0cfa-4118-98e4-9d429fe9a41f}, !- Handle
  DOE Ref 2004 - Outpatient - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {61731902-413f-4e87-88cf-1c841f67fc24}, !- Handle
  DOE Ref 2004 - Outpatient - Conference People, !- Name
  {99d24d7b-0cfa-4118-98e4-9d429fe9a41f}, !- People Definition Name
  {775a8899-9e76-4cc2-bd8e-1ced3ba0fc6c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {399717e9-c756-4e14-90db-56519758595b}, !- Handle
  DOE Ref 2004 - Outpatient - Conference Infiltration, !- Name
  {775a8899-9e76-4cc2-bd8e-1ced3ba0fc6c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ca3c54e1-47bd-4cd3-a1ee-fe72bdafd3a2}, !- Handle
  DOE Ref 2004 - Outpatient - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5d3c1800-6e2c-4f11-95df-8de55c989de5}, !- Handle
  DOE Ref 2004 - Outpatient - Conference Electric Equipment, !- Name
  {ca3c54e1-47bd-4cd3-a1ee-fe72bdafd3a2}, !- Electric Equipment Definition Name
  {775a8899-9e76-4cc2-bd8e-1ced3ba0fc6c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f373ae0c-7026-4539-b64f-2f7fe046a6ac}, !- Handle
  DOE Ref 2004 - Outpatient - Conference Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {dc7d504c-1a8c-48fb-9030-b9b97a48a056}, !- Handle
  DOE Ref 2004 - Outpatient - DressingRoom, !- Name
  ,                                       !- Default Construction Set Name
  {cef55397-9a33-4a10-94ee-b67e7c215a41}, !- Default Schedule Set Name
  {67642835-5bdb-4c62-a774-ab7595a17714}, !- Group Rendering Name
  {66cd72f2-2538-4c59-80ac-7bf421b75143}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {67642835-5bdb-4c62-a774-ab7595a17714}, !- Handle
  Rendering Color 146,                    !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cef55397-9a33-4a10-94ee-b67e7c215a41}, !- Handle
  DOE Ref 2004 - Outpatient - DressingRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e57eee0b-ff3e-4150-84e5-8fa2815381f1}, !- Handle
  DOE Ref 2004 - Outpatient - DressingRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b9ab1592-7d30-4802-8afa-a0bf0e509a39}, !- Handle
  DOE Ref 2004 - Outpatient - DressingRoom Lights, !- Name
  {e57eee0b-ff3e-4150-84e5-8fa2815381f1}, !- Lights Definition Name
  {dc7d504c-1a8c-48fb-9030-b9b97a48a056}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {66cd72f2-2538-4c59-80ac-7bf421b75143}, !- Handle
  DOE Ref 2004 - Outpatient - DressingRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {52a4c34a-11d2-4ac3-8b46-47759228d0a0}, !- Handle
  DOE Ref 2004 - Outpatient - DressingRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cb163d42-7453-44a1-869e-8dde52731554}, !- Handle
  DOE Ref 2004 - Outpatient - DressingRoom People, !- Name
  {52a4c34a-11d2-4ac3-8b46-47759228d0a0}, !- People Definition Name
  {dc7d504c-1a8c-48fb-9030-b9b97a48a056}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5341fe1c-dff8-4209-9f4f-cfd81eae6d9f}, !- Handle
  DOE Ref 2004 - Outpatient - DressingRoom Infiltration, !- Name
  {dc7d504c-1a8c-48fb-9030-b9b97a48a056}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b3c569f4-7475-4cbd-a2a5-19d91c33b7a6}, !- Handle
  DOE Ref 2004 - Outpatient - DressingRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {49f9a346-b0e9-4a01-8adc-a700d58213b2}, !- Handle
  DOE Ref 2004 - Outpatient - DressingRoom Electric Equipment, !- Name
  {b3c569f4-7475-4cbd-a2a5-19d91c33b7a6}, !- Electric Equipment Definition Name
  {dc7d504c-1a8c-48fb-9030-b9b97a48a056}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {15746eaf-5fa9-451c-aded-e9daf6cb3bfc}, !- Handle
  DOE Ref 2004 - Outpatient - DressingRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7ac798ae-0f8a-4dc2-b5f9-0e13ab2f6eb5}, !- Handle
  DOE Ref 2004 - Outpatient - Elec/MechRoom, !- Name
  ,                                       !- Default Construction Set Name
  {cca70b50-4967-4f97-bdb3-bd96378d8f2b}, !- Default Schedule Set Name
  {0860382b-87a5-4e00-8fee-3cf0038e0eb8}, !- Group Rendering Name
  {9c8e90e5-4f06-41f5-8227-e64fcc9003ba}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {0860382b-87a5-4e00-8fee-3cf0038e0eb8}, !- Handle
  Rendering Color 147,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cca70b50-4967-4f97-bdb3-bd96378d8f2b}, !- Handle
  DOE Ref 2004 - Outpatient - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e2e161ee-949a-4a10-bbb7-5491f98180c0}, !- Handle
  DOE Ref 2004 - Outpatient - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ad0c4b72-ac4a-433d-a64e-4d2abe34acc9}, !- Handle
  DOE Ref 2004 - Outpatient - Elec/MechRoom Lights, !- Name
  {e2e161ee-949a-4a10-bbb7-5491f98180c0}, !- Lights Definition Name
  {7ac798ae-0f8a-4dc2-b5f9-0e13ab2f6eb5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9c8e90e5-4f06-41f5-8227-e64fcc9003ba}, !- Handle
  DOE Ref 2004 - Outpatient - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {79b424d8-a623-42cb-b4a7-0b127d3b1929}, !- Handle
  DOE Ref 2004 - Outpatient - Elec/MechRoom Infiltration, !- Name
  {7ac798ae-0f8a-4dc2-b5f9-0e13ab2f6eb5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1dcb77a4-c77e-4a6b-b3b7-da6f9095cf40}, !- Handle
  DOE Ref 2004 - Outpatient - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8fa16135-ff01-4555-ba90-635ac7066883}, !- Handle
  DOE Ref 2004 - Outpatient - Elec/MechRoom Electric Equipment, !- Name
  {1dcb77a4-c77e-4a6b-b3b7-da6f9095cf40}, !- Electric Equipment Definition Name
  {7ac798ae-0f8a-4dc2-b5f9-0e13ab2f6eb5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a90c8b35-412c-4e65-a918-87ff8764691a}, !- Handle
  DOE Ref 2004 - Outpatient - Elec/MechRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {44541440-f947-4839-99c6-ea1bf98f8b69}, !- Handle
  DOE Ref 2004 - Outpatient - Exam,       !- Name
  ,                                       !- Default Construction Set Name
  {63f7b265-623b-4e0d-839f-f5e1cc0247e6}, !- Default Schedule Set Name
  {5ef7e6d7-1e63-4bc9-8371-25ab7e6bad70}, !- Group Rendering Name
  {f69fad5b-befe-4031-b92f-08dabe1187d8}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {5ef7e6d7-1e63-4bc9-8371-25ab7e6bad70}, !- Handle
  Rendering Color 148,                    !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {63f7b265-623b-4e0d-839f-f5e1cc0247e6}, !- Handle
  DOE Ref 2004 - Outpatient - Exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a5f1ee52-028e-4967-aaae-c0e939a3bbeb}, !- Handle
  DOE Ref 2004 - Outpatient - Exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2618fd61-f7b2-459b-a6cf-84c2f0528f08}, !- Handle
  DOE Ref 2004 - Outpatient - Exam Lights, !- Name
  {a5f1ee52-028e-4967-aaae-c0e939a3bbeb}, !- Lights Definition Name
  {44541440-f947-4839-99c6-ea1bf98f8b69}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f69fad5b-befe-4031-b92f-08dabe1187d8}, !- Handle
  DOE Ref 2004 - Outpatient - Exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {94ba8a49-0dbd-41b2-8e28-3b96ec4337c1}, !- Handle
  DOE Ref 2004 - Outpatient - Exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4fa6eced-5c9a-4dbe-8955-5d9c8e454375}, !- Handle
  DOE Ref 2004 - Outpatient - Exam People, !- Name
  {94ba8a49-0dbd-41b2-8e28-3b96ec4337c1}, !- People Definition Name
  {44541440-f947-4839-99c6-ea1bf98f8b69}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {359dabc6-d4c5-4687-b94f-589c10be4f43}, !- Handle
  DOE Ref 2004 - Outpatient - Exam Infiltration, !- Name
  {44541440-f947-4839-99c6-ea1bf98f8b69}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c1277d9f-fbca-4dc9-8f84-b93f2d90c73e}, !- Handle
  DOE Ref 2004 - Outpatient - Exam Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a7426480-efe5-4a5d-a9e5-67c71d5a2373}, !- Handle
  DOE Ref 2004 - Outpatient - Exam Electric Equipment, !- Name
  {c1277d9f-fbca-4dc9-8f84-b93f2d90c73e}, !- Electric Equipment Definition Name
  {44541440-f947-4839-99c6-ea1bf98f8b69}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb1bccb7-322b-4a22-a022-cf04b7a822a9}, !- Handle
  DOE Ref 2004 - Outpatient - Exam Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6e57478a-e2af-41b9-a36d-8bfa5ab362ad}, !- Handle
  DOE Ref 2004 - Outpatient - Hall,       !- Name
  ,                                       !- Default Construction Set Name
  {09e292d6-603c-4613-b78a-9d428a99ffb0}, !- Default Schedule Set Name
  {fe05a938-7c40-4872-938e-fbaf43ac7f69}, !- Group Rendering Name
  {7e73ea76-7ca7-4660-8ce7-9242118e48ee}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {fe05a938-7c40-4872-938e-fbaf43ac7f69}, !- Handle
  Rendering Color 149,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {09e292d6-603c-4613-b78a-9d428a99ffb0}, !- Handle
  DOE Ref 2004 - Outpatient - Hall Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3bb5d07f-9a15-4a64-a228-35195f071ddb}, !- Handle
  DOE Ref 2004 - Outpatient - Hall Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c4e27607-1a7d-46e1-a005-fe830fa1db33}, !- Handle
  DOE Ref 2004 - Outpatient - Hall Lights, !- Name
  {3bb5d07f-9a15-4a64-a228-35195f071ddb}, !- Lights Definition Name
  {6e57478a-e2af-41b9-a36d-8bfa5ab362ad}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7e73ea76-7ca7-4660-8ce7-9242118e48ee}, !- Handle
  DOE Ref 2004 - Outpatient - Hall Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {dd52500e-abce-4263-bb82-45c4b4104389}, !- Handle
  DOE Ref 2004 - Outpatient - Hall Infiltration, !- Name
  {6e57478a-e2af-41b9-a36d-8bfa5ab362ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0239e17a-b654-42f5-8f64-40b6b7ffbe32}, !- Handle
  DOE Ref 2004 - Outpatient - Hall Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1e34972f-cc74-475a-811a-b3ee587b6ace}, !- Handle
  DOE Ref 2004 - Outpatient - Hall Electric Equipment, !- Name
  {0239e17a-b654-42f5-8f64-40b6b7ffbe32}, !- Electric Equipment Definition Name
  {6e57478a-e2af-41b9-a36d-8bfa5ab362ad}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a7d7e79-2b41-4412-bd5d-224dc028e332}, !- Handle
  DOE Ref 2004 - Outpatient - Hall Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2bb4f408-e177-449a-a140-aad77f8618e4}, !- Handle
  DOE Ref 2004 - Outpatient - IT_Room,    !- Name
  ,                                       !- Default Construction Set Name
  {e47e9f59-2937-495e-9a1c-9829ad0e8139}, !- Default Schedule Set Name
  {b4543dc1-c2d9-45b3-9d7f-327e326fc375}, !- Group Rendering Name
  {403c1d5c-3003-412f-ab07-da9a2f7bf10e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {b4543dc1-c2d9-45b3-9d7f-327e326fc375}, !- Handle
  Rendering Color 150,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e47e9f59-2937-495e-9a1c-9829ad0e8139}, !- Handle
  DOE Ref 2004 - Outpatient - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {94e4bfe8-7f18-4da3-827b-d80cab5b28fd}, !- Handle
  DOE Ref 2004 - Outpatient - IT_Room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cfd6cd77-34b2-4b39-9fb2-20dcd35145e4}, !- Handle
  DOE Ref 2004 - Outpatient - IT_Room Lights, !- Name
  {94e4bfe8-7f18-4da3-827b-d80cab5b28fd}, !- Lights Definition Name
  {2bb4f408-e177-449a-a140-aad77f8618e4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {403c1d5c-3003-412f-ab07-da9a2f7bf10e}, !- Handle
  DOE Ref 2004 - Outpatient - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fbe51640-e1f6-4912-9208-aa7b962ab615}, !- Handle
  DOE Ref 2004 - Outpatient - IT_Room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b4712959-3bdd-49ce-a2e7-e7e44382975a}, !- Handle
  DOE Ref 2004 - Outpatient - IT_Room People, !- Name
  {fbe51640-e1f6-4912-9208-aa7b962ab615}, !- People Definition Name
  {2bb4f408-e177-449a-a140-aad77f8618e4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5660c67f-3fa6-4f1c-8c15-328abaa524ba}, !- Handle
  DOE Ref 2004 - Outpatient - IT_Room Infiltration, !- Name
  {2bb4f408-e177-449a-a140-aad77f8618e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {78545758-abf0-496b-aa44-65cfac548c44}, !- Handle
  DOE Ref 2004 - Outpatient - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {604d81f4-5e3a-4f2a-aa77-308bcd439a8f}, !- Handle
  DOE Ref 2004 - Outpatient - IT_Room Electric Equipment, !- Name
  {78545758-abf0-496b-aa44-65cfac548c44}, !- Electric Equipment Definition Name
  {2bb4f408-e177-449a-a140-aad77f8618e4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c817413-06d3-4959-9fd7-4e591c9b50c8}, !- Handle
  DOE Ref 2004 - Outpatient - IT_Room Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5ddbac09-6b56-4ea0-b61c-cf28956fc3e5}, !- Handle
  DOE Ref 2004 - Outpatient - Janitor,    !- Name
  ,                                       !- Default Construction Set Name
  {3bb77395-820c-4867-97a6-df44a1519e43}, !- Default Schedule Set Name
  {7b1403bc-9733-47c3-bcb8-6c29eb3464c4}, !- Group Rendering Name
  {81788c8c-7f12-4207-b62e-160e03fbfcd6}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {7b1403bc-9733-47c3-bcb8-6c29eb3464c4}, !- Handle
  Rendering Color 151,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3bb77395-820c-4867-97a6-df44a1519e43}, !- Handle
  DOE Ref 2004 - Outpatient - Janitor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e14dd5e2-76cc-45d0-ba5f-fa844955f41c}, !- Handle
  DOE Ref 2004 - Outpatient - Janitor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0927ef0c-1951-4989-8dfb-dc536ab7d29c}, !- Handle
  DOE Ref 2004 - Outpatient - Janitor Lights, !- Name
  {e14dd5e2-76cc-45d0-ba5f-fa844955f41c}, !- Lights Definition Name
  {5ddbac09-6b56-4ea0-b61c-cf28956fc3e5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {81788c8c-7f12-4207-b62e-160e03fbfcd6}, !- Handle
  DOE Ref 2004 - Outpatient - Janitor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6362fb0f-b044-4326-87ff-fcefa6dfa49f}, !- Handle
  DOE Ref 2004 - Outpatient - Janitor Infiltration, !- Name
  {5ddbac09-6b56-4ea0-b61c-cf28956fc3e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {852c9429-7e06-46c6-a74f-11c8abedcb4f}, !- Handle
  DOE Ref 2004 - Outpatient - Janitor Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3775cb5d-329c-49c1-be5e-a79f01873567}, !- Handle
  DOE Ref 2004 - Outpatient - Lobby,      !- Name
  ,                                       !- Default Construction Set Name
  {64e61279-d4c5-4026-a487-74abc106f871}, !- Default Schedule Set Name
  {e1f4f713-c5fb-48da-81ed-7db3fd0483a4}, !- Group Rendering Name
  {245b031c-cedc-4ec9-820e-9b3d18c6647c}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {e1f4f713-c5fb-48da-81ed-7db3fd0483a4}, !- Handle
  Rendering Color 152,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {64e61279-d4c5-4026-a487-74abc106f871}, !- Handle
  DOE Ref 2004 - Outpatient - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7b69fd6f-958d-4fb6-b886-9121897df5f9}, !- Handle
  DOE Ref 2004 - Outpatient - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {65199b09-ce14-4b91-a2d8-4041406b460c}, !- Handle
  DOE Ref 2004 - Outpatient - Lobby Lights, !- Name
  {7b69fd6f-958d-4fb6-b886-9121897df5f9}, !- Lights Definition Name
  {3775cb5d-329c-49c1-be5e-a79f01873567}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {245b031c-cedc-4ec9-820e-9b3d18c6647c}, !- Handle
  DOE Ref 2004 - Outpatient - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f1237d73-aaf9-4fe0-8a60-f290a6e0d958}, !- Handle
  DOE Ref 2004 - Outpatient - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.2999901833137,                        !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7236b731-fe3b-468d-ae9c-9394cc3f5a5c}, !- Handle
  DOE Ref 2004 - Outpatient - Lobby People, !- Name
  {f1237d73-aaf9-4fe0-8a60-f290a6e0d958}, !- People Definition Name
  {3775cb5d-329c-49c1-be5e-a79f01873567}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {dc3a9617-cfba-49c5-9067-5f73f1e44040}, !- Handle
  DOE Ref 2004 - Outpatient - Lobby Infiltration, !- Name
  {3775cb5d-329c-49c1-be5e-a79f01873567}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a94c3b13-9dd4-467e-bfe9-08a2a1e68580}, !- Handle
  DOE Ref 2004 - Outpatient - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bed21693-65f5-4be1-bad6-bc3d70d9f05a}, !- Handle
  DOE Ref 2004 - Outpatient - Lobby Electric Equipment, !- Name
  {a94c3b13-9dd4-467e-bfe9-08a2a1e68580}, !- Electric Equipment Definition Name
  {3775cb5d-329c-49c1-be5e-a79f01873567}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d05c788f-213a-4008-8023-54820103c41b}, !- Handle
  DOE Ref 2004 - Outpatient - Lobby Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e6d7f601-2582-49fe-a5f9-7b71c2bec8da}, !- Handle
  DOE Ref 2004 - Outpatient - LockerRoom, !- Name
  ,                                       !- Default Construction Set Name
  {c841131b-c671-4f5e-9bc9-be958535f6b7}, !- Default Schedule Set Name
  {5f84e0cb-21dc-430d-87b3-da0454a9089c}, !- Group Rendering Name
  {0267ae58-e5d8-4961-8b49-65c734629582}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {5f84e0cb-21dc-430d-87b3-da0454a9089c}, !- Handle
  Rendering Color 153,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c841131b-c671-4f5e-9bc9-be958535f6b7}, !- Handle
  DOE Ref 2004 - Outpatient - LockerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8cb1a227-b82e-4932-95a4-7ad385566666}, !- Handle
  DOE Ref 2004 - Outpatient - LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9d2e9c6c-3926-4fbc-b04e-e681a54d9118}, !- Handle
  DOE Ref 2004 - Outpatient - LockerRoom Lights, !- Name
  {8cb1a227-b82e-4932-95a4-7ad385566666}, !- Lights Definition Name
  {e6d7f601-2582-49fe-a5f9-7b71c2bec8da}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0267ae58-e5d8-4961-8b49-65c734629582}, !- Handle
  DOE Ref 2004 - Outpatient - LockerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8758303f-0365-4a62-af1c-413f47c37076}, !- Handle
  DOE Ref 2004 - Outpatient - LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ae041331-66af-41bb-8dbc-25d35a9a49dd}, !- Handle
  DOE Ref 2004 - Outpatient - LockerRoom People, !- Name
  {8758303f-0365-4a62-af1c-413f47c37076}, !- People Definition Name
  {e6d7f601-2582-49fe-a5f9-7b71c2bec8da}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {195f78a8-80f3-4d54-a736-7416255116a0}, !- Handle
  DOE Ref 2004 - Outpatient - LockerRoom Infiltration, !- Name
  {e6d7f601-2582-49fe-a5f9-7b71c2bec8da}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fe174397-0654-4306-aa64-784adbfcc766}, !- Handle
  DOE Ref 2004 - Outpatient - LockerRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0c527146-4767-4a4c-89f1-e9dddea8d9d0}, !- Handle
  DOE Ref 2004 - Outpatient - LockerRoom Electric Equipment, !- Name
  {fe174397-0654-4306-aa64-784adbfcc766}, !- Electric Equipment Definition Name
  {e6d7f601-2582-49fe-a5f9-7b71c2bec8da}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5d37972-ce94-4c91-9c2c-03e6cc7111b7}, !- Handle
  DOE Ref 2004 - Outpatient - LockerRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c785f706-7983-41e2-baf2-488579b15400}, !- Handle
  DOE Ref 2004 - Outpatient - Lounge,     !- Name
  ,                                       !- Default Construction Set Name
  {c8a40f1a-a12e-4e72-bbd9-80b668fad9ed}, !- Default Schedule Set Name
  {bc7a1ad3-a2a6-46b7-983e-4657009a8cc9}, !- Group Rendering Name
  {985476bb-e80d-4ec3-891e-c07704f9846f}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {bc7a1ad3-a2a6-46b7-983e-4657009a8cc9}, !- Handle
  Rendering Color 154,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c8a40f1a-a12e-4e72-bbd9-80b668fad9ed}, !- Handle
  DOE Ref 2004 - Outpatient - Lounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bbf98594-9c83-479a-9eaa-b9f7c4203d8b}, !- Handle
  DOE Ref 2004 - Outpatient - Lounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {168d9f4d-24a4-472c-b088-178736d74e06}, !- Handle
  DOE Ref 2004 - Outpatient - Lounge Lights, !- Name
  {bbf98594-9c83-479a-9eaa-b9f7c4203d8b}, !- Lights Definition Name
  {c785f706-7983-41e2-baf2-488579b15400}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {985476bb-e80d-4ec3-891e-c07704f9846f}, !- Handle
  DOE Ref 2004 - Outpatient - Lounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1b030eef-04e4-404e-ba92-0c7e89df3c2f}, !- Handle
  DOE Ref 2004 - Outpatient - Lounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {519c2d9f-5d3b-4dae-ac52-93a74bff176f}, !- Handle
  DOE Ref 2004 - Outpatient - Lounge People, !- Name
  {1b030eef-04e4-404e-ba92-0c7e89df3c2f}, !- People Definition Name
  {c785f706-7983-41e2-baf2-488579b15400}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c4d6e290-628e-4b69-97a0-08d0e4e874bb}, !- Handle
  DOE Ref 2004 - Outpatient - Lounge Infiltration, !- Name
  {c785f706-7983-41e2-baf2-488579b15400}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {51e3e587-7e13-448d-923f-593cc367a919}, !- Handle
  DOE Ref 2004 - Outpatient - Lounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6afbb718-347d-4037-8f13-33c9d69b32f5}, !- Handle
  DOE Ref 2004 - Outpatient - Lounge Electric Equipment, !- Name
  {51e3e587-7e13-448d-923f-593cc367a919}, !- Electric Equipment Definition Name
  {c785f706-7983-41e2-baf2-488579b15400}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {23315091-4ed0-4111-ac64-e9c18e4652e6}, !- Handle
  DOE Ref 2004 - Outpatient - Lounge Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {eb302687-939d-473b-8583-6e993f9b4c51}, !- Handle
  DOE Ref 2004 - Outpatient - MRI,        !- Name
  ,                                       !- Default Construction Set Name
  {4d9ebaa0-0b88-4c22-bbfb-539bb2c10553}, !- Default Schedule Set Name
  {8acb2ff5-760c-4b17-9b2f-fddaa98b47ca}, !- Group Rendering Name
  {6663f887-2714-49a3-aaef-550255f036fd}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {8acb2ff5-760c-4b17-9b2f-fddaa98b47ca}, !- Handle
  Rendering Color 155,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4d9ebaa0-0b88-4c22-bbfb-539bb2c10553}, !- Handle
  DOE Ref 2004 - Outpatient - MRI Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a506b27e-d560-4435-bbf2-373f9b79ff14}, !- Handle
  DOE Ref 2004 - Outpatient - MRI Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {93f3f517-a050-495d-8ac4-77b02f99fdbc}, !- Handle
  DOE Ref 2004 - Outpatient - MRI Lights, !- Name
  {a506b27e-d560-4435-bbf2-373f9b79ff14}, !- Lights Definition Name
  {eb302687-939d-473b-8583-6e993f9b4c51}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6663f887-2714-49a3-aaef-550255f036fd}, !- Handle
  DOE Ref 2004 - Outpatient - MRI Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d8cf70e0-76c3-466e-805d-7f636868f073}, !- Handle
  DOE Ref 2004 - Outpatient - MRI People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0b4203ee-4033-4080-8b28-2f2a1f1213e7}, !- Handle
  DOE Ref 2004 - Outpatient - MRI People, !- Name
  {d8cf70e0-76c3-466e-805d-7f636868f073}, !- People Definition Name
  {eb302687-939d-473b-8583-6e993f9b4c51}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {bdb4473b-6b87-4401-a7d5-d0dc336941c4}, !- Handle
  DOE Ref 2004 - Outpatient - MRI Infiltration, !- Name
  {eb302687-939d-473b-8583-6e993f9b4c51}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {aadf3815-659f-4536-819c-12e1ecdf6e5b}, !- Handle
  DOE Ref 2004 - Outpatient - MRI Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  571.133086710618,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0706f7cd-aea7-4184-bb57-09ece75b4107}, !- Handle
  DOE Ref 2004 - Outpatient - MRI Electric Equipment, !- Name
  {aadf3815-659f-4536-819c-12e1ecdf6e5b}, !- Electric Equipment Definition Name
  {eb302687-939d-473b-8583-6e993f9b4c51}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {782dbdf2-cfa5-4307-9e52-b48ddb06e4c1}, !- Handle
  DOE Ref 2004 - Outpatient - MRI Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {41522477-88c7-4373-b8f0-b01654e6b2cc}, !- Handle
  DOE Ref 2004 - Outpatient - MRI_Control, !- Name
  ,                                       !- Default Construction Set Name
  {7a166678-24e1-4661-bddc-45e18b21fa04}, !- Default Schedule Set Name
  {cbc5d4c4-0ed6-43f5-abcc-ea9eccfc406f}, !- Group Rendering Name
  {9460b699-ce4d-48a8-95f3-9c3209cb0098}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {cbc5d4c4-0ed6-43f5-abcc-ea9eccfc406f}, !- Handle
  Rendering Color 156,                    !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7a166678-24e1-4661-bddc-45e18b21fa04}, !- Handle
  DOE Ref 2004 - Outpatient - MRI_Control Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {00b2a005-56ff-4c11-b797-a988cb1df5f8}, !- Handle
  DOE Ref 2004 - Outpatient - MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {877439d6-c586-4ff4-8adc-48d58114fdf8}, !- Handle
  DOE Ref 2004 - Outpatient - MRI_Control Lights, !- Name
  {00b2a005-56ff-4c11-b797-a988cb1df5f8}, !- Lights Definition Name
  {41522477-88c7-4373-b8f0-b01654e6b2cc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9460b699-ce4d-48a8-95f3-9c3209cb0098}, !- Handle
  DOE Ref 2004 - Outpatient - MRI_Control Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3654e8b0-a5fa-472d-8878-7b6e27e25164}, !- Handle
  DOE Ref 2004 - Outpatient - MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {84306405-eaa9-4b46-8b3e-3973add96ce4}, !- Handle
  DOE Ref 2004 - Outpatient - MRI_Control People, !- Name
  {3654e8b0-a5fa-472d-8878-7b6e27e25164}, !- People Definition Name
  {41522477-88c7-4373-b8f0-b01654e6b2cc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {143234b2-4508-4b7e-907f-b358df425cf9}, !- Handle
  DOE Ref 2004 - Outpatient - MRI_Control Infiltration, !- Name
  {41522477-88c7-4373-b8f0-b01654e6b2cc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {15f26120-9d76-4e60-a39d-ceb560f1079d}, !- Handle
  DOE Ref 2004 - Outpatient - MRI_Control Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {608e91ce-4d49-4a75-b4b3-23a1d4f3b68e}, !- Handle
  DOE Ref 2004 - Outpatient - MRI_Control Electric Equipment, !- Name
  {15f26120-9d76-4e60-a39d-ceb560f1079d}, !- Electric Equipment Definition Name
  {41522477-88c7-4373-b8f0-b01654e6b2cc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b2f3259-41b6-4b5e-a26b-1a953e34c2e1}, !- Handle
  DOE Ref 2004 - Outpatient - MRI_Control Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5b2af6fe-38fd-4d2f-92d4-82b716dddc52}, !- Handle
  DOE Ref 2004 - Outpatient - MedGas,     !- Name
  ,                                       !- Default Construction Set Name
  {5ce7534a-785e-4766-b7d7-3ab3b9987e25}, !- Default Schedule Set Name
  {dee9699b-13f6-4bd1-a28c-e1817107a277}, !- Group Rendering Name
  {640c7ebf-4349-43da-8e73-5ad1920d0b01}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {dee9699b-13f6-4bd1-a28c-e1817107a277}, !- Handle
  Rendering Color 157,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5ce7534a-785e-4766-b7d7-3ab3b9987e25}, !- Handle
  DOE Ref 2004 - Outpatient - MedGas Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5a82122a-49d1-4e71-925f-bd109dd64ee7}, !- Handle
  DOE Ref 2004 - Outpatient - MedGas Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d07103db-45ab-4feb-8ee9-8fbcd27975fb}, !- Handle
  DOE Ref 2004 - Outpatient - MedGas Lights, !- Name
  {5a82122a-49d1-4e71-925f-bd109dd64ee7}, !- Lights Definition Name
  {5b2af6fe-38fd-4d2f-92d4-82b716dddc52}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {640c7ebf-4349-43da-8e73-5ad1920d0b01}, !- Handle
  DOE Ref 2004 - Outpatient - MedGas Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3bcdf6df-5a58-47cf-9b9d-f96bedd8d7ed}, !- Handle
  DOE Ref 2004 - Outpatient - MedGas Infiltration, !- Name
  {5b2af6fe-38fd-4d2f-92d4-82b716dddc52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6d102720-7a14-4ff3-838f-01906f995d10}, !- Handle
  DOE Ref 2004 - Outpatient - MedGas Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2f6e671c-6d7f-4b33-8bbc-000da26f0c68}, !- Handle
  DOE Ref 2004 - Outpatient - MedGas Electric Equipment, !- Name
  {6d102720-7a14-4ff3-838f-01906f995d10}, !- Electric Equipment Definition Name
  {5b2af6fe-38fd-4d2f-92d4-82b716dddc52}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9cb337c6-c1b3-4749-a266-f3a80ae15e3d}, !- Handle
  DOE Ref 2004 - Outpatient - MedGas Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fd98b079-1351-4feb-96b0-8210d406b1bf}, !- Handle
  DOE Ref 2004 - Outpatient - NurseStation, !- Name
  ,                                       !- Default Construction Set Name
  {b282cd9d-c496-4033-9bf4-f200f206d5b9}, !- Default Schedule Set Name
  {7a6229ae-0965-47fc-8479-ad23b3f93d86}, !- Group Rendering Name
  {b10be70d-c757-43de-926e-fb7759020404}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {7a6229ae-0965-47fc-8479-ad23b3f93d86}, !- Handle
  Rendering Color 158,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b282cd9d-c496-4033-9bf4-f200f206d5b9}, !- Handle
  DOE Ref 2004 - Outpatient - NurseStation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1e7a6164-22b4-43be-bd9c-b70fc5c62244}, !- Handle
  DOE Ref 2004 - Outpatient - NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ce3dcd44-7060-4a21-bb19-0292ecfd2668}, !- Handle
  DOE Ref 2004 - Outpatient - NurseStation Lights, !- Name
  {1e7a6164-22b4-43be-bd9c-b70fc5c62244}, !- Lights Definition Name
  {fd98b079-1351-4feb-96b0-8210d406b1bf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b10be70d-c757-43de-926e-fb7759020404}, !- Handle
  DOE Ref 2004 - Outpatient - NurseStation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7125ce11-b1f9-43cc-afeb-de99d6f059d0}, !- Handle
  DOE Ref 2004 - Outpatient - NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5f0e3b23-398d-4876-be92-b2b7420cac25}, !- Handle
  DOE Ref 2004 - Outpatient - NurseStation People, !- Name
  {7125ce11-b1f9-43cc-afeb-de99d6f059d0}, !- People Definition Name
  {fd98b079-1351-4feb-96b0-8210d406b1bf}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9378baf2-9bcc-4557-a9c4-28aa57076be1}, !- Handle
  DOE Ref 2004 - Outpatient - NurseStation Infiltration, !- Name
  {fd98b079-1351-4feb-96b0-8210d406b1bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0feeb991-0d2c-4f1a-8f85-2c135570540c}, !- Handle
  DOE Ref 2004 - Outpatient - NurseStation Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {180a04f8-9d41-45c5-a4d2-aeb87ba5d556}, !- Handle
  DOE Ref 2004 - Outpatient - NurseStation Electric Equipment, !- Name
  {0feeb991-0d2c-4f1a-8f85-2c135570540c}, !- Electric Equipment Definition Name
  {fd98b079-1351-4feb-96b0-8210d406b1bf}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f440de03-59b8-4082-b96e-73366db6f4c8}, !- Handle
  DOE Ref 2004 - Outpatient - NurseStation Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0614b9e7-13b3-46c4-aa4f-c69e52ad0a67}, !- Handle
  DOE Ref 2004 - Outpatient - OR,         !- Name
  ,                                       !- Default Construction Set Name
  {9768f960-d022-4121-abd9-5b9bf722ab9b}, !- Default Schedule Set Name
  {dbd41d3c-d9ad-4de0-9ced-de54220a2f64}, !- Group Rendering Name
  {35d9e940-184f-42e4-9f1a-62d31afc68d4}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {dbd41d3c-d9ad-4de0-9ced-de54220a2f64}, !- Handle
  Rendering Color 159,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9768f960-d022-4121-abd9-5b9bf722ab9b}, !- Handle
  DOE Ref 2004 - Outpatient - OR Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {042076ac-9e85-4704-bf39-694e4bd07594}, !- Handle
  DOE Ref 2004 - Outpatient - OR Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6806029167614,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3714ecde-d27c-4a12-841e-c1eca109cefb}, !- Handle
  DOE Ref 2004 - Outpatient - OR Lights,  !- Name
  {042076ac-9e85-4704-bf39-694e4bd07594}, !- Lights Definition Name
  {0614b9e7-13b3-46c4-aa4f-c69e52ad0a67}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {35d9e940-184f-42e4-9f1a-62d31afc68d4}, !- Handle
  DOE Ref 2004 - Outpatient - OR Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f0e42516-4f01-43e8-b200-ed64ce1fff5d}, !- Handle
  DOE Ref 2004 - Outpatient - OR People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8afbb7b8-e70e-43b9-adc1-8cc4d3487b41}, !- Handle
  DOE Ref 2004 - Outpatient - OR People,  !- Name
  {f0e42516-4f01-43e8-b200-ed64ce1fff5d}, !- People Definition Name
  {0614b9e7-13b3-46c4-aa4f-c69e52ad0a67}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5b0d0fa6-a642-4773-990b-5569d0d11217}, !- Handle
  DOE Ref 2004 - Outpatient - OR Infiltration, !- Name
  {0614b9e7-13b3-46c4-aa4f-c69e52ad0a67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7eeef902-7108-4db9-9cd8-7742692efb16}, !- Handle
  DOE Ref 2004 - Outpatient - OR Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {066c3a17-627a-4f10-b3b7-fc4e57b6f764}, !- Handle
  DOE Ref 2004 - Outpatient - OR Electric Equipment, !- Name
  {7eeef902-7108-4db9-9cd8-7742692efb16}, !- Electric Equipment Definition Name
  {0614b9e7-13b3-46c4-aa4f-c69e52ad0a67}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {5c4bdf80-4736-4613-accd-f25cfa1c0643}, !- Handle
  DOE Ref 2004 - Outpatient - OR Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.3947188070069,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {e02a6ad9-b87b-46c3-90bb-106fe6514040}, !- Handle
  DOE Ref 2004 - Outpatient - OR Gas Equipment, !- Name
  {5c4bdf80-4736-4613-accd-f25cfa1c0643}, !- Gas Equipment Definition Name
  {0614b9e7-13b3-46c4-aa4f-c69e52ad0a67}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d57390b-5a20-4730-b9ac-eb2fc4a71e48}, !- Handle
  DOE Ref 2004 - Outpatient - OR Thermostat, !- Name
  {60c7faec-bc2f-48ef-9abc-64dbf64ee389}, !- Heating Setpoint Temperature Schedule Name
  {93de3cb1-ba9c-430f-95de-392815d34571}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e022f80f-1732-4a76-adaa-1fd228bd3a11}, !- Handle
  DOE Ref 2004 - Outpatient - Office,     !- Name
  ,                                       !- Default Construction Set Name
  {e18353af-eb12-4114-9ec3-d608295d7dfb}, !- Default Schedule Set Name
  {31431597-f2b4-47fa-b103-590fa49daecf}, !- Group Rendering Name
  {eb7a8f96-e8ce-43bc-bf04-e8b65f63dd86}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {31431597-f2b4-47fa-b103-590fa49daecf}, !- Handle
  Rendering Color 160,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e18353af-eb12-4114-9ec3-d608295d7dfb}, !- Handle
  DOE Ref 2004 - Outpatient - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ba6e23a8-9527-447b-ae2c-798dc3480f0f}, !- Handle
  DOE Ref 2004 - Outpatient - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d954b848-6055-42c3-9493-7797973e3936}, !- Handle
  DOE Ref 2004 - Outpatient - Office Lights, !- Name
  {ba6e23a8-9527-447b-ae2c-798dc3480f0f}, !- Lights Definition Name
  {e022f80f-1732-4a76-adaa-1fd228bd3a11}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {eb7a8f96-e8ce-43bc-bf04-e8b65f63dd86}, !- Handle
  DOE Ref 2004 - Outpatient - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1c0ec900-ca88-49f0-9a0e-e4ce8e4fccb4}, !- Handle
  DOE Ref 2004 - Outpatient - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {71508488-d67a-4944-aa9c-6f9cc8508bf4}, !- Handle
  DOE Ref 2004 - Outpatient - Office People, !- Name
  {1c0ec900-ca88-49f0-9a0e-e4ce8e4fccb4}, !- People Definition Name
  {e022f80f-1732-4a76-adaa-1fd228bd3a11}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8ee582da-1fd5-44d1-b000-16d1a9a6540e}, !- Handle
  DOE Ref 2004 - Outpatient - Office Infiltration, !- Name
  {e022f80f-1732-4a76-adaa-1fd228bd3a11}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a997174a-f648-46dc-9f2b-11d082b96282}, !- Handle
  DOE Ref 2004 - Outpatient - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a550a86a-67d3-444b-9c20-937a21ea8cd3}, !- Handle
  DOE Ref 2004 - Outpatient - Office Electric Equipment, !- Name
  {a997174a-f648-46dc-9f2b-11d082b96282}, !- Electric Equipment Definition Name
  {e022f80f-1732-4a76-adaa-1fd228bd3a11}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cfefce0-071b-419e-94ab-0f0207378d89}, !- Handle
  DOE Ref 2004 - Outpatient - Office Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fc9fe768-c0ea-4277-b309-63a341e5cda3}, !- Handle
  DOE Ref 2004 - Outpatient - PACU,       !- Name
  ,                                       !- Default Construction Set Name
  {1aec0085-262c-47eb-afd6-d1441298f58d}, !- Default Schedule Set Name
  {cebea342-a3a8-423c-aa92-ab7d91bd0392}, !- Group Rendering Name
  {189bd05e-e423-4073-adee-a7a9ea41ec01}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {cebea342-a3a8-423c-aa92-ab7d91bd0392}, !- Handle
  Rendering Color 161,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1aec0085-262c-47eb-afd6-d1441298f58d}, !- Handle
  DOE Ref 2004 - Outpatient - PACU Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a2385cb7-4c0a-46f3-86ec-26ac4b0cd551}, !- Handle
  DOE Ref 2004 - Outpatient - PACU Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c7c896d8-7046-4ad6-9259-e3df37559f1b}, !- Handle
  DOE Ref 2004 - Outpatient - PACU Lights, !- Name
  {a2385cb7-4c0a-46f3-86ec-26ac4b0cd551}, !- Lights Definition Name
  {fc9fe768-c0ea-4277-b309-63a341e5cda3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {189bd05e-e423-4073-adee-a7a9ea41ec01}, !- Handle
  DOE Ref 2004 - Outpatient - PACU Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {00b3e0cd-699e-4b4b-bbb8-92ea58fa39b0}, !- Handle
  DOE Ref 2004 - Outpatient - PACU People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0c0607ef-48bd-4697-9f8b-b6293b0cf1e5}, !- Handle
  DOE Ref 2004 - Outpatient - PACU People, !- Name
  {00b3e0cd-699e-4b4b-bbb8-92ea58fa39b0}, !- People Definition Name
  {fc9fe768-c0ea-4277-b309-63a341e5cda3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e6552f5d-94e9-4be1-8881-955a20426270}, !- Handle
  DOE Ref 2004 - Outpatient - PACU Infiltration, !- Name
  {fc9fe768-c0ea-4277-b309-63a341e5cda3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c9b49196-4f57-4f56-86fe-ee964cb87fed}, !- Handle
  DOE Ref 2004 - Outpatient - PACU Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7ed303da-47a2-489e-89e6-d6c53ab30227}, !- Handle
  DOE Ref 2004 - Outpatient - PACU Electric Equipment, !- Name
  {c9b49196-4f57-4f56-86fe-ee964cb87fed}, !- Electric Equipment Definition Name
  {fc9fe768-c0ea-4277-b309-63a341e5cda3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ead3cbca-348d-414a-9166-d1bf3f973515}, !- Handle
  DOE Ref 2004 - Outpatient - PACU Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f1ae7932-af0e-4519-9d59-e1af8e3612e5}, !- Handle
  DOE Ref 2004 - Outpatient - PhysicalTherapy, !- Name
  ,                                       !- Default Construction Set Name
  {38130fe8-7eca-4fed-aef0-261eeb05070b}, !- Default Schedule Set Name
  {77455e79-e754-4154-868d-bbd49f0ce2f5}, !- Group Rendering Name
  {5d73b375-95bb-4e94-9ec3-8da10913f1b3}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {77455e79-e754-4154-868d-bbd49f0ce2f5}, !- Handle
  Rendering Color 162,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {38130fe8-7eca-4fed-aef0-261eeb05070b}, !- Handle
  DOE Ref 2004 - Outpatient - PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9fae46e4-8b1a-4a55-8e41-bfca44d63653}, !- Handle
  DOE Ref 2004 - Outpatient - PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bc75ac6d-eda6-4a4e-950c-dd4a5cd49054}, !- Handle
  DOE Ref 2004 - Outpatient - PhysicalTherapy Lights, !- Name
  {9fae46e4-8b1a-4a55-8e41-bfca44d63653}, !- Lights Definition Name
  {f1ae7932-af0e-4519-9d59-e1af8e3612e5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5d73b375-95bb-4e94-9ec3-8da10913f1b3}, !- Handle
  DOE Ref 2004 - Outpatient - PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {248c6a78-824a-4b5b-bea8-b3e92ca35049}, !- Handle
  DOE Ref 2004 - Outpatient - PhysicalTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3ccc8f6f-1250-45d9-a81b-f811f98375c8}, !- Handle
  DOE Ref 2004 - Outpatient - PhysicalTherapy People, !- Name
  {248c6a78-824a-4b5b-bea8-b3e92ca35049}, !- People Definition Name
  {f1ae7932-af0e-4519-9d59-e1af8e3612e5}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7feb48f1-6ed0-4896-9e90-38acb6adb3c0}, !- Handle
  DOE Ref 2004 - Outpatient - PhysicalTherapy Infiltration, !- Name
  {f1ae7932-af0e-4519-9d59-e1af8e3612e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {07a00b08-5abf-49c8-94e2-c6d8fbacbd61}, !- Handle
  DOE Ref 2004 - Outpatient - PhysicalTherapy Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {925a0450-c93f-4942-afaa-4ce652a0099f}, !- Handle
  DOE Ref 2004 - Outpatient - PhysicalTherapy Electric Equipment, !- Name
  {07a00b08-5abf-49c8-94e2-c6d8fbacbd61}, !- Electric Equipment Definition Name
  {f1ae7932-af0e-4519-9d59-e1af8e3612e5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {aaa12dc4-f847-48d4-9e99-714778a31fc7}, !- Handle
  DOE Ref 2004 - Outpatient - PhysicalTherapy Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {764f465f-a43f-4a9f-955e-a20809e3973a}, !- Handle
  DOE Ref 2004 - Outpatient - PreOp,      !- Name
  ,                                       !- Default Construction Set Name
  {4cb411e2-de53-4fc4-9e2d-2fdc80e8d9f4}, !- Default Schedule Set Name
  {f5f96390-69ea-4aaf-8e24-6ecc7b79de8d}, !- Group Rendering Name
  {ca3c593f-a279-41aa-ac6f-5850fba29b77}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {f5f96390-69ea-4aaf-8e24-6ecc7b79de8d}, !- Handle
  Rendering Color 163,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4cb411e2-de53-4fc4-9e2d-2fdc80e8d9f4}, !- Handle
  DOE Ref 2004 - Outpatient - PreOp Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7ea54788-86ab-4286-90f4-c7fd705ea3a5}, !- Handle
  DOE Ref 2004 - Outpatient - PreOp Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d75fe109-495a-47d4-9ad2-d1fd23da822c}, !- Handle
  DOE Ref 2004 - Outpatient - PreOp Lights, !- Name
  {7ea54788-86ab-4286-90f4-c7fd705ea3a5}, !- Lights Definition Name
  {764f465f-a43f-4a9f-955e-a20809e3973a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ca3c593f-a279-41aa-ac6f-5850fba29b77}, !- Handle
  DOE Ref 2004 - Outpatient - PreOp Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {90546d9d-3081-48ce-887b-4862e9b007b4}, !- Handle
  DOE Ref 2004 - Outpatient - PreOp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {066c4054-8c22-4c54-9257-044aeb278c79}, !- Handle
  DOE Ref 2004 - Outpatient - PreOp People, !- Name
  {90546d9d-3081-48ce-887b-4862e9b007b4}, !- People Definition Name
  {764f465f-a43f-4a9f-955e-a20809e3973a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3ebb5c5e-9eed-4dee-95a1-fa40a6b2e502}, !- Handle
  DOE Ref 2004 - Outpatient - PreOp Infiltration, !- Name
  {764f465f-a43f-4a9f-955e-a20809e3973a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {30a6347f-12ec-44cd-8647-076e97322b21}, !- Handle
  DOE Ref 2004 - Outpatient - PreOp Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {81fa13be-d2f3-42d7-942c-f8fefc580bd7}, !- Handle
  DOE Ref 2004 - Outpatient - PreOp Electric Equipment, !- Name
  {30a6347f-12ec-44cd-8647-076e97322b21}, !- Electric Equipment Definition Name
  {764f465f-a43f-4a9f-955e-a20809e3973a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f09b066-a52a-4005-bf29-028fe669e2a7}, !- Handle
  DOE Ref 2004 - Outpatient - PreOp Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {91ad5631-6d8e-4164-96be-ca05f2bad6e2}, !- Handle
  DOE Ref 2004 - Outpatient - ProcedureRoom, !- Name
  ,                                       !- Default Construction Set Name
  {b2ac4a40-e6f1-4d01-b7ab-3cb84d6b36bf}, !- Default Schedule Set Name
  {24c657ad-fe5b-4e1d-aef0-2e238fc96b01}, !- Group Rendering Name
  {d8bc7bc7-3d53-4dfe-9dca-8733af937275}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {24c657ad-fe5b-4e1d-aef0-2e238fc96b01}, !- Handle
  Rendering Color 164,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b2ac4a40-e6f1-4d01-b7ab-3cb84d6b36bf}, !- Handle
  DOE Ref 2004 - Outpatient - ProcedureRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {54016158-fc08-4eda-a4d5-2c62abc76070}, !- Handle
  DOE Ref 2004 - Outpatient - ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9be942c8-c0eb-4ea9-a5f5-98f68b669264}, !- Handle
  DOE Ref 2004 - Outpatient - ProcedureRoom Lights, !- Name
  {54016158-fc08-4eda-a4d5-2c62abc76070}, !- Lights Definition Name
  {91ad5631-6d8e-4164-96be-ca05f2bad6e2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d8bc7bc7-3d53-4dfe-9dca-8733af937275}, !- Handle
  DOE Ref 2004 - Outpatient - ProcedureRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {52170c19-ca9f-49d9-9de1-d8e9e0b5bff9}, !- Handle
  DOE Ref 2004 - Outpatient - ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {56ca6244-b90c-409b-9eae-2a216d2b9e61}, !- Handle
  DOE Ref 2004 - Outpatient - ProcedureRoom People, !- Name
  {52170c19-ca9f-49d9-9de1-d8e9e0b5bff9}, !- People Definition Name
  {91ad5631-6d8e-4164-96be-ca05f2bad6e2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {987c1dbe-0866-4f9d-bd2e-704e7ada18a5}, !- Handle
  DOE Ref 2004 - Outpatient - ProcedureRoom Infiltration, !- Name
  {91ad5631-6d8e-4164-96be-ca05f2bad6e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7d735f55-53f0-4e31-b1bb-f5ada335d1a8}, !- Handle
  DOE Ref 2004 - Outpatient - ProcedureRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2ddb5fa5-2045-446d-bcef-1d7ed411a706}, !- Handle
  DOE Ref 2004 - Outpatient - ProcedureRoom Electric Equipment, !- Name
  {7d735f55-53f0-4e31-b1bb-f5ada335d1a8}, !- Electric Equipment Definition Name
  {91ad5631-6d8e-4164-96be-ca05f2bad6e2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f9158ea-9011-4d99-a025-7cd6ddb6bf6f}, !- Handle
  DOE Ref 2004 - Outpatient - ProcedureRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6673f2ed-9bb4-465a-889a-11de941ede5b}, !- Handle
  DOE Ref 2004 - Outpatient - Soil Work,  !- Name
  ,                                       !- Default Construction Set Name
  {19d75017-c914-49f6-883c-c3c947ff2f4d}, !- Default Schedule Set Name
  {25121805-0935-4ee4-8a57-77fd956e7b07}, !- Group Rendering Name
  {1b4fb571-f948-47c3-8528-971674b583f5}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {25121805-0935-4ee4-8a57-77fd956e7b07}, !- Handle
  Rendering Color 165,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {19d75017-c914-49f6-883c-c3c947ff2f4d}, !- Handle
  DOE Ref 2004 - Outpatient - Soil Work Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6a93657d-facd-41a8-acf8-f1aca5d5b343}, !- Handle
  DOE Ref 2004 - Outpatient - Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {42ae380f-f83a-44c4-8e5f-cb2158466ccf}, !- Handle
  DOE Ref 2004 - Outpatient - Soil Work Lights, !- Name
  {6a93657d-facd-41a8-acf8-f1aca5d5b343}, !- Lights Definition Name
  {6673f2ed-9bb4-465a-889a-11de941ede5b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1b4fb571-f948-47c3-8528-971674b583f5}, !- Handle
  DOE Ref 2004 - Outpatient - Soil Work Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8912d313-1cea-49ea-82fc-4f60ec3fba48}, !- Handle
  DOE Ref 2004 - Outpatient - Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f5ceae52-7f38-4e6b-8941-4a8ea3b15923}, !- Handle
  DOE Ref 2004 - Outpatient - Soil Work People, !- Name
  {8912d313-1cea-49ea-82fc-4f60ec3fba48}, !- People Definition Name
  {6673f2ed-9bb4-465a-889a-11de941ede5b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e59fa1f5-523b-4182-86c9-52e84c3cea87}, !- Handle
  DOE Ref 2004 - Outpatient - Soil Work Infiltration, !- Name
  {6673f2ed-9bb4-465a-889a-11de941ede5b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {981be240-2a93-49f9-98e4-ee15809e6b8e}, !- Handle
  DOE Ref 2004 - Outpatient - Soil Work Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6aedd248-6bc7-4ab9-aa1b-31f8c938012a}, !- Handle
  DOE Ref 2004 - Outpatient - Soil Work Electric Equipment, !- Name
  {981be240-2a93-49f9-98e4-ee15809e6b8e}, !- Electric Equipment Definition Name
  {6673f2ed-9bb4-465a-889a-11de941ede5b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {62df9ccf-476e-4a90-9146-c672dc192bd5}, !- Handle
  DOE Ref 2004 - Outpatient - Soil Work Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {dc2eb21c-2178-4ed8-9890-220a04fc07c3}, !- Handle
  DOE Ref 2004 - Outpatient - Stair,      !- Name
  ,                                       !- Default Construction Set Name
  {9d9319c9-0ac2-4f4c-b735-841413ab8b4b}, !- Default Schedule Set Name
  {75d20d06-85bb-41d5-9ff3-9f914340d263}, !- Group Rendering Name
  {e88445e6-e6fe-420d-8c3a-12e6e2e3acd9}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {75d20d06-85bb-41d5-9ff3-9f914340d263}, !- Handle
  Rendering Color 166,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9d9319c9-0ac2-4f4c-b735-841413ab8b4b}, !- Handle
  DOE Ref 2004 - Outpatient - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5955b0f8-285f-4d90-8e66-893195c67e3f}, !- Handle
  DOE Ref 2004 - Outpatient - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8d055c48-f596-489a-aff9-5715020dcdfc}, !- Handle
  DOE Ref 2004 - Outpatient - Stair Lights, !- Name
  {5955b0f8-285f-4d90-8e66-893195c67e3f}, !- Lights Definition Name
  {dc2eb21c-2178-4ed8-9890-220a04fc07c3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e88445e6-e6fe-420d-8c3a-12e6e2e3acd9}, !- Handle
  DOE Ref 2004 - Outpatient - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {76991d83-9bb8-4e18-8afc-35d7e131bbd6}, !- Handle
  DOE Ref 2004 - Outpatient - Stair Infiltration, !- Name
  {dc2eb21c-2178-4ed8-9890-220a04fc07c3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {0fa59757-b81b-4993-ae63-814e91982f62}, !- Handle
  DOE Ref 2004 - Outpatient - Stair Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fe07e898-a1c7-4502-86e7-3abd3ea4597d}, !- Handle
  DOE Ref 2004 - Outpatient - Toilet,     !- Name
  ,                                       !- Default Construction Set Name
  {7785d41d-8038-4f76-90e3-9cb650cf67ce}, !- Default Schedule Set Name
  {09edaefa-5bda-41a7-a9fd-818baf37c30e}, !- Group Rendering Name
  {9b93b0cd-d8cd-46b0-9ce7-6dbc58e38904}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {09edaefa-5bda-41a7-a9fd-818baf37c30e}, !- Handle
  Rendering Color 167,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7785d41d-8038-4f76-90e3-9cb650cf67ce}, !- Handle
  DOE Ref 2004 - Outpatient - Toilet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4bb6f81d-afe7-456c-9011-774347b3d03c}, !- Handle
  DOE Ref 2004 - Outpatient - Toilet Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cd750184-527c-4538-bf28-57ccc0d3a853}, !- Handle
  DOE Ref 2004 - Outpatient - Toilet Lights, !- Name
  {4bb6f81d-afe7-456c-9011-774347b3d03c}, !- Lights Definition Name
  {fe07e898-a1c7-4502-86e7-3abd3ea4597d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9b93b0cd-d8cd-46b0-9ce7-6dbc58e38904}, !- Handle
  DOE Ref 2004 - Outpatient - Toilet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e920a9ea-9885-425c-be43-1030157f902f}, !- Handle
  DOE Ref 2004 - Outpatient - Toilet Infiltration, !- Name
  {fe07e898-a1c7-4502-86e7-3abd3ea4597d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {669c9594-64e2-431f-89a7-d9a92f32fa97}, !- Handle
  DOE Ref 2004 - Outpatient - Toilet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ca07b995-abe6-4a6e-b23b-2a72d2f90908}, !- Handle
  DOE Ref 2004 - Outpatient - Toilet Electric Equipment, !- Name
  {669c9594-64e2-431f-89a7-d9a92f32fa97}, !- Electric Equipment Definition Name
  {fe07e898-a1c7-4502-86e7-3abd3ea4597d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bf23cc0-8982-4151-96a7-a1b230dc5c1c}, !- Handle
  DOE Ref 2004 - Outpatient - Toilet Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a99410f4-8b81-4cb7-b0e0-19530e19dc3e}, !- Handle
  DOE Ref 2004 - Outpatient - Xray,       !- Name
  ,                                       !- Default Construction Set Name
  {dc3c9bd4-cec4-4e6b-9ec1-3a272f9db9d0}, !- Default Schedule Set Name
  {674dc5f3-16dc-429e-8340-f07e726cda13}, !- Group Rendering Name
  {b6308110-1367-44fb-8bb9-f33b386e9439}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {674dc5f3-16dc-429e-8340-f07e726cda13}, !- Handle
  Rendering Color 168,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {dc3c9bd4-cec4-4e6b-9ec1-3a272f9db9d0}, !- Handle
  DOE Ref 2004 - Outpatient - Xray Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c6ce9003-9f23-4feb-bf4a-5c92481f187f}, !- Handle
  DOE Ref 2004 - Outpatient - Xray Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {39807b52-605a-471d-87ee-a3c7428882a4}, !- Handle
  DOE Ref 2004 - Outpatient - Xray Lights, !- Name
  {c6ce9003-9f23-4feb-bf4a-5c92481f187f}, !- Lights Definition Name
  {a99410f4-8b81-4cb7-b0e0-19530e19dc3e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b6308110-1367-44fb-8bb9-f33b386e9439}, !- Handle
  DOE Ref 2004 - Outpatient - Xray Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {565defca-4d8a-4b6e-b9b2-89416487f947}, !- Handle
  DOE Ref 2004 - Outpatient - Xray People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {34d3ec93-f2ba-4e81-b5fa-964769cc4e59}, !- Handle
  DOE Ref 2004 - Outpatient - Xray People, !- Name
  {565defca-4d8a-4b6e-b9b2-89416487f947}, !- People Definition Name
  {a99410f4-8b81-4cb7-b0e0-19530e19dc3e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1156f2c6-da3d-4485-a7be-5f66e2354885}, !- Handle
  DOE Ref 2004 - Outpatient - Xray Infiltration, !- Name
  {a99410f4-8b81-4cb7-b0e0-19530e19dc3e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4ae58dcc-3693-4d68-8698-f61b20609292}, !- Handle
  DOE Ref 2004 - Outpatient - Xray Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {95c2fdcb-2840-4a9b-8b3b-702afea1b0ec}, !- Handle
  DOE Ref 2004 - Outpatient - Xray Electric Equipment, !- Name
  {4ae58dcc-3693-4d68-8698-f61b20609292}, !- Electric Equipment Definition Name
  {a99410f4-8b81-4cb7-b0e0-19530e19dc3e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {24dfa2c8-d7f4-40a7-aa4a-591ed7afd53d}, !- Handle
  DOE Ref 2004 - Outpatient - Xray Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9151fb9d-7d0d-40d7-8668-a2710c4dcdf7}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Anesthesia, !- Name
  ,                                       !- Default Construction Set Name
  {d7b54465-6f1f-4ffa-a525-067481366012}, !- Default Schedule Set Name
  {83faab8f-b052-44db-ba4f-1f8db8fc4866}, !- Group Rendering Name
  {db8c9fca-864f-4d2c-ab60-0d960a3fa9c5}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {83faab8f-b052-44db-ba4f-1f8db8fc4866}, !- Handle
  Rendering Color 169,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d7b54465-6f1f-4ffa-a525-067481366012}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Anesthesia Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {39fdb9f8-9d51-4b21-b2e4-a95b0413c957}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e85e387a-26fe-4cc0-9c48-49cd19cb2631}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Anesthesia Lights, !- Name
  {39fdb9f8-9d51-4b21-b2e4-a95b0413c957}, !- Lights Definition Name
  {9151fb9d-7d0d-40d7-8668-a2710c4dcdf7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {db8c9fca-864f-4d2c-ab60-0d960a3fa9c5}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Anesthesia Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.006096,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3b863118-6763-40d3-add5-0cd6fbaa1683}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Anesthesia Infiltration, !- Name
  {9151fb9d-7d0d-40d7-8668-a2710c4dcdf7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fe9dba3e-7533-45ef-927d-f081bbd8564c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Anesthesia Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5923feba-3e92-492a-94ab-8e7eea91ab93}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Anesthesia Electric Equipment, !- Name
  {fe9dba3e-7533-45ef-927d-f081bbd8564c}, !- Electric Equipment Definition Name
  {9151fb9d-7d0d-40d7-8668-a2710c4dcdf7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {44e1608f-f2bc-4b05-87cc-920745028fe2}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Anesthesia Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {14559d09-d794-44b4-981b-c5f119c72936}, !- Handle
  DOE Ref Pre-1980 - Outpatient - BioHazard, !- Name
  ,                                       !- Default Construction Set Name
  {6d0782a3-8850-4af0-9023-51c3fc70e98e}, !- Default Schedule Set Name
  {2d24143a-3b28-4d14-8b52-1ceb5eeee7ff}, !- Group Rendering Name
  {9fe8c957-b7af-4dda-ad6c-135ee3f72752}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {2d24143a-3b28-4d14-8b52-1ceb5eeee7ff}, !- Handle
  Rendering Color 170,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6d0782a3-8850-4af0-9023-51c3fc70e98e}, !- Handle
  DOE Ref Pre-1980 - Outpatient - BioHazard Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dd90a6da-26f7-49b3-8a0a-9d34b9147535}, !- Handle
  DOE Ref Pre-1980 - Outpatient - BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b0dc63d9-1616-4863-b8e6-6c3e410d1a3b}, !- Handle
  DOE Ref Pre-1980 - Outpatient - BioHazard Lights, !- Name
  {dd90a6da-26f7-49b3-8a0a-9d34b9147535}, !- Lights Definition Name
  {14559d09-d794-44b4-981b-c5f119c72936}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9fe8c957-b7af-4dda-ad6c-135ee3f72752}, !- Handle
  DOE Ref Pre-1980 - Outpatient - BioHazard Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {fa345b25-9ea7-417f-8390-f8eef22a0ff6}, !- Handle
  DOE Ref Pre-1980 - Outpatient - BioHazard Infiltration, !- Name
  {14559d09-d794-44b4-981b-c5f119c72936}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {dfb4971b-f0a3-442a-af22-183a8223b44b}, !- Handle
  DOE Ref Pre-1980 - Outpatient - BioHazard Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b9fee7cd-cb61-440d-8c85-8fc3d815f30a}, !- Handle
  DOE Ref Pre-1980 - Outpatient - BioHazard Electric Equipment, !- Name
  {dfb4971b-f0a3-442a-af22-183a8223b44b}, !- Electric Equipment Definition Name
  {14559d09-d794-44b4-981b-c5f119c72936}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {aaf8bb2a-b42f-48f7-8c64-e65274289457}, !- Handle
  DOE Ref Pre-1980 - Outpatient - BioHazard Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {01a789a2-5092-4c46-8808-06fcbbc2e2dd}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Cafe,   !- Name
  ,                                       !- Default Construction Set Name
  {9cb098fc-f146-4ee3-9e8a-27fcf1bb9d49}, !- Default Schedule Set Name
  {b1200a69-c1c3-4819-bdb9-e697935f7073}, !- Group Rendering Name
  {6e446fe2-204a-41f0-a0a4-e48bfcd7edfa}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {b1200a69-c1c3-4819-bdb9-e697935f7073}, !- Handle
  Rendering Color 171,                    !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9cb098fc-f146-4ee3-9e8a-27fcf1bb9d49}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {95340630-daa5-45b1-b7a9-917883266bfe}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Cafe Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ff067108-4bc9-4552-b669-6784b5deba01}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Cafe Lights, !- Name
  {95340630-daa5-45b1-b7a9-917883266bfe}, !- Lights Definition Name
  {01a789a2-5092-4c46-8808-06fcbbc2e2dd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6e446fe2-204a-41f0-a0a4-e48bfcd7edfa}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ea9a22a6-d841-4fcb-a0a0-a54a7d45dbc3}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {03a0ba47-1445-437c-bd45-4393c4e59a78}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Cafe People, !- Name
  {ea9a22a6-d841-4fcb-a0a0-a54a7d45dbc3}, !- People Definition Name
  {01a789a2-5092-4c46-8808-06fcbbc2e2dd}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1142a91e-0257-4d25-bc3b-ed545bbb93e3}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Cafe Infiltration, !- Name
  {01a789a2-5092-4c46-8808-06fcbbc2e2dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {77365cc1-225d-4492-80e6-3cb15f8a5880}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0152f000-dd79-45dc-94a2-3d0557eb72bc}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Cafe Electric Equipment, !- Name
  {77365cc1-225d-4492-80e6-3cb15f8a5880}, !- Electric Equipment Definition Name
  {01a789a2-5092-4c46-8808-06fcbbc2e2dd}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dda5e284-9872-4e08-a651-93dc6de60335}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Cafe Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {51f266b8-1b54-4ec5-a6eb-7c14a110ed3e}, !- Handle
  DOE Ref Pre-1980 - Outpatient - CleanWork, !- Name
  ,                                       !- Default Construction Set Name
  {9efbd0b3-0f23-47a7-9d96-881ee4b6751e}, !- Default Schedule Set Name
  {15224ee1-0c3b-4fae-a54a-9476cc7f4586}, !- Group Rendering Name
  {89138c9e-8dca-4ffc-ac91-7bd00938a251}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {15224ee1-0c3b-4fae-a54a-9476cc7f4586}, !- Handle
  Rendering Color 172,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9efbd0b3-0f23-47a7-9d96-881ee4b6751e}, !- Handle
  DOE Ref Pre-1980 - Outpatient - CleanWork Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d1420ad3-ae5c-4466-b3af-a300a55b3138}, !- Handle
  DOE Ref Pre-1980 - Outpatient - CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5c10083e-0847-4475-a958-f65f8aabbf2c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - CleanWork Lights, !- Name
  {d1420ad3-ae5c-4466-b3af-a300a55b3138}, !- Lights Definition Name
  {51f266b8-1b54-4ec5-a6eb-7c14a110ed3e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {89138c9e-8dca-4ffc-ac91-7bd00938a251}, !- Handle
  DOE Ref Pre-1980 - Outpatient - CleanWork Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a65c4a29-5ee9-4de8-a527-167149aab869}, !- Handle
  DOE Ref Pre-1980 - Outpatient - CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c834290a-342b-4329-9144-bef5fdf8c0f2}, !- Handle
  DOE Ref Pre-1980 - Outpatient - CleanWork People, !- Name
  {a65c4a29-5ee9-4de8-a527-167149aab869}, !- People Definition Name
  {51f266b8-1b54-4ec5-a6eb-7c14a110ed3e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {87f88ca5-4d0b-4b8e-bd25-29714ac6b78c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - CleanWork Infiltration, !- Name
  {51f266b8-1b54-4ec5-a6eb-7c14a110ed3e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5c499ddc-ddfb-43b6-800f-622ef31be4fa}, !- Handle
  DOE Ref Pre-1980 - Outpatient - CleanWork Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9b6d6c34-7ec8-4832-9b29-fabf80f4bbf9}, !- Handle
  DOE Ref Pre-1980 - Outpatient - CleanWork Electric Equipment, !- Name
  {5c499ddc-ddfb-43b6-800f-622ef31be4fa}, !- Electric Equipment Definition Name
  {51f266b8-1b54-4ec5-a6eb-7c14a110ed3e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a731681-eef0-4e3a-bf4f-d9f288bd6823}, !- Handle
  DOE Ref Pre-1980 - Outpatient - CleanWork Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c938fb2e-099d-44f5-9c14-19881f23a166}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Conference, !- Name
  ,                                       !- Default Construction Set Name
  {b71ef4b1-b4d0-4b98-bc5f-ea001f60919d}, !- Default Schedule Set Name
  {79941262-a691-4702-8f71-f7a50087bc2d}, !- Group Rendering Name
  {906b2cde-7c57-4819-bd8f-44939d1b6297}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {79941262-a691-4702-8f71-f7a50087bc2d}, !- Handle
  Rendering Color 173,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b71ef4b1-b4d0-4b98-bc5f-ea001f60919d}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f4d286de-1b62-4b9f-a558-b343da79ad4e}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cccb7163-3ab3-4550-a957-17bd7806e2db}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Conference Lights, !- Name
  {f4d286de-1b62-4b9f-a558-b343da79ad4e}, !- Lights Definition Name
  {c938fb2e-099d-44f5-9c14-19881f23a166}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {906b2cde-7c57-4819-bd8f-44939d1b6297}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cb350927-c5e9-4725-a7ae-ece6fe6f6644}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a3795fae-2c9f-4c63-b057-3ce7afb5af3e}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Conference People, !- Name
  {cb350927-c5e9-4725-a7ae-ece6fe6f6644}, !- People Definition Name
  {c938fb2e-099d-44f5-9c14-19881f23a166}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5f177f8d-8602-4107-a0b3-c019cba52703}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Conference Infiltration, !- Name
  {c938fb2e-099d-44f5-9c14-19881f23a166}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1602161b-08b6-4e22-bdbe-29fcc526ef8c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3ea89de5-f180-4a92-8645-8a67fc1979de}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Conference Electric Equipment, !- Name
  {1602161b-08b6-4e22-bdbe-29fcc526ef8c}, !- Electric Equipment Definition Name
  {c938fb2e-099d-44f5-9c14-19881f23a166}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a6f274a-ecf1-42a6-88cd-4ead9dc02bf0}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Conference Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5eef8a35-5685-4b0f-9538-3f0c82065593}, !- Handle
  DOE Ref Pre-1980 - Outpatient - DressingRoom, !- Name
  ,                                       !- Default Construction Set Name
  {51303a49-9f87-4b38-93c1-ab669243b15d}, !- Default Schedule Set Name
  {d9f0c58d-842b-402a-927d-f8738c0b04c1}, !- Group Rendering Name
  {1b7de7bc-bce8-4480-bfb2-95d5bdb04e27}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {d9f0c58d-842b-402a-927d-f8738c0b04c1}, !- Handle
  Rendering Color 174,                    !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {51303a49-9f87-4b38-93c1-ab669243b15d}, !- Handle
  DOE Ref Pre-1980 - Outpatient - DressingRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1105daca-6493-4f07-9d7a-4489a94ffa6c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - DressingRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5d6f76ed-aa8c-40be-b90c-fe6baf884717}, !- Handle
  DOE Ref Pre-1980 - Outpatient - DressingRoom Lights, !- Name
  {1105daca-6493-4f07-9d7a-4489a94ffa6c}, !- Lights Definition Name
  {5eef8a35-5685-4b0f-9538-3f0c82065593}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1b7de7bc-bce8-4480-bfb2-95d5bdb04e27}, !- Handle
  DOE Ref Pre-1980 - Outpatient - DressingRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f4a06d74-6343-4e15-8738-bf18595c2621}, !- Handle
  DOE Ref Pre-1980 - Outpatient - DressingRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3b22cb1a-a9e0-4721-b150-bd91117d0e40}, !- Handle
  DOE Ref Pre-1980 - Outpatient - DressingRoom People, !- Name
  {f4a06d74-6343-4e15-8738-bf18595c2621}, !- People Definition Name
  {5eef8a35-5685-4b0f-9538-3f0c82065593}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6ac51fbf-87c2-479b-b2b4-23181271591e}, !- Handle
  DOE Ref Pre-1980 - Outpatient - DressingRoom Infiltration, !- Name
  {5eef8a35-5685-4b0f-9538-3f0c82065593}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2b64d6f6-f138-422c-a1fb-4061d871ee7e}, !- Handle
  DOE Ref Pre-1980 - Outpatient - DressingRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f92c4782-0a8d-4c59-b07f-9bbe3d64a5f6}, !- Handle
  DOE Ref Pre-1980 - Outpatient - DressingRoom Electric Equipment, !- Name
  {2b64d6f6-f138-422c-a1fb-4061d871ee7e}, !- Electric Equipment Definition Name
  {5eef8a35-5685-4b0f-9538-3f0c82065593}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c807835-fe48-4cf7-8915-f918787d73e2}, !- Handle
  DOE Ref Pre-1980 - Outpatient - DressingRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0283c555-448f-4ab5-bbb8-8ff369972267}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Elec/MechRoom, !- Name
  ,                                       !- Default Construction Set Name
  {f919361c-38c6-4a3c-b9b2-98f0ec6b7f8c}, !- Default Schedule Set Name
  {f8cdf80d-d45f-44e5-9992-246aeb9c92ed}, !- Group Rendering Name
  {49612ea2-5b2c-4ad2-aea4-de4e337e5b85}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {f8cdf80d-d45f-44e5-9992-246aeb9c92ed}, !- Handle
  Rendering Color 175,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f919361c-38c6-4a3c-b9b2-98f0ec6b7f8c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2f07a5c2-8e90-4989-8a14-0a43ada212ab}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f92191fd-58f8-4a45-8eb1-2845080bf67c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Elec/MechRoom Lights, !- Name
  {2f07a5c2-8e90-4989-8a14-0a43ada212ab}, !- Lights Definition Name
  {0283c555-448f-4ab5-bbb8-8ff369972267}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {49612ea2-5b2c-4ad2-aea4-de4e337e5b85}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9c3eb5fc-b1ac-4e48-b44d-a48e6c082834}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Elec/MechRoom Infiltration, !- Name
  {0283c555-448f-4ab5-bbb8-8ff369972267}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1352a333-4827-4e60-9188-b204241448c2}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {65981579-4177-4a29-8ed3-d9acb4f2730c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Elec/MechRoom Electric Equipment, !- Name
  {1352a333-4827-4e60-9188-b204241448c2}, !- Electric Equipment Definition Name
  {0283c555-448f-4ab5-bbb8-8ff369972267}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2678a208-5e82-437f-b4ac-e15f274a93f6}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Elec/MechRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e2bff32f-e407-4878-836a-9506e11b7a4e}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Exam,   !- Name
  ,                                       !- Default Construction Set Name
  {936177e0-6dea-4684-b454-e60d134ff150}, !- Default Schedule Set Name
  {124b53a0-5700-4141-94c8-e7730ff2dd71}, !- Group Rendering Name
  {48c223c6-c482-4b85-9a32-2f770d0004f6}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {124b53a0-5700-4141-94c8-e7730ff2dd71}, !- Handle
  Rendering Color 176,                    !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {936177e0-6dea-4684-b454-e60d134ff150}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Exam Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4bb5373a-ae94-419d-afca-efadc20a9cf5}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Exam Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5fc0adf5-6025-4e11-8bd2-e92ea878b414}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Exam Lights, !- Name
  {4bb5373a-ae94-419d-afca-efadc20a9cf5}, !- Lights Definition Name
  {e2bff32f-e407-4878-836a-9506e11b7a4e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {48c223c6-c482-4b85-9a32-2f770d0004f6}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Exam Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6f3329fb-4360-4cf6-b111-3d9c19220d37}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Exam People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {793651ac-323c-41b6-85d0-bc83df70194c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Exam People, !- Name
  {6f3329fb-4360-4cf6-b111-3d9c19220d37}, !- People Definition Name
  {e2bff32f-e407-4878-836a-9506e11b7a4e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9ffe3f4c-f7d9-4d83-ab4d-36f37e380fac}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Exam Infiltration, !- Name
  {e2bff32f-e407-4878-836a-9506e11b7a4e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5bb10bfd-e30f-42ba-b309-cf1eafddb40b}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Exam Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {77e92275-90de-4f37-a36b-0cbc7daa8d66}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Exam Electric Equipment, !- Name
  {5bb10bfd-e30f-42ba-b309-cf1eafddb40b}, !- Electric Equipment Definition Name
  {e2bff32f-e407-4878-836a-9506e11b7a4e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {21ba4402-4d2d-4ec7-b73f-f43498c81e73}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Exam Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fa3b108e-affb-4775-9cc6-00cd9fe90ea5}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Hall,   !- Name
  ,                                       !- Default Construction Set Name
  {b80dc4ac-cb30-4b9f-ae57-301bc8d0b9e3}, !- Default Schedule Set Name
  {a60f8852-74f1-41c9-ab8e-6b7ee680e94d}, !- Group Rendering Name
  {b60b6efa-02ec-4d29-be65-c705782a5681}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {a60f8852-74f1-41c9-ab8e-6b7ee680e94d}, !- Handle
  Rendering Color 177,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b80dc4ac-cb30-4b9f-ae57-301bc8d0b9e3}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Hall Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7e627503-f49f-4dbd-b0c5-10aa95f0e9d8}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Hall Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {16a8cd64-630e-4262-a5fe-33c8a676d3a4}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Hall Lights, !- Name
  {7e627503-f49f-4dbd-b0c5-10aa95f0e9d8}, !- Lights Definition Name
  {fa3b108e-affb-4775-9cc6-00cd9fe90ea5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b60b6efa-02ec-4d29-be65-c705782a5681}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Hall Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {af74868d-8350-4f34-a6eb-207b2f659616}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Hall Infiltration, !- Name
  {fa3b108e-affb-4775-9cc6-00cd9fe90ea5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ae514ee4-f895-4372-a579-a19ec13b2637}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Hall Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {652a5347-d0d4-4bf2-906e-6330e1b29454}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Hall Electric Equipment, !- Name
  {ae514ee4-f895-4372-a579-a19ec13b2637}, !- Electric Equipment Definition Name
  {fa3b108e-affb-4775-9cc6-00cd9fe90ea5}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {74357d53-490b-4d44-9e1a-169606e9c3f5}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Hall Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b05b4094-4c6e-493b-a807-52b21e74be2a}, !- Handle
  DOE Ref Pre-1980 - Outpatient - IT_Room, !- Name
  ,                                       !- Default Construction Set Name
  {f20f95a1-6b21-469c-b468-ecf85d5d00f2}, !- Default Schedule Set Name
  {b1c79814-4ebe-4726-b6a1-d18dea07788f}, !- Group Rendering Name
  {5e83c851-aa61-4336-93af-0549a817c6ec}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {b1c79814-4ebe-4726-b6a1-d18dea07788f}, !- Handle
  Rendering Color 178,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f20f95a1-6b21-469c-b468-ecf85d5d00f2}, !- Handle
  DOE Ref Pre-1980 - Outpatient - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fd126eec-1a93-4b64-a48a-d6dc12911c28}, !- Handle
  DOE Ref Pre-1980 - Outpatient - IT_Room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f6bfd5ee-050b-4ade-b682-1f923e80183b}, !- Handle
  DOE Ref Pre-1980 - Outpatient - IT_Room Lights, !- Name
  {fd126eec-1a93-4b64-a48a-d6dc12911c28}, !- Lights Definition Name
  {b05b4094-4c6e-493b-a807-52b21e74be2a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5e83c851-aa61-4336-93af-0549a817c6ec}, !- Handle
  DOE Ref Pre-1980 - Outpatient - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ae4d811f-747c-4ca4-81f2-05ec31d15a10}, !- Handle
  DOE Ref Pre-1980 - Outpatient - IT_Room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6643abf3-c126-4c66-a458-d285159c480f}, !- Handle
  DOE Ref Pre-1980 - Outpatient - IT_Room People, !- Name
  {ae4d811f-747c-4ca4-81f2-05ec31d15a10}, !- People Definition Name
  {b05b4094-4c6e-493b-a807-52b21e74be2a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8716da59-410f-45a4-a093-7bf6b031e79a}, !- Handle
  DOE Ref Pre-1980 - Outpatient - IT_Room Infiltration, !- Name
  {b05b4094-4c6e-493b-a807-52b21e74be2a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6355407e-4fa2-40b9-b901-3fde034e0e97}, !- Handle
  DOE Ref Pre-1980 - Outpatient - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {68fa784d-066a-442e-8660-b8a1c19483c2}, !- Handle
  DOE Ref Pre-1980 - Outpatient - IT_Room Electric Equipment, !- Name
  {6355407e-4fa2-40b9-b901-3fde034e0e97}, !- Electric Equipment Definition Name
  {b05b4094-4c6e-493b-a807-52b21e74be2a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {13dea1df-f198-4e24-beaf-c88b23dff703}, !- Handle
  DOE Ref Pre-1980 - Outpatient - IT_Room Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2bb3fbc6-6474-41b7-9221-3a71acb077fd}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Janitor, !- Name
  ,                                       !- Default Construction Set Name
  {3a8403ec-9516-495c-be44-27bc6ef8f696}, !- Default Schedule Set Name
  {fa983cb3-b1e7-4809-8609-63d1d3db12df}, !- Group Rendering Name
  {bd1cef14-31ab-4d44-888e-8b783770eb28}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {fa983cb3-b1e7-4809-8609-63d1d3db12df}, !- Handle
  Rendering Color 179,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3a8403ec-9516-495c-be44-27bc6ef8f696}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Janitor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8d2c9830-a9d7-4a7e-b5da-d8135023eed1}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Janitor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5b7907c0-364c-4214-9ebd-eecbec55e4f3}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Janitor Lights, !- Name
  {8d2c9830-a9d7-4a7e-b5da-d8135023eed1}, !- Lights Definition Name
  {2bb3fbc6-6474-41b7-9221-3a71acb077fd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bd1cef14-31ab-4d44-888e-8b783770eb28}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Janitor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {81a5c027-a6af-4d31-84da-2e95f107e556}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Janitor Infiltration, !- Name
  {2bb3fbc6-6474-41b7-9221-3a71acb077fd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {3edef765-a007-4c8d-844d-1ea4945a238b}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Janitor Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5095a3f6-34f7-4f11-ab87-04e1f4a9925e}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lobby,  !- Name
  ,                                       !- Default Construction Set Name
  {e4093bf4-7bb3-4738-977a-2ab15b4632ab}, !- Default Schedule Set Name
  {b92c7bc1-75ea-4da4-86f8-c761430b4ca4}, !- Group Rendering Name
  {4933270c-ada1-4fd7-bbe9-4cb735acddc1}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {b92c7bc1-75ea-4da4-86f8-c761430b4ca4}, !- Handle
  Rendering Color 180,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e4093bf4-7bb3-4738-977a-2ab15b4632ab}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ccd54db5-8180-4d74-a951-b2207de8ccce}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c1dd68ff-401d-47f9-85ca-21c1053900f4}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lobby Lights, !- Name
  {ccd54db5-8180-4d74-a951-b2207de8ccce}, !- Lights Definition Name
  {5095a3f6-34f7-4f11-ab87-04e1f4a9925e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4933270c-ada1-4fd7-bbe9-4cb735acddc1}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {99565cd3-d8d1-4967-837c-165511d08372}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.2999901833137,                        !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {51c05552-db74-47f8-856c-a4a3f454e819}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lobby People, !- Name
  {99565cd3-d8d1-4967-837c-165511d08372}, !- People Definition Name
  {5095a3f6-34f7-4f11-ab87-04e1f4a9925e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1820d15e-c998-4f10-98f7-36249906f126}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lobby Infiltration, !- Name
  {5095a3f6-34f7-4f11-ab87-04e1f4a9925e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6be76ac0-4fe6-40f2-afdc-1c408cf15d5d}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {789349ad-24c6-4604-a8d1-55c7c2387965}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lobby Electric Equipment, !- Name
  {6be76ac0-4fe6-40f2-afdc-1c408cf15d5d}, !- Electric Equipment Definition Name
  {5095a3f6-34f7-4f11-ab87-04e1f4a9925e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {01de5dfd-8daa-4d0a-be90-4f0e1a0c2ed7}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lobby Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d23cc72b-3435-4e57-a7ce-d2ca9a0bc68e}, !- Handle
  DOE Ref Pre-1980 - Outpatient - LockerRoom, !- Name
  ,                                       !- Default Construction Set Name
  {32f25a0e-a932-4042-a2ee-d3b2c820e64c}, !- Default Schedule Set Name
  {e220a1a5-abad-475b-a8a0-26585a3d2bdc}, !- Group Rendering Name
  {4e820f38-aafd-4cf0-a34c-bbc22501651c}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {e220a1a5-abad-475b-a8a0-26585a3d2bdc}, !- Handle
  Rendering Color 181,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {32f25a0e-a932-4042-a2ee-d3b2c820e64c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - LockerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {614b30d7-3de1-40f7-873e-4b67c2c5e1e2}, !- Handle
  DOE Ref Pre-1980 - Outpatient - LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8770a0c6-7ac1-4074-b9d2-948378d1babb}, !- Handle
  DOE Ref Pre-1980 - Outpatient - LockerRoom Lights, !- Name
  {614b30d7-3de1-40f7-873e-4b67c2c5e1e2}, !- Lights Definition Name
  {d23cc72b-3435-4e57-a7ce-d2ca9a0bc68e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4e820f38-aafd-4cf0-a34c-bbc22501651c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - LockerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fbd4c47d-70dd-4d19-ad8f-ba38f10e85b9}, !- Handle
  DOE Ref Pre-1980 - Outpatient - LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3c36825c-3595-4614-bcec-ccf83e02dd14}, !- Handle
  DOE Ref Pre-1980 - Outpatient - LockerRoom People, !- Name
  {fbd4c47d-70dd-4d19-ad8f-ba38f10e85b9}, !- People Definition Name
  {d23cc72b-3435-4e57-a7ce-d2ca9a0bc68e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {35860255-5552-4984-ac96-8a2391441eef}, !- Handle
  DOE Ref Pre-1980 - Outpatient - LockerRoom Infiltration, !- Name
  {d23cc72b-3435-4e57-a7ce-d2ca9a0bc68e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e8780f7d-9497-46fc-9ef4-7edbf3b002cc}, !- Handle
  DOE Ref Pre-1980 - Outpatient - LockerRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f5dee5bd-a476-46ff-8d21-c88123e08127}, !- Handle
  DOE Ref Pre-1980 - Outpatient - LockerRoom Electric Equipment, !- Name
  {e8780f7d-9497-46fc-9ef4-7edbf3b002cc}, !- Electric Equipment Definition Name
  {d23cc72b-3435-4e57-a7ce-d2ca9a0bc68e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f93259cb-a97a-43cc-8753-88d76e83f086}, !- Handle
  DOE Ref Pre-1980 - Outpatient - LockerRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0b26bf68-8896-41b1-8fd0-e900224666be}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lounge, !- Name
  ,                                       !- Default Construction Set Name
  {7e29ee14-faf1-4a39-8242-4bf1299e14b3}, !- Default Schedule Set Name
  {974bda11-43c6-49e3-af64-412456efa41e}, !- Group Rendering Name
  {8a35b864-1715-41c2-a1e0-6248eda764a8}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {974bda11-43c6-49e3-af64-412456efa41e}, !- Handle
  Rendering Color 182,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7e29ee14-faf1-4a39-8242-4bf1299e14b3}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7513f10c-551e-497a-8866-b453498914f6}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f7036da1-2cab-429c-ad6a-d3765000d04b}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lounge Lights, !- Name
  {7513f10c-551e-497a-8866-b453498914f6}, !- Lights Definition Name
  {0b26bf68-8896-41b1-8fd0-e900224666be}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8a35b864-1715-41c2-a1e0-6248eda764a8}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1f64c628-2a17-4c94-80c7-d211e2f0a826}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.150048911208934,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a85ee51e-18ec-43bf-9f64-322315fa5bfd}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lounge People, !- Name
  {1f64c628-2a17-4c94-80c7-d211e2f0a826}, !- People Definition Name
  {0b26bf68-8896-41b1-8fd0-e900224666be}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e5c0e719-d648-411b-aabd-5e5ec875f72c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lounge Infiltration, !- Name
  {0b26bf68-8896-41b1-8fd0-e900224666be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a2c893e7-1b43-4896-ad37-2be4b7f9362f}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c92167a3-f22e-41a1-b75e-8b2ac4add39b}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lounge Electric Equipment, !- Name
  {a2c893e7-1b43-4896-ad37-2be4b7f9362f}, !- Electric Equipment Definition Name
  {0b26bf68-8896-41b1-8fd0-e900224666be}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f86698bf-6c95-45c7-baa6-057a05eeea7b}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Lounge Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3285e7f9-1011-4ada-8930-5783656d6d35}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI,    !- Name
  ,                                       !- Default Construction Set Name
  {6b2aaf1e-0b67-4580-a3de-8857a2ed88cd}, !- Default Schedule Set Name
  {dd3f2dd7-844f-48bb-be44-ca2b5683da73}, !- Group Rendering Name
  {59e92c7e-0ec7-44b3-b825-db6f2e910209}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {dd3f2dd7-844f-48bb-be44-ca2b5683da73}, !- Handle
  Rendering Color 183,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6b2aaf1e-0b67-4580-a3de-8857a2ed88cd}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f961982e-0955-4e3e-9740-d450291a1450}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a2208922-2294-48f6-9dca-14c89e1adbe6}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI Lights, !- Name
  {f961982e-0955-4e3e-9740-d450291a1450}, !- Lights Definition Name
  {3285e7f9-1011-4ada-8930-5783656d6d35}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {59e92c7e-0ec7-44b3-b825-db6f2e910209}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6ddef177-ce9e-43d1-b0f1-ca37893bac69}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2004df62-59c9-479b-9532-e28a7921498f}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI People, !- Name
  {6ddef177-ce9e-43d1-b0f1-ca37893bac69}, !- People Definition Name
  {3285e7f9-1011-4ada-8930-5783656d6d35}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8c22b73b-cc5c-4795-9b3b-455e93ae880f}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI Infiltration, !- Name
  {3285e7f9-1011-4ada-8930-5783656d6d35}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3f59e662-fcc3-4642-bfa7-80da78766689}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  571.133086710618,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {627372cf-e40c-470e-9ddd-60594aff41c1}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI Electric Equipment, !- Name
  {3f59e662-fcc3-4642-bfa7-80da78766689}, !- Electric Equipment Definition Name
  {3285e7f9-1011-4ada-8930-5783656d6d35}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {01127ced-9b0b-49b0-a92a-0c0877d667b8}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4a75ace3-782f-4399-a9e3-8e00cf3eef07}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI_Control, !- Name
  ,                                       !- Default Construction Set Name
  {a455f5ae-8fa9-43a7-ab7d-c8df71bb0acd}, !- Default Schedule Set Name
  {82629a1c-dc9a-4d6c-95ca-0eb840aac747}, !- Group Rendering Name
  {f27a0cb4-a61d-4573-a255-993b9f30904d}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {82629a1c-dc9a-4d6c-95ca-0eb840aac747}, !- Handle
  Rendering Color 184,                    !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a455f5ae-8fa9-43a7-ab7d-c8df71bb0acd}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI_Control Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {216e983a-b237-4c65-b891-5f97e55500b7}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cad601f6-e900-4e0c-a277-66d8292878d3}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI_Control Lights, !- Name
  {216e983a-b237-4c65-b891-5f97e55500b7}, !- Lights Definition Name
  {4a75ace3-782f-4399-a9e3-8e00cf3eef07}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f27a0cb4-a61d-4573-a255-993b9f30904d}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI_Control Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8525235b-11f3-4793-bcda-cf677ff42a89}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9dffb8a6-2161-4621-83db-bf62908c1b9f}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI_Control People, !- Name
  {8525235b-11f3-4793-bcda-cf677ff42a89}, !- People Definition Name
  {4a75ace3-782f-4399-a9e3-8e00cf3eef07}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c2052fcf-0bee-4109-9acd-09f7cce84249}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI_Control Infiltration, !- Name
  {4a75ace3-782f-4399-a9e3-8e00cf3eef07}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b32f5c9e-74d9-4a07-817e-5f389bc205e2}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI_Control Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b008846c-3bd2-4bf8-b962-edd89baccb1b}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI_Control Electric Equipment, !- Name
  {b32f5c9e-74d9-4a07-817e-5f389bc205e2}, !- Electric Equipment Definition Name
  {4a75ace3-782f-4399-a9e3-8e00cf3eef07}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0aa2457-8bbc-4df5-900f-7a3c49a8a4ab}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MRI_Control Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8bed2df7-50f9-47a7-b2c9-42c470561f01}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MedGas, !- Name
  ,                                       !- Default Construction Set Name
  {62857ed9-e058-4186-bad8-13ac1572df67}, !- Default Schedule Set Name
  {9169a250-a1bd-4944-bb39-4a41c939da72}, !- Group Rendering Name
  {29c7646a-5a74-4998-81c8-1acf9e4c764e}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {9169a250-a1bd-4944-bb39-4a41c939da72}, !- Handle
  Rendering Color 185,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {62857ed9-e058-4186-bad8-13ac1572df67}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MedGas Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b2208449-77c0-47cd-8cc1-9d3e887d6156}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MedGas Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1e8c3c1a-77f8-4dd1-8d54-c2fbfc49f31d}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MedGas Lights, !- Name
  {b2208449-77c0-47cd-8cc1-9d3e887d6156}, !- Lights Definition Name
  {8bed2df7-50f9-47a7-b2c9-42c470561f01}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {29c7646a-5a74-4998-81c8-1acf9e4c764e}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MedGas Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1ec2b97a-f227-4061-b495-38d83ff82a2c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MedGas Infiltration, !- Name
  {8bed2df7-50f9-47a7-b2c9-42c470561f01}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c78731d2-56e0-4364-829c-bbfc38528e20}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MedGas Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4f82263f-38a9-479a-bda3-fde72e12b6e8}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MedGas Electric Equipment, !- Name
  {c78731d2-56e0-4364-829c-bbfc38528e20}, !- Electric Equipment Definition Name
  {8bed2df7-50f9-47a7-b2c9-42c470561f01}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b96802ef-d136-4329-b787-751338d927ad}, !- Handle
  DOE Ref Pre-1980 - Outpatient - MedGas Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cce7b0b2-8f2c-4ff9-8511-05b446007e9c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - NurseStation, !- Name
  ,                                       !- Default Construction Set Name
  {e011224d-49bb-4caa-9f15-93cebbe8d3a5}, !- Default Schedule Set Name
  {71d7c79d-e9c4-479f-abdd-1982df199582}, !- Group Rendering Name
  {0b7922e8-1183-401e-9281-785f5b2f4858}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {71d7c79d-e9c4-479f-abdd-1982df199582}, !- Handle
  Rendering Color 186,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e011224d-49bb-4caa-9f15-93cebbe8d3a5}, !- Handle
  DOE Ref Pre-1980 - Outpatient - NurseStation Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7da579d0-6930-4e1e-9bd7-8cd392ec6db7}, !- Handle
  DOE Ref Pre-1980 - Outpatient - NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6075dc43-3fc5-4517-a9fd-10151f396917}, !- Handle
  DOE Ref Pre-1980 - Outpatient - NurseStation Lights, !- Name
  {7da579d0-6930-4e1e-9bd7-8cd392ec6db7}, !- Lights Definition Name
  {cce7b0b2-8f2c-4ff9-8511-05b446007e9c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0b7922e8-1183-401e-9281-785f5b2f4858}, !- Handle
  DOE Ref Pre-1980 - Outpatient - NurseStation Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0c38a7ac-cdaa-4708-9a42-0febd08b4a28}, !- Handle
  DOE Ref Pre-1980 - Outpatient - NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d6f024d1-a1b9-4d11-b564-70e07af7d865}, !- Handle
  DOE Ref Pre-1980 - Outpatient - NurseStation People, !- Name
  {0c38a7ac-cdaa-4708-9a42-0febd08b4a28}, !- People Definition Name
  {cce7b0b2-8f2c-4ff9-8511-05b446007e9c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1b449033-9111-4b56-9afa-84ca66d8e745}, !- Handle
  DOE Ref Pre-1980 - Outpatient - NurseStation Infiltration, !- Name
  {cce7b0b2-8f2c-4ff9-8511-05b446007e9c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {190d951a-08bf-4516-ab5e-b607ce764fc7}, !- Handle
  DOE Ref Pre-1980 - Outpatient - NurseStation Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1a60d098-3525-4dbc-b8e8-9eafdc9af50d}, !- Handle
  DOE Ref Pre-1980 - Outpatient - NurseStation Electric Equipment, !- Name
  {190d951a-08bf-4516-ab5e-b607ce764fc7}, !- Electric Equipment Definition Name
  {cce7b0b2-8f2c-4ff9-8511-05b446007e9c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {139aa80c-9dec-44fb-800f-bbce4ac3a38c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - NurseStation Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {38fbd3aa-d28a-4ddf-936b-10a52c93ccba}, !- Handle
  DOE Ref Pre-1980 - Outpatient - OR,     !- Name
  ,                                       !- Default Construction Set Name
  {0915591c-5e50-4f6f-b3d9-bc6f32b82407}, !- Default Schedule Set Name
  {db8e816c-ca42-4d60-8b32-64fb8f694c67}, !- Group Rendering Name
  {6ff8cd05-1de5-4be8-821d-4ebcc79727df}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {db8e816c-ca42-4d60-8b32-64fb8f694c67}, !- Handle
  Rendering Color 187,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0915591c-5e50-4f6f-b3d9-bc6f32b82407}, !- Handle
  DOE Ref Pre-1980 - Outpatient - OR Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dfe4c61d-b302-451c-9b23-2d1bb9c67599}, !- Handle
  DOE Ref Pre-1980 - Outpatient - OR Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  75.3473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e1f6dcd0-0ec9-4db2-aac4-a24698f768f4}, !- Handle
  DOE Ref Pre-1980 - Outpatient - OR Lights, !- Name
  {dfe4c61d-b302-451c-9b23-2d1bb9c67599}, !- Lights Definition Name
  {38fbd3aa-d28a-4ddf-936b-10a52c93ccba}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6ff8cd05-1de5-4be8-821d-4ebcc79727df}, !- Handle
  DOE Ref Pre-1980 - Outpatient - OR Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d7545560-107a-42ce-849c-89a8023cc965}, !- Handle
  DOE Ref Pre-1980 - Outpatient - OR People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {033fe629-9b87-48f0-a0f6-569d6a131270}, !- Handle
  DOE Ref Pre-1980 - Outpatient - OR People, !- Name
  {d7545560-107a-42ce-849c-89a8023cc965}, !- People Definition Name
  {38fbd3aa-d28a-4ddf-936b-10a52c93ccba}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0fa838e2-f056-4f5b-93ae-6b6e2c40cad5}, !- Handle
  DOE Ref Pre-1980 - Outpatient - OR Infiltration, !- Name
  {38fbd3aa-d28a-4ddf-936b-10a52c93ccba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e327a83a-d92b-45ec-b1ab-5362269d5785}, !- Handle
  DOE Ref Pre-1980 - Outpatient - OR Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ee88c8e9-b72f-4362-a601-5b700b20cf1f}, !- Handle
  DOE Ref Pre-1980 - Outpatient - OR Electric Equipment, !- Name
  {e327a83a-d92b-45ec-b1ab-5362269d5785}, !- Electric Equipment Definition Name
  {38fbd3aa-d28a-4ddf-936b-10a52c93ccba}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {7ba51336-ecbf-4631-aad9-b8e35dba66c2}, !- Handle
  DOE Ref Pre-1980 - Outpatient - OR Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.3947188070069,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {00d4564c-2c61-4904-be01-f67579e450a9}, !- Handle
  DOE Ref Pre-1980 - Outpatient - OR Gas Equipment, !- Name
  {7ba51336-ecbf-4631-aad9-b8e35dba66c2}, !- Gas Equipment Definition Name
  {38fbd3aa-d28a-4ddf-936b-10a52c93ccba}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {088bfd62-d700-486d-a6cb-98a593a9dc34}, !- Handle
  DOE Ref Pre-1980 - Outpatient - OR Thermostat, !- Name
  {60c7faec-bc2f-48ef-9abc-64dbf64ee389}, !- Heating Setpoint Temperature Schedule Name
  {93de3cb1-ba9c-430f-95de-392815d34571}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b79bff48-76fc-4b34-8cf6-226611d72a69}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Office, !- Name
  ,                                       !- Default Construction Set Name
  {62926ae9-c07d-4b7c-9cad-4adcacd172ab}, !- Default Schedule Set Name
  {c8ee1b3d-adf3-4ea8-b956-c2edbb6e564f}, !- Group Rendering Name
  {7ddce611-8854-461d-bbbe-4b7a088108d5}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {c8ee1b3d-adf3-4ea8-b956-c2edbb6e564f}, !- Handle
  Rendering Color 188,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {62926ae9-c07d-4b7c-9cad-4adcacd172ab}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b4db498b-0d2c-4430-872a-06c2aa97c9ac}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4593c454-e5fc-4202-8bbb-0d4afe77f91f}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Office Lights, !- Name
  {b4db498b-0d2c-4430-872a-06c2aa97c9ac}, !- Lights Definition Name
  {b79bff48-76fc-4b34-8cf6-226611d72a69}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7ddce611-8854-461d-bbbe-4b7a088108d5}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ddb3b684-dc65-403e-aa2a-ec99cdeccfd3}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fea7fbda-6d4e-477b-87be-7394e3116fe6}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Office People, !- Name
  {ddb3b684-dc65-403e-aa2a-ec99cdeccfd3}, !- People Definition Name
  {b79bff48-76fc-4b34-8cf6-226611d72a69}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {278fd191-a808-4f99-b618-7604a3c8b50d}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Office Infiltration, !- Name
  {b79bff48-76fc-4b34-8cf6-226611d72a69}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {473f5f2d-0cd4-48aa-ab01-96d732b9fb81}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {82837d9a-08a3-4947-b138-1a3ea3501756}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Office Electric Equipment, !- Name
  {473f5f2d-0cd4-48aa-ab01-96d732b9fb81}, !- Electric Equipment Definition Name
  {b79bff48-76fc-4b34-8cf6-226611d72a69}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed25c6ad-3161-4eba-853b-310c4919198d}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Office Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ba677bc6-3277-42a7-90f5-d4a16ae0b7b9}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PACU,   !- Name
  ,                                       !- Default Construction Set Name
  {4cc82398-235d-4bce-9eff-a77212d0ece8}, !- Default Schedule Set Name
  {f68767dc-3104-4798-bc37-52885c88b7c9}, !- Group Rendering Name
  {dfcae472-3687-4e24-b4a3-78185651ae76}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {f68767dc-3104-4798-bc37-52885c88b7c9}, !- Handle
  Rendering Color 189,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4cc82398-235d-4bce-9eff-a77212d0ece8}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PACU Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4acba707-5c7e-4435-b1a2-8526975b8248}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PACU Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.7569939584324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {89dd1ff3-6cc6-4214-bc37-3c39545cc1fb}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PACU Lights, !- Name
  {4acba707-5c7e-4435-b1a2-8526975b8248}, !- Lights Definition Name
  {ba677bc6-3277-42a7-90f5-d4a16ae0b7b9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {dfcae472-3687-4e24-b4a3-78185651ae76}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PACU Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7d677615-7c28-4765-ad5b-4e9ff02ab11e}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PACU People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {36e6339a-016b-4a01-a127-0a1cc68c65d9}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PACU People, !- Name
  {7d677615-7c28-4765-ad5b-4e9ff02ab11e}, !- People Definition Name
  {ba677bc6-3277-42a7-90f5-d4a16ae0b7b9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {36b6905d-08aa-418b-afb2-e33a2f267ab1}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PACU Infiltration, !- Name
  {ba677bc6-3277-42a7-90f5-d4a16ae0b7b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c4b77623-2dde-4d3a-8dc4-f38fec9bd575}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PACU Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f388d66e-d616-4e13-80b4-b37e98aa7e2b}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PACU Electric Equipment, !- Name
  {c4b77623-2dde-4d3a-8dc4-f38fec9bd575}, !- Electric Equipment Definition Name
  {ba677bc6-3277-42a7-90f5-d4a16ae0b7b9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbd1ab46-2bea-4a40-8a4f-53da8e1185b2}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PACU Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c366cfcb-1277-4ae7-993b-40931c8841fc}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PhysicalTherapy, !- Name
  ,                                       !- Default Construction Set Name
  {d3a3ff88-ee4b-43dd-945e-199e37c14896}, !- Default Schedule Set Name
  {f0437104-870a-4978-8ef7-8c9c1f072ea8}, !- Group Rendering Name
  {6cf77e3a-b5af-4125-88bd-66a307fb19ee}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {f0437104-870a-4978-8ef7-8c9c1f072ea8}, !- Handle
  Rendering Color 190,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d3a3ff88-ee4b-43dd-945e-199e37c14896}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3c4919a4-d392-42da-8e14-90ae6eea9abf}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {383d60fd-7479-4206-938f-c84ab0101703}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PhysicalTherapy Lights, !- Name
  {3c4919a4-d392-42da-8e14-90ae6eea9abf}, !- Lights Definition Name
  {c366cfcb-1277-4ae7-993b-40931c8841fc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6cf77e3a-b5af-4125-88bd-66a307fb19ee}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3212d14d-8886-4431-aa03-3e48ecae5bd2}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PhysicalTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d2478587-e9e7-44cd-98c1-165351ceb856}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PhysicalTherapy People, !- Name
  {3212d14d-8886-4431-aa03-3e48ecae5bd2}, !- People Definition Name
  {c366cfcb-1277-4ae7-993b-40931c8841fc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a4e7e224-67d7-4e3a-9c72-ca2d12dd930f}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PhysicalTherapy Infiltration, !- Name
  {c366cfcb-1277-4ae7-993b-40931c8841fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {aa4b3b11-770f-47ea-879f-a3b7db3e2b6f}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PhysicalTherapy Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {38f5f21d-5cb2-48c2-9523-39bae909e403}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PhysicalTherapy Electric Equipment, !- Name
  {aa4b3b11-770f-47ea-879f-a3b7db3e2b6f}, !- Electric Equipment Definition Name
  {c366cfcb-1277-4ae7-993b-40931c8841fc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {002dc3f1-e26f-4ebd-9fda-f437dc831308}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PhysicalTherapy Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {330da156-a3a3-4ca4-91cb-ed6a67536872}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PreOp,  !- Name
  ,                                       !- Default Construction Set Name
  {9317e3a8-7a2f-456e-b201-a62d82911e79}, !- Default Schedule Set Name
  {0c33c167-fe3e-4b97-a87e-d85af277b359}, !- Group Rendering Name
  {d8f4c217-cc73-4565-a51d-a474c5e51526}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {0c33c167-fe3e-4b97-a87e-d85af277b359}, !- Handle
  Rendering Color 191,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9317e3a8-7a2f-456e-b201-a62d82911e79}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PreOp Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
