  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7004b6bf-6158-4dcc-bdb5-d46ae3a5c277}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PreOp Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8cf68054-1af0-4a8f-b17d-3984e4bd19bb}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PreOp Lights, !- Name
  {7004b6bf-6158-4dcc-bdb5-d46ae3a5c277}, !- Lights Definition Name
  {330da156-a3a3-4ca4-91cb-ed6a67536872}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d8f4c217-cc73-4565-a51d-a474c5e51526}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PreOp Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {34567b55-0477-42e7-aaa4-7f4445f66a91}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PreOp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a8c8c742-5ba0-4db9-83c0-37d81ce0c463}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PreOp People, !- Name
  {34567b55-0477-42e7-aaa4-7f4445f66a91}, !- People Definition Name
  {330da156-a3a3-4ca4-91cb-ed6a67536872}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d037eb7c-0167-4f9a-b944-5cd0b5e06246}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PreOp Infiltration, !- Name
  {330da156-a3a3-4ca4-91cb-ed6a67536872}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {86872f2b-d192-4d1d-b5b7-b358e7428244}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PreOp Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e71fea80-9bb6-4e82-b13e-9a0cd8fae59a}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PreOp Electric Equipment, !- Name
  {86872f2b-d192-4d1d-b5b7-b358e7428244}, !- Electric Equipment Definition Name
  {330da156-a3a3-4ca4-91cb-ed6a67536872}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6efd46f-13c3-49a3-901e-3d87f3a03a6e}, !- Handle
  DOE Ref Pre-1980 - Outpatient - PreOp Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {dddb6094-6f4d-4470-bc1a-0d2c13ab3ee8}, !- Handle
  DOE Ref Pre-1980 - Outpatient - ProcedureRoom, !- Name
  ,                                       !- Default Construction Set Name
  {e6e01480-d09f-420c-927b-40e59ee76301}, !- Default Schedule Set Name
  {4690fb10-6e3e-4b94-a56f-ddb61e3d5a63}, !- Group Rendering Name
  {b12310fb-bfee-4644-abd0-e934a03d38cf}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {4690fb10-6e3e-4b94-a56f-ddb61e3d5a63}, !- Handle
  Rendering Color 192,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e6e01480-d09f-420c-927b-40e59ee76301}, !- Handle
  DOE Ref Pre-1980 - Outpatient - ProcedureRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4ed716bd-bfa0-47a9-b975-c469d1468a21}, !- Handle
  DOE Ref Pre-1980 - Outpatient - ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6d5931a8-a9b3-4a02-8ecd-ecc28917b659}, !- Handle
  DOE Ref Pre-1980 - Outpatient - ProcedureRoom Lights, !- Name
  {4ed716bd-bfa0-47a9-b975-c469d1468a21}, !- Lights Definition Name
  {dddb6094-6f4d-4470-bc1a-0d2c13ab3ee8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b12310fb-bfee-4644-abd0-e934a03d38cf}, !- Handle
  DOE Ref Pre-1980 - Outpatient - ProcedureRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  3,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {35d432ef-7c19-4aa0-9964-aae8ec3b65f2}, !- Handle
  DOE Ref Pre-1980 - Outpatient - ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {93034fd9-e781-4ea9-82a2-1e436cba48c1}, !- Handle
  DOE Ref Pre-1980 - Outpatient - ProcedureRoom People, !- Name
  {35d432ef-7c19-4aa0-9964-aae8ec3b65f2}, !- People Definition Name
  {dddb6094-6f4d-4470-bc1a-0d2c13ab3ee8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {dca9c5de-e71b-4851-8a52-c5fcf4e726f0}, !- Handle
  DOE Ref Pre-1980 - Outpatient - ProcedureRoom Infiltration, !- Name
  {dddb6094-6f4d-4470-bc1a-0d2c13ab3ee8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2f74cad8-db1a-44d9-b919-011dfa9fd4a5}, !- Handle
  DOE Ref Pre-1980 - Outpatient - ProcedureRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fa50782c-e9ed-4a66-8e58-d5d614d1e311}, !- Handle
  DOE Ref Pre-1980 - Outpatient - ProcedureRoom Electric Equipment, !- Name
  {2f74cad8-db1a-44d9-b919-011dfa9fd4a5}, !- Electric Equipment Definition Name
  {dddb6094-6f4d-4470-bc1a-0d2c13ab3ee8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {58d44eb8-fa0e-4fb8-a4e3-6da5491cbc65}, !- Handle
  DOE Ref Pre-1980 - Outpatient - ProcedureRoom Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {baeb899f-4c82-474e-987f-35d73fdaa1dc}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Soil Work, !- Name
  ,                                       !- Default Construction Set Name
  {4d42215a-6ee8-4dda-b2f8-f3167ae3108b}, !- Default Schedule Set Name
  {15ee1cc7-25c0-4d85-bde8-3aa31b3f67ca}, !- Group Rendering Name
  {785a85e6-7cb6-442b-b47a-8f909511a926}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {15ee1cc7-25c0-4d85-bde8-3aa31b3f67ca}, !- Handle
  Rendering Color 193,                    !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4d42215a-6ee8-4dda-b2f8-f3167ae3108b}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Soil Work Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d70ac319-9693-436c-b0e0-d8f4d9750084}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c1b25a37-0642-4bdf-940e-496886ca479a}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Soil Work Lights, !- Name
  {d70ac319-9693-436c-b0e0-d8f4d9750084}, !- Lights Definition Name
  {baeb899f-4c82-474e-987f-35d73fdaa1dc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {785a85e6-7cb6-442b-b47a-8f909511a926}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Soil Work Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {da70e225-20bd-41ee-8da3-55945dd6ff5a}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0967ee5f-b455-4199-a262-c6688d4b087c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Soil Work People, !- Name
  {da70e225-20bd-41ee-8da3-55945dd6ff5a}, !- People Definition Name
  {baeb899f-4c82-474e-987f-35d73fdaa1dc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {59d115b1-1c14-45bb-bafe-aca176e9315a}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Soil Work Infiltration, !- Name
  {baeb899f-4c82-474e-987f-35d73fdaa1dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {61c8353d-3a71-4aba-baaa-fddecd58fb0c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Soil Work Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9c7c69bb-f0af-4a4d-8dad-0dce089c2648}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Soil Work Electric Equipment, !- Name
  {61c8353d-3a71-4aba-baaa-fddecd58fb0c}, !- Electric Equipment Definition Name
  {baeb899f-4c82-474e-987f-35d73fdaa1dc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d541ea5-3783-4803-b654-0e7de9802d0c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Soil Work Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3b6fdf64-aef9-4b61-8c0b-5b5da14477dd}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Stair,  !- Name
  ,                                       !- Default Construction Set Name
  {0a44b436-a500-45ba-bba2-89dee7657f6f}, !- Default Schedule Set Name
  {ea9478e2-c62d-435a-8ed5-98f95ec45c26}, !- Group Rendering Name
  {c5632fc3-dd28-4705-a5c7-10d88a1e05a8}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {ea9478e2-c62d-435a-8ed5-98f95ec45c26}, !- Handle
  Rendering Color 194,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0a44b436-a500-45ba-bba2-89dee7657f6f}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {16ebb8ef-a77a-4ab1-ac52-2e1c9b8e4391}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8e3db018-41ea-4c22-95d6-639b23c7c87a}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Stair Lights, !- Name
  {16ebb8ef-a77a-4ab1-ac52-2e1c9b8e4391}, !- Lights Definition Name
  {3b6fdf64-aef9-4b61-8c0b-5b5da14477dd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c5632fc3-dd28-4705-a5c7-10d88a1e05a8}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a7c42337-c4e9-4622-8183-24cb911d152e}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Stair Infiltration, !- Name
  {3b6fdf64-aef9-4b61-8c0b-5b5da14477dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {3df9cb32-305f-4403-9aac-e63d2534515d}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Stair Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8043a8af-917d-4b7a-b89a-15811796577a}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Toilet, !- Name
  ,                                       !- Default Construction Set Name
  {1420b2d5-00ce-40e1-a8e1-dd134750e269}, !- Default Schedule Set Name
  {e796d26d-8ad2-4e35-b45d-2b97186b8cf4}, !- Group Rendering Name
  {16c6ffb3-6336-44d7-b887-c8b87f859c85}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {e796d26d-8ad2-4e35-b45d-2b97186b8cf4}, !- Handle
  Rendering Color 195,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1420b2d5-00ce-40e1-a8e1-dd134750e269}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Toilet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a67d0c6f-8e0e-49af-99b3-624a62ca432b}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Toilet Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {56c081d6-3918-4ec8-ac8a-a0785effdbb1}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Toilet Lights, !- Name
  {a67d0c6f-8e0e-49af-99b3-624a62ca432b}, !- Lights Definition Name
  {8043a8af-917d-4b7a-b89a-15811796577a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {16c6ffb3-6336-44d7-b887-c8b87f859c85}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Toilet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {13871bbd-7355-4951-b5b0-99f231581902}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Toilet Infiltration, !- Name
  {8043a8af-917d-4b7a-b89a-15811796577a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {16054c34-6f76-48b2-b572-89dea7ae9196}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Toilet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {295f3fbe-1c71-4ad3-af42-8a158523e4f6}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Toilet Electric Equipment, !- Name
  {16054c34-6f76-48b2-b572-89dea7ae9196}, !- Electric Equipment Definition Name
  {8043a8af-917d-4b7a-b89a-15811796577a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dba1d04a-6754-4739-b88e-c2d652a89257}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Toilet Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b5ede3b7-8b44-4769-9bbb-5eeca3d7c853}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Xray,   !- Name
  ,                                       !- Default Construction Set Name
  {3cc054fd-4078-498c-a5e9-294a2bfddf5c}, !- Default Schedule Set Name
  {ba7c9ffd-5535-4b99-bff6-934bba10bea3}, !- Group Rendering Name
  {1630ce04-c83d-4c8e-a9d6-86ab56647282}, !- Design Specification Outdoor Air Object Name
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {ba7c9ffd-5535-4b99-bff6-934bba10bea3}, !- Handle
  Rendering Color 196,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3cc054fd-4078-498c-a5e9-294a2bfddf5c}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Xray Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {899380c3-407a-4c69-8c29-05e2ba8ceb45}, !- Number of People Schedule Name
  {043bcf2d-0f89-4237-8f4e-b376e6244947}, !- People Activity Level Schedule Name
  {e1fff771-475b-49c8-81e5-3534181f391e}, !- Lighting Schedule Name
  {a3fd8e32-fae9-465b-920b-48fdfab83a5c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38c12d42-14fe-42ea-bb1f-43835e9357e6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6cb8ff22-a047-4874-bd6c-da718d189573}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Xray Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9a7ce305-c9c5-44a5-afb5-ea79d4d959e2}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Xray Lights, !- Name
  {6cb8ff22-a047-4874-bd6c-da718d189573}, !- Lights Definition Name
  {b5ede3b7-8b44-4769-9bbb-5eeca3d7c853}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1630ce04-c83d-4c8e-a9d6-86ab56647282}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Xray Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7c99c39b-093e-4518-9682-819c951402ee}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Xray People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a51483ab-b0ca-437a-80d8-4582050c5b6f}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Xray People, !- Name
  {7c99c39b-093e-4518-9682-819c951402ee}, !- People Definition Name
  {b5ede3b7-8b44-4769-9bbb-5eeca3d7c853}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e96c2739-21cc-4d64-a388-6e17a6517542}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Xray Infiltration, !- Name
  {b5ede3b7-8b44-4769-9bbb-5eeca3d7c853}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {72e2fe9b-976a-40b8-9c9b-161368bffdf4}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Xray Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {eb35f046-d0a6-46a8-a7b9-52907d26e29a}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Xray Electric Equipment, !- Name
  {72e2fe9b-976a-40b8-9c9b-161368bffdf4}, !- Electric Equipment Definition Name
  {b5ede3b7-8b44-4769-9bbb-5eeca3d7c853}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a9d641f-bf8f-417b-9287-3f0acec84115}, !- Handle
  DOE Ref Pre-1980 - Outpatient - Xray Thermostat, !- Name
  {325de4ba-8f36-4af3-a3c6-33a781572481}, !- Heating Setpoint Temperature Schedule Name
  {93a116df-8443-4300-80b0-58c834d8efae}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {a66f101d-bbb2-48b8-b205-05e3defa2036}, !- Handle
  189.1-2009 - CZ1 - Outpatient,          !- Name
  {7b66bc4d-7f46-4318-aaa4-5fa4ee366f52}, !- Default Exterior Surface Constructions Name
  {62acfcde-6c99-4508-8cd4-2c8e8bc890da}, !- Default Interior Surface Constructions Name
  {df458885-11aa-4491-a2e3-e72dbbc571ea}, !- Default Ground Contact Surface Constructions Name
  {b75892dd-3880-4d94-b9ff-fef5d2ddf12f}, !- Default Exterior SubSurface Constructions Name
  {a12308ca-634a-4d1c-a28f-8a1846eb94bc}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7b66bc4d-7f46-4318-aaa4-5fa4ee366f52}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {94ebd200-68f9-44d1-a126-562f671ff1d1}, !- Wall Construction Name
  {99bf9324-bb50-43a9-842f-0e3ed0ee1578}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {62acfcde-6c99-4508-8cd4-2c8e8bc890da}, !- Handle
  Default Surface Constructions 2,        !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {df458885-11aa-4491-a2e3-e72dbbc571ea}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b75892dd-3880-4d94-b9ff-fef5d2ddf12f}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {74af6013-5207-4f48-bae3-93ae52f1d340}, !- Fixed Window Construction Name
  {74af6013-5207-4f48-bae3-93ae52f1d340}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a12308ca-634a-4d1c-a28f-8a1846eb94bc}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {19f4f9da-c068-44f1-b177-c1f7cbad56ef}, !- Handle
  189.1-2009 - CZ2 - Outpatient,          !- Name
  {b2f748ba-ba4c-48f4-89ad-27bb021b6125}, !- Default Exterior Surface Constructions Name
  {f7477738-3617-425f-a8c9-57dd55f0bf0b}, !- Default Interior Surface Constructions Name
  {b74fa1b9-5445-49cc-8dc8-9a856a454e20}, !- Default Ground Contact Surface Constructions Name
  {6cbea142-a860-439d-9aeb-343af74a7ae6}, !- Default Exterior SubSurface Constructions Name
  {6aff8ee5-0778-4d6b-8e50-820dcc108c12}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b2f748ba-ba4c-48f4-89ad-27bb021b6125}, !- Handle
  Default Surface Constructions 4,        !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {94ebd200-68f9-44d1-a126-562f671ff1d1}, !- Wall Construction Name
  {e9333fd8-9a19-4f84-8867-c4941c763570}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f7477738-3617-425f-a8c9-57dd55f0bf0b}, !- Handle
  Default Surface Constructions 5,        !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b74fa1b9-5445-49cc-8dc8-9a856a454e20}, !- Handle
  Default Surface Constructions 6,        !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6cbea142-a860-439d-9aeb-343af74a7ae6}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {c9306279-4ff2-4997-a39f-1612867e87e9}, !- Fixed Window Construction Name
  {c9306279-4ff2-4997-a39f-1612867e87e9}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6aff8ee5-0778-4d6b-8e50-820dcc108c12}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {55a491d1-e02e-44a8-a41a-dd25e96089df}, !- Handle
  189.1-2009 - CZ3 - Outpatient,          !- Name
  {13e509ad-d2d4-491c-b321-90271619e370}, !- Default Exterior Surface Constructions Name
  {5d6b89b8-4def-4be2-920f-5430886c3e35}, !- Default Interior Surface Constructions Name
  {4159923d-12eb-4c47-abc3-1785477bbd49}, !- Default Ground Contact Surface Constructions Name
  {76c328fd-d5ca-465c-ae1d-ff109bbbdb01}, !- Default Exterior SubSurface Constructions Name
  {7d1c4e6c-2d8e-4670-a46c-c0c728937767}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {13e509ad-d2d4-491c-b321-90271619e370}, !- Handle
  Default Surface Constructions 7,        !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {94ebd200-68f9-44d1-a126-562f671ff1d1}, !- Wall Construction Name
  {e9333fd8-9a19-4f84-8867-c4941c763570}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5d6b89b8-4def-4be2-920f-5430886c3e35}, !- Handle
  Default Surface Constructions 8,        !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4159923d-12eb-4c47-abc3-1785477bbd49}, !- Handle
  Default Surface Constructions 9,        !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {76c328fd-d5ca-465c-ae1d-ff109bbbdb01}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {a26e3aed-5ceb-496e-b639-0647be6d8d04}, !- Fixed Window Construction Name
  {a26e3aed-5ceb-496e-b639-0647be6d8d04}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7d1c4e6c-2d8e-4670-a46c-c0c728937767}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e07cc2f0-59de-4f5e-85bc-efe196cc6805}, !- Handle
  189.1-2009 - CZ4-5 - Outpatient,        !- Name
  {e2dfd83d-1bab-413e-901b-bd13fe48d5c5}, !- Default Exterior Surface Constructions Name
  {5e6ce90b-5169-44d8-b48a-152c05b396a9}, !- Default Interior Surface Constructions Name
  {0e5a1f6f-e34f-45c9-8e90-1ba78df82d2b}, !- Default Ground Contact Surface Constructions Name
  {bd847dce-3e64-44ae-bdfe-4ffbe7d22acc}, !- Default Exterior SubSurface Constructions Name
  {4ff64c73-a7f2-41fa-9ae9-e744e5885339}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e2dfd83d-1bab-413e-901b-bd13fe48d5c5}, !- Handle
  Default Surface Constructions 10,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {79da420f-e3ac-4eeb-872e-f93aeb936f5a}, !- Wall Construction Name
  {e9333fd8-9a19-4f84-8867-c4941c763570}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5e6ce90b-5169-44d8-b48a-152c05b396a9}, !- Handle
  Default Surface Constructions 11,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0e5a1f6f-e34f-45c9-8e90-1ba78df82d2b}, !- Handle
  Default Surface Constructions 12,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bd847dce-3e64-44ae-bdfe-4ffbe7d22acc}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {17046656-5085-47d9-8465-407323be08c2}, !- Fixed Window Construction Name
  {17046656-5085-47d9-8465-407323be08c2}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4ff64c73-a7f2-41fa-9ae9-e744e5885339}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6beba4a6-59b9-4284-b50e-6ff3834334f0}, !- Handle
  189.1-2009 - CZ6 - Outpatient,          !- Name
  {73d9888f-4ffc-47e6-a269-873e03183159}, !- Default Exterior Surface Constructions Name
  {37fa38b1-1e12-4a2e-8528-48a559f41990}, !- Default Interior Surface Constructions Name
  {88155a68-3e6b-474b-bd96-97873aaa8da0}, !- Default Ground Contact Surface Constructions Name
  {9e3f87d8-aba2-4b38-a2ba-51970ccb86d1}, !- Default Exterior SubSurface Constructions Name
  {49aedde2-f93c-46c9-91c9-29d780af371c}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {73d9888f-4ffc-47e6-a269-873e03183159}, !- Handle
  Default Surface Constructions 13,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {79da420f-e3ac-4eeb-872e-f93aeb936f5a}, !- Wall Construction Name
  {121e3449-e939-4922-90a1-0a0357cbbe11}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {37fa38b1-1e12-4a2e-8528-48a559f41990}, !- Handle
  Default Surface Constructions 14,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {88155a68-3e6b-474b-bd96-97873aaa8da0}, !- Handle
  Default Surface Constructions 15,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9e3f87d8-aba2-4b38-a2ba-51970ccb86d1}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {14f39864-c269-4096-9574-29a6686c9ecd}, !- Fixed Window Construction Name
  {14f39864-c269-4096-9574-29a6686c9ecd}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {49aedde2-f93c-46c9-91c9-29d780af371c}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8917fed6-bbca-4501-aa7f-5e23c7c32eba}, !- Handle
  189.1-2009 - CZ7-8 - Outpatient,        !- Name
  {007c0422-6cd6-4a2a-981c-ffd696744d61}, !- Default Exterior Surface Constructions Name
  {983b26e3-9e75-4734-9adf-bb9301fb769c}, !- Default Interior Surface Constructions Name
  {97138331-4eb0-447f-ad03-4e714917e6b4}, !- Default Ground Contact Surface Constructions Name
  {02e4304d-218a-4565-aaee-90188aa3e8c9}, !- Default Exterior SubSurface Constructions Name
  {303f401d-a84d-40c1-9f4d-78a58f483cd4}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {007c0422-6cd6-4a2a-981c-ffd696744d61}, !- Handle
  Default Surface Constructions 16,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {79da420f-e3ac-4eeb-872e-f93aeb936f5a}, !- Wall Construction Name
  {7524e26a-2e9c-414a-b527-3d1559ef7d51}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {983b26e3-9e75-4734-9adf-bb9301fb769c}, !- Handle
  Default Surface Constructions 17,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {97138331-4eb0-447f-ad03-4e714917e6b4}, !- Handle
  Default Surface Constructions 18,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {02e4304d-218a-4565-aaee-90188aa3e8c9}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  {f711db5a-ff27-41a6-ab31-61f16fa128c6}, !- Fixed Window Construction Name
  {f711db5a-ff27-41a6-ab31-61f16fa128c6}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {303f401d-a84d-40c1-9f4d-78a58f483cd4}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f56b1756-8663-4225-8cfc-7df2e7808f6d}, !- Handle
  90.1-2007 - CZ1 - Outpatient,           !- Name
  {1305b3ec-1b23-4ec1-bfb0-9f9f6c5365eb}, !- Default Exterior Surface Constructions Name
  {eef802ae-cb0a-4485-97d2-bcadd1cbcd67}, !- Default Interior Surface Constructions Name
  {4cd2c4ea-d678-4edf-a771-0e6e545d0448}, !- Default Ground Contact Surface Constructions Name
  {c61ad894-ab08-43e6-a64e-ee4751c04ffe}, !- Default Exterior SubSurface Constructions Name
  {cdeac89c-36f4-4b60-be95-f825f14b5514}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1305b3ec-1b23-4ec1-bfb0-9f9f6c5365eb}, !- Handle
  Default Surface Constructions 19,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {27908351-5a51-43d7-bad7-3fa0a9a69f5f}, !- Wall Construction Name
  {69316d68-ceac-43f2-af0a-a06e59f1793e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eef802ae-cb0a-4485-97d2-bcadd1cbcd67}, !- Handle
  Default Surface Constructions 20,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4cd2c4ea-d678-4edf-a771-0e6e545d0448}, !- Handle
  Default Surface Constructions 21,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c61ad894-ab08-43e6-a64e-ee4751c04ffe}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {7ca686c9-fe67-44cb-8ecc-1be49731726f}, !- Fixed Window Construction Name
  {7ca686c9-fe67-44cb-8ecc-1be49731726f}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cdeac89c-36f4-4b60-be95-f825f14b5514}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8805d983-82f2-466e-8daa-c2eded4721c4}, !- Handle
  90.1-2007 - CZ1 - Attic,                !- Name
  {f02ef45c-ebb4-46f6-9592-252f0e1252fd}, !- Default Exterior Surface Constructions Name
  {8e02e744-3156-40e0-802c-cdd3bd3b8480}, !- Default Interior Surface Constructions Name
  {a46496c1-bf3e-44c9-95b2-7060218f25fa}, !- Default Ground Contact Surface Constructions Name
  {c10546cc-5b74-4191-bfe9-a1e8c37c2a7a}, !- Default Exterior SubSurface Constructions Name
  {04b6478a-8b1c-4a76-98fd-597cffe84073}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f02ef45c-ebb4-46f6-9592-252f0e1252fd}, !- Handle
  Default Surface Constructions 22,       !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8e02e744-3156-40e0-802c-cdd3bd3b8480}, !- Handle
  Default Surface Constructions 23,       !- Name
  {34cc3c5e-18e1-4b29-b1fd-62cf872fc7d2}, !- Floor Construction Name
  {34cc3c5e-18e1-4b29-b1fd-62cf872fc7d2}, !- Wall Construction Name
  {34cc3c5e-18e1-4b29-b1fd-62cf872fc7d2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a46496c1-bf3e-44c9-95b2-7060218f25fa}, !- Handle
  Default Surface Constructions 24,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c10546cc-5b74-4191-bfe9-a1e8c37c2a7a}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {04b6478a-8b1c-4a76-98fd-597cffe84073}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f65b4dad-8efb-4e7c-a3a3-56d91a9f31f1}, !- Handle
  90.1-2007 - CZ2 - Outpatient,           !- Name
  {953fef03-e994-4e6c-b251-ae76284fbcb8}, !- Default Exterior Surface Constructions Name
  {05b3a219-ca61-4584-8c82-4848f71600de}, !- Default Interior Surface Constructions Name
  {804ca2ae-a42a-4c40-8831-d038726535c6}, !- Default Ground Contact Surface Constructions Name
  {2078abf2-3892-48e1-9cd9-560f2c04acf6}, !- Default Exterior SubSurface Constructions Name
  {76d891b4-9d12-47d9-9985-da356af66712}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {953fef03-e994-4e6c-b251-ae76284fbcb8}, !- Handle
  Default Surface Constructions 25,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {27908351-5a51-43d7-bad7-3fa0a9a69f5f}, !- Wall Construction Name
  {a052a028-bff3-4b3e-ab33-8162248a6e97}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {05b3a219-ca61-4584-8c82-4848f71600de}, !- Handle
  Default Surface Constructions 26,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {804ca2ae-a42a-4c40-8831-d038726535c6}, !- Handle
  Default Surface Constructions 27,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2078abf2-3892-48e1-9cd9-560f2c04acf6}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  {894f8569-98fe-4516-ab55-a6dc887ca667}, !- Fixed Window Construction Name
  {894f8569-98fe-4516-ab55-a6dc887ca667}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {76d891b4-9d12-47d9-9985-da356af66712}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1fc09d38-885d-4d14-897b-1d12c6021919}, !- Handle
  90.1-2007 - CZ3a-3b - Outpatient,       !- Name
  {3ea4f8d8-5a83-4b3e-95cc-84f2a3457eed}, !- Default Exterior Surface Constructions Name
  {4cb95fe5-c0e7-4b29-bfd2-7b9a14e3b355}, !- Default Interior Surface Constructions Name
  {bb2b5b80-d4cf-4576-985a-6217288437c8}, !- Default Ground Contact Surface Constructions Name
  {1a909c1b-d693-41e2-816b-8a65c2c329c5}, !- Default Exterior SubSurface Constructions Name
  {b2473321-46b2-4853-ab5b-51174bbf73b8}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3ea4f8d8-5a83-4b3e-95cc-84f2a3457eed}, !- Handle
  Default Surface Constructions 28,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {62abacdc-b04c-437f-abaf-4678edd0c027}, !- Wall Construction Name
  {a052a028-bff3-4b3e-ab33-8162248a6e97}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4cb95fe5-c0e7-4b29-bfd2-7b9a14e3b355}, !- Handle
  Default Surface Constructions 29,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bb2b5b80-d4cf-4576-985a-6217288437c8}, !- Handle
  Default Surface Constructions 30,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1a909c1b-d693-41e2-816b-8a65c2c329c5}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  {8287f367-6f9e-4889-9761-34f706703dbc}, !- Fixed Window Construction Name
  {8287f367-6f9e-4889-9761-34f706703dbc}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b2473321-46b2-4853-ab5b-51174bbf73b8}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9e0638f5-4651-4b0e-97c1-9a9a322cd096}, !- Handle
  90.1-2007 - CZ3c - Outpatient,          !- Name
  {4180318e-b806-4412-84aa-3268da4b9bf2}, !- Default Exterior Surface Constructions Name
  {8530b6f6-85fe-4b05-9f10-04c4c198784b}, !- Default Interior Surface Constructions Name
  {55aefa48-adde-412f-a920-5198e8cecf73}, !- Default Ground Contact Surface Constructions Name
  {fd5e747d-ce48-47fe-a365-8d3746db377c}, !- Default Exterior SubSurface Constructions Name
  {c1151b24-efc6-46e7-8499-beb085a2ae22}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4180318e-b806-4412-84aa-3268da4b9bf2}, !- Handle
  Default Surface Constructions 31,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {62abacdc-b04c-437f-abaf-4678edd0c027}, !- Wall Construction Name
  {a052a028-bff3-4b3e-ab33-8162248a6e97}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8530b6f6-85fe-4b05-9f10-04c4c198784b}, !- Handle
  Default Surface Constructions 32,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {55aefa48-adde-412f-a920-5198e8cecf73}, !- Handle
  Default Surface Constructions 33,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fd5e747d-ce48-47fe-a365-8d3746db377c}, !- Handle
  Default Sub Surface Constructions 21,   !- Name
  {8287f367-6f9e-4889-9761-34f706703dbc}, !- Fixed Window Construction Name
  {8287f367-6f9e-4889-9761-34f706703dbc}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c1151b24-efc6-46e7-8499-beb085a2ae22}, !- Handle
  Default Sub Surface Constructions 22,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {aa1b8c01-d32b-44f6-b996-ce79d3071c0c}, !- Handle
  90.1-2007 - CZ4 - Outpatient,           !- Name
  {03071ac7-6dd3-4a9f-a320-acaded89cbfe}, !- Default Exterior Surface Constructions Name
  {581a0ee2-5bf0-44ae-adaa-df294b18b9d5}, !- Default Interior Surface Constructions Name
  {82454811-490d-4896-b0db-929da996e103}, !- Default Ground Contact Surface Constructions Name
  {8749635a-6e3d-4982-a713-497c613ccee0}, !- Default Exterior SubSurface Constructions Name
  {0f4b6682-31fa-43f6-b8fb-95e5c290b75b}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {03071ac7-6dd3-4a9f-a320-acaded89cbfe}, !- Handle
  Default Surface Constructions 34,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {db053492-d430-4303-b931-d771476b4a97}, !- Wall Construction Name
  {a052a028-bff3-4b3e-ab33-8162248a6e97}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {581a0ee2-5bf0-44ae-adaa-df294b18b9d5}, !- Handle
  Default Surface Constructions 35,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {82454811-490d-4896-b0db-929da996e103}, !- Handle
  Default Surface Constructions 36,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8749635a-6e3d-4982-a713-497c613ccee0}, !- Handle
  Default Sub Surface Constructions 23,   !- Name
  {ce1d7af3-21d1-4cf1-8d0d-857640e1ae8d}, !- Fixed Window Construction Name
  {ce1d7af3-21d1-4cf1-8d0d-857640e1ae8d}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0f4b6682-31fa-43f6-b8fb-95e5c290b75b}, !- Handle
  Default Sub Surface Constructions 24,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {698b88d8-f2bd-4d8e-a7e0-d4bbf26f6ab4}, !- Handle
  90.1-2007 - CZ5-6 - Outpatient,         !- Name
  {7b37ef7b-9dc0-4b83-ae01-7dc9d8fcc558}, !- Default Exterior Surface Constructions Name
  {f7c19fa4-c8ba-4b36-b1ad-f817d20ec0aa}, !- Default Interior Surface Constructions Name
  {ffee0e0e-2759-4b97-806d-2e2d3fd81376}, !- Default Ground Contact Surface Constructions Name
  {384339bf-c0fc-4f0a-99c4-a536338cb57e}, !- Default Exterior SubSurface Constructions Name
  {e1502519-4913-42c9-80be-346347652ad2}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7b37ef7b-9dc0-4b83-ae01-7dc9d8fcc558}, !- Handle
  Default Surface Constructions 37,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {db053492-d430-4303-b931-d771476b4a97}, !- Wall Construction Name
  {a052a028-bff3-4b3e-ab33-8162248a6e97}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f7c19fa4-c8ba-4b36-b1ad-f817d20ec0aa}, !- Handle
  Default Surface Constructions 38,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ffee0e0e-2759-4b97-806d-2e2d3fd81376}, !- Handle
  Default Surface Constructions 39,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {384339bf-c0fc-4f0a-99c4-a536338cb57e}, !- Handle
  Default Sub Surface Constructions 25,   !- Name
  {ce1d7af3-21d1-4cf1-8d0d-857640e1ae8d}, !- Fixed Window Construction Name
  {ce1d7af3-21d1-4cf1-8d0d-857640e1ae8d}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e1502519-4913-42c9-80be-346347652ad2}, !- Handle
  Default Sub Surface Constructions 26,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b0a64809-f7b3-4d6a-901f-7ff7bb12de4d}, !- Handle
  90.1-2007 - CZ7 - Outpatient,           !- Name
  {876549f1-4598-488e-8e3d-1e9b0e167f37}, !- Default Exterior Surface Constructions Name
  {bb183ec5-20d6-40a4-a3d7-4b6e7fe5e663}, !- Default Interior Surface Constructions Name
  {935c1a0a-5201-4688-aaf1-860be0408588}, !- Default Ground Contact Surface Constructions Name
  {4cf8a26a-374f-4947-b3c9-939407a7bf41}, !- Default Exterior SubSurface Constructions Name
  {320b746b-5e42-4e79-ad50-83f53ee05dc7}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {876549f1-4598-488e-8e3d-1e9b0e167f37}, !- Handle
  Default Surface Constructions 40,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {db053492-d430-4303-b931-d771476b4a97}, !- Wall Construction Name
  {a052a028-bff3-4b3e-ab33-8162248a6e97}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bb183ec5-20d6-40a4-a3d7-4b6e7fe5e663}, !- Handle
  Default Surface Constructions 41,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {935c1a0a-5201-4688-aaf1-860be0408588}, !- Handle
  Default Surface Constructions 42,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4cf8a26a-374f-4947-b3c9-939407a7bf41}, !- Handle
  Default Sub Surface Constructions 27,   !- Name
  {adfb509c-eda1-4668-9c7d-ae732e6b1bcc}, !- Fixed Window Construction Name
  {adfb509c-eda1-4668-9c7d-ae732e6b1bcc}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {320b746b-5e42-4e79-ad50-83f53ee05dc7}, !- Handle
  Default Sub Surface Constructions 28,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {071b53a0-5466-437b-923c-85aa3146379e}, !- Handle
  90.1-2007 - CZ8 - Outpatient,           !- Name
  {e63e4e8d-362e-489c-9e22-90728c0d7a21}, !- Default Exterior Surface Constructions Name
  {7368e870-82ff-4df0-bb6f-2187c4899d40}, !- Default Interior Surface Constructions Name
  {85003172-0672-47a2-b5a9-26ac1d148aa5}, !- Default Ground Contact Surface Constructions Name
  {85f8088e-d1b6-418a-b10c-a601e1ed8876}, !- Default Exterior SubSurface Constructions Name
  {bbf1f46b-620e-4e39-a08c-d174f8a8187f}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e63e4e8d-362e-489c-9e22-90728c0d7a21}, !- Handle
  Default Surface Constructions 43,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {db053492-d430-4303-b931-d771476b4a97}, !- Wall Construction Name
  {a052a028-bff3-4b3e-ab33-8162248a6e97}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7368e870-82ff-4df0-bb6f-2187c4899d40}, !- Handle
  Default Surface Constructions 44,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {85003172-0672-47a2-b5a9-26ac1d148aa5}, !- Handle
  Default Surface Constructions 45,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {85f8088e-d1b6-418a-b10c-a601e1ed8876}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  {adfb509c-eda1-4668-9c7d-ae732e6b1bcc}, !- Fixed Window Construction Name
  {adfb509c-eda1-4668-9c7d-ae732e6b1bcc}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bbf1f46b-620e-4e39-a08c-d174f8a8187f}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4b68f8db-8a76-4ff0-a8ba-a7a643569d65}, !- Handle
  90.1-2007 - CZ8 - Attic,                !- Name
  {1a9f0fcd-f41d-447e-8a3f-20b91cba2c79}, !- Default Exterior Surface Constructions Name
  {9b94df09-be7b-4e7a-94af-88b75be8c6ec}, !- Default Interior Surface Constructions Name
  {633a215f-65c3-4187-9baf-a22a3b995b3a}, !- Default Ground Contact Surface Constructions Name
  {8f66d24a-bf3c-4fc4-b559-8b5e477ea133}, !- Default Exterior SubSurface Constructions Name
  {30a08a21-c2a5-4267-8b7f-377d86e0d43c}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1a9f0fcd-f41d-447e-8a3f-20b91cba2c79}, !- Handle
  Default Surface Constructions 46,       !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9b94df09-be7b-4e7a-94af-88b75be8c6ec}, !- Handle
  Default Surface Constructions 47,       !- Name
  {f985dd66-3562-4e54-b8b9-371d725d3112}, !- Floor Construction Name
  {f985dd66-3562-4e54-b8b9-371d725d3112}, !- Wall Construction Name
  {f985dd66-3562-4e54-b8b9-371d725d3112}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {633a215f-65c3-4187-9baf-a22a3b995b3a}, !- Handle
  Default Surface Constructions 48,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8f66d24a-bf3c-4fc4-b559-8b5e477ea133}, !- Handle
  Default Sub Surface Constructions 31,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {30a08a21-c2a5-4267-8b7f-377d86e0d43c}, !- Handle
  Default Sub Surface Constructions 32,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {90b2531d-4192-4c7a-887c-9eee5b75be64}, !- Handle
  90.1-2010 - CZ1 - Outpatient,           !- Name
  {a13b0856-8f4d-4f62-a8a1-d54b4e18d639}, !- Default Exterior Surface Constructions Name
  {6d1cd8f5-adbe-4c5a-ba2f-ba482768d704}, !- Default Interior Surface Constructions Name
  {265c2228-c632-4e9e-835f-df6e932ef270}, !- Default Ground Contact Surface Constructions Name
  {38329786-f680-4133-a422-6da980230d2f}, !- Default Exterior SubSurface Constructions Name
  {408a814d-ff38-4a7f-a1c5-8462ff425fe9}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a13b0856-8f4d-4f62-a8a1-d54b4e18d639}, !- Handle
  Default Surface Constructions 49,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {439cb4ee-b307-439f-86d2-01da6f50b242}, !- Wall Construction Name
  {9ea6657a-f33d-400a-ad28-5fdbb70ec18c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6d1cd8f5-adbe-4c5a-ba2f-ba482768d704}, !- Handle
  Default Surface Constructions 50,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {265c2228-c632-4e9e-835f-df6e932ef270}, !- Handle
  Default Surface Constructions 51,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {38329786-f680-4133-a422-6da980230d2f}, !- Handle
  Default Sub Surface Constructions 33,   !- Name
  {ad319985-68f1-47d7-a562-23619755d135}, !- Fixed Window Construction Name
  {ad319985-68f1-47d7-a562-23619755d135}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {408a814d-ff38-4a7f-a1c5-8462ff425fe9}, !- Handle
  Default Sub Surface Constructions 34,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b4ac8add-3bd0-46cf-92e9-bfa79faa7835}, !- Handle
  90.1-2010 - CZ1 - Attic,                !- Name
  {720769f9-98e5-40ff-87fd-b4afcb2a37e6}, !- Default Exterior Surface Constructions Name
  {dc0a0e48-4a5b-4450-87fc-a2178fd78056}, !- Default Interior Surface Constructions Name
  {d11c81b1-1b56-4286-a7c1-2ff3fa49ca83}, !- Default Ground Contact Surface Constructions Name
  {1a0255ef-2839-49c6-bb74-97748822be69}, !- Default Exterior SubSurface Constructions Name
  {3903bb30-906a-436b-bb0b-bc5a1becd6bb}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {720769f9-98e5-40ff-87fd-b4afcb2a37e6}, !- Handle
  Default Surface Constructions 52,       !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dc0a0e48-4a5b-4450-87fc-a2178fd78056}, !- Handle
  Default Surface Constructions 53,       !- Name
  {4d4417b2-27fd-4b97-a132-2474225d133d}, !- Floor Construction Name
  {4d4417b2-27fd-4b97-a132-2474225d133d}, !- Wall Construction Name
  {4d4417b2-27fd-4b97-a132-2474225d133d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d11c81b1-1b56-4286-a7c1-2ff3fa49ca83}, !- Handle
  Default Surface Constructions 54,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1a0255ef-2839-49c6-bb74-97748822be69}, !- Handle
  Default Sub Surface Constructions 35,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3903bb30-906a-436b-bb0b-bc5a1becd6bb}, !- Handle
  Default Sub Surface Constructions 36,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1614f620-d51a-4fe4-b152-ab5c533aca06}, !- Handle
  90.1-2010 - CZ2 - Outpatient,           !- Name
  {c92b763f-5998-4d03-96bc-7699dd374558}, !- Default Exterior Surface Constructions Name
  {08da03b8-11ed-4eb9-b1c7-d261efb97524}, !- Default Interior Surface Constructions Name
  {07b282ac-096b-4eaa-8f69-daf97c1624ba}, !- Default Ground Contact Surface Constructions Name
  {f6462983-975e-4c32-841c-dc968c724e63}, !- Default Exterior SubSurface Constructions Name
  {81e68162-071f-4e17-b3a3-7efb10bb0883}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c92b763f-5998-4d03-96bc-7699dd374558}, !- Handle
  Default Surface Constructions 55,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {439cb4ee-b307-439f-86d2-01da6f50b242}, !- Wall Construction Name
  {a19896a6-0663-468a-92aa-6819f81bc41d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {08da03b8-11ed-4eb9-b1c7-d261efb97524}, !- Handle
  Default Surface Constructions 56,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {07b282ac-096b-4eaa-8f69-daf97c1624ba}, !- Handle
  Default Surface Constructions 57,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f6462983-975e-4c32-841c-dc968c724e63}, !- Handle
  Default Sub Surface Constructions 37,   !- Name
  {300437e0-9b08-434b-b079-8622135a7db7}, !- Fixed Window Construction Name
  {300437e0-9b08-434b-b079-8622135a7db7}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {81e68162-071f-4e17-b3a3-7efb10bb0883}, !- Handle
  Default Sub Surface Constructions 38,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {30ffdc4b-26b2-4375-8883-fc0e578e2a98}, !- Handle
  90.1-2010 - CZ3a-3b - Outpatient,       !- Name
  {0cd23cbc-0417-4626-94fb-84cb3f511ce7}, !- Default Exterior Surface Constructions Name
  {d856574c-3e18-461f-aed9-703336e0f178}, !- Default Interior Surface Constructions Name
  {739e49ad-9445-4602-9b08-88f5cfea9901}, !- Default Ground Contact Surface Constructions Name
  {c4ef2529-179d-4cdf-b9c3-2e99ac5156b7}, !- Default Exterior SubSurface Constructions Name
  {1ce14a33-fb31-417e-9e90-1c1da9fce9b6}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0cd23cbc-0417-4626-94fb-84cb3f511ce7}, !- Handle
  Default Surface Constructions 58,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {4f76a5b9-3839-4493-a02c-fd19391dfa01}, !- Wall Construction Name
  {a19896a6-0663-468a-92aa-6819f81bc41d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d856574c-3e18-461f-aed9-703336e0f178}, !- Handle
  Default Surface Constructions 59,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {739e49ad-9445-4602-9b08-88f5cfea9901}, !- Handle
  Default Surface Constructions 60,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c4ef2529-179d-4cdf-b9c3-2e99ac5156b7}, !- Handle
  Default Sub Surface Constructions 39,   !- Name
  {ac92a30e-2c9d-45d5-ad77-574358bdab46}, !- Fixed Window Construction Name
  {ac92a30e-2c9d-45d5-ad77-574358bdab46}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1ce14a33-fb31-417e-9e90-1c1da9fce9b6}, !- Handle
  Default Sub Surface Constructions 40,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {66bb5fa1-b00d-4563-ae77-f1b31ecd82b7}, !- Handle
  90.1-2010 - CZ3c - Outpatient,          !- Name
  {3e5250c6-60c7-4740-9e47-15f3108d3d6e}, !- Default Exterior Surface Constructions Name
  {28d9ae86-aef4-4ba4-87e6-53a48610a8d0}, !- Default Interior Surface Constructions Name
  {28391791-532a-4b52-bbe5-f91e9700bba1}, !- Default Ground Contact Surface Constructions Name
  {6152d9d4-62d0-4443-850a-56cfc9639e97}, !- Default Exterior SubSurface Constructions Name
  {9e773cca-39be-43e0-8d10-9d58c025d41f}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3e5250c6-60c7-4740-9e47-15f3108d3d6e}, !- Handle
  Default Surface Constructions 61,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {4f76a5b9-3839-4493-a02c-fd19391dfa01}, !- Wall Construction Name
  {a19896a6-0663-468a-92aa-6819f81bc41d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {28d9ae86-aef4-4ba4-87e6-53a48610a8d0}, !- Handle
  Default Surface Constructions 62,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {28391791-532a-4b52-bbe5-f91e9700bba1}, !- Handle
  Default Surface Constructions 63,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6152d9d4-62d0-4443-850a-56cfc9639e97}, !- Handle
  Default Sub Surface Constructions 41,   !- Name
  {ac92a30e-2c9d-45d5-ad77-574358bdab46}, !- Fixed Window Construction Name
  {ac92a30e-2c9d-45d5-ad77-574358bdab46}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9e773cca-39be-43e0-8d10-9d58c025d41f}, !- Handle
  Default Sub Surface Constructions 42,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e958a8d3-1ebc-4820-ac47-33eb1c379756}, !- Handle
  90.1-2010 - CZ4 - Outpatient,           !- Name
  {e951e2c8-db9f-4132-b6f3-c41f75ddf428}, !- Default Exterior Surface Constructions Name
  {aed91ac3-91e2-492e-9454-aae0ca95b3f5}, !- Default Interior Surface Constructions Name
  {4dedb6ba-0572-4b6a-9084-be6e86e46f81}, !- Default Ground Contact Surface Constructions Name
  {26544786-ffec-4cb1-bd83-1aad6d677c8f}, !- Default Exterior SubSurface Constructions Name
  {11db4d8b-35b7-4c92-b240-a2758242381a}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e951e2c8-db9f-4132-b6f3-c41f75ddf428}, !- Handle
  Default Surface Constructions 64,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {75264e8b-9a15-4035-b29b-8533d0408c14}, !- Wall Construction Name
  {a19896a6-0663-468a-92aa-6819f81bc41d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {aed91ac3-91e2-492e-9454-aae0ca95b3f5}, !- Handle
  Default Surface Constructions 65,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4dedb6ba-0572-4b6a-9084-be6e86e46f81}, !- Handle
  Default Surface Constructions 66,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {26544786-ffec-4cb1-bd83-1aad6d677c8f}, !- Handle
  Default Sub Surface Constructions 43,   !- Name
  {bc1c5645-30db-4541-8b2b-97e2ea448e67}, !- Fixed Window Construction Name
  {bc1c5645-30db-4541-8b2b-97e2ea448e67}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {11db4d8b-35b7-4c92-b240-a2758242381a}, !- Handle
  Default Sub Surface Constructions 44,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6d0d9f1c-9c47-4293-bfc6-5ef30fa1b245}, !- Handle
  90.1-2010 - CZ5-6 - Outpatient,         !- Name
  {a303b2dc-d151-4101-a372-fabe5ac551ba}, !- Default Exterior Surface Constructions Name
  {e256dfaf-c785-44de-b160-234ad241cabb}, !- Default Interior Surface Constructions Name
  {15ea4899-1ef3-4ed0-a64b-97845f68ce2d}, !- Default Ground Contact Surface Constructions Name
  {ed6a1162-729b-4f5b-8bcc-d2ec6df7b9d4}, !- Default Exterior SubSurface Constructions Name
  {fe00de99-dc61-4ec6-89a4-efa629effaeb}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a303b2dc-d151-4101-a372-fabe5ac551ba}, !- Handle
  Default Surface Constructions 67,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {75264e8b-9a15-4035-b29b-8533d0408c14}, !- Wall Construction Name
  {a19896a6-0663-468a-92aa-6819f81bc41d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e256dfaf-c785-44de-b160-234ad241cabb}, !- Handle
  Default Surface Constructions 68,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {15ea4899-1ef3-4ed0-a64b-97845f68ce2d}, !- Handle
  Default Surface Constructions 69,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ed6a1162-729b-4f5b-8bcc-d2ec6df7b9d4}, !- Handle
  Default Sub Surface Constructions 45,   !- Name
  {bc1c5645-30db-4541-8b2b-97e2ea448e67}, !- Fixed Window Construction Name
  {bc1c5645-30db-4541-8b2b-97e2ea448e67}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fe00de99-dc61-4ec6-89a4-efa629effaeb}, !- Handle
  Default Sub Surface Constructions 46,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {11814069-43e6-42b9-b1a4-2d38ef464558}, !- Handle
  90.1-2010 - CZ7 - Outpatient,           !- Name
  {dea2fbea-f380-470b-9716-1bdeeb78ee43}, !- Default Exterior Surface Constructions Name
  {85af3199-134b-4c33-ae41-db5f4d6c3eeb}, !- Default Interior Surface Constructions Name
  {01a779e0-303b-4f5e-adf3-1c049a83a626}, !- Default Ground Contact Surface Constructions Name
  {85596d39-60e7-42ad-a15a-18353394b3f6}, !- Default Exterior SubSurface Constructions Name
  {e0c3fb94-af3a-47cf-9496-99d32b59ccce}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {dea2fbea-f380-470b-9716-1bdeeb78ee43}, !- Handle
  Default Surface Constructions 70,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {75264e8b-9a15-4035-b29b-8533d0408c14}, !- Wall Construction Name
  {a19896a6-0663-468a-92aa-6819f81bc41d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {85af3199-134b-4c33-ae41-db5f4d6c3eeb}, !- Handle
  Default Surface Constructions 71,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {01a779e0-303b-4f5e-adf3-1c049a83a626}, !- Handle
  Default Surface Constructions 72,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {85596d39-60e7-42ad-a15a-18353394b3f6}, !- Handle
  Default Sub Surface Constructions 47,   !- Name
  {afcb3aa8-78f3-4f60-8c2f-6faca37bebfd}, !- Fixed Window Construction Name
  {afcb3aa8-78f3-4f60-8c2f-6faca37bebfd}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e0c3fb94-af3a-47cf-9496-99d32b59ccce}, !- Handle
  Default Sub Surface Constructions 48,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e3fa45de-cf86-4aff-ab6b-d1e93fd00c1d}, !- Handle
  90.1-2010 - CZ8 - Outpatient,           !- Name
  {4641dc66-4f86-47d2-b8dc-6e1e214f6716}, !- Default Exterior Surface Constructions Name
  {f4561935-9c0a-45a4-833b-8feefafe4b16}, !- Default Interior Surface Constructions Name
  {1ab128d9-2412-4cbd-bf2e-0d2b67fdba18}, !- Default Ground Contact Surface Constructions Name
  {14594baa-3991-4358-a896-049983f25759}, !- Default Exterior SubSurface Constructions Name
  {f05956f4-74af-4630-a15a-9b9b419d127f}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4641dc66-4f86-47d2-b8dc-6e1e214f6716}, !- Handle
  Default Surface Constructions 73,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {75264e8b-9a15-4035-b29b-8533d0408c14}, !- Wall Construction Name
  {a19896a6-0663-468a-92aa-6819f81bc41d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f4561935-9c0a-45a4-833b-8feefafe4b16}, !- Handle
  Default Surface Constructions 74,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1ab128d9-2412-4cbd-bf2e-0d2b67fdba18}, !- Handle
  Default Surface Constructions 75,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {14594baa-3991-4358-a896-049983f25759}, !- Handle
  Default Sub Surface Constructions 49,   !- Name
  {afcb3aa8-78f3-4f60-8c2f-6faca37bebfd}, !- Fixed Window Construction Name
  {afcb3aa8-78f3-4f60-8c2f-6faca37bebfd}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f05956f4-74af-4630-a15a-9b9b419d127f}, !- Handle
  Default Sub Surface Constructions 50,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8116f806-77f1-4128-be8c-b6aade911029}, !- Handle
  90.1-2010 - CZ8 - Attic,                !- Name
  {e787da6f-449b-443a-92fb-b137f25b9d3b}, !- Default Exterior Surface Constructions Name
  {6e16378e-2edb-4a78-9968-c18d120aa536}, !- Default Interior Surface Constructions Name
  {54c1743b-da5f-4d95-917e-3af48403cbc5}, !- Default Ground Contact Surface Constructions Name
  {a093a759-4777-4860-93c2-ff559ef2aa1c}, !- Default Exterior SubSurface Constructions Name
  {9942547a-9a91-4640-b6fd-4f22ef5c3f19}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e787da6f-449b-443a-92fb-b137f25b9d3b}, !- Handle
  Default Surface Constructions 76,       !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6e16378e-2edb-4a78-9968-c18d120aa536}, !- Handle
  Default Surface Constructions 77,       !- Name
  {e270f919-d338-4061-8f83-be0fffb05cc3}, !- Floor Construction Name
  {e270f919-d338-4061-8f83-be0fffb05cc3}, !- Wall Construction Name
  {e270f919-d338-4061-8f83-be0fffb05cc3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {54c1743b-da5f-4d95-917e-3af48403cbc5}, !- Handle
  Default Surface Constructions 78,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a093a759-4777-4860-93c2-ff559ef2aa1c}, !- Handle
  Default Sub Surface Constructions 51,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9942547a-9a91-4640-b6fd-4f22ef5c3f19}, !- Handle
  Default Sub Surface Constructions 52,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1d506698-8383-47ec-aa93-4ca80de0f5df}, !- Handle
  DOE Ref 1980-2004 - CZ1 - Outpatient,   !- Name
  {9762228b-7e12-4df6-89fe-c0dbd0f50d95}, !- Default Exterior Surface Constructions Name
  {7e37cda6-90c2-4415-9d2e-5bad20f1a986}, !- Default Interior Surface Constructions Name
  {ced4b80d-e498-4975-a939-999a259f1025}, !- Default Ground Contact Surface Constructions Name
  {4407a12d-4022-4397-9684-e0d4efbf63ef}, !- Default Exterior SubSurface Constructions Name
  {24d8c0c6-9a30-4613-8fee-e93f1e93e1bd}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9762228b-7e12-4df6-89fe-c0dbd0f50d95}, !- Handle
  Default Surface Constructions 79,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {2ae71783-5260-43b9-ba41-cd8c4c31235b}, !- Wall Construction Name
  {70a94d01-21d3-49c7-bfcf-626fc36ff1fa}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7e37cda6-90c2-4415-9d2e-5bad20f1a986}, !- Handle
  Default Surface Constructions 80,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ced4b80d-e498-4975-a939-999a259f1025}, !- Handle
  Default Surface Constructions 81,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4407a12d-4022-4397-9684-e0d4efbf63ef}, !- Handle
  Default Sub Surface Constructions 53,   !- Name
  {6c34d373-f0cc-43fa-9874-ea25438ba2fc}, !- Fixed Window Construction Name
  {6c34d373-f0cc-43fa-9874-ea25438ba2fc}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {24d8c0c6-9a30-4613-8fee-e93f1e93e1bd}, !- Handle
  Default Sub Surface Constructions 54,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b521c48a-912a-4ad8-98ea-91f082e3b98b}, !- Handle
  DOE Ref 1980-2004 - CZ1 - Attic,        !- Name
  {aa540671-1e8b-46ce-a7ec-b5ed1edf201f}, !- Default Exterior Surface Constructions Name
  {ddddd7e3-811c-48b1-a72c-c2b6e79c9850}, !- Default Interior Surface Constructions Name
  {bf39e61d-3ac0-415e-afcb-f656713542a5}, !- Default Ground Contact Surface Constructions Name
  {9126d846-fc4e-41cc-ab69-0e16e7b4ac9e}, !- Default Exterior SubSurface Constructions Name
  {f6c50466-b850-433d-bc73-5e51124e617e}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {aa540671-1e8b-46ce-a7ec-b5ed1edf201f}, !- Handle
  Default Surface Constructions 82,       !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ddddd7e3-811c-48b1-a72c-c2b6e79c9850}, !- Handle
  Default Surface Constructions 83,       !- Name
  {7a4bfaeb-263f-4f8e-a941-6cd40cea37d6}, !- Floor Construction Name
  {7a4bfaeb-263f-4f8e-a941-6cd40cea37d6}, !- Wall Construction Name
  {7a4bfaeb-263f-4f8e-a941-6cd40cea37d6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bf39e61d-3ac0-415e-afcb-f656713542a5}, !- Handle
  Default Surface Constructions 84,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9126d846-fc4e-41cc-ab69-0e16e7b4ac9e}, !- Handle
  Default Sub Surface Constructions 55,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f6c50466-b850-433d-bc73-5e51124e617e}, !- Handle
  Default Sub Surface Constructions 56,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e34464e4-d42e-4e88-b9e6-3f6cfcd28792}, !- Handle
  DOE Ref 1980-2004 - CZ2a - Outpatient,  !- Name
  {4725dbff-fd42-40ea-9d6d-3852e50cbd08}, !- Default Exterior Surface Constructions Name
  {1a1744f5-4f73-480b-bde1-b030455a2f65}, !- Default Interior Surface Constructions Name
  {ce8b01bc-d27a-4667-abe1-c0c8c5f0d27d}, !- Default Ground Contact Surface Constructions Name
  {e892e337-215b-4fed-9b29-8b82269b5bc5}, !- Default Exterior SubSurface Constructions Name
  {fe1e866e-865f-4540-b3eb-43ddcc967939}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4725dbff-fd42-40ea-9d6d-3852e50cbd08}, !- Handle
  Default Surface Constructions 85,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {c353e417-245b-4ef7-a357-c869fdbb0ac1}, !- Wall Construction Name
  {14b7a7b0-d5c9-4e72-a087-cc07f1623220}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1a1744f5-4f73-480b-bde1-b030455a2f65}, !- Handle
  Default Surface Constructions 86,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ce8b01bc-d27a-4667-abe1-c0c8c5f0d27d}, !- Handle
  Default Surface Constructions 87,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e892e337-215b-4fed-9b29-8b82269b5bc5}, !- Handle
  Default Sub Surface Constructions 57,   !- Name
  {6c34d373-f0cc-43fa-9874-ea25438ba2fc}, !- Fixed Window Construction Name
  {6c34d373-f0cc-43fa-9874-ea25438ba2fc}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fe1e866e-865f-4540-b3eb-43ddcc967939}, !- Handle
  Default Sub Surface Constructions 58,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {60791660-d254-4b18-b422-65138dfdff01}, !- Handle
  DOE Ref 1980-2004 - CZ2a - Attic,       !- Name
  {b889eb82-66bf-4dfc-af21-de5e4cfca3b3}, !- Default Exterior Surface Constructions Name
  {403c37e9-8a47-4ea4-9bb3-b23c7add4a7c}, !- Default Interior Surface Constructions Name
  {f0a85e15-6376-41af-b452-84fa6a8f7ff0}, !- Default Ground Contact Surface Constructions Name
  {50fd1ac6-90c3-40e8-b2cf-d6c4a282426f}, !- Default Exterior SubSurface Constructions Name
  {40c61e27-264c-4caa-a376-045c132498ee}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b889eb82-66bf-4dfc-af21-de5e4cfca3b3}, !- Handle
  Default Surface Constructions 88,       !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {403c37e9-8a47-4ea4-9bb3-b23c7add4a7c}, !- Handle
  Default Surface Constructions 89,       !- Name
  {f4a64718-27e7-4e45-bea5-17ef556fbd32}, !- Floor Construction Name
  {f4a64718-27e7-4e45-bea5-17ef556fbd32}, !- Wall Construction Name
  {f4a64718-27e7-4e45-bea5-17ef556fbd32}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f0a85e15-6376-41af-b452-84fa6a8f7ff0}, !- Handle
  Default Surface Constructions 90,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {50fd1ac6-90c3-40e8-b2cf-d6c4a282426f}, !- Handle
  Default Sub Surface Constructions 59,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {40c61e27-264c-4caa-a376-045c132498ee}, !- Handle
  Default Sub Surface Constructions 60,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ee0c4d56-3445-40a6-9f57-e011ccc947a5}, !- Handle
  DOE Ref 1980-2004 - CZ2b - Outpatient,  !- Name
  {819e1b7b-e584-4659-a5a6-dbe9def888b9}, !- Default Exterior Surface Constructions Name
  {28436567-b3a7-43af-be13-ea8947009035}, !- Default Interior Surface Constructions Name
  {5778527d-4dd2-4581-93b5-118abccfbe04}, !- Default Ground Contact Surface Constructions Name
  {ffa2438e-c66c-4460-a64b-6c03a6de0559}, !- Default Exterior SubSurface Constructions Name
  {52001ba6-ff0e-4fce-8a08-b758ab561715}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {819e1b7b-e584-4659-a5a6-dbe9def888b9}, !- Handle
  Default Surface Constructions 91,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {7e09061a-abb7-4f8c-9c70-0526ec79eddb}, !- Wall Construction Name
  {a56e00d0-4322-4775-9125-1b14fafc845b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {28436567-b3a7-43af-be13-ea8947009035}, !- Handle
  Default Surface Constructions 92,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5778527d-4dd2-4581-93b5-118abccfbe04}, !- Handle
  Default Surface Constructions 93,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ffa2438e-c66c-4460-a64b-6c03a6de0559}, !- Handle
  Default Sub Surface Constructions 61,   !- Name
  {6c34d373-f0cc-43fa-9874-ea25438ba2fc}, !- Fixed Window Construction Name
  {6c34d373-f0cc-43fa-9874-ea25438ba2fc}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {52001ba6-ff0e-4fce-8a08-b758ab561715}, !- Handle
  Default Sub Surface Constructions 62,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {16601122-6315-435a-89e4-b6e935bab995}, !- Handle
  DOE Ref 1980-2004 - CZ2b - Attic,       !- Name
  {7cdc9c10-ea3a-4cd9-904d-a25c755a83a6}, !- Default Exterior Surface Constructions Name
  {c43a87c8-6dd8-4aa4-a7f0-fcf4589c60e4}, !- Default Interior Surface Constructions Name
  {a3c4871c-6b09-4e4b-ae8a-acd055e5fee2}, !- Default Ground Contact Surface Constructions Name
  {2270d20b-fdde-4940-8ebd-1b3b287d310e}, !- Default Exterior SubSurface Constructions Name
  {03d1db48-2608-4448-ac4f-a2c4f7ce7e87}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7cdc9c10-ea3a-4cd9-904d-a25c755a83a6}, !- Handle
  Default Surface Constructions 94,       !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c43a87c8-6dd8-4aa4-a7f0-fcf4589c60e4}, !- Handle
  Default Surface Constructions 95,       !- Name
  {c33699da-feb3-4e07-b004-d5a6ec81029a}, !- Floor Construction Name
  {c33699da-feb3-4e07-b004-d5a6ec81029a}, !- Wall Construction Name
  {c33699da-feb3-4e07-b004-d5a6ec81029a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a3c4871c-6b09-4e4b-ae8a-acd055e5fee2}, !- Handle
  Default Surface Constructions 96,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2270d20b-fdde-4940-8ebd-1b3b287d310e}, !- Handle
  Default Sub Surface Constructions 63,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {03d1db48-2608-4448-ac4f-a2c4f7ce7e87}, !- Handle
  Default Sub Surface Constructions 64,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {eb0d7665-da55-4512-8fd6-a24561f87114}, !- Handle
  DOE Ref 1980-2004 - CZ3a - Outpatient,  !- Name
  {7d3d6653-dd24-4b49-afe7-ce4778b56ab3}, !- Default Exterior Surface Constructions Name
  {4bf20f72-b47d-491e-b978-72092a390787}, !- Default Interior Surface Constructions Name
  {f5f1d8a7-5c35-41fe-99a2-344394e0eef4}, !- Default Ground Contact Surface Constructions Name
  {1267b259-fa38-481c-8622-d5f46db4abcc}, !- Default Exterior SubSurface Constructions Name
  {aec87d65-0f78-4fa3-847f-deff4e55e614}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7d3d6653-dd24-4b49-afe7-ce4778b56ab3}, !- Handle
  Default Surface Constructions 97,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {9ea5d189-b38a-47a5-817c-deafaff46c41}, !- Wall Construction Name
  {ac126be0-0a54-4e6b-b12f-debc9a8aa6ff}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4bf20f72-b47d-491e-b978-72092a390787}, !- Handle
  Default Surface Constructions 98,       !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f5f1d8a7-5c35-41fe-99a2-344394e0eef4}, !- Handle
  Default Surface Constructions 99,       !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1267b259-fa38-481c-8622-d5f46db4abcc}, !- Handle
  Default Sub Surface Constructions 65,   !- Name
  {9b5b7898-ac3d-4fb5-921c-fef94bf83b6c}, !- Fixed Window Construction Name
  {9b5b7898-ac3d-4fb5-921c-fef94bf83b6c}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {aec87d65-0f78-4fa3-847f-deff4e55e614}, !- Handle
  Default Sub Surface Constructions 66,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {694b7821-0f1c-498f-a197-c11c94c3240a}, !- Handle
  DOE Ref 1980-2004 - CZ3a - Attic,       !- Name
  {0b2a46bc-5c40-46c0-a1b6-69319e3b8229}, !- Default Exterior Surface Constructions Name
  {8c9bd508-1ac6-404f-be85-0e1c6cf982be}, !- Default Interior Surface Constructions Name
  {2a1270c8-4076-4304-8672-cc17406b0457}, !- Default Ground Contact Surface Constructions Name
  {607c9ab8-f105-43fb-a8d0-bc18796661c4}, !- Default Exterior SubSurface Constructions Name
  {32a5349c-85e5-4bc2-ba2c-737091120594}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0b2a46bc-5c40-46c0-a1b6-69319e3b8229}, !- Handle
  Default Surface Constructions 100,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8c9bd508-1ac6-404f-be85-0e1c6cf982be}, !- Handle
  Default Surface Constructions 101,      !- Name
  {e2501485-f90d-4c79-93ca-e7b30802d38c}, !- Floor Construction Name
  {e2501485-f90d-4c79-93ca-e7b30802d38c}, !- Wall Construction Name
  {e2501485-f90d-4c79-93ca-e7b30802d38c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2a1270c8-4076-4304-8672-cc17406b0457}, !- Handle
  Default Surface Constructions 102,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {607c9ab8-f105-43fb-a8d0-bc18796661c4}, !- Handle
  Default Sub Surface Constructions 67,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {32a5349c-85e5-4bc2-ba2c-737091120594}, !- Handle
  Default Sub Surface Constructions 68,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f56e42f7-272c-46a4-942c-bf0289c1c905}, !- Handle
  DOE Ref 1980-2004 - CZ3b - Outpatient,  !- Name
  {d41f014c-1cc2-4c43-90cb-e28c6209f874}, !- Default Exterior Surface Constructions Name
  {78c9c1c3-a5da-4957-afe7-2c05c3303e37}, !- Default Interior Surface Constructions Name
  {10c16ad0-86bb-4992-a2d2-0ac28eed82dd}, !- Default Ground Contact Surface Constructions Name
  {eab7b58e-0f4b-44b9-b315-605e6d37de56}, !- Default Exterior SubSurface Constructions Name
  {e3ce1e06-bae1-4cba-a6a7-4dde3acd6886}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d41f014c-1cc2-4c43-90cb-e28c6209f874}, !- Handle
  Default Surface Constructions 103,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {48c6481c-9d93-4683-84b8-9e71f332d26d}, !- Wall Construction Name
  {b39f0525-bbce-48a1-88f9-fc395c9fac2a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {78c9c1c3-a5da-4957-afe7-2c05c3303e37}, !- Handle
  Default Surface Constructions 104,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {10c16ad0-86bb-4992-a2d2-0ac28eed82dd}, !- Handle
  Default Surface Constructions 105,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {eab7b58e-0f4b-44b9-b315-605e6d37de56}, !- Handle
  Default Sub Surface Constructions 69,   !- Name
  {d1882dae-dbde-4b08-8b8a-e206f0e99a5a}, !- Fixed Window Construction Name
  {d1882dae-dbde-4b08-8b8a-e206f0e99a5a}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e3ce1e06-bae1-4cba-a6a7-4dde3acd6886}, !- Handle
  Default Sub Surface Constructions 70,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {abd8f1f0-b5cb-4d67-81d7-92cb2a552247}, !- Handle
  DOE Ref 1980-2004 - CZ3b - Attic,       !- Name
  {99b7dfed-69ab-438b-8143-0434fdaa4f33}, !- Default Exterior Surface Constructions Name
  {aff198a9-159e-4129-be31-332657bc7e84}, !- Default Interior Surface Constructions Name
  {6410ceda-378d-4d8e-b179-d9243192d063}, !- Default Ground Contact Surface Constructions Name
  {327b1d7e-0c1c-4c45-a4f5-62df1534a37c}, !- Default Exterior SubSurface Constructions Name
  {2b5eecc6-2c73-4920-aae5-7e81e6d6d7d0}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {99b7dfed-69ab-438b-8143-0434fdaa4f33}, !- Handle
  Default Surface Constructions 106,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {aff198a9-159e-4129-be31-332657bc7e84}, !- Handle
  Default Surface Constructions 107,      !- Name
  {86993133-7d2e-4ffd-9cee-49c98a9303c8}, !- Floor Construction Name
  {86993133-7d2e-4ffd-9cee-49c98a9303c8}, !- Wall Construction Name
  {86993133-7d2e-4ffd-9cee-49c98a9303c8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6410ceda-378d-4d8e-b179-d9243192d063}, !- Handle
  Default Surface Constructions 108,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {327b1d7e-0c1c-4c45-a4f5-62df1534a37c}, !- Handle
  Default Sub Surface Constructions 71,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2b5eecc6-2c73-4920-aae5-7e81e6d6d7d0}, !- Handle
  Default Sub Surface Constructions 72,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4a6811b6-e314-4dd1-bb30-13fa7158828f}, !- Handle
  DOE Ref 1980-2004 - CZ3c - Outpatient,  !- Name
  {93ef74bc-b2be-4917-bc0e-7a9fa9f5fab2}, !- Default Exterior Surface Constructions Name
  {a9998300-47b9-4fc2-8b7d-144b830c0050}, !- Default Interior Surface Constructions Name
  {a64253b5-8478-4fdf-a45b-40b07c644445}, !- Default Ground Contact Surface Constructions Name
  {ab7db957-427b-4317-b2da-966d1b1cc980}, !- Default Exterior SubSurface Constructions Name
  {2d2f809d-b566-4dd4-a728-42e64881caf8}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {93ef74bc-b2be-4917-bc0e-7a9fa9f5fab2}, !- Handle
  Default Surface Constructions 109,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {8a4a28e7-b752-4031-9df8-3cb8cd78d40d}, !- Wall Construction Name
  {291199d4-4a09-41bd-af8b-7af14e998cf2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a9998300-47b9-4fc2-8b7d-144b830c0050}, !- Handle
  Default Surface Constructions 110,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a64253b5-8478-4fdf-a45b-40b07c644445}, !- Handle
  Default Surface Constructions 111,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ab7db957-427b-4317-b2da-966d1b1cc980}, !- Handle
  Default Sub Surface Constructions 73,   !- Name
  {d3d34731-0ba3-4d7c-abea-746b42daa163}, !- Fixed Window Construction Name
  {d3d34731-0ba3-4d7c-abea-746b42daa163}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2d2f809d-b566-4dd4-a728-42e64881caf8}, !- Handle
  Default Sub Surface Constructions 74,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e52bd16e-6db5-462c-96e5-dd858e771c2f}, !- Handle
  DOE Ref 1980-2004 - CZ4a - Outpatient,  !- Name
  {899e719b-638f-4974-87b8-d16dc81890ed}, !- Default Exterior Surface Constructions Name
  {1ef117c2-ee37-4456-9b74-4932d4aae6b8}, !- Default Interior Surface Constructions Name
  {b666fdf8-4271-46ff-97a4-c2f4f53e1454}, !- Default Ground Contact Surface Constructions Name
  {ba22e6db-dbee-4f5d-89cd-86d0d7145b14}, !- Default Exterior SubSurface Constructions Name
  {2be44495-1487-4201-ae12-373f175024d2}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {899e719b-638f-4974-87b8-d16dc81890ed}, !- Handle
  Default Surface Constructions 112,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {1b51af70-66ea-4f85-928b-3f0dfcac9ba0}, !- Wall Construction Name
  {5bec2943-d244-435d-8193-6c50129cfe6e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1ef117c2-ee37-4456-9b74-4932d4aae6b8}, !- Handle
  Default Surface Constructions 113,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b666fdf8-4271-46ff-97a4-c2f4f53e1454}, !- Handle
  Default Surface Constructions 114,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ba22e6db-dbee-4f5d-89cd-86d0d7145b14}, !- Handle
  Default Sub Surface Constructions 75,   !- Name
  {8d0e500e-e72e-45ee-b9c3-530b9b921f1b}, !- Fixed Window Construction Name
  {8d0e500e-e72e-45ee-b9c3-530b9b921f1b}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2be44495-1487-4201-ae12-373f175024d2}, !- Handle
  Default Sub Surface Constructions 76,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a8fa0d7f-9455-457f-ba12-2e79e277507b}, !- Handle
  DOE Ref 1980-2004 - CZ4a - Attic,       !- Name
  {19cb593a-ec4b-4ee8-84c3-34a45c619ead}, !- Default Exterior Surface Constructions Name
  {373ae24c-3e07-44b3-b1de-8b81f8563446}, !- Default Interior Surface Constructions Name
  {5fdfb7a4-5acf-4958-866f-7ba650c99d03}, !- Default Ground Contact Surface Constructions Name
  {21ba9856-811d-4f4a-93a0-e341aa7fdbfb}, !- Default Exterior SubSurface Constructions Name
  {d2cb5761-a48c-449b-b63c-fd5e0d39fbb2}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {19cb593a-ec4b-4ee8-84c3-34a45c619ead}, !- Handle
  Default Surface Constructions 115,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {373ae24c-3e07-44b3-b1de-8b81f8563446}, !- Handle
  Default Surface Constructions 116,      !- Name
  {bc4ca188-c0e4-4bc7-91ea-30271e863a3e}, !- Floor Construction Name
  {bc4ca188-c0e4-4bc7-91ea-30271e863a3e}, !- Wall Construction Name
  {bc4ca188-c0e4-4bc7-91ea-30271e863a3e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5fdfb7a4-5acf-4958-866f-7ba650c99d03}, !- Handle
  Default Surface Constructions 117,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {21ba9856-811d-4f4a-93a0-e341aa7fdbfb}, !- Handle
  Default Sub Surface Constructions 77,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d2cb5761-a48c-449b-b63c-fd5e0d39fbb2}, !- Handle
  Default Sub Surface Constructions 78,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8a78b044-7ba1-4a1c-9390-107ee97a3b9c}, !- Handle
  DOE Ref 1980-2004 - CZ4b - Outpatient,  !- Name
  {ac15edf0-537f-4076-bfc5-55de16ac5bd0}, !- Default Exterior Surface Constructions Name
  {82ec843d-21d2-49d0-a5f8-cfae20747b8c}, !- Default Interior Surface Constructions Name
  {dcb5a416-9815-41e6-8711-0b9794d79e0c}, !- Default Ground Contact Surface Constructions Name
  {0563caf5-04d0-446f-aedb-5eb1b1a84c18}, !- Default Exterior SubSurface Constructions Name
  {620c6cea-5896-4e2c-bbeb-0d88ab157f2f}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ac15edf0-537f-4076-bfc5-55de16ac5bd0}, !- Handle
  Default Surface Constructions 118,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {6112256b-ed9a-4c48-b4df-374d384ae239}, !- Wall Construction Name
  {d1381f3f-cacf-4d77-a41c-9751b69425c6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {82ec843d-21d2-49d0-a5f8-cfae20747b8c}, !- Handle
  Default Surface Constructions 119,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dcb5a416-9815-41e6-8711-0b9794d79e0c}, !- Handle
  Default Surface Constructions 120,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0563caf5-04d0-446f-aedb-5eb1b1a84c18}, !- Handle
  Default Sub Surface Constructions 79,   !- Name
  {1c39e6bf-937f-4b51-8379-0aeee73a906b}, !- Fixed Window Construction Name
  {1c39e6bf-937f-4b51-8379-0aeee73a906b}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {620c6cea-5896-4e2c-bbeb-0d88ab157f2f}, !- Handle
  Default Sub Surface Constructions 80,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f7a5c63c-4749-49c6-ac19-d9ad55d2bd46}, !- Handle
  DOE Ref 1980-2004 - CZ4b - Attic,       !- Name
  {b703d981-02da-46fa-955b-8ef3bed985e6}, !- Default Exterior Surface Constructions Name
  {67e064d1-2d99-460e-a564-08cf0dd48ead}, !- Default Interior Surface Constructions Name
  {50ec8d7b-8303-4410-8b62-c5b0cbd0dd7a}, !- Default Ground Contact Surface Constructions Name
  {ab84e40b-f510-4523-be8f-c35bc9844bf8}, !- Default Exterior SubSurface Constructions Name
  {d07b9e06-8733-4a88-825e-5924fcbeb7cc}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b703d981-02da-46fa-955b-8ef3bed985e6}, !- Handle
  Default Surface Constructions 121,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {67e064d1-2d99-460e-a564-08cf0dd48ead}, !- Handle
  Default Surface Constructions 122,      !- Name
  {731324a9-e787-428d-adda-9dcc925d5d41}, !- Floor Construction Name
  {731324a9-e787-428d-adda-9dcc925d5d41}, !- Wall Construction Name
  {731324a9-e787-428d-adda-9dcc925d5d41}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {50ec8d7b-8303-4410-8b62-c5b0cbd0dd7a}, !- Handle
  Default Surface Constructions 123,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ab84e40b-f510-4523-be8f-c35bc9844bf8}, !- Handle
  Default Sub Surface Constructions 81,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d07b9e06-8733-4a88-825e-5924fcbeb7cc}, !- Handle
  Default Sub Surface Constructions 82,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d40feda6-8957-412c-b155-f30376c45f1b}, !- Handle
  DOE Ref 1980-2004 - CZ4c - Outpatient,  !- Name
  {73a27156-d27d-41a2-94d7-954e08aeb8a0}, !- Default Exterior Surface Constructions Name
  {edf1e27b-ef85-4658-b1e6-7e4d8209b50d}, !- Default Interior Surface Constructions Name
  {c700a7a5-1a16-4e8f-98ae-1393615a6c11}, !- Default Ground Contact Surface Constructions Name
  {8dff2c28-70c0-4219-ab73-6419b0966f3a}, !- Default Exterior SubSurface Constructions Name
  {af3be34b-d08c-4a70-bffc-511b6e5c407a}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {73a27156-d27d-41a2-94d7-954e08aeb8a0}, !- Handle
  Default Surface Constructions 124,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {0bd56663-f433-4044-b75d-396d711ae9ee}, !- Wall Construction Name
  {cc7720a7-a17b-4093-835a-e2940b3dd112}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {edf1e27b-ef85-4658-b1e6-7e4d8209b50d}, !- Handle
  Default Surface Constructions 125,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c700a7a5-1a16-4e8f-98ae-1393615a6c11}, !- Handle
  Default Surface Constructions 126,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8dff2c28-70c0-4219-ab73-6419b0966f3a}, !- Handle
  Default Sub Surface Constructions 83,   !- Name
  {2d586a08-2123-4188-a6b7-9167ccafcc02}, !- Fixed Window Construction Name
  {2d586a08-2123-4188-a6b7-9167ccafcc02}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {af3be34b-d08c-4a70-bffc-511b6e5c407a}, !- Handle
  Default Sub Surface Constructions 84,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {302295db-b8b5-42b6-870a-758517e6a430}, !- Handle
  DOE Ref 1980-2004 - CZ4c - Attic,       !- Name
  {37ce6c24-4620-46fd-8d3a-75f51c6ff47a}, !- Default Exterior Surface Constructions Name
  {83f748c2-b0c8-4bb4-9c56-0642efe96224}, !- Default Interior Surface Constructions Name
  {85bee359-95a6-403e-8f6f-24b1f39cfd64}, !- Default Ground Contact Surface Constructions Name
  {45b7c845-df40-4bfa-92a9-a19fea1ca1ba}, !- Default Exterior SubSurface Constructions Name
  {83765081-8374-4445-ada0-1c69bc4b5aa4}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {37ce6c24-4620-46fd-8d3a-75f51c6ff47a}, !- Handle
  Default Surface Constructions 127,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {83f748c2-b0c8-4bb4-9c56-0642efe96224}, !- Handle
  Default Surface Constructions 128,      !- Name
  {958c567a-7394-4100-84ee-215b73829bcb}, !- Floor Construction Name
  {958c567a-7394-4100-84ee-215b73829bcb}, !- Wall Construction Name
  {958c567a-7394-4100-84ee-215b73829bcb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {85bee359-95a6-403e-8f6f-24b1f39cfd64}, !- Handle
  Default Surface Constructions 129,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {45b7c845-df40-4bfa-92a9-a19fea1ca1ba}, !- Handle
  Default Sub Surface Constructions 85,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {83765081-8374-4445-ada0-1c69bc4b5aa4}, !- Handle
  Default Sub Surface Constructions 86,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {aedf808f-9e7f-4143-9d6d-5618a8c1b588}, !- Handle
  DOE Ref 1980-2004 - CZ5a - Outpatient,  !- Name
  {b446d5a2-a71f-4c44-81cb-198d191b7c06}, !- Default Exterior Surface Constructions Name
  {8cef8b42-85f8-45bf-81ef-4a67b6bc49bb}, !- Default Interior Surface Constructions Name
  {bba56848-d261-4f66-8d88-07fdacdd6b2e}, !- Default Ground Contact Surface Constructions Name
  {f0106b55-85f8-41f5-9f89-062448141dd5}, !- Default Exterior SubSurface Constructions Name
  {44052676-7586-4658-81cb-2d7f981f988a}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b446d5a2-a71f-4c44-81cb-198d191b7c06}, !- Handle
  Default Surface Constructions 130,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {dcf78338-bdcc-4f77-a0cc-4ab4bec88c6d}, !- Wall Construction Name
  {2d89d074-8b48-4441-a184-37518fee74d5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8cef8b42-85f8-45bf-81ef-4a67b6bc49bb}, !- Handle
  Default Surface Constructions 131,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bba56848-d261-4f66-8d88-07fdacdd6b2e}, !- Handle
  Default Surface Constructions 132,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f0106b55-85f8-41f5-9f89-062448141dd5}, !- Handle
  Default Sub Surface Constructions 87,   !- Name
  {be08225d-050b-4eb6-bccf-b1b0132307e2}, !- Fixed Window Construction Name
  {be08225d-050b-4eb6-bccf-b1b0132307e2}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {44052676-7586-4658-81cb-2d7f981f988a}, !- Handle
  Default Sub Surface Constructions 88,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0ef09272-277b-4998-b4f8-09f609ecec7f}, !- Handle
  DOE Ref 1980-2004 - CZ5a - Attic,       !- Name
  {efbe1ff7-18ac-41bf-82df-a3a4dd4c037e}, !- Default Exterior Surface Constructions Name
  {5c1a458f-b06b-4f73-9a5b-afbe2c97414d}, !- Default Interior Surface Constructions Name
  {c48f1ddd-8698-4db6-8330-f7d5f0b19057}, !- Default Ground Contact Surface Constructions Name
  {a36f070e-b141-4696-8682-a55104a5d0c5}, !- Default Exterior SubSurface Constructions Name
  {100aece3-58bc-491b-852d-dad5c1f2dab2}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {efbe1ff7-18ac-41bf-82df-a3a4dd4c037e}, !- Handle
  Default Surface Constructions 133,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5c1a458f-b06b-4f73-9a5b-afbe2c97414d}, !- Handle
  Default Surface Constructions 134,      !- Name
  {24c7ea7e-704c-41b2-837d-38f6922bc3f3}, !- Floor Construction Name
  {24c7ea7e-704c-41b2-837d-38f6922bc3f3}, !- Wall Construction Name
  {24c7ea7e-704c-41b2-837d-38f6922bc3f3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c48f1ddd-8698-4db6-8330-f7d5f0b19057}, !- Handle
  Default Surface Constructions 135,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a36f070e-b141-4696-8682-a55104a5d0c5}, !- Handle
  Default Sub Surface Constructions 89,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {100aece3-58bc-491b-852d-dad5c1f2dab2}, !- Handle
  Default Sub Surface Constructions 90,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {98aa762f-8c8b-4993-bafe-89f9a88bfea7}, !- Handle
  DOE Ref 1980-2004 - CZ5b - Outpatient,  !- Name
  {b1014756-f7f9-438e-93d7-6ea9dde0c2e2}, !- Default Exterior Surface Constructions Name
  {423129d9-36f9-4baa-8b2e-656988a976bc}, !- Default Interior Surface Constructions Name
  {c6119699-c44f-472a-a8c7-eab707218cb7}, !- Default Ground Contact Surface Constructions Name
  {bfa3b5c4-c2ee-4362-af78-a60a96730a47}, !- Default Exterior SubSurface Constructions Name
  {4c7cff8a-b5f3-41fe-a6fb-50a65a4f3e59}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b1014756-f7f9-438e-93d7-6ea9dde0c2e2}, !- Handle
  Default Surface Constructions 136,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {dcf78338-bdcc-4f77-a0cc-4ab4bec88c6d}, !- Wall Construction Name
  {ccf9da4f-e065-4a20-a8be-7dac177a4343}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {423129d9-36f9-4baa-8b2e-656988a976bc}, !- Handle
  Default Surface Constructions 137,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c6119699-c44f-472a-a8c7-eab707218cb7}, !- Handle
  Default Surface Constructions 138,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bfa3b5c4-c2ee-4362-af78-a60a96730a47}, !- Handle
  Default Sub Surface Constructions 91,   !- Name
  {be08225d-050b-4eb6-bccf-b1b0132307e2}, !- Fixed Window Construction Name
  {be08225d-050b-4eb6-bccf-b1b0132307e2}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4c7cff8a-b5f3-41fe-a6fb-50a65a4f3e59}, !- Handle
  Default Sub Surface Constructions 92,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d9f67334-7740-4cca-a410-423708e05c28}, !- Handle
  DOE Ref 1980-2004 - CZ5b - Attic,       !- Name
  {57d434d8-72bc-4e5c-a4e4-7202343f3d2c}, !- Default Exterior Surface Constructions Name
  {44a59966-1820-43e6-9f5a-bac12dc84586}, !- Default Interior Surface Constructions Name
  {8b355f94-c907-427d-9614-9fa7f4bca6f7}, !- Default Ground Contact Surface Constructions Name
  {e1c59040-ae45-4330-b730-e2b528717678}, !- Default Exterior SubSurface Constructions Name
  {283f41c5-dde4-41a1-9806-32dd957e8565}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {57d434d8-72bc-4e5c-a4e4-7202343f3d2c}, !- Handle
  Default Surface Constructions 139,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {44a59966-1820-43e6-9f5a-bac12dc84586}, !- Handle
  Default Surface Constructions 140,      !- Name
  {dc401e09-d9e1-4c8f-b1f4-8326b359d738}, !- Floor Construction Name
  {dc401e09-d9e1-4c8f-b1f4-8326b359d738}, !- Wall Construction Name
  {dc401e09-d9e1-4c8f-b1f4-8326b359d738}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8b355f94-c907-427d-9614-9fa7f4bca6f7}, !- Handle
  Default Surface Constructions 141,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e1c59040-ae45-4330-b730-e2b528717678}, !- Handle
  Default Sub Surface Constructions 93,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {283f41c5-dde4-41a1-9806-32dd957e8565}, !- Handle
  Default Sub Surface Constructions 94,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ddba07d3-ccc0-4d8a-9222-90f9bba86e17}, !- Handle
  DOE Ref 1980-2004 - CZ6a - Outpatient,  !- Name
  {d34478a4-e3c8-4f02-9528-882b60e0b46c}, !- Default Exterior Surface Constructions Name
  {60f53139-bd87-4bef-b9c9-beed5ca80f53}, !- Default Interior Surface Constructions Name
  {bbb9c620-dc5b-48f6-ad24-ba00f0244244}, !- Default Ground Contact Surface Constructions Name
  {39c28f07-8c3b-45b5-aacb-3bd808569c63}, !- Default Exterior SubSurface Constructions Name
  {ef352160-07ee-4252-8c3c-0aa863469cfe}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d34478a4-e3c8-4f02-9528-882b60e0b46c}, !- Handle
  Default Surface Constructions 142,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {36ccf3f2-cf24-437d-b8b8-dd927c4a4d8d}, !- Wall Construction Name
  {0083f075-80c7-4449-9ca6-1fadb7a9cedc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {60f53139-bd87-4bef-b9c9-beed5ca80f53}, !- Handle
  Default Surface Constructions 143,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bbb9c620-dc5b-48f6-ad24-ba00f0244244}, !- Handle
  Default Surface Constructions 144,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {39c28f07-8c3b-45b5-aacb-3bd808569c63}, !- Handle
  Default Sub Surface Constructions 95,   !- Name
  {c0473979-95b8-4b03-968f-41165e472e42}, !- Fixed Window Construction Name
  {c0473979-95b8-4b03-968f-41165e472e42}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ef352160-07ee-4252-8c3c-0aa863469cfe}, !- Handle
  Default Sub Surface Constructions 96,   !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {909a2d15-9b07-44c9-b19e-cf02cb16cf9e}, !- Handle
  DOE Ref 1980-2004 - CZ6a - Attic,       !- Name
  {0b68c04f-a975-4642-9241-d05f8307e44e}, !- Default Exterior Surface Constructions Name
  {37c186da-4032-422a-8ae4-560ca5e2e2a2}, !- Default Interior Surface Constructions Name
  {42e022e2-0490-4120-a901-6cb5ef94ebbd}, !- Default Ground Contact Surface Constructions Name
  {9072c996-de6a-4116-952e-1fc6960bfd66}, !- Default Exterior SubSurface Constructions Name
  {f7e8ecfe-d16d-4248-9161-cd6c65f795dd}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0b68c04f-a975-4642-9241-d05f8307e44e}, !- Handle
  Default Surface Constructions 145,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {37c186da-4032-422a-8ae4-560ca5e2e2a2}, !- Handle
  Default Surface Constructions 146,      !- Name
  {03457231-e6fd-4f2a-8376-0008f6a4915a}, !- Floor Construction Name
  {03457231-e6fd-4f2a-8376-0008f6a4915a}, !- Wall Construction Name
  {03457231-e6fd-4f2a-8376-0008f6a4915a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {42e022e2-0490-4120-a901-6cb5ef94ebbd}, !- Handle
  Default Surface Constructions 147,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9072c996-de6a-4116-952e-1fc6960bfd66}, !- Handle
  Default Sub Surface Constructions 97,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f7e8ecfe-d16d-4248-9161-cd6c65f795dd}, !- Handle
  Default Sub Surface Constructions 98,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0400e5c3-f2a9-4c7b-8d0c-a1693af3dae3}, !- Handle
  DOE Ref 1980-2004 - CZ6b - Outpatient,  !- Name
  {e1af06e6-4819-447f-a27e-e522b8aa6867}, !- Default Exterior Surface Constructions Name
  {75ece90e-1d11-4f7a-a033-e56089c1e9f3}, !- Default Interior Surface Constructions Name
  {3db49f99-1c88-42e4-a064-052e4d7d48b4}, !- Default Ground Contact Surface Constructions Name
  {31744cbc-6e48-4d4a-9195-c70f152ce8b7}, !- Default Exterior SubSurface Constructions Name
  {546675ae-1ef8-42e7-808d-4a30b54635dc}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e1af06e6-4819-447f-a27e-e522b8aa6867}, !- Handle
  Default Surface Constructions 148,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {74007859-e40a-43b1-aefc-1975aeb48a36}, !- Wall Construction Name
  {9209138f-301a-4571-9689-90d99d21d185}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {75ece90e-1d11-4f7a-a033-e56089c1e9f3}, !- Handle
  Default Surface Constructions 149,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3db49f99-1c88-42e4-a064-052e4d7d48b4}, !- Handle
  Default Surface Constructions 150,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {31744cbc-6e48-4d4a-9195-c70f152ce8b7}, !- Handle
  Default Sub Surface Constructions 99,   !- Name
  {c0473979-95b8-4b03-968f-41165e472e42}, !- Fixed Window Construction Name
  {c0473979-95b8-4b03-968f-41165e472e42}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {546675ae-1ef8-42e7-808d-4a30b54635dc}, !- Handle
  Default Sub Surface Constructions 100,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {175a4dfb-eb73-446a-9368-c74404538d8b}, !- Handle
  DOE Ref 1980-2004 - CZ6b - Attic,       !- Name
  {79c0eee2-d379-4039-a7b2-23ccf8fb07f9}, !- Default Exterior Surface Constructions Name
  {fb4c32c5-7a38-4b45-bf1f-357d47e57358}, !- Default Interior Surface Constructions Name
  {26aad20b-a505-4695-8c7e-357791734d58}, !- Default Ground Contact Surface Constructions Name
  {049c7c44-db2c-457c-aa31-cfc73cd81fa2}, !- Default Exterior SubSurface Constructions Name
  {9ae17da4-9c45-44cc-9b04-a5321cb56e60}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {79c0eee2-d379-4039-a7b2-23ccf8fb07f9}, !- Handle
  Default Surface Constructions 151,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fb4c32c5-7a38-4b45-bf1f-357d47e57358}, !- Handle
  Default Surface Constructions 152,      !- Name
  {1c2440a0-5b07-4d5d-94f9-600121b63356}, !- Floor Construction Name
  {1c2440a0-5b07-4d5d-94f9-600121b63356}, !- Wall Construction Name
  {1c2440a0-5b07-4d5d-94f9-600121b63356}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {26aad20b-a505-4695-8c7e-357791734d58}, !- Handle
  Default Surface Constructions 153,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {049c7c44-db2c-457c-aa31-cfc73cd81fa2}, !- Handle
  Default Sub Surface Constructions 101,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9ae17da4-9c45-44cc-9b04-a5321cb56e60}, !- Handle
  Default Sub Surface Constructions 102,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4d6e46b4-c45b-4a1e-a018-667a4664e244}, !- Handle
  DOE Ref 1980-2004 - CZ7 - Outpatient,   !- Name
  {67ccac2c-d8a8-4b7a-9fc3-3f2164162c46}, !- Default Exterior Surface Constructions Name
  {cd685ed5-80ae-4750-8d9e-b813bfde13a7}, !- Default Interior Surface Constructions Name
  {6d65422f-bf8f-4d3b-84fa-c56e555b8329}, !- Default Ground Contact Surface Constructions Name
  {e8322cbe-20cc-49cd-ac17-e897fdf14851}, !- Default Exterior SubSurface Constructions Name
  {7f5d6dc7-90bc-4eca-adb2-709615afe456}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {67ccac2c-d8a8-4b7a-9fc3-3f2164162c46}, !- Handle
  Default Surface Constructions 154,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {404ef101-e664-4be4-bacf-1dd84751871f}, !- Wall Construction Name
  {36dc423d-4b28-463d-9808-f81bb3a27cf0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cd685ed5-80ae-4750-8d9e-b813bfde13a7}, !- Handle
  Default Surface Constructions 155,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6d65422f-bf8f-4d3b-84fa-c56e555b8329}, !- Handle
  Default Surface Constructions 156,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e8322cbe-20cc-49cd-ac17-e897fdf14851}, !- Handle
  Default Sub Surface Constructions 103,  !- Name
  {fe803906-2543-400c-8852-b109ccab87c7}, !- Fixed Window Construction Name
  {fe803906-2543-400c-8852-b109ccab87c7}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7f5d6dc7-90bc-4eca-adb2-709615afe456}, !- Handle
  Default Sub Surface Constructions 104,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {71b9817f-0d4d-4e22-bdd6-822b60fb4858}, !- Handle
  DOE Ref 1980-2004 - CZ7 - Attic,        !- Name
  {2c5f88e3-f77c-4b9e-81a3-b640804641c2}, !- Default Exterior Surface Constructions Name
  {554aec68-c167-497e-9427-2cc52f88e142}, !- Default Interior Surface Constructions Name
  {6001fdda-3915-4471-9ea3-33f24086df0d}, !- Default Ground Contact Surface Constructions Name
  {53150d94-c535-4c87-a4f1-9ae52c564787}, !- Default Exterior SubSurface Constructions Name
  {4e6c8654-7f3b-4826-a09e-7b46a308ea4a}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2c5f88e3-f77c-4b9e-81a3-b640804641c2}, !- Handle
  Default Surface Constructions 157,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {554aec68-c167-497e-9427-2cc52f88e142}, !- Handle
  Default Surface Constructions 158,      !- Name
  {91862e76-6b45-4a18-befb-3b5f7f44cd95}, !- Floor Construction Name
  {91862e76-6b45-4a18-befb-3b5f7f44cd95}, !- Wall Construction Name
  {91862e76-6b45-4a18-befb-3b5f7f44cd95}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6001fdda-3915-4471-9ea3-33f24086df0d}, !- Handle
  Default Surface Constructions 159,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {53150d94-c535-4c87-a4f1-9ae52c564787}, !- Handle
  Default Sub Surface Constructions 105,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4e6c8654-7f3b-4826-a09e-7b46a308ea4a}, !- Handle
  Default Sub Surface Constructions 106,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ed65509d-483e-4926-b39c-fe1a1876eea0}, !- Handle
  DOE Ref 1980-2004 - CZ8 - Outpatient,   !- Name
  {44ba868d-37e5-43a8-b03f-0c8b0735a232}, !- Default Exterior Surface Constructions Name
  {9a364ec2-c397-4bd1-aa5d-7890229948ea}, !- Default Interior Surface Constructions Name
  {e8a28f5a-ffa3-4365-8292-1388d52945fe}, !- Default Ground Contact Surface Constructions Name
  {6f26a791-8eda-4cfe-b9e5-66db4deb3dbc}, !- Default Exterior SubSurface Constructions Name
  {762bad3b-8edb-431f-9887-60797c3c72ad}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {44ba868d-37e5-43a8-b03f-0c8b0735a232}, !- Handle
  Default Surface Constructions 160,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {44861aa2-9af2-49b1-8fd4-6bfdd82c7a96}, !- Wall Construction Name
  {6636c253-7b1b-41bd-8f63-14fd7ab0b26b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9a364ec2-c397-4bd1-aa5d-7890229948ea}, !- Handle
  Default Surface Constructions 161,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e8a28f5a-ffa3-4365-8292-1388d52945fe}, !- Handle
  Default Surface Constructions 162,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6f26a791-8eda-4cfe-b9e5-66db4deb3dbc}, !- Handle
  Default Sub Surface Constructions 107,  !- Name
  {45749d9f-686d-460b-a469-ea1539417651}, !- Fixed Window Construction Name
  {45749d9f-686d-460b-a469-ea1539417651}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {762bad3b-8edb-431f-9887-60797c3c72ad}, !- Handle
  Default Sub Surface Constructions 108,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5cd079ff-5cce-49bb-869c-52a37e8213c5}, !- Handle
  DOE Ref 1980-2004 - CZ8 - Attic,        !- Name
  {42ecf0bb-66f1-4639-a009-eae2450f370b}, !- Default Exterior Surface Constructions Name
  {e08745b0-1357-48c2-a289-b8f9e9726540}, !- Default Interior Surface Constructions Name
  {bc7ed3e2-58ad-45dd-84c3-4dfe9a383e4d}, !- Default Ground Contact Surface Constructions Name
  {0211c7e9-dbf0-4de6-a3dc-1e13b36166f8}, !- Default Exterior SubSurface Constructions Name
  {b2714820-5e5d-4a90-bc5b-1fb69e1e0125}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {42ecf0bb-66f1-4639-a009-eae2450f370b}, !- Handle
  Default Surface Constructions 163,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e08745b0-1357-48c2-a289-b8f9e9726540}, !- Handle
  Default Surface Constructions 164,      !- Name
  {5c2f95a6-4fd9-46ca-8b3b-911b3667aaeb}, !- Floor Construction Name
  {5c2f95a6-4fd9-46ca-8b3b-911b3667aaeb}, !- Wall Construction Name
  {5c2f95a6-4fd9-46ca-8b3b-911b3667aaeb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bc7ed3e2-58ad-45dd-84c3-4dfe9a383e4d}, !- Handle
  Default Surface Constructions 165,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0211c7e9-dbf0-4de6-a3dc-1e13b36166f8}, !- Handle
  Default Sub Surface Constructions 109,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b2714820-5e5d-4a90-bc5b-1fb69e1e0125}, !- Handle
  Default Sub Surface Constructions 110,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8f379fbe-7730-40cb-ae1b-818e4c2a6d80}, !- Handle
  DOE Ref 2004 - CZ1-2 - Outpatient,      !- Name
  {04f33b6d-cf5a-42cf-a491-7cbea88502bd}, !- Default Exterior Surface Constructions Name
  {caaeb394-ca95-4e79-b122-1da4389d1f09}, !- Default Interior Surface Constructions Name
  {6ed7efa4-0a11-4245-9f42-05f22fdc2cf7}, !- Default Ground Contact Surface Constructions Name
  {3c229ef2-340c-4c6a-93b7-96f1ea3ea63b}, !- Default Exterior SubSurface Constructions Name
  {efd4750f-2e6a-4b5b-be92-d9e4549d2a4f}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {04f33b6d-cf5a-42cf-a491-7cbea88502bd}, !- Handle
  Default Surface Constructions 166,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {fd95df49-e355-4005-bc63-2538048e8d84}, !- Wall Construction Name
  {13c25093-0810-4d68-b354-56ad26e592fb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {caaeb394-ca95-4e79-b122-1da4389d1f09}, !- Handle
  Default Surface Constructions 167,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6ed7efa4-0a11-4245-9f42-05f22fdc2cf7}, !- Handle
  Default Surface Constructions 168,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3c229ef2-340c-4c6a-93b7-96f1ea3ea63b}, !- Handle
  Default Sub Surface Constructions 111,  !- Name
  {067c0270-fa6b-4fa8-8ee2-7957266918b5}, !- Fixed Window Construction Name
  {067c0270-fa6b-4fa8-8ee2-7957266918b5}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {efd4750f-2e6a-4b5b-be92-d9e4549d2a4f}, !- Handle
  Default Sub Surface Constructions 112,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c422005b-27b2-4513-bd59-5d1d4792e612}, !- Handle
  DOE Ref 2004 - CZ3a-3b - Outpatient,    !- Name
  {b5212e7e-f820-412a-910a-a5ba3c2e154e}, !- Default Exterior Surface Constructions Name
  {f3673e66-7028-41a2-9610-73067d95188c}, !- Default Interior Surface Constructions Name
  {6582af7c-2cd6-4169-a596-e2dbe17fd4cd}, !- Default Ground Contact Surface Constructions Name
  {a13f38da-6c64-499e-b8d3-9ab75d9d37da}, !- Default Exterior SubSurface Constructions Name
  {f10d8f44-f9aa-44e5-9bd7-5cf3dc24e7bf}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b5212e7e-f820-412a-910a-a5ba3c2e154e}, !- Handle
  Default Surface Constructions 169,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {fd95df49-e355-4005-bc63-2538048e8d84}, !- Wall Construction Name
  {13c25093-0810-4d68-b354-56ad26e592fb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f3673e66-7028-41a2-9610-73067d95188c}, !- Handle
  Default Surface Constructions 170,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6582af7c-2cd6-4169-a596-e2dbe17fd4cd}, !- Handle
  Default Surface Constructions 171,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a13f38da-6c64-499e-b8d3-9ab75d9d37da}, !- Handle
  Default Sub Surface Constructions 113,  !- Name
  {6ae86cab-c4b4-4fff-b74b-38d3d75ea617}, !- Fixed Window Construction Name
  {6ae86cab-c4b4-4fff-b74b-38d3d75ea617}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f10d8f44-f9aa-44e5-9bd7-5cf3dc24e7bf}, !- Handle
  Default Sub Surface Constructions 114,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {86fc3396-4c40-4621-9c4b-353c7f24d6ca}, !- Handle
  DOE Ref 2004 - CZ3c - Outpatient,       !- Name
  {e1413c89-d145-4a1a-a264-c2b02bba948f}, !- Default Exterior Surface Constructions Name
  {915aa2ad-ca7b-4925-b27b-2a71f3fcdec3}, !- Default Interior Surface Constructions Name
  {045e3283-1d2d-4534-987d-97cf4aa3d717}, !- Default Ground Contact Surface Constructions Name
  {04dcd21b-0b5b-4c7b-92fb-8ad1b619bdec}, !- Default Exterior SubSurface Constructions Name
  {1c7dcdc8-7154-4985-8558-9a90ace874c2}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e1413c89-d145-4a1a-a264-c2b02bba948f}, !- Handle
  Default Surface Constructions 172,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {fd95df49-e355-4005-bc63-2538048e8d84}, !- Wall Construction Name
  {13c25093-0810-4d68-b354-56ad26e592fb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {915aa2ad-ca7b-4925-b27b-2a71f3fcdec3}, !- Handle
  Default Surface Constructions 173,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {045e3283-1d2d-4534-987d-97cf4aa3d717}, !- Handle
  Default Surface Constructions 174,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {04dcd21b-0b5b-4c7b-92fb-8ad1b619bdec}, !- Handle
  Default Sub Surface Constructions 115,  !- Name
  {e8b85c60-a033-4b36-854c-c72d1fafdfb3}, !- Fixed Window Construction Name
  {e8b85c60-a033-4b36-854c-c72d1fafdfb3}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1c7dcdc8-7154-4985-8558-9a90ace874c2}, !- Handle
  Default Sub Surface Constructions 116,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f5b1da0f-da12-4d66-8ed9-646d96acff75}, !- Handle
  DOE Ref 2004 - CZ4 - Outpatient,        !- Name
  {7e59e7b9-9b87-464b-850a-530630985a9e}, !- Default Exterior Surface Constructions Name
  {cb0b1076-ef8b-474b-94ca-e72ad6c3898f}, !- Default Interior Surface Constructions Name
  {778fb9d0-9d40-4838-ab6c-63d856de9d14}, !- Default Ground Contact Surface Constructions Name
  {d648e05c-8819-4d4b-8a82-55d5e5154a7e}, !- Default Exterior SubSurface Constructions Name
  {72603a00-6356-4c36-bced-0e163f6720aa}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7e59e7b9-9b87-464b-850a-530630985a9e}, !- Handle
  Default Surface Constructions 175,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {fd95df49-e355-4005-bc63-2538048e8d84}, !- Wall Construction Name
  {13c25093-0810-4d68-b354-56ad26e592fb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cb0b1076-ef8b-474b-94ca-e72ad6c3898f}, !- Handle
  Default Surface Constructions 176,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {778fb9d0-9d40-4838-ab6c-63d856de9d14}, !- Handle
  Default Surface Constructions 177,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d648e05c-8819-4d4b-8a82-55d5e5154a7e}, !- Handle
  Default Sub Surface Constructions 117,  !- Name
  {435f4d19-e6fc-4900-bc27-f5eb0f3b87ab}, !- Fixed Window Construction Name
  {435f4d19-e6fc-4900-bc27-f5eb0f3b87ab}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {72603a00-6356-4c36-bced-0e163f6720aa}, !- Handle
  Default Sub Surface Constructions 118,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ead94d7d-64ba-48c8-baab-a08156e080f3}, !- Handle
  DOE Ref 2004 - CZ5-6 - Outpatient,      !- Name
  {db8b1bf3-ec1b-40ad-8eea-0e12fd330b90}, !- Default Exterior Surface Constructions Name
  {b63ae334-a7ed-4fdb-9115-f7098c932f22}, !- Default Interior Surface Constructions Name
  {bf925b15-cf03-42a4-8d54-701e3dde812f}, !- Default Ground Contact Surface Constructions Name
  {820918f4-b7e0-4677-9bb9-10c3bc3eb5d2}, !- Default Exterior SubSurface Constructions Name
  {6a4d67e4-8396-4d8e-a2de-97d664229d93}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {db8b1bf3-ec1b-40ad-8eea-0e12fd330b90}, !- Handle
  Default Surface Constructions 178,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {b93bfec6-8df7-4592-a886-d6386e34f357}, !- Wall Construction Name
  {65c07ce1-c2c7-4094-9f77-fa00aa961e95}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b63ae334-a7ed-4fdb-9115-f7098c932f22}, !- Handle
  Default Surface Constructions 179,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bf925b15-cf03-42a4-8d54-701e3dde812f}, !- Handle
  Default Surface Constructions 180,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {820918f4-b7e0-4677-9bb9-10c3bc3eb5d2}, !- Handle
  Default Sub Surface Constructions 119,  !- Name
  {435f4d19-e6fc-4900-bc27-f5eb0f3b87ab}, !- Fixed Window Construction Name
  {435f4d19-e6fc-4900-bc27-f5eb0f3b87ab}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6a4d67e4-8396-4d8e-a2de-97d664229d93}, !- Handle
  Default Sub Surface Constructions 120,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {74aed94a-a95e-4edc-bf87-1d10173469a6}, !- Handle
  DOE Ref 2004 - CZ7 - Outpatient,        !- Name
  {0d541185-b6fc-4f97-8b2a-870eb3ae9fe7}, !- Default Exterior Surface Constructions Name
  {c15159e0-74f3-461a-bf7d-9447f6f0809f}, !- Default Interior Surface Constructions Name
  {33216b8f-0018-4a6b-9eba-ea4ac1cda2c4}, !- Default Ground Contact Surface Constructions Name
  {05f1a787-b2e2-4266-9a23-06ca0c84c119}, !- Default Exterior SubSurface Constructions Name
  {8e88832a-e2e7-4e98-8b3e-f25f796d01b1}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0d541185-b6fc-4f97-8b2a-870eb3ae9fe7}, !- Handle
  Default Surface Constructions 181,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {904e9d41-8cac-41f0-8f17-2dc90da198cc}, !- Wall Construction Name
  {a5d23cd0-22fe-4451-9bfe-88e6f5310f16}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c15159e0-74f3-461a-bf7d-9447f6f0809f}, !- Handle
  Default Surface Constructions 182,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {33216b8f-0018-4a6b-9eba-ea4ac1cda2c4}, !- Handle
  Default Surface Constructions 183,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {05f1a787-b2e2-4266-9a23-06ca0c84c119}, !- Handle
  Default Sub Surface Constructions 121,  !- Name
  {fd7caad1-a8bc-40c3-a47f-b28d0de756a6}, !- Fixed Window Construction Name
  {fd7caad1-a8bc-40c3-a47f-b28d0de756a6}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8e88832a-e2e7-4e98-8b3e-f25f796d01b1}, !- Handle
  Default Sub Surface Constructions 122,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9aa7282f-17bc-4421-aa05-bef5c6013ff5}, !- Handle
  DOE Ref 2004 - CZ8 - Outpatient,        !- Name
  {219c0b37-1bcd-4158-9f80-c279e2951cff}, !- Default Exterior Surface Constructions Name
  {06789b46-152c-487d-a3c5-ed8e7f90ded2}, !- Default Interior Surface Constructions Name
  {5758947a-cd9d-4e1a-80cb-7dd6b5646982}, !- Default Ground Contact Surface Constructions Name
  {a863d8bc-44d0-4b1a-b198-3015c4849eb6}, !- Default Exterior SubSurface Constructions Name
  {bee71654-209d-4f23-a9e7-1569dedc3d0a}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {219c0b37-1bcd-4158-9f80-c279e2951cff}, !- Handle
  Default Surface Constructions 184,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {904e9d41-8cac-41f0-8f17-2dc90da198cc}, !- Wall Construction Name
  {3eb38781-597f-44da-a918-b4409b6241d0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {06789b46-152c-487d-a3c5-ed8e7f90ded2}, !- Handle
  Default Surface Constructions 185,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5758947a-cd9d-4e1a-80cb-7dd6b5646982}, !- Handle
  Default Surface Constructions 186,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a863d8bc-44d0-4b1a-b198-3015c4849eb6}, !- Handle
  Default Sub Surface Constructions 123,  !- Name
  {d0f561e9-6f36-4f73-9e6f-67039b627355}, !- Fixed Window Construction Name
  {d0f561e9-6f36-4f73-9e6f-67039b627355}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bee71654-209d-4f23-a9e7-1569dedc3d0a}, !- Handle
  Default Sub Surface Constructions 124,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {594a54ee-ae3d-4ff3-ae17-4907c7f85ef1}, !- Handle
  DOE Ref Pre-1980 - CZ1-3b - Outpatient, !- Name
  {185f41df-a165-478f-b218-02548faccbf9}, !- Default Exterior Surface Constructions Name
  {3c993efa-a530-4855-8df8-0d691dd868b4}, !- Default Interior Surface Constructions Name
  {4c86dca7-5f27-42cb-89fc-2a5580ec700a}, !- Default Ground Contact Surface Constructions Name
  {899f69d8-a287-4101-a98b-1fbe3dc88582}, !- Default Exterior SubSurface Constructions Name
  {3b35aed2-789f-411c-b4b5-7b57fbdf41f1}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {185f41df-a165-478f-b218-02548faccbf9}, !- Handle
  Default Surface Constructions 187,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {35f51ac9-3375-445f-ad08-f83a2c01899d}, !- Wall Construction Name
  {2310ecbf-23d2-48c1-927e-330267e4e696}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3c993efa-a530-4855-8df8-0d691dd868b4}, !- Handle
  Default Surface Constructions 188,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4c86dca7-5f27-42cb-89fc-2a5580ec700a}, !- Handle
  Default Surface Constructions 189,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {899f69d8-a287-4101-a98b-1fbe3dc88582}, !- Handle
  Default Sub Surface Constructions 125,  !- Name
  {7ff9703b-7b60-489c-abd3-6f006ecdcbc8}, !- Fixed Window Construction Name
  {7ff9703b-7b60-489c-abd3-6f006ecdcbc8}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3b35aed2-789f-411c-b4b5-7b57fbdf41f1}, !- Handle
  Default Sub Surface Constructions 126,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5eacbe3d-5bad-4525-ad16-b230c1a0d3bb}, !- Handle
  DOE Ref Pre-1980 - CZ3c - Outpatient,   !- Name
  {7ccc63aa-8ccc-44a3-b37d-babb202c86ee}, !- Default Exterior Surface Constructions Name
  {6080fe19-4cdf-4ea5-a599-4df146df1675}, !- Default Interior Surface Constructions Name
  {40e9e217-7865-4afb-adf0-c00381c17f7b}, !- Default Ground Contact Surface Constructions Name
  {7c27c9f5-74f1-4c0e-a819-8b8a711943f8}, !- Default Exterior SubSurface Constructions Name
  {ffddff17-f0ea-410d-81e4-795c9bbfe0c7}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7ccc63aa-8ccc-44a3-b37d-babb202c86ee}, !- Handle
  Default Surface Constructions 190,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {e6044ae6-20dd-46ca-8ee4-0804c10a6183}, !- Wall Construction Name
  {2310ecbf-23d2-48c1-927e-330267e4e696}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6080fe19-4cdf-4ea5-a599-4df146df1675}, !- Handle
  Default Surface Constructions 191,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {40e9e217-7865-4afb-adf0-c00381c17f7b}, !- Handle
  Default Surface Constructions 192,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7c27c9f5-74f1-4c0e-a819-8b8a711943f8}, !- Handle
  Default Sub Surface Constructions 127,  !- Name
  {7ff9703b-7b60-489c-abd3-6f006ecdcbc8}, !- Fixed Window Construction Name
  {7ff9703b-7b60-489c-abd3-6f006ecdcbc8}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ffddff17-f0ea-410d-81e4-795c9bbfe0c7}, !- Handle
  Default Sub Surface Constructions 128,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a10b2f15-482d-448a-ac02-e5cbda541fd6}, !- Handle
  DOE Ref Pre-1980 - CZ4a - Outpatient,   !- Name
  {79d9fa44-4f50-4ef1-b60e-c2ee6ee2bed5}, !- Default Exterior Surface Constructions Name
  {446f0f5e-5fac-487d-8dc8-4f18b1442cda}, !- Default Interior Surface Constructions Name
  {95eb6a72-1813-4b2d-9d43-b55414c92607}, !- Default Ground Contact Surface Constructions Name
  {330f3ea4-f40c-492c-bd1a-a756fda7c22b}, !- Default Exterior SubSurface Constructions Name
  {3bd2eb5c-0244-4488-9b03-e3d2f59ee1e4}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {79d9fa44-4f50-4ef1-b60e-c2ee6ee2bed5}, !- Handle
  Default Surface Constructions 193,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {3270cd14-bb54-4652-a4d5-f27714f85dba}, !- Wall Construction Name
  {bd34f11e-9737-4c8f-8470-62291420d310}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {446f0f5e-5fac-487d-8dc8-4f18b1442cda}, !- Handle
  Default Surface Constructions 194,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {95eb6a72-1813-4b2d-9d43-b55414c92607}, !- Handle
  Default Surface Constructions 195,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {330f3ea4-f40c-492c-bd1a-a756fda7c22b}, !- Handle
  Default Sub Surface Constructions 129,  !- Name
  {7ff9703b-7b60-489c-abd3-6f006ecdcbc8}, !- Fixed Window Construction Name
  {7ff9703b-7b60-489c-abd3-6f006ecdcbc8}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3bd2eb5c-0244-4488-9b03-e3d2f59ee1e4}, !- Handle
  Default Sub Surface Constructions 130,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6e126958-2bea-47b3-addb-ed53da89f45a}, !- Handle
  DOE Ref Pre-1980 - CZ4a - Attic,        !- Name
  {63cb374d-2417-4f87-830b-89d812f0ab8f}, !- Default Exterior Surface Constructions Name
  {6ef2bce8-8055-484b-8034-1ee9eb99a98e}, !- Default Interior Surface Constructions Name
  {e65d9908-1295-408b-be6e-74f5f2b31d2a}, !- Default Ground Contact Surface Constructions Name
  {194dd186-447c-4831-b0c5-08233efa6404}, !- Default Exterior SubSurface Constructions Name
  {e8f98f6c-346f-4926-89cc-12a0ae9ba3c8}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {63cb374d-2417-4f87-830b-89d812f0ab8f}, !- Handle
  Default Surface Constructions 196,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6ef2bce8-8055-484b-8034-1ee9eb99a98e}, !- Handle
  Default Surface Constructions 197,      !- Name
  {5fb60830-f285-4d7e-a3ed-5cb35981dd0a}, !- Floor Construction Name
  {5fb60830-f285-4d7e-a3ed-5cb35981dd0a}, !- Wall Construction Name
  {5fb60830-f285-4d7e-a3ed-5cb35981dd0a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e65d9908-1295-408b-be6e-74f5f2b31d2a}, !- Handle
  Default Surface Constructions 198,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {194dd186-447c-4831-b0c5-08233efa6404}, !- Handle
  Default Sub Surface Constructions 131,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e8f98f6c-346f-4926-89cc-12a0ae9ba3c8}, !- Handle
  Default Sub Surface Constructions 132,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a0b634f9-9998-4f9f-b727-4e61c0bc76e2}, !- Handle
  DOE Ref Pre-1980 - CZ4b - Outpatient,   !- Name
  {ab409f29-0240-45e2-8b7d-41f4a01e03ce}, !- Default Exterior Surface Constructions Name
  {f9daa93a-b97a-4ab3-a5e0-1c5bb68f4de6}, !- Default Interior Surface Constructions Name
  {fa4c2f0c-fe63-4865-8207-554c89b3460b}, !- Default Ground Contact Surface Constructions Name
  {13fa3792-9397-4dbe-9d1c-6a08efc751c1}, !- Default Exterior SubSurface Constructions Name
  {c64395ad-c4d9-4e38-9179-e5baf46855dd}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ab409f29-0240-45e2-8b7d-41f4a01e03ce}, !- Handle
  Default Surface Constructions 199,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {20e97bde-881b-4770-83e8-cfe0176982fe}, !- Wall Construction Name
  {c7a27dde-6b4b-416a-b437-d13b2a1f5fb6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f9daa93a-b97a-4ab3-a5e0-1c5bb68f4de6}, !- Handle
  Default Surface Constructions 200,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fa4c2f0c-fe63-4865-8207-554c89b3460b}, !- Handle
  Default Surface Constructions 201,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {13fa3792-9397-4dbe-9d1c-6a08efc751c1}, !- Handle
  Default Sub Surface Constructions 133,  !- Name
  {7ff9703b-7b60-489c-abd3-6f006ecdcbc8}, !- Fixed Window Construction Name
  {7ff9703b-7b60-489c-abd3-6f006ecdcbc8}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c64395ad-c4d9-4e38-9179-e5baf46855dd}, !- Handle
  Default Sub Surface Constructions 134,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4c768801-e6e0-4921-8e68-b9f21e1c2a5b}, !- Handle
  DOE Ref Pre-1980 - CZ4b - Attic,        !- Name
  {afff07ba-0102-4e99-818e-5b334b965cf0}, !- Default Exterior Surface Constructions Name
  {89df4185-90b7-4994-a424-6fe636ccf404}, !- Default Interior Surface Constructions Name
  {e2790586-f582-4a81-9bdf-959c746b8a6b}, !- Default Ground Contact Surface Constructions Name
  {64cf08bf-eb5a-4341-8135-2e4a6c72e652}, !- Default Exterior SubSurface Constructions Name
  {3bc0c9b8-5761-4eb5-8bd6-647270ce6001}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {afff07ba-0102-4e99-818e-5b334b965cf0}, !- Handle
  Default Surface Constructions 202,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {89df4185-90b7-4994-a424-6fe636ccf404}, !- Handle
  Default Surface Constructions 203,      !- Name
  {8e6d5394-dd11-4173-a3f1-11d80c033eeb}, !- Floor Construction Name
  {8e6d5394-dd11-4173-a3f1-11d80c033eeb}, !- Wall Construction Name
  {8e6d5394-dd11-4173-a3f1-11d80c033eeb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e2790586-f582-4a81-9bdf-959c746b8a6b}, !- Handle
  Default Surface Constructions 204,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {64cf08bf-eb5a-4341-8135-2e4a6c72e652}, !- Handle
  Default Sub Surface Constructions 135,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3bc0c9b8-5761-4eb5-8bd6-647270ce6001}, !- Handle
  Default Sub Surface Constructions 136,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c1a59b15-7e8d-4bb8-a94c-fffee2335a58}, !- Handle
  DOE Ref Pre-1980 - CZ4c - Outpatient,   !- Name
  {ac8af4a4-e2de-4287-972e-c2054330ba02}, !- Default Exterior Surface Constructions Name
  {18883031-39a5-4ab4-af99-42437812aecf}, !- Default Interior Surface Constructions Name
  {e7738316-dae6-419a-aebc-da74ecd94547}, !- Default Ground Contact Surface Constructions Name
  {ce5c1f95-59e6-44b4-ae1b-4073dfa437e7}, !- Default Exterior SubSurface Constructions Name
  {8e359c4e-4d18-4309-b782-5bb72838dfae}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ac8af4a4-e2de-4287-972e-c2054330ba02}, !- Handle
  Default Surface Constructions 205,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {b456b351-98b4-4ab2-ac84-8a6b75e68e53}, !- Wall Construction Name
  {e883df8b-5944-447a-a69a-b165ea56901e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {18883031-39a5-4ab4-af99-42437812aecf}, !- Handle
  Default Surface Constructions 206,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e7738316-dae6-419a-aebc-da74ecd94547}, !- Handle
  Default Surface Constructions 207,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ce5c1f95-59e6-44b4-ae1b-4073dfa437e7}, !- Handle
  Default Sub Surface Constructions 137,  !- Name
  {7ff9703b-7b60-489c-abd3-6f006ecdcbc8}, !- Fixed Window Construction Name
  {7ff9703b-7b60-489c-abd3-6f006ecdcbc8}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8e359c4e-4d18-4309-b782-5bb72838dfae}, !- Handle
  Default Sub Surface Constructions 138,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c6c81ce5-2a8e-4d09-8f2e-b1b664773991}, !- Handle
  DOE Ref Pre-1980 - CZ4c - Attic,        !- Name
  {31e56504-f02b-41b8-83fb-fa0836166ba0}, !- Default Exterior Surface Constructions Name
  {813b7d02-1001-4bd9-b5b9-7fe97ad0b42b}, !- Default Interior Surface Constructions Name
  {0ca358cb-2cfd-40c6-adab-12dab8b71528}, !- Default Ground Contact Surface Constructions Name
  {5a61fcc0-351a-4b1f-bf2a-98c68d6a02cd}, !- Default Exterior SubSurface Constructions Name
  {8fa5adaf-aa82-4666-87fe-74d30bd27db4}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {31e56504-f02b-41b8-83fb-fa0836166ba0}, !- Handle
  Default Surface Constructions 208,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {813b7d02-1001-4bd9-b5b9-7fe97ad0b42b}, !- Handle
  Default Surface Constructions 209,      !- Name
  {92513aa5-cac7-41d2-ae52-94ab8fe79028}, !- Floor Construction Name
  {92513aa5-cac7-41d2-ae52-94ab8fe79028}, !- Wall Construction Name
  {92513aa5-cac7-41d2-ae52-94ab8fe79028}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0ca358cb-2cfd-40c6-adab-12dab8b71528}, !- Handle
  Default Surface Constructions 210,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5a61fcc0-351a-4b1f-bf2a-98c68d6a02cd}, !- Handle
  Default Sub Surface Constructions 139,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8fa5adaf-aa82-4666-87fe-74d30bd27db4}, !- Handle
  Default Sub Surface Constructions 140,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ee36924c-acfa-41a9-9f52-6380a1ff1c0c}, !- Handle
  DOE Ref Pre-1980 - CZ5a - Outpatient,   !- Name
  {010816cd-d27b-4ee5-9340-c2c836d3f41c}, !- Default Exterior Surface Constructions Name
  {4ebdbd71-65db-4f3a-bd7c-f6a042130fbc}, !- Default Interior Surface Constructions Name
  {1c8e8548-1739-465d-b307-a52bf1caf49e}, !- Default Ground Contact Surface Constructions Name
  {13cc6c45-7a97-4d68-b441-0cccb380dfa2}, !- Default Exterior SubSurface Constructions Name
  {b93f035b-1582-432c-bf83-71759bdfa006}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {010816cd-d27b-4ee5-9340-c2c836d3f41c}, !- Handle
  Default Surface Constructions 211,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {78a70311-401c-4134-891e-78df788456f8}, !- Wall Construction Name
  {9bfa22fb-e829-49fa-ac4e-64bd6616f738}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4ebdbd71-65db-4f3a-bd7c-f6a042130fbc}, !- Handle
  Default Surface Constructions 212,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1c8e8548-1739-465d-b307-a52bf1caf49e}, !- Handle
  Default Surface Constructions 213,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {13cc6c45-7a97-4d68-b441-0cccb380dfa2}, !- Handle
  Default Sub Surface Constructions 141,  !- Name
  {626fe639-0c56-4885-b5d8-ae414502c360}, !- Fixed Window Construction Name
  {626fe639-0c56-4885-b5d8-ae414502c360}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b93f035b-1582-432c-bf83-71759bdfa006}, !- Handle
  Default Sub Surface Constructions 142,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {62b1be4f-47e6-47b1-8501-e49ef3739c3b}, !- Handle
  DOE Ref Pre-1980 - CZ5a - Attic,        !- Name
  {eea665fb-f592-4452-85e6-bcda39045e37}, !- Default Exterior Surface Constructions Name
  {4984c98f-5eae-4282-84aa-837a8532448d}, !- Default Interior Surface Constructions Name
  {6bac769f-f113-4d74-9738-cd7e36326b93}, !- Default Ground Contact Surface Constructions Name
  {fec394d1-f965-4169-85f0-19ee022839a0}, !- Default Exterior SubSurface Constructions Name
  {f9b32ea4-ef4c-4e52-8e56-dd6f4efc39d5}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {eea665fb-f592-4452-85e6-bcda39045e37}, !- Handle
  Default Surface Constructions 214,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4984c98f-5eae-4282-84aa-837a8532448d}, !- Handle
  Default Surface Constructions 215,      !- Name
  {ef9f9fd1-7a97-4d95-af24-b1dd3efeb38a}, !- Floor Construction Name
  {ef9f9fd1-7a97-4d95-af24-b1dd3efeb38a}, !- Wall Construction Name
  {ef9f9fd1-7a97-4d95-af24-b1dd3efeb38a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6bac769f-f113-4d74-9738-cd7e36326b93}, !- Handle
  Default Surface Constructions 216,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fec394d1-f965-4169-85f0-19ee022839a0}, !- Handle
  Default Sub Surface Constructions 143,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f9b32ea4-ef4c-4e52-8e56-dd6f4efc39d5}, !- Handle
  Default Sub Surface Constructions 144,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {783daf33-e326-4203-9bdf-0c00a2311371}, !- Handle
  DOE Ref Pre-1980 - CZ5b - Outpatient,   !- Name
  {977f39c6-b664-4b1c-b7e0-14bfc02f36ef}, !- Default Exterior Surface Constructions Name
  {8ba49b67-0884-4797-a4cf-a965bd1f75c6}, !- Default Interior Surface Constructions Name
  {89472679-b8e0-4342-a0d0-2749de359621}, !- Default Ground Contact Surface Constructions Name
  {4de572cf-2f39-488d-873a-8170e06a0275}, !- Default Exterior SubSurface Constructions Name
  {d6b7d921-252f-4ab9-84c0-6dc8b4e57266}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {977f39c6-b664-4b1c-b7e0-14bfc02f36ef}, !- Handle
  Default Surface Constructions 217,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {2a5b70bd-a14a-4b61-9bd8-ddb6bedeafea}, !- Wall Construction Name
  {7ab0e116-d24d-46a4-8baf-42ceda91e9e2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8ba49b67-0884-4797-a4cf-a965bd1f75c6}, !- Handle
  Default Surface Constructions 218,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {89472679-b8e0-4342-a0d0-2749de359621}, !- Handle
  Default Surface Constructions 219,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4de572cf-2f39-488d-873a-8170e06a0275}, !- Handle
  Default Sub Surface Constructions 145,  !- Name
  {626fe639-0c56-4885-b5d8-ae414502c360}, !- Fixed Window Construction Name
  {626fe639-0c56-4885-b5d8-ae414502c360}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d6b7d921-252f-4ab9-84c0-6dc8b4e57266}, !- Handle
  Default Sub Surface Constructions 146,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d077843a-70bb-4b97-a108-17e8c6f49e47}, !- Handle
  DOE Ref Pre-1980 - CZ5b - Attic,        !- Name
  {5601a3ee-8f66-4ee1-bde9-f649a0526f43}, !- Default Exterior Surface Constructions Name
  {d7c6a572-2713-4945-b2a2-ab6d2939a07b}, !- Default Interior Surface Constructions Name
  {9dcd2e65-2ba1-4c52-8e04-2d611e5a9d99}, !- Default Ground Contact Surface Constructions Name
  {370b42d7-df6e-4ff9-b8d8-fbce07c4a0e9}, !- Default Exterior SubSurface Constructions Name
  {9b9027ee-a304-4d24-af1d-79dd7c52d270}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5601a3ee-8f66-4ee1-bde9-f649a0526f43}, !- Handle
  Default Surface Constructions 220,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d7c6a572-2713-4945-b2a2-ab6d2939a07b}, !- Handle
  Default Surface Constructions 221,      !- Name
  {aa6f0e6b-d021-476b-8298-2d148ed560ae}, !- Floor Construction Name
  {aa6f0e6b-d021-476b-8298-2d148ed560ae}, !- Wall Construction Name
  {aa6f0e6b-d021-476b-8298-2d148ed560ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9dcd2e65-2ba1-4c52-8e04-2d611e5a9d99}, !- Handle
  Default Surface Constructions 222,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {370b42d7-df6e-4ff9-b8d8-fbce07c4a0e9}, !- Handle
  Default Sub Surface Constructions 147,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9b9027ee-a304-4d24-af1d-79dd7c52d270}, !- Handle
  Default Sub Surface Constructions 148,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0609f205-3262-4cd6-ba77-3c40a860b019}, !- Handle
  DOE Ref Pre-1980 - CZ6 - Outpatient,    !- Name
  {22d85fa8-72f5-4f60-b190-7d6738adc3e3}, !- Default Exterior Surface Constructions Name
  {e0640d94-d613-42b7-a4b8-42baec16e96b}, !- Default Interior Surface Constructions Name
  {30a0bb9f-cf7f-4a4a-9eb9-6635399030a9}, !- Default Ground Contact Surface Constructions Name
  {96617798-c57e-4d30-adb7-e61b0380f4f1}, !- Default Exterior SubSurface Constructions Name
  {2d9f3efd-d77f-4258-b445-b7b63f9b13d9}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {22d85fa8-72f5-4f60-b190-7d6738adc3e3}, !- Handle
  Default Surface Constructions 223,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {5cf8fa6b-68c3-4efe-bbee-6523d2c19e28}, !- Wall Construction Name
  {76afa3ca-789d-410e-833a-800183dcce8c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e0640d94-d613-42b7-a4b8-42baec16e96b}, !- Handle
  Default Surface Constructions 224,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {30a0bb9f-cf7f-4a4a-9eb9-6635399030a9}, !- Handle
  Default Surface Constructions 225,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {96617798-c57e-4d30-adb7-e61b0380f4f1}, !- Handle
  Default Sub Surface Constructions 149,  !- Name
  {626fe639-0c56-4885-b5d8-ae414502c360}, !- Fixed Window Construction Name
  {626fe639-0c56-4885-b5d8-ae414502c360}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2d9f3efd-d77f-4258-b445-b7b63f9b13d9}, !- Handle
  Default Sub Surface Constructions 150,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f2d6057d-d244-4f8b-aa32-89b3a5fbef3f}, !- Handle
  DOE Ref Pre-1980 - CZ6 - Attic,         !- Name
  {b7509ca7-f5d1-42bb-8f57-86f0183298f8}, !- Default Exterior Surface Constructions Name
  {c38d5d88-32f6-42c0-9b3d-c88f8e6bc69b}, !- Default Interior Surface Constructions Name
  {ad92406c-5feb-4bc0-b6d7-2a0f60ba424e}, !- Default Ground Contact Surface Constructions Name
  {ae6f3b0a-bd50-4aa1-baa5-dee27f91d4f9}, !- Default Exterior SubSurface Constructions Name
  {6e7c3c02-6b64-46e5-a127-c57a7af0318c}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b7509ca7-f5d1-42bb-8f57-86f0183298f8}, !- Handle
  Default Surface Constructions 226,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c38d5d88-32f6-42c0-9b3d-c88f8e6bc69b}, !- Handle
  Default Surface Constructions 227,      !- Name
  {6da7730d-a928-47a5-8419-967d29b0bc32}, !- Floor Construction Name
  {6da7730d-a928-47a5-8419-967d29b0bc32}, !- Wall Construction Name
  {6da7730d-a928-47a5-8419-967d29b0bc32}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ad92406c-5feb-4bc0-b6d7-2a0f60ba424e}, !- Handle
  Default Surface Constructions 228,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ae6f3b0a-bd50-4aa1-baa5-dee27f91d4f9}, !- Handle
  Default Sub Surface Constructions 151,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6e7c3c02-6b64-46e5-a127-c57a7af0318c}, !- Handle
  Default Sub Surface Constructions 152,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {0ee5f568-452c-44fb-9334-469326f4d9e5}, !- Handle
  DOE Ref Pre-1980 - CZ7 - Outpatient,    !- Name
  {db25e03b-9b5d-4f2f-beb5-1d1cf29abdc8}, !- Default Exterior Surface Constructions Name
  {72e9f828-6fe0-48c8-93b6-5722c8f10269}, !- Default Interior Surface Constructions Name
  {03721a30-07a6-4ef2-8080-3911c5ccc5f0}, !- Default Ground Contact Surface Constructions Name
  {6305ff42-b746-421b-b830-203d8f481cea}, !- Default Exterior SubSurface Constructions Name
  {2ea4f98c-daaa-4690-8bd1-1e00c9799b21}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {db25e03b-9b5d-4f2f-beb5-1d1cf29abdc8}, !- Handle
  Default Surface Constructions 229,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {1549b901-4bcf-4fcc-9446-737f5a444677}, !- Wall Construction Name
  {e3048c48-660a-4953-a308-4d9a7c8c0799}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {72e9f828-6fe0-48c8-93b6-5722c8f10269}, !- Handle
  Default Surface Constructions 230,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {03721a30-07a6-4ef2-8080-3911c5ccc5f0}, !- Handle
  Default Surface Constructions 231,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6305ff42-b746-421b-b830-203d8f481cea}, !- Handle
  Default Sub Surface Constructions 153,  !- Name
  {626fe639-0c56-4885-b5d8-ae414502c360}, !- Fixed Window Construction Name
  {626fe639-0c56-4885-b5d8-ae414502c360}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2ea4f98c-daaa-4690-8bd1-1e00c9799b21}, !- Handle
  Default Sub Surface Constructions 154,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5e6c9103-ce61-4ed3-b9c5-f8485199d7be}, !- Handle
  DOE Ref Pre-1980 - CZ7 - Attic,         !- Name
  {e9afaec1-7331-4041-8ae6-d18a7218854f}, !- Default Exterior Surface Constructions Name
  {03ee1d7c-69f8-4108-873d-a3d53e89e6bf}, !- Default Interior Surface Constructions Name
  {3c7fd92c-0ee9-4c1e-a082-859fccc9022d}, !- Default Ground Contact Surface Constructions Name
  {67962d28-869a-4c58-8e4e-d8ab044edcbc}, !- Default Exterior SubSurface Constructions Name
  {c3fcdc73-ba4f-4180-95c3-b87ce7aff62c}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e9afaec1-7331-4041-8ae6-d18a7218854f}, !- Handle
  Default Surface Constructions 232,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {03ee1d7c-69f8-4108-873d-a3d53e89e6bf}, !- Handle
  Default Surface Constructions 233,      !- Name
  {acc4c2db-ad3f-42bc-9bda-eaab229f6ae1}, !- Floor Construction Name
  {acc4c2db-ad3f-42bc-9bda-eaab229f6ae1}, !- Wall Construction Name
  {acc4c2db-ad3f-42bc-9bda-eaab229f6ae1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3c7fd92c-0ee9-4c1e-a082-859fccc9022d}, !- Handle
  Default Surface Constructions 234,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {67962d28-869a-4c58-8e4e-d8ab044edcbc}, !- Handle
  Default Sub Surface Constructions 155,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c3fcdc73-ba4f-4180-95c3-b87ce7aff62c}, !- Handle
  Default Sub Surface Constructions 156,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {02ee98a5-eff6-423c-ba2b-295c7e2c057d}, !- Handle
  DOE Ref Pre-1980 - CZ8 - Outpatient,    !- Name
  {642206a2-3119-45ca-9fbe-642821ccad49}, !- Default Exterior Surface Constructions Name
  {dc68ae1d-a9b5-4663-a906-7c17d2585125}, !- Default Interior Surface Constructions Name
  {6b73a8d5-1c77-457d-a014-1161d0667a38}, !- Default Ground Contact Surface Constructions Name
  {90539b6b-f4bf-4df7-8582-ac77a4770797}, !- Default Exterior SubSurface Constructions Name
  {a91f490c-881d-47dd-98cf-258b9236a3a7}, !- Default Interior SubSurface Constructions Name
  {85be8909-7b31-4306-8e3c-b8e763d5b1ec}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {642206a2-3119-45ca-9fbe-642821ccad49}, !- Handle
  Default Surface Constructions 235,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {6b3ee4a5-6631-4d02-be88-6143c91723fa}, !- Wall Construction Name
  {5837f445-d99b-4f95-a2a7-8558afd09702}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dc68ae1d-a9b5-4663-a906-7c17d2585125}, !- Handle
  Default Surface Constructions 236,      !- Name
  {73693720-878f-4f88-85d2-0d28d7acf50b}, !- Floor Construction Name
  {2ba78180-02c6-4142-bc12-2a0102bf9db8}, !- Wall Construction Name
  {587b9e56-7d2c-4862-b91a-ecf213d34671}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6b73a8d5-1c77-457d-a014-1161d0667a38}, !- Handle
  Default Surface Constructions 237,      !- Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Floor Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}, !- Wall Construction Name
  {a9f424d0-612a-4955-bfc1-ae0bdd14b1b1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {90539b6b-f4bf-4df7-8582-ac77a4770797}, !- Handle
  Default Sub Surface Constructions 157,  !- Name
  {626fe639-0c56-4885-b5d8-ae414502c360}, !- Fixed Window Construction Name
  {626fe639-0c56-4885-b5d8-ae414502c360}, !- Operable Window Construction Name
  {cc8e9177-8bfe-47e1-8819-5a65cb85c9d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Tubular Daylight Dome Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a91f490c-881d-47dd-98cf-258b9236a3a7}, !- Handle
  Default Sub Surface Constructions 158,  !- Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Fixed Window Construction Name
  {75e69bc2-ed51-4cad-b016-d7cefd532b97}, !- Operable Window Construction Name
  {7b976f1c-9354-49a1-af20-c8e5ae6d76a6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {96a2172d-2e9d-4476-ad07-97e47efc79b7}, !- Handle
  DOE Ref Pre-1980 - CZ8 - Attic,         !- Name
  {93455dc3-c5fe-4149-9b03-fbf2aa5c3bc6}, !- Default Exterior Surface Constructions Name
  {0380b4a2-5486-44b8-be6a-71465346aad6}, !- Default Interior Surface Constructions Name
  {9adc8196-be08-4f5b-9b83-2af4e95fd870}, !- Default Ground Contact Surface Constructions Name
  {71a1b6d8-0238-4a31-8189-1290ab20a9b6}, !- Default Exterior SubSurface Constructions Name
  {fd6fdf05-7aad-44ca-a61e-a13dd265da8d}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {93455dc3-c5fe-4149-9b03-fbf2aa5c3bc6}, !- Handle
  Default Surface Constructions 238,      !- Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Floor Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}, !- Wall Construction Name
  {e1012f32-b207-42ba-88b4-486aab92c298}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0380b4a2-5486-44b8-be6a-71465346aad6}, !- Handle
  Default Surface Constructions 239,      !- Name
  {89bb3b35-cd58-4c12-8d80-99a51f714320}, !- Floor Construction Name
  {89bb3b35-cd58-4c12-8d80-99a51f714320}, !- Wall Construction Name
  {89bb3b35-cd58-4c12-8d80-99a51f714320}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9adc8196-be08-4f5b-9b83-2af4e95fd870}, !- Handle
  Default Surface Constructions 240,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {71a1b6d8-0238-4a31-8189-1290ab20a9b6}, !- Handle
  Default Sub Surface Constructions 159,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fd6fdf05-7aad-44ca-a61e-a13dd265da8d}, !- Handle
  Default Sub Surface Constructions 160,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:AirWall,
  {afe4bacc-9d6b-46f0-8a8b-d5a01203ea57}, !- Handle
  Air Wall Material;                      !- Name

OS:Construction,
  {9ad77868-9a29-4f71-9ca3-86ba270db1e2}, !- Handle
  Air Wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {afe4bacc-9d6b-46f0-8a8b-d5a01203ea57}; !- Layer 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {b8ecfe71-8180-493c-b311-1e1572ddd753}, !- Handle
  Space Infiltration Effective Leakage Area, !- Name
  ,                                       !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0.01,                                   !- Effective Air Leakage Area {m2}
  0.00015,                                !- Stack Coefficient
  0.0001;                                 !- Wind Coefficient
