  {0284be18-af8c-4a60-abbd-b35579e3c4cb}, !- Handle
  Mass NonRes Wall Insulation-0.78,       !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8c0e058c-b7d4-4f3a-bc00-f5678238030d}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3b, !- Name
  {242baf61-181a-44e8-8b92-c6c10dcee255}, !- Surface Rendering Name
  {1533f8fc-22c7-4071-a519-3d49cbd7a5f6}, !- Layer 1
  {63384540-70e9-4e31-985b-990805248c06}, !- Layer 2
  {8a54dc5c-ab6d-417b-b398-4114b9de7f3c}, !- Layer 3
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 4

OS:StandardsInformation:Construction,
  {410a16c8-c4cb-4482-9ac9-ace6878feb44}, !- Handle
  {8c0e058c-b7d4-4f3a-bc00-f5678238030d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {89e993fb-c829-4455-80dd-86332abd2a20}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3c, !- Name
  {1510634f-11e6-46ad-872e-556f02707223}, !- Surface Rendering Name
  {1533f8fc-22c7-4071-a519-3d49cbd7a5f6}, !- Layer 1
  {63384540-70e9-4e31-985b-990805248c06}, !- Layer 2
  {34df94a5-4863-4019-ac1f-c6f319685a41}, !- Layer 3
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 4

OS:StandardsInformation:Construction,
  {e69a55d9-54ff-4f81-9ee0-8524f3ec0cc4}, !- Handle
  {89e993fb-c829-4455-80dd-86332abd2a20}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {34df94a5-4863-4019-ac1f-c6f319685a41}, !- Handle
  Mass NonRes Wall Insulation-0.79,       !- Name
  MediumRough,                            !- Roughness
  0.0179143800314271,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {39a04506-ddb7-404f-b5af-1cf45046ceca}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4a, !- Name
  {99e0383d-1a4d-45de-9f77-9b8193e5aa02}, !- Surface Rendering Name
  {1533f8fc-22c7-4071-a519-3d49cbd7a5f6}, !- Layer 1
  {63384540-70e9-4e31-985b-990805248c06}, !- Layer 2
  {8189a23d-1db1-4311-aed9-1c994c5cf1cf}, !- Layer 3
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 4

OS:StandardsInformation:Construction,
  {f9884e6f-55a5-460c-a89a-5685ff2e7b81}, !- Handle
  {39a04506-ddb7-404f-b5af-1cf45046ceca}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {8189a23d-1db1-4311-aed9-1c994c5cf1cf}, !- Handle
  Mass NonRes Wall Insulation-0.99,       !- Name
  MediumRough,                            !- Roughness
  0.0278705087521745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {45d5ec1f-d4bd-4289-8c0a-5ce2a29be4b6}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4b, !- Name
  {3562afe4-851d-4f5a-93d8-2acccf8e9773}, !- Surface Rendering Name
  {1533f8fc-22c7-4071-a519-3d49cbd7a5f6}, !- Layer 1
  {63384540-70e9-4e31-985b-990805248c06}, !- Layer 2
  {d62eb130-f320-4b6e-a914-81d3e5e6c841}, !- Layer 3
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 4

OS:StandardsInformation:Construction,
  {e709c3aa-9340-44bd-879a-612918b38eb3}, !- Handle
  {45d5ec1f-d4bd-4289-8c0a-5ce2a29be4b6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d62eb130-f320-4b6e-a914-81d3e5e6c841}, !- Handle
  Mass NonRes Wall Insulation-0.96,       !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5fe3a9ed-0db7-498c-a2b9-a5db2a02681a}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4c, !- Name
  {424a60f6-d32c-49bb-be90-789da43fadf2}, !- Surface Rendering Name
  {1533f8fc-22c7-4071-a519-3d49cbd7a5f6}, !- Layer 1
  {63384540-70e9-4e31-985b-990805248c06}, !- Layer 2
  {7d69cebc-fd37-4341-97b6-fb22526e1345}, !- Layer 3
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 4

OS:StandardsInformation:Construction,
  {1f7113ad-8f82-45a9-9314-e6ef78b69861}, !- Handle
  {5fe3a9ed-0db7-498c-a2b9-a5db2a02681a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {7d69cebc-fd37-4341-97b6-fb22526e1345}, !- Handle
  Mass NonRes Wall Insulation-1.01,       !- Name
  MediumRough,                            !- Roughness
  0.0287016290627762,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3fc3cd4f-bd34-4b20-902b-75c01386a69a}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a, !- Name
  {5cc8b657-3acb-41b9-ac51-cb380791bc6d}, !- Surface Rendering Name
  {1533f8fc-22c7-4071-a519-3d49cbd7a5f6}, !- Layer 1
  {63384540-70e9-4e31-985b-990805248c06}, !- Layer 2
  {82801f81-1298-45bd-9ee3-0889cfaf3133}, !- Layer 3
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 4

OS:StandardsInformation:Construction,
  {50f1c235-75bb-4023-9163-04cc61329f0f}, !- Handle
  {3fc3cd4f-bd34-4b20-902b-75c01386a69a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {82801f81-1298-45bd-9ee3-0889cfaf3133}, !- Handle
  Mass NonRes Wall Insulation-1.13,       !- Name
  MediumRough,                            !- Roughness
  0.0347077164355418,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {13a2d2a5-7587-4898-bfcd-10cba55112cf}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5b, !- Name
  {1e0ec05e-b9e0-4898-be23-75c9fe853043}, !- Surface Rendering Name
  {1533f8fc-22c7-4071-a519-3d49cbd7a5f6}, !- Layer 1
  {63384540-70e9-4e31-985b-990805248c06}, !- Layer 2
  {98f23938-e629-42ea-a5b0-585f4d6bf643}, !- Layer 3
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 4

OS:StandardsInformation:Construction,
  {f9ec9e2d-c085-44e0-b72d-bca9f73ace97}, !- Handle
  {13a2d2a5-7587-4898-bfcd-10cba55112cf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {98f23938-e629-42ea-a5b0-585f4d6bf643}, !- Handle
  Mass NonRes Wall Insulation-1.09,       !- Name
  MediumRough,                            !- Roughness
  0.0329897280566042,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6c9b82ba-8f43-416c-a35b-9c048d74f280}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6, !- Name
  {00d3072f-599f-478d-bbcb-3acddd54ec5e}, !- Surface Rendering Name
  {1533f8fc-22c7-4071-a519-3d49cbd7a5f6}, !- Layer 1
  {63384540-70e9-4e31-985b-990805248c06}, !- Layer 2
  {acb35383-8272-4c46-9b59-b5228daed0e6}, !- Layer 3
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 4

OS:StandardsInformation:Construction,
  {6ae9ce39-42cc-4a63-b78a-b9ad430e7b86}, !- Handle
  {6c9b82ba-8f43-416c-a35b-9c048d74f280}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {acb35383-8272-4c46-9b59-b5228daed0e6}, !- Handle
  Mass NonRes Wall Insulation-1.22,       !- Name
  MediumRough,                            !- Roughness
  0.0389043473584362,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aede687a-27cd-4b18-b6b9-a85fea115466}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7, !- Name
  {1c244d6c-5d60-4023-85b5-83d76e0e47b9}, !- Surface Rendering Name
  {1533f8fc-22c7-4071-a519-3d49cbd7a5f6}, !- Layer 1
  {63384540-70e9-4e31-985b-990805248c06}, !- Layer 2
  {29c899c3-9e4d-4e49-a2ac-31441ff53ae6}, !- Layer 3
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 4

OS:StandardsInformation:Construction,
  {9b989579-b8e0-4f0e-a357-ebd8c969b76d}, !- Handle
  {aede687a-27cd-4b18-b6b9-a85fea115466}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {29c899c3-9e4d-4e49-a2ac-31441ff53ae6}, !- Handle
  Mass NonRes Wall Insulation-1.30,       !- Name
  MediumRough,                            !- Roughness
  0.042842896700511,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8722256a-b552-4c50-a555-230678af9b18}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8, !- Name
  {8c46a4d3-d950-4ea4-8674-f7124057ba77}, !- Surface Rendering Name
  {1533f8fc-22c7-4071-a519-3d49cbd7a5f6}, !- Layer 1
  {63384540-70e9-4e31-985b-990805248c06}, !- Layer 2
  {f4590167-8be4-4d30-9cce-5196f8807174}, !- Layer 3
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 4

OS:StandardsInformation:Construction,
  {3f996d42-6a0c-41d4-bdeb-c359c6aa886a}, !- Handle
  {8722256a-b552-4c50-a555-230678af9b18}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f4590167-8be4-4d30-9cce-5196f8807174}, !- Handle
  Mass NonRes Wall Insulation-1.41,       !- Name
  MediumRough,                            !- Roughness
  0.0484268844343859,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dc1e294e-760f-40ad-9e51-a9b0b20efe3d}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2, !- Name
  {67aaad40-d516-4edb-aa8c-434942b863bd}, !- Surface Rendering Name
  {887b1245-a080-4c51-87e5-9fa38e9c87ab}, !- Layer 1
  {b7b338a2-01fb-4849-a7b4-8981495f5eeb}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {8f11a836-b928-4942-b311-a3697e3e9db2}, !- Handle
  {dc1e294e-760f-40ad-9e51-a9b0b20efe3d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {b7b338a2-01fb-4849-a7b4-8981495f5eeb}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.57, !- Name
  MediumRough,                            !- Roughness
  0.0169093568297486,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ef46b1d9-51f7-425d-96b9-1da38889488b}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a, !- Name
  {76b85261-fd69-403c-8b59-ba031a367d9b}, !- Surface Rendering Name
  {887b1245-a080-4c51-87e5-9fa38e9c87ab}, !- Layer 1
  {09fa7501-d214-4d28-94fe-30a03daa5a5c}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {ba675eaf-8fe3-457f-9fae-856bda99755b}, !- Handle
  {ef46b1d9-51f7-425d-96b9-1da38889488b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {09fa7501-d214-4d28-94fe-30a03daa5a5c}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.59, !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {032e2100-3ba4-4ded-862c-21b89c1cd7a2}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b, !- Name
  {a7e65a9e-7cad-46ed-bd22-f1674b3a45b7}, !- Surface Rendering Name
  {887b1245-a080-4c51-87e5-9fa38e9c87ab}, !- Layer 1
  {b7b338a2-01fb-4849-a7b4-8981495f5eeb}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {7438e597-e350-4bb7-8809-73bebd648219}, !- Handle
  {032e2100-3ba4-4ded-862c-21b89c1cd7a2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {4cca4035-20b6-46af-8c70-1a2f8a6bd4fb}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c, !- Name
  {02c451ab-5fb0-4119-9b6a-c2d72346127c}, !- Surface Rendering Name
  {887b1245-a080-4c51-87e5-9fa38e9c87ab}, !- Layer 1
  {09fa7501-d214-4d28-94fe-30a03daa5a5c}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {c6189b41-4fd4-4731-a807-a72e59ad16b0}, !- Handle
  {4cca4035-20b6-46af-8c70-1a2f8a6bd4fb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {af7d3c46-8157-4182-ae47-5a20123608c6}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a, !- Name
  {9d20b8ac-b9da-49d1-bca2-ac6fd326568b}, !- Surface Rendering Name
  {887b1245-a080-4c51-87e5-9fa38e9c87ab}, !- Layer 1
  {40c50ab7-4ac3-4800-91cb-f568323fb4ed}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {4361d38a-1dc4-41b6-8a5c-ba624e8ecab4}, !- Handle
  {af7d3c46-8157-4182-ae47-5a20123608c6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {40c50ab7-4ac3-4800-91cb-f568323fb4ed}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0278705087521745,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6ed410db-5c5a-4908-8b42-b94a5edc5f0a}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b, !- Name
  {7b1abc2b-9c52-4d93-a4b0-ac07a6f17626}, !- Surface Rendering Name
  {887b1245-a080-4c51-87e5-9fa38e9c87ab}, !- Layer 1
  {5ba7ada8-6de9-4ca5-baee-acd1f665cf8d}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {a961425a-d661-41d3-a9a9-00914fd7272f}, !- Handle
  {6ed410db-5c5a-4908-8b42-b94a5edc5f0a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {bd0b4ab0-c0e3-4c01-b3a0-cdf09c2be16c}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c, !- Name
  {4e8981ef-09a7-491d-ad64-5251ce9738b0}, !- Surface Rendering Name
  {887b1245-a080-4c51-87e5-9fa38e9c87ab}, !- Layer 1
  {ec32effd-5359-4c1c-8096-0b95c574c21e}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {0133db4f-2b1b-40dc-afbd-aa16f5f23757}, !- Handle
  {bd0b4ab0-c0e3-4c01-b3a0-cdf09c2be16c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {ec32effd-5359-4c1c-8096-0b95c574c21e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.81, !- Name
  MediumRough,                            !- Roughness
  0.0287016290627762,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2032b78e-1b36-4549-af7e-bcd4d855df6c}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a, !- Name
  {e831ed06-a0da-46dd-a64d-e853b9b352aa}, !- Surface Rendering Name
  {887b1245-a080-4c51-87e5-9fa38e9c87ab}, !- Layer 1
  {e11419a8-a44a-4a1b-abd2-0483e4301bb6}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebb9dffa-840c-4e58-b8aa-dbbd021897b2}, !- Handle
  {2032b78e-1b36-4549-af7e-bcd4d855df6c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {e11419a8-a44a-4a1b-abd2-0483e4301bb6}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.94, !- Name
  MediumRough,                            !- Roughness
  0.0347077164355418,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3c4a469e-d71e-4e21-89fa-2ef13aa28438}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b, !- Name
  {16c638a4-ca47-4f8d-9b97-88fec19a9e0e}, !- Surface Rendering Name
  {887b1245-a080-4c51-87e5-9fa38e9c87ab}, !- Layer 1
  {820e9d81-83a8-4404-a171-ee9fef88e349}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {3de6c6d5-dcb8-4280-8cdc-27220754e0b9}, !- Handle
  {3c4a469e-d71e-4e21-89fa-2ef13aa28438}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {820e9d81-83a8-4404-a171-ee9fef88e349}, !- Handle
  Metal Building Semi-Cond Wall Insulation-0.90, !- Name
  MediumRough,                            !- Roughness
  0.0329897280566042,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3d2ec153-1a90-4f3f-a9f4-3c1172d1aced}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6, !- Name
  {0b7b84d0-624f-4662-ac75-794428b8b137}, !- Surface Rendering Name
  {887b1245-a080-4c51-87e5-9fa38e9c87ab}, !- Layer 1
  {3dedf184-29a0-4c01-ba8a-7cc20dd7a97e}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {fce3f35a-4194-4911-aaac-78f2835f9e92}, !- Handle
  {3d2ec153-1a90-4f3f-a9f4-3c1172d1aced}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {3dedf184-29a0-4c01-ba8a-7cc20dd7a97e}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.02, !- Name
  MediumRough,                            !- Roughness
  0.0389043473584362,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fc5532ae-37af-449b-baa8-327a9f2b29c9}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7, !- Name
  {0c32650d-1c1b-43a8-9e60-568b0fcda1ab}, !- Surface Rendering Name
  {887b1245-a080-4c51-87e5-9fa38e9c87ab}, !- Layer 1
  {a3006ffe-def2-4f8d-abe2-1479af751bab}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {649139a0-1cd1-4b25-857c-c00d802f4e81}, !- Handle
  {fc5532ae-37af-449b-baa8-327a9f2b29c9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {a3006ffe-def2-4f8d-abe2-1479af751bab}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.042842896700511,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2be91750-6282-4c07-acf1-95f1ac5867c5}, !- Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8, !- Name
  {23090707-b77b-4cf3-8aa8-dae6b533d120}, !- Surface Rendering Name
  {887b1245-a080-4c51-87e5-9fa38e9c87ab}, !- Layer 1
  {e807b3de-f61b-43f1-8422-6a6e8335e15d}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {2b9a3e0c-efe6-4664-87b5-985224bf1923}, !- Handle
  {2be91750-6282-4c07-acf1-95f1ac5867c5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {e807b3de-f61b-43f1-8422-6a6e8335e15d}, !- Handle
  Metal Building Semi-Cond Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.0484268844343859,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {98be2d12-24a7-4f9a-b5bf-b1cce3f8cb79}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b, !- Name
  {d1929dab-9921-450e-9533-f9be2079c860}, !- Surface Rendering Name
  {a52a84a3-6d30-4737-b7bc-4cbe5b8e3019}, !- Layer 1
  {f7035a80-89e8-4115-b497-9a1947af5b5e}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {fcb538cb-09c9-48a9-aa0a-3a7df35c9352}, !- Handle
  {98be2d12-24a7-4f9a-b5bf-b1cce3f8cb79}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {f7035a80-89e8-4115-b497-9a1947af5b5e}, !- Handle
  Steel Frame NonRes Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0218416164001339,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1d231c5c-eb75-4962-9086-39149cd1d128}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c, !- Name
  {d6c4e7a2-40b0-40fa-b657-63342ca15134}, !- Surface Rendering Name
  {a52a84a3-6d30-4737-b7bc-4cbe5b8e3019}, !- Layer 1
  {52cbfc5b-d815-44cb-a583-f56531c00dbe}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {52e67ec9-1e38-4882-af8e-1682cd911577}, !- Handle
  {1d231c5c-eb75-4962-9086-39149cd1d128}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {52cbfc5b-d815-44cb-a583-f56531c00dbe}, !- Handle
  Steel Frame NonRes Wall Insulation-0.79, !- Name
  MediumRough,                            !- Roughness
  0.0228466396018124,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e08b1e19-0500-4e1d-8c62-ea7149b1bf8c}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a, !- Name
  {93bbc192-6d6d-4bbd-82e9-f4fa7fb31c71}, !- Surface Rendering Name
  {a52a84a3-6d30-4737-b7bc-4cbe5b8e3019}, !- Layer 1
  {9a3b55c9-a731-4b5b-8003-a6bbeb81de06}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {30bb3334-8454-41b5-b539-6c36088f269c}, !- Handle
  {e08b1e19-0500-4e1d-8c62-ea7149b1bf8c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {9a3b55c9-a731-4b5b-8003-a6bbeb81de06}, !- Handle
  Steel Frame NonRes Wall Insulation-0.99, !- Name
  MediumRough,                            !- Roughness
  0.03280276832256,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5de13b4e-fda9-4843-bdd0-1107efe2d3fc}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b, !- Name
  {3a370958-7846-4132-ad66-ff8f1984ae6f}, !- Surface Rendering Name
  {a52a84a3-6d30-4737-b7bc-4cbe5b8e3019}, !- Layer 1
  {0a4961fb-c8cc-4bbe-81be-e260e2365f75}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {9057d924-6f2f-43c9-90ec-c8461bfa1021}, !- Handle
  {5de13b4e-fda9-4843-bdd0-1107efe2d3fc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {0a4961fb-c8cc-4bbe-81be-e260e2365f75}, !- Handle
  Steel Frame NonRes Wall Insulation-0.96, !- Name
  MediumRough,                            !- Roughness
  0.031221832949133,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2e75f844-fb91-4976-a59f-c4eae5e6c110}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c, !- Name
  {dcce24a0-93e7-4aad-b26a-7fa3b3e1b17c}, !- Surface Rendering Name
  {a52a84a3-6d30-4737-b7bc-4cbe5b8e3019}, !- Layer 1
  {51bc66c0-ea3e-4baf-b456-3688658237a7}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {f408593c-aa5d-4ef0-9825-794e5a9a4da2}, !- Handle
  {2e75f844-fb91-4976-a59f-c4eae5e6c110}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {51bc66c0-ea3e-4baf-b456-3688658237a7}, !- Handle
  Steel Frame NonRes Wall Insulation-1.01, !- Name
  MediumRough,                            !- Roughness
  0.0336338886331616,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a2794363-7d1d-4279-9ddd-b70ee7b5d48d}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a, !- Name
  {c87e3b37-81dd-418c-9434-210afe2bda87}, !- Surface Rendering Name
  {a52a84a3-6d30-4737-b7bc-4cbe5b8e3019}, !- Layer 1
  {b88fd895-cec6-423c-8fc1-7ff2af2d2db3}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {03ab4cea-c389-4d5e-852d-10d01afd8f70}, !- Handle
  {a2794363-7d1d-4279-9ddd-b70ee7b5d48d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {b88fd895-cec6-423c-8fc1-7ff2af2d2db3}, !- Handle
  Steel Frame NonRes Wall Insulation-1.13, !- Name
  MediumRough,                            !- Roughness
  0.0396399760059273,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3336af6a-89c0-4706-9d69-9b856d2b06b2}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b, !- Name
  {28b85ad3-e465-46ae-94b4-6ca9170148a7}, !- Surface Rendering Name
  {a52a84a3-6d30-4737-b7bc-4cbe5b8e3019}, !- Layer 1
  {1c512ac6-2e74-44c8-a9b9-d8075a2430eb}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {c7f2a812-51a2-4aca-a8ad-0df96b548672}, !- Handle
  {3336af6a-89c0-4706-9d69-9b856d2b06b2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {1c512ac6-2e74-44c8-a9b9-d8075a2430eb}, !- Handle
  Steel Frame NonRes Wall Insulation-1.09, !- Name
  MediumRough,                            !- Roughness
  0.0379219876269896,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b71edf3b-ffb5-4d39-b5f6-ec6a1a5034d4}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6, !- Name
  {da42bf8b-51cd-4d09-9366-234900056eca}, !- Surface Rendering Name
  {a52a84a3-6d30-4737-b7bc-4cbe5b8e3019}, !- Layer 1
  {566749e7-6d19-4cf1-9d46-d6526085991a}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {6f2cf622-f2d9-4f8c-be4e-602a83e15ff3}, !- Handle
  {b71edf3b-ffb5-4d39-b5f6-ec6a1a5034d4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {566749e7-6d19-4cf1-9d46-d6526085991a}, !- Handle
  Steel Frame NonRes Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.0438366069288216,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {70726552-a1d4-46c4-bb49-ccaf0da78fd1}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7, !- Name
  {cc74b826-1b3f-449d-be40-a0dad1bc49dd}, !- Surface Rendering Name
  {a52a84a3-6d30-4737-b7bc-4cbe5b8e3019}, !- Layer 1
  {17060852-bcc6-48c3-8ae7-b5520ffc2bcb}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {65e7f45a-fff1-4fd6-a1ad-298bf2895196}, !- Handle
  {70726552-a1d4-46c4-bb49-ccaf0da78fd1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {17060852-bcc6-48c3-8ae7-b5520ffc2bcb}, !- Handle
  Steel Frame NonRes Wall Insulation-1.30, !- Name
  MediumRough,                            !- Roughness
  0.0477751562708964,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1f5036f5-258c-4c65-9823-52733f8c9cf2}, !- Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8, !- Name
  {791619a3-40e8-45ac-ba1d-2e04f067bd80}, !- Surface Rendering Name
  {a52a84a3-6d30-4737-b7bc-4cbe5b8e3019}, !- Layer 1
  {918e45fc-90c7-4499-83ae-4de0dbdee9cd}, !- Layer 2
  {95433a8e-ffae-41a0-8d03-ed4fa436cadf}; !- Layer 3

OS:StandardsInformation:Construction,
  {090f4bc5-e954-4ce5-8ad3-86bd44ca89a2}, !- Handle
  {1f5036f5-258c-4c65-9823-52733f8c9cf2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {918e45fc-90c7-4499-83ae-4de0dbdee9cd}, !- Handle
  Steel Frame NonRes Wall Insulation-1.41, !- Name
  MediumRough,                            !- Roughness
  0.0533591440047711,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bb9fa556-d7de-4631-8f91-3214f885ecd7}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4, !- Name
  {9dfa105d-9c38-4763-a40f-3895b2acd114}, !- Surface Rendering Name
  {f5a71d89-ffd7-4bac-a677-f425e25c5ee9}; !- Layer 1

OS:StandardsInformation:Construction,
  {65caeef7-1595-459a-be6d-b86e4926a131}, !- Handle
  {bb9fa556-d7de-4631-8f91-3214f885ecd7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {f5a71d89-ffd7-4bac-a677-f425e25c5ee9}, !- Handle
  Fixed Window 5.84/0.54/0.38,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {b3d151f1-321d-4d7c-9403-8d8a80ffaa2a}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8, !- Name
  {527a03d6-a9e0-4671-9225-2c49f96ec24c}, !- Surface Rendering Name
  {4ac6ee2a-05e5-49dc-ba57-eee8f9df3c49}; !- Layer 1

OS:StandardsInformation:Construction,
  {51122a21-d11f-4a5c-8e97-833190ec67d6}, !- Handle
  {b3d151f1-321d-4d7c-9403-8d8a80ffaa2a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {4ac6ee2a-05e5-49dc-ba57-eee8f9df3c49}, !- Handle
  Fixed Window 3.53/0.41/0.32,            !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {dc27973e-9b0b-45c9-bb53-e9820349073f}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Name
  {69d62145-3413-4562-9214-71daad4a5503}, !- Surface Rendering Name
  {f5a71d89-ffd7-4bac-a677-f425e25c5ee9}; !- Layer 1

OS:StandardsInformation:Construction,
  {3817db9b-acd0-40d0-a871-9b9d14a07ef5}, !- Handle
  {dc27973e-9b0b-45c9-bb53-e9820349073f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9892aa4e-d854-4d8f-a588-90d448eb41f7}, !- Handle
  ExtSlab 4in ClimateZone 1-8,            !- Name
  {98088dbd-2af9-4b6c-92cf-04630a71f419}, !- Surface Rendering Name
  {a4f65e46-850c-42d8-8eab-7e1dbba5571a}; !- Layer 1

OS:StandardsInformation:Construction,
  {13e529dc-cc6c-4dfa-b46c-918a6a8a817e}, !- Handle
  {9892aa4e-d854-4d8f-a588-90d448eb41f7}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a4f65e46-850c-42d8-8eab-7e1dbba5571a}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {c7d64393-e39f-4e78-ad83-1cc3259fca54}, !- Handle
  ExtSlab 8in ClimateZone 1-8,            !- Name
  {2e9e51fc-ef0c-4da3-8410-ee7936a40fa4}, !- Surface Rendering Name
  {504b4440-d81b-4f6d-b23c-f2a97baee8af}; !- Layer 1

OS:StandardsInformation:Construction,
  {7c1a9b9f-7263-423f-94a4-db65c7267327}, !- Handle
  {c7d64393-e39f-4e78-ad83-1cc3259fca54}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {504b4440-d81b-4f6d-b23c-f2a97baee8af}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {c2f9a0ca-df77-432c-9650-69aaf7efe0aa}, !- Surface Rendering Name
  {a4f65e46-850c-42d8-8eab-7e1dbba5571a}, !- Layer 1
  {d0165c6d-e6f8-46ef-b5ec-8796f143a6b4}; !- Layer 2

OS:StandardsInformation:Construction,
  {f8a2eb0d-ed12-40b1-9317-f21ff6f2aeb3}, !- Handle
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {d0165c6d-e6f8-46ef-b5ec-8796f143a6b4}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {cdbb413b-ccb1-4c78-85a0-6eb42d4cf905}, !- Handle
  ExtSlabCarpet 8in ClimateZone 1-8,      !- Name
  {27809d95-a6f8-49b9-9830-460d33f7f376}, !- Surface Rendering Name
  {504b4440-d81b-4f6d-b23c-f2a97baee8af}, !- Layer 1
  {d0165c6d-e6f8-46ef-b5ec-8796f143a6b4}; !- Layer 2

OS:StandardsInformation:Construction,
  {60648dee-5498-407a-bd3e-b91781c9f5af}, !- Handle
  {cdbb413b-ccb1-4c78-85a0-6eb42d4cf905}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3e0cbe76-6c5f-4731-892b-7f829d9324d6}, !- Handle
  Exterior Door,                          !- Name
  {d3a81a2f-b441-470f-b89c-30bb4fffe5f4}, !- Surface Rendering Name
  {b0f3c47f-99ef-4ccb-881b-fdec355315fb}, !- Layer 1
  {3d0c443b-05f2-4cbf-9464-bde7eedbdcc7}; !- Layer 2

OS:StandardsInformation:Construction,
  {4aee957e-dfa9-4e1d-8a80-5522f3a74881}, !- Handle
  {3e0cbe76-6c5f-4731-892b-7f829d9324d6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b0f3c47f-99ef-4ccb-881b-fdec355315fb}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3d0c443b-05f2-4cbf-9464-bde7eedbdcc7}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {c0e36b6b-ab60-49bc-a134-e71e0376b215}, !- Handle
  Interior Ceiling,                       !- Name
  {a4cca2f2-28f0-4069-a509-6b1410223d8d}, !- Surface Rendering Name
  {a4e65860-74e2-4658-ac48-64f87305638e}, !- Layer 1
  {1c893e77-e769-4ba3-8fd6-95666cad5f90}, !- Layer 2
  {fb931d00-3962-498d-bcfb-4485d966493f}; !- Layer 3

OS:StandardsInformation:Construction,
  {30c23c36-1dea-4037-9cd4-cf5f0a5aad48}, !- Handle
  {c0e36b6b-ab60-49bc-a134-e71e0376b215}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a4e65860-74e2-4658-ac48-64f87305638e}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:AirGap,
  {1c893e77-e769-4ba3-8fd6-95666cad5f90}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {fb931d00-3962-498d-bcfb-4485d966493f}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {fec9bc25-3f9b-48b8-8d88-b1be231fcd21}, !- Handle
  Interior Door,                          !- Name
  {bdc335ee-e1c6-4ac9-88e2-537b51191b5d}, !- Surface Rendering Name
  {a871cb7b-432d-4604-b972-c349e215dd44}; !- Layer 1

OS:StandardsInformation:Construction,
  {63c28cfa-5ddb-4859-accd-bf5450b13512}, !- Handle
  {fec9bc25-3f9b-48b8-8d88-b1be231fcd21}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a871cb7b-432d-4604-b972-c349e215dd44}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f472ea32-d946-464d-b40e-99af30fb5098}, !- Handle
  Interior Floor,                         !- Name
  {963be42a-3539-4d8c-988b-735a90e0d606}, !- Surface Rendering Name
  {fb931d00-3962-498d-bcfb-4485d966493f}, !- Layer 1
  {1c893e77-e769-4ba3-8fd6-95666cad5f90}, !- Layer 2
  {a4e65860-74e2-4658-ac48-64f87305638e}; !- Layer 3

OS:StandardsInformation:Construction,
  {c23ad546-37ad-4c44-a1cb-69fc89c777bb}, !- Handle
  {f472ea32-d946-464d-b40e-99af30fb5098}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ad317027-edac-4ed6-9852-ba929ca31eb6}, !- Handle
  Interior Partition,                     !- Name
  {d7052804-76dd-44ec-b126-c084dd7a49a4}, !- Surface Rendering Name
  {a871cb7b-432d-4604-b972-c349e215dd44}; !- Layer 1

OS:StandardsInformation:Construction,
  {48dce2e9-5dff-4ca6-bd13-daf59ddc1c0c}, !- Handle
  {ad317027-edac-4ed6-9852-ba929ca31eb6}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {266b15ed-e38d-43ad-8a03-7a8c4d9fcb91}, !- Handle
  Interior Wall,                          !- Name
  {544de307-afc8-4ede-93f8-702799d63d99}, !- Surface Rendering Name
  {cb7a177d-a398-4580-b917-059324ed4d1d}, !- Layer 1
  {65ae49d7-726b-4833-9b99-96d2538a82b6}, !- Layer 2
  {cb7a177d-a398-4580-b917-059324ed4d1d}; !- Layer 3

OS:StandardsInformation:Construction,
  {35b11f56-c46f-44f3-b184-438eb61b80d7}, !- Handle
  {266b15ed-e38d-43ad-8a03-7a8c4d9fcb91}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {cb7a177d-a398-4580-b917-059324ed4d1d}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {65ae49d7-726b-4833-9b99-96d2538a82b6}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Handle
  Interior Window,                        !- Name
  {4f184d1e-2470-4666-8391-e2896070cb7f}, !- Surface Rendering Name
  {5c09802f-d92f-4ebc-86fc-612a9518b1da}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a608fa8-91c0-4b4f-b801-bd8a69601d60}, !- Handle
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {5c09802f-d92f-4ebc-86fc-612a9518b1da}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:SpaceType,
  {78d51f66-4723-435b-9341-d67a5e252de9}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {07e871b0-70df-453e-b6f8-5f0396a7b63b}, !- Default Schedule Set Name
  {f5cc8155-bd72-430d-aaa6-121313718d5e}, !- Group Rendering Name
  {7eaede9a-96ee-498c-a5f8-46d8190cbfd3}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {f5cc8155-bd72-430d-aaa6-121313718d5e}, !- Handle
  Rendering Color 1,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {07e871b0-70df-453e-b6f8-5f0396a7b63b}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {16d7ca8b-055d-432b-b738-495b645fb283}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7aa7e865-1824-40ae-b345-daf91e514bc9}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2fa31e89-0467-44cf-ad28-d034ac34673d}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ1-3 Lights, !- Name
  {7aa7e865-1824-40ae-b345-daf91e514bc9}, !- Lights Definition Name
  {78d51f66-4723-435b-9341-d67a5e252de9}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, ! Handle
  PrimarySchool Bldg Light,               ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  {ffcf8b7d-206b-40bb-8be7-3ce3d87c690c}, ! Default Day Schedule Name
  {ea251a3f-70f9-4ee6-8ed1-7f47649e8e3f}, ! Summer Design Day Schedule Name
  {ebee4cbf-059d-4317-b5a8-0de10c3a3286}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {ffcf8b7d-206b-40bb-8be7-3ce3d87c690c}, ! Handle
  PrimarySchool Bldg Light Default Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {ea251a3f-70f9-4ee6-8ed1-7f47649e8e3f}, ! Handle
  PrimarySchool Bldg Light Summer Design Day, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {ebee4cbf-059d-4317-b5a8-0de10c3a3286}, ! Handle
  PrimarySchool Bldg Light Winter Design Day, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {350a9d60-18a8-4809-8992-24fd656128ce}, ! Handle
  PrimarySchool Bldg Light Rule 1,        ! Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5467fe22-4fbe-4157-8037-107eb8a3b416}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5467fe22-4fbe-4157-8037-107eb8a3b416}, ! Handle
  PrimarySchool Bldg Light Rule 1 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {553c58ae-875c-4fa6-a989-1723ee0be3ff}, ! Handle
  PrimarySchool Bldg Light Rule 2,        ! Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1212835c-a64e-4ea6-b306-8011675cc9f5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1212835c-a64e-4ea6-b306-8011675cc9f5}, ! Handle
  PrimarySchool Bldg Light Rule 2 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Rule,
  {a698f2b7-b9ba-41c9-b8dd-2a04d2cca2b2}, ! Handle
  PrimarySchool Bldg Light Rule 3,        ! Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {b7350b2d-fcf4-4e83-baaa-92eb99eccd05}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {b7350b2d-fcf4-4e83-baaa-92eb99eccd05}, ! Handle
  PrimarySchool Bldg Light Rule 3 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {fc223fc6-12eb-4ad9-9514-02a63d7cd7dd}, ! Handle
  PrimarySchool Bldg Light Rule 4,        ! Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {88f32181-7ed3-40e1-8162-b2b366459b9a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {88f32181-7ed3-40e1-8162-b2b366459b9a}, ! Handle
  PrimarySchool Bldg Light Rule 4 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  20,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Rule,
  {381e7a5f-fc84-4d16-9bd2-f4a28ebb2782}, ! Handle
  PrimarySchool Bldg Light Rule 5,        ! Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {f9b715a9-895b-487b-919c-a792a51cfcc4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {f9b715a9-895b-487b-919c-a792a51cfcc4}, ! Handle
  PrimarySchool Bldg Light Rule 5 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {7eaede9a-96ee-498c-a5f8-46d8190cbfd3}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d782a241-e104-4351-9a77-1ea39057a935}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.717629907482037,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {801a4196-9e1a-4f32-9401-42a8f43d43e5}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ1-3 People, !- Name
  {d782a241-e104-4351-9a77-1ea39057a935}, !- People Definition Name
  {78d51f66-4723-435b-9341-d67a5e252de9}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {16d7ca8b-055d-432b-b738-495b645fb283}, ! Handle
  PrimarySchool Cafeteria Occ,            ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  {8b62960f-6b43-46c8-a315-a1ce33897bed}, ! Default Day Schedule Name
  {ec124f1c-a87c-4618-9b4a-715a2c926f5a}, ! Summer Design Day Schedule Name
  {dc280f5b-01a6-4435-9776-959fbce5e986}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b62960f-6b43-46c8-a315-a1ce33897bed}, ! Handle
  PrimarySchool Cafeteria Occ Default Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {ec124f1c-a87c-4618-9b4a-715a2c926f5a}, ! Handle
  PrimarySchool Cafeteria Occ Summer Design Day, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  9,                                      ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003,                   ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.94999999999999996,                    ! Value Until Time 4
  15,                                     ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  24,                                     ! Hour 6
  0,                                      ! Minute 6
  0;                                      ! Value Until Time 6

OS:Schedule:Day,
  {dc280f5b-01a6-4435-9776-959fbce5e986}, ! Handle
  PrimarySchool Cafeteria Occ Winter Design Day, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c3cae4db-f3b3-4550-8944-7e7339cdd65e}, ! Handle
  PrimarySchool Cafeteria Occ Rule 1,     ! Name
  {16d7ca8b-055d-432b-b738-495b645fb283}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ccd23154-48fc-4f9d-a041-b8ab82d88bfa}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ccd23154-48fc-4f9d-a041-b8ab82d88bfa}, ! Handle
  PrimarySchool Cafeteria Occ Rule 1 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ca475cdb-b3f9-4a19-8d91-a91fae6c0b61}, ! Handle
  PrimarySchool Cafeteria Occ Rule 2,     ! Name
  {16d7ca8b-055d-432b-b738-495b645fb283}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b0fa6c17-88fa-4d3a-a986-f287e9011d3a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b0fa6c17-88fa-4d3a-a986-f287e9011d3a}, ! Handle
  PrimarySchool Cafeteria Occ Rule 2 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  9,                                      ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003,                   ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.94999999999999996,                    ! Value Until Time 4
  15,                                     ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  24,                                     ! Hour 6
  0,                                      ! Minute 6
  0;                                      ! Value Until Time 6

OS:Schedule:Rule,
  {25162deb-8303-44e7-91c4-9f2db88443b6}, ! Handle
  PrimarySchool Cafeteria Occ Rule 3,     ! Name
  {16d7ca8b-055d-432b-b738-495b645fb283}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {d19f6a4a-e763-4d41-bd01-fc8c3e276792}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {d19f6a4a-e763-4d41-bd01-fc8c3e276792}, ! Handle
  PrimarySchool Cafeteria Occ Rule 3 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e0c14f81-6fb3-4312-b225-5e96003ea0c4}, ! Handle
  PrimarySchool Cafeteria Occ Rule 4,     ! Name
  {16d7ca8b-055d-432b-b738-495b645fb283}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {bf59c8a4-82d8-4e73-9d5d-54fd543af13c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {bf59c8a4-82d8-4e73-9d5d-54fd543af13c}, ! Handle
  PrimarySchool Cafeteria Occ Rule 4 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  15,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {99d9d95b-aa02-4047-b944-bc58b7e0f2d8}, ! Handle
  PrimarySchool Cafeteria Occ Rule 5,     ! Name
  {16d7ca8b-055d-432b-b738-495b645fb283}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {90e8d0cc-ea08-4d61-ac3a-f9d2596540ee}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {90e8d0cc-ea08-4d61-ac3a-f9d2596540ee}, ! Handle
  PrimarySchool Cafeteria Occ Rule 5 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, ! Handle
  PrimarySchool Activity,                 ! Name
  {187e5841-9c49-4450-9fa9-6189c27c1ea8}, ! Schedule Type Limits Name
  {6ca1409b-52d6-48b8-b512-812e89c2df87}, ! Default Day Schedule Name
  {b569c48e-422f-4390-825a-c128092a4810}, ! Summer Design Day Schedule Name
  {ee676ceb-4cda-4727-81eb-645181971eb8}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {187e5841-9c49-4450-9fa9-6189c27c1ea8}, !- Handle
  ActivityLevel 14,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {6ca1409b-52d6-48b8-b512-812e89c2df87}, ! Handle
  PrimarySchool Activity Default Schedule, ! Name
  {187e5841-9c49-4450-9fa9-6189c27c1ea8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b569c48e-422f-4390-825a-c128092a4810}, ! Handle
  PrimarySchool Activity Summer Design Day, ! Name
  {187e5841-9c49-4450-9fa9-6189c27c1ea8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {ee676ceb-4cda-4727-81eb-645181971eb8}, ! Handle
  PrimarySchool Activity Winter Design Day, ! Name
  {187e5841-9c49-4450-9fa9-6189c27c1ea8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6bf24733-8cc9-48be-b716-7c5b781d21bc}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ1-3 Infiltration, !- Name
  {78d51f66-4723-435b-9341-d67a5e252de9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, ! Handle
  PrimarySchool Infil,                    ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  {2abc1e6a-3e30-4394-a7ee-5ecbff298c0c}, ! Default Day Schedule Name
  {1de3ecce-11e6-4529-b55d-c7291cff591d}, ! Summer Design Day Schedule Name
  {16307437-5f21-47bb-bb41-f22629ff30ad}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2abc1e6a-3e30-4394-a7ee-5ecbff298c0c}, ! Handle
  PrimarySchool Infil Default Schedule,   ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1de3ecce-11e6-4529-b55d-c7291cff591d}, ! Handle
  PrimarySchool Infil Summer Design Day,  ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {16307437-5f21-47bb-bb41-f22629ff30ad}, ! Handle
  PrimarySchool Infil Winter Design Day,  ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {510855f9-e923-4144-a8c6-1df157888e31}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18.5139259167407,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c01b7dc1-29de-410d-85fa-0386ebf84688}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ1-3 Electric Equipment, !- Name
  {510855f9-e923-4144-a8c6-1df157888e31}, !- Electric Equipment Definition Name
  {78d51f66-4723-435b-9341-d67a5e252de9}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {61b63733-560b-41e9-afd5-0561f5d9c069}, ! Handle
  PrimarySchool Bldg Equip,               ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  {2d95848a-ac50-4639-bd7b-bbe18f712491}, ! Default Day Schedule Name
  {7d77f089-45d2-45e1-8bbe-c458642250b6}, ! Summer Design Day Schedule Name
  {e9656090-6a3b-4ece-ab50-c55d971cb224}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d95848a-ac50-4639-bd7b-bbe18f712491}, ! Handle
  PrimarySchool Bldg Equip Default Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7d77f089-45d2-45e1-8bbe-c458642250b6}, ! Handle
  PrimarySchool Bldg Equip Summer Design Day, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Day,
  {e9656090-6a3b-4ece-ab50-c55d971cb224}, ! Handle
  PrimarySchool Bldg Equip Winter Design Day, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Rule,
  {858bcd8a-1dc1-4d83-bf26-a6ed175caabc}, ! Handle
  PrimarySchool Bldg Equip Rule 1,        ! Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a747305c-4dd3-49de-b145-cfdb6866a5e5}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a747305c-4dd3-49de-b145-cfdb6866a5e5}, ! Handle
  PrimarySchool Bldg Equip Rule 1 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Rule,
  {05eee0dd-cbae-4a1e-ac28-64a6d5d72496}, ! Handle
  PrimarySchool Bldg Equip Rule 2,        ! Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1b6b21d7-3c9d-4cce-bcfa-c7acda7d23fd}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1b6b21d7-3c9d-4cce-bcfa-c7acda7d23fd}, ! Handle
  PrimarySchool Bldg Equip Rule 2 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Rule,
  {193cb817-4726-40fe-b364-40241fd54df6}, ! Handle
  PrimarySchool Bldg Equip Rule 3,        ! Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {3ddf6e88-7ec7-45b3-ad0a-7d5371002ace}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {3ddf6e88-7ec7-45b3-ad0a-7d5371002ace}, ! Handle
  PrimarySchool Bldg Equip Rule 3 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {14af8e8e-e7d2-46a4-aa6a-646e5406ad48}, ! Handle
  PrimarySchool Bldg Equip Rule 4,        ! Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {1521647f-409f-4c4e-8a9e-1394b18f310f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {1521647f-409f-4c4e-8a9e-1394b18f310f}, ! Handle
  PrimarySchool Bldg Equip Rule 4 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.25,                                   ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25;                                   ! Value Until Time 3

OS:Schedule:Rule,
  {bda9bc78-0689-49ea-b05b-739636231219}, ! Handle
  PrimarySchool Bldg Equip Rule 5,        ! Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {d561e766-928d-4e8e-8b5c-e77049062d96}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {d561e766-928d-4e8e-8b5c-e77049062d96}, ! Handle
  PrimarySchool Bldg Equip Rule 5 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d9610e61-4d3d-42a8-854c-c01a734dd95d}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ1-3 Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a22ee279-8968-4156-a6f8-34cae162882d}, ! Handle
  PrimarySchool HtgSetp,                  ! Name
  {e35743ab-fa3d-4bf7-af66-5036899d1efd}, ! Schedule Type Limits Name
  {5ec3980f-5fec-424d-ae09-51acfb81e1ab}, ! Default Day Schedule Name
  {bf983f69-f355-4396-8a03-ded1d617dae2}, ! Summer Design Day Schedule Name
  {4f8356d8-701c-4168-bf3c-6a6fafb499c7}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e35743ab-fa3d-4bf7-af66-5036899d1efd}, !- Handle
  Temperature 50,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5ec3980f-5fec-424d-ae09-51acfb81e1ab}, ! Handle
  PrimarySchool HtgSetp Default Schedule, ! Name
  {e35743ab-fa3d-4bf7-af66-5036899d1efd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {bf983f69-f355-4396-8a03-ded1d617dae2}, ! Handle
  PrimarySchool HtgSetp Summer Design Day, ! Name
  {e35743ab-fa3d-4bf7-af66-5036899d1efd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {4f8356d8-701c-4168-bf3c-6a6fafb499c7}, ! Handle
  PrimarySchool HtgSetp Winter Design Day, ! Name
  {e35743ab-fa3d-4bf7-af66-5036899d1efd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {7752ee93-5b4f-4c21-97b6-a4fe8be37875}, ! Handle
  PrimarySchool HtgSetp Rule 1,           ! Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {548a1b67-26b1-441f-908a-98f23a531b95}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {548a1b67-26b1-441f-908a-98f23a531b95}, ! Handle
  PrimarySchool HtgSetp Rule 1 Day Schedule, ! Name
  {e35743ab-fa3d-4bf7-af66-5036899d1efd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {05703894-d3af-47dd-9093-7f24f30799a2}, ! Handle
  PrimarySchool HtgSetp Rule 2,           ! Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {22b8d25b-d179-499d-ac2a-0649fa87db07}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {22b8d25b-d179-499d-ac2a-0649fa87db07}, ! Handle
  PrimarySchool HtgSetp Rule 2 Day Schedule, ! Name
  {e35743ab-fa3d-4bf7-af66-5036899d1efd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {a2987172-9ce9-4caf-ae43-d7773d030679}, ! Handle
  PrimarySchool ClgSetp,                  ! Name
  {e6ea1eed-fa15-4374-9e9b-5e5420c3763d}, ! Schedule Type Limits Name
  {bee5f096-5674-44b8-a639-7a87de50c07d}, ! Default Day Schedule Name
  {4697e68c-efc6-4407-b682-41762d2394ef}, ! Summer Design Day Schedule Name
  {d05d5c06-f440-4542-8664-df4fe46f30c0}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e6ea1eed-fa15-4374-9e9b-5e5420c3763d}, !- Handle
  Temperature 15,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bee5f096-5674-44b8-a639-7a87de50c07d}, ! Handle
  PrimarySchool ClgSetp Default Schedule, ! Name
  {e6ea1eed-fa15-4374-9e9b-5e5420c3763d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Day,
  {4697e68c-efc6-4407-b682-41762d2394ef}, ! Handle
  PrimarySchool ClgSetp Summer Design Day, ! Name
  {e6ea1eed-fa15-4374-9e9b-5e5420c3763d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Day,
  {d05d5c06-f440-4542-8664-df4fe46f30c0}, ! Handle
  PrimarySchool ClgSetp Winter Design Day, ! Name
  {e6ea1eed-fa15-4374-9e9b-5e5420c3763d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {0ca98cc6-0f65-4a37-b005-2719b1753ed9}, ! Handle
  PrimarySchool ClgSetp Rule 1,           ! Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cee931b2-f050-4470-8749-39b07e4b9fef}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cee931b2-f050-4470-8749-39b07e4b9fef}, ! Handle
  PrimarySchool ClgSetp Rule 1 Day Schedule, ! Name
  {e6ea1eed-fa15-4374-9e9b-5e5420c3763d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {b77f0ebc-0677-4f7f-a8dd-0e7dd1fa0386}, ! Handle
  PrimarySchool ClgSetp Rule 2,           ! Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9a5b37a9-1436-458a-add3-ec967a86c14f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {9a5b37a9-1436-458a-add3-ec967a86c14f}, ! Handle
  PrimarySchool ClgSetp Rule 2 Day Schedule, ! Name
  {e6ea1eed-fa15-4374-9e9b-5e5420c3763d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:SpaceType,
  {f032ebbd-38c0-43a3-bf3d-229c8d31a284}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {ba0f7e99-e4c0-4e53-bb3b-806a0bab6ec1}, !- Default Schedule Set Name
  {31bc66e6-4ace-4f00-aadc-5a6f9511b05f}, !- Group Rendering Name
  {5a77a916-e8cd-4550-a257-27095f7bcc39}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {31bc66e6-4ace-4f00-aadc-5a6f9511b05f}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ba0f7e99-e4c0-4e53-bb3b-806a0bab6ec1}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {498d2797-e82f-43ff-b4aa-ee71395d0e66}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0197e8f4-6d77-462f-b139-3ee23992bd9c}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ1-3 Lights, !- Name
  {498d2797-e82f-43ff-b4aa-ee71395d0e66}, !- Lights Definition Name
  {f032ebbd-38c0-43a3-bf3d-229c8d31a284}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5a77a916-e8cd-4550-a257-27095f7bcc39}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b16eac00-a692-44eb-a876-57c2397186be}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {326a1c06-f37f-4f9e-bb2b-db08a911f970}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ1-3 People, !- Name
  {b16eac00-a692-44eb-a876-57c2397186be}, !- People Definition Name
  {f032ebbd-38c0-43a3-bf3d-229c8d31a284}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, ! Handle
  PrimarySchool Bldg Occ,                 ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  {4f2d245d-77f2-4b4b-b076-37262edcc9b3}, ! Default Day Schedule Name
  {9b613e1f-202b-455a-9d60-6d2c455d89fa}, ! Summer Design Day Schedule Name
  {3265bf2f-2ef7-4893-982c-f85bd1b63dbe}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f2d245d-77f2-4b4b-b076-37262edcc9b3}, ! Handle
  PrimarySchool Bldg Occ Default Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {9b613e1f-202b-455a-9d60-6d2c455d89fa}, ! Handle
  PrimarySchool Bldg Occ Summer Design Day, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.75,                                   ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {3265bf2f-2ef7-4893-982c-f85bd1b63dbe}, ! Handle
  PrimarySchool Bldg Occ Winter Design Day, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {40db9480-08c4-4506-bebc-ad3a586fee53}, ! Handle
  PrimarySchool Bldg Occ Rule 1,          ! Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5bf5dc03-0334-4d4c-9a9f-0d1592bffe82}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5bf5dc03-0334-4d4c-9a9f-0d1592bffe82}, ! Handle
  PrimarySchool Bldg Occ Rule 1 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7a709df2-8454-4a50-bb48-00ef0b91bfd2}, ! Handle
  PrimarySchool Bldg Occ Rule 2,          ! Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2922bf88-e0ac-46bd-b813-4e76a5ff05b5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2922bf88-e0ac-46bd-b813-4e76a5ff05b5}, ! Handle
  PrimarySchool Bldg Occ Rule 2 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.75,                                   ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {5e0b306b-29cd-42f9-baec-1a81a371f7d6}, ! Handle
  PrimarySchool Bldg Occ Rule 3,          ! Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {4d9f7dea-a746-4a39-8253-64b8682a4a65}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {4d9f7dea-a746-4a39-8253-64b8682a4a65}, ! Handle
  PrimarySchool Bldg Occ Rule 3 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8c08f8bc-5525-4414-92c9-c4e0ae6ab720}, ! Handle
  PrimarySchool Bldg Occ Rule 4,          ! Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {83a86bd7-2650-4282-86d2-5af56d30ff7c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {83a86bd7-2650-4282-86d2-5af56d30ff7c}, ! Handle
  PrimarySchool Bldg Occ Rule 4 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {9ed7ff99-5d4f-4d49-ad88-c392e9d8c262}, ! Handle
  PrimarySchool Bldg Occ Rule 5,          ! Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {cb3b941d-ac2d-4bc6-80dd-89b673d8e15c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {cb3b941d-ac2d-4bc6-80dd-89b673d8e15c}, ! Handle
  PrimarySchool Bldg Occ Rule 5 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ce89ee64-40c0-4cc9-b91f-2e641142cd6c}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ1-3 Infiltration, !- Name
  {f032ebbd-38c0-43a3-bf3d-229c8d31a284}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {64c05550-bea6-497b-bde9-8875736e2b5f}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9791886250439,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {697213dd-414d-46d2-b1bf-764dc97ebe08}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ1-3 Electric Equipment, !- Name
  {64c05550-bea6-497b-bde9-8875736e2b5f}, !- Electric Equipment Definition Name
  {f032ebbd-38c0-43a3-bf3d-229c8d31a284}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6135c60-e783-4477-bc6a-660cbfd14ea6}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ1-3 Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {9a37f466-c845-4ecc-8037-905d3db517e3}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {5f8c3ed9-4cc8-4ec1-a60d-f1ebca5171e6}, !- Space Type Name
  {a3977e40-a54a-4fa8-8cb0-9baab8f8a923}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SpaceType,
  {026d5900-7777-4e9f-bac4-0ebd042f0ff6}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {e52052c2-eb30-44fa-af38-bb01886cc23f}, !- Default Schedule Set Name
  {d1d0d4ab-d112-4c5a-93ed-2232a3ede5e0}, !- Group Rendering Name
  {50160183-244b-409c-82cd-d4cc0bcbaab7}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {d1d0d4ab-d112-4c5a-93ed-2232a3ede5e0}, !- Handle
  Rendering Color 3,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e52052c2-eb30-44fa-af38-bb01886cc23f}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c9b45df8-5bf8-4532-bfe2-18d141f8a51e}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0dea142f-af64-41ef-94f3-dbb5508b074c}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ1-3 Lights, !- Name
  {c9b45df8-5bf8-4532-bfe2-18d141f8a51e}, !- Lights Definition Name
  {026d5900-7777-4e9f-bac4-0ebd042f0ff6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {50160183-244b-409c-82cd-d4cc0bcbaab7}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {31585da4-22ed-483e-baee-1cab10ce9a78}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a329aae1-cc4a-404c-b820-38d4a20afce0}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ1-3 People, !- Name
  {31585da4-22ed-483e-baee-1cab10ce9a78}, !- People Definition Name
  {026d5900-7777-4e9f-bac4-0ebd042f0ff6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4c3b69c8-9f94-4a51-9095-fd9dad065d48}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ1-3 Infiltration, !- Name
  {026d5900-7777-4e9f-bac4-0ebd042f0ff6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b9ba0b27-97ff-4e35-bf60-e4b0429ddb5e}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8d022090-bd9f-456a-86b5-aa1891f0a121}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ1-3 Electric Equipment, !- Name
  {b9ba0b27-97ff-4e35-bf60-e4b0429ddb5e}, !- Electric Equipment Definition Name
  {026d5900-7777-4e9f-bac4-0ebd042f0ff6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {af243a75-ff95-4a65-afa7-513355d8c50c}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ1-3 Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, ! Handle
  PrimarySchool BathCorrMechKitchen HtgSetp, ! Name
  {863f69f8-81ad-4831-9368-5f73e9bd38df}, ! Schedule Type Limits Name
  {32c3f941-9f1e-4aa5-b86d-1ebdfde0fa5c}, ! Default Day Schedule Name
  {43ef4876-695f-4767-a445-906df862e20d}, ! Summer Design Day Schedule Name
  {6b7e3408-3458-45c7-b03b-1227c684c241}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {863f69f8-81ad-4831-9368-5f73e9bd38df}, !- Handle
  Temperature 40,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {32c3f941-9f1e-4aa5-b86d-1ebdfde0fa5c}, ! Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Default Schedule, ! Name
  {863f69f8-81ad-4831-9368-5f73e9bd38df}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {43ef4876-695f-4767-a445-906df862e20d}, ! Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Summer Design Day, ! Name
  {863f69f8-81ad-4831-9368-5f73e9bd38df}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {6b7e3408-3458-45c7-b03b-1227c684c241}, ! Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Winter Design Day, ! Name
  {863f69f8-81ad-4831-9368-5f73e9bd38df}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}, ! Handle
  PrimarySchool BathCorrMechKitchen ClgSetp, ! Name
  {deabe7f6-88ba-4d7d-8e90-dd8444b51e51}, ! Schedule Type Limits Name
  {997d7ea4-1bc6-4c7b-ad77-0281776e0e83}, ! Default Day Schedule Name
  {0caa0999-ab2a-4519-8265-a6668dab4137}, ! Summer Design Day Schedule Name
  {e6024983-c8b7-49f9-b08a-395a75d08754}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {deabe7f6-88ba-4d7d-8e90-dd8444b51e51}, !- Handle
  Temperature 56,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {997d7ea4-1bc6-4c7b-ad77-0281776e0e83}, ! Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Default Schedule, ! Name
  {deabe7f6-88ba-4d7d-8e90-dd8444b51e51}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0caa0999-ab2a-4519-8265-a6668dab4137}, ! Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Summer Design Day, ! Name
  {deabe7f6-88ba-4d7d-8e90-dd8444b51e51}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Day,
  {e6024983-c8b7-49f9-b08a-395a75d08754}, ! Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Winter Design Day, ! Name
  {deabe7f6-88ba-4d7d-8e90-dd8444b51e51}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:SpaceType,
  {29ec2e80-c015-4c08-baac-66c397fdd46e}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ1-3,     !- Name
  ,                                       !- Default Construction Set Name
  {8834a53b-ffc0-42a1-8d8a-e9e496c86fe9}, !- Default Schedule Set Name
  {9072bd00-d26e-4120-8924-1acbc639ca22}, !- Group Rendering Name
  {5d4b64ba-82a3-43e1-9620-998b0e9daab5}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {9072bd00-d26e-4120-8924-1acbc639ca22}, !- Handle
  Rendering Color 4,                      !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8834a53b-ffc0-42a1-8d8a-e9e496c86fe9}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f5543f98-0cae-4e44-b1c2-934525a76672}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6f5097f7-4183-41a3-9909-a5c1e77fdeac}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0e2aa436-d2a4-436d-9070-d916dfb4627d}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ1-3 Lights, !- Name
  {6f5097f7-4183-41a3-9909-a5c1e77fdeac}, !- Lights Definition Name
  {29ec2e80-c015-4c08-baac-66c397fdd46e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5d4b64ba-82a3-43e1-9620-998b0e9daab5}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f7577c6b-38b3-40ff-86a4-e32da1b5e9e8}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {baf4860f-96f3-4ce0-8ec1-38279a56357d}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ1-3 People, !- Name
  {f7577c6b-38b3-40ff-86a4-e32da1b5e9e8}, !- People Definition Name
  {29ec2e80-c015-4c08-baac-66c397fdd46e}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {f5543f98-0cae-4e44-b1c2-934525a76672}, ! Handle
  PrimarySchool Gym Occ,                  ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  {82dff70f-3007-486a-a0f8-e639bfaff84e}, ! Default Day Schedule Name
  {233fffd8-530e-4e68-88d5-6e1ececf5299}, ! Summer Design Day Schedule Name
  {2f4ed5af-0af9-48e5-82c0-c30af76d3aec}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {82dff70f-3007-486a-a0f8-e639bfaff84e}, ! Handle
  PrimarySchool Gym Occ Default Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {233fffd8-530e-4e68-88d5-6e1ececf5299}, ! Handle
  PrimarySchool Gym Occ Summer Design Day, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {2f4ed5af-0af9-48e5-82c0-c30af76d3aec}, ! Handle
  PrimarySchool Gym Occ Winter Design Day, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5a24f592-1248-4dbe-a8e8-42c7c96cd3a8}, ! Handle
  PrimarySchool Gym Occ Rule 1,           ! Name
  {f5543f98-0cae-4e44-b1c2-934525a76672}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {69534173-bb79-4989-9704-2ed995b40d24}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {69534173-bb79-4989-9704-2ed995b40d24}, ! Handle
  PrimarySchool Gym Occ Rule 1 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {694fff5b-7e65-43da-951d-5f0b7ce93f0c}, ! Handle
  PrimarySchool Gym Occ Rule 2,           ! Name
  {f5543f98-0cae-4e44-b1c2-934525a76672}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {072eb4da-c1ca-4719-9c2a-815e67941004}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {072eb4da-c1ca-4719-9c2a-815e67941004}, ! Handle
  PrimarySchool Gym Occ Rule 2 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {1ae0c80c-b623-4746-ae9b-92ee587eaa61}, ! Handle
  PrimarySchool Gym Occ Rule 3,           ! Name
  {f5543f98-0cae-4e44-b1c2-934525a76672}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {a4f88909-b3d9-49e2-92f3-6fc782807293}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {a4f88909-b3d9-49e2-92f3-6fc782807293}, ! Handle
  PrimarySchool Gym Occ Rule 3 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2a704fa6-5424-4f4a-8462-c975f109daa5}, ! Handle
  PrimarySchool Gym Occ Rule 4,           ! Name
  {f5543f98-0cae-4e44-b1c2-934525a76672}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {8ade0416-6900-4acb-a76b-f93be1bafc6f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {8ade0416-6900-4acb-a76b-f93be1bafc6f}, ! Handle
  PrimarySchool Gym Occ Rule 4 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {e3e96e85-db13-4d2d-b0ba-6608436323dd}, ! Handle
  PrimarySchool Gym Occ Rule 5,           ! Name
  {f5543f98-0cae-4e44-b1c2-934525a76672}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {e024aeed-7a2f-40a0-acf2-3273dfcb5244}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {e024aeed-7a2f-40a0-acf2-3273dfcb5244}, ! Handle
  PrimarySchool Gym Occ Rule 5 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {775a3a12-2b85-4e51-bea1-ed5bbe2304dc}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ1-3 Infiltration, !- Name
  {29ec2e80-c015-4c08-baac-66c397fdd46e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {211355d1-bf06-4037-b0e3-fcb70596b1e8}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1eaa0b41-9f05-4fa8-9dcc-200e8517b92e}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ1-3 Electric Equipment, !- Name
  {211355d1-bf06-4037-b0e3-fcb70596b1e8}, !- Electric Equipment Definition Name
  {29ec2e80-c015-4c08-baac-66c397fdd46e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1cda5b0-038f-4a7f-b133-d910c77622cc}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ1-3 Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7b7a5b62-aed1-41ef-967c-530d89403938}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {44aefdec-968f-427a-b128-0e0d338cb77b}, !- Default Schedule Set Name
  {3872d4ba-614e-4e5c-ac6f-8c7024de6ec5}, !- Group Rendering Name
  {08150264-0faf-4dd2-a653-eaddddec9da0}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {3872d4ba-614e-4e5c-ac6f-8c7024de6ec5}, !- Handle
  Rendering Color 5,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {44aefdec-968f-427a-b128-0e0d338cb77b}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {ab4b0796-4b50-4d4a-9a41-813818faf1bb}, !- Electric Equipment Schedule Name
  {635055b3-875b-463f-908d-e2d3108fec63}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7c5f4efd-48b8-4d4b-b8bb-dc6086b21521}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ec4e687c-a316-4d27-ac44-f0ec5a850ea4}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ1-3 Lights, !- Name
  {7c5f4efd-48b8-4d4b-b8bb-dc6086b21521}, !- Lights Definition Name
  {7b7a5b62-aed1-41ef-967c-530d89403938}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {08150264-0faf-4dd2-a653-eaddddec9da0}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a14c37bc-de2e-4069-a4e8-9d2bf1ff8f9d}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a564e6e5-b7f2-458f-8ec6-2ec379e5e0f9}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ1-3 People, !- Name
  {a14c37bc-de2e-4069-a4e8-9d2bf1ff8f9d}, !- People Definition Name
  {7b7a5b62-aed1-41ef-967c-530d89403938}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1eca3d36-f574-4a79-924d-b906e5846eb3}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ1-3 Infiltration, !- Name
  {7b7a5b62-aed1-41ef-967c-530d89403938}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2b69f28c-8718-405d-b963-07901910f0e9}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  141.330143771399,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c4d1d295-fad2-4270-88b2-a32239872935}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ1-3 Electric Equipment, !- Name
  {2b69f28c-8718-405d-b963-07901910f0e9}, !- Electric Equipment Definition Name
  {7b7a5b62-aed1-41ef-967c-530d89403938}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {ab4b0796-4b50-4d4a-9a41-813818faf1bb}, ! Handle
  PrimarySchool Kitchen Equip,            ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  {e1693f75-8c82-4fb6-9242-8dd8b1b1907f}, ! Default Day Schedule Name
  {437e8bd9-2e4e-469b-ba94-a0482b9ce0ae}, ! Summer Design Day Schedule Name
  {98b0c301-8e69-478d-9874-1f49d434b4ce}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1693f75-8c82-4fb6-9242-8dd8b1b1907f}, ! Handle
  PrimarySchool Kitchen Equip Default Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {437e8bd9-2e4e-469b-ba94-a0482b9ce0ae}, ! Handle
  PrimarySchool Kitchen Equip Summer Design Day, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Day,
  {98b0c301-8e69-478d-9874-1f49d434b4ce}, ! Handle
  PrimarySchool Kitchen Equip Winter Design Day, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {aaca4a11-40da-437a-8701-fba71c8682c9}, ! Handle
  PrimarySchool Kitchen Equip Rule 1,     ! Name
  {ab4b0796-4b50-4d4a-9a41-813818faf1bb}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ed940bef-8633-4b16-b16d-084f9d49528e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ed940bef-8633-4b16-b16d-084f9d49528e}, ! Handle
  PrimarySchool Kitchen Equip Rule 1 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {fc165c77-b99d-44de-891b-a74cbc9b86de}, ! Handle
  PrimarySchool Kitchen Equip Rule 2,     ! Name
  {ab4b0796-4b50-4d4a-9a41-813818faf1bb}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {aaa09056-a14b-44c0-af89-8df9f950b2d5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {aaa09056-a14b-44c0-af89-8df9f950b2d5}, ! Handle
  PrimarySchool Kitchen Equip Rule 2 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {16558bfd-712e-4161-bd05-10e9d6db1cd4}, ! Handle
  PrimarySchool Kitchen Equip Rule 3,     ! Name
  {ab4b0796-4b50-4d4a-9a41-813818faf1bb}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {84561064-19ee-45b9-8f66-1bb9e6bad1e3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {84561064-19ee-45b9-8f66-1bb9e6bad1e3}, ! Handle
  PrimarySchool Kitchen Equip Rule 3 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {8522201d-d18b-45d7-a670-85f4bbcca784}, ! Handle
  PrimarySchool Kitchen Equip Rule 4,     ! Name
  {ab4b0796-4b50-4d4a-9a41-813818faf1bb}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {8ffff5b9-1064-4d39-af4b-9e356e0cfb14}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {8ffff5b9-1064-4d39-af4b-9e356e0cfb14}, ! Handle
  PrimarySchool Kitchen Equip Rule 4 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.13,                                   ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.13,                                   ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {25c62dcb-3a09-4668-b44b-dd08e7f4e1d0}, ! Handle
  PrimarySchool Kitchen Equip Rule 5,     ! Name
  {ab4b0796-4b50-4d4a-9a41-813818faf1bb}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {83751050-d442-468c-8740-7b3214471dbe}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {83751050-d442-468c-8740-7b3214471dbe}, ! Handle
  PrimarySchool Kitchen Equip Rule 5 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:GasEquipment:Definition,
  {6d28e9b2-5cc2-4314-a5c7-a9f29e2cb168}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ1-3 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  695.587259286402,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {0b1e35ab-5535-4989-871b-56f3623a497a}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ1-3 Gas Equipment, !- Name
  {6d28e9b2-5cc2-4314-a5c7-a9f29e2cb168}, !- Gas Equipment Definition Name
  {7b7a5b62-aed1-41ef-967c-530d89403938}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {635055b3-875b-463f-908d-e2d3108fec63}, ! Handle
  PrimarySchool Kitchen Gas,              ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  {5b0c07ba-893f-42ce-b84e-fa2526801e38}, ! Default Day Schedule Name
  {1aadf9e5-6990-4637-b8b2-3ca24a38fc01}, ! Summer Design Day Schedule Name
  {52812aba-c4a1-47de-b3c5-a5e3706b4937}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b0c07ba-893f-42ce-b84e-fa2526801e38}, ! Handle
  PrimarySchool Kitchen Gas Default Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {1aadf9e5-6990-4637-b8b2-3ca24a38fc01}, ! Handle
  PrimarySchool Kitchen Gas Summer Design Day, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Day,
  {52812aba-c4a1-47de-b3c5-a5e3706b4937}, ! Handle
  PrimarySchool Kitchen Gas Winter Design Day, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {8b61d25c-162d-4819-bbae-4b4c137023fb}, ! Handle
  PrimarySchool Kitchen Gas Rule 1,       ! Name
  {635055b3-875b-463f-908d-e2d3108fec63}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1927a79a-dc50-4a46-96ff-f37fc23e25bf}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1927a79a-dc50-4a46-96ff-f37fc23e25bf}, ! Handle
  PrimarySchool Kitchen Gas Rule 1 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {745c1a52-a08e-4929-8a8d-84a63f584671}, ! Handle
  PrimarySchool Kitchen Gas Rule 2,       ! Name
  {635055b3-875b-463f-908d-e2d3108fec63}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {19f1e4e9-e17b-47f0-90f6-7d3a9add34f4}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {19f1e4e9-e17b-47f0-90f6-7d3a9add34f4}, ! Handle
  PrimarySchool Kitchen Gas Rule 2 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {9d50f5e4-a058-4f7b-bb1f-d86820c5a38a}, ! Handle
  PrimarySchool Kitchen Gas Rule 3,       ! Name
  {635055b3-875b-463f-908d-e2d3108fec63}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {e7653c6e-a3cf-49d4-9dbd-3f9d7b6fc814}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {e7653c6e-a3cf-49d4-9dbd-3f9d7b6fc814}, ! Handle
  PrimarySchool Kitchen Gas Rule 3 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {79339d2b-298d-4785-bc0f-fda676ad9d5a}, ! Handle
  PrimarySchool Kitchen Gas Rule 4,       ! Name
  {635055b3-875b-463f-908d-e2d3108fec63}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {2979354e-4150-4810-a7d8-7d3bf8520709}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {2979354e-4150-4810-a7d8-7d3bf8520709}, ! Handle
  PrimarySchool Kitchen Gas Rule 4 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {9d9c3891-1c73-4d2f-8e6f-cab5fbfff2a1}, ! Handle
  PrimarySchool Kitchen Gas Rule 5,       ! Name
  {635055b3-875b-463f-908d-e2d3108fec63}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {752f4494-39c4-4e3d-a597-e59cca735a6c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {752f4494-39c4-4e3d-a597-e59cca735a6c}, ! Handle
  PrimarySchool Kitchen Gas Rule 5 Day Schedule, ! Name
  {31d359fc-a23b-4a36-8d7f-2da7445711cb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fe60f552-7205-4c73-83a5-27f29ec46f72}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ1-3 Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b058c14f-b9dc-49db-aefa-3f5353dfc062}, !- Handle
  189.1-2009 - PriSchl - Library - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {39c8af1c-8daa-4081-8682-ec1f89699e5e}, !- Default Schedule Set Name
  {be20602c-8b39-4f14-b867-641ae4ba8984}, !- Group Rendering Name
  {6157575e-11fb-409b-ba49-2c06d287475e}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {be20602c-8b39-4f14-b867-641ae4ba8984}, !- Handle
  Rendering Color 6,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {39c8af1c-8daa-4081-8682-ec1f89699e5e}, !- Handle
  189.1-2009 - PriSchl - Library - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9f3f8570-0187-4cfc-ad6d-343bd6c69249}, !- Handle
  189.1-2009 - PriSchl - Library - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {08915fde-024a-4236-8850-1d9a7af84f26}, !- Handle
  189.1-2009 - PriSchl - Library - CZ1-3 Lights, !- Name
  {9f3f8570-0187-4cfc-ad6d-343bd6c69249}, !- Lights Definition Name
  {b058c14f-b9dc-49db-aefa-3f5353dfc062}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6157575e-11fb-409b-ba49-2c06d287475e}, !- Handle
  189.1-2009 - PriSchl - Library - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {175799b7-a23a-49d1-a36a-18db036294fe}, !- Handle
  189.1-2009 - PriSchl - Library - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.22991712650092,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7cbc60f4-8184-4fdd-8703-eeb6802b2aca}, !- Handle
  189.1-2009 - PriSchl - Library - CZ1-3 People, !- Name
  {175799b7-a23a-49d1-a36a-18db036294fe}, !- People Definition Name
  {b058c14f-b9dc-49db-aefa-3f5353dfc062}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {987118ce-6175-44b1-8233-562a38819872}, !- Handle
  189.1-2009 - PriSchl - Library - CZ1-3 Infiltration, !- Name
  {b058c14f-b9dc-49db-aefa-3f5353dfc062}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {48950fa5-25f4-419f-8b5a-4cbd650729c1}, !- Handle
  189.1-2009 - PriSchl - Library - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9791886250439,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8f59db2f-7ab4-4dac-8b07-7a8430dd7437}, !- Handle
  189.1-2009 - PriSchl - Library - CZ1-3 Electric Equipment, !- Name
  {48950fa5-25f4-419f-8b5a-4cbd650729c1}, !- Electric Equipment Definition Name
  {b058c14f-b9dc-49db-aefa-3f5353dfc062}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {37799463-b05c-4433-8df2-7bbda28608a9}, !- Handle
  189.1-2009 - PriSchl - Library - CZ1-3 Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fd0d2fc6-aed9-4ce0-9d85-a8b565de1625}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ1-3,   !- Name
  ,                                       !- Default Construction Set Name
  {6ddc67b3-c95c-47e2-b1ef-6ce801a2646a}, !- Default Schedule Set Name
  {e129c77e-d61d-45ed-97a7-5cd36b3d2c80}, !- Group Rendering Name
  {be414ce9-d638-44ed-966c-c1d12d71c3a2}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {e129c77e-d61d-45ed-97a7-5cd36b3d2c80}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6ddc67b3-c95c-47e2-b1ef-6ce801a2646a}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e9b789ef-bb89-443b-923d-a01663d694bd}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c6f91110-f5a4-4afe-b4df-5726ca0f30e5}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ1-3 Lights, !- Name
  {e9b789ef-bb89-443b-923d-a01663d694bd}, !- Lights Definition Name
  {fd0d2fc6-aed9-4ce0-9d85-a8b565de1625}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {be414ce9-d638-44ed-966c-c1d12d71c3a2}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5783b345-9216-4e60-833f-4f917660841a}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ1-3 Infiltration, !- Name
  {fd0d2fc6-aed9-4ce0-9d85-a8b565de1625}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {343fc5bd-96d9-471f-8c35-cc79c49e4a40}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2d215caf-5c6a-4c36-b415-dcaaad078846}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ1-3 Electric Equipment, !- Name
  {343fc5bd-96d9-471f-8c35-cc79c49e4a40}, !- Electric Equipment Definition Name
  {fd0d2fc6-aed9-4ce0-9d85-a8b565de1625}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa60007a-467b-4e28-903f-6022de5d3de2}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ1-3 Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e878be28-3084-4ad9-af76-e2d1d4e36f6f}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {5295a5e2-5823-46eb-913b-26b309f944ad}, !- Default Schedule Set Name
  {814ada77-b6c8-4ba2-af91-649ce5d1ad70}, !- Group Rendering Name
  {845f07b9-c333-4652-b74c-ad869d7df496}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {814ada77-b6c8-4ba2-af91-649ce5d1ad70}, !- Handle
  Rendering Color 8,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5295a5e2-5823-46eb-913b-26b309f944ad}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cced8030-aea8-4c3d-9a00-718b8dc1c31b}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d829d72b-d7e6-4cc9-8554-29a384063f97}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ1-3 Lights, !- Name
  {cced8030-aea8-4c3d-9a00-718b8dc1c31b}, !- Lights Definition Name
  {e878be28-3084-4ad9-af76-e2d1d4e36f6f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {845f07b9-c333-4652-b74c-ad869d7df496}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {63873210-504c-4e90-8e6f-d184b8a8fb6c}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ad5b7c91-d596-47a7-b3c9-1ac439366695}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ1-3 People, !- Name
  {63873210-504c-4e90-8e6f-d184b8a8fb6c}, !- People Definition Name
  {e878be28-3084-4ad9-af76-e2d1d4e36f6f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {219d34fd-f716-40ed-aa14-99436ac975af}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ1-3 Infiltration, !- Name
  {e878be28-3084-4ad9-af76-e2d1d4e36f6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d126ed81-fc70-4f0a-bc41-f42ddbb4537c}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {843c5f76-7ddb-492a-b111-98dd2415d5a3}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ1-3 Electric Equipment, !- Name
  {d126ed81-fc70-4f0a-bc41-f42ddbb4537c}, !- Electric Equipment Definition Name
  {e878be28-3084-4ad9-af76-e2d1d4e36f6f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a755580-362e-4b7c-9c29-eab98024e861}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ1-3 Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {36eda30a-e1d1-4439-aa7c-7950661c30a6}, !- Handle
  189.1-2009 - PriSchl - Office - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {4d029f5b-a85f-4ad6-ab57-ae9f1ca1d608}, !- Default Schedule Set Name
  {a99f4ee0-ac87-4151-8582-0421d05f2551}, !- Group Rendering Name
  {e998bef3-2544-4c3a-9706-c2704797b263}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {a99f4ee0-ac87-4151-8582-0421d05f2551}, !- Handle
  Rendering Color 9,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4d029f5b-a85f-4ad6-ab57-ae9f1ca1d608}, !- Handle
  189.1-2009 - PriSchl - Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1422afdc-bbaa-42cd-b8bd-ac360cd84f74}, !- Handle
  189.1-2009 - PriSchl - Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {11a4c4b4-c6f6-427c-9970-ef651e215387}, !- Handle
  189.1-2009 - PriSchl - Office - CZ1-3 Lights, !- Name
  {1422afdc-bbaa-42cd-b8bd-ac360cd84f74}, !- Lights Definition Name
  {36eda30a-e1d1-4439-aa7c-7950661c30a6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e998bef3-2544-4c3a-9706-c2704797b263}, !- Handle
  189.1-2009 - PriSchl - Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {95771bb8-f14c-4b7c-9331-25ea8841c55e}, !- Handle
  189.1-2009 - PriSchl - Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ef1061c0-5697-4ca0-b123-cdff5cec59df}, !- Handle
  189.1-2009 - PriSchl - Office - CZ1-3 People, !- Name
  {95771bb8-f14c-4b7c-9331-25ea8841c55e}, !- People Definition Name
  {36eda30a-e1d1-4439-aa7c-7950661c30a6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8966d2eb-5343-4749-8ba8-783d8ae6a1b8}, !- Handle
  189.1-2009 - PriSchl - Office - CZ1-3 Infiltration, !- Name
  {36eda30a-e1d1-4439-aa7c-7950661c30a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3bbd9456-dac9-4fec-88be-a15bb4052dd3}, !- Handle
  189.1-2009 - PriSchl - Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c31c867c-6000-4c6a-9237-f5a637d0bbf9}, !- Handle
  189.1-2009 - PriSchl - Office - CZ1-3 Electric Equipment, !- Name
  {3bbd9456-dac9-4fec-88be-a15bb4052dd3}, !- Electric Equipment Definition Name
  {36eda30a-e1d1-4439-aa7c-7950661c30a6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fb34bb7-44fe-4cd2-9961-ececd7a5a299}, !- Handle
  189.1-2009 - PriSchl - Office - CZ1-3 Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {695e13eb-a6b1-4c9e-a25a-167b4e7d345f}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {4b57e4d6-928e-4d19-9b73-2819eae3d149}, !- Default Schedule Set Name
  {160a2fae-2e3a-4406-a894-ed17242ff04a}, !- Group Rendering Name
  {22f67b98-7a34-4294-87a1-10b7a226bdce}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {160a2fae-2e3a-4406-a894-ed17242ff04a}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4b57e4d6-928e-4d19-9b73-2819eae3d149}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6c56ad07-cb4d-4941-a828-d45fc0686aaf}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1276e904-92ed-4d3b-a6c0-2ecd3568196b}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ1-3 Lights, !- Name
  {6c56ad07-cb4d-4941-a828-d45fc0686aaf}, !- Lights Definition Name
  {695e13eb-a6b1-4c9e-a25a-167b4e7d345f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {22f67b98-7a34-4294-87a1-10b7a226bdce}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {88486f36-7d71-4e03-9884-76397fe22851}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bce7d81f-cf3e-4478-a46c-e3ce463a042f}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ1-3 People, !- Name
  {88486f36-7d71-4e03-9884-76397fe22851}, !- People Definition Name
  {695e13eb-a6b1-4c9e-a25a-167b4e7d345f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ee573c1b-c247-4228-85d3-60ece4a90b3f}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ1-3 Infiltration, !- Name
  {695e13eb-a6b1-4c9e-a25a-167b4e7d345f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {112896f9-20ac-45d3-842f-7e11b6a381b5}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b8fb1ed4-1c8d-466f-ade5-cab7d79503db}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ1-3 Electric Equipment, !- Name
  {112896f9-20ac-45d3-842f-7e11b6a381b5}, !- Electric Equipment Definition Name
  {695e13eb-a6b1-4c9e-a25a-167b4e7d345f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d753cbdc-dbfa-47c8-86c3-01f581e27116}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ1-3 Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {47723cec-368d-4e2e-98e7-3fd338e86476}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {d8df9793-9df8-4355-b398-b3c246039cf0}, !- Default Schedule Set Name
  {943ac224-21d6-4899-a313-936d6aebd267}, !- Group Rendering Name
  {fa3efae9-47ae-4480-8f82-6f39f2193272}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {943ac224-21d6-4899-a313-936d6aebd267}, !- Handle
  Rendering Color 11,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d8df9793-9df8-4355-b398-b3c246039cf0}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {16d7ca8b-055d-432b-b738-495b645fb283}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fc25efdb-b66d-4e7b-bcab-f8e8fe5b1d0c}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3f515352-9cf4-4bc1-8c18-a3ebf98520f0}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Lights, !- Name
  {fc25efdb-b66d-4e7b-bcab-f8e8fe5b1d0c}, !- Lights Definition Name
  {47723cec-368d-4e2e-98e7-3fd338e86476}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fa3efae9-47ae-4480-8f82-6f39f2193272}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b68e6b0f-cc7b-400a-be7c-469abca4dd9e}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.717629907482037,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a907a2f9-a302-46de-b727-7207f227b78a}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 People, !- Name
  {b68e6b0f-cc7b-400a-be7c-469abca4dd9e}, !- People Definition Name
  {47723cec-368d-4e2e-98e7-3fd338e86476}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {42a2f7ae-398d-4422-8665-605249720fdd}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Infiltration, !- Name
  {47723cec-368d-4e2e-98e7-3fd338e86476}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {148ec890-9ee7-4e78-ab09-2743f1953421}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18.5139259167407,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d9f73321-caa5-4b95-8189-8e9aba46d4b6}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Electric Equipment, !- Name
  {148ec890-9ee7-4e78-ab09-2743f1953421}, !- Electric Equipment Definition Name
  {47723cec-368d-4e2e-98e7-3fd338e86476}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f1c18c5-7510-4736-8c73-9c77ce8bc28f}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5f8c3ed9-4cc8-4ec1-a60d-f1ebca5171e6}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {8b7e5149-4077-4bb0-8b07-1f1511f13211}, !- Default Schedule Set Name
  {8283f45b-c859-4260-bcff-7ed62460e1bc}, !- Group Rendering Name
  {4dd62b24-239d-4a72-9e2b-f87797115728}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {8283f45b-c859-4260-bcff-7ed62460e1bc}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8b7e5149-4077-4bb0-8b07-1f1511f13211}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7ea68d67-f2d9-4181-86d9-da25dc8609ea}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {726675a2-55be-4b85-b12c-0050679cdf4d}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Lights, !- Name
  {7ea68d67-f2d9-4181-86d9-da25dc8609ea}, !- Lights Definition Name
  {5f8c3ed9-4cc8-4ec1-a60d-f1ebca5171e6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4dd62b24-239d-4a72-9e2b-f87797115728}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {daf93d38-f3dc-4ff1-999e-074006b2e323}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cc45e7b3-5378-4283-b9c7-53b964380913}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 People, !- Name
  {daf93d38-f3dc-4ff1-999e-074006b2e323}, !- People Definition Name
  {5f8c3ed9-4cc8-4ec1-a60d-f1ebca5171e6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {490b9aa9-8d09-456c-bbcc-d828f7f09ed3}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Infiltration, !- Name
  {5f8c3ed9-4cc8-4ec1-a60d-f1ebca5171e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {846863ea-3059-4156-9c57-2184472c8e5c}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9791886250439,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5537ea88-f91e-4f71-81f9-7142c9731987}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Electric Equipment, !- Name
  {846863ea-3059-4156-9c57-2184472c8e5c}, !- Electric Equipment Definition Name
  {5f8c3ed9-4cc8-4ec1-a60d-f1ebca5171e6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {570a58cd-4a52-40a9-9d7f-519d7bbec853}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e7c9c7f5-f44b-4b85-9b5d-fdf394305dd8}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {94887fc6-a2aa-419c-9944-4700acfd96e5}, !- Default Schedule Set Name
  {be3519b4-d2a3-43c2-a170-7ab321f2e64c}, !- Group Rendering Name
  {5b5ff9b1-c00b-4fca-91d4-6f77a2e8efa0}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {be3519b4-d2a3-43c2-a170-7ab321f2e64c}, !- Handle
  Rendering Color 13,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {94887fc6-a2aa-419c-9944-4700acfd96e5}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {92cca42c-5b52-4a4b-b105-053d1a462a70}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6549e300-a30b-4346-8648-9ac334166d60}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Lights, !- Name
  {92cca42c-5b52-4a4b-b105-053d1a462a70}, !- Lights Definition Name
  {e7c9c7f5-f44b-4b85-9b5d-fdf394305dd8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5b5ff9b1-c00b-4fca-91d4-6f77a2e8efa0}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fa8435bb-45e1-4538-976b-28f7c5dc97e6}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6cf41cd0-f344-4dd8-b664-1c67977589c7}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 People, !- Name
  {fa8435bb-45e1-4538-976b-28f7c5dc97e6}, !- People Definition Name
  {e7c9c7f5-f44b-4b85-9b5d-fdf394305dd8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0db6c6ba-eea5-4861-8673-bc3ef12f6cda}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Infiltration, !- Name
  {e7c9c7f5-f44b-4b85-9b5d-fdf394305dd8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {df459a6a-7a46-4fe6-bab4-946967e74b51}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d282ff30-4e20-46bf-a6aa-a7529b0f35bd}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Electric Equipment, !- Name
  {df459a6a-7a46-4fe6-bab4-946967e74b51}, !- Electric Equipment Definition Name
  {e7c9c7f5-f44b-4b85-9b5d-fdf394305dd8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3245ea4d-a714-436e-a187-473bca992ad7}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {78118a74-94a6-4e16-bfd4-6626388622ec}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8,     !- Name
  ,                                       !- Default Construction Set Name
  {79980359-7e23-4849-81e2-05904a779eba}, !- Default Schedule Set Name
  {9b436fae-8cb9-455e-8db0-ed66a6c5b6d1}, !- Group Rendering Name
  {cd93845d-72fe-4a41-ae61-ee851c9c7a52}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {9b436fae-8cb9-455e-8db0-ed66a6c5b6d1}, !- Handle
  Rendering Color 14,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {79980359-7e23-4849-81e2-05904a779eba}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f5543f98-0cae-4e44-b1c2-934525a76672}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {53d9b866-281a-4569-88f2-eade47f15f1e}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e5c35bfb-1483-43fa-9255-fc06510ca576}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Lights, !- Name
  {53d9b866-281a-4569-88f2-eade47f15f1e}, !- Lights Definition Name
  {78118a74-94a6-4e16-bfd4-6626388622ec}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cd93845d-72fe-4a41-ae61-ee851c9c7a52}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9111ff40-a29a-40dc-b0c2-5b0afa12675c}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fad6e29d-5e6f-464e-bdba-446348c6bfb2}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 People, !- Name
  {9111ff40-a29a-40dc-b0c2-5b0afa12675c}, !- People Definition Name
  {78118a74-94a6-4e16-bfd4-6626388622ec}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e56d4ea6-3480-45bd-bfcc-2a2b3dc6b9ea}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Infiltration, !- Name
  {78118a74-94a6-4e16-bfd4-6626388622ec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f54581a0-dfde-44a2-92e6-dd7f2957c9ed}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8872c468-61cf-4444-b245-e3d57e5e0b01}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Electric Equipment, !- Name
  {f54581a0-dfde-44a2-92e6-dd7f2957c9ed}, !- Electric Equipment Definition Name
  {78118a74-94a6-4e16-bfd4-6626388622ec}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {15c8fad6-b86d-4071-ac77-0495fe2a90b4}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5f3aeaa0-bbdc-4663-8424-24d21f5f1470}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {12edab5b-b511-49a4-b481-608702cdd0c2}, !- Default Schedule Set Name
  {c6ade62d-643d-4de5-87aa-742a79d01752}, !- Group Rendering Name
  {66821f61-d956-446b-b538-b36e1370e6a2}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {c6ade62d-643d-4de5-87aa-742a79d01752}, !- Handle
  Rendering Color 15,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {12edab5b-b511-49a4-b481-608702cdd0c2}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {ab4b0796-4b50-4d4a-9a41-813818faf1bb}, !- Electric Equipment Schedule Name
  {635055b3-875b-463f-908d-e2d3108fec63}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2eb0022e-87d5-4a6a-adb1-7831d9675df8}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d81084eb-5e06-4f92-8ea6-4d14e6d39bab}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Lights, !- Name
  {2eb0022e-87d5-4a6a-adb1-7831d9675df8}, !- Lights Definition Name
  {5f3aeaa0-bbdc-4663-8424-24d21f5f1470}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {66821f61-d956-446b-b538-b36e1370e6a2}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7c620616-524e-4851-bcc0-982ca9aae97b}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a0573257-5ab0-4ea2-bd38-0821fc7a1259}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 People, !- Name
  {7c620616-524e-4851-bcc0-982ca9aae97b}, !- People Definition Name
  {5f3aeaa0-bbdc-4663-8424-24d21f5f1470}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8fec824a-6c5e-4f1e-b919-8da43652c713}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Infiltration, !- Name
  {5f3aeaa0-bbdc-4663-8424-24d21f5f1470}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {590021c2-b64e-4472-9045-824aa8c96c97}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  141.330143771399,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dc614d8e-5d8c-49ae-835a-f53f7dc065f7}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Electric Equipment, !- Name
  {590021c2-b64e-4472-9045-824aa8c96c97}, !- Electric Equipment Definition Name
  {5f3aeaa0-bbdc-4663-8424-24d21f5f1470}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {77842129-e6ff-45eb-8213-5ee196ddfbf5}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  695.587259286402,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {5ceceedc-6da0-4d9f-8a6f-57ef560d8d1f}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Gas Equipment, !- Name
  {77842129-e6ff-45eb-8213-5ee196ddfbf5}, !- Gas Equipment Definition Name
  {5f3aeaa0-bbdc-4663-8424-24d21f5f1470}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {629ad561-0561-4590-a17a-3ee73faa6a4b}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e6585a46-28ac-4aab-9aff-abf4d6f1ad03}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {367f1fb1-e540-41cc-a31c-dfaf0104c8ce}, !- Default Schedule Set Name
  {cb05ca6d-e09f-4b9e-ab3c-d837778839e5}, !- Group Rendering Name
  {ac4f0c1e-99e8-444f-a889-0341953ab87b}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {cb05ca6d-e09f-4b9e-ab3c-d837778839e5}, !- Handle
  Rendering Color 16,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {367f1fb1-e540-41cc-a31c-dfaf0104c8ce}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {13ca42ab-a39b-44e7-a8ee-ab011786b3fa}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {20fa88e4-b5ff-456f-8017-2c3de936fa51}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Lights, !- Name
  {13ca42ab-a39b-44e7-a8ee-ab011786b3fa}, !- Lights Definition Name
  {e6585a46-28ac-4aab-9aff-abf4d6f1ad03}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ac4f0c1e-99e8-444f-a889-0341953ab87b}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {eebe5e9e-c938-4230-9c0c-57bac021ada6}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.22991712650092,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {98b71f62-0e79-4173-b9a1-bb530ae1bb6c}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 People, !- Name
  {eebe5e9e-c938-4230-9c0c-57bac021ada6}, !- People Definition Name
  {e6585a46-28ac-4aab-9aff-abf4d6f1ad03}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d3779ff0-b971-449e-96c7-72c81a09dd9c}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Infiltration, !- Name
  {e6585a46-28ac-4aab-9aff-abf4d6f1ad03}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d8378d48-24e5-4244-bcee-8ed9f414ce30}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9791886250439,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fc58836a-c08e-4f07-a5fc-bc9eb46b8dda}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Electric Equipment, !- Name
  {d8378d48-24e5-4244-bcee-8ed9f414ce30}, !- Electric Equipment Definition Name
  {e6585a46-28ac-4aab-9aff-abf4d6f1ad03}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a08eea7-7c51-447b-af04-cb58c3366135}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8ccf7b4b-ecbe-4024-9361-a3d2c6a5f40c}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8,   !- Name
  ,                                       !- Default Construction Set Name
  {b1b4ae52-b805-44a0-bdd1-d321ba22f689}, !- Default Schedule Set Name
  {c51088b0-447e-4070-b24f-423635d5e655}, !- Group Rendering Name
  {b36757f7-f592-4903-81a3-bbb84388cf2a}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {c51088b0-447e-4070-b24f-423635d5e655}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b1b4ae52-b805-44a0-bdd1-d321ba22f689}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e154b818-c2ae-4c6b-a186-81ed67b5a35c}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f735bbcc-084a-4713-ad04-e8177a009a3b}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Lights, !- Name
  {e154b818-c2ae-4c6b-a186-81ed67b5a35c}, !- Lights Definition Name
  {8ccf7b4b-ecbe-4024-9361-a3d2c6a5f40c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b36757f7-f592-4903-81a3-bbb84388cf2a}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ee24b020-94f8-4d8b-8367-d29d9d786f58}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Infiltration, !- Name
  {8ccf7b4b-ecbe-4024-9361-a3d2c6a5f40c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {aff7e0a9-10d2-4b26-89b3-72ebf9169bce}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9d7c46a9-c148-4b51-bb90-7d7a01c942dd}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Electric Equipment, !- Name
  {aff7e0a9-10d2-4b26-89b3-72ebf9169bce}, !- Electric Equipment Definition Name
  {8ccf7b4b-ecbe-4024-9361-a3d2c6a5f40c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {292cd075-731c-4c39-b2b3-fa2d53d262b2}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2c20d2d0-4f73-45aa-a985-f55bb7ccd961}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {7a6ded06-5e46-4794-b349-f45e5968290f}, !- Default Schedule Set Name
  {0da2423d-d354-428a-beda-5d5fdfe7b96d}, !- Group Rendering Name
  {ca552e12-b4ab-418b-9aa7-9cba484a82a7}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {0da2423d-d354-428a-beda-5d5fdfe7b96d}, !- Handle
  Rendering Color 18,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7a6ded06-5e46-4794-b349-f45e5968290f}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a837adcc-c824-4d88-8d34-5b8a9d9ef476}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6d1be55c-9f24-4d96-a3ba-45ed425eb6dd}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Lights, !- Name
  {a837adcc-c824-4d88-8d34-5b8a9d9ef476}, !- Lights Definition Name
  {2c20d2d0-4f73-45aa-a985-f55bb7ccd961}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ca552e12-b4ab-418b-9aa7-9cba484a82a7}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1ae3d113-6166-42d1-b941-87cc2e0c2ca5}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {18e1522b-548a-42d2-96e1-49f456cdfd7a}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 People, !- Name
  {1ae3d113-6166-42d1-b941-87cc2e0c2ca5}, !- People Definition Name
  {2c20d2d0-4f73-45aa-a985-f55bb7ccd961}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5f4eb621-3cab-493a-a0a0-9e136927acfb}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Infiltration, !- Name
  {2c20d2d0-4f73-45aa-a985-f55bb7ccd961}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b18088dc-1e7b-4870-a467-087b9105a65e}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c92f85f7-36d6-40b6-8d62-555780749eed}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Electric Equipment, !- Name
  {b18088dc-1e7b-4870-a467-087b9105a65e}, !- Electric Equipment Definition Name
  {2c20d2d0-4f73-45aa-a985-f55bb7ccd961}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5dd4206-08d4-4537-b93a-da581bc0dd8a}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d5c16164-db69-4bd8-825b-12ca57a0af8d}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {3c3f8c4b-0445-4e13-9056-3b2c41234111}, !- Default Schedule Set Name
  {9940befe-e497-4689-a4be-d60c05918d94}, !- Group Rendering Name
  {deed81c5-5801-4030-a721-e244f2e2d826}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {9940befe-e497-4689-a4be-d60c05918d94}, !- Handle
  Rendering Color 19,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3c3f8c4b-0445-4e13-9056-3b2c41234111}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8a97ca79-3708-4b9b-91bd-e0468a85d222}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {616c2437-8f01-4ddc-bed4-abd4f711c969}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Lights, !- Name
  {8a97ca79-3708-4b9b-91bd-e0468a85d222}, !- Lights Definition Name
  {d5c16164-db69-4bd8-825b-12ca57a0af8d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {deed81c5-5801-4030-a721-e244f2e2d826}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6ee46a79-121d-4f3d-86da-93848a0f9c96}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9f1d1e35-cc70-4ecf-b5a8-e0c989843e9f}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 People, !- Name
  {6ee46a79-121d-4f3d-86da-93848a0f9c96}, !- People Definition Name
  {d5c16164-db69-4bd8-825b-12ca57a0af8d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b4e467d9-9f7e-48d6-8c16-775ddad4c12e}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Infiltration, !- Name
  {d5c16164-db69-4bd8-825b-12ca57a0af8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ba9c5710-4d72-424a-9774-908035a55b83}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5dfec631-ea16-4f9d-938b-d952cd0a6c5c}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Electric Equipment, !- Name
  {ba9c5710-4d72-424a-9774-908035a55b83}, !- Electric Equipment Definition Name
  {d5c16164-db69-4bd8-825b-12ca57a0af8d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {663f8079-f5f7-4ba5-b958-b7a3dc48dfe7}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ed8dfa98-5f79-43c3-b159-b9a2cf7d5c2c}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {419ffbdf-1199-4536-b0ef-79d485ff644f}, !- Default Schedule Set Name
  {4ef34033-670d-4fd8-97db-5d9869b0b84f}, !- Group Rendering Name
  {983fef2d-4de2-43ec-b797-f0ad91117658}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {4ef34033-670d-4fd8-97db-5d9869b0b84f}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {419ffbdf-1199-4536-b0ef-79d485ff644f}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {34c3a180-d364-4ea9-bb0c-e79e8315960d}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b4a58afb-bb2a-43df-8547-37fe18bbe590}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Lights, !- Name
  {34c3a180-d364-4ea9-bb0c-e79e8315960d}, !- Lights Definition Name
  {ed8dfa98-5f79-43c3-b159-b9a2cf7d5c2c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {983fef2d-4de2-43ec-b797-f0ad91117658}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e0a167c2-96ee-488a-911b-7861a881b590}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {55210109-18d7-4324-869c-0d746d715afb}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 People, !- Name
  {e0a167c2-96ee-488a-911b-7861a881b590}, !- People Definition Name
  {ed8dfa98-5f79-43c3-b159-b9a2cf7d5c2c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4e9b2e08-1878-4b6f-964f-01fc6233e541}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Infiltration, !- Name
  {ed8dfa98-5f79-43c3-b159-b9a2cf7d5c2c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {44331b5b-5cab-41b6-bdb7-b6499432eca4}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1a489cb9-e5ee-46ac-8e2b-8a7f473a4800}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Electric Equipment, !- Name
  {44331b5b-5cab-41b6-bdb7-b6499432eca4}, !- Electric Equipment Definition Name
  {ed8dfa98-5f79-43c3-b159-b9a2cf7d5c2c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8caeef47-2e49-4035-abbf-eee0bc746784}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fefdbebb-0007-4e30-adc5-48d9b11a1911}, !- Handle
  90.1-2007 - PriSchl - Cafeteria,        !- Name
  ,                                       !- Default Construction Set Name
  {952aba2c-4b0c-4f66-81fa-6c0e25160296}, !- Default Schedule Set Name
  {b5c6f10c-148b-46b3-9714-a38c9f21e4cc}, !- Group Rendering Name
  {87387579-1a0a-483d-a19d-3099b3521717}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {b5c6f10c-148b-46b3-9714-a38c9f21e4cc}, !- Handle
  Rendering Color 21,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {952aba2c-4b0c-4f66-81fa-6c0e25160296}, !- Handle
  90.1-2007 - PriSchl - Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {16d7ca8b-055d-432b-b738-495b645fb283}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {509303c0-3bfd-4fbe-b6c9-11dbb2c883bc}, !- Handle
  90.1-2007 - PriSchl - Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f06ed98a-d986-4fec-b7ca-ac95eb33a7f4}, !- Handle
  90.1-2007 - PriSchl - Cafeteria Lights, !- Name
  {509303c0-3bfd-4fbe-b6c9-11dbb2c883bc}, !- Lights Definition Name
  {fefdbebb-0007-4e30-adc5-48d9b11a1911}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {87387579-1a0a-483d-a19d-3099b3521717}, !- Handle
  90.1-2007 - PriSchl - Cafeteria Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {789b0228-fac2-4cac-b161-618dcd1afe88}, !- Handle
  90.1-2007 - PriSchl - Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.717629907482037,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {48c1fb2d-c7d4-42f9-af49-242092cbf225}, !- Handle
  90.1-2007 - PriSchl - Cafeteria People, !- Name
  {789b0228-fac2-4cac-b161-618dcd1afe88}, !- People Definition Name
  {fefdbebb-0007-4e30-adc5-48d9b11a1911}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5af62ae3-feee-42be-abc1-15cedb6b2e0a}, !- Handle
  90.1-2007 - PriSchl - Cafeteria Infiltration, !- Name
  {fefdbebb-0007-4e30-adc5-48d9b11a1911}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2557beab-38ff-4217-a44e-4bdc880d613c}, !- Handle
  90.1-2007 - PriSchl - Cafeteria Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18.5139259167407,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e1b04ca1-e274-4fda-adda-7d0db53766d4}, !- Handle
  90.1-2007 - PriSchl - Cafeteria Electric Equipment, !- Name
  {2557beab-38ff-4217-a44e-4bdc880d613c}, !- Electric Equipment Definition Name
  {fefdbebb-0007-4e30-adc5-48d9b11a1911}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {906bd002-289b-47d6-b104-9cf222d70dae}, !- Handle
  90.1-2007 - PriSchl - Cafeteria Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a926740a-2db1-4760-89e6-dd51fd8f7bc4}, !- Handle
  90.1-2007 - PriSchl - Classroom,        !- Name
  ,                                       !- Default Construction Set Name
  {fdcc6fe1-edb3-47ea-bd9b-76295272b03c}, !- Default Schedule Set Name
  {96206986-6baf-4ba6-997d-5b05725cf009}, !- Group Rendering Name
  {5160e540-30b9-4a37-9f01-6036e585572d}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {96206986-6baf-4ba6-997d-5b05725cf009}, !- Handle
  Rendering Color 22,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fdcc6fe1-edb3-47ea-bd9b-76295272b03c}, !- Handle
  90.1-2007 - PriSchl - Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f2a56925-e758-4a71-b6b9-925a8ea37978}, !- Handle
  90.1-2007 - PriSchl - Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ad232231-978f-4680-a249-2c980bb06eb2}, !- Handle
  90.1-2007 - PriSchl - Classroom Lights, !- Name
  {f2a56925-e758-4a71-b6b9-925a8ea37978}, !- Lights Definition Name
  {a926740a-2db1-4760-89e6-dd51fd8f7bc4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5160e540-30b9-4a37-9f01-6036e585572d}, !- Handle
  90.1-2007 - PriSchl - Classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {09154fea-eea8-4483-a260-8d61843e50a6}, !- Handle
  90.1-2007 - PriSchl - Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {662bc1d0-3fb1-4966-b2d8-2db0d7c11e94}, !- Handle
  90.1-2007 - PriSchl - Classroom People, !- Name
  {09154fea-eea8-4483-a260-8d61843e50a6}, !- People Definition Name
  {a926740a-2db1-4760-89e6-dd51fd8f7bc4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c139a3f7-e811-4c85-a49a-6ab509d766d6}, !- Handle
  90.1-2007 - PriSchl - Classroom Infiltration, !- Name
  {a926740a-2db1-4760-89e6-dd51fd8f7bc4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c60e3638-89b6-4e31-b7bc-3e58fee8ca35}, !- Handle
  90.1-2007 - PriSchl - Classroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9791886250439,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5c8f0344-aa94-443c-823b-0a3829046169}, !- Handle
  90.1-2007 - PriSchl - Classroom Electric Equipment, !- Name
  {c60e3638-89b6-4e31-b7bc-3e58fee8ca35}, !- Electric Equipment Definition Name
  {a926740a-2db1-4760-89e6-dd51fd8f7bc4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {caa3f975-4a57-493b-ae74-2ad8f3e0af01}, !- Handle
  90.1-2007 - PriSchl - Classroom Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6c4f2475-7665-482e-8433-709741c10867}, !- Handle
  90.1-2007 - PriSchl - Corridor,         !- Name
  ,                                       !- Default Construction Set Name
  {f17d8d0a-7702-4a11-a68b-4b97c860c56e}, !- Default Schedule Set Name
  {70acaa6f-44a1-4406-857d-be56e4fe6338}, !- Group Rendering Name
  {08d8a1d3-41b3-4ddb-b51e-6052431e67f2}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {70acaa6f-44a1-4406-857d-be56e4fe6338}, !- Handle
  Rendering Color 23,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f17d8d0a-7702-4a11-a68b-4b97c860c56e}, !- Handle
  90.1-2007 - PriSchl - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1457c624-f398-4672-886a-a014b629c031}, !- Handle
  90.1-2007 - PriSchl - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a60dde54-5988-4976-bc91-710ab33f596d}, !- Handle
  90.1-2007 - PriSchl - Corridor Lights,  !- Name
  {1457c624-f398-4672-886a-a014b629c031}, !- Lights Definition Name
  {6c4f2475-7665-482e-8433-709741c10867}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {08d8a1d3-41b3-4ddb-b51e-6052431e67f2}, !- Handle
  90.1-2007 - PriSchl - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9c229666-3cdb-4284-9519-5398fd64b853}, !- Handle
  90.1-2007 - PriSchl - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1a9a169f-f362-4aad-896a-56fe4080497a}, !- Handle
  90.1-2007 - PriSchl - Corridor People,  !- Name
  {9c229666-3cdb-4284-9519-5398fd64b853}, !- People Definition Name
  {6c4f2475-7665-482e-8433-709741c10867}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0feffc4a-84b6-4208-8397-ad4557dd1a82}, !- Handle
  90.1-2007 - PriSchl - Corridor Infiltration, !- Name
  {6c4f2475-7665-482e-8433-709741c10867}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e72361fd-b2ab-4e55-91fe-97a5612db2d2}, !- Handle
  90.1-2007 - PriSchl - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cae11b16-24d2-4bd9-b672-9c9482f630a9}, !- Handle
  90.1-2007 - PriSchl - Corridor Electric Equipment, !- Name
  {e72361fd-b2ab-4e55-91fe-97a5612db2d2}, !- Electric Equipment Definition Name
  {6c4f2475-7665-482e-8433-709741c10867}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa97a20f-bb69-4538-b64c-9e787abf2303}, !- Handle
  90.1-2007 - PriSchl - Corridor Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {19fa9105-9785-464d-8072-60ccdb853f3a}, !- Handle
  90.1-2007 - PriSchl - Gym,              !- Name
  ,                                       !- Default Construction Set Name
  {43bce3a9-016d-4d15-aa9b-5255e14da157}, !- Default Schedule Set Name
  {bee00fcd-62cc-4871-9496-b1c044960e74}, !- Group Rendering Name
  {b2cc5d07-daf2-4007-aa6f-961ecc9f1b1a}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {bee00fcd-62cc-4871-9496-b1c044960e74}, !- Handle
  Rendering Color 24,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {43bce3a9-016d-4d15-aa9b-5255e14da157}, !- Handle
  90.1-2007 - PriSchl - Gym Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f5543f98-0cae-4e44-b1c2-934525a76672}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ab9a9010-23cf-4160-974a-f6925aeedc80}, !- Handle
  90.1-2007 - PriSchl - Gym Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {81c0f5bd-1745-4d7a-9475-fcfe02263da7}, !- Handle
  90.1-2007 - PriSchl - Gym Lights,       !- Name
  {ab9a9010-23cf-4160-974a-f6925aeedc80}, !- Lights Definition Name
  {19fa9105-9785-464d-8072-60ccdb853f3a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b2cc5d07-daf2-4007-aa6f-961ecc9f1b1a}, !- Handle
  90.1-2007 - PriSchl - Gym Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ed1f376e-c94b-4402-bdec-ad00c68bc6e7}, !- Handle
  90.1-2007 - PriSchl - Gym People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cea78c30-728c-41c7-8bbb-11b1fe01c99a}, !- Handle
  90.1-2007 - PriSchl - Gym People,       !- Name
  {ed1f376e-c94b-4402-bdec-ad00c68bc6e7}, !- People Definition Name
  {19fa9105-9785-464d-8072-60ccdb853f3a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {72157371-bed6-4cad-b249-51540b7effba}, !- Handle
  90.1-2007 - PriSchl - Gym Infiltration, !- Name
  {19fa9105-9785-464d-8072-60ccdb853f3a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8471e410-73fb-4db5-aa0c-97af6dea8692}, !- Handle
  90.1-2007 - PriSchl - Gym Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {62421ba3-2339-4c38-8512-691f482f7a89}, !- Handle
  90.1-2007 - PriSchl - Gym Electric Equipment, !- Name
  {8471e410-73fb-4db5-aa0c-97af6dea8692}, !- Electric Equipment Definition Name
  {19fa9105-9785-464d-8072-60ccdb853f3a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e178f0ce-dc8d-46f7-8445-59dd06235841}, !- Handle
  90.1-2007 - PriSchl - Gym Thermostat,   !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {df035f55-9c6a-42f4-bf22-c09d80034724}, !- Handle
  90.1-2007 - PriSchl - Kitchen,          !- Name
  ,                                       !- Default Construction Set Name
  {499d540a-c869-44bd-9822-5b934ef091dd}, !- Default Schedule Set Name
  {ecd03926-34d8-4816-bf1c-e6e18f3df21e}, !- Group Rendering Name
  {799f5c87-621e-4a19-89f7-bbbcb71a4c62}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {ecd03926-34d8-4816-bf1c-e6e18f3df21e}, !- Handle
  Rendering Color 25,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {499d540a-c869-44bd-9822-5b934ef091dd}, !- Handle
  90.1-2007 - PriSchl - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {ab4b0796-4b50-4d4a-9a41-813818faf1bb}, !- Electric Equipment Schedule Name
  {635055b3-875b-463f-908d-e2d3108fec63}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c7bc38f8-2552-4307-b29e-f50dd8c42938}, !- Handle
  90.1-2007 - PriSchl - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d1d27298-2a53-4768-9629-078d6b22e5e2}, !- Handle
  90.1-2007 - PriSchl - Kitchen Lights,   !- Name
  {c7bc38f8-2552-4307-b29e-f50dd8c42938}, !- Lights Definition Name
  {df035f55-9c6a-42f4-bf22-c09d80034724}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {799f5c87-621e-4a19-89f7-bbbcb71a4c62}, !- Handle
  90.1-2007 - PriSchl - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {09782405-29a4-4b21-81cb-e029fb48309b}, !- Handle
  90.1-2007 - PriSchl - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3539f1e1-1ac8-4030-b0ae-17341e5228a5}, !- Handle
  90.1-2007 - PriSchl - Kitchen People,   !- Name
  {09782405-29a4-4b21-81cb-e029fb48309b}, !- People Definition Name
  {df035f55-9c6a-42f4-bf22-c09d80034724}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2d86b7d7-505b-4102-9f4a-4e4207fa2b4b}, !- Handle
  90.1-2007 - PriSchl - Kitchen Infiltration, !- Name
  {df035f55-9c6a-42f4-bf22-c09d80034724}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b9464764-3c8e-4c5a-becd-f67de1bf988f}, !- Handle
  90.1-2007 - PriSchl - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  141.330143771399,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9c109754-4940-4473-8cb0-fa32614d00bd}, !- Handle
  90.1-2007 - PriSchl - Kitchen Electric Equipment, !- Name
  {b9464764-3c8e-4c5a-becd-f67de1bf988f}, !- Electric Equipment Definition Name
  {df035f55-9c6a-42f4-bf22-c09d80034724}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {675a9f08-3f7d-4bd3-855e-b675d6d440f2}, !- Handle
  90.1-2007 - PriSchl - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  695.587259286402,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {9de65ed7-e439-4894-8613-cf12d662de20}, !- Handle
  90.1-2007 - PriSchl - Kitchen Gas Equipment, !- Name
  {675a9f08-3f7d-4bd3-855e-b675d6d440f2}, !- Gas Equipment Definition Name
  {df035f55-9c6a-42f4-bf22-c09d80034724}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {01025911-3a79-4e65-82bd-b1373aae69d6}, !- Handle
  90.1-2007 - PriSchl - Kitchen Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {90dd110d-652f-49de-abee-4afbf04d8e5c}, !- Handle
  90.1-2007 - PriSchl - Library,          !- Name
  ,                                       !- Default Construction Set Name
  {0cd079ff-4b5d-4c65-b3de-14d6e47ad96f}, !- Default Schedule Set Name
  {6798b7c8-76fe-4c15-be30-5ad584e6a81e}, !- Group Rendering Name
  {5c8d8b36-1735-4da2-86c7-5aff52fa65e2}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {6798b7c8-76fe-4c15-be30-5ad584e6a81e}, !- Handle
  Rendering Color 26,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0cd079ff-4b5d-4c65-b3de-14d6e47ad96f}, !- Handle
  90.1-2007 - PriSchl - Library Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1f43b38f-f224-4de8-9145-52bd446b575b}, !- Handle
  90.1-2007 - PriSchl - Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d5bb892c-f133-4053-8039-15a331f4138c}, !- Handle
  90.1-2007 - PriSchl - Library Lights,   !- Name
  {1f43b38f-f224-4de8-9145-52bd446b575b}, !- Lights Definition Name
  {90dd110d-652f-49de-abee-4afbf04d8e5c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5c8d8b36-1735-4da2-86c7-5aff52fa65e2}, !- Handle
  90.1-2007 - PriSchl - Library Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f506878c-d08f-4731-a03c-4e72f6209d81}, !- Handle
  90.1-2007 - PriSchl - Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.22991712650092,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {67aeb7c0-cee9-4b56-b495-2d97ead09490}, !- Handle
  90.1-2007 - PriSchl - Library People,   !- Name
  {f506878c-d08f-4731-a03c-4e72f6209d81}, !- People Definition Name
  {90dd110d-652f-49de-abee-4afbf04d8e5c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {bf5dfc87-4938-4723-9f7b-d8c86bb0bfba}, !- Handle
  90.1-2007 - PriSchl - Library Infiltration, !- Name
  {90dd110d-652f-49de-abee-4afbf04d8e5c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {acc7f8b6-4467-47c9-8d33-a063d87434c9}, !- Handle
  90.1-2007 - PriSchl - Library Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9791886250439,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c1d0e413-6e93-4155-ad1e-780a8f9f1561}, !- Handle
  90.1-2007 - PriSchl - Library Electric Equipment, !- Name
  {acc7f8b6-4467-47c9-8d33-a063d87434c9}, !- Electric Equipment Definition Name
  {90dd110d-652f-49de-abee-4afbf04d8e5c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b631f5bb-5944-4977-b0af-fe8769e6c380}, !- Handle
  90.1-2007 - PriSchl - Library Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cab3e3ff-cfb7-4392-a1b4-5f64d872e0f1}, !- Handle
  90.1-2007 - PriSchl - Lobby,            !- Name
  ,                                       !- Default Construction Set Name
  {70173cda-6ddf-4720-93f4-6877a6ccf7fe}, !- Default Schedule Set Name
  {7b8abc72-c004-4362-897c-c6321eb0a672}, !- Group Rendering Name
  {f32e5a5e-f4ef-4689-a800-4c3130001c11}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {7b8abc72-c004-4362-897c-c6321eb0a672}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {70173cda-6ddf-4720-93f4-6877a6ccf7fe}, !- Handle
  90.1-2007 - PriSchl - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d4cdf0f1-9948-493b-9a4c-4ef31b67fcf5}, !- Handle
  90.1-2007 - PriSchl - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {449100c5-11e1-4654-a599-9bde787e203e}, !- Handle
  90.1-2007 - PriSchl - Lobby Lights,     !- Name
  {d4cdf0f1-9948-493b-9a4c-4ef31b67fcf5}, !- Lights Definition Name
  {cab3e3ff-cfb7-4392-a1b4-5f64d872e0f1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f32e5a5e-f4ef-4689-a800-4c3130001c11}, !- Handle
  90.1-2007 - PriSchl - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {34bd5db2-2551-49d9-a207-730951c94d5a}, !- Handle
  90.1-2007 - PriSchl - Lobby Infiltration, !- Name
  {cab3e3ff-cfb7-4392-a1b4-5f64d872e0f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {520f9c19-4f9a-4aef-8e3c-45fa785b8eea}, !- Handle
  90.1-2007 - PriSchl - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a67994a3-1401-4e3c-b892-cbd3bb26fd88}, !- Handle
  90.1-2007 - PriSchl - Lobby Electric Equipment, !- Name
  {520f9c19-4f9a-4aef-8e3c-45fa785b8eea}, !- Electric Equipment Definition Name
  {cab3e3ff-cfb7-4392-a1b4-5f64d872e0f1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {019a2164-b427-4f56-aee6-24aa6d0ba744}, !- Handle
  90.1-2007 - PriSchl - Lobby Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {39290d38-3a79-47de-ac33-071807525199}, !- Handle
  90.1-2007 - PriSchl - Mechanical,       !- Name
  ,                                       !- Default Construction Set Name
  {3afe7179-60d8-48ea-bcd2-d71b777dbda2}, !- Default Schedule Set Name
  {953dd24c-0677-469c-9d18-e46b0a9b50bc}, !- Group Rendering Name
  {90f774fa-e75a-4f02-977d-ef20e9ed7cb8}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {953dd24c-0677-469c-9d18-e46b0a9b50bc}, !- Handle
  Rendering Color 28,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3afe7179-60d8-48ea-bcd2-d71b777dbda2}, !- Handle
  90.1-2007 - PriSchl - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2a127fa7-9560-4b0f-b256-dbfadfb04a4b}, !- Handle
  90.1-2007 - PriSchl - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e34d611a-90c2-4313-9413-bae847b3e742}, !- Handle
  90.1-2007 - PriSchl - Mechanical Lights, !- Name
  {2a127fa7-9560-4b0f-b256-dbfadfb04a4b}, !- Lights Definition Name
  {39290d38-3a79-47de-ac33-071807525199}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {90f774fa-e75a-4f02-977d-ef20e9ed7cb8}, !- Handle
  90.1-2007 - PriSchl - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fde2969b-7f37-4b1a-a0ee-ad8cbd76895b}, !- Handle
  90.1-2007 - PriSchl - Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fc865bee-8388-4861-b548-7aadd067e6cf}, !- Handle
  90.1-2007 - PriSchl - Mechanical People, !- Name
  {fde2969b-7f37-4b1a-a0ee-ad8cbd76895b}, !- People Definition Name
  {39290d38-3a79-47de-ac33-071807525199}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ac736dec-0ab8-482d-8d55-0311b1113212}, !- Handle
  90.1-2007 - PriSchl - Mechanical Infiltration, !- Name
  {39290d38-3a79-47de-ac33-071807525199}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {deadd845-9d6c-4c83-a5e9-e6de726ad81c}, !- Handle
  90.1-2007 - PriSchl - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {81982d6e-fced-4ab6-b369-02daf1e37354}, !- Handle
  90.1-2007 - PriSchl - Mechanical Electric Equipment, !- Name
  {deadd845-9d6c-4c83-a5e9-e6de726ad81c}, !- Electric Equipment Definition Name
  {39290d38-3a79-47de-ac33-071807525199}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {42329461-6a4a-4098-a66f-3c8339edd5b4}, !- Handle
  90.1-2007 - PriSchl - Mechanical Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9f93407b-5aea-44e3-9113-f7c3e375ae06}, !- Handle
  90.1-2007 - PriSchl - Office,           !- Name
  ,                                       !- Default Construction Set Name
  {29a73c9c-a171-4454-9b30-615fd7dbee2b}, !- Default Schedule Set Name
  {55037bd0-e32e-41d5-9378-0ab8473b2ef0}, !- Group Rendering Name
  {c391169f-df93-4cb7-a1bf-cfc17e861b81}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {55037bd0-e32e-41d5-9378-0ab8473b2ef0}, !- Handle
  Rendering Color 29,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {29a73c9c-a171-4454-9b30-615fd7dbee2b}, !- Handle
  90.1-2007 - PriSchl - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {882e6f65-4189-4dc9-b7e9-0864385646d9}, !- Handle
  90.1-2007 - PriSchl - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0461b6e6-ab52-43da-af68-e2c2233b0efe}, !- Handle
  90.1-2007 - PriSchl - Office Lights,    !- Name
  {882e6f65-4189-4dc9-b7e9-0864385646d9}, !- Lights Definition Name
  {9f93407b-5aea-44e3-9113-f7c3e375ae06}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c391169f-df93-4cb7-a1bf-cfc17e861b81}, !- Handle
  90.1-2007 - PriSchl - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f9ceae02-ea35-4ad8-9ffc-88df0e418b43}, !- Handle
  90.1-2007 - PriSchl - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {353433ec-8e49-4737-87e2-f7b482bffab4}, !- Handle
  90.1-2007 - PriSchl - Office People,    !- Name
  {f9ceae02-ea35-4ad8-9ffc-88df0e418b43}, !- People Definition Name
  {9f93407b-5aea-44e3-9113-f7c3e375ae06}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ce70531b-9f8a-4c38-9d88-f4e147502cbc}, !- Handle
  90.1-2007 - PriSchl - Office Infiltration, !- Name
  {9f93407b-5aea-44e3-9113-f7c3e375ae06}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3fb8ef81-00dc-4965-81f8-d0aae0693067}, !- Handle
  90.1-2007 - PriSchl - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6b85d99b-1275-40d1-aedc-77253f43670e}, !- Handle
  90.1-2007 - PriSchl - Office Electric Equipment, !- Name
  {3fb8ef81-00dc-4965-81f8-d0aae0693067}, !- Electric Equipment Definition Name
  {9f93407b-5aea-44e3-9113-f7c3e375ae06}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b591992-53d3-482b-b7bb-bf1486a58c09}, !- Handle
  90.1-2007 - PriSchl - Office Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {16e569c5-2cb0-4222-ab71-3525138f6b22}, !- Handle
  90.1-2007 - PriSchl - Restroom,         !- Name
  ,                                       !- Default Construction Set Name
  {cc34d77a-7a08-405c-af7c-5abf5e5f45fa}, !- Default Schedule Set Name
  {195a5006-ce5f-435e-afa3-c01580ba54f5}, !- Group Rendering Name
  {a0ba8f1a-f06c-4a2e-b496-13bee1c45cb9}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {195a5006-ce5f-435e-afa3-c01580ba54f5}, !- Handle
  Rendering Color 30,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cc34d77a-7a08-405c-af7c-5abf5e5f45fa}, !- Handle
  90.1-2007 - PriSchl - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {75a210a1-0414-45a5-82c4-5269555f1c3a}, !- Handle
  90.1-2007 - PriSchl - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {91c3b150-48e2-4281-8685-29d6816ec21d}, !- Handle
  90.1-2007 - PriSchl - Restroom Lights,  !- Name
  {75a210a1-0414-45a5-82c4-5269555f1c3a}, !- Lights Definition Name
  {16e569c5-2cb0-4222-ab71-3525138f6b22}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a0ba8f1a-f06c-4a2e-b496-13bee1c45cb9}, !- Handle
  90.1-2007 - PriSchl - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {07029940-427b-4e99-953a-21cfba8602ee}, !- Handle
  90.1-2007 - PriSchl - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b8cb7480-4c1e-4f4e-a23e-00b1d13ef406}, !- Handle
  90.1-2007 - PriSchl - Restroom People,  !- Name
  {07029940-427b-4e99-953a-21cfba8602ee}, !- People Definition Name
  {16e569c5-2cb0-4222-ab71-3525138f6b22}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {fb2f09a3-e3e5-45a3-8441-e2b2a3982c22}, !- Handle
  90.1-2007 - PriSchl - Restroom Infiltration, !- Name
  {16e569c5-2cb0-4222-ab71-3525138f6b22}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e8a1d2a2-de03-4769-a5f9-f5316c380b35}, !- Handle
  90.1-2007 - PriSchl - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e22dad32-6966-419f-96bd-bd90c48ce209}, !- Handle
  90.1-2007 - PriSchl - Restroom Electric Equipment, !- Name
  {e8a1d2a2-de03-4769-a5f9-f5316c380b35}, !- Electric Equipment Definition Name
  {16e569c5-2cb0-4222-ab71-3525138f6b22}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {34072d8f-24b9-49c9-8b11-2fc52e708173}, !- Handle
  90.1-2007 - PriSchl - Restroom Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {db71987b-a482-48ba-9635-7a69cbecbeee}, !- Handle
  90.1-2010 - PriSchl - Cafeteria,        !- Name
  ,                                       !- Default Construction Set Name
  {d4db600f-cff2-44c3-9ff5-5e4c70d98629}, !- Default Schedule Set Name
  {4c4cbf61-b243-419d-bcfb-cbccc954c0e1}, !- Group Rendering Name
  {49c4176b-8b83-4966-b1d5-b7529c18e3d3}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {4c4cbf61-b243-419d-bcfb-cbccc954c0e1}, !- Handle
  Rendering Color 31,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d4db600f-cff2-44c3-9ff5-5e4c70d98629}, !- Handle
  90.1-2010 - PriSchl - Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {16d7ca8b-055d-432b-b738-495b645fb283}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d952eeb6-7a38-4ccd-94f8-5fff28eb2cdb}, !- Handle
  90.1-2010 - PriSchl - Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f354a2d3-1c65-4e54-8db4-f47200792ae5}, !- Handle
  90.1-2010 - PriSchl - Cafeteria Lights, !- Name
  {d952eeb6-7a38-4ccd-94f8-5fff28eb2cdb}, !- Lights Definition Name
  {db71987b-a482-48ba-9635-7a69cbecbeee}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {49c4176b-8b83-4966-b1d5-b7529c18e3d3}, !- Handle
  90.1-2010 - PriSchl - Cafeteria Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f8cb79e3-3ebb-4d6a-87df-39e295a2b3d4}, !- Handle
  90.1-2010 - PriSchl - Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.717629907482037,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9f13271f-2727-45be-b6e4-1bd9503b3dac}, !- Handle
  90.1-2010 - PriSchl - Cafeteria People, !- Name
  {f8cb79e3-3ebb-4d6a-87df-39e295a2b3d4}, !- People Definition Name
  {db71987b-a482-48ba-9635-7a69cbecbeee}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cd7821aa-2126-4df9-b060-b5aa9b0d582d}, !- Handle
  90.1-2010 - PriSchl - Cafeteria Infiltration, !- Name
  {db71987b-a482-48ba-9635-7a69cbecbeee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8ad35cd5-545e-4120-bce0-ce2481d3faf6}, !- Handle
  90.1-2010 - PriSchl - Cafeteria Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18.5139259167407,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {61424ab4-1fe2-4053-aac8-1438fe2928e9}, !- Handle
  90.1-2010 - PriSchl - Cafeteria Electric Equipment, !- Name
  {8ad35cd5-545e-4120-bce0-ce2481d3faf6}, !- Electric Equipment Definition Name
  {db71987b-a482-48ba-9635-7a69cbecbeee}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef0c5622-0316-42a5-9789-192d6ddef6b0}, !- Handle
  90.1-2010 - PriSchl - Cafeteria Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bc736fe1-95f4-4c67-9e42-9fdbfaee716c}, !- Handle
  90.1-2010 - PriSchl - Classroom,        !- Name
  ,                                       !- Default Construction Set Name
  {95f2ea9c-72e1-414f-881d-d520ead65e5f}, !- Default Schedule Set Name
  {9b1674e7-0363-455a-9822-71b6f14ba58f}, !- Group Rendering Name
  {36bee5f6-955f-411b-a196-01b914bdc2b7}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {9b1674e7-0363-455a-9822-71b6f14ba58f}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {95f2ea9c-72e1-414f-881d-d520ead65e5f}, !- Handle
  90.1-2010 - PriSchl - Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {28caf719-6c68-4967-8987-7ddcba90e254}, !- Handle
  90.1-2010 - PriSchl - Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7475d521-78c3-45aa-a168-441e5ad66b54}, !- Handle
  90.1-2010 - PriSchl - Classroom Lights, !- Name
  {28caf719-6c68-4967-8987-7ddcba90e254}, !- Lights Definition Name
  {bc736fe1-95f4-4c67-9e42-9fdbfaee716c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {36bee5f6-955f-411b-a196-01b914bdc2b7}, !- Handle
  90.1-2010 - PriSchl - Classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2be22cf9-9235-4bfa-9193-210d9537764c}, !- Handle
  90.1-2010 - PriSchl - Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2250b91f-a7a8-4689-aa02-e2d3e75752f3}, !- Handle
  90.1-2010 - PriSchl - Classroom People, !- Name
  {2be22cf9-9235-4bfa-9193-210d9537764c}, !- People Definition Name
  {bc736fe1-95f4-4c67-9e42-9fdbfaee716c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c2c12da0-d599-409c-afb1-c4df2ec91848}, !- Handle
  90.1-2010 - PriSchl - Classroom Infiltration, !- Name
  {bc736fe1-95f4-4c67-9e42-9fdbfaee716c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f9832bea-c7a9-4fe1-92ef-47efd3dca1f6}, !- Handle
  90.1-2010 - PriSchl - Classroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9791886250439,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9b562db4-1a61-4df4-b72e-6ac5e71df40a}, !- Handle
  90.1-2010 - PriSchl - Classroom Electric Equipment, !- Name
  {f9832bea-c7a9-4fe1-92ef-47efd3dca1f6}, !- Electric Equipment Definition Name
  {bc736fe1-95f4-4c67-9e42-9fdbfaee716c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1fb10a46-add3-4c4b-a8e2-de060f1e2587}, !- Handle
  90.1-2010 - PriSchl - Classroom Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d7312fa5-765b-4ac0-99a9-8c46d3a76cfc}, !- Handle
  90.1-2010 - PriSchl - Corridor,         !- Name
  ,                                       !- Default Construction Set Name
  {198f5986-8678-48f7-9524-28853b103005}, !- Default Schedule Set Name
  {5c171f8a-0176-458c-b60a-b28f104de42d}, !- Group Rendering Name
  {d05c9de1-fa05-4f73-9508-416499a6031e}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {5c171f8a-0176-458c-b60a-b28f104de42d}, !- Handle
  Rendering Color 33,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {198f5986-8678-48f7-9524-28853b103005}, !- Handle
  90.1-2010 - PriSchl - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b2095afe-f7f4-4d79-a2e1-30f23c239186}, !- Handle
  90.1-2010 - PriSchl - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {370fd8e6-116f-42c8-aac7-b69c1b569d6f}, !- Handle
  90.1-2010 - PriSchl - Corridor Lights,  !- Name
  {b2095afe-f7f4-4d79-a2e1-30f23c239186}, !- Lights Definition Name
  {d7312fa5-765b-4ac0-99a9-8c46d3a76cfc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d05c9de1-fa05-4f73-9508-416499a6031e}, !- Handle
  90.1-2010 - PriSchl - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4e062176-b436-4ba2-b86e-99bffb8d5c54}, !- Handle
  90.1-2010 - PriSchl - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {96a8c225-a467-403b-821f-3e0364591caf}, !- Handle
  90.1-2010 - PriSchl - Corridor People,  !- Name
  {4e062176-b436-4ba2-b86e-99bffb8d5c54}, !- People Definition Name
  {d7312fa5-765b-4ac0-99a9-8c46d3a76cfc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e9ab93d0-21ed-4e2f-bdcf-3bd60c0da0df}, !- Handle
  90.1-2010 - PriSchl - Corridor Infiltration, !- Name
  {d7312fa5-765b-4ac0-99a9-8c46d3a76cfc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6ea8c0b3-42a4-4e29-b467-3b7542e70443}, !- Handle
  90.1-2010 - PriSchl - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ff57f21b-4b11-4f58-ba99-a43c115ad708}, !- Handle
  90.1-2010 - PriSchl - Corridor Electric Equipment, !- Name
  {6ea8c0b3-42a4-4e29-b467-3b7542e70443}, !- Electric Equipment Definition Name
  {d7312fa5-765b-4ac0-99a9-8c46d3a76cfc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {658a3904-25ad-4c31-a5c5-7b3b8245b4a8}, !- Handle
  90.1-2010 - PriSchl - Corridor Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {154ee809-7708-4698-a0fb-e624a79d645c}, !- Handle
  90.1-2010 - PriSchl - Gym,              !- Name
  ,                                       !- Default Construction Set Name
  {5b9c51a4-0b01-4d64-9da2-abdc9e1462dc}, !- Default Schedule Set Name
  {6d54dd23-d9b5-4f4f-b983-6a30b1aab404}, !- Group Rendering Name
  {3443c2e4-20c4-4a10-a1e1-1d80e37d1677}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {6d54dd23-d9b5-4f4f-b983-6a30b1aab404}, !- Handle
  Rendering Color 34,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5b9c51a4-0b01-4d64-9da2-abdc9e1462dc}, !- Handle
  90.1-2010 - PriSchl - Gym Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f5543f98-0cae-4e44-b1c2-934525a76672}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3723b452-1db2-4ea8-9a17-26065e4639be}, !- Handle
  90.1-2010 - PriSchl - Gym Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {de84c701-43ef-451a-a55d-ae9bd74aec02}, !- Handle
  90.1-2010 - PriSchl - Gym Lights,       !- Name
  {3723b452-1db2-4ea8-9a17-26065e4639be}, !- Lights Definition Name
  {154ee809-7708-4698-a0fb-e624a79d645c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3443c2e4-20c4-4a10-a1e1-1d80e37d1677}, !- Handle
  90.1-2010 - PriSchl - Gym Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {03f128ee-d4be-44ad-a600-425217adfecd}, !- Handle
  90.1-2010 - PriSchl - Gym People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c90b698e-bb69-471c-b2ea-118e72cf8959}, !- Handle
  90.1-2010 - PriSchl - Gym People,       !- Name
  {03f128ee-d4be-44ad-a600-425217adfecd}, !- People Definition Name
  {154ee809-7708-4698-a0fb-e624a79d645c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9d17a370-a821-4a2b-acad-6e65979105a0}, !- Handle
  90.1-2010 - PriSchl - Gym Infiltration, !- Name
  {154ee809-7708-4698-a0fb-e624a79d645c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {de21459e-5e7b-48ab-bb75-8fcdef59bd47}, !- Handle
  90.1-2010 - PriSchl - Gym Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7386a1ff-0ba7-47fc-a9f0-e3cda0f16d94}, !- Handle
  90.1-2010 - PriSchl - Gym Electric Equipment, !- Name
  {de21459e-5e7b-48ab-bb75-8fcdef59bd47}, !- Electric Equipment Definition Name
  {154ee809-7708-4698-a0fb-e624a79d645c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3e828e7-dd96-4f8e-b59b-25a408883e3f}, !- Handle
  90.1-2010 - PriSchl - Gym Thermostat,   !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4291f119-d941-4c7c-9d41-8f4dfe021172}, !- Handle
  90.1-2010 - PriSchl - Kitchen,          !- Name
  ,                                       !- Default Construction Set Name
  {a5d7f4bd-2207-4d7e-80b4-25477e4b5824}, !- Default Schedule Set Name
  {e0f68055-acd5-4bac-88dd-4add25bc19a8}, !- Group Rendering Name
  {922058ef-05ac-45da-8210-752d4e2bd581}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {e0f68055-acd5-4bac-88dd-4add25bc19a8}, !- Handle
  Rendering Color 35,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a5d7f4bd-2207-4d7e-80b4-25477e4b5824}, !- Handle
  90.1-2010 - PriSchl - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {ab4b0796-4b50-4d4a-9a41-813818faf1bb}, !- Electric Equipment Schedule Name
  {635055b3-875b-463f-908d-e2d3108fec63}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6740b140-789b-4172-9201-01da6593d407}, !- Handle
  90.1-2010 - PriSchl - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a104b77c-dd33-452a-aa7a-21c0903c5be2}, !- Handle
  90.1-2010 - PriSchl - Kitchen Lights,   !- Name
  {6740b140-789b-4172-9201-01da6593d407}, !- Lights Definition Name
  {4291f119-d941-4c7c-9d41-8f4dfe021172}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {922058ef-05ac-45da-8210-752d4e2bd581}, !- Handle
  90.1-2010 - PriSchl - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {76d8ccb0-8503-4d0e-bea8-f3c92df1854c}, !- Handle
  90.1-2010 - PriSchl - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a22c26c4-d852-4ffb-b9e2-949c6acdeb7e}, !- Handle
  90.1-2010 - PriSchl - Kitchen People,   !- Name
  {76d8ccb0-8503-4d0e-bea8-f3c92df1854c}, !- People Definition Name
  {4291f119-d941-4c7c-9d41-8f4dfe021172}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {30c497c0-02d9-4943-9c0f-a7af06795e79}, !- Handle
  90.1-2010 - PriSchl - Kitchen Infiltration, !- Name
  {4291f119-d941-4c7c-9d41-8f4dfe021172}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {97ce080c-39d8-4535-8629-868ced33adfb}, !- Handle
  90.1-2010 - PriSchl - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  141.330143771399,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4597b8d7-2943-4816-a4e4-492992308451}, !- Handle
  90.1-2010 - PriSchl - Kitchen Electric Equipment, !- Name
  {97ce080c-39d8-4535-8629-868ced33adfb}, !- Electric Equipment Definition Name
  {4291f119-d941-4c7c-9d41-8f4dfe021172}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {cf7e7fcb-dbca-47e5-8cea-bd9b95b6eb23}, !- Handle
  90.1-2010 - PriSchl - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  695.587259286402,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {41b50fdb-985a-461a-beef-8c9c34202241}, !- Handle
  90.1-2010 - PriSchl - Kitchen Gas Equipment, !- Name
  {cf7e7fcb-dbca-47e5-8cea-bd9b95b6eb23}, !- Gas Equipment Definition Name
  {4291f119-d941-4c7c-9d41-8f4dfe021172}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f5bf422-2b04-4241-ab5f-78ed05299b07}, !- Handle
  90.1-2010 - PriSchl - Kitchen Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {335eb1fe-28d3-442c-93af-7f5d894461c7}, !- Handle
  90.1-2010 - PriSchl - Library,          !- Name
  ,                                       !- Default Construction Set Name
  {fbf7a047-46ef-4165-b2cf-02e455531fb8}, !- Default Schedule Set Name
  {d89ee7f8-1a90-40b2-ba2a-0461d308c647}, !- Group Rendering Name
  {8cc35fa3-011f-49d7-9b0a-24169f716e3c}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {d89ee7f8-1a90-40b2-ba2a-0461d308c647}, !- Handle
  Rendering Color 36,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fbf7a047-46ef-4165-b2cf-02e455531fb8}, !- Handle
  90.1-2010 - PriSchl - Library Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {667ddc6d-511b-4f19-8ee3-e339269d9d22}, !- Handle
  90.1-2010 - PriSchl - Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {db7006fc-8e25-4b88-a3f7-c5560498f31e}, !- Handle
  90.1-2010 - PriSchl - Library Lights,   !- Name
  {667ddc6d-511b-4f19-8ee3-e339269d9d22}, !- Lights Definition Name
  {335eb1fe-28d3-442c-93af-7f5d894461c7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8cc35fa3-011f-49d7-9b0a-24169f716e3c}, !- Handle
  90.1-2010 - PriSchl - Library Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ae6e2bac-0465-4175-92d5-870c18170923}, !- Handle
  90.1-2010 - PriSchl - Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.22991712650092,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {952f2feb-b49b-4b05-9590-04e270acba0e}, !- Handle
  90.1-2010 - PriSchl - Library People,   !- Name
  {ae6e2bac-0465-4175-92d5-870c18170923}, !- People Definition Name
  {335eb1fe-28d3-442c-93af-7f5d894461c7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {35a27ea1-eacd-4458-9120-877bc2775f47}, !- Handle
  90.1-2010 - PriSchl - Library Infiltration, !- Name
  {335eb1fe-28d3-442c-93af-7f5d894461c7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fd21c2b5-464d-4907-91f1-fde9083a158d}, !- Handle
  90.1-2010 - PriSchl - Library Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9791886250439,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8a4131b0-ec94-49b1-b986-5b7b38b691e1}, !- Handle
  90.1-2010 - PriSchl - Library Electric Equipment, !- Name
  {fd21c2b5-464d-4907-91f1-fde9083a158d}, !- Electric Equipment Definition Name
  {335eb1fe-28d3-442c-93af-7f5d894461c7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {759ccfc7-4f7a-48b7-a15d-4461d67d492f}, !- Handle
  90.1-2010 - PriSchl - Library Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {075fca31-8bc4-4ba0-9c9a-3f2826e71f7d}, !- Handle
  90.1-2010 - PriSchl - Lobby,            !- Name
  ,                                       !- Default Construction Set Name
  {1eaec051-3fa0-4b5b-8d05-6f6ee9c8d58e}, !- Default Schedule Set Name
  {e3b924af-00a2-4de0-9f5e-a43dbea22c39}, !- Group Rendering Name
  {8c7e9753-afd2-4354-9acd-369cade06aeb}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {e3b924af-00a2-4de0-9f5e-a43dbea22c39}, !- Handle
  Rendering Color 37,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1eaec051-3fa0-4b5b-8d05-6f6ee9c8d58e}, !- Handle
  90.1-2010 - PriSchl - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7d7110c9-c9cf-42c8-9ce0-78bd589ca38a}, !- Handle
  90.1-2010 - PriSchl - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3a7ca871-5a93-43ae-84be-19a6b3716fe1}, !- Handle
  90.1-2010 - PriSchl - Lobby Lights,     !- Name
  {7d7110c9-c9cf-42c8-9ce0-78bd589ca38a}, !- Lights Definition Name
  {075fca31-8bc4-4ba0-9c9a-3f2826e71f7d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8c7e9753-afd2-4354-9acd-369cade06aeb}, !- Handle
  90.1-2010 - PriSchl - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {01c46734-c911-423b-9d83-5ae03905ec38}, !- Handle
  90.1-2010 - PriSchl - Lobby Infiltration, !- Name
  {075fca31-8bc4-4ba0-9c9a-3f2826e71f7d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {aba4dc4b-8737-4d5a-875f-499220333cdc}, !- Handle
  90.1-2010 - PriSchl - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3c1d0b9d-72e8-4201-af5e-91f8c2db0844}, !- Handle
  90.1-2010 - PriSchl - Lobby Electric Equipment, !- Name
  {aba4dc4b-8737-4d5a-875f-499220333cdc}, !- Electric Equipment Definition Name
  {075fca31-8bc4-4ba0-9c9a-3f2826e71f7d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b25e513a-2385-47ba-a8dd-e8f55ba43e02}, !- Handle
  90.1-2010 - PriSchl - Lobby Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0542117b-712f-4ee9-a495-7b706e9a0944}, !- Handle
  90.1-2010 - PriSchl - Mechanical,       !- Name
  ,                                       !- Default Construction Set Name
  {11487d85-dbb5-48de-a1f1-566bd4075d8d}, !- Default Schedule Set Name
  {c7cd32c4-f0da-43f5-b49b-91055cf9135c}, !- Group Rendering Name
  {e50a66c3-9884-47a0-9733-00ecf367acdc}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {c7cd32c4-f0da-43f5-b49b-91055cf9135c}, !- Handle
  Rendering Color 38,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {11487d85-dbb5-48de-a1f1-566bd4075d8d}, !- Handle
  90.1-2010 - PriSchl - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9fdf50ef-ec74-468a-a09e-bfa567960401}, !- Handle
  90.1-2010 - PriSchl - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5e7e2369-2923-4cad-b4a7-748c556269a4}, !- Handle
  90.1-2010 - PriSchl - Mechanical Lights, !- Name
  {9fdf50ef-ec74-468a-a09e-bfa567960401}, !- Lights Definition Name
  {0542117b-712f-4ee9-a495-7b706e9a0944}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e50a66c3-9884-47a0-9733-00ecf367acdc}, !- Handle
  90.1-2010 - PriSchl - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {dcc97424-9472-4fa4-828f-cab5ac382093}, !- Handle
  90.1-2010 - PriSchl - Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7d4120a5-1090-4591-a5ab-dae7f4fc9618}, !- Handle
  90.1-2010 - PriSchl - Mechanical People, !- Name
  {dcc97424-9472-4fa4-828f-cab5ac382093}, !- People Definition Name
  {0542117b-712f-4ee9-a495-7b706e9a0944}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1392953a-11a6-4369-a53d-eeca2533886c}, !- Handle
  90.1-2010 - PriSchl - Mechanical Infiltration, !- Name
  {0542117b-712f-4ee9-a495-7b706e9a0944}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6474c860-b5cb-4092-880a-34e75e28d284}, !- Handle
  90.1-2010 - PriSchl - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {305b6794-8171-4f2a-969f-eccb8cdea51f}, !- Handle
  90.1-2010 - PriSchl - Mechanical Electric Equipment, !- Name
  {6474c860-b5cb-4092-880a-34e75e28d284}, !- Electric Equipment Definition Name
  {0542117b-712f-4ee9-a495-7b706e9a0944}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {89ddb0d3-4420-4210-93f6-39863e8ddec4}, !- Handle
  90.1-2010 - PriSchl - Mechanical Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8e52ea0d-ec12-4e2d-95c8-e0d55461d3b4}, !- Handle
  90.1-2010 - PriSchl - Office,           !- Name
  ,                                       !- Default Construction Set Name
  {22181db1-b9c5-4079-8625-53230fc6e691}, !- Default Schedule Set Name
  {4f62f311-61b3-492b-8ba6-c1242f0bffbc}, !- Group Rendering Name
  {00a7f838-b027-4625-8cb3-59fba7e032ea}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {4f62f311-61b3-492b-8ba6-c1242f0bffbc}, !- Handle
  Rendering Color 39,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {22181db1-b9c5-4079-8625-53230fc6e691}, !- Handle
  90.1-2010 - PriSchl - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {031d77fd-6b5d-4ed4-b646-033c357dcdf1}, !- Handle
  90.1-2010 - PriSchl - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {522718e9-37ce-46e3-8fbe-9a10add24549}, !- Handle
  90.1-2010 - PriSchl - Office Lights,    !- Name
  {031d77fd-6b5d-4ed4-b646-033c357dcdf1}, !- Lights Definition Name
  {8e52ea0d-ec12-4e2d-95c8-e0d55461d3b4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {00a7f838-b027-4625-8cb3-59fba7e032ea}, !- Handle
  90.1-2010 - PriSchl - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {443442d0-7cf9-4cf8-8b19-074070db6d7e}, !- Handle
  90.1-2010 - PriSchl - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {40e9bb74-74cc-4d81-b025-a1bd32762a8b}, !- Handle
  90.1-2010 - PriSchl - Office People,    !- Name
  {443442d0-7cf9-4cf8-8b19-074070db6d7e}, !- People Definition Name
  {8e52ea0d-ec12-4e2d-95c8-e0d55461d3b4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2dee58ce-66ac-4a37-bca4-450169c3eff9}, !- Handle
  90.1-2010 - PriSchl - Office Infiltration, !- Name
  {8e52ea0d-ec12-4e2d-95c8-e0d55461d3b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {30e2ee50-aeb4-4402-aa7f-21a45a7d4059}, !- Handle
  90.1-2010 - PriSchl - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a8f25a72-3d6c-400f-aca3-677f075ea201}, !- Handle
  90.1-2010 - PriSchl - Office Electric Equipment, !- Name
  {30e2ee50-aeb4-4402-aa7f-21a45a7d4059}, !- Electric Equipment Definition Name
  {8e52ea0d-ec12-4e2d-95c8-e0d55461d3b4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {393597b6-ace4-46f3-8770-186d13ea8711}, !- Handle
  90.1-2010 - PriSchl - Office Thermostat, !- Name
  {a22ee279-8968-4156-a6f8-34cae162882d}, !- Heating Setpoint Temperature Schedule Name
  {a2987172-9ce9-4caf-ae43-d7773d030679}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3be661cf-24dd-495b-8396-bf61f8bff9b8}, !- Handle
  90.1-2010 - PriSchl - Restroom,         !- Name
  ,                                       !- Default Construction Set Name
  {0ed9bd08-1d0b-48f9-8ba4-36a226768c48}, !- Default Schedule Set Name
  {5b80a12c-a762-4e9a-bbb8-d20ccfe68c28}, !- Group Rendering Name
  {b7e5bdd9-797a-4d8a-90b6-17f209d9c25c}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {5b80a12c-a762-4e9a-bbb8-d20ccfe68c28}, !- Handle
  Rendering Color 40,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0ed9bd08-1d0b-48f9-8ba4-36a226768c48}, !- Handle
  90.1-2010 - PriSchl - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a55fd0-87c8-48d9-a92d-177cd68f5bb2}, !- Number of People Schedule Name
  {ea571e7b-e79a-41af-a7ba-584dc2e3098e}, !- People Activity Level Schedule Name
  {bfd2d4c4-ddfa-4111-9448-fefc0ffbbe63}, !- Lighting Schedule Name
  {61b63733-560b-41e9-afd5-0561f5d9c069}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {da577d46-b7bd-47d4-94b9-72ce7e68fff1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {49bdb1cf-9f74-4809-ae4a-cfc2671f219e}, !- Handle
  90.1-2010 - PriSchl - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1a9441ba-3b53-41c2-8438-45ed49893f9f}, !- Handle
  90.1-2010 - PriSchl - Restroom Lights,  !- Name
  {49bdb1cf-9f74-4809-ae4a-cfc2671f219e}, !- Lights Definition Name
  {3be661cf-24dd-495b-8396-bf61f8bff9b8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b7e5bdd9-797a-4d8a-90b6-17f209d9c25c}, !- Handle
  90.1-2010 - PriSchl - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {01754681-9f46-421d-a54a-c00bc945fcdc}, !- Handle
  90.1-2010 - PriSchl - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {21432a51-8d08-4467-8fe7-6608863b9fa9}, !- Handle
  90.1-2010 - PriSchl - Restroom People,  !- Name
  {01754681-9f46-421d-a54a-c00bc945fcdc}, !- People Definition Name
  {3be661cf-24dd-495b-8396-bf61f8bff9b8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3cbf70b4-066b-45d4-bd61-c76fb9bca433}, !- Handle
  90.1-2010 - PriSchl - Restroom Infiltration, !- Name
  {3be661cf-24dd-495b-8396-bf61f8bff9b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b6f9a354-cb75-4b05-a225-376f1407b795}, !- Handle
  90.1-2010 - PriSchl - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bf68f48b-71ff-456b-a37e-9b82990089ac}, !- Handle
  90.1-2010 - PriSchl - Restroom Electric Equipment, !- Name
  {b6f9a354-cb75-4b05-a225-376f1407b795}, !- Electric Equipment Definition Name
  {3be661cf-24dd-495b-8396-bf61f8bff9b8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2db5d099-f929-44c1-8c1e-57ee7cdb7c40}, !- Handle
  90.1-2010 - PriSchl - Restroom Thermostat, !- Name
  {44120271-485e-4c7f-90a1-4a7618f2fe59}, !- Heating Setpoint Temperature Schedule Name
  {e73f9f7a-e67d-4139-baeb-ab780b073da1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6151ee07-f1ea-4323-9aee-9756c489ae01}, !- Handle
  DOE Ref 1980-2004 - PriSchl - Cafeteria, !- Name
  ,                                       !- Default Construction Set Name
  {6b8ce119-9582-44cd-9a9f-a4c975f6ea37}, !- Default Schedule Set Name
  {584a3503-2a7f-483b-b5ce-9c1bcef85538}, !- Group Rendering Name
  {68ed7b73-83bd-451c-b6a0-3a7d8b673e06}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
