  {bb9fa556-d7de-4631-8f91-3214f885ecd7}, !- Fixed Window Construction Name
  {bb9fa556-d7de-4631-8f91-3214f885ecd7}, !- Operable Window Construction Name
  {3e0cbe76-6c5f-4731-892b-7f829d9324d6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Tubular Daylight Dome Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cbd31f2b-1b1e-4bbd-81ba-a0fe20f05fab}, !- Handle
  Default Sub Surface Constructions 126,  !- Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Fixed Window Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Operable Window Construction Name
  {fec9bc25-3f9b-48b8-8d88-b1be231fcd21}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9354971f-6298-4612-a248-1fdbcd0e9507}, !- Handle
  DOE Ref Pre-1980 - CZ3c - PriSchl,      !- Name
  {fd607191-9892-42ef-80e6-7193cdc6ef4a}, !- Default Exterior Surface Constructions Name
  {e93eff2a-3577-417a-9059-fc5f4e85d11e}, !- Default Interior Surface Constructions Name
  {6471e4a5-dfad-407b-a809-091de56dd5ec}, !- Default Ground Contact Surface Constructions Name
  {3c72b19a-7bea-4eef-ac76-74e11e4a568c}, !- Default Exterior SubSurface Constructions Name
  {876bfcf6-370f-4785-84c0-d32f56e108b7}, !- Default Interior SubSurface Constructions Name
  {ad317027-edac-4ed6-9852-ba929ca31eb6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {fd607191-9892-42ef-80e6-7193cdc6ef4a}, !- Handle
  Default Surface Constructions 190,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {1d231c5c-eb75-4962-9086-39149cd1d128}, !- Wall Construction Name
  {54aed0b9-899c-482c-baf4-b966a91e277e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e93eff2a-3577-417a-9059-fc5f4e85d11e}, !- Handle
  Default Surface Constructions 191,      !- Name
  {f472ea32-d946-464d-b40e-99af30fb5098}, !- Floor Construction Name
  {266b15ed-e38d-43ad-8a03-7a8c4d9fcb91}, !- Wall Construction Name
  {c0e36b6b-ab60-49bc-a134-e71e0376b215}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6471e4a5-dfad-407b-a809-091de56dd5ec}, !- Handle
  Default Surface Constructions 192,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Wall Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3c72b19a-7bea-4eef-ac76-74e11e4a568c}, !- Handle
  Default Sub Surface Constructions 127,  !- Name
  {bb9fa556-d7de-4631-8f91-3214f885ecd7}, !- Fixed Window Construction Name
  {bb9fa556-d7de-4631-8f91-3214f885ecd7}, !- Operable Window Construction Name
  {3e0cbe76-6c5f-4731-892b-7f829d9324d6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Tubular Daylight Dome Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {876bfcf6-370f-4785-84c0-d32f56e108b7}, !- Handle
  Default Sub Surface Constructions 128,  !- Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Fixed Window Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Operable Window Construction Name
  {fec9bc25-3f9b-48b8-8d88-b1be231fcd21}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {211d6c41-c1a1-4b02-8b6e-d33e5789e5b7}, !- Handle
  DOE Ref Pre-1980 - CZ4a - PriSchl,      !- Name
  {acc8b933-15fe-451a-b154-6cc8b4d724f5}, !- Default Exterior Surface Constructions Name
  {41b94fc0-f0ae-4d21-973c-da5923ff1b38}, !- Default Interior Surface Constructions Name
  {cb2798d2-a803-4c8f-b175-2d7fad0652d7}, !- Default Ground Contact Surface Constructions Name
  {04724cbe-fdba-4626-8eb3-b88651e066c5}, !- Default Exterior SubSurface Constructions Name
  {13437af9-b270-4cf1-bec8-5afed92a36ca}, !- Default Interior SubSurface Constructions Name
  {ad317027-edac-4ed6-9852-ba929ca31eb6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {acc8b933-15fe-451a-b154-6cc8b4d724f5}, !- Handle
  Default Surface Constructions 193,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {e08b1e19-0500-4e1d-8c62-ea7149b1bf8c}, !- Wall Construction Name
  {6cc797d8-26d8-4dde-b2ad-c39cb18d4c0d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {41b94fc0-f0ae-4d21-973c-da5923ff1b38}, !- Handle
  Default Surface Constructions 194,      !- Name
  {f472ea32-d946-464d-b40e-99af30fb5098}, !- Floor Construction Name
  {266b15ed-e38d-43ad-8a03-7a8c4d9fcb91}, !- Wall Construction Name
  {c0e36b6b-ab60-49bc-a134-e71e0376b215}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cb2798d2-a803-4c8f-b175-2d7fad0652d7}, !- Handle
  Default Surface Constructions 195,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Wall Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {04724cbe-fdba-4626-8eb3-b88651e066c5}, !- Handle
  Default Sub Surface Constructions 129,  !- Name
  {bb9fa556-d7de-4631-8f91-3214f885ecd7}, !- Fixed Window Construction Name
  {bb9fa556-d7de-4631-8f91-3214f885ecd7}, !- Operable Window Construction Name
  {3e0cbe76-6c5f-4731-892b-7f829d9324d6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Tubular Daylight Dome Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {13437af9-b270-4cf1-bec8-5afed92a36ca}, !- Handle
  Default Sub Surface Constructions 130,  !- Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Fixed Window Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Operable Window Construction Name
  {fec9bc25-3f9b-48b8-8d88-b1be231fcd21}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {2c5974a1-c38b-482f-ae2b-4895bb8c0d6b}, !- Handle
  DOE Ref Pre-1980 - CZ4a - Attic,        !- Name
  {ebc160e0-cdd0-411e-ac0c-6e0bdec513aa}, !- Default Exterior Surface Constructions Name
  {98a7e884-685b-4b18-866a-b0412d2d38e1}, !- Default Interior Surface Constructions Name
  {4d0bc8b8-6993-4691-848a-7007130b6111}, !- Default Ground Contact Surface Constructions Name
  {81cdc088-7993-40b6-bc1d-26dd3c6a9347}, !- Default Exterior SubSurface Constructions Name
  {d122911a-26cb-4c7e-be11-75c30206a4f1}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ebc160e0-cdd0-411e-ac0c-6e0bdec513aa}, !- Handle
  Default Surface Constructions 196,      !- Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Floor Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Wall Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {98a7e884-685b-4b18-866a-b0412d2d38e1}, !- Handle
  Default Surface Constructions 197,      !- Name
  {647923e7-2ef0-45a7-a9f1-974248c43eb1}, !- Floor Construction Name
  {647923e7-2ef0-45a7-a9f1-974248c43eb1}, !- Wall Construction Name
  {647923e7-2ef0-45a7-a9f1-974248c43eb1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4d0bc8b8-6993-4691-848a-7007130b6111}, !- Handle
  Default Surface Constructions 198,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {81cdc088-7993-40b6-bc1d-26dd3c6a9347}, !- Handle
  Default Sub Surface Constructions 131,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d122911a-26cb-4c7e-be11-75c30206a4f1}, !- Handle
  Default Sub Surface Constructions 132,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {868b666d-7df3-4f69-82c7-5957859fef04}, !- Handle
  DOE Ref Pre-1980 - CZ4b - PriSchl,      !- Name
  {a02659fa-136c-4c71-b970-95c74d1cc57c}, !- Default Exterior Surface Constructions Name
  {b7aa8566-d8f7-42cd-b0ca-932d212d7441}, !- Default Interior Surface Constructions Name
  {6552358b-b655-4450-8cd7-cf19bfba9f03}, !- Default Ground Contact Surface Constructions Name
  {fab0b014-f72b-43b7-a5c7-de81ee1710a6}, !- Default Exterior SubSurface Constructions Name
  {ed1813d5-b556-4528-9f93-459cd5dd7db5}, !- Default Interior SubSurface Constructions Name
  {ad317027-edac-4ed6-9852-ba929ca31eb6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a02659fa-136c-4c71-b970-95c74d1cc57c}, !- Handle
  Default Surface Constructions 199,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {5de13b4e-fda9-4843-bdd0-1107efe2d3fc}, !- Wall Construction Name
  {dbe814b3-0e34-4bf0-b065-b302dc759a0b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b7aa8566-d8f7-42cd-b0ca-932d212d7441}, !- Handle
  Default Surface Constructions 200,      !- Name
  {f472ea32-d946-464d-b40e-99af30fb5098}, !- Floor Construction Name
  {266b15ed-e38d-43ad-8a03-7a8c4d9fcb91}, !- Wall Construction Name
  {c0e36b6b-ab60-49bc-a134-e71e0376b215}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6552358b-b655-4450-8cd7-cf19bfba9f03}, !- Handle
  Default Surface Constructions 201,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Wall Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fab0b014-f72b-43b7-a5c7-de81ee1710a6}, !- Handle
  Default Sub Surface Constructions 133,  !- Name
  {bb9fa556-d7de-4631-8f91-3214f885ecd7}, !- Fixed Window Construction Name
  {bb9fa556-d7de-4631-8f91-3214f885ecd7}, !- Operable Window Construction Name
  {3e0cbe76-6c5f-4731-892b-7f829d9324d6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Tubular Daylight Dome Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ed1813d5-b556-4528-9f93-459cd5dd7db5}, !- Handle
  Default Sub Surface Constructions 134,  !- Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Fixed Window Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Operable Window Construction Name
  {fec9bc25-3f9b-48b8-8d88-b1be231fcd21}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a4a668cf-d736-4d79-b867-8970ed04e774}, !- Handle
  DOE Ref Pre-1980 - CZ4b - Attic,        !- Name
  {d0e361ef-000f-4c15-b46c-6514f28dc46e}, !- Default Exterior Surface Constructions Name
  {89120860-af71-466d-a485-8ad51da0cd24}, !- Default Interior Surface Constructions Name
  {35eb0215-706a-4ae8-84f7-cbb29ae03f23}, !- Default Ground Contact Surface Constructions Name
  {45af97df-1c04-4e9a-b890-c0c787667041}, !- Default Exterior SubSurface Constructions Name
  {0aca8370-4080-4e4c-8ff9-3fd18916ce4c}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d0e361ef-000f-4c15-b46c-6514f28dc46e}, !- Handle
  Default Surface Constructions 202,      !- Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Floor Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Wall Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {89120860-af71-466d-a485-8ad51da0cd24}, !- Handle
  Default Surface Constructions 203,      !- Name
  {d9c5143e-e91f-4f33-9fe9-29cd5e7b173d}, !- Floor Construction Name
  {d9c5143e-e91f-4f33-9fe9-29cd5e7b173d}, !- Wall Construction Name
  {d9c5143e-e91f-4f33-9fe9-29cd5e7b173d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {35eb0215-706a-4ae8-84f7-cbb29ae03f23}, !- Handle
  Default Surface Constructions 204,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {45af97df-1c04-4e9a-b890-c0c787667041}, !- Handle
  Default Sub Surface Constructions 135,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0aca8370-4080-4e4c-8ff9-3fd18916ce4c}, !- Handle
  Default Sub Surface Constructions 136,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8e56fb4c-e926-4026-882d-19994b715260}, !- Handle
  DOE Ref Pre-1980 - CZ4c - PriSchl,      !- Name
  {a5e821e3-7295-4352-ad12-933936afc309}, !- Default Exterior Surface Constructions Name
  {305f421c-c4a8-4150-a385-48dc5fc63fa0}, !- Default Interior Surface Constructions Name
  {96e32a13-fc4f-4f71-8017-94bd1de054b8}, !- Default Ground Contact Surface Constructions Name
  {05d8746f-8766-44e8-b2e8-563db529fab6}, !- Default Exterior SubSurface Constructions Name
  {c85feba8-6ade-47bc-a616-f3b7a3c0a12b}, !- Default Interior SubSurface Constructions Name
  {ad317027-edac-4ed6-9852-ba929ca31eb6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a5e821e3-7295-4352-ad12-933936afc309}, !- Handle
  Default Surface Constructions 205,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {2e75f844-fb91-4976-a59f-c4eae5e6c110}, !- Wall Construction Name
  {b8c04128-d5f9-4e78-bc73-2573ad40a446}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {305f421c-c4a8-4150-a385-48dc5fc63fa0}, !- Handle
  Default Surface Constructions 206,      !- Name
  {f472ea32-d946-464d-b40e-99af30fb5098}, !- Floor Construction Name
  {266b15ed-e38d-43ad-8a03-7a8c4d9fcb91}, !- Wall Construction Name
  {c0e36b6b-ab60-49bc-a134-e71e0376b215}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {96e32a13-fc4f-4f71-8017-94bd1de054b8}, !- Handle
  Default Surface Constructions 207,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Wall Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {05d8746f-8766-44e8-b2e8-563db529fab6}, !- Handle
  Default Sub Surface Constructions 137,  !- Name
  {bb9fa556-d7de-4631-8f91-3214f885ecd7}, !- Fixed Window Construction Name
  {bb9fa556-d7de-4631-8f91-3214f885ecd7}, !- Operable Window Construction Name
  {3e0cbe76-6c5f-4731-892b-7f829d9324d6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Tubular Daylight Dome Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c85feba8-6ade-47bc-a616-f3b7a3c0a12b}, !- Handle
  Default Sub Surface Constructions 138,  !- Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Fixed Window Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Operable Window Construction Name
  {fec9bc25-3f9b-48b8-8d88-b1be231fcd21}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b6c4fba2-c9c7-4bfe-a924-a005e270a02a}, !- Handle
  DOE Ref Pre-1980 - CZ4c - Attic,        !- Name
  {639b5c30-337b-4f7e-9f6d-b7c862e2c77c}, !- Default Exterior Surface Constructions Name
  {790d562a-bf24-499e-931d-cfe5c47e57c6}, !- Default Interior Surface Constructions Name
  {1ea9d484-de25-4b69-af1e-1511bf1a7403}, !- Default Ground Contact Surface Constructions Name
  {865b9408-2de3-4b5b-8867-30152764b8c3}, !- Default Exterior SubSurface Constructions Name
  {923177aa-af19-4fa7-9195-632e74e099d4}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {639b5c30-337b-4f7e-9f6d-b7c862e2c77c}, !- Handle
  Default Surface Constructions 208,      !- Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Floor Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Wall Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {790d562a-bf24-499e-931d-cfe5c47e57c6}, !- Handle
  Default Surface Constructions 209,      !- Name
  {5570b21d-72d9-4d3d-8d8e-04fec36ec508}, !- Floor Construction Name
  {5570b21d-72d9-4d3d-8d8e-04fec36ec508}, !- Wall Construction Name
  {5570b21d-72d9-4d3d-8d8e-04fec36ec508}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1ea9d484-de25-4b69-af1e-1511bf1a7403}, !- Handle
  Default Surface Constructions 210,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {865b9408-2de3-4b5b-8867-30152764b8c3}, !- Handle
  Default Sub Surface Constructions 139,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {923177aa-af19-4fa7-9195-632e74e099d4}, !- Handle
  Default Sub Surface Constructions 140,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {32056a1d-2edf-4085-961e-917a37b883c1}, !- Handle
  DOE Ref Pre-1980 - CZ5a - PriSchl,      !- Name
  {600a62a8-32ba-4a31-b8e3-34a307a4d48a}, !- Default Exterior Surface Constructions Name
  {2e7a7d8e-64ef-48a6-bbe4-0e28bce9c447}, !- Default Interior Surface Constructions Name
  {bc7bb919-d0aa-4fae-8466-3bf280500900}, !- Default Ground Contact Surface Constructions Name
  {d4cab4b7-b8d1-4df1-b688-b3a74ee3b9e0}, !- Default Exterior SubSurface Constructions Name
  {49d7e80e-1db1-4b71-9750-1c042c382752}, !- Default Interior SubSurface Constructions Name
  {ad317027-edac-4ed6-9852-ba929ca31eb6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {600a62a8-32ba-4a31-b8e3-34a307a4d48a}, !- Handle
  Default Surface Constructions 211,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {a2794363-7d1d-4279-9ddd-b70ee7b5d48d}, !- Wall Construction Name
  {318a8607-0a5a-4bf9-a844-65df574b983c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2e7a7d8e-64ef-48a6-bbe4-0e28bce9c447}, !- Handle
  Default Surface Constructions 212,      !- Name
  {f472ea32-d946-464d-b40e-99af30fb5098}, !- Floor Construction Name
  {266b15ed-e38d-43ad-8a03-7a8c4d9fcb91}, !- Wall Construction Name
  {c0e36b6b-ab60-49bc-a134-e71e0376b215}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bc7bb919-d0aa-4fae-8466-3bf280500900}, !- Handle
  Default Surface Constructions 213,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Wall Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d4cab4b7-b8d1-4df1-b688-b3a74ee3b9e0}, !- Handle
  Default Sub Surface Constructions 141,  !- Name
  {b3d151f1-321d-4d7c-9403-8d8a80ffaa2a}, !- Fixed Window Construction Name
  {b3d151f1-321d-4d7c-9403-8d8a80ffaa2a}, !- Operable Window Construction Name
  {3e0cbe76-6c5f-4731-892b-7f829d9324d6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Tubular Daylight Dome Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {49d7e80e-1db1-4b71-9750-1c042c382752}, !- Handle
  Default Sub Surface Constructions 142,  !- Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Fixed Window Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Operable Window Construction Name
  {fec9bc25-3f9b-48b8-8d88-b1be231fcd21}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ec9636c2-5b63-4f93-8463-ab27c32e8cb6}, !- Handle
  DOE Ref Pre-1980 - CZ5a - Attic,        !- Name
  {2ff92191-07c3-4522-96b0-4cacc4e4e5cf}, !- Default Exterior Surface Constructions Name
  {4f1812c4-1371-48af-9368-49390fd30000}, !- Default Interior Surface Constructions Name
  {d3360e40-57de-44d8-a47a-3d8ba370fd50}, !- Default Ground Contact Surface Constructions Name
  {95ce58c6-860d-4dd3-b8fb-b25184441161}, !- Default Exterior SubSurface Constructions Name
  {dd683acd-ced5-4625-98aa-1f750b3c767e}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2ff92191-07c3-4522-96b0-4cacc4e4e5cf}, !- Handle
  Default Surface Constructions 214,      !- Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Floor Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Wall Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4f1812c4-1371-48af-9368-49390fd30000}, !- Handle
  Default Surface Constructions 215,      !- Name
  {5c4c3f0b-d85c-44ee-87a8-875ee76b2ae0}, !- Floor Construction Name
  {5c4c3f0b-d85c-44ee-87a8-875ee76b2ae0}, !- Wall Construction Name
  {5c4c3f0b-d85c-44ee-87a8-875ee76b2ae0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d3360e40-57de-44d8-a47a-3d8ba370fd50}, !- Handle
  Default Surface Constructions 216,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {95ce58c6-860d-4dd3-b8fb-b25184441161}, !- Handle
  Default Sub Surface Constructions 143,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {dd683acd-ced5-4625-98aa-1f750b3c767e}, !- Handle
  Default Sub Surface Constructions 144,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c3274e37-6e4e-4a4b-a48b-24df4c999369}, !- Handle
  DOE Ref Pre-1980 - CZ5b - PriSchl,      !- Name
  {d5d41679-447c-4860-aaf7-88b1a61edc4c}, !- Default Exterior Surface Constructions Name
  {04dc7647-7b03-40ce-b2b1-32283874ded8}, !- Default Interior Surface Constructions Name
  {c4eb6db7-e83e-4307-a02a-fcb43225cbaa}, !- Default Ground Contact Surface Constructions Name
  {e13719e8-67d0-4b1f-9389-177a4642d66d}, !- Default Exterior SubSurface Constructions Name
  {aff3d008-4518-4095-a198-27358d56a56e}, !- Default Interior SubSurface Constructions Name
  {ad317027-edac-4ed6-9852-ba929ca31eb6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d5d41679-447c-4860-aaf7-88b1a61edc4c}, !- Handle
  Default Surface Constructions 217,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {3336af6a-89c0-4706-9d69-9b856d2b06b2}, !- Wall Construction Name
  {8e2f1025-489a-466b-90d1-e4968c5b2753}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {04dc7647-7b03-40ce-b2b1-32283874ded8}, !- Handle
  Default Surface Constructions 218,      !- Name
  {f472ea32-d946-464d-b40e-99af30fb5098}, !- Floor Construction Name
  {266b15ed-e38d-43ad-8a03-7a8c4d9fcb91}, !- Wall Construction Name
  {c0e36b6b-ab60-49bc-a134-e71e0376b215}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c4eb6db7-e83e-4307-a02a-fcb43225cbaa}, !- Handle
  Default Surface Constructions 219,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Wall Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e13719e8-67d0-4b1f-9389-177a4642d66d}, !- Handle
  Default Sub Surface Constructions 145,  !- Name
  {b3d151f1-321d-4d7c-9403-8d8a80ffaa2a}, !- Fixed Window Construction Name
  {b3d151f1-321d-4d7c-9403-8d8a80ffaa2a}, !- Operable Window Construction Name
  {3e0cbe76-6c5f-4731-892b-7f829d9324d6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Tubular Daylight Dome Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {aff3d008-4518-4095-a198-27358d56a56e}, !- Handle
  Default Sub Surface Constructions 146,  !- Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Fixed Window Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Operable Window Construction Name
  {fec9bc25-3f9b-48b8-8d88-b1be231fcd21}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {eef1ad30-558f-49d5-9b30-e8917e66606b}, !- Handle
  DOE Ref Pre-1980 - CZ5b - Attic,        !- Name
  {fab116f6-4f54-45dd-b1ba-1e7940bbac48}, !- Default Exterior Surface Constructions Name
  {0287d5d4-1c98-48a6-845c-704cd42b21e2}, !- Default Interior Surface Constructions Name
  {24231628-9492-472f-ab29-3203f20ea5ff}, !- Default Ground Contact Surface Constructions Name
  {bd996e7f-70c4-4974-9208-5ef72b35fce8}, !- Default Exterior SubSurface Constructions Name
  {7ea8db6e-e25d-41fc-b0cc-fa1cc1ca7bb6}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {fab116f6-4f54-45dd-b1ba-1e7940bbac48}, !- Handle
  Default Surface Constructions 220,      !- Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Floor Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Wall Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0287d5d4-1c98-48a6-845c-704cd42b21e2}, !- Handle
  Default Surface Constructions 221,      !- Name
  {afc10147-0070-47cf-bce4-815bd24dfd20}, !- Floor Construction Name
  {afc10147-0070-47cf-bce4-815bd24dfd20}, !- Wall Construction Name
  {afc10147-0070-47cf-bce4-815bd24dfd20}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {24231628-9492-472f-ab29-3203f20ea5ff}, !- Handle
  Default Surface Constructions 222,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bd996e7f-70c4-4974-9208-5ef72b35fce8}, !- Handle
  Default Sub Surface Constructions 147,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7ea8db6e-e25d-41fc-b0cc-fa1cc1ca7bb6}, !- Handle
  Default Sub Surface Constructions 148,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {93aed91a-a71b-42b1-a1c4-5b12a6a7b895}, !- Handle
  DOE Ref Pre-1980 - CZ6 - PriSchl,       !- Name
  {de2dde84-fe21-4ab6-89ba-6c93e093b7a7}, !- Default Exterior Surface Constructions Name
  {679891d6-d5a6-4d4f-833a-23d208507fd5}, !- Default Interior Surface Constructions Name
  {746c3de2-8168-4451-b91e-ebb48e5b211d}, !- Default Ground Contact Surface Constructions Name
  {08312243-066a-4945-a7df-9208ac09e4dd}, !- Default Exterior SubSurface Constructions Name
  {aeef7801-7bd8-40b5-9baa-cf85b6314f40}, !- Default Interior SubSurface Constructions Name
  {ad317027-edac-4ed6-9852-ba929ca31eb6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {de2dde84-fe21-4ab6-89ba-6c93e093b7a7}, !- Handle
  Default Surface Constructions 223,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {b71edf3b-ffb5-4d39-b5f6-ec6a1a5034d4}, !- Wall Construction Name
  {d2b7e556-9215-4216-af64-6aa5973b0ca0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {679891d6-d5a6-4d4f-833a-23d208507fd5}, !- Handle
  Default Surface Constructions 224,      !- Name
  {f472ea32-d946-464d-b40e-99af30fb5098}, !- Floor Construction Name
  {266b15ed-e38d-43ad-8a03-7a8c4d9fcb91}, !- Wall Construction Name
  {c0e36b6b-ab60-49bc-a134-e71e0376b215}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {746c3de2-8168-4451-b91e-ebb48e5b211d}, !- Handle
  Default Surface Constructions 225,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Wall Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {08312243-066a-4945-a7df-9208ac09e4dd}, !- Handle
  Default Sub Surface Constructions 149,  !- Name
  {b3d151f1-321d-4d7c-9403-8d8a80ffaa2a}, !- Fixed Window Construction Name
  {b3d151f1-321d-4d7c-9403-8d8a80ffaa2a}, !- Operable Window Construction Name
  {3e0cbe76-6c5f-4731-892b-7f829d9324d6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Tubular Daylight Dome Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {aeef7801-7bd8-40b5-9baa-cf85b6314f40}, !- Handle
  Default Sub Surface Constructions 150,  !- Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Fixed Window Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Operable Window Construction Name
  {fec9bc25-3f9b-48b8-8d88-b1be231fcd21}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e478b5de-f02f-4b6c-858b-5af93e909ae8}, !- Handle
  DOE Ref Pre-1980 - CZ6 - Attic,         !- Name
  {541ef17e-3563-4ac3-b5bb-e0e44171e862}, !- Default Exterior Surface Constructions Name
  {de7a5379-26eb-407f-ba19-9ef609036838}, !- Default Interior Surface Constructions Name
  {de16fabd-187e-4647-ba62-a395ec65bb7f}, !- Default Ground Contact Surface Constructions Name
  {79c171c6-d17c-4a7a-a6ad-764402106dc8}, !- Default Exterior SubSurface Constructions Name
  {6b5bd486-d8cf-4e13-a24d-b02d1b17af0c}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {541ef17e-3563-4ac3-b5bb-e0e44171e862}, !- Handle
  Default Surface Constructions 226,      !- Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Floor Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Wall Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {de7a5379-26eb-407f-ba19-9ef609036838}, !- Handle
  Default Surface Constructions 227,      !- Name
  {cc4d3270-860c-4420-8db9-fe9ac9edc204}, !- Floor Construction Name
  {cc4d3270-860c-4420-8db9-fe9ac9edc204}, !- Wall Construction Name
  {cc4d3270-860c-4420-8db9-fe9ac9edc204}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {de16fabd-187e-4647-ba62-a395ec65bb7f}, !- Handle
  Default Surface Constructions 228,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {79c171c6-d17c-4a7a-a6ad-764402106dc8}, !- Handle
  Default Sub Surface Constructions 151,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6b5bd486-d8cf-4e13-a24d-b02d1b17af0c}, !- Handle
  Default Sub Surface Constructions 152,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e4413eb6-1459-40b9-b8cb-061af43e20ab}, !- Handle
  DOE Ref Pre-1980 - CZ7 - PriSchl,       !- Name
  {06aad01c-5e11-4ed6-a3bf-43bd597e711b}, !- Default Exterior Surface Constructions Name
  {a85496d6-b5b2-4901-ad31-97c04f2e3b0e}, !- Default Interior Surface Constructions Name
  {9ecfc1ba-dac6-4aff-af59-a3efeab08023}, !- Default Ground Contact Surface Constructions Name
  {8f07e2ef-7131-4cc0-a50e-05d61d50fb13}, !- Default Exterior SubSurface Constructions Name
  {ba1a763f-a9bb-4196-85e6-e3076a37f430}, !- Default Interior SubSurface Constructions Name
  {ad317027-edac-4ed6-9852-ba929ca31eb6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {06aad01c-5e11-4ed6-a3bf-43bd597e711b}, !- Handle
  Default Surface Constructions 229,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {70726552-a1d4-46c4-bb49-ccaf0da78fd1}, !- Wall Construction Name
  {9d66f0a0-6415-4e64-9609-6809fcff7703}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a85496d6-b5b2-4901-ad31-97c04f2e3b0e}, !- Handle
  Default Surface Constructions 230,      !- Name
  {f472ea32-d946-464d-b40e-99af30fb5098}, !- Floor Construction Name
  {266b15ed-e38d-43ad-8a03-7a8c4d9fcb91}, !- Wall Construction Name
  {c0e36b6b-ab60-49bc-a134-e71e0376b215}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9ecfc1ba-dac6-4aff-af59-a3efeab08023}, !- Handle
  Default Surface Constructions 231,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Wall Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8f07e2ef-7131-4cc0-a50e-05d61d50fb13}, !- Handle
  Default Sub Surface Constructions 153,  !- Name
  {b3d151f1-321d-4d7c-9403-8d8a80ffaa2a}, !- Fixed Window Construction Name
  {b3d151f1-321d-4d7c-9403-8d8a80ffaa2a}, !- Operable Window Construction Name
  {3e0cbe76-6c5f-4731-892b-7f829d9324d6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Tubular Daylight Dome Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ba1a763f-a9bb-4196-85e6-e3076a37f430}, !- Handle
  Default Sub Surface Constructions 154,  !- Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Fixed Window Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Operable Window Construction Name
  {fec9bc25-3f9b-48b8-8d88-b1be231fcd21}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5266a754-0ae2-4811-a973-9793e59e5cf8}, !- Handle
  DOE Ref Pre-1980 - CZ7 - Attic,         !- Name
  {2c5863b7-4a1f-470e-866b-b3fb29d6a492}, !- Default Exterior Surface Constructions Name
  {95390944-700c-4d4f-a162-5948a8ba7cee}, !- Default Interior Surface Constructions Name
  {96bc96f8-e199-41dc-ab3a-3f6051bad5e0}, !- Default Ground Contact Surface Constructions Name
  {76d02bd4-bb4a-4b75-a6d0-220d39fd57b5}, !- Default Exterior SubSurface Constructions Name
  {e1c230bc-229c-4c68-b9f7-b235850488a2}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2c5863b7-4a1f-470e-866b-b3fb29d6a492}, !- Handle
  Default Surface Constructions 232,      !- Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Floor Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Wall Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {95390944-700c-4d4f-a162-5948a8ba7cee}, !- Handle
  Default Surface Constructions 233,      !- Name
  {9744a23a-ac10-4871-b8b6-2fd8dd4d2abf}, !- Floor Construction Name
  {9744a23a-ac10-4871-b8b6-2fd8dd4d2abf}, !- Wall Construction Name
  {9744a23a-ac10-4871-b8b6-2fd8dd4d2abf}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {96bc96f8-e199-41dc-ab3a-3f6051bad5e0}, !- Handle
  Default Surface Constructions 234,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {76d02bd4-bb4a-4b75-a6d0-220d39fd57b5}, !- Handle
  Default Sub Surface Constructions 155,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e1c230bc-229c-4c68-b9f7-b235850488a2}, !- Handle
  Default Sub Surface Constructions 156,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {fb71f971-0f2b-441c-8e55-db4caed6c591}, !- Handle
  DOE Ref Pre-1980 - CZ8 - PriSchl,       !- Name
  {137cd651-4a5e-476c-a182-1425d8b6b132}, !- Default Exterior Surface Constructions Name
  {b1ca8c7b-fc4d-416a-9227-ea6ee176d426}, !- Default Interior Surface Constructions Name
  {f19df573-7a05-4431-ace7-eed342b1e39c}, !- Default Ground Contact Surface Constructions Name
  {01594795-8d55-4a98-9027-debdb0758990}, !- Default Exterior SubSurface Constructions Name
  {390e8e50-a2f3-426b-8ac2-96d834a3a794}, !- Default Interior SubSurface Constructions Name
  {ad317027-edac-4ed6-9852-ba929ca31eb6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {137cd651-4a5e-476c-a182-1425d8b6b132}, !- Handle
  Default Surface Constructions 235,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {1f5036f5-258c-4c65-9823-52733f8c9cf2}, !- Wall Construction Name
  {5ce11c76-b554-46cc-832d-ca7129d4e6c9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b1ca8c7b-fc4d-416a-9227-ea6ee176d426}, !- Handle
  Default Surface Constructions 236,      !- Name
  {f472ea32-d946-464d-b40e-99af30fb5098}, !- Floor Construction Name
  {266b15ed-e38d-43ad-8a03-7a8c4d9fcb91}, !- Wall Construction Name
  {c0e36b6b-ab60-49bc-a134-e71e0376b215}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f19df573-7a05-4431-ace7-eed342b1e39c}, !- Handle
  Default Surface Constructions 237,      !- Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Floor Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}, !- Wall Construction Name
  {c964efd8-4765-4d92-a47f-69715518baa1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {01594795-8d55-4a98-9027-debdb0758990}, !- Handle
  Default Sub Surface Constructions 157,  !- Name
  {b3d151f1-321d-4d7c-9403-8d8a80ffaa2a}, !- Fixed Window Construction Name
  {b3d151f1-321d-4d7c-9403-8d8a80ffaa2a}, !- Operable Window Construction Name
  {3e0cbe76-6c5f-4731-892b-7f829d9324d6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Tubular Daylight Dome Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {390e8e50-a2f3-426b-8ac2-96d834a3a794}, !- Handle
  Default Sub Surface Constructions 158,  !- Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Fixed Window Construction Name
  {29048769-45da-4c1a-a7ae-64912e842001}, !- Operable Window Construction Name
  {fec9bc25-3f9b-48b8-8d88-b1be231fcd21}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5b1f7acb-ff90-42c7-839d-f21499244f8d}, !- Handle
  DOE Ref Pre-1980 - CZ8 - Attic,         !- Name
  {43edd1ac-c2fc-4e63-89ae-be9c5d6717c1}, !- Default Exterior Surface Constructions Name
  {a5c2a3ef-e272-42e9-87e0-2b3049abfafa}, !- Default Interior Surface Constructions Name
  {e7150b42-92ed-4110-8fd5-239f450f9888}, !- Default Ground Contact Surface Constructions Name
  {c19f48e7-2c3d-42cd-b447-87e1553e3fb4}, !- Default Exterior SubSurface Constructions Name
  {a09afbd4-22d3-4193-a5b0-181f514efec0}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {43edd1ac-c2fc-4e63-89ae-be9c5d6717c1}, !- Handle
  Default Surface Constructions 238,      !- Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Floor Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}, !- Wall Construction Name
  {856ea4c4-95d2-457d-bddf-66194407e9d4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a5c2a3ef-e272-42e9-87e0-2b3049abfafa}, !- Handle
  Default Surface Constructions 239,      !- Name
  {6bb07e07-9e4d-4788-a3f6-408c2d7f27a6}, !- Floor Construction Name
  {6bb07e07-9e4d-4788-a3f6-408c2d7f27a6}, !- Wall Construction Name
  {6bb07e07-9e4d-4788-a3f6-408c2d7f27a6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e7150b42-92ed-4110-8fd5-239f450f9888}, !- Handle
  Default Surface Constructions 240,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c19f48e7-2c3d-42cd-b447-87e1553e3fb4}, !- Handle
  Default Sub Surface Constructions 159,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a09afbd4-22d3-4193-a5b0-181f514efec0}, !- Handle
  Default Sub Surface Constructions 160,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:AirWall,
  {6f2f11ed-11ff-4e94-8956-23f779fafa1d}, !- Handle
  Air Wall Material;                      !- Name

OS:Construction,
  {003f13a6-1404-480c-8bf7-433e51fa34fc}, !- Handle
  Air Wall,                               !- Name
  {79e2993c-3842-46af-a9fc-0242ad5293ff}, !- Surface Rendering Name
  {6f2f11ed-11ff-4e94-8956-23f779fafa1d}; !- Layer 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {b8ecfe71-8180-493c-b311-1e1572ddd753}, !- Handle
  Space Infiltration Effective Leakage Area, !- Name
  ,                                       !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0.01,                                   !- Effective Air Leakage Area {m2}
  0.00015,                                !- Stack Coefficient
  0.0001;                                 !- Wind Coefficient

OS:Facility,
  {f712bd19-16cb-4cc2-94b4-1067c18b8811}; !- Handle

OS:Rendering:Color,
  {70cb18d5-919c-4dd9-b531-45dac7a1323b}, !- Handle
  Rendering Color 71,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1fbbee9-3cf1-47d0-a386-b181fa35957a}, !- Handle
  Rendering Color 72,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0bc60a4d-cac1-42a4-9966-8af1837a83a7}, !- Handle
  Rendering Color 73,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5bd894f1-5341-4eaa-bab8-0a893960804f}, !- Handle
  Rendering Color 74,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4c5b057f-541a-40a8-b961-172c848aa632}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a4c790f-d389-4fcb-8288-52c65e3db19a}, !- Handle
  Rendering Color 76,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03361d60-b88d-44b8-80fd-0cf8f125fde1}, !- Handle
  Rendering Color 77,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f912bad-d793-4d3f-8e53-e550af9b6682}, !- Handle
  Rendering Color 78,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36c4e6a6-a7cb-48c7-92cf-158ddbbb07bd}, !- Handle
  Rendering Color 79,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae5d00a4-17aa-4f13-a8be-01ffdcaf2582}, !- Handle
  Rendering Color 80,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e5f5c63a-3241-4e25-8f8b-5fb09be870e6}, !- Handle
  Rendering Color 81,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2039804-cec1-4304-a87d-25e1b4bdc21f}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6a67ad3-3fd1-4189-b1e2-a3038ca31a66}, !- Handle
  Rendering Color 83,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {200bcbdb-0b2b-4f21-8ec5-815cecb148b9}, !- Handle
  Rendering Color 84,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7da4da23-ea78-4420-9b7e-f0053674aaff}, !- Handle
  Rendering Color 85,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {697107be-6730-4dce-81b1-77b30aa23bd5}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {40c9c00a-ba03-4935-b49b-68df635fde81}, !- Handle
  Rendering Color 87,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b535dc59-393f-4b20-8d62-0d8daa835eec}, !- Handle
  Rendering Color 88,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {84661063-6d27-4909-bc95-9a0f812f2cbd}, !- Handle
  Rendering Color 89,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b24d07ff-7301-4de1-910f-9030aa2587c1}, !- Handle
  Rendering Color 90,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2a76dcf-eb8d-4813-acdd-c287d6d1564b}, !- Handle
  Rendering Color 91,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a91b4d0-df0b-4f57-83b9-e50fd91c0592}, !- Handle
  Rendering Color 92,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d48ac371-6fef-4eb9-9a99-4a3983b048b1}, !- Handle
  Rendering Color 93,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3c1ad293-4c0c-4a3c-9017-13d079bdaefa}, !- Handle
  Rendering Color 94,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e90eb17-9bfd-4460-9543-7e993ae4ed7e}, !- Handle
  Rendering Color 95,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {484a2e17-7695-4614-bef0-94c24ffcab36}, !- Handle
  Rendering Color 96,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39b495ca-8d9d-413e-aeb8-4ea8ca4ab721}, !- Handle
  Rendering Color 97,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4a9b7b1-13bc-4a91-86d8-1c9f0b6b960a}, !- Handle
  Rendering Color 98,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1bfa9946-17c7-47ad-9ec4-6bd07874d91c}, !- Handle
  Rendering Color 99,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2168cfe-d535-4bd3-935a-86721e749460}, !- Handle
  Rendering Color 100,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68f1a34a-2c3f-4a11-b96d-1c8bae723f8d}, !- Handle
  Rendering Color 101,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c8e0936-f4a0-4cd2-9d5a-c3179a7d250d}, !- Handle
  Rendering Color 102,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97fecab3-b5b6-41fe-b3f8-ac1cbec5f8b4}, !- Handle
  Rendering Color 103,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c759286-b4cf-4a92-8cfe-c300b5654241}, !- Handle
  Rendering Color 104,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8d68345-aea0-4fc4-b427-49f0ef250d54}, !- Handle
  Rendering Color 105,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {85f2f05c-80c7-4ee7-87a3-1a9cb2d99bf0}, !- Handle
  Rendering Color 106,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13e1029d-e667-4931-bd84-8df716260468}, !- Handle
  Rendering Color 107,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04b27910-50a5-44aa-a7ff-ff93cb3387b6}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {42367ddc-6041-4e3f-aa41-c4d073780b0d}, !- Handle
  Rendering Color 109,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14bee640-f76e-4a26-a0ba-f6a3d2722386}, !- Handle
  Rendering Color 110,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ab1749a3-7f1d-4700-a7d8-3d01c264cd2f}, !- Handle
  Rendering Color 111,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {95b9c703-e042-4324-9746-9ab5986e0cd5}, !- Handle
  Rendering Color 112,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2673290a-da66-4023-9cf8-529c08d07b52}, !- Handle
  Rendering Color 113,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b44206e0-c3fc-46fc-9b32-66fd4f6f0f13}, !- Handle
  Rendering Color 114,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0acdf276-8e03-40d5-b74c-120aeef14d66}, !- Handle
  Rendering Color 115,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed02a2ed-d65e-4f68-a978-ab1bc0a7695a}, !- Handle
  Rendering Color 116,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aefacab1-15f8-4ae1-95b5-cb9e1e8083a4}, !- Handle
  Rendering Color 117,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad2eda7d-261f-4f5b-b2dc-3f9c0ae1ba7c}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8c0d6136-323b-4c60-a538-34d0de93b2eb}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4cf12978-b69f-4523-9133-bf3c0808796b}, !- Handle
  Rendering Color 120,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dae66ebb-a0f4-4bd3-9b91-3676654104df}, !- Handle
  Rendering Color 121,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e915a885-8d95-4897-ba4a-3f83f918785c}, !- Handle
  Rendering Color 122,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01744872-7379-4778-8bea-bcf53b6bad94}, !- Handle
  Rendering Color 123,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d10a9242-b4e0-4c0f-b702-ad8d1f7dcf37}, !- Handle
  Rendering Color 124,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2095cdc-7fdd-4e03-b4c8-f9dc928148b2}, !- Handle
  Rendering Color 125,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af82b3da-a235-4968-98e3-66e42c9b9469}, !- Handle
  Rendering Color 126,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41b7b8fd-abe2-4bca-9652-07a159221f20}, !- Handle
  Rendering Color 127,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7eb3450-16f8-42d5-9931-392e07116f23}, !- Handle
  Rendering Color 128,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e439013-dbfe-4511-91f0-597f2568360d}, !- Handle
  Rendering Color 129,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {43552ff1-15ce-4546-aec4-e3467f4ad741}, !- Handle
  Rendering Color 130,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36d27009-2d3b-49e7-be73-d27d8d30d4bc}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6264953a-f9f6-4f2d-ab95-72eac83ddd28}, !- Handle
  Rendering Color 132,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dab06df6-cf06-4a58-800e-b0782cd2dc7c}, !- Handle
  Rendering Color 133,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a2033bb-7c5a-406c-a411-ad0367a13fb5}, !- Handle
  Rendering Color 134,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38a91bb1-0aab-4a9e-bc62-9feb92eec463}, !- Handle
  Rendering Color 135,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e33c487d-b530-470e-a6df-419bbb0382ce}, !- Handle
  Rendering Color 136,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1341bc02-66cd-42a1-b508-e4b7098253bd}, !- Handle
  Rendering Color 137,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3e02a0a9-d6be-4f4c-a60d-db5b868aed64}, !- Handle
  Rendering Color 138,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40c7f2f7-e68d-4daf-bdf4-c9a49f619144}, !- Handle
  Rendering Color 139,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd200161-f620-448a-b247-f7e7bcfd0f3a}, !- Handle
  Rendering Color 140,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6b5f899-83cc-42d1-9465-169cb8dca41d}, !- Handle
  Rendering Color 141,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32a3f508-2d05-461d-9b71-2d466fa06a12}, !- Handle
  Rendering Color 142,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad8cbe68-3bda-49e5-858a-b31103b9d5c2}, !- Handle
  Rendering Color 143,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f14a008-3863-4f71-892e-c3e42240f67e}, !- Handle
  Rendering Color 144,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b74d641-860f-40ff-b612-42efe6075d04}, !- Handle
  Rendering Color 145,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cae48ad4-526c-4f52-b2cb-9a6774f2a252}, !- Handle
  Rendering Color 146,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {36041ed0-bccf-48bb-aec6-dc609c2a50bc}, !- Handle
  Rendering Color 147,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f8a465e-08fe-4a57-a669-c852730fe548}, !- Handle
  Rendering Color 148,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {86fee228-b7c2-47a0-a6bb-1377fd136eaf}, !- Handle
  Rendering Color 149,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {37a95733-4e05-4cba-a6e6-493d94f2770e}, !- Handle
  Rendering Color 150,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d5dbb4b-e05d-46c5-bd5b-1e22e1ef1326}, !- Handle
  Rendering Color 151,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e3bb7af-91b9-423c-b5f6-ae5cb996087c}, !- Handle
  Rendering Color 152,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5281b5ab-2b4c-4e34-bf0e-52acd622bdcd}, !- Handle
  Rendering Color 153,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {021fccd5-06c6-490e-b6f0-5fd0ec2c49b3}, !- Handle
  Rendering Color 154,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {949fbb7c-3512-435c-8ba5-9dfd2b398faa}, !- Handle
  Rendering Color 155,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b17e6f0-3081-4674-afc1-f054aadd3380}, !- Handle
  Rendering Color 156,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8b42ceb6-1d88-436b-8841-4811f54c362f}, !- Handle
  Rendering Color 157,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2b60b04-cba0-4e5f-b9bc-cae29c7c3d5a}, !- Handle
  Rendering Color 158,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {233c7659-7947-4673-adde-a03636ba3d97}, !- Handle
  Rendering Color 159,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {574d4918-6b8b-4db0-b5f7-cf9cfeebdfec}, !- Handle
  Rendering Color 160,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22e28ec8-0e54-45ef-a060-32c0e536cd51}, !- Handle
  Rendering Color 161,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ddfa237-9b3c-4213-b52a-86275ada37a7}, !- Handle
  Rendering Color 162,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7d361a5-be06-4c3e-afde-48dc938f4f53}, !- Handle
  Rendering Color 163,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02e8a21c-564e-4299-8855-b2fe1bee9396}, !- Handle
  Rendering Color 164,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c18a620-6e1a-43b0-bb3a-a583845e8cee}, !- Handle
  Rendering Color 165,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d52ce5c0-1929-48ab-a6c0-2f3316ddad34}, !- Handle
  Rendering Color 166,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a0f9838c-980c-470a-a5d9-3537926e48c8}, !- Handle
  Rendering Color 167,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {350157d3-f19d-42a8-ad7c-fde5e03af704}, !- Handle
  Rendering Color 168,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36d9ad20-854f-4bc6-b3cf-33e3f08a3103}, !- Handle
  Rendering Color 169,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6da92cb4-b406-4b01-a1bc-66576237a875}, !- Handle
  Rendering Color 170,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0dfbe00f-de63-4f11-a5fa-3c97a7089b63}, !- Handle
  Rendering Color 171,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1460d953-4d66-4bb9-b8d4-f8a4e0fff6d2}, !- Handle
  Rendering Color 172,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dae02e14-d097-42be-a042-68878ba1ba74}, !- Handle
  Rendering Color 173,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8dae123f-8955-4871-ad92-8d4b8be2875f}, !- Handle
  Rendering Color 174,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e573eca6-ec53-4628-9cb7-2b54a818d3ca}, !- Handle
  Rendering Color 175,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed15f7cd-4541-4e62-96e8-ae003533e364}, !- Handle
  Rendering Color 176,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {47e58da0-6a76-4b2a-9909-29ea1f53d066}, !- Handle
  Rendering Color 177,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10bfe83b-270c-4823-a41b-ed982fbd8014}, !- Handle
  Rendering Color 178,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b9e6066-89a4-4495-b37f-48172ab58187}, !- Handle
  Rendering Color 179,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71172493-327a-41ef-ba3d-12b417c63199}, !- Handle
  Rendering Color 180,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6094d358-eac5-4368-8492-e0064bc0386c}, !- Handle
  Rendering Color 181,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5feefd0-4d5a-410f-bf5b-7a35baea30f4}, !- Handle
  Rendering Color 182,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd47de70-6220-4466-925a-73401bac0c96}, !- Handle
  Rendering Color 183,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c630b402-4878-4c54-816b-8707b51a2bf3}, !- Handle
  Rendering Color 184,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e1a64a07-f3d2-4eb7-8fd5-f149c82225fc}, !- Handle
  Rendering Color 185,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fb72fbdd-d469-42e0-a9b7-790cb404be57}, !- Handle
  Rendering Color 186,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7786b6a9-8af4-409f-9132-e4de796803b0}, !- Handle
  Rendering Color 187,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5094d6f-93fe-47b9-83ce-7d0817c2f3cf}, !- Handle
  Rendering Color 188,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {efa570a7-015b-4b36-bf83-df2d7a4e075f}, !- Handle
  Rendering Color 189,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a20a51fb-b952-4a19-964e-d549e0523ee5}, !- Handle
  Rendering Color 190,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4059b565-338f-476d-bd17-ec8e22773ed7}, !- Handle
  Rendering Color 191,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bfe6a178-a76b-40ca-95f4-ef24ee097819}, !- Handle
  Rendering Color 192,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12ce7f95-6deb-40d2-be2e-d033424eadcf}, !- Handle
  Rendering Color 193,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4d9d4e5-047e-4138-86eb-cae1e566a78d}, !- Handle
  Rendering Color 194,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d06cd7f-11ac-4f7f-9a81-97775008e9b2}, !- Handle
  Rendering Color 195,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {afa7e9d7-cf28-41cc-bc6f-1d4b485febf5}, !- Handle
  Rendering Color 196,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {58f80db8-fe0a-4203-ad57-1e78c6a6c1ae}, !- Handle
  Rendering Color 197,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63de0f79-7284-48ef-83c0-ab50cf53fab3}, !- Handle
  Rendering Color 198,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f0ed5db-c53c-4c6a-9840-a63e0ca48ea6}, !- Handle
  Rendering Color 199,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {761e481e-9b09-4f45-a7e4-480304fbd45f}, !- Handle
  Rendering Color 200,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c138afa-b29d-4f89-b4fa-9050495320c4}, !- Handle
  Rendering Color 201,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {767c6bff-486e-454f-b628-117141062eaa}, !- Handle
  Rendering Color 202,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {410d5acc-e019-4ffa-9460-69086f2e6904}, !- Handle
  Rendering Color 203,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {981d0de1-4eb8-4db3-a0b1-fee1c39c0e12}, !- Handle
  Rendering Color 204,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c55a30c0-e016-44d6-bf2c-f1821ed2cb3e}, !- Handle
  Rendering Color 205,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8ef4efc6-6341-4ac3-92a1-18e7f28b9c0d}, !- Handle
  Rendering Color 206,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {847b7e1a-34d6-4ad0-9901-5d0e48eb3528}, !- Handle
  Rendering Color 207,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {79473c28-780d-4cf3-8693-ea506a000719}, !- Handle
  Rendering Color 208,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3bcc70f7-439c-4861-8f16-2e74af968d3a}, !- Handle
  Rendering Color 209,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1bcecb9a-e101-43d0-a559-52873ef1e6c3}, !- Handle
  Rendering Color 210,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98291c49-e862-45d6-8b41-d0c204ce3d26}, !- Handle
  Rendering Color 211,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56723912-823d-4bb5-97c9-bf6ebfdd3205}, !- Handle
  Rendering Color 212,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {51a22e24-69df-4521-b9c7-9a5d97d82fb8}, !- Handle
  Rendering Color 213,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eeee2102-d4bf-41bc-bc2e-88dd19d44b7e}, !- Handle
  Rendering Color 214,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1694086-f93a-4947-bf98-484f97bee608}, !- Handle
  Rendering Color 215,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8ab6f5d-343e-46a0-b529-80a380412a99}, !- Handle
  Rendering Color 216,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d76e137c-6de4-4f48-b545-82340eb7a8ed}, !- Handle
  Rendering Color 217,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a33421a-c386-4fb3-aaf4-761ad4520218}, !- Handle
  Rendering Color 218,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f5665ad-a807-41b2-8ac9-30f0736c9fba}, !- Handle
  Rendering Color 219,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a61dfda-ad9b-45b1-819d-11d84e63c68a}, !- Handle
  Rendering Color 220,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d617ab73-036f-4b2a-ba2d-f654ab52b6c1}, !- Handle
  Rendering Color 221,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6a3d2ea6-9f11-4b54-a425-299c8733d2a7}, !- Handle
  Rendering Color 222,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bd5f5e3d-3ea0-42ee-ba75-3e4addc5e3bc}, !- Handle
  Rendering Color 223,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdf6070b-b02a-4a63-9cc9-e248c146a0f5}, !- Handle
  Rendering Color 224,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a18aa0b5-ce4c-49af-a69d-31e769cbae9d}, !- Handle
  Rendering Color 225,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b0c86be2-da76-410f-aea7-ec5246518990}, !- Handle
  Rendering Color 226,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {884a5ecd-d3a1-4f9f-9a93-a1ae951e3054}, !- Handle
  Rendering Color 227,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77d79350-a5d4-4a95-a8bd-a352b873fe02}, !- Handle
  Rendering Color 228,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7721da2-e63d-495b-8403-af332c6bc9f8}, !- Handle
  Rendering Color 229,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {78a126c6-4fc5-40e3-b9b4-7d11f3bd0c64}, !- Handle
  Rendering Color 230,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f517c91-e077-450e-bfdf-c5259ae2a8b9}, !- Handle
  Rendering Color 231,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49ba1766-6fd0-43d7-920d-0b5d09c163f6}, !- Handle
  Rendering Color 232,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b9f88b9-b1d4-479e-9e66-7303cf3eec5b}, !- Handle
  Rendering Color 233,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {570fa991-9464-4196-8f0b-16006b9ba236}, !- Handle
  Rendering Color 234,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aee97123-b3e1-494f-bf6c-7d75af327a2d}, !- Handle
  Rendering Color 235,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {684fa668-427f-4a57-b9c1-acf473d29a98}, !- Handle
  Rendering Color 236,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53898353-7a21-4d1a-a4ea-315505fc0746}, !- Handle
  Rendering Color 237,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3a95b88a-e570-40b7-930c-c88057fc8694}, !- Handle
  Rendering Color 238,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {025471ae-8446-4d5b-9bfa-1d7abec34619}, !- Handle
  Rendering Color 239,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b93faf7-d1bb-4822-b1ba-a2dd090402ac}, !- Handle
  Rendering Color 240,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d113de8-7331-4e96-8b28-c593455fef05}, !- Handle
  Rendering Color 241,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5083751b-0c64-4b93-9a31-b85b5da29c5a}, !- Handle
  Rendering Color 242,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7968c889-d27f-474c-9afe-d44cc1c4eb51}, !- Handle
  Rendering Color 243,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b39995d2-293f-40f7-9a8a-5d73691ae832}, !- Handle
  Rendering Color 244,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e50a2417-0684-4275-b1ed-d295edd8e535}, !- Handle
  Rendering Color 245,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {689eaaed-e086-4da4-b53a-61ab923a1b28}, !- Handle
  Rendering Color 246,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5907a22e-d18a-4e9f-8062-39b20d102403}, !- Handle
  Rendering Color 247,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {612ac724-2409-413c-9a48-904c139dc856}, !- Handle
  Rendering Color 248,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e46e8836-f1e4-429b-ae2a-9d0fbe9474d8}, !- Handle
  Rendering Color 249,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {be7059fa-b8ff-4153-96af-93f310257402}, !- Handle
  Rendering Color 250,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4dbd094-13fa-4d86-abac-6f5f91ef4f51}, !- Handle
  Rendering Color 251,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {979f3886-243f-4e98-a6b0-bcb5ff85ded3}, !- Handle
  Rendering Color 252,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f42b8f8a-6dc3-4a66-a666-a32edf5a96cb}, !- Handle
  Rendering Color 253,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {013824b5-48db-4380-99ea-ec3df62fce7c}, !- Handle
  Rendering Color 254,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aa69a591-2aa1-4d26-ba13-505c6ac8c52b}, !- Handle
  Rendering Color 255,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {272d360d-1e40-40dd-9a00-f033c5299cbf}, !- Handle
  Rendering Color 256,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb032629-25b0-4576-acac-8357125ead99}, !- Handle
  Rendering Color 257,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {117b6354-b2d2-485c-9acb-9f48a2494ee0}, !- Handle
  Rendering Color 258,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {161f44a0-03ec-4a5d-9cef-f38f4f0a638c}, !- Handle
  Rendering Color 259,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {901551ae-d8c3-4ade-bf6c-f173ce767b28}, !- Handle
  Rendering Color 260,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9018de5-b264-44bf-a92c-1f4da9095bec}, !- Handle
  Rendering Color 261,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {114086ff-3504-48ad-85d2-6b24feb80fa8}, !- Handle
  Rendering Color 262,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9ac7ad0-2a49-4169-89a0-b47bb7db2f6b}, !- Handle
  Rendering Color 263,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac0af218-1237-4fe1-825e-77ffdd2196fe}, !- Handle
  Rendering Color 264,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5df797db-81e3-48ee-a71d-6659d78581d4}, !- Handle
  Rendering Color 265,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76737630-42f0-43fc-95bd-1e96a3645c6d}, !- Handle
  Rendering Color 266,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36a2ab8d-284a-404c-a549-4a1d4d733d77}, !- Handle
  Rendering Color 267,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dc9aa13b-9956-4168-a718-714095ff0bef}, !- Handle
  Rendering Color 268,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15610e6e-1506-42c0-863d-80af9f6bfd2c}, !- Handle
  Rendering Color 269,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1fbfdce-fd0b-4467-8ce0-ba294c1c1ccc}, !- Handle
  Rendering Color 270,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fc315f3-dbec-404b-b151-95a453ad7866}, !- Handle
  Rendering Color 271,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13f1331b-c564-4d24-93fb-399d0630b9b3}, !- Handle
  Rendering Color 272,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {906dcba4-c1c5-4641-877d-e26bb7fd8f19}, !- Handle
  Rendering Color 273,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2443dc5-e7b0-401a-9263-3fc66e65bd26}, !- Handle
  Rendering Color 274,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fb807bb-2e44-4db9-89c6-c52b32c2b86a}, !- Handle
  Rendering Color 275,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ee90845-e816-4a6e-b344-00ae9d840b45}, !- Handle
  Rendering Color 276,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f1458a4f-32df-49b9-9eb9-186562f8a5a3}, !- Handle
  Rendering Color 277,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f53b7436-141e-42ed-bb18-b75e7aa52ed6}, !- Handle
  Rendering Color 278,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aba5bf20-9c74-4e74-a24b-0a3b2566fb8e}, !- Handle
  Rendering Color 279,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b0eeccee-01dc-4743-830e-0732055bf849}, !- Handle
  Rendering Color 280,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {331df7e4-925a-4ece-9cc8-4118dafb8fba}, !- Handle
  Rendering Color 281,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c62697c0-0f97-4a2c-bc95-a1aafc8569f2}, !- Handle
  Rendering Color 282,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {def556bb-06eb-44af-b92e-af447b361fdd}, !- Handle
  Rendering Color 283,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f44f594-8f7d-49a8-a0e2-89371b60156f}, !- Handle
  Rendering Color 284,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cf04a5a8-e873-402d-ba48-d75654bd64b7}, !- Handle
  Rendering Color 285,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4b040ad-5d3b-4bde-b70c-fcd713aa1114}, !- Handle
  Rendering Color 286,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4c0b2f24-cdde-4fad-9fe1-78ec921b1f46}, !- Handle
  Rendering Color 287,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe41ca5b-7e60-4a3a-b633-b6c7df420abf}, !- Handle
  Rendering Color 288,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41923043-0888-40ca-a57d-bbf712fc5734}, !- Handle
  Rendering Color 289,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {555da7a6-1c6d-4618-9fd9-79b7cb4cb7ca}, !- Handle
  Rendering Color 290,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b9ee6de-0fae-4b23-8ed8-ff44efc1e6b5}, !- Handle
  Rendering Color 291,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5761f3d0-a586-4061-a838-44f1dbcdde75}, !- Handle
  Rendering Color 292,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47d7f6eb-89c6-4178-b0dc-7f63132a7225}, !- Handle
  Rendering Color 293,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8564851e-c228-47fc-ae52-4a1d048b920e}, !- Handle
  Rendering Color 294,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78ced029-e8fd-45f0-84bb-2be265f15774}, !- Handle
  Rendering Color 295,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {259a51ea-a136-4dac-891f-eaebaa8e469b}, !- Handle
  Rendering Color 296,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88b5b837-cbd3-4b7e-bd89-47014616b23a}, !- Handle
  Rendering Color 297,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {563bdb06-9221-4313-9655-ee583e78b95e}, !- Handle
  Rendering Color 298,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f5f0c5a-7319-4df2-95ba-2c71e535f66c}, !- Handle
  Rendering Color 299,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d7da7628-cd62-4d40-accc-1108f639e1f5}, !- Handle
  Rendering Color 300,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e89c2da2-bf4c-4a0c-a88d-db5ee7a78dbc}, !- Handle
  Rendering Color 301,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a2cc9cc4-6056-41a4-9583-4d0dae6977aa}, !- Handle
  Rendering Color 302,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {422486b8-21cd-4ce5-9ba9-75a5c801f7af}, !- Handle
  Rendering Color 303,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88172126-b236-470a-b761-1edd5356b70d}, !- Handle
  Rendering Color 304,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e49edf9c-d7ac-4bc5-87d3-5d795480f40d}, !- Handle
  Rendering Color 305,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e91efaf3-8f90-4b9e-b892-b750f616d4bc}, !- Handle
  Rendering Color 306,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d96e60ca-2196-43ed-87e7-3d4af9a00d9a}, !- Handle
  Rendering Color 307,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0686c0cf-f18a-4b0b-83b3-d82f74329d68}, !- Handle
  Rendering Color 308,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {611fc252-cca4-44d4-9ce6-5ca90de1d7f0}, !- Handle
  Rendering Color 309,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0233cfcf-0fd4-4dde-996e-bab40c104142}, !- Handle
  Rendering Color 310,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9355d7f4-94fa-4988-b0e3-461806098789}, !- Handle
  Rendering Color 311,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59b1003d-a471-423b-a1ac-d5350fdb9bbe}, !- Handle
  Rendering Color 312,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0a033ac-8073-49e7-8876-e069697f3825}, !- Handle
  Rendering Color 313,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9cfacfeb-10fa-4d86-b8a4-6eeb7f5cef47}, !- Handle
  Rendering Color 314,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d052223-45e4-4c2f-a03b-fb934c76b698}, !- Handle
  Rendering Color 315,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b9dc240-1d9c-45f7-a1ca-10ada8d741a3}, !- Handle
  Rendering Color 316,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31b82c94-6929-46e5-b2a7-5f79fe6074ee}, !- Handle
  Rendering Color 317,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eeed1f17-de23-490e-bd80-46497c072d24}, !- Handle
  Rendering Color 318,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d46291e6-70ab-4b58-831c-a216f4315bd9}, !- Handle
  Rendering Color 319,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef9c3660-3a83-4a06-9c50-6646f8b2d2ae}, !- Handle
  Rendering Color 320,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {19f7465b-f51e-48ad-b555-6ccbf5363bbf}, !- Handle
  Rendering Color 321,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b86728c9-091c-473b-aafb-03e74bdf9002}, !- Handle
  Rendering Color 322,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0dedea8-c64b-42c5-b6b0-06e797f2d8ca}, !- Handle
  Rendering Color 323,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df0a650e-5a53-4fab-b971-6953f2c16c2f}, !- Handle
  Rendering Color 324,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7ef7157-3ee3-457b-a131-e78f2ce52114}, !- Handle
  Rendering Color 325,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bb1f81e2-6f03-4fbf-8b36-01350186d76c}, !- Handle
  Rendering Color 326,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ecc2939-87f2-4fdc-aae5-c7335c6e84dd}, !- Handle
  Rendering Color 327,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16297cec-70bf-4d79-8dfd-8f4b7c558396}, !- Handle
  Rendering Color 328,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {838b1fb1-6555-4575-9d8f-0795a280aa22}, !- Handle
  Rendering Color 329,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05601154-8fe8-4364-9280-661669f16709}, !- Handle
  Rendering Color 330,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5764706-f3e9-4c97-a37d-4b1f940ed11d}, !- Handle
  Rendering Color 331,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6415bced-3326-4d10-9ab1-bc022c7c25b0}, !- Handle
  Rendering Color 332,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf2d36db-4e17-4114-999f-3eaff420e244}, !- Handle
  Rendering Color 333,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d8e39fdb-57ee-4252-b541-7e7c6dd26974}, !- Handle
  Rendering Color 334,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b70280c-a703-4529-b2a5-0c111b49a9a4}, !- Handle
  Rendering Color 335,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bfe7f7cb-3385-4d3b-bc9f-b0a05a7f6936}, !- Handle
  Rendering Color 336,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4bcdac20-6e73-484f-8a2c-8606319d9e39}, !- Handle
  Rendering Color 337,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5148f2d7-3e83-4267-acc1-31d98a7a5111}, !- Handle
  Rendering Color 338,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04c9e109-ed47-4665-958c-67d58c2c8a9c}, !- Handle
  Rendering Color 339,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f41666b9-951a-47fb-91f1-7fc08cbfdd78}, !- Handle
  Rendering Color 340,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f048ad4-2af3-4981-833c-9c7771048c7b}, !- Handle
  Rendering Color 341,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {922202f9-2e4f-4620-acf0-84723e212c36}, !- Handle
  Rendering Color 342,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7fe37626-a5c7-47e9-a367-28fdb30ef207}, !- Handle
  Rendering Color 343,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fd86286-0356-488a-93c1-c986ae21fea4}, !- Handle
  Rendering Color 344,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1dbfe11-5235-4d0b-bd8e-f17d3b55b112}, !- Handle
  Rendering Color 345,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e01e885c-25fa-40ec-bba6-178db25978a5}, !- Handle
  Rendering Color 346,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94476c1d-9325-411f-aeb1-5462b6f76d23}, !- Handle
  Rendering Color 347,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2104458f-0152-4e45-b689-affcba74776b}, !- Handle
  Rendering Color 348,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52919439-e682-4629-b8d1-6de697d5a48b}, !- Handle
  Rendering Color 349,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {460473ce-f2c7-478a-9d2a-dd8f62971c3a}, !- Handle
  Rendering Color 350,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9b11fc17-90e5-45e2-9085-c5f8e076d4b9}, !- Handle
  Rendering Color 351,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f78bcaf1-077a-4f3f-88f8-f6b3ff41e34e}, !- Handle
  Rendering Color 352,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0f5b3ad8-5b63-40a1-abff-008344965601}, !- Handle
  Rendering Color 353,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {449fbff5-0cb6-4c4b-a1d0-367838514e1d}, !- Handle
  Rendering Color 354,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7c7e89b-042a-4bc7-ab49-a0e0bb58f8dd}, !- Handle
  Rendering Color 355,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {634c1202-1cfa-42af-9afa-9514d44953ba}, !- Handle
  Rendering Color 356,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7e0b903-b687-4d34-b66f-12220134646f}, !- Handle
  Rendering Color 357,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6eb0ba51-c40e-4059-8802-5a7a52c24259}, !- Handle
  Rendering Color 358,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01c3f2ca-4065-408d-bd97-3f12bc091b73}, !- Handle
  Rendering Color 359,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8d032dc3-cc3a-414f-a9ca-757224ac584d}, !- Handle
  Rendering Color 360,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {445523bd-941e-4fa0-91b7-491172f0315d}, !- Handle
  Rendering Color 361,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {684289f1-40e0-4e9b-a866-0e9177bcc1e6}, !- Handle
  Rendering Color 362,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c06d95d-bb41-491c-b280-a87124a04166}, !- Handle
  Rendering Color 363,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5957d6f5-47f0-490c-a598-4ff02aec21bf}, !- Handle
  Rendering Color 364,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4db5a2ab-e16c-4505-92dd-f8b5b9d69ec0}, !- Handle
  Rendering Color 365,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b45d8b49-1ef3-42e5-a347-31e4fa017a6c}, !- Handle
  Rendering Color 366,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0321622c-8199-4155-9ad0-d5baf2607dcf}, !- Handle
  Rendering Color 367,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8641466f-dc8a-464c-8ada-c98ce32f8df2}, !- Handle
  Rendering Color 368,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {34974617-16f6-446a-b510-1245bd52f786}, !- Handle
  Rendering Color 369,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b4e69e65-8a8b-4bd4-b24d-e8cb31dbbf46}, !- Handle
  Rendering Color 370,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba8081d0-9010-47a0-8648-1827e61d63f6}, !- Handle
  Rendering Color 371,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65d09ff5-77b9-477a-86cb-8f7c909fe75d}, !- Handle
  Rendering Color 372,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4deba36c-caa8-4f03-9e40-4a2edb319645}, !- Handle
  Rendering Color 373,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91b7e014-0f7c-4b61-af89-33eca100f966}, !- Handle
  Rendering Color 374,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d293c606-bb83-43bd-a025-0ac6ae7de9bc}, !- Handle
  Rendering Color 375,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f403ac0-08ee-4582-97d9-8e8da1c6661e}, !- Handle
  Rendering Color 376,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8d1fac05-834a-474f-ad3c-d6c1b673e295}, !- Handle
  Rendering Color 377,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c42a2076-cf6c-4cfa-95e3-43b72f2d0fd7}, !- Handle
  Rendering Color 378,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5532000-bd64-40ee-8498-8ddbc8562f53}, !- Handle
  Rendering Color 379,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15efb302-1fc9-45a2-8354-e82f833c0f9d}, !- Handle
  Rendering Color 380,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3348f910-b008-4062-b889-7b9a9c4892b9}, !- Handle
  Rendering Color 381,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0407634-8fef-49a4-8160-e7bd8abe0b82}, !- Handle
  Rendering Color 382,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f8bc01ba-f38e-4082-b109-f1fb41641275}, !- Handle
  Rendering Color 383,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {242baf61-181a-44e8-8b92-c6c10dcee255}, !- Handle
  Rendering Color 384,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1510634f-11e6-46ad-872e-556f02707223}, !- Handle
  Rendering Color 385,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99e0383d-1a4d-45de-9f77-9b8193e5aa02}, !- Handle
  Rendering Color 386,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3562afe4-851d-4f5a-93d8-2acccf8e9773}, !- Handle
  Rendering Color 387,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {424a60f6-d32c-49bb-be90-789da43fadf2}, !- Handle
  Rendering Color 388,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5cc8b657-3acb-41b9-ac51-cb380791bc6d}, !- Handle
  Rendering Color 389,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e0ec05e-b9e0-4898-be23-75c9fe853043}, !- Handle
  Rendering Color 390,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00d3072f-599f-478d-bbcb-3acddd54ec5e}, !- Handle
  Rendering Color 391,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c244d6c-5d60-4023-85b5-83d76e0e47b9}, !- Handle
  Rendering Color 392,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c46a4d3-d950-4ea4-8674-f7124057ba77}, !- Handle
  Rendering Color 393,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67aaad40-d516-4edb-aa8c-434942b863bd}, !- Handle
  Rendering Color 394,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {76b85261-fd69-403c-8b59-ba031a367d9b}, !- Handle
  Rendering Color 395,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a7e65a9e-7cad-46ed-bd22-f1674b3a45b7}, !- Handle
  Rendering Color 396,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02c451ab-5fb0-4119-9b6a-c2d72346127c}, !- Handle
  Rendering Color 397,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d20b8ac-b9da-49d1-bca2-ac6fd326568b}, !- Handle
  Rendering Color 398,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b1abc2b-9c52-4d93-a4b0-ac07a6f17626}, !- Handle
  Rendering Color 399,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e8981ef-09a7-491d-ad64-5251ce9738b0}, !- Handle
  Rendering Color 400,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e831ed06-a0da-46dd-a64d-e853b9b352aa}, !- Handle
  Rendering Color 401,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16c638a4-ca47-4f8d-9b97-88fec19a9e0e}, !- Handle
  Rendering Color 402,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b7b84d0-624f-4662-ac75-794428b8b137}, !- Handle
  Rendering Color 403,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0c32650d-1c1b-43a8-9e60-568b0fcda1ab}, !- Handle
  Rendering Color 404,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23090707-b77b-4cf3-8aa8-dae6b533d120}, !- Handle
  Rendering Color 405,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1929dab-9921-450e-9533-f9be2079c860}, !- Handle
  Rendering Color 406,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6c4e7a2-40b0-40fa-b657-63342ca15134}, !- Handle
  Rendering Color 407,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {93bbc192-6d6d-4bbd-82e9-f4fa7fb31c71}, !- Handle
  Rendering Color 408,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a370958-7846-4132-ad66-ff8f1984ae6f}, !- Handle
  Rendering Color 409,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcce24a0-93e7-4aad-b26a-7fa3b3e1b17c}, !- Handle
  Rendering Color 410,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c87e3b37-81dd-418c-9434-210afe2bda87}, !- Handle
  Rendering Color 411,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {28b85ad3-e465-46ae-94b4-6ca9170148a7}, !- Handle
  Rendering Color 412,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da42bf8b-51cd-4d09-9366-234900056eca}, !- Handle
  Rendering Color 413,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc74b826-1b3f-449d-be40-a0dad1bc49dd}, !- Handle
  Rendering Color 414,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {791619a3-40e8-45ac-ba1d-2e04f067bd80}, !- Handle
  Rendering Color 415,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9dfa105d-9c38-4763-a40f-3895b2acd114}, !- Handle
  Rendering Color 416,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {527a03d6-a9e0-4671-9225-2c49f96ec24c}, !- Handle
  Rendering Color 417,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69d62145-3413-4562-9214-71daad4a5503}, !- Handle
  Rendering Color 418,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98088dbd-2af9-4b6c-92cf-04630a71f419}, !- Handle
  Rendering Color 419,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2e9e51fc-ef0c-4da3-8410-ee7936a40fa4}, !- Handle
  Rendering Color 420,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2f9a0ca-df77-432c-9650-69aaf7efe0aa}, !- Handle
  Rendering Color 421,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27809d95-a6f8-49b9-9830-460d33f7f376}, !- Handle
  Rendering Color 422,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3a81a2f-b441-470f-b89c-30bb4fffe5f4}, !- Handle
  Rendering Color 423,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a4cca2f2-28f0-4069-a509-6b1410223d8d}, !- Handle
  Rendering Color 424,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdc335ee-e1c6-4ac9-88e2-537b51191b5d}, !- Handle
  Rendering Color 425,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {963be42a-3539-4d8c-988b-735a90e0d606}, !- Handle
  Rendering Color 426,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d7052804-76dd-44ec-b126-c084dd7a49a4}, !- Handle
  Rendering Color 427,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {544de307-afc8-4ede-93f8-702799d63d99}, !- Handle
  Rendering Color 428,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f184d1e-2470-4666-8391-e2896070cb7f}, !- Handle
  Rendering Color 429,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79e2993c-3842-46af-a9fc-0242ad5293ff}, !- Handle
  Rendering Color 430,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc85453a-7a12-4e24-a576-a9858c216f98}, !- Handle
  Rendering Color 431,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd0d8db3-1574-4d61-ae63-436b09695bf7}, !- Handle
  Rendering Color 432,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1c9bc0c0-74d7-4f95-91ff-59081132a4dc}, !- Handle
  Rendering Color 433,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5f2cd6a-9d1b-4a11-acca-0e9dcdf4e9f9}, !- Handle
  Rendering Color 434,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {54566b23-493a-41c8-b762-4a7d06f63eb4}, !- Handle
  Rendering Color 435,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7982dc68-bec5-42d6-b6f3-2794d85f17e9}, !- Handle
  Rendering Color 436,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9dbf19e1-ed98-4c4e-b277-eec831894750}, !- Handle
  Rendering Color 437,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d55a23b0-1f67-42a2-a719-524da168a654}, !- Handle
  Rendering Color 438,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {560a553d-eed6-4d96-8a19-32c89885e62f}, !- Handle
  Rendering Color 439,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dccc0d3-e313-4916-ac36-10221cb573ec}, !- Handle
  Rendering Color 440,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8858c771-2451-403d-ab57-814839e101be}, !- Handle
  Rendering Color 441,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9caf9da-f663-42e3-80e6-20b94a508324}, !- Handle
  Rendering Color 442,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {597bb1ba-f760-4482-9fe6-b37ccefc9bb6}, !- Handle
  Rendering Color 443,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f42559e4-5f35-4f1f-8e41-27c3dff95a9b}, !- Handle
  Rendering Color 444,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d5f799e-4c7c-4693-890a-fc81e035084e}, !- Handle
  Rendering Color 445,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2551361d-c6a0-4ab6-a537-def4d6d834ba}, !- Handle
  Rendering Color 446,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {363d9b8b-4947-4f14-bae7-0e78eaa219b5}, !- Handle
  Rendering Color 447,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e328d288-e210-4110-ab04-4d4494429061}, !- Handle
  Rendering Color 448,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e7b5e6d-0806-4be5-b922-18189249c188}, !- Handle
  Rendering Color 449,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ade34f9-4248-4d25-bce4-3f933afd76a1}, !- Handle
  Rendering Color 450,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b1b5d943-7daf-46b6-8bc4-1502fd788a63}, !- Handle
  Rendering Color 451,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7155873d-c94d-448e-8230-640ddffa9de5}, !- Handle
  Rendering Color 452,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d838124e-5a4c-4fb3-8998-ffe8a6bd4f18}, !- Handle
  Rendering Color 453,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6940d24f-a3f0-4f9e-8cf8-10761b30b2b9}, !- Handle
  Rendering Color 454,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ab5fd1e8-bb1b-499b-a067-8f79a78ea7f4}, !- Handle
  Rendering Color 455,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {47f120e3-2c4a-4123-9867-cfeec008445d}, !- Handle
  Rendering Color 456,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e00b1e37-45d1-4e85-bf9b-0ffebc4a1e09}, !- Handle
  Rendering Color 457,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c2f8f1cf-a18b-43fc-8130-7415369a02ed}, !- Handle
  Rendering Color 458,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6a072ca4-0afb-4c6b-9995-5f26231d2dab}, !- Handle
  Rendering Color 459,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c5ad0c0b-d6d4-4646-867c-d835615f8447}, !- Handle
  Rendering Color 460,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbfe9f0b-415d-4c5b-b5b8-e1fada650a14}, !- Handle
  Rendering Color 461,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ace1b0e-60c8-4d42-aad5-9b42a39e2ab6}, !- Handle
  Rendering Color 462,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7f7d0361-3fe9-4b33-aeb2-4a91364ebd8b}, !- Handle
  Rendering Color 463,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {28716824-41f7-4cc8-b2f8-a2932ffd108e}, !- Handle
  Rendering Color 464,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59bcb5f8-5883-4dd5-9666-b30364915e8d}, !- Handle
  Rendering Color 465,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {944d46ca-1063-4984-ab90-1a86417ed146}, !- Handle
  Rendering Color 466,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78641b89-f0cb-404a-9d67-2550e44fe59f}, !- Handle
  Rendering Color 467,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b8363941-5e7a-47cb-a3a6-195c40795f05}, !- Handle
  Rendering Color 468,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {21e5e712-1b75-4642-b3c0-04cd1cddd007}, !- Handle
  Rendering Color 469,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {710c985c-d62d-4215-b8d2-3c7878aef629}, !- Handle
  Rendering Color 470,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9737f2db-74cd-4377-bbd4-6c6f0bf38614}, !- Handle
  Rendering Color 471,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ccfccee-c2ae-4c5b-b56e-92f2b0d61778}, !- Handle
  Rendering Color 472,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caf4f144-3696-4602-9876-e1a6e70dc722}, !- Handle
  Rendering Color 473,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd2d2d1f-40ea-48d8-9db8-26668161d52b}, !- Handle
  Rendering Color 474,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2aa054fd-3d9d-436e-b4cc-380f13a2f541}, !- Handle
  Rendering Color 475,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c806811c-39a1-42df-98bd-c22f6aa667c7}, !- Handle
  Rendering Color 476,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07f2461f-cb5e-45a5-a2fc-5ad542feac2b}, !- Handle
  Rendering Color 477,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbb8c378-f055-4182-880e-6e3679e387de}, !- Handle
  Rendering Color 478,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {223db4dc-3bf6-43ff-80ce-db8976a45464}, !- Handle
  Rendering Color 479,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9555abe2-1651-4186-bae6-c96f796b5f9c}, !- Handle
  Rendering Color 480,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d03ffa10-e80e-452f-add9-dbfd476f2623}, !- Handle
  Rendering Color 481,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69f04b56-4402-4f17-9f69-20289d271342}, !- Handle
  Rendering Color 482,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {685d42a7-8942-467f-922b-e35ec5f36d1c}, !- Handle
  Rendering Color 483,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c17389e7-6fd9-4d4c-a301-f3de8dc0c5ab}, !- Handle
  Rendering Color 484,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09c6bcca-13ad-4725-92fb-b6b51cac5208}, !- Handle
  Rendering Color 485,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b7af524d-6724-41de-b73c-2610c6a71bd2}, !- Handle
  Rendering Color 486,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {680f7dcb-937b-4a75-8042-ca30144b1c12}, !- Handle
  Rendering Color 487,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5804e40-3a7f-4234-b6a5-511a3e976d27}, !- Handle
  Rendering Color 488,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fa7c8573-2f62-475b-acd2-fc6653429061}, !- Handle
  Rendering Color 489,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e21fdf25-e823-4a5e-a512-3f00b5c226e6}, !- Handle
  Rendering Color 490,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a78809f9-fa6a-405a-a364-d318fe0ca4f4}, !- Handle
  Rendering Color 491,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51ed2264-5a6a-4034-9bfd-0091f50c365b}, !- Handle
  Rendering Color 492,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {51e0ce29-3fe6-45a8-9787-8c7cec46e0f2}, !- Handle
  Rendering Color 493,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d87bc33-04c9-4fbf-8aca-f53afd9481a2}, !- Handle
  Rendering Color 494,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f2f987c-839b-4549-aac4-7e4b52b55bf6}, !- Handle
  Rendering Color 495,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1495370-ca42-4964-bbdd-22b0c1163800}, !- Handle
  Rendering Color 496,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {20935136-b267-45ec-87d5-0beb560c8b50}, !- Handle
  Rendering Color 497,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f5cf63e-8d58-4532-b0e8-47030fd5a69d}, !- Handle
  Rendering Color 498,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a8e5d57-a7f1-4eaf-b169-2b9f4d6f62dd}, !- Handle
  Rendering Color 499,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {67e3926d-2cb5-4aa3-be65-39fad75fbaeb}, !- Handle
  Rendering Color 500,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d60227ed-e557-4ea2-9126-d3878e07257a}, !- Handle
  Rendering Color 501,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

