  SmallHotel Bldg Equip Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {412b53f3-dffd-4f26-9066-a9aa17204b59}, ! Handle
  SmallHotel Bldg Equip Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {643c6cd5-6e58-4ec5-b370-29dcfbe341a2}, ! Handle
  SmallHotel Bldg Equip Rule 1,           ! Name
  {8f53744c-fcae-4767-a50e-a45db73cedca}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9cb1ea0c-a9ed-4453-88c7-c66f1fa9512c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9cb1ea0c-a9ed-4453-88c7-c66f1fa9512c}, ! Handle
  SmallHotel Bldg Equip Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.40000000000000002,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.29999999999999999,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.90000000000000002,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.69999999999999996,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.59999999999999998,                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.40000000000000002;                    ! Value Until Time 12

OS:Schedule:Rule,
  {16caef9b-1d14-4ac9-8d0b-31689249adac}, ! Handle
  SmallHotel Bldg Equip Rule 2,           ! Name
  {8f53744c-fcae-4767-a50e-a45db73cedca}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7037ceac-9615-4eb9-87ab-902188797405}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7037ceac-9615-4eb9-87ab-902188797405}, ! Handle
  SmallHotel Bldg Equip Rule 2 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.69999999999999996,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002;                    ! Value Until Time 10

OS:Schedule:Rule,
  {1a5b9da6-a38a-40cc-ba68-d79317dfe336}, ! Handle
  SmallHotel Bldg Equip Rule 3,           ! Name
  {8f53744c-fcae-4767-a50e-a45db73cedca}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {5491f795-5201-42b4-8ea2-9d12654dd2d1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5491f795-5201-42b4-8ea2-9d12654dd2d1}, ! Handle
  SmallHotel Bldg Equip Rule 3 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  5,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  6,                                      ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  7,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  8,                                      ! Hour 6
  0,                                      ! Minute 6
  0.59999999999999998,                    ! Value Until Time 6
  10,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  18,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.69999999999999996,                    ! Value Until Time 9
  20,                                     ! Hour 10
  0,                                      ! Minute 10
  0.90000000000000002,                    ! Value Until Time 10
  21,                                     ! Hour 11
  0,                                      ! Minute 11
  0.94999999999999996,                    ! Value Until Time 11
  22,                                     ! Hour 12
  0,                                      ! Minute 12
  0.90000000000000002,                    ! Value Until Time 12
  23,                                     ! Hour 13
  0,                                      ! Minute 13
  0.69999999999999996,                    ! Value Until Time 13
  24,                                     ! Hour 14
  0,                                      ! Minute 14
  0.40000000000000002;                    ! Value Until Time 14

OS:ThermostatSetpoint:DualSetpoint,
  {a566a9f2-73e0-4085-a859-fb5ba78427a0}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel GuestLounge Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {dfec33af-5cf9-4055-8441-b46f2fb2171a}, !- Handle
  NREL_1980-2004-CZ1-8-SmHotel-GuestRoom, !- Name
  ,                                       !- Default Construction Set Name
  {b1d1aa20-d50d-4f12-b859-882e0af9d9de}, !- Default Schedule Set Name
  {e45d37b1-f166-4131-b00c-969163a5e4f5}, !- Group Rendering Name
  {56ea5ec5-cba9-4da4-8f95-ab7faae6f4b6}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {e45d37b1-f166-4131-b00c-969163a5e4f5}, !- Handle
  Rendering Color 4,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b1d1aa20-d50d-4f12-b859-882e0af9d9de}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9662ead3-ff43-46cb-a20d-633b4f1c9714}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {c83f5c4f-d1b6-48c1-8a6e-e41c56c0c721}, !- Lighting Schedule Name
  {e400782e-1201-49c7-a768-0ded3ff7a1f8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {eef9f623-1de0-44bc-bf2b-ca96c825992e}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.6667080000827,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {656fa8ed-561f-4b65-9d2f-86902393eaad}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel GuestRoom Lights, !- Name
  {eef9f623-1de0-44bc-bf2b-ca96c825992e}, !- Lights Definition Name
  {dfec33af-5cf9-4055-8441-b46f2fb2171a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {c83f5c4f-d1b6-48c1-8a6e-e41c56c0c721}, ! Handle
  SmallHotel GuestRoom Light,             ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {08bd93ae-3924-4bb5-bab5-e8e348a7cef3}, ! Default Day Schedule Name
  {4a76c052-e48b-4d3b-947a-cbed846431d2}, ! Summer Design Day Schedule Name
  {edd1cf43-c137-440d-98fe-1f880c386567}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {08bd93ae-3924-4bb5-bab5-e8e348a7cef3}, ! Handle
  SmallHotel GuestRoom Light Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {4a76c052-e48b-4d3b-947a-cbed846431d2}, ! Handle
  SmallHotel GuestRoom Light Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {edd1cf43-c137-440d-98fe-1f880c386567}, ! Handle
  SmallHotel GuestRoom Light Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {589ea310-f4e1-49d4-b700-59a4954e3d87}, ! Handle
  SmallHotel GuestRoom Light Rule 1,      ! Name
  {c83f5c4f-d1b6-48c1-8a6e-e41c56c0c721}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {df55d89f-c369-4412-be18-583868858545}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {df55d89f-c369-4412-be18-583868858545}, ! Handle
  SmallHotel GuestRoom Light Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.26000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.11,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40999999999999998,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.56000000000000005,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40999999999999998,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.33000000000000002,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.84999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.84999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40999999999999998;                    ! Value Until Time 10

OS:Schedule:Rule,
  {07e9f84f-d44d-4431-b7fb-f83ffb29b0bd}, ! Handle
  SmallHotel GuestRoom Light Rule 2,      ! Name
  {c83f5c4f-d1b6-48c1-8a6e-e41c56c0c721}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {348b54b3-79cf-4d0d-9a93-03727d35cdc0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {348b54b3-79cf-4d0d-9a93-03727d35cdc0}, ! Handle
  SmallHotel GuestRoom Light Rule 2 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.22,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.17000000000000001,                    ! Value Until Time 2
  5,                                      ! Hour 3
  0,                                      ! Minute 3
  0.11,                                   ! Value Until Time 3
  6,                                      ! Hour 4
  0,                                      ! Minute 4
  0.22,                                   ! Value Until Time 4
  7,                                      ! Hour 5
  0,                                      ! Minute 5
  0.44,                                   ! Value Until Time 5
  8,                                      ! Hour 6
  0,                                      ! Minute 6
  0.56000000000000005,                    ! Value Until Time 6
  10,                                     ! Hour 7
  0,                                      ! Minute 7
  0.44,                                   ! Value Until Time 7
  18,                                     ! Hour 8
  0,                                      ! Minute 8
  0.28000000000000003,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  20,                                     ! Hour 10
  0,                                      ! Minute 10
  0.89000000000000001,                    ! Value Until Time 10
  21,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  22,                                     ! Hour 12
  0,                                      ! Minute 12
  0.89000000000000001,                    ! Value Until Time 12
  23,                                     ! Hour 13
  0,                                      ! Minute 13
  0.67000000000000004,                    ! Value Until Time 13
  24,                                     ! Hour 14
  0,                                      ! Minute 14
  0.33000000000000002;                    ! Value Until Time 14

OS:DesignSpecification:OutdoorAir,
  {56ea5ec5-cba9-4da4-8f95-ab7faae6f4b6}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ba499bd2-884b-4e33-b22f-068ad0cc0f38}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {40d11167-882a-45ea-9935-4a016a8118b3}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel GuestRoom People, !- Name
  {ba499bd2-884b-4e33-b22f-068ad0cc0f38}, !- People Definition Name
  {dfec33af-5cf9-4055-8441-b46f2fb2171a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {9662ead3-ff43-46cb-a20d-633b4f1c9714}, ! Handle
  SmallHotel GuestRoom Occ,               ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {2f3ab201-4a1f-444f-bf83-a441c2613ffc}, ! Default Day Schedule Name
  {000da699-a1e8-4a35-8569-a5a408a37d73}, ! Summer Design Day Schedule Name
  {99aad3e7-7ccf-4684-8ef4-e9955ccad798}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f3ab201-4a1f-444f-bf83-a441c2613ffc}, ! Handle
  SmallHotel GuestRoom Occ Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {000da699-a1e8-4a35-8569-a5a408a37d73}, ! Handle
  SmallHotel GuestRoom Occ Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {99aad3e7-7ccf-4684-8ef4-e9955ccad798}, ! Handle
  SmallHotel GuestRoom Occ Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d6dcd1c2-3eb9-41b7-8ada-cc3801aaeeb9}, ! Handle
  SmallHotel GuestRoom Occ Rule 1,        ! Name
  {9662ead3-ff43-46cb-a20d-633b4f1c9714}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b1d117b8-beda-4d95-9255-2f3ffedca304}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b1d117b8-beda-4d95-9255-2f3ffedca304}, ! Handle
  SmallHotel GuestRoom Occ Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.65000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.34000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.34000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5;                                    ! Value Until Time 8

OS:Schedule:Rule,
  {a6425569-e8e5-4d0d-a6d5-2237bc9a3bac}, ! Handle
  SmallHotel GuestRoom Occ Rule 2,        ! Name
  {9662ead3-ff43-46cb-a20d-633b4f1c9714}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7789501a-1cd0-475a-860a-762047a200a3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7789501a-1cd0-475a-860a-762047a200a3}, ! Handle
  SmallHotel GuestRoom Occ Rule 2 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.65000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.28000000000000003,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.13,                                   ! Value Until Time 4
  16,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.57999999999999996,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.65000000000000002;                    ! Value Until Time 9

OS:SpaceInfiltration:DesignFlowRate,
  {b97fe65c-2c19-4f25-ac2a-2a79b39363b0}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel GuestRoom Infiltration, !- Name
  {dfec33af-5cf9-4055-8441-b46f2fb2171a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0783622e-3d6f-4e6c-ae71-6369a916bd62}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3160008542239,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6ddfc92b-5dbb-465c-8e76-9dbea699b529}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel GuestRoom Electric Equipment, !- Name
  {0783622e-3d6f-4e6c-ae71-6369a916bd62}, !- Electric Equipment Definition Name
  {dfec33af-5cf9-4055-8441-b46f2fb2171a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {e400782e-1201-49c7-a768-0ded3ff7a1f8}, ! Handle
  SmallHotel GuestRoom Equip,             ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {5d75a0e5-cea8-42b8-899c-155bdb9338c4}, ! Default Day Schedule Name
  {40935fd5-a89a-4d9f-ae36-1f21be75f906}, ! Summer Design Day Schedule Name
  {91501468-bef6-42ff-9fb7-500360c489d1}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d75a0e5-cea8-42b8-899c-155bdb9338c4}, ! Handle
  SmallHotel GuestRoom Equip Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {40935fd5-a89a-4d9f-ae36-1f21be75f906}, ! Handle
  SmallHotel GuestRoom Equip Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {91501468-bef6-42ff-9fb7-500360c489d1}, ! Handle
  SmallHotel GuestRoom Equip Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {069d8d77-79ad-4b8d-a990-30b7da280d92}, ! Handle
  SmallHotel GuestRoom Equip Rule 1,      ! Name
  {e400782e-1201-49c7-a768-0ded3ff7a1f8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {51d05715-150d-4048-8910-649ffc01be3f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {51d05715-150d-4048-8910-649ffc01be3f}, ! Handle
  SmallHotel GuestRoom Equip Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.62,                                   ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  10,                                     ! Hour 5
  0,                                      ! Minute 5
  0.62,                                   ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.28999999999999998,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.42999999999999999,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.51000000000000001,                    ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.48999999999999999,                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.66000000000000003,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.34999999999999998,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.20000000000000001;                    ! Value Until Time 13

OS:Schedule:Rule,
  {40dfa50f-5a2d-4feb-9ee7-01444b74dc6a}, ! Handle
  SmallHotel GuestRoom Equip Rule 2,      ! Name
  {e400782e-1201-49c7-a768-0ded3ff7a1f8}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {427008ea-8e26-4bc5-b801-4f5a2eafb23c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {427008ea-8e26-4bc5-b801-4f5a2eafb23c}, ! Handle
  SmallHotel GuestRoom Equip Rule 2 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.62,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.90000000000000002,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.42999999999999999,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.26000000000000001,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.51000000000000001,                    ! Value Until Time 6
  20,                                     ! Hour 7
  0,                                      ! Minute 7
  0.48999999999999999,                    ! Value Until Time 7
  21,                                     ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.69999999999999996,                    ! Value Until Time 9
  23,                                     ! Hour 10
  0,                                      ! Minute 10
  0.34999999999999998,                    ! Value Until Time 10
  24,                                     ! Hour 11
  0,                                      ! Minute 11
  0.20000000000000001;                    ! Value Until Time 11

OS:ThermostatSetpoint:DualSetpoint,
  {b5c5425a-9d71-4204-8b81-6c610978c34d}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel GuestRoom Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {014dbae6-3263-4493-934c-dfafef7a2939}, !- Handle
  NREL_1980-2004-CZ1-8-SmHotel-Laundry,   !- Name
  ,                                       !- Default Construction Set Name
  {352e2b0d-ad25-4eae-b4fb-4dfaa8e0bce8}, !- Default Schedule Set Name
  {b9f5b5f5-ad6a-4fda-b6cf-30bad6a32611}, !- Group Rendering Name
  {13ee9ebe-b430-4a21-9e19-d8af208bc2c3}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {b9f5b5f5-ad6a-4fda-b6cf-30bad6a32611}, !- Handle
  Rendering Color 5,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {352e2b0d-ad25-4eae-b4fb-4dfaa8e0bce8}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {652690ca-4dd6-4162-b6ac-f22417c1b7bd}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {1c69ce5d-6b26-4fe9-81df-870f193a426f}, !- Lighting Schedule Name
  {8a198794-afda-40cd-9628-443fa8d72fb6}, !- Electric Equipment Schedule Name
  {455011a6-c42b-4c42-aeb0-4ba5dd949c1e}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {40b8d3eb-4517-43fb-8f9e-c04a09a0f4d1}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f13f5f68-fc98-4e4d-83b7-33df8b37d1e7}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Laundry Lights, !- Name
  {40b8d3eb-4517-43fb-8f9e-c04a09a0f4d1}, !- Lights Definition Name
  {014dbae6-3263-4493-934c-dfafef7a2939}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {1c69ce5d-6b26-4fe9-81df-870f193a426f}, ! Handle
  SmallHotel Laundry Light,               ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {c300d621-c57b-4c1e-b132-4706d446c88f}, ! Default Day Schedule Name
  {7ea2f056-9391-434f-a3e3-91367da21755}, ! Summer Design Day Schedule Name
  {87c1480f-dc5c-423a-a87a-49937990e1e4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c300d621-c57b-4c1e-b132-4706d446c88f}, ! Handle
  SmallHotel Laundry Light Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7ea2f056-9391-434f-a3e3-91367da21755}, ! Handle
  SmallHotel Laundry Light Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Day,
  {87c1480f-dc5c-423a-a87a-49937990e1e4}, ! Handle
  SmallHotel Laundry Light Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {6d279572-61f8-47fe-bd3e-5124e700257f}, ! Handle
  SmallHotel Laundry Light Rule 1,        ! Name
  {1c69ce5d-6b26-4fe9-81df-870f193a426f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5e248bbb-b739-4c52-8022-ea2ad39e26a1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5e248bbb-b739-4c52-8022-ea2ad39e26a1}, ! Handle
  SmallHotel Laundry Light Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {13ee9ebe-b430-4a21-9e19-d8af208bc2c3}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d75000e4-0512-451e-a983-8740e84cd6a8}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e7b4f711-c74f-4356-8cd6-2b27b7ccda19}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Laundry People, !- Name
  {d75000e4-0512-451e-a983-8740e84cd6a8}, !- People Definition Name
  {014dbae6-3263-4493-934c-dfafef7a2939}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {652690ca-4dd6-4162-b6ac-f22417c1b7bd}, ! Handle
  SmallHotel Laundry Occ,                 ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {6bd251c3-3d6f-43a2-87ee-5b98f6639c26}, ! Default Day Schedule Name
  {baac3f13-2d32-47ea-be48-8cfbd4dd8ba2}, ! Summer Design Day Schedule Name
  {07029113-6299-43e2-8c42-863acd084dc8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bd251c3-3d6f-43a2-87ee-5b98f6639c26}, ! Handle
  SmallHotel Laundry Occ Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {baac3f13-2d32-47ea-be48-8cfbd4dd8ba2}, ! Handle
  SmallHotel Laundry Occ Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {07029113-6299-43e2-8c42-863acd084dc8}, ! Handle
  SmallHotel Laundry Occ Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {fb2e16e0-e1eb-46a5-b5a6-d69a7550189b}, ! Handle
  SmallHotel Laundry Occ Rule 1,          ! Name
  {652690ca-4dd6-4162-b6ac-f22417c1b7bd}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {32be37ec-3648-4f92-b91c-2a7889882373}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {32be37ec-3648-4f92-b91c-2a7889882373}, ! Handle
  SmallHotel Laundry Occ Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.089999999999999997,                   ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17999999999999999,                    ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  16,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.089999999999999997,                   ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:Schedule:Rule,
  {27d42164-1afb-48f8-93be-26e5ae652a3f}, ! Handle
  SmallHotel Laundry Occ Rule 2,          ! Name
  {652690ca-4dd6-4162-b6ac-f22417c1b7bd}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {bbb66fe9-558b-4ca0-9255-389b7ef84a30}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bbb66fe9-558b-4ca0-9255-389b7ef84a30}, ! Handle
  SmallHotel Laundry Occ Rule 2 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.089999999999999997,                   ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17999999999999999,                    ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  16,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.089999999999999997,                   ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:SpaceInfiltration:DesignFlowRate,
  {39af8537-014f-44ad-a055-969da26f8c81}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Laundry Infiltration, !- Name
  {014dbae6-3263-4493-934c-dfafef7a2939}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4e23a6fc-3be1-41ae-bd8c-0fdf71f08e5f}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.8507381459207,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ba7f301a-3927-42dc-87b1-ca8e7d63710d}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Laundry Electric Equipment, !- Name
  {4e23a6fc-3be1-41ae-bd8c-0fdf71f08e5f}, !- Electric Equipment Definition Name
  {014dbae6-3263-4493-934c-dfafef7a2939}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {8a198794-afda-40cd-9628-443fa8d72fb6}, ! Handle
  SmallHotel Laundry Equip,               ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {80db9410-b84c-4c3a-9411-136c25597d5a}, ! Default Day Schedule Name
  {7f421cce-60b7-4158-843b-193b88431d26}, ! Summer Design Day Schedule Name
  {03d6c352-8f9b-4fbc-b1e8-9257ebf915f0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {80db9410-b84c-4c3a-9411-136c25597d5a}, ! Handle
  SmallHotel Laundry Equip Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7f421cce-60b7-4158-843b-193b88431d26}, ! Handle
  SmallHotel Laundry Equip Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {03d6c352-8f9b-4fbc-b1e8-9257ebf915f0}, ! Handle
  SmallHotel Laundry Equip Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3925f74f-1b32-42ba-a16f-e03785724637}, ! Handle
  SmallHotel Laundry Equip Rule 1,        ! Name
  {8a198794-afda-40cd-9628-443fa8d72fb6}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b7337258-35bf-4a05-bb20-f4839e5c8cba}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b7337258-35bf-4a05-bb20-f4839e5c8cba}, ! Handle
  SmallHotel Laundry Equip Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:GasEquipment:Definition,
  {f1e95ebd-bbf5-4ce7-8f3f-b100870a91d8}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  184.228099511682,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {755a3f7d-795b-41ab-8729-a15543d386a2}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Laundry Gas Equipment, !- Name
  {f1e95ebd-bbf5-4ce7-8f3f-b100870a91d8}, !- Gas Equipment Definition Name
  {014dbae6-3263-4493-934c-dfafef7a2939}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {455011a6-c42b-4c42-aeb0-4ba5dd949c1e}, ! Handle
  SmallHotel Laundry Gas,                 ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {47ec8653-9670-43a4-9a28-7e1cbc36d1ab}, ! Default Day Schedule Name
  {5bd63137-3b20-4f28-8b71-c00e4a8c367e}, ! Summer Design Day Schedule Name
  {fc239e17-3464-4fe5-b08e-09106d72100a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {47ec8653-9670-43a4-9a28-7e1cbc36d1ab}, ! Handle
  SmallHotel Laundry Gas Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5bd63137-3b20-4f28-8b71-c00e4a8c367e}, ! Handle
  SmallHotel Laundry Gas Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {fc239e17-3464-4fe5-b08e-09106d72100a}, ! Handle
  SmallHotel Laundry Gas Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a7846fa3-9924-4885-8051-ccade58f9076}, ! Handle
  SmallHotel Laundry Gas Rule 1,          ! Name
  {455011a6-c42b-4c42-aeb0-4ba5dd949c1e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {84fa8db1-a571-461b-a8ff-839f79578e8b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {84fa8db1-a571-461b-a8ff-839f79578e8b}, ! Handle
  SmallHotel Laundry Gas Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {44011821-f89f-40c0-a587-f41ce705af86}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Laundry Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {773853e5-6f6c-4dc6-974a-8fa5cc7b1cf5}, !- Handle
  NREL_1980-2004-CZ1-8-SmHotel-Mechanical, !- Name
  ,                                       !- Default Construction Set Name
  {f31039d3-1611-43a1-aaea-95592572436c}, !- Default Schedule Set Name
  {5cc206c7-4b6b-4527-8f0e-e2912c5e3f18}, !- Group Rendering Name
  {6a2157fb-5f3d-4e22-bbb2-8d116cd9b751}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {5cc206c7-4b6b-4527-8f0e-e2912c5e3f18}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f31039d3-1611-43a1-aaea-95592572436c}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7de0730f-a1ad-45bd-b1a8-a3a092195551}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bdb6101d-1a42-40a8-b532-7eba070453a3}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Mechanical Lights, !- Name
  {7de0730f-a1ad-45bd-b1a8-a3a092195551}, !- Lights Definition Name
  {773853e5-6f6c-4dc6-974a-8fa5cc7b1cf5}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6a2157fb-5f3d-4e22-bbb2-8d116cd9b751}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8fb98e57-cb00-46e7-8695-e4f9ec880e1b}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Mechanical Infiltration, !- Name
  {773853e5-6f6c-4dc6-974a-8fa5cc7b1cf5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {ec41291c-a3fa-4137-962e-a6661a33861e}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Mechanical Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {805fce20-d6bf-41e1-890b-47230459b86d}, !- Handle
  NREL_1980-2004-CZ1-8-SmHotel-Meeting,   !- Name
  ,                                       !- Default Construction Set Name
  {6edaf9b3-242f-4a8a-8150-214d92623d9d}, !- Default Schedule Set Name
  {b73e2fd5-c4bd-4eec-af9f-8a11f2224577}, !- Group Rendering Name
  {780cba03-0a71-4d4b-970a-7350fb7726c2}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {b73e2fd5-c4bd-4eec-af9f-8a11f2224577}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6edaf9b3-242f-4a8a-8150-214d92623d9d}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Meeting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {22123fb8-9d21-4ab0-8921-d6ddf006cb28}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {7ff92bb0-5423-4b1d-830b-26c2761efe58}, !- Lighting Schedule Name
  {b087e522-1791-4a90-9289-2774bc1a24f3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {77ca0755-11a8-454f-981b-4601f915e848}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Meeting Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.9271291875917,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ff07a8b2-ea7f-4afc-a672-33f90a79de91}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Meeting Lights, !- Name
  {77ca0755-11a8-454f-981b-4601f915e848}, !- Lights Definition Name
  {805fce20-d6bf-41e1-890b-47230459b86d}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {7ff92bb0-5423-4b1d-830b-26c2761efe58}, ! Handle
  SmallHotel Meeting Light,               ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {fe79c3d7-3bc7-480c-97f4-1346319c3ff6}, ! Default Day Schedule Name
  {d14be4b0-f31b-4ecf-b138-0ebcf838a64a}, ! Summer Design Day Schedule Name
  {d3032c05-4f30-4afd-b0cf-fc5143ca01a7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe79c3d7-3bc7-480c-97f4-1346319c3ff6}, ! Handle
  SmallHotel Meeting Light Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d14be4b0-f31b-4ecf-b138-0ebcf838a64a}, ! Handle
  SmallHotel Meeting Light Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d3032c05-4f30-4afd-b0cf-fc5143ca01a7}, ! Handle
  SmallHotel Meeting Light Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bcbeba11-d0b6-46dd-a8eb-6a8691ae6ac0}, ! Handle
  SmallHotel Meeting Light Rule 1,        ! Name
  {7ff92bb0-5423-4b1d-830b-26c2761efe58}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {810b14a3-4c2a-4db0-bf91-b416a5381566}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {810b14a3-4c2a-4db0-bf91-b416a5381566}, ! Handle
  SmallHotel Meeting Light Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  20,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  21,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003,                   ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0;                                      ! Value Until Time 10

OS:DesignSpecification:OutdoorAir,
  {780cba03-0a71-4d4b-970a-7350fb7726c2}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Meeting Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cea8b2e6-ce38-4539-87e4-acd36c59325c}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Meeting People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {277bde1a-342d-44c5-8955-28ccfed1744c}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Meeting People, !- Name
  {cea8b2e6-ce38-4539-87e4-acd36c59325c}, !- People Definition Name
  {805fce20-d6bf-41e1-890b-47230459b86d}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {22123fb8-9d21-4ab0-8921-d6ddf006cb28}, ! Handle
  SmallHotel Meeting Occ,                 ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {77250703-6a9a-4bb8-81d9-155fa01b3c91}, ! Default Day Schedule Name
  {100589fb-2a33-41a5-9ba4-bd9aed95875f}, ! Summer Design Day Schedule Name
  {11a69e01-a0b1-4f95-9e0a-12b0390fe54e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {77250703-6a9a-4bb8-81d9-155fa01b3c91}, ! Handle
  SmallHotel Meeting Occ Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {100589fb-2a33-41a5-9ba4-bd9aed95875f}, ! Handle
  SmallHotel Meeting Occ Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {11a69e01-a0b1-4f95-9e0a-12b0390fe54e}, ! Handle
  SmallHotel Meeting Occ Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1e0f38d6-fd50-4dc2-a303-8aad938f1f40}, ! Handle
  SmallHotel Meeting Occ Rule 1,          ! Name
  {22123fb8-9d21-4ab0-8921-d6ddf006cb28}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d06e90b2-e864-4836-a210-68353b1ff540}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d06e90b2-e864-4836-a210-68353b1ff540}, ! Handle
  SmallHotel Meeting Occ Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20000000000000001,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.050000000000000003,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0;                                      ! Value Until Time 9

OS:Schedule:Rule,
  {4289ad1d-dfa3-4869-9134-9491c7c0ef30}, ! Handle
  SmallHotel Meeting Occ Rule 2,          ! Name
  {22123fb8-9d21-4ab0-8921-d6ddf006cb28}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1209c088-b0ec-4faa-9ba3-7a73d48e7439}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1209c088-b0ec-4faa-9ba3-7a73d48e7439}, ! Handle
  SmallHotel Meeting Occ Rule 2 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20000000000000001,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.050000000000000003,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0;                                      ! Value Until Time 9

OS:SpaceInfiltration:DesignFlowRate,
  {11f41820-3d6f-4c10-8820-eb61419f174f}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Meeting Infiltration, !- Name
  {805fce20-d6bf-41e1-890b-47230459b86d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {551d457b-bf6a-4e09-8319-3935e67d13ff}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Meeting Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9455002b-6273-44bf-af5d-6c854282c478}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Meeting Electric Equipment, !- Name
  {551d457b-bf6a-4e09-8319-3935e67d13ff}, !- Electric Equipment Definition Name
  {805fce20-d6bf-41e1-890b-47230459b86d}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {b087e522-1791-4a90-9289-2774bc1a24f3}, ! Handle
  SmallHotel Meeting Equip,               ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {3b421889-14f8-4353-86a4-83810f8fa54b}, ! Default Day Schedule Name
  {862abb25-1973-433a-bd6a-c62446adf1ed}, ! Summer Design Day Schedule Name
  {64b246ba-b09e-415a-94dd-09b3d10f7514}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b421889-14f8-4353-86a4-83810f8fa54b}, ! Handle
  SmallHotel Meeting Equip Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {862abb25-1973-433a-bd6a-c62446adf1ed}, ! Handle
  SmallHotel Meeting Equip Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.54000000000000004,                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.26000000000000001,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.26000000000000001,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.050000000000000003,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0;                                      ! Value Until Time 9

OS:Schedule:Day,
  {64b246ba-b09e-415a-94dd-09b3d10f7514}, ! Handle
  SmallHotel Meeting Equip Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.54000000000000004,                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.26000000000000001,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.26000000000000001,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.050000000000000003,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0;                                      ! Value Until Time 9

OS:Schedule:Rule,
  {fd69008b-4d9e-496a-94ca-9e211f165d6f}, ! Handle
  SmallHotel Meeting Equip Rule 1,        ! Name
  {b087e522-1791-4a90-9289-2774bc1a24f3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9ad778de-71a3-4f22-bbf7-dcd5ee8888f3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9ad778de-71a3-4f22-bbf7-dcd5ee8888f3}, ! Handle
  SmallHotel Meeting Equip Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.54000000000000004,                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  0.26000000000000001,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.26000000000000001,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.050000000000000003,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0;                                      ! Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {0d3661d3-45b2-43f7-ab72-c7d04d3cc8c9}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Meeting Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {484726f3-1336-43d9-8fa4-3d1ebd9b9568}, !- Handle
  NREL_1980-2004-CZ1-8-SmHotel-Office,    !- Name
  ,                                       !- Default Construction Set Name
  {027b447f-60cb-475c-b9f2-a7c9858a5050}, !- Default Schedule Set Name
  {2aca01b1-4ca4-4db3-b659-1192949ae1ad}, !- Group Rendering Name
  {3297f19e-fe8b-49a5-b3d8-f15de581f7ba}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {2aca01b1-4ca4-4db3-b659-1192949ae1ad}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {027b447f-60cb-475c-b9f2-a7c9858a5050}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c348e8fd-ca8b-42a1-a5fa-aea147e0bcb2}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {573c02c4-a0dd-43a8-b7c2-3cb92be0d7d1}, !- Lighting Schedule Name
  {e21048a4-4e4e-4581-96f8-6c448a4779a0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7b567cc4-15f8-47a5-b562-71bf775c576a}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.6354599375865,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b98641f6-a9ad-4635-9dcb-d7501fcc87a9}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Office Lights, !- Name
  {7b567cc4-15f8-47a5-b562-71bf775c576a}, !- Lights Definition Name
  {484726f3-1336-43d9-8fa4-3d1ebd9b9568}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {573c02c4-a0dd-43a8-b7c2-3cb92be0d7d1}, ! Handle
  SmallHotel Office Light,                ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {4c18f66b-dceb-4bdc-abf8-745e8ddc1a0f}, ! Default Day Schedule Name
  {2d158b27-d28b-46d0-80a0-47b38ef0b9b5}, ! Summer Design Day Schedule Name
  {441a5d63-0658-4b00-915b-945ef706636a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c18f66b-dceb-4bdc-abf8-745e8ddc1a0f}, ! Handle
  SmallHotel Office Light Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {2d158b27-d28b-46d0-80a0-47b38ef0b9b5}, ! Handle
  SmallHotel Office Light Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {441a5d63-0658-4b00-915b-945ef706636a}, ! Handle
  SmallHotel Office Light Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {391bbb97-cd9d-4063-9b26-cdb03b91b2bb}, ! Handle
  SmallHotel Office Light Rule 1,         ! Name
  {573c02c4-a0dd-43a8-b7c2-3cb92be0d7d1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0790eed2-abe4-4317-bb0a-041addbddf89}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0790eed2-abe4-4317-bb0a-041addbddf89}, ! Handle
  SmallHotel Office Light Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.5,                                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.60999999999999999,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.90000000000000002,                    ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.60999999999999999,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5;                                    ! Value Until Time 7

OS:DesignSpecification:OutdoorAir,
  {3297f19e-fe8b-49a5-b3d8-f15de581f7ba}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {79dc5a2e-7d2f-498e-9123-e0abe416d178}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5b919ee5-aac2-4ddb-8cec-389edea7e677}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Office People, !- Name
  {79dc5a2e-7d2f-498e-9123-e0abe416d178}, !- People Definition Name
  {484726f3-1336-43d9-8fa4-3d1ebd9b9568}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {c348e8fd-ca8b-42a1-a5fa-aea147e0bcb2}, ! Handle
  SmallHotel Office Occ,                  ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {08f02dbf-a71c-46fe-958d-5e9c136e7a81}, ! Default Day Schedule Name
  {5ea37432-50ac-49c2-8603-136736bd7dba}, ! Summer Design Day Schedule Name
  {873b5f1a-0f06-4316-9e63-7ad9a0f42e0e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {08f02dbf-a71c-46fe-958d-5e9c136e7a81}, ! Handle
  SmallHotel Office Occ Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5ea37432-50ac-49c2-8603-136736bd7dba}, ! Handle
  SmallHotel Office Occ Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {873b5f1a-0f06-4316-9e63-7ad9a0f42e0e}, ! Handle
  SmallHotel Office Occ Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3668fa85-0ebb-4f97-a135-7c9e152a18f7}, ! Handle
  SmallHotel Office Occ Rule 1,           ! Name
  {c348e8fd-ca8b-42a1-a5fa-aea147e0bcb2}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b549d93a-0f97-4f5f-b9f7-c41748490b95}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b549d93a-0f97-4f5f-b9f7-c41748490b95}, ! Handle
  SmallHotel Office Occ Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {a28751c7-0b1f-4965-ad62-d526385e1f79}, ! Handle
  SmallHotel Office Occ Rule 2,           ! Name
  {c348e8fd-ca8b-42a1-a5fa-aea147e0bcb2}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6b4c33a6-f2bd-4778-8f44-462e26aed630}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6b4c33a6-f2bd-4778-8f44-462e26aed630}, ! Handle
  SmallHotel Office Occ Rule 2 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  12,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.40000000000000002,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.29999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.20000000000000001;                    ! Value Until Time 9

OS:SpaceInfiltration:DesignFlowRate,
  {30dadc05-8919-4668-9f0d-ced5ba395f52}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Office Infiltration, !- Name
  {484726f3-1336-43d9-8fa4-3d1ebd9b9568}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9e183735-8f20-4098-bc94-9a975f10de7b}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {15105758-f9fb-499a-9193-6fe40e151776}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Office Electric Equipment, !- Name
  {9e183735-8f20-4098-bc94-9a975f10de7b}, !- Electric Equipment Definition Name
  {484726f3-1336-43d9-8fa4-3d1ebd9b9568}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {e21048a4-4e4e-4581-96f8-6c448a4779a0}, ! Handle
  SmallHotel Office Equip,                ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {dfa34a94-7ea2-4ef3-82e0-a82fee810497}, ! Default Day Schedule Name
  {6cdae1e3-9b1c-4e31-bc31-29c52ecc1892}, ! Summer Design Day Schedule Name
  {41d28e80-eb19-443e-a512-88fdbfb24cf7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {dfa34a94-7ea2-4ef3-82e0-a82fee810497}, ! Handle
  SmallHotel Office Equip Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6cdae1e3-9b1c-4e31-bc31-29c52ecc1892}, ! Handle
  SmallHotel Office Equip Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {41d28e80-eb19-443e-a512-88fdbfb24cf7}, ! Handle
  SmallHotel Office Equip Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {424ac19d-6bb2-4166-96d4-2ed818420fe7}, ! Handle
  SmallHotel Office Equip Rule 1,         ! Name
  {e21048a4-4e4e-4581-96f8-6c448a4779a0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3c494e97-1461-4d25-a5ac-418ad4f5a10e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3c494e97-1461-4d25-a5ac-418ad4f5a10e}, ! Handle
  SmallHotel Office Equip Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.38,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.42999999999999999,                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.63,                                   ! Value Until Time 4
  22,                                     ! Hour 5
  0,                                      ! Minute 5
  0.47999999999999998,                    ! Value Until Time 5
  24,                                     ! Hour 6
  0,                                      ! Minute 6
  0.33000000000000002;                    ! Value Until Time 6

OS:Schedule:Rule,
  {27292443-712f-4363-8650-bd9bc4163eb9}, ! Handle
  SmallHotel Office Equip Rule 2,         ! Name
  {e21048a4-4e4e-4581-96f8-6c448a4779a0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2603b752-bc1d-4182-bbe8-3e57dcc0278c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2603b752-bc1d-4182-bbe8-3e57dcc0278c}, ! Handle
  SmallHotel Office Equip Rule 2 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.38,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.42999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.42999999999999999,                    ! Value Until Time 4
  12,                                     ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  13,                                     ! Hour 6
  0,                                      ! Minute 6
  0.93999999999999995,                    ! Value Until Time 6
  17,                                     ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  18,                                     ! Hour 8
  0,                                      ! Minute 8
  0.75,                                   ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.63,                                   ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.47999999999999998,                    ! Value Until Time 10
  24,                                     ! Hour 11
  0,                                      ! Minute 11
  0.33000000000000002;                    ! Value Until Time 11

OS:ThermostatSetpoint:DualSetpoint,
  {0b16d288-01af-41d0-a980-35cb4e767c30}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Office Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cd5eb3fb-1aa3-459d-8fec-d7b8a8387a83}, !- Handle
  NREL_1980-2004-CZ1-8-SmHotel-PublicRestroom, !- Name
  ,                                       !- Default Construction Set Name
  {7ebbe697-1a40-4b64-88ab-937e61e7a9b6}, !- Default Schedule Set Name
  {3571b7f9-d3e5-4433-8b7c-024ea7169f4c}, !- Group Rendering Name
  {a4b96033-d162-4af7-a27b-822a7748ad67}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {3571b7f9-d3e5-4433-8b7c-024ea7169f4c}, !- Handle
  Rendering Color 9,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7ebbe697-1a40-4b64-88ab-937e61e7a9b6}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b35a67ef-1169-4ad0-b9b7-274918bf50e6}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  {8f53744c-fcae-4767-a50e-a45db73cedca}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fbbaf1fd-cf4f-4745-8e08-2909770eb970}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {81e2bedb-be51-4161-9d9d-e936a3ce66ca}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel PublicRestroom Lights, !- Name
  {fbbaf1fd-cf4f-4745-8e08-2909770eb970}, !- Lights Definition Name
  {cd5eb3fb-1aa3-459d-8fec-d7b8a8387a83}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a4b96033-d162-4af7-a27b-822a7748ad67}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel PublicRestroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c2d4d192-e855-488e-bfdd-c179c7443062}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {75d0455e-27f9-4a7d-98da-5cb903580232}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel PublicRestroom People, !- Name
  {c2d4d192-e855-488e-bfdd-c179c7443062}, !- People Definition Name
  {cd5eb3fb-1aa3-459d-8fec-d7b8a8387a83}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {02a3c860-c3b0-4dd6-964f-e5a53b6ea123}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel PublicRestroom Infiltration, !- Name
  {cd5eb3fb-1aa3-459d-8fec-d7b8a8387a83}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8c00a3d5-674a-4a1c-bfcc-cb5a5a260637}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel PublicRestroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e5563cba-2d33-4405-a6eb-30e28e37232a}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel PublicRestroom Electric Equipment, !- Name
  {8c00a3d5-674a-4a1c-bfcc-cb5a5a260637}, !- Electric Equipment Definition Name
  {cd5eb3fb-1aa3-459d-8fec-d7b8a8387a83}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9591779a-070c-49fd-b843-3f794f42df03}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel PublicRestroom Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b4850fae-f327-416a-b95d-a13a9a1e4a3d}, !- Handle
  NREL_1980-2004-CZ1-8-SmHotel-StaffLounge, !- Name
  ,                                       !- Default Construction Set Name
  {6b8fed28-c3a9-4964-8e9a-f37c6d315e2b}, !- Default Schedule Set Name
  {a84ed03a-dd2d-414f-87b1-ede44d851654}, !- Group Rendering Name
  {fd3cadb5-9134-49cb-b182-a6a3ffa965ab}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {a84ed03a-dd2d-414f-87b1-ede44d851654}, !- Handle
  Rendering Color 10,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6b8fed28-c3a9-4964-8e9a-f37c6d315e2b}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel StaffLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {465dcce8-e005-4dd9-9c3d-38d61ffb474c}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {8983f545-99f8-41c3-a964-ae9face55e6b}, !- Lighting Schedule Name
  {a9b8a85a-3267-4bb5-bc03-ab2ab74b5a5d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8fe60b5c-1163-4ce0-8146-f2b63da768b0}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.760452187571,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {065125d9-5d8e-4ffb-8d87-fb5b4cb39775}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel StaffLounge Lights, !- Name
  {8fe60b5c-1163-4ce0-8146-f2b63da768b0}, !- Lights Definition Name
  {b4850fae-f327-416a-b95d-a13a9a1e4a3d}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {8983f545-99f8-41c3-a964-ae9face55e6b}, ! Handle
  SmallHotel StaffLounge Light,           ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {3034f50d-f262-40a7-af83-a54474bc312c}, ! Default Day Schedule Name
  {ba6045a5-c642-45ef-97c2-e3856e53884f}, ! Summer Design Day Schedule Name
  {e71ed595-53f4-48fe-8e7e-6c41f2b224d1}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3034f50d-f262-40a7-af83-a54474bc312c}, ! Handle
  SmallHotel StaffLounge Light Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ba6045a5-c642-45ef-97c2-e3856e53884f}, ! Handle
  SmallHotel StaffLounge Light Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {e71ed595-53f4-48fe-8e7e-6c41f2b224d1}, ! Handle
  SmallHotel StaffLounge Light Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {812e3cea-38b4-44f0-bd92-610d49e73f09}, ! Handle
  SmallHotel StaffLounge Light Rule 1,    ! Name
  {8983f545-99f8-41c3-a964-ae9face55e6b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {19061477-77f4-4be2-89c6-23886fb67325}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {19061477-77f4-4be2-89c6-23886fb67325}, ! Handle
  SmallHotel StaffLounge Light Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  20,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.14999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:Schedule:Rule,
  {1c30f11d-07fa-4d81-875e-a758ededb659}, ! Handle
  SmallHotel StaffLounge Light Rule 2,    ! Name
  {8983f545-99f8-41c3-a964-ae9face55e6b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b47e443e-53e9-4cb8-97de-90f34230daa3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b47e443e-53e9-4cb8-97de-90f34230daa3}, ! Handle
  SmallHotel StaffLounge Light Rule 2 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  20,                                     ! Hour 7
  0,                                      ! Minute 7
  0.40000000000000002,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.14999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:DesignSpecification:OutdoorAir,
  {fd3cadb5-9134-49cb-b182-a6a3ffa965ab}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel StaffLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {135cc1a0-11fc-46ae-84b3-da9a3416764e}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {96123cdb-454c-417d-9deb-895acf7b1748}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel StaffLounge People, !- Name
  {135cc1a0-11fc-46ae-84b3-da9a3416764e}, !- People Definition Name
  {b4850fae-f327-416a-b95d-a13a9a1e4a3d}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {465dcce8-e005-4dd9-9c3d-38d61ffb474c}, ! Handle
  SmallHotel StaffLounge Occ,             ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {2923f517-9496-40a9-abbc-98d6d0be5f70}, ! Default Day Schedule Name
  {675b521a-415a-46d1-b340-4e76a3633629}, ! Summer Design Day Schedule Name
  {47906ef5-8b10-49eb-9934-d118011749dd}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2923f517-9496-40a9-abbc-98d6d0be5f70}, ! Handle
  SmallHotel StaffLounge Occ Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {675b521a-415a-46d1-b340-4e76a3633629}, ! Handle
  SmallHotel StaffLounge Occ Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {47906ef5-8b10-49eb-9934-d118011749dd}, ! Handle
  SmallHotel StaffLounge Occ Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {59fd02b9-ef4a-4996-99ef-5209d02cbad1}, ! Handle
  SmallHotel StaffLounge Occ Rule 1,      ! Name
  {465dcce8-e005-4dd9-9c3d-38d61ffb474c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {517df2e8-78ec-4097-8b99-a2216764aed0}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {517df2e8-78ec-4097-8b99-a2216764aed0}, ! Handle
  SmallHotel StaffLounge Occ Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.10000000000000001,                    ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001,                    ! Value Until Time 5
  20,                                     ! Hour 6
  0,                                      ! Minute 6
  0.050000000000000003,                   ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:Schedule:Rule,
  {59bdc8e2-5cb0-460d-890b-b9be2eed5c4a}, ! Handle
  SmallHotel StaffLounge Occ Rule 2,      ! Name
  {465dcce8-e005-4dd9-9c3d-38d61ffb474c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d620d6e8-21d7-45e5-a4b2-b85a8351d921}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d620d6e8-21d7-45e5-a4b2-b85a8351d921}, ! Handle
  SmallHotel StaffLounge Occ Rule 2 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.69999999999999996,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  20,                                     ! Hour 6
  0,                                      ! Minute 6
  0.10000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:SpaceInfiltration:DesignFlowRate,
  {5c9c4aa8-d4b5-4d2e-a49b-a2a50577c03a}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel StaffLounge Infiltration, !- Name
  {b4850fae-f327-416a-b95d-a13a9a1e4a3d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {133c475e-f1d4-433c-9ccc-8dc4bd6b7c3a}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel StaffLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  77.1772376878087,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0af3ee20-ac03-44d3-9d97-f534369869dc}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel StaffLounge Electric Equipment, !- Name
  {133c475e-f1d4-433c-9ccc-8dc4bd6b7c3a}, !- Electric Equipment Definition Name
  {b4850fae-f327-416a-b95d-a13a9a1e4a3d}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {a9b8a85a-3267-4bb5-bc03-ab2ab74b5a5d}, ! Handle
  SmallHotel StaffLounge Equip,           ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {050f849e-562c-42dd-82b9-2a996e5dcd3b}, ! Default Day Schedule Name
  {471ba789-6abc-4cfb-976f-d6cc20a22da0}, ! Summer Design Day Schedule Name
  {3a2cebf3-aad3-46f6-957b-dcd6cc7e1761}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {050f849e-562c-42dd-82b9-2a996e5dcd3b}, ! Handle
  SmallHotel StaffLounge Equip Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {471ba789-6abc-4cfb-976f-d6cc20a22da0}, ! Handle
  SmallHotel StaffLounge Equip Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3a2cebf3-aad3-46f6-957b-dcd6cc7e1761}, ! Handle
  SmallHotel StaffLounge Equip Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d6d9c47b-df33-4d24-a830-9c46d2ac2472}, ! Handle
  SmallHotel StaffLounge Equip Rule 1,    ! Name
  {a9b8a85a-3267-4bb5-bc03-ab2ab74b5a5d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6a41514d-c6bd-4ed3-a7dd-f47bccdff3d8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6a41514d-c6bd-4ed3-a7dd-f47bccdff3d8}, ! Handle
  SmallHotel StaffLounge Equip Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.11,                                   ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.19,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  12,                                     ! Hour 5
  0,                                      ! Minute 5
  0.85999999999999999,                    ! Value Until Time 5
  13,                                     ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.85999999999999999,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.25,                                   ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.19,                                   ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.11;                                   ! Value Until Time 10

OS:Schedule:Rule,
  {ba1a5136-300f-4ed7-8088-f83a6bd010f9}, ! Handle
  SmallHotel StaffLounge Equip Rule 2,    ! Name
  {a9b8a85a-3267-4bb5-bc03-ab2ab74b5a5d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {05b80738-760b-4d57-b75e-fb0816e6e8de}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {05b80738-760b-4d57-b75e-fb0816e6e8de}, ! Handle
  SmallHotel StaffLounge Equip Rule 2 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.11,                                   ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.19,                                   ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  12,                                     ! Hour 5
  0,                                      ! Minute 5
  0.85999999999999999,                    ! Value Until Time 5
  13,                                     ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.85999999999999999,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.25,                                   ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.19,                                   ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.11;                                   ! Value Until Time 10

OS:ThermostatSetpoint:DualSetpoint,
  {bbb7e391-2992-4689-8529-0d962fd81aa5}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel StaffLounge Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {64003cb0-0371-484e-84e7-4855bc0e6354}, !- Handle
  NREL_1980-2004-CZ1-8-SmHotel-Stair,     !- Name
  ,                                       !- Default Construction Set Name
  {ef0d4f5f-6fd8-4230-96eb-16a8f94ea5f1}, !- Default Schedule Set Name
  {ba7fb287-e5ee-4c56-aca6-c16d09899ab2}, !- Group Rendering Name
  {8cb1489a-193e-44c0-bcf2-877e7b6ca1ea}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {ba7fb287-e5ee-4c56-aca6-c16d09899ab2}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ef0d4f5f-6fd8-4230-96eb-16a8f94ea5f1}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {760e6505-dba4-4a47-87fe-f5d47c9b077c}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {39ca87e8-1c00-451e-aeba-3c550c5ec362}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Stair Lights, !- Name
  {760e6505-dba4-4a47-87fe-f5d47c9b077c}, !- Lights Definition Name
  {64003cb0-0371-484e-84e7-4855bc0e6354}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8cb1489a-193e-44c0-bcf2-877e7b6ca1ea}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6f94c618-c362-4ba9-94a8-445726645606}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Stair Infiltration, !- Name
  {64003cb0-0371-484e-84e7-4855bc0e6354}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {78926e91-9e37-4e3d-bdc6-09c959bda6f5}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Stair Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {67935424-2e9f-4fb0-952a-c57ff32e06ec}, !- Handle
  NREL_1980-2004-CZ1-8-SmHotel-Storage,   !- Name
  ,                                       !- Default Construction Set Name
  {b6851f30-487d-4803-a3a1-461d15b68489}, !- Default Schedule Set Name
  {ee893817-ae37-484b-bcfa-6f06535f7983}, !- Group Rendering Name
  {59fe24c5-6c40-4f22-b1e2-895fc59e93d5}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {ee893817-ae37-484b-bcfa-6f06535f7983}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b6851f30-487d-4803-a3a1-461d15b68489}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {4eb2312d-01e2-42f2-a633-8233aa8b6eee}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3e35089e-182f-4e9d-b134-dc4b421ddb4f}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a7d4068d-064b-4d2e-877d-9ddf91cdb4ad}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Storage Lights, !- Name
  {3e35089e-182f-4e9d-b134-dc4b421ddb4f}, !- Lights Definition Name
  {67935424-2e9f-4fb0-952a-c57ff32e06ec}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {4eb2312d-01e2-42f2-a633-8233aa8b6eee}, ! Handle
  SmallHotel Storage Light,               ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  {d3813f9e-630d-4a18-a66c-b0a44203696f}, ! Default Day Schedule Name
  {0c2a08cb-8052-49f1-bb0f-b901486bfd97}, ! Summer Design Day Schedule Name
  {95bca4c7-2611-4e1c-b317-ac9aefa6c389}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d3813f9e-630d-4a18-a66c-b0a44203696f}, ! Handle
  SmallHotel Storage Light Default Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0c2a08cb-8052-49f1-bb0f-b901486bfd97}, ! Handle
  SmallHotel Storage Light Summer Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {95bca4c7-2611-4e1c-b317-ac9aefa6c389}, ! Handle
  SmallHotel Storage Light Winter Design Day, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {20cd66b5-57b3-47ab-bf48-897896044889}, ! Handle
  SmallHotel Storage Light Rule 1,        ! Name
  {4eb2312d-01e2-42f2-a633-8233aa8b6eee}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4cf92c86-dd67-4a4b-87be-2b6c47100d62}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4cf92c86-dd67-4a4b-87be-2b6c47100d62}, ! Handle
  SmallHotel Storage Light Rule 1 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  18,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  22,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {9a22d07d-c6e2-4483-a5bb-ecfff367beeb}, ! Handle
  SmallHotel Storage Light Rule 2,        ! Name
  {4eb2312d-01e2-42f2-a633-8233aa8b6eee}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e6ab80e9-461e-41b8-ae8b-5fdddd4cb09e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e6ab80e9-461e-41b8-ae8b-5fdddd4cb09e}, ! Handle
  SmallHotel Storage Light Rule 2 Day Schedule, ! Name
  {50aedf3d-04f3-49d7-9aee-939af9e0a62d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  18,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  22,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {59fe24c5-6c40-4f22-b1e2-895fc59e93d5}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d56e61a3-63d1-49a6-be7c-282bef1d336d}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Storage Infiltration, !- Name
  {67935424-2e9f-4fb0-952a-c57ff32e06ec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {1fdf78de-4c34-457c-9ef4-48c1293494d9}, !- Handle
  NREL_1980-2004 ClimateZone 1-8 SmallHotel Storage Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7fa1aabe-3e68-4620-b7a6-39bd59adb908}, !- Handle
  NREL_2004-CZ1-8-SmHotel-Corridor,       !- Name
  ,                                       !- Default Construction Set Name
  {fd4073d9-aefa-4954-be1e-b3bd41d98aa3}, !- Default Schedule Set Name
  {0944a705-6eb0-4c27-a90a-28cc484baaae}, !- Group Rendering Name
  {5c1e58f8-3155-4b72-8b35-341ab7fc4a1a}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {0944a705-6eb0-4c27-a90a-28cc484baaae}, !- Handle
  Rendering Color 13,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fd4073d9-aefa-4954-be1e-b3bd41d98aa3}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1ed6365a-8b67-4b0a-a5cf-a14fbde9b298}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ca3ab616-34fe-4a41-9e41-e815fdc958f4}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Corridor Lights, !- Name
  {1ed6365a-8b67-4b0a-a5cf-a14fbde9b298}, !- Lights Definition Name
  {7fa1aabe-3e68-4620-b7a6-39bd59adb908}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5c1e58f8-3155-4b72-8b35-341ab7fc4a1a}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9c3819f9-7287-4923-b9a8-a304313c9b37}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Corridor Infiltration, !- Name
  {7fa1aabe-3e68-4620-b7a6-39bd59adb908}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {96fc66bd-0b28-4493-b720-d3ddaa73143f}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Corridor Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f8acd9c8-4ec0-477d-a77d-2837b78de02b}, !- Handle
  NREL_2004-CZ1-8-SmHotel-Exercise,       !- Name
  ,                                       !- Default Construction Set Name
  {8fb6d44f-3d4f-4388-beaf-9460ecf6c154}, !- Default Schedule Set Name
  {03011d9d-7542-4f9c-b6fd-418ea23cd159}, !- Group Rendering Name
  {d50ed774-50de-4bb6-96f2-da057ffcce45}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:Rendering:Color,
  {03011d9d-7542-4f9c-b6fd-418ea23cd159}, !- Handle
  Rendering Color 14,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8fb6d44f-3d4f-4388-beaf-9460ecf6c154}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Exercise Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {762d4574-01ef-4ee7-a841-315d265abe72}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {19804349-4794-4aaa-af82-09fbd6ee1954}, !- Lighting Schedule Name
  {98f1b813-c268-498e-9c16-63ccb039ba69}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2e5ad845-64dc-44be-bff3-00b72e6a5f3f}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Exercise Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c1e6d3ef-7f98-476d-afc0-859ccb413d20}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Exercise Lights, !- Name
  {2e5ad845-64dc-44be-bff3-00b72e6a5f3f}, !- Lights Definition Name
  {f8acd9c8-4ec0-477d-a77d-2837b78de02b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d50ed774-50de-4bb6-96f2-da057ffcce45}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Exercise Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6cff6b17-46b4-4511-ab38-2d494383d943}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Exercise People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {79d8ffd5-5fba-4e8a-b759-ff4348e2d2de}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Exercise People, !- Name
  {6cff6b17-46b4-4511-ab38-2d494383d943}, !- People Definition Name
  {f8acd9c8-4ec0-477d-a77d-2837b78de02b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {17f95d08-91c9-4a36-a1e3-0227f7c5b116}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Exercise Infiltration, !- Name
  {f8acd9c8-4ec0-477d-a77d-2837b78de02b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {72941f90-dc93-4a05-91b0-5cb94663bd7a}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Exercise Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5cdd5016-9a76-4406-9d4e-b92ddfaf83c1}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Exercise Electric Equipment, !- Name
  {72941f90-dc93-4a05-91b0-5cb94663bd7a}, !- Electric Equipment Definition Name
  {f8acd9c8-4ec0-477d-a77d-2837b78de02b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {89da7173-7151-4e3b-9063-ee5fb46c5b03}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Exercise Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1e56e46a-dfc9-458e-9028-f6fa00501f51}, !- Handle
  NREL_2004-CZ1-8-SmHotel-GuestLounge,    !- Name
  ,                                       !- Default Construction Set Name
  {7635ef02-d455-4fea-858e-89bd558b6b68}, !- Default Schedule Set Name
  {c3700389-4e97-4d2f-bac7-b4f94fd811fa}, !- Group Rendering Name
  {9be66d60-4981-4455-bb77-790a76f6f6b1}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {c3700389-4e97-4d2f-bac7-b4f94fd811fa}, !- Handle
  Rendering Color 15,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7635ef02-d455-4fea-858e-89bd558b6b68}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b35a67ef-1169-4ad0-b9b7-274918bf50e6}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  {8f53744c-fcae-4767-a50e-a45db73cedca}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4591b3d0-e32a-4e44-80dd-037fad134757}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {80e80968-0a62-464c-bbd7-ae4eb5d12631}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestLounge Lights, !- Name
  {4591b3d0-e32a-4e44-80dd-037fad134757}, !- Lights Definition Name
  {1e56e46a-dfc9-458e-9028-f6fa00501f51}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9be66d60-4981-4455-bb77-790a76f6f6b1}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {22da47fe-b962-45b9-bbe5-94b06b3c5eb7}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eeb63a40-bfbb-4537-b9b9-40171e7b63e1}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestLounge People, !- Name
  {22da47fe-b962-45b9-bbe5-94b06b3c5eb7}, !- People Definition Name
  {1e56e46a-dfc9-458e-9028-f6fa00501f51}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {619886ae-ddc7-444d-a4cb-5ef6f1fc704b}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestLounge Infiltration, !- Name
  {1e56e46a-dfc9-458e-9028-f6fa00501f51}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5872f466-f20c-44d0-9368-8598de6156f0}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.3923918958949,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {44a197f4-2714-4f0b-9e16-ba3a766e57b6}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestLounge Electric Equipment, !- Name
  {5872f466-f20c-44d0-9368-8598de6156f0}, !- Electric Equipment Definition Name
  {1e56e46a-dfc9-458e-9028-f6fa00501f51}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {64d03fa9-9378-467b-b132-44ecd1c904f2}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestLounge Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e58e48e0-7590-43dd-b698-b96beab7602b}, !- Handle
  NREL_2004-CZ1-8-SmHotel-GuestRoom,      !- Name
  ,                                       !- Default Construction Set Name
  {45c8859d-16d2-40ce-8188-7aa710da2ece}, !- Default Schedule Set Name
  {6903ae88-c3a2-4430-877e-78e1ca02dd02}, !- Group Rendering Name
  {d8c8d0ac-dfaa-4c48-80d8-5f53507dac80}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {6903ae88-c3a2-4430-877e-78e1ca02dd02}, !- Handle
  Rendering Color 16,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {45c8859d-16d2-40ce-8188-7aa710da2ece}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9662ead3-ff43-46cb-a20d-633b4f1c9714}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {c83f5c4f-d1b6-48c1-8a6e-e41c56c0c721}, !- Lighting Schedule Name
  {e400782e-1201-49c7-a768-0ded3ff7a1f8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d8476738-d7d7-4e3c-9f84-9c05c791961c}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d6c1dd84-e597-4ff1-8cba-d3fb722c699c}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestRoom Lights, !- Name
  {d8476738-d7d7-4e3c-9f84-9c05c791961c}, !- Lights Definition Name
  {e58e48e0-7590-43dd-b698-b96beab7602b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d8c8d0ac-dfaa-4c48-80d8-5f53507dac80}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bdc400c1-e0e4-49a6-b4ed-bcef95436b2c}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ed8aab92-b2ee-4c2b-bb48-cfe09bc22ff0}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestRoom People, !- Name
  {bdc400c1-e0e4-49a6-b4ed-bcef95436b2c}, !- People Definition Name
  {e58e48e0-7590-43dd-b698-b96beab7602b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9cf52400-fb23-43f9-a7d9-67006f35f941}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestRoom Infiltration, !- Name
  {e58e48e0-7590-43dd-b698-b96beab7602b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {09a0188e-410c-4887-a01a-6485b7464eca}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3160008542239,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {93afea45-573f-4acf-8e6b-13741bd21bc3}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestRoom Electric Equipment, !- Name
  {09a0188e-410c-4887-a01a-6485b7464eca}, !- Electric Equipment Definition Name
  {e58e48e0-7590-43dd-b698-b96beab7602b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a70f90b-ce49-4d4c-85c1-56b1a3c066db}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel GuestRoom Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b7adf57c-5a09-4d92-b582-66f4b5bd6164}, !- Handle
  NREL_2004-CZ1-8-SmHotel-Laundry,        !- Name
  ,                                       !- Default Construction Set Name
  {58707bb2-5a9e-4637-aca9-43640760c083}, !- Default Schedule Set Name
  {a69cda12-4b6b-4db1-9201-30a319fdcc1d}, !- Group Rendering Name
  {1ec80796-e482-4300-a3e6-366c29a8e200}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {a69cda12-4b6b-4db1-9201-30a319fdcc1d}, !- Handle
  Rendering Color 17,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {58707bb2-5a9e-4637-aca9-43640760c083}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {652690ca-4dd6-4162-b6ac-f22417c1b7bd}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {1c69ce5d-6b26-4fe9-81df-870f193a426f}, !- Lighting Schedule Name
  {8a198794-afda-40cd-9628-443fa8d72fb6}, !- Electric Equipment Schedule Name
  {455011a6-c42b-4c42-aeb0-4ba5dd949c1e}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {55f1bb53-f382-4124-9afd-9a352e6dc481}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {77010fc0-bac0-4783-9f1d-1abb655b9ed7}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Laundry Lights, !- Name
  {55f1bb53-f382-4124-9afd-9a352e6dc481}, !- Lights Definition Name
  {b7adf57c-5a09-4d92-b582-66f4b5bd6164}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1ec80796-e482-4300-a3e6-366c29a8e200}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e505509a-dbb9-44ff-a8dd-5c081045c79c}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {27467856-b94d-4446-84f4-dd6c70a04035}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Laundry People, !- Name
  {e505509a-dbb9-44ff-a8dd-5c081045c79c}, !- People Definition Name
  {b7adf57c-5a09-4d92-b582-66f4b5bd6164}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c6d337f8-88dd-40b0-a150-1a1e0cfcf174}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Laundry Infiltration, !- Name
  {b7adf57c-5a09-4d92-b582-66f4b5bd6164}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d6218816-e95b-4a6e-82c4-1bb501d18c9a}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.8507381459207,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2a3db702-ad31-49cd-a163-93ac35a9a36d}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Laundry Electric Equipment, !- Name
  {d6218816-e95b-4a6e-82c4-1bb501d18c9a}, !- Electric Equipment Definition Name
  {b7adf57c-5a09-4d92-b582-66f4b5bd6164}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {d02dfdc7-72be-4ae3-8a6b-0cdc8428250f}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  184.228099511682,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {213f0894-56b6-473d-9fae-2ba6926c20d6}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Laundry Gas Equipment, !- Name
  {d02dfdc7-72be-4ae3-8a6b-0cdc8428250f}, !- Gas Equipment Definition Name
  {b7adf57c-5a09-4d92-b582-66f4b5bd6164}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {e245cc22-5920-4bfe-b67a-5c5a9f2e678e}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Laundry Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8f6efe51-be8f-409b-be16-d14a85b4aae4}, !- Handle
  NREL_2004-CZ1-8-SmHotel-Mechanical,     !- Name
  ,                                       !- Default Construction Set Name
  {f223f4d0-70e7-41f4-9a7a-28ef8b95290f}, !- Default Schedule Set Name
  {bdadd96c-8546-47ef-b866-dc29ad12aab8}, !- Group Rendering Name
  {d9bda7a9-d26c-42cd-bc2a-52eed71663cf}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {bdadd96c-8546-47ef-b866-dc29ad12aab8}, !- Handle
  Rendering Color 18,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f223f4d0-70e7-41f4-9a7a-28ef8b95290f}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {990b57fe-0ed0-4c40-aa8c-c3930b4c0922}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cf7230d8-41a3-4d41-bf71-e7f22fffd625}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Mechanical Lights, !- Name
  {990b57fe-0ed0-4c40-aa8c-c3930b4c0922}, !- Lights Definition Name
  {8f6efe51-be8f-409b-be16-d14a85b4aae4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d9bda7a9-d26c-42cd-bc2a-52eed71663cf}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {12a3a320-f8a7-4666-bf31-b5b217e5f4c7}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Mechanical Infiltration, !- Name
  {8f6efe51-be8f-409b-be16-d14a85b4aae4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {8e1c008b-7276-4b3d-b66d-53304332cbba}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Mechanical Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3c084f54-b845-448a-a04b-9ef8822d2a02}, !- Handle
  NREL_2004-CZ1-8-SmHotel-Meeting,        !- Name
  ,                                       !- Default Construction Set Name
  {52e79add-a490-479c-99c6-e245c934a441}, !- Default Schedule Set Name
  {6b842fcb-a522-471e-98ed-23f361d02961}, !- Group Rendering Name
  {bf6752c1-c8cc-4eb7-913d-ecd2270ede04}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {6b842fcb-a522-471e-98ed-23f361d02961}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {52e79add-a490-479c-99c6-e245c934a441}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Meeting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {22123fb8-9d21-4ab0-8921-d6ddf006cb28}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {7ff92bb0-5423-4b1d-830b-26c2761efe58}, !- Lighting Schedule Name
  {b087e522-1791-4a90-9289-2774bc1a24f3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {15e23cd1-52a5-4ad2-9824-74228d46b516}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Meeting Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {970b31e1-e65a-4b6c-869d-0ae4615ca176}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Meeting Lights, !- Name
  {15e23cd1-52a5-4ad2-9824-74228d46b516}, !- Lights Definition Name
  {3c084f54-b845-448a-a04b-9ef8822d2a02}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bf6752c1-c8cc-4eb7-913d-ecd2270ede04}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Meeting Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0ac34714-c96f-4545-baa6-a3d64be762a4}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Meeting People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {499651dd-04f8-491f-a29a-abd193f3188c}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Meeting People, !- Name
  {0ac34714-c96f-4545-baa6-a3d64be762a4}, !- People Definition Name
  {3c084f54-b845-448a-a04b-9ef8822d2a02}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {54b2e0c4-e8c0-47bd-8bcd-50f166abea46}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Meeting Infiltration, !- Name
  {3c084f54-b845-448a-a04b-9ef8822d2a02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {fcd608f2-945d-4d79-81b2-4acc8f067d84}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Meeting Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8716d1db-ecf0-4013-84d9-ee735c01a05f}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Meeting Electric Equipment, !- Name
  {fcd608f2-945d-4d79-81b2-4acc8f067d84}, !- Electric Equipment Definition Name
  {3c084f54-b845-448a-a04b-9ef8822d2a02}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8bd0c03-7c42-43a8-b6c1-ed0a6cd1191b}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Meeting Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cf4c0528-f123-442c-88a0-e80ea21b5058}, !- Handle
  NREL_2004-CZ1-8-SmHotel-Office,         !- Name
  ,                                       !- Default Construction Set Name
  {0767efc8-1b4c-4274-b730-19fdaa66f958}, !- Default Schedule Set Name
  {2ee9f650-e152-4a62-8ad4-af2a0b44483c}, !- Group Rendering Name
  {e1b2b530-69b0-4de8-8eb5-5d6aca7b3e76}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {2ee9f650-e152-4a62-8ad4-af2a0b44483c}, !- Handle
  Rendering Color 20,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0767efc8-1b4c-4274-b730-19fdaa66f958}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c348e8fd-ca8b-42a1-a5fa-aea147e0bcb2}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {573c02c4-a0dd-43a8-b7c2-3cb92be0d7d1}, !- Lighting Schedule Name
  {e21048a4-4e4e-4581-96f8-6c448a4779a0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9c8e3078-d72c-4b1a-984a-77f4be580c69}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9a9ab1bc-2547-4bfa-829d-ce9766000075}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Office Lights, !- Name
  {9c8e3078-d72c-4b1a-984a-77f4be580c69}, !- Lights Definition Name
  {cf4c0528-f123-442c-88a0-e80ea21b5058}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e1b2b530-69b0-4de8-8eb5-5d6aca7b3e76}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6c38e785-beaf-4d9c-aad8-289556c12636}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c89712fd-ae26-408e-b555-6cfd929455d9}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Office People, !- Name
  {6c38e785-beaf-4d9c-aad8-289556c12636}, !- People Definition Name
  {cf4c0528-f123-442c-88a0-e80ea21b5058}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {531d2bdd-aa1f-41cb-8f55-cd1a4c6d9604}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Office Infiltration, !- Name
  {cf4c0528-f123-442c-88a0-e80ea21b5058}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {39733d78-f37b-44d3-b4a3-c69b4e35d2fc}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e8128213-275f-46af-94eb-dc93e78a9528}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Office Electric Equipment, !- Name
  {39733d78-f37b-44d3-b4a3-c69b4e35d2fc}, !- Electric Equipment Definition Name
  {cf4c0528-f123-442c-88a0-e80ea21b5058}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {746cd164-b37a-434d-b132-665d5f7d6874}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Office Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {63460c22-8d05-4cad-8a27-8787d17f84dc}, !- Handle
  NREL_2004-CZ1-8-SmHotel-PublicRestroom, !- Name
  ,                                       !- Default Construction Set Name
  {e8d128d1-8d9d-44bd-9c5d-de789508191d}, !- Default Schedule Set Name
  {83a7476e-2393-4378-be8f-925eeed9dd7a}, !- Group Rendering Name
  {3a34f732-2fab-45f6-958c-dcb0bb56d11c}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {83a7476e-2393-4378-be8f-925eeed9dd7a}, !- Handle
  Rendering Color 21,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e8d128d1-8d9d-44bd-9c5d-de789508191d}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b35a67ef-1169-4ad0-b9b7-274918bf50e6}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  {8f53744c-fcae-4767-a50e-a45db73cedca}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a0da3ce3-b56a-4eaa-abb9-ef1ebe7cb8bd}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8cad4f0e-01cf-420f-a326-755f16c3b6c3}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel PublicRestroom Lights, !- Name
  {a0da3ce3-b56a-4eaa-abb9-ef1ebe7cb8bd}, !- Lights Definition Name
  {63460c22-8d05-4cad-8a27-8787d17f84dc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3a34f732-2fab-45f6-958c-dcb0bb56d11c}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel PublicRestroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {440dbefc-dc11-4197-acf3-97150a0330a4}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {205f260d-ef0b-411d-8ee8-1b47dfce744e}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel PublicRestroom People, !- Name
  {440dbefc-dc11-4197-acf3-97150a0330a4}, !- People Definition Name
  {63460c22-8d05-4cad-8a27-8787d17f84dc}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {480bceff-d045-498a-ae9f-c288c9411748}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel PublicRestroom Infiltration, !- Name
  {63460c22-8d05-4cad-8a27-8787d17f84dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {62cc624e-dca7-47e0-85e1-237688ef24b2}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel PublicRestroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fb496e6a-a700-411a-8c1a-eda2cea60ccd}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel PublicRestroom Electric Equipment, !- Name
  {62cc624e-dca7-47e0-85e1-237688ef24b2}, !- Electric Equipment Definition Name
  {63460c22-8d05-4cad-8a27-8787d17f84dc}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3054a55-c2c7-40d6-a445-2f0616d9acd0}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel PublicRestroom Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0f64353e-8843-4f85-8648-ebcab4ca7578}, !- Handle
  NREL_2004-CZ1-8-SmHotel-StaffLounge,    !- Name
  ,                                       !- Default Construction Set Name
  {723606e3-7e09-4183-b7b2-6ffb175512eb}, !- Default Schedule Set Name
  {7a257a3f-56a1-4080-9a36-a4f613a10f9c}, !- Group Rendering Name
  {e51988e7-6763-4b34-b2ff-8d1b5cba77f8}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {7a257a3f-56a1-4080-9a36-a4f613a10f9c}, !- Handle
  Rendering Color 22,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {723606e3-7e09-4183-b7b2-6ffb175512eb}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel StaffLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {465dcce8-e005-4dd9-9c3d-38d61ffb474c}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {8983f545-99f8-41c3-a964-ae9face55e6b}, !- Lighting Schedule Name
  {a9b8a85a-3267-4bb5-bc03-ab2ab74b5a5d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ed188c3a-3f5f-47fa-9f1c-50b783bcb0ac}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f433b803-6a6c-46ba-9628-a29251613261}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel StaffLounge Lights, !- Name
  {ed188c3a-3f5f-47fa-9f1c-50b783bcb0ac}, !- Lights Definition Name
  {0f64353e-8843-4f85-8648-ebcab4ca7578}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e51988e7-6763-4b34-b2ff-8d1b5cba77f8}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel StaffLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f563b1ea-002d-427c-b053-31904c69085b}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {60bfcdb7-ce9a-4c97-8fbf-5ebe2c272859}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel StaffLounge People, !- Name
  {f563b1ea-002d-427c-b053-31904c69085b}, !- People Definition Name
  {0f64353e-8843-4f85-8648-ebcab4ca7578}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {06171552-e661-4daa-98fa-a673f6aa0927}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel StaffLounge Infiltration, !- Name
  {0f64353e-8843-4f85-8648-ebcab4ca7578}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f3b9769a-10fc-4895-99f2-0a886c15c8bf}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel StaffLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  77.1772376878087,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7004f578-bb48-4564-b515-de463914302b}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel StaffLounge Electric Equipment, !- Name
  {f3b9769a-10fc-4895-99f2-0a886c15c8bf}, !- Electric Equipment Definition Name
  {0f64353e-8843-4f85-8648-ebcab4ca7578}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9535a29e-13b2-4b99-9926-300d8f3205e9}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel StaffLounge Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d064e7b2-0c06-4394-b6ca-451f8415812c}, !- Handle
  NREL_2004-CZ1-8-SmHotel-Stair,          !- Name
  ,                                       !- Default Construction Set Name
  {56496383-98a0-4c21-a870-ff07cda32d89}, !- Default Schedule Set Name
  {8d6c42cd-322c-49db-a902-70fac8fac69f}, !- Group Rendering Name
  {cc7a6349-4315-44fe-b0e4-ac056da1260e}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {8d6c42cd-322c-49db-a902-70fac8fac69f}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {56496383-98a0-4c21-a870-ff07cda32d89}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c12e5406-bc21-49c3-8456-619c902e78f0}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d33d386b-9850-4f14-a400-76be6c64ded4}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Stair Lights, !- Name
  {c12e5406-bc21-49c3-8456-619c902e78f0}, !- Lights Definition Name
  {d064e7b2-0c06-4394-b6ca-451f8415812c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {cc7a6349-4315-44fe-b0e4-ac056da1260e}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {000945dd-1014-44cb-a6a6-251f7296eb3b}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Stair Infiltration, !- Name
  {d064e7b2-0c06-4394-b6ca-451f8415812c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {43e6fdb8-7abb-4c87-8720-6ae67845a6db}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Stair Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {00adf533-9125-4898-bcd9-09f9ea3af93a}, !- Handle
  NREL_2004-CZ1-8-SmHotel-Storage,        !- Name
  ,                                       !- Default Construction Set Name
  {d40f2960-a1ac-48dd-b0ad-96d4bebc7702}, !- Default Schedule Set Name
  {7d819659-5370-4476-9b28-d2df817fdbcd}, !- Group Rendering Name
  {fede5cd0-4ae3-4144-a97e-40871b788a5e}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {7d819659-5370-4476-9b28-d2df817fdbcd}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d40f2960-a1ac-48dd-b0ad-96d4bebc7702}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {4eb2312d-01e2-42f2-a633-8233aa8b6eee}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0430f526-a5da-4bfa-9adb-e31232d049ff}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c4cbea79-11db-4044-9565-809b22bab6c1}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Storage Lights, !- Name
  {0430f526-a5da-4bfa-9adb-e31232d049ff}, !- Lights Definition Name
  {00adf533-9125-4898-bcd9-09f9ea3af93a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fede5cd0-4ae3-4144-a97e-40871b788a5e}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3141dc01-64f9-47d8-977a-40c0e73eae50}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Storage Infiltration, !- Name
  {00adf533-9125-4898-bcd9-09f9ea3af93a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {41e173e5-1bcf-4f38-ad74-074cc83d8040}, !- Handle
  NREL_2004 ClimateZone 1-8 SmallHotel Storage Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fa0dc77a-0346-4a09-b884-351797782731}, !- Handle
  NREL_2009-CZ1-3-SmHotel-Corridor,       !- Name
  ,                                       !- Default Construction Set Name
  {cfe37ffd-e101-451d-9e82-06afdce38cd6}, !- Default Schedule Set Name
  {3baa123c-f728-467a-b63b-70cd32983aa1}, !- Group Rendering Name
  {d1ea8b2a-4b09-4f15-95b4-64e7fffb638f}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {3baa123c-f728-467a-b63b-70cd32983aa1}, !- Handle
  Rendering Color 25,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cfe37ffd-e101-451d-9e82-06afdce38cd6}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b666b8a8-59b2-4565-97ea-876113486c54}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cd25dc5d-b5d4-4c79-800e-000d83022172}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Corridor Lights, !- Name
  {b666b8a8-59b2-4565-97ea-876113486c54}, !- Lights Definition Name
  {fa0dc77a-0346-4a09-b884-351797782731}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d1ea8b2a-4b09-4f15-95b4-64e7fffb638f}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {da42a626-be69-400d-8350-e2175a456af8}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Corridor Infiltration, !- Name
  {fa0dc77a-0346-4a09-b884-351797782731}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {81d70d4a-4362-498b-b841-359488d84aee}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Corridor Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {970f10f9-4aa9-4c2e-a02e-7920c26829d3}, !- Handle
  NREL_2009-CZ1-3-SmHotel-Exercise,       !- Name
  ,                                       !- Default Construction Set Name
  {5df4aa63-2e08-46d8-8a51-fac27868e35d}, !- Default Schedule Set Name
  {19c3693f-2a81-4fb5-8d34-cc3dc265ce5a}, !- Group Rendering Name
  {2c917aa8-04b9-4380-8747-cfb362f162ea}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:Rendering:Color,
  {19c3693f-2a81-4fb5-8d34-cc3dc265ce5a}, !- Handle
  Rendering Color 26,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5df4aa63-2e08-46d8-8a51-fac27868e35d}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Exercise Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {762d4574-01ef-4ee7-a841-315d265abe72}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {19804349-4794-4aaa-af82-09fbd6ee1954}, !- Lighting Schedule Name
  {98f1b813-c268-498e-9c16-63ccb039ba69}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fab3b279-2f61-4ae6-8140-1e2ad49b4430}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Exercise Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f7c638ec-8fd6-4bb3-ac30-5c1c83413ad6}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Exercise Lights, !- Name
  {fab3b279-2f61-4ae6-8140-1e2ad49b4430}, !- Lights Definition Name
  {970f10f9-4aa9-4c2e-a02e-7920c26829d3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2c917aa8-04b9-4380-8747-cfb362f162ea}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Exercise Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {47e28ac1-609c-485d-8f5d-5ff3603fa1c2}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Exercise People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3341b00b-b93b-47c6-aae5-32a9229625ed}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Exercise People, !- Name
  {47e28ac1-609c-485d-8f5d-5ff3603fa1c2}, !- People Definition Name
  {970f10f9-4aa9-4c2e-a02e-7920c26829d3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7e8d7413-61d6-49e3-a7c8-2e23770f022f}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Exercise Infiltration, !- Name
  {970f10f9-4aa9-4c2e-a02e-7920c26829d3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6e20f22e-4347-4e59-9b26-923721f36443}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Exercise Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92015072919035,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cd358cb3-b277-4f1c-bc87-fd7984e8bea0}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Exercise Electric Equipment, !- Name
  {6e20f22e-4347-4e59-9b26-923721f36443}, !- Electric Equipment Definition Name
  {970f10f9-4aa9-4c2e-a02e-7920c26829d3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {aab491b7-e032-4be9-92d2-8aeb071e2524}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Exercise Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6bffcf60-460d-4c31-ba08-eac6d64c452e}, !- Handle
  NREL_2009-CZ1-3-SmHotel-GuestLounge,    !- Name
  ,                                       !- Default Construction Set Name
  {be3a84cc-a5d4-4101-85cc-60386d2fed6e}, !- Default Schedule Set Name
  {27e81f2f-61a0-4630-908d-0ae9d81196e0}, !- Group Rendering Name
  {3c447d99-5f10-463e-83f1-4744ccf597f1}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {27e81f2f-61a0-4630-908d-0ae9d81196e0}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {be3a84cc-a5d4-4101-85cc-60386d2fed6e}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b35a67ef-1169-4ad0-b9b7-274918bf50e6}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  {8f53744c-fcae-4767-a50e-a45db73cedca}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {37821803-2f8d-4ba8-bfd0-867cca5b9e20}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3e159990-7ef5-4dfe-8720-d60447f001fa}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestLounge Lights, !- Name
  {37821803-2f8d-4ba8-bfd0-867cca5b9e20}, !- Lights Definition Name
  {6bffcf60-460d-4c31-ba08-eac6d64c452e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3c447d99-5f10-463e-83f1-4744ccf597f1}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {07261daf-c5d9-4479-b004-32d9f2a23b5c}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9a9eb7da-7107-4939-988b-d4de9be98704}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestLounge People, !- Name
  {07261daf-c5d9-4479-b004-32d9f2a23b5c}, !- People Definition Name
  {6bffcf60-460d-4c31-ba08-eac6d64c452e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3c11cf1a-4a4e-4a86-b5b0-f1481ad3465b}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestLounge Infiltration, !- Name
  {6bffcf60-460d-4c31-ba08-eac6d64c452e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b74cc9f5-2f7d-417c-be13-c549fb860cef}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fd4da9b4-a6b2-4b02-84ba-81a5144db77b}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestLounge Electric Equipment, !- Name
  {b74cc9f5-2f7d-417c-be13-c549fb860cef}, !- Electric Equipment Definition Name
  {6bffcf60-460d-4c31-ba08-eac6d64c452e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f4040d8-e38c-451a-81dc-547d4ce5cd57}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestLounge Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c8870826-d1bd-4477-bb4d-5d7a1fd9f931}, !- Handle
  NREL_2009-CZ1-3-SmHotel-GuestRoom,      !- Name
  ,                                       !- Default Construction Set Name
  {77cc1490-2dd3-4fd3-81a6-d209e06e3a66}, !- Default Schedule Set Name
  {765b829d-eede-4144-a715-4c5e72fe9029}, !- Group Rendering Name
  {6cfbf436-62a4-44e5-a76b-48bb2c411b62}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {765b829d-eede-4144-a715-4c5e72fe9029}, !- Handle
  Rendering Color 28,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {77cc1490-2dd3-4fd3-81a6-d209e06e3a66}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9662ead3-ff43-46cb-a20d-633b4f1c9714}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {c83f5c4f-d1b6-48c1-8a6e-e41c56c0c721}, !- Lighting Schedule Name
  {e400782e-1201-49c7-a768-0ded3ff7a1f8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a740a9cb-9e2a-4238-bc42-c6b790d5b24e}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e5da7860-d692-4907-97ec-dd6f351d4a29}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestRoom Lights, !- Name
  {a740a9cb-9e2a-4238-bc42-c6b790d5b24e}, !- Lights Definition Name
  {c8870826-d1bd-4477-bb4d-5d7a1fd9f931}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6cfbf436-62a4-44e5-a76b-48bb2c411b62}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4f297214-1b8d-4367-b620-e3064991c985}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d1987ff6-92c5-4696-9b26-e5c3dd2d513f}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestRoom People, !- Name
  {4f297214-1b8d-4367-b620-e3064991c985}, !- People Definition Name
  {c8870826-d1bd-4477-bb4d-5d7a1fd9f931}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e58d0df5-7ebd-4ab2-880d-0ca0cf9acfec}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestRoom Infiltration, !- Name
  {c8870826-d1bd-4477-bb4d-5d7a1fd9f931}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d2f3cb90-415e-4ce4-8e97-522aabef6c2f}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2ceb9098-13bd-413a-ab5f-aa92a55e5b46}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestRoom Electric Equipment, !- Name
  {d2f3cb90-415e-4ce4-8e97-522aabef6c2f}, !- Electric Equipment Definition Name
  {c8870826-d1bd-4477-bb4d-5d7a1fd9f931}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d95c455-33c4-4218-b12d-1da8aafe4ddb}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel GuestRoom Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {f7754ab9-9ae7-4af1-a0f7-7939ce2b4113}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {0edd2f2d-3275-4410-b258-71aa818940e1}, !- Space Type Name
  {8de582c4-e72a-4a51-a9f6-7c0541908f42}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:SpaceType,
  {e41d14b6-6a38-441f-a32e-966ceb84bdda}, !- Handle
  NREL_2009-CZ1-3-SmHotel-Laundry,        !- Name
  ,                                       !- Default Construction Set Name
  {4c2eb6a8-0f99-44bb-bf82-0fe82f5c4078}, !- Default Schedule Set Name
  {ec97e0f3-aaf4-43d5-a80b-47a5c32a3516}, !- Group Rendering Name
  {491db5a3-aa36-4a11-98a5-15bb9adb5049}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {ec97e0f3-aaf4-43d5-a80b-47a5c32a3516}, !- Handle
  Rendering Color 29,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4c2eb6a8-0f99-44bb-bf82-0fe82f5c4078}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {652690ca-4dd6-4162-b6ac-f22417c1b7bd}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {1c69ce5d-6b26-4fe9-81df-870f193a426f}, !- Lighting Schedule Name
  {8a198794-afda-40cd-9628-443fa8d72fb6}, !- Electric Equipment Schedule Name
  {455011a6-c42b-4c42-aeb0-4ba5dd949c1e}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {abdbae95-c5d8-4e9c-b34e-ed6ed9a64bdb}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {76f336c9-cf32-4880-b3d3-58b96d932dd7}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Laundry Lights, !- Name
  {abdbae95-c5d8-4e9c-b34e-ed6ed9a64bdb}, !- Lights Definition Name
  {e41d14b6-6a38-441f-a32e-966ceb84bdda}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {491db5a3-aa36-4a11-98a5-15bb9adb5049}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2032201c-9129-4713-9516-a3abd280a826}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fcbe9fb2-b18c-45ce-8fab-96d74e256f9c}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Laundry People, !- Name
  {2032201c-9129-4713-9516-a3abd280a826}, !- People Definition Name
  {e41d14b6-6a38-441f-a32e-966ceb84bdda}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e0bbb683-abde-4f81-841d-dc8f6cceb966}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Laundry Infiltration, !- Name
  {e41d14b6-6a38-441f-a32e-966ceb84bdda}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bb91f99c-19ea-4a97-8412-c9c1584097dc}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944716532298,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {255ea547-acc8-4cf5-9544-64204980c4f1}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Laundry Electric Equipment, !- Name
  {bb91f99c-19ea-4a97-8412-c9c1584097dc}, !- Electric Equipment Definition Name
  {e41d14b6-6a38-441f-a32e-966ceb84bdda}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {08d0d047-e5e1-4039-bb56-571f1b8e9e7d}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  134.385565739686,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {1d34c81b-683e-4da6-bf8c-0c722c1ed533}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Laundry Gas Equipment, !- Name
  {08d0d047-e5e1-4039-bb56-571f1b8e9e7d}, !- Gas Equipment Definition Name
  {e41d14b6-6a38-441f-a32e-966ceb84bdda}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c26df6a-a6ac-44c2-bbf3-904378e8b860}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Laundry Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2766e69f-1f1a-4dee-8740-c7becb69af11}, !- Handle
  NREL_2009-CZ1-3-SmHotel-Mechanical,     !- Name
  ,                                       !- Default Construction Set Name
  {a767f3a7-ac1b-4f7d-80b9-cdb93c537d60}, !- Default Schedule Set Name
  {31e8907e-2da3-495c-9424-49baf96899e1}, !- Group Rendering Name
  {d93c9a4d-4bcd-4d28-b3f2-4c9598a666bf}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {31e8907e-2da3-495c-9424-49baf96899e1}, !- Handle
  Rendering Color 30,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a767f3a7-ac1b-4f7d-80b9-cdb93c537d60}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {09574a02-1a03-4907-b605-b950d3dc0c4d}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0da2a054-96a4-44e8-bdb0-290f1ad6b224}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Mechanical Lights, !- Name
  {09574a02-1a03-4907-b605-b950d3dc0c4d}, !- Lights Definition Name
  {2766e69f-1f1a-4dee-8740-c7becb69af11}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d93c9a4d-4bcd-4d28-b3f2-4c9598a666bf}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {219d0c23-daed-4b75-8755-c6abd20decc9}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Mechanical Infiltration, !- Name
  {2766e69f-1f1a-4dee-8740-c7becb69af11}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {2b3b1001-b84f-471f-bfc0-b8ce3c430f05}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Mechanical Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c82bbb73-8f37-404f-87d0-fef8462109fe}, !- Handle
  NREL_2009-CZ1-3-SmHotel-Meeting,        !- Name
  ,                                       !- Default Construction Set Name
  {437718cd-8b6b-4107-9eae-dce20378239f}, !- Default Schedule Set Name
  {15270f04-eecc-4076-8e23-b0e699c8d837}, !- Group Rendering Name
  {ef278f73-5745-4d01-9a19-6ea6197da247}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {15270f04-eecc-4076-8e23-b0e699c8d837}, !- Handle
  Rendering Color 31,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {437718cd-8b6b-4107-9eae-dce20378239f}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Meeting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {22123fb8-9d21-4ab0-8921-d6ddf006cb28}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {7ff92bb0-5423-4b1d-830b-26c2761efe58}, !- Lighting Schedule Name
  {b087e522-1791-4a90-9289-2774bc1a24f3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f4b1b562-88e8-4142-9785-921c1535b0a0}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Meeting Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7073b2f7-e69c-47dd-9575-689c61e55133}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Meeting Lights, !- Name
  {f4b1b562-88e8-4142-9785-921c1535b0a0}, !- Lights Definition Name
  {c82bbb73-8f37-404f-87d0-fef8462109fe}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ef278f73-5745-4d01-9a19-6ea6197da247}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Meeting Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f53104c8-cfba-407e-98ae-e4549a188113}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Meeting People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7b7087df-cc79-404d-83c6-0a995d3ff8c3}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Meeting People, !- Name
  {f53104c8-cfba-407e-98ae-e4549a188113}, !- People Definition Name
  {c82bbb73-8f37-404f-87d0-fef8462109fe}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cdbc7873-1ac8-4fe6-8092-2dd075bb908c}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Meeting Infiltration, !- Name
  {c82bbb73-8f37-404f-87d0-fef8462109fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d4c65d57-49dd-41c4-ac2f-4ae3549c8628}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Meeting Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {26453d3c-70bc-43e0-9fae-1881ba6dfd03}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Meeting Electric Equipment, !- Name
  {d4c65d57-49dd-41c4-ac2f-4ae3549c8628}, !- Electric Equipment Definition Name
  {c82bbb73-8f37-404f-87d0-fef8462109fe}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {425bf037-7f29-44b2-9ad9-298e00a6f015}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Meeting Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {78f8d49c-3f02-43b3-bbf8-d061d28435c2}, !- Handle
  NREL_2009-CZ1-3-SmHotel-Office,         !- Name
  ,                                       !- Default Construction Set Name
  {40bc4de0-881d-4f58-8ac0-cb826e9f093b}, !- Default Schedule Set Name
  {08a4efe3-4264-46f1-9fc4-260bef198a96}, !- Group Rendering Name
  {0f9e53a3-6425-49f6-b1c8-37fcfd5dc1dc}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {08a4efe3-4264-46f1-9fc4-260bef198a96}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {40bc4de0-881d-4f58-8ac0-cb826e9f093b}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c348e8fd-ca8b-42a1-a5fa-aea147e0bcb2}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {573c02c4-a0dd-43a8-b7c2-3cb92be0d7d1}, !- Lighting Schedule Name
  {e21048a4-4e4e-4581-96f8-6c448a4779a0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a23dc665-406e-4cf4-aecb-aaf35e9525e9}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f737a485-4a16-4b15-b174-bd1da15d3388}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Office Lights, !- Name
  {a23dc665-406e-4cf4-aecb-aaf35e9525e9}, !- Lights Definition Name
  {78f8d49c-3f02-43b3-bbf8-d061d28435c2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0f9e53a3-6425-49f6-b1c8-37fcfd5dc1dc}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9d82f23f-cfb2-42f4-bbc9-8fc7e04cfa4a}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c8c61417-774e-4c94-aa92-43442543be02}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Office People, !- Name
  {9d82f23f-cfb2-42f4-bbc9-8fc7e04cfa4a}, !- People Definition Name
  {78f8d49c-3f02-43b3-bbf8-d061d28435c2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {eda78a49-fb3a-45b5-928a-f6aba1066af3}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Office Infiltration, !- Name
  {78f8d49c-3f02-43b3-bbf8-d061d28435c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a75a4835-f21a-42f3-982a-75eca4bf6c38}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1aae0d0c-a680-4799-8206-7ce69210b0ec}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Office Electric Equipment, !- Name
  {a75a4835-f21a-42f3-982a-75eca4bf6c38}, !- Electric Equipment Definition Name
  {78f8d49c-3f02-43b3-bbf8-d061d28435c2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {04f6069f-bc21-4d81-bc85-7607ba172697}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Office Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {61b2a083-f9a0-49be-96b3-332ea9868391}, !- Handle
  NREL_2009-CZ1-3-SmHotel-PublicRestroom, !- Name
  ,                                       !- Default Construction Set Name
  {4a3c60c4-506c-4ded-9fee-737d792c05c9}, !- Default Schedule Set Name
  {296b96b3-f455-4607-a2b0-f031edef936d}, !- Group Rendering Name
  {a5021073-5b7e-4193-aa5f-c7cbf5b554cd}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {296b96b3-f455-4607-a2b0-f031edef936d}, !- Handle
  Rendering Color 33,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4a3c60c4-506c-4ded-9fee-737d792c05c9}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b35a67ef-1169-4ad0-b9b7-274918bf50e6}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  {8f53744c-fcae-4767-a50e-a45db73cedca}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7f6dbd3b-630c-4d89-9ae7-d35326b91747}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {eb74d447-ca45-4e90-a1d2-fb31f610a74b}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel PublicRestroom Lights, !- Name
  {7f6dbd3b-630c-4d89-9ae7-d35326b91747}, !- Lights Definition Name
  {61b2a083-f9a0-49be-96b3-332ea9868391}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a5021073-5b7e-4193-aa5f-c7cbf5b554cd}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel PublicRestroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {dc9996c0-f826-4d6f-a27b-e1d7992bf1ec}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {096850b4-eee7-48c3-8220-7253bd21675c}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel PublicRestroom People, !- Name
  {dc9996c0-f826-4d6f-a27b-e1d7992bf1ec}, !- People Definition Name
  {61b2a083-f9a0-49be-96b3-332ea9868391}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7b530b11-1d5b-4b50-9c39-4a52a756d0dd}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel PublicRestroom Infiltration, !- Name
  {61b2a083-f9a0-49be-96b3-332ea9868391}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f73c3d33-7d0f-446a-adf0-af3a35f2a725}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel PublicRestroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {baa896c3-97f9-4692-a436-bfc228114e6a}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel PublicRestroom Electric Equipment, !- Name
  {f73c3d33-7d0f-446a-adf0-af3a35f2a725}, !- Electric Equipment Definition Name
  {61b2a083-f9a0-49be-96b3-332ea9868391}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {39433bb2-2b03-41b7-a345-5382d597714c}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel PublicRestroom Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1187677d-aa5f-4620-ae2e-64bbacc6978d}, !- Handle
  NREL_2009-CZ1-3-SmHotel-StaffLounge,    !- Name
  ,                                       !- Default Construction Set Name
  {5129ef5d-c70f-49ac-bc3f-92b31a7fb3e3}, !- Default Schedule Set Name
  {d3612fc0-8e42-4553-b106-dd2125355756}, !- Group Rendering Name
  {d4bede26-ffdf-4cb8-9928-dd3c71e59226}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {d3612fc0-8e42-4553-b106-dd2125355756}, !- Handle
  Rendering Color 34,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5129ef5d-c70f-49ac-bc3f-92b31a7fb3e3}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel StaffLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {465dcce8-e005-4dd9-9c3d-38d61ffb474c}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {8983f545-99f8-41c3-a964-ae9face55e6b}, !- Lighting Schedule Name
  {a9b8a85a-3267-4bb5-bc03-ab2ab74b5a5d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2482eb8f-5c54-45ff-ae7d-23b3b8d79281}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3440d0f1-9434-4d5d-9db2-f3fd6113dcbf}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel StaffLounge Lights, !- Name
  {2482eb8f-5c54-45ff-ae7d-23b3b8d79281}, !- Lights Definition Name
  {1187677d-aa5f-4620-ae2e-64bbacc6978d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d4bede26-ffdf-4cb8-9928-dd3c71e59226}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel StaffLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7aa96140-6786-452c-b9a4-08f0753ef5e7}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6fe4c966-3147-411c-b85b-8b3e03c6014b}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel StaffLounge People, !- Name
  {7aa96140-6786-452c-b9a4-08f0753ef5e7}, !- People Definition Name
  {1187677d-aa5f-4620-ae2e-64bbacc6978d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {828a3a91-63db-40a0-a329-ea0f347b1670}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel StaffLounge Infiltration, !- Name
  {1187677d-aa5f-4620-ae2e-64bbacc6978d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5af41a10-4db0-4c09-a9ad-b8e765f01147}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel StaffLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  39.5035512293247,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {22cea036-bab8-4c5e-8d97-dbcdf6563736}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel StaffLounge Electric Equipment, !- Name
  {5af41a10-4db0-4c09-a9ad-b8e765f01147}, !- Electric Equipment Definition Name
  {1187677d-aa5f-4620-ae2e-64bbacc6978d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8600ba62-f0fd-4d81-85eb-848845b86a45}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel StaffLounge Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {40e6445a-a069-40e5-abe1-0476ec3460fb}, !- Handle
  NREL_2009-CZ1-3-SmHotel-Stair,          !- Name
  ,                                       !- Default Construction Set Name
  {cf57f93a-c540-4e2b-9117-405d0413e686}, !- Default Schedule Set Name
  {1d79a15c-0b8c-48c0-8d1c-288e027662d7}, !- Group Rendering Name
  {c4f276d0-2b5f-4e9d-ad8d-a4bb6df4efc4}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {1d79a15c-0b8c-48c0-8d1c-288e027662d7}, !- Handle
  Rendering Color 35,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cf57f93a-c540-4e2b-9117-405d0413e686}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {69d7a210-02ea-4d05-90e7-f81dfbcde4d9}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8a351d1c-fcb4-4802-af25-efdb9da1452e}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Stair Lights, !- Name
  {69d7a210-02ea-4d05-90e7-f81dfbcde4d9}, !- Lights Definition Name
  {40e6445a-a069-40e5-abe1-0476ec3460fb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c4f276d0-2b5f-4e9d-ad8d-a4bb6df4efc4}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {290489ec-623b-4bce-aec8-83fda19f0a3a}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Stair Infiltration, !- Name
  {40e6445a-a069-40e5-abe1-0476ec3460fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {82aa8ee6-24ed-464d-a1e1-d010ed65648b}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Stair Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e3f7da8e-578f-4a39-9cd5-6bb1a168636b}, !- Handle
  NREL_2009-CZ1-3-SmHotel-Storage,        !- Name
  ,                                       !- Default Construction Set Name
  {fa270265-59a5-481e-bd2e-3aff74bb3177}, !- Default Schedule Set Name
  {6aaa72c4-ea1b-405b-9432-d64ea0fb033a}, !- Group Rendering Name
  {28255909-9741-463c-b87f-f4729fe4d382}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {6aaa72c4-ea1b-405b-9432-d64ea0fb033a}, !- Handle
  Rendering Color 36,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fa270265-59a5-481e-bd2e-3aff74bb3177}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {4eb2312d-01e2-42f2-a633-8233aa8b6eee}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {60a49c0f-a493-4f98-897e-7ea59557e375}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {21993c0c-e685-425f-8747-ba2911bd37cb}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Storage Lights, !- Name
  {60a49c0f-a493-4f98-897e-7ea59557e375}, !- Lights Definition Name
  {e3f7da8e-578f-4a39-9cd5-6bb1a168636b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {28255909-9741-463c-b87f-f4729fe4d382}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {19114eab-7919-4d43-bf72-57fcd041161f}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Storage Infiltration, !- Name
  {e3f7da8e-578f-4a39-9cd5-6bb1a168636b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {0dfda73f-a76d-4240-a191-54bc7bf67d1c}, !- Handle
  NREL_2009 ClimateZone 1-3 SmallHotel Storage Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c7a63c69-4d34-4093-84d3-9eccc6471f18}, !- Handle
  NREL_2009-CZ4-8-SmHotel-Corridor,       !- Name
  ,                                       !- Default Construction Set Name
  {98edc270-8745-4f41-b0cd-62cbe27563a1}, !- Default Schedule Set Name
  {3e7b615a-d4a8-4619-b66c-354d31e3f2cf}, !- Group Rendering Name
  {d059a4d7-7c29-483b-9f52-4daaa5f1d56a}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {3e7b615a-d4a8-4619-b66c-354d31e3f2cf}, !- Handle
  Rendering Color 37,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {98edc270-8745-4f41-b0cd-62cbe27563a1}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f343cda3-d07d-4a09-b821-3b66288c6dd2}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b4d1e2df-c2c6-443d-a352-633fe241ed26}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Corridor Lights, !- Name
  {f343cda3-d07d-4a09-b821-3b66288c6dd2}, !- Lights Definition Name
  {c7a63c69-4d34-4093-84d3-9eccc6471f18}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d059a4d7-7c29-483b-9f52-4daaa5f1d56a}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5b2fafb5-0d0f-437d-aa1b-f67e26522787}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Corridor Infiltration, !- Name
  {c7a63c69-4d34-4093-84d3-9eccc6471f18}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {73e71165-f92f-4a50-ac3b-7c2d9797c35d}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Corridor Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {32c68f55-1eb4-43c7-a86a-827d7db6c582}, !- Handle
  NREL_2009-CZ4-8-SmHotel-Exercise,       !- Name
  ,                                       !- Default Construction Set Name
  {44079bd0-fc9f-40db-91b7-09ab23f5da94}, !- Default Schedule Set Name
  {96b9a426-0899-4d83-9bdb-832cf0f52f91}, !- Group Rendering Name
  {fb75c26d-ed06-4dfc-92b9-3c4aaa1781cd}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:Rendering:Color,
  {96b9a426-0899-4d83-9bdb-832cf0f52f91}, !- Handle
  Rendering Color 38,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {44079bd0-fc9f-40db-91b7-09ab23f5da94}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Exercise Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {762d4574-01ef-4ee7-a841-315d265abe72}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {19804349-4794-4aaa-af82-09fbd6ee1954}, !- Lighting Schedule Name
  {98f1b813-c268-498e-9c16-63ccb039ba69}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8c891ee8-a043-4777-b208-1c41240dba8c}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Exercise Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c866d685-a01d-4baf-858d-34019b41b4b4}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Exercise Lights, !- Name
  {8c891ee8-a043-4777-b208-1c41240dba8c}, !- Lights Definition Name
  {32c68f55-1eb4-43c7-a86a-827d7db6c582}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fb75c26d-ed06-4dfc-92b9-3c4aaa1781cd}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Exercise Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8107b002-1b27-4329-9700-a49ddc74c18f}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Exercise People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a4344030-02f1-4fd6-89d0-7aaf037ca03c}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Exercise People, !- Name
  {8107b002-1b27-4329-9700-a49ddc74c18f}, !- People Definition Name
  {32c68f55-1eb4-43c7-a86a-827d7db6c582}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e5bf73e2-bb8e-4bae-bbd4-f96c701a4cd7}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Exercise Infiltration, !- Name
  {32c68f55-1eb4-43c7-a86a-827d7db6c582}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2b4151c1-36e5-47d8-8831-d3e86c4ef9bb}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Exercise Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92015072919035,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {824615ff-912f-4b38-abc9-2a6cbfcb7880}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Exercise Electric Equipment, !- Name
  {2b4151c1-36e5-47d8-8831-d3e86c4ef9bb}, !- Electric Equipment Definition Name
  {32c68f55-1eb4-43c7-a86a-827d7db6c582}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c0d6bdd-8f7b-4e2a-b355-3020178d038b}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Exercise Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9f577549-a593-476a-a274-c2bdd2240dc3}, !- Handle
  NREL_2009-CZ4-8-SmHotel-GuestLounge,    !- Name
  ,                                       !- Default Construction Set Name
  {e2d6798c-bca1-4251-9eb1-6351094956b5}, !- Default Schedule Set Name
  {c215daae-23b8-49ba-b10a-ae857ed42c59}, !- Group Rendering Name
  {742f69f0-a3b3-41c5-ac75-161f5bf5ceaa}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {c215daae-23b8-49ba-b10a-ae857ed42c59}, !- Handle
  Rendering Color 39,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e2d6798c-bca1-4251-9eb1-6351094956b5}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b35a67ef-1169-4ad0-b9b7-274918bf50e6}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  {8f53744c-fcae-4767-a50e-a45db73cedca}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e4cc1d42-d159-4db3-be73-f6ee71b7a8b6}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0d059cdb-a1ea-4534-ba65-31f33a0b04d9}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestLounge Lights, !- Name
  {e4cc1d42-d159-4db3-be73-f6ee71b7a8b6}, !- Lights Definition Name
  {9f577549-a593-476a-a274-c2bdd2240dc3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {742f69f0-a3b3-41c5-ac75-161f5bf5ceaa}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5e75215f-aa30-44d9-9723-72c9e5bf6810}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b376208b-909b-489e-bf48-0a3de684079d}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestLounge People, !- Name
  {5e75215f-aa30-44d9-9723-72c9e5bf6810}, !- People Definition Name
  {9f577549-a593-476a-a274-c2bdd2240dc3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b32060c7-e96a-4dec-935b-ff204028abfc}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestLounge Infiltration, !- Name
  {9f577549-a593-476a-a274-c2bdd2240dc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {cb57818d-29a4-42e2-beaf-baa88027b96e}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b4d938a3-9369-482b-a1dc-6fabb4e9714a}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestLounge Electric Equipment, !- Name
  {cb57818d-29a4-42e2-beaf-baa88027b96e}, !- Electric Equipment Definition Name
  {9f577549-a593-476a-a274-c2bdd2240dc3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {03d5a3da-dedd-46fa-b968-753f7bc0535d}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestLounge Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0edd2f2d-3275-4410-b258-71aa818940e1}, !- Handle
  NREL_2009-CZ4-8-SmHotel-GuestRoom,      !- Name
  ,                                       !- Default Construction Set Name
  {b2cc1f15-5db5-422b-9110-a0d7ec0e53ca}, !- Default Schedule Set Name
  {fb5769d0-f63f-4d0c-88c1-e409f0fa163a}, !- Group Rendering Name
  {fd7dbf3d-3ea8-4161-a3ed-531226ee4656}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {fb5769d0-f63f-4d0c-88c1-e409f0fa163a}, !- Handle
  Rendering Color 40,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b2cc1f15-5db5-422b-9110-a0d7ec0e53ca}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9662ead3-ff43-46cb-a20d-633b4f1c9714}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {c83f5c4f-d1b6-48c1-8a6e-e41c56c0c721}, !- Lighting Schedule Name
  {e400782e-1201-49c7-a768-0ded3ff7a1f8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {104f1ebd-6ce6-41c6-993f-00a2a632e604}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ca2a8f22-d5ae-4fed-8ef7-5b78cb34b7b0}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestRoom Lights, !- Name
  {104f1ebd-6ce6-41c6-993f-00a2a632e604}, !- Lights Definition Name
  {0edd2f2d-3275-4410-b258-71aa818940e1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fd7dbf3d-3ea8-4161-a3ed-531226ee4656}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7dc39b1e-65bb-47d8-a3d3-26ca7b506b60}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e2fc57c1-25d7-4049-9566-f7b4c2eabcfd}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestRoom People, !- Name
  {7dc39b1e-65bb-47d8-a3d3-26ca7b506b60}, !- People Definition Name
  {0edd2f2d-3275-4410-b258-71aa818940e1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {149f79b7-dee0-4d60-81cc-a27a2f782964}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestRoom Infiltration, !- Name
  {0edd2f2d-3275-4410-b258-71aa818940e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d187bef8-aab7-4179-8a0e-8581110f75a4}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {991c8efe-d6db-468a-b82a-bdec11b9a935}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestRoom Electric Equipment, !- Name
  {d187bef8-aab7-4179-8a0e-8581110f75a4}, !- Electric Equipment Definition Name
  {0edd2f2d-3275-4410-b258-71aa818940e1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ac55ded-3b43-4599-a718-9456ddff34f6}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel GuestRoom Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f3b159e3-b229-47b0-ad1d-bf7953eefc66}, !- Handle
  NREL_2009-CZ4-8-SmHotel-Laundry,        !- Name
  ,                                       !- Default Construction Set Name
  {6c3ae6a7-d345-4e0b-9b87-1a3797d8dff5}, !- Default Schedule Set Name
  {709747a0-3f72-4a86-93b4-8bf78e39b87b}, !- Group Rendering Name
  {d79d6037-bdaf-4509-a786-6e6c1b3e91ed}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {709747a0-3f72-4a86-93b4-8bf78e39b87b}, !- Handle
  Rendering Color 41,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6c3ae6a7-d345-4e0b-9b87-1a3797d8dff5}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {652690ca-4dd6-4162-b6ac-f22417c1b7bd}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {1c69ce5d-6b26-4fe9-81df-870f193a426f}, !- Lighting Schedule Name
  {8a198794-afda-40cd-9628-443fa8d72fb6}, !- Electric Equipment Schedule Name
  {455011a6-c42b-4c42-aeb0-4ba5dd949c1e}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2b3af5f3-5fa9-4054-b978-4f980053730b}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {194d1dfe-8a42-4e60-a27f-8e6370f936df}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Laundry Lights, !- Name
  {2b3af5f3-5fa9-4054-b978-4f980053730b}, !- Lights Definition Name
  {f3b159e3-b229-47b0-ad1d-bf7953eefc66}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d79d6037-bdaf-4509-a786-6e6c1b3e91ed}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f6a6b386-cdff-459d-bdf3-4fda302ae4ea}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b216e561-1c48-4eb4-b3aa-38bde5bc9ad9}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Laundry People, !- Name
  {f6a6b386-cdff-459d-bdf3-4fda302ae4ea}, !- People Definition Name
  {f3b159e3-b229-47b0-ad1d-bf7953eefc66}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {1487be93-c15d-497c-a92d-38a4a2370686}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Laundry Infiltration, !- Name
  {f3b159e3-b229-47b0-ad1d-bf7953eefc66}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7754a352-3b78-4519-bf67-adfc9df2cffb}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944716532298,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {17f3f515-1e1a-4057-82fb-fd770921c84f}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Laundry Electric Equipment, !- Name
  {7754a352-3b78-4519-bf67-adfc9df2cffb}, !- Electric Equipment Definition Name
  {f3b159e3-b229-47b0-ad1d-bf7953eefc66}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {25ba34ab-e8c9-4be1-8b5e-b7b0011535c9}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  134.385565739686,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {643d3bf1-c99b-446b-b663-dc2c77db24a3}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Laundry Gas Equipment, !- Name
  {25ba34ab-e8c9-4be1-8b5e-b7b0011535c9}, !- Gas Equipment Definition Name
  {f3b159e3-b229-47b0-ad1d-bf7953eefc66}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {eae9726a-d699-48b8-bdb1-b613d9e25d05}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Laundry Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c9425db2-0b08-4172-afaa-1a99a5c2f1fb}, !- Handle
  NREL_2009-CZ4-8-SmHotel-Mechanical,     !- Name
  ,                                       !- Default Construction Set Name
  {109a605b-5748-48bf-b004-73d49cf8b991}, !- Default Schedule Set Name
  {568b86d5-460f-4c73-b82e-985149ed3421}, !- Group Rendering Name
  {40b1197a-1fff-4eef-b662-6812bceb9c3e}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {568b86d5-460f-4c73-b82e-985149ed3421}, !- Handle
  Rendering Color 42,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {109a605b-5748-48bf-b004-73d49cf8b991}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a504bd07-2b4a-4e71-94b9-da892079756e}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {254fac43-9f0d-494b-a0fb-6027c9907c16}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Mechanical Lights, !- Name
  {a504bd07-2b4a-4e71-94b9-da892079756e}, !- Lights Definition Name
  {c9425db2-0b08-4172-afaa-1a99a5c2f1fb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {40b1197a-1fff-4eef-b662-6812bceb9c3e}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a9caebaf-a5e0-40a4-a0f5-e3d853bc1a81}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Mechanical Infiltration, !- Name
  {c9425db2-0b08-4172-afaa-1a99a5c2f1fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {7a39ca1e-f022-49dd-aaff-7a2899388ae3}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Mechanical Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4c860fdd-bcec-4bb0-a57e-98eea3cf1fb2}, !- Handle
  NREL_2009-CZ4-8-SmHotel-Meeting,        !- Name
  ,                                       !- Default Construction Set Name
  {fa4475fa-0573-4604-952a-8f87b8aa3ae9}, !- Default Schedule Set Name
  {1967841e-5bd0-4367-b358-b3c7d202c18c}, !- Group Rendering Name
  {22f08b5f-2cff-4801-aa6d-0f1b4d7ccc22}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {1967841e-5bd0-4367-b358-b3c7d202c18c}, !- Handle
  Rendering Color 43,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fa4475fa-0573-4604-952a-8f87b8aa3ae9}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Meeting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {22123fb8-9d21-4ab0-8921-d6ddf006cb28}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {7ff92bb0-5423-4b1d-830b-26c2761efe58}, !- Lighting Schedule Name
  {b087e522-1791-4a90-9289-2774bc1a24f3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {81a9a042-344c-4540-8128-3eb5945d5ba4}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Meeting Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {99126f07-5940-4767-a414-a5bc1ec096e0}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Meeting Lights, !- Name
  {81a9a042-344c-4540-8128-3eb5945d5ba4}, !- Lights Definition Name
  {4c860fdd-bcec-4bb0-a57e-98eea3cf1fb2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {22f08b5f-2cff-4801-aa6d-0f1b4d7ccc22}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Meeting Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f349febd-bbdd-4cbc-9445-bacb20b24728}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Meeting People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a345f05b-2f91-49b6-9a7e-77fb79a97347}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Meeting People, !- Name
  {f349febd-bbdd-4cbc-9445-bacb20b24728}, !- People Definition Name
  {4c860fdd-bcec-4bb0-a57e-98eea3cf1fb2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d738fb7f-9c1b-42ee-9fdb-d1eb7ba87b84}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Meeting Infiltration, !- Name
  {4c860fdd-bcec-4bb0-a57e-98eea3cf1fb2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {20882080-7bcf-4eac-9072-01dd5b95f2b8}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Meeting Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {eedd0685-6b31-4d00-b752-25556ed4b86e}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Meeting Electric Equipment, !- Name
  {20882080-7bcf-4eac-9072-01dd5b95f2b8}, !- Electric Equipment Definition Name
  {4c860fdd-bcec-4bb0-a57e-98eea3cf1fb2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc85ad0b-d91c-43ea-afb3-c36bfb00375b}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Meeting Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c0a17839-0fdf-451b-91f4-250120b1354f}, !- Handle
  NREL_2009-CZ4-8-SmHotel-Office,         !- Name
  ,                                       !- Default Construction Set Name
  {4b3f5a02-d1fa-4455-aa08-f9f0e6bdac34}, !- Default Schedule Set Name
  {68c552eb-15db-4c08-a6a2-79b63f0a7cac}, !- Group Rendering Name
  {268fdac6-5f4d-45d9-9fb3-08d0a057da98}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {68c552eb-15db-4c08-a6a2-79b63f0a7cac}, !- Handle
  Rendering Color 44,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4b3f5a02-d1fa-4455-aa08-f9f0e6bdac34}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c348e8fd-ca8b-42a1-a5fa-aea147e0bcb2}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {573c02c4-a0dd-43a8-b7c2-3cb92be0d7d1}, !- Lighting Schedule Name
  {e21048a4-4e4e-4581-96f8-6c448a4779a0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {41d5ca1b-3a86-441a-8665-ad4c7ccc3f53}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1eaaef78-9661-4141-9749-688011683a34}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Office Lights, !- Name
  {41d5ca1b-3a86-441a-8665-ad4c7ccc3f53}, !- Lights Definition Name
  {c0a17839-0fdf-451b-91f4-250120b1354f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {268fdac6-5f4d-45d9-9fb3-08d0a057da98}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {858dd756-3f1c-4185-8793-9d4c58d28915}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1873b85e-b633-488d-a141-08c7d753bd92}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Office People, !- Name
  {858dd756-3f1c-4185-8793-9d4c58d28915}, !- People Definition Name
  {c0a17839-0fdf-451b-91f4-250120b1354f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {fd31ad14-972b-4e55-a3a9-e7302463810d}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Office Infiltration, !- Name
  {c0a17839-0fdf-451b-91f4-250120b1354f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {cae6da44-f47a-422f-af82-ec31dc206d6d}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0aa114c4-c319-4aad-a892-1d1ecb6371f0}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Office Electric Equipment, !- Name
  {cae6da44-f47a-422f-af82-ec31dc206d6d}, !- Electric Equipment Definition Name
  {c0a17839-0fdf-451b-91f4-250120b1354f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fab44ba-a5fd-4eb3-81bf-b2d4e297e598}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Office Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0e89c533-0937-4d60-8728-c7f9dd461d96}, !- Handle
  NREL_2009-CZ4-8-SmHotel-PublicRestroom, !- Name
  ,                                       !- Default Construction Set Name
  {72cb5e20-0d18-48d7-afab-9dac5225cb3d}, !- Default Schedule Set Name
  {018d68f6-bea7-4189-9c46-c8ae650d7eb1}, !- Group Rendering Name
  {78f9261e-b0d4-47a4-a6e8-10d6fbc7c591}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {018d68f6-bea7-4189-9c46-c8ae650d7eb1}, !- Handle
  Rendering Color 45,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {72cb5e20-0d18-48d7-afab-9dac5225cb3d}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b35a67ef-1169-4ad0-b9b7-274918bf50e6}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  {8f53744c-fcae-4767-a50e-a45db73cedca}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a96b921b-b8d1-4a21-8649-1c3c5b864e78}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {088c1ffc-d8d8-43d1-8c69-f52ab699c002}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel PublicRestroom Lights, !- Name
  {a96b921b-b8d1-4a21-8649-1c3c5b864e78}, !- Lights Definition Name
  {0e89c533-0937-4d60-8728-c7f9dd461d96}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {78f9261e-b0d4-47a4-a6e8-10d6fbc7c591}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel PublicRestroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a47eb96e-6f68-4da9-9ef4-ca6078d60f90}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {70b1070d-46b6-4187-9bfa-67c3bd69204d}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel PublicRestroom People, !- Name
  {a47eb96e-6f68-4da9-9ef4-ca6078d60f90}, !- People Definition Name
  {0e89c533-0937-4d60-8728-c7f9dd461d96}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {312ec5f9-0810-438a-95b5-7f42d6a84a8f}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel PublicRestroom Infiltration, !- Name
  {0e89c533-0937-4d60-8728-c7f9dd461d96}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {83329f10-f1e3-4dc8-936a-8a153f849220}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel PublicRestroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0b5ba45e-67c8-4fcf-9379-3a07a1747b63}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel PublicRestroom Electric Equipment, !- Name
  {83329f10-f1e3-4dc8-936a-8a153f849220}, !- Electric Equipment Definition Name
  {0e89c533-0937-4d60-8728-c7f9dd461d96}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c23162d-58a8-40ff-9f65-4cc4c142c039}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel PublicRestroom Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2c4ada9e-4069-4f0d-9a47-7a323284d4f7}, !- Handle
  NREL_2009-CZ4-8-SmHotel-StaffLounge,    !- Name
  ,                                       !- Default Construction Set Name
  {a5b25d8b-8427-40d5-af0d-d49a2946605d}, !- Default Schedule Set Name
  {b76c3138-d667-4525-a8de-e99433cf1198}, !- Group Rendering Name
  {f00a2573-7a17-4cf6-a53c-5edee763b323}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {b76c3138-d667-4525-a8de-e99433cf1198}, !- Handle
  Rendering Color 46,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a5b25d8b-8427-40d5-af0d-d49a2946605d}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel StaffLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {465dcce8-e005-4dd9-9c3d-38d61ffb474c}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {8983f545-99f8-41c3-a964-ae9face55e6b}, !- Lighting Schedule Name
  {a9b8a85a-3267-4bb5-bc03-ab2ab74b5a5d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {33dd770b-bb1f-4035-a0ee-378a56e855aa}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f66cd5be-273f-4a4e-b997-783edbeeaf52}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel StaffLounge Lights, !- Name
  {33dd770b-bb1f-4035-a0ee-378a56e855aa}, !- Lights Definition Name
  {2c4ada9e-4069-4f0d-9a47-7a323284d4f7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f00a2573-7a17-4cf6-a53c-5edee763b323}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel StaffLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {16199c23-db3f-4ce9-b940-90a7dd393e4c}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {69e93150-4e26-42e3-8d19-22e1b4da3bce}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel StaffLounge People, !- Name
  {16199c23-db3f-4ce9-b940-90a7dd393e4c}, !- People Definition Name
  {2c4ada9e-4069-4f0d-9a47-7a323284d4f7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d6e047e8-2edf-40a6-a228-758ecbcc17a0}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel StaffLounge Infiltration, !- Name
  {2c4ada9e-4069-4f0d-9a47-7a323284d4f7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1a59fa39-0f12-4d5b-b604-9ef9e6a9f3ad}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel StaffLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  39.5035512293247,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2b1939a9-da66-48bf-9a64-4e1d37c0f2ad}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel StaffLounge Electric Equipment, !- Name
  {1a59fa39-0f12-4d5b-b604-9ef9e6a9f3ad}, !- Electric Equipment Definition Name
  {2c4ada9e-4069-4f0d-9a47-7a323284d4f7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f92ed09f-3119-41ef-b88f-f582e542dd89}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel StaffLounge Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1e743924-837c-433e-9d0b-793a4b490352}, !- Handle
  NREL_2009-CZ4-8-SmHotel-Stair,          !- Name
  ,                                       !- Default Construction Set Name
  {75722d63-212b-4aa8-b5ce-c8d3a964ff50}, !- Default Schedule Set Name
  {6504dbd6-fb08-4e75-8e8e-5d3d12385bd5}, !- Group Rendering Name
  {174dfd20-7148-45ac-b115-88cd52efe926}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {6504dbd6-fb08-4e75-8e8e-5d3d12385bd5}, !- Handle
  Rendering Color 47,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {75722d63-212b-4aa8-b5ce-c8d3a964ff50}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b8abee7e-5a8a-4581-acf4-8d3e2cd7f96b}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {feeee16d-2fc3-4eb2-b335-9216ccb7dbf0}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Stair Lights, !- Name
  {b8abee7e-5a8a-4581-acf4-8d3e2cd7f96b}, !- Lights Definition Name
  {1e743924-837c-433e-9d0b-793a4b490352}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {174dfd20-7148-45ac-b115-88cd52efe926}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c8f77026-6014-4da9-9b96-06fff256182c}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Stair Infiltration, !- Name
  {1e743924-837c-433e-9d0b-793a4b490352}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {8c3e362d-c4c1-48be-983e-a3fcec10e944}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Stair Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8133ee21-5f02-4f7d-895c-08306a455ba6}, !- Handle
  NREL_2009-CZ4-8-SmHotel-Storage,        !- Name
  ,                                       !- Default Construction Set Name
  {45db83cc-7f53-4c6c-9b35-22a0ee183f86}, !- Default Schedule Set Name
  {5cc1f334-37bd-4668-8cd1-254377054574}, !- Group Rendering Name
  {eee730fa-b678-450c-805e-dce0dd8be5d2}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {5cc1f334-37bd-4668-8cd1-254377054574}, !- Handle
  Rendering Color 48,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {45db83cc-7f53-4c6c-9b35-22a0ee183f86}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {4eb2312d-01e2-42f2-a633-8233aa8b6eee}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {26d5f696-cda2-4394-a379-13c7be6687b3}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6179e21f-1420-445c-9059-108c17cfb42b}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Storage Lights, !- Name
  {26d5f696-cda2-4394-a379-13c7be6687b3}, !- Lights Definition Name
  {8133ee21-5f02-4f7d-895c-08306a455ba6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {eee730fa-b678-450c-805e-dce0dd8be5d2}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {987f7f8a-6bef-4044-8fd6-4b89b5f408f8}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Storage Infiltration, !- Name
  {8133ee21-5f02-4f7d-895c-08306a455ba6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {35941841-1578-42a9-8296-e583cd1da931}, !- Handle
  NREL_2009 ClimateZone 4-8 SmallHotel Storage Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0b92cd1b-fda4-4455-b3f9-ae454d75a6a7}, !- Handle
  NREL_Before-1980-CZ1-8-SmHotel-Corridor, !- Name
  ,                                       !- Default Construction Set Name
  {a76179b6-5bba-4cd1-ba87-538e972580cd}, !- Default Schedule Set Name
  {3c47435f-6990-4143-bdd3-960b66896f44}, !- Group Rendering Name
  {a9d348ad-5150-4bf3-9783-35ed3f2026a6}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {3c47435f-6990-4143-bdd3-960b66896f44}, !- Handle
  Rendering Color 49,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a76179b6-5bba-4cd1-ba87-538e972580cd}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a92024be-50bb-4331-b53e-77a42afcafe7}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.47224116670455,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ecdffdc4-7841-4b8b-8d3f-35e01c5820f8}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Corridor Lights, !- Name
  {a92024be-50bb-4331-b53e-77a42afcafe7}, !- Lights Definition Name
  {0b92cd1b-fda4-4455-b3f9-ae454d75a6a7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a9d348ad-5150-4bf3-9783-35ed3f2026a6}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {49ab74b1-5472-40fd-8ee5-4cb567556ff6}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Corridor Infiltration, !- Name
  {0b92cd1b-fda4-4455-b3f9-ae454d75a6a7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {8a1b5e2d-e1c9-4a92-b35b-81a759a0de3b}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Corridor Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9b76da94-277b-4485-a6f2-2e4f91949c41}, !- Handle
  NREL_Before-1980-CZ1-8-SmHotel-Exercise, !- Name
  ,                                       !- Default Construction Set Name
  {bed3b634-49b7-4f3c-a86f-81bbd888bf3c}, !- Default Schedule Set Name
  {14df964a-5cd2-4c84-b409-70b95296ac5f}, !- Group Rendering Name
  {78cd2257-a10a-4d65-b26d-39d1f2a30ad1}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:Rendering:Color,
  {14df964a-5cd2-4c84-b409-70b95296ac5f}, !- Handle
  Rendering Color 50,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bed3b634-49b7-4f3c-a86f-81bbd888bf3c}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Exercise Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {762d4574-01ef-4ee7-a841-315d265abe72}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {19804349-4794-4aaa-af82-09fbd6ee1954}, !- Lighting Schedule Name
  {98f1b813-c268-498e-9c16-63ccb039ba69}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {28028c64-f3db-409d-84b0-5c9dffe7ee9c}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Exercise Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.7465572708923,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6d5f42ad-6b0c-4fce-86ab-ffcfd5d8b108}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Exercise Lights, !- Name
  {28028c64-f3db-409d-84b0-5c9dffe7ee9c}, !- Lights Definition Name
  {9b76da94-277b-4485-a6f2-2e4f91949c41}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {78cd2257-a10a-4d65-b26d-39d1f2a30ad1}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Exercise Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6796720a-3faf-4509-ac83-f510edc2fd69}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Exercise People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fad5a597-9fa4-4bd8-b543-5eeb6a1f503e}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Exercise People, !- Name
  {6796720a-3faf-4509-ac83-f510edc2fd69}, !- People Definition Name
  {9b76da94-277b-4485-a6f2-2e4f91949c41}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e6ace0b1-f38e-4659-9e1c-78cab297f4d2}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Exercise Infiltration, !- Name
  {9b76da94-277b-4485-a6f2-2e4f91949c41}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4bccbbe0-f4e0-48df-9eb5-f91713b07a58}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Exercise Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cb5599e1-5d66-431f-90d8-9efe386578c7}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Exercise Electric Equipment, !- Name
  {4bccbbe0-f4e0-48df-9eb5-f91713b07a58}, !- Electric Equipment Definition Name
  {9b76da94-277b-4485-a6f2-2e4f91949c41}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {287a2965-cf87-4ff4-8145-4f0c0c268b99}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Exercise Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {385e86b7-b4be-4e1c-ac98-a4d4129de574}, !- Handle
  NREL_Before-1980-CZ1-8-SmHotel-GuestLounge, !- Name
  ,                                       !- Default Construction Set Name
  {ab0d0bea-54e4-433c-8421-a9e7e4e27d57}, !- Default Schedule Set Name
  {a12a2df6-8616-4589-99d6-2d7c69b4352c}, !- Group Rendering Name
  {b29643f1-6ced-443f-86ca-7ea66a6d5af7}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {a12a2df6-8616-4589-99d6-2d7c69b4352c}, !- Handle
  Rendering Color 51,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ab0d0bea-54e4-433c-8421-a9e7e4e27d57}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b35a67ef-1169-4ad0-b9b7-274918bf50e6}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  {8f53744c-fcae-4767-a50e-a45db73cedca}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8dfa848b-d38d-409f-834a-3534f098545f}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.1007226458897,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7563a428-f5c8-4029-b8ad-46135c2fba7a}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestLounge Lights, !- Name
  {8dfa848b-d38d-409f-834a-3534f098545f}, !- Lights Definition Name
  {385e86b7-b4be-4e1c-ac98-a4d4129de574}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b29643f1-6ced-443f-86ca-7ea66a6d5af7}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {479d4fe0-1a9b-4df9-953c-6b4e9b35130e}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6d1900d1-99b2-4c6c-871d-db907cda4290}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestLounge People, !- Name
  {479d4fe0-1a9b-4df9-953c-6b4e9b35130e}, !- People Definition Name
  {385e86b7-b4be-4e1c-ac98-a4d4129de574}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3f69c759-b3eb-416c-81fd-5a60c27c00c6}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestLounge Infiltration, !- Name
  {385e86b7-b4be-4e1c-ac98-a4d4129de574}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8d04a75c-aa16-4601-aa97-fdfc0fdeb6cc}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.3923918958949,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {33bf8bd2-67b2-4292-9538-2439d5405e8b}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestLounge Electric Equipment, !- Name
  {8d04a75c-aa16-4601-aa97-fdfc0fdeb6cc}, !- Electric Equipment Definition Name
  {385e86b7-b4be-4e1c-ac98-a4d4129de574}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a78e72b1-fe53-4e0f-a11d-bdfed1210bac}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestLounge Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8e3828cc-59d5-41ee-91fc-f9a9dcbc27e2}, !- Handle
  NREL_Before-1980-CZ1-8-SmHotel-GuestRoom, !- Name
  ,                                       !- Default Construction Set Name
  {8f352b87-1f7f-4eb7-933c-60b42078e26c}, !- Default Schedule Set Name
  {230262cc-259f-4642-a9ee-1e722d0fe5f3}, !- Group Rendering Name
  {f0df8e89-1fdb-436c-83e0-24876fedc5cf}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {230262cc-259f-4642-a9ee-1e722d0fe5f3}, !- Handle
  Rendering Color 52,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8f352b87-1f7f-4eb7-933c-60b42078e26c}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9662ead3-ff43-46cb-a20d-633b4f1c9714}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {c83f5c4f-d1b6-48c1-8a6e-e41c56c0c721}, !- Lighting Schedule Name
  {e400782e-1201-49c7-a768-0ded3ff7a1f8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {283306ae-7ead-438d-921a-bce771fdafc6}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.6667080000827,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cdd98ff3-f720-440d-b5ed-8d74904ba7f0}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestRoom Lights, !- Name
  {283306ae-7ead-438d-921a-bce771fdafc6}, !- Lights Definition Name
  {8e3828cc-59d5-41ee-91fc-f9a9dcbc27e2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f0df8e89-1fdb-436c-83e0-24876fedc5cf}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {03785c2e-ed0c-4170-9b0b-826d9f7bec94}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0fb78b84-217a-42bb-8534-e4f3fe1a3b16}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestRoom People, !- Name
  {03785c2e-ed0c-4170-9b0b-826d9f7bec94}, !- People Definition Name
  {8e3828cc-59d5-41ee-91fc-f9a9dcbc27e2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8201558f-03b2-46cb-962d-aa97e619d753}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestRoom Infiltration, !- Name
  {8e3828cc-59d5-41ee-91fc-f9a9dcbc27e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {48690ef5-a153-4b9f-8fa0-7ef76593e7f6}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3160008542239,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {77e0fd1f-05ef-4be5-97a2-900fdb8b6c71}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestRoom Electric Equipment, !- Name
  {48690ef5-a153-4b9f-8fa0-7ef76593e7f6}, !- Electric Equipment Definition Name
  {8e3828cc-59d5-41ee-91fc-f9a9dcbc27e2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {73b96ddd-da91-44dd-8b97-d2f96e3e5696}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel GuestRoom Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fe40f196-876f-40cb-9bac-f220432adabf}, !- Handle
  NREL_Before-1980-CZ1-8-SmHotel-Laundry, !- Name
  ,                                       !- Default Construction Set Name
  {d25b0dca-d60e-4ffe-8ffb-ff21d0165a61}, !- Default Schedule Set Name
  {7bd4a6a8-3963-4c9a-9a05-3fa5cef013b0}, !- Group Rendering Name
  {17889249-fc0c-4c8b-9b5b-67ae29cefa63}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {7bd4a6a8-3963-4c9a-9a05-3fa5cef013b0}, !- Handle
  Rendering Color 53,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d25b0dca-d60e-4ffe-8ffb-ff21d0165a61}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {652690ca-4dd6-4162-b6ac-f22417c1b7bd}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {1c69ce5d-6b26-4fe9-81df-870f193a426f}, !- Lighting Schedule Name
  {8a198794-afda-40cd-9628-443fa8d72fb6}, !- Electric Equipment Schedule Name
  {455011a6-c42b-4c42-aeb0-4ba5dd949c1e}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
