  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c3e6b2e8-dbb9-48d1-90ee-c2ea8ebb737f}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2b7ed491-f995-44f3-b465-f7baabf85411}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Laundry Lights, !- Name
  {c3e6b2e8-dbb9-48d1-90ee-c2ea8ebb737f}, !- Lights Definition Name
  {fe40f196-876f-40cb-9bac-f220432adabf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {17889249-fc0c-4c8b-9b5b-67ae29cefa63}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6be83b4f-fbec-4588-82ba-b51dd5204828}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5778eb30-10ed-4e78-9304-569d3661df7b}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Laundry People, !- Name
  {6be83b4f-fbec-4588-82ba-b51dd5204828}, !- People Definition Name
  {fe40f196-876f-40cb-9bac-f220432adabf}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c6e964c0-958d-489c-8be8-2069958eb571}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Laundry Infiltration, !- Name
  {fe40f196-876f-40cb-9bac-f220432adabf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e0a9ccf0-f7fa-432a-8a1b-5f98837f91be}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.8507381459207,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {03230347-ff45-477d-886e-1d17d222792b}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Laundry Electric Equipment, !- Name
  {e0a9ccf0-f7fa-432a-8a1b-5f98837f91be}, !- Electric Equipment Definition Name
  {fe40f196-876f-40cb-9bac-f220432adabf}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {24fb5422-9573-47e9-adb9-afc1cfde9100}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  184.228099511682,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {acdb7775-9aa9-4445-98c4-982980a2c958}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Laundry Gas Equipment, !- Name
  {24fb5422-9573-47e9-adb9-afc1cfde9100}, !- Gas Equipment Definition Name
  {fe40f196-876f-40cb-9bac-f220432adabf}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ef7dbd6-5370-4aa3-8b9b-51b1ae9a085f}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Laundry Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6039acff-d8ae-422e-a1f9-e8c6d302e5ec}, !- Handle
  NREL_Before-1980-CZ1-8-SmHotel-Mechanical, !- Name
  ,                                       !- Default Construction Set Name
  {66e57bbb-675e-4412-8e47-1236fa64cc13}, !- Default Schedule Set Name
  {b919f811-ac82-4fac-b816-427d2258edb8}, !- Group Rendering Name
  {ef1d4dd7-2c08-4d63-ae58-88eb0bd28b68}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {b919f811-ac82-4fac-b816-427d2258edb8}, !- Handle
  Rendering Color 54,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {66e57bbb-675e-4412-8e47-1236fa64cc13}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {baf70c64-a015-448a-a456-29e63f2dd56c}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5ae10e21-04e8-4f07-a12b-3534badab148}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Mechanical Lights, !- Name
  {baf70c64-a015-448a-a456-29e63f2dd56c}, !- Lights Definition Name
  {6039acff-d8ae-422e-a1f9-e8c6d302e5ec}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ef1d4dd7-2c08-4d63-ae58-88eb0bd28b68}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f0140b60-a491-433d-9bca-bcf7e0b12893}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Mechanical Infiltration, !- Name
  {6039acff-d8ae-422e-a1f9-e8c6d302e5ec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {297ad890-7874-419f-a05f-ecb5e15d2866}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Mechanical Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1d7bfe37-8f97-4fd5-83a5-97388a689c13}, !- Handle
  NREL_Before-1980-CZ1-8-SmHotel-Meeting, !- Name
  ,                                       !- Default Construction Set Name
  {fc79b129-4297-45ba-80f0-84aaf1c9195b}, !- Default Schedule Set Name
  {62fd7de1-f164-4875-90bf-3c56c7e9c5e7}, !- Group Rendering Name
  {d7b56feb-e0d8-4e25-92ea-c0f467f37d63}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {62fd7de1-f164-4875-90bf-3c56c7e9c5e7}, !- Handle
  Rendering Color 55,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fc79b129-4297-45ba-80f0-84aaf1c9195b}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Meeting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {22123fb8-9d21-4ab0-8921-d6ddf006cb28}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {7ff92bb0-5423-4b1d-830b-26c2761efe58}, !- Lighting Schedule Name
  {b087e522-1791-4a90-9289-2774bc1a24f3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {614161a0-6b01-4c03-85c8-c0e0f4412792}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Meeting Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.9271291875917,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c4aaa9a8-582b-49ca-823d-8aba59f8d005}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Meeting Lights, !- Name
  {614161a0-6b01-4c03-85c8-c0e0f4412792}, !- Lights Definition Name
  {1d7bfe37-8f97-4fd5-83a5-97388a689c13}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d7b56feb-e0d8-4e25-92ea-c0f467f37d63}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Meeting Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {44786e65-cc36-47b3-84b8-6891e53ccd63}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Meeting People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6235478d-6367-4dbf-b2aa-657c7747ad62}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Meeting People, !- Name
  {44786e65-cc36-47b3-84b8-6891e53ccd63}, !- People Definition Name
  {1d7bfe37-8f97-4fd5-83a5-97388a689c13}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7adb0790-f090-4026-bffd-58dbf34caa4a}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Meeting Infiltration, !- Name
  {1d7bfe37-8f97-4fd5-83a5-97388a689c13}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2fc2a5d3-72e5-4a70-a3e0-6a1b9e05d655}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Meeting Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {32f56d76-cea2-4a23-9d21-5659bcb01d09}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Meeting Electric Equipment, !- Name
  {2fc2a5d3-72e5-4a70-a3e0-6a1b9e05d655}, !- Electric Equipment Definition Name
  {1d7bfe37-8f97-4fd5-83a5-97388a689c13}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {27bf1b98-dc75-4f2e-b599-769fc885b598}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Meeting Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a302c8c8-4386-445d-bbaf-18b41af097e1}, !- Handle
  NREL_Before-1980-CZ1-8-SmHotel-Office,  !- Name
  ,                                       !- Default Construction Set Name
  {e44deb8a-4411-4e77-966e-1524cf07c8b5}, !- Default Schedule Set Name
  {678e7ad3-5180-4313-b393-1c45da01c8c9}, !- Group Rendering Name
  {d1670213-3268-4683-a2ae-d7605dbf8f05}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {678e7ad3-5180-4313-b393-1c45da01c8c9}, !- Handle
  Rendering Color 56,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e44deb8a-4411-4e77-966e-1524cf07c8b5}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c348e8fd-ca8b-42a1-a5fa-aea147e0bcb2}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {573c02c4-a0dd-43a8-b7c2-3cb92be0d7d1}, !- Lighting Schedule Name
  {e21048a4-4e4e-4581-96f8-6c448a4779a0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {507dd92b-47d8-4546-a573-2a7791980ebb}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.6354599375865,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c775aefb-95ea-4318-b555-8953a0126a0c}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Office Lights, !- Name
  {507dd92b-47d8-4546-a573-2a7791980ebb}, !- Lights Definition Name
  {a302c8c8-4386-445d-bbaf-18b41af097e1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d1670213-3268-4683-a2ae-d7605dbf8f05}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1d473bbc-e7b0-47bc-a8d6-48ef7c94232b}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1385ae8b-7aec-445b-86f5-2c72485c035c}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Office People, !- Name
  {1d473bbc-e7b0-47bc-a8d6-48ef7c94232b}, !- People Definition Name
  {a302c8c8-4386-445d-bbaf-18b41af097e1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {701bf11a-36d6-443f-9f90-e67fa4f64c74}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Office Infiltration, !- Name
  {a302c8c8-4386-445d-bbaf-18b41af097e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1f6e0c98-766d-4518-a465-829401efa8bb}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a1a181eb-673a-4de9-9847-3bf7910bab85}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Office Electric Equipment, !- Name
  {1f6e0c98-766d-4518-a465-829401efa8bb}, !- Electric Equipment Definition Name
  {a302c8c8-4386-445d-bbaf-18b41af097e1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {11562f66-f507-4e1d-90e8-e89b1e27828e}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Office Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c5e41881-fd4e-478d-a962-bdbb6b89c4f3}, !- Handle
  NREL_Before-1980-CZ1-8-SmHotel-PublicRestroom, !- Name
  ,                                       !- Default Construction Set Name
  {aefde16c-0210-4391-8493-bf08db33af16}, !- Default Schedule Set Name
  {dfeadde0-29be-41e7-81ec-d17aeac00b99}, !- Group Rendering Name
  {35502ff1-f529-44e4-8af3-56ed546634ed}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {dfeadde0-29be-41e7-81ec-d17aeac00b99}, !- Handle
  Rendering Color 57,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {aefde16c-0210-4391-8493-bf08db33af16}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b35a67ef-1169-4ad0-b9b7-274918bf50e6}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  {8f53744c-fcae-4767-a50e-a45db73cedca}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {82434f43-dbc2-4150-9516-d59299086097}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {716082a7-c74e-4417-944f-c267dab6fc0e}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel PublicRestroom Lights, !- Name
  {82434f43-dbc2-4150-9516-d59299086097}, !- Lights Definition Name
  {c5e41881-fd4e-478d-a962-bdbb6b89c4f3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {35502ff1-f529-44e4-8af3-56ed546634ed}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel PublicRestroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {08551e05-1eb6-4125-85ea-867516253957}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e540f280-cbf5-4ce9-821a-13d5b8e422c6}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel PublicRestroom People, !- Name
  {08551e05-1eb6-4125-85ea-867516253957}, !- People Definition Name
  {c5e41881-fd4e-478d-a962-bdbb6b89c4f3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {80e207ea-304a-46ab-91a5-b2676bd453f4}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel PublicRestroom Infiltration, !- Name
  {c5e41881-fd4e-478d-a962-bdbb6b89c4f3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5067f4ab-01cf-4cdd-8492-79e93909babf}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel PublicRestroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {541ce8d3-640a-4b19-ab33-73b28a3043a2}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel PublicRestroom Electric Equipment, !- Name
  {5067f4ab-01cf-4cdd-8492-79e93909babf}, !- Electric Equipment Definition Name
  {c5e41881-fd4e-478d-a962-bdbb6b89c4f3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {63f6ae2b-c315-4321-a1b8-897bafa30770}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel PublicRestroom Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a6cec1b3-9bef-4d1a-9b59-12a67ed2f77e}, !- Handle
  NREL_Before-1980-CZ1-8-SmHotel-StaffLounge, !- Name
  ,                                       !- Default Construction Set Name
  {fcaa9ff9-d4ae-4fac-b699-9d14a9658b84}, !- Default Schedule Set Name
  {df205342-c4c1-4fe0-b7d3-3473aa84a2e8}, !- Group Rendering Name
  {c5d34317-7198-4b8a-b909-2ca1b1361426}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {df205342-c4c1-4fe0-b7d3-3473aa84a2e8}, !- Handle
  Rendering Color 58,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fcaa9ff9-d4ae-4fac-b699-9d14a9658b84}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel StaffLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {465dcce8-e005-4dd9-9c3d-38d61ffb474c}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {8983f545-99f8-41c3-a964-ae9face55e6b}, !- Lighting Schedule Name
  {a9b8a85a-3267-4bb5-bc03-ab2ab74b5a5d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {83bf2da7-4dbf-48ff-8757-048c53b81487}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.760452187571,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dbfefa79-9704-4d23-9d9b-0a587c454738}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel StaffLounge Lights, !- Name
  {83bf2da7-4dbf-48ff-8757-048c53b81487}, !- Lights Definition Name
  {a6cec1b3-9bef-4d1a-9b59-12a67ed2f77e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c5d34317-7198-4b8a-b909-2ca1b1361426}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel StaffLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {83c81eb9-5afd-4995-ad63-811595237e63}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0fa96509-46a4-474a-b9e4-44187ec7e7e5}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel StaffLounge People, !- Name
  {83c81eb9-5afd-4995-ad63-811595237e63}, !- People Definition Name
  {a6cec1b3-9bef-4d1a-9b59-12a67ed2f77e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8e20e895-da10-459a-b524-1faf62bc8fc3}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel StaffLounge Infiltration, !- Name
  {a6cec1b3-9bef-4d1a-9b59-12a67ed2f77e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f0581602-24d9-41db-b083-5f0e3d62b12f}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel StaffLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  77.1772376878087,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4645bc3e-2784-41fa-a861-7ad363ffb924}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel StaffLounge Electric Equipment, !- Name
  {f0581602-24d9-41db-b083-5f0e3d62b12f}, !- Electric Equipment Definition Name
  {a6cec1b3-9bef-4d1a-9b59-12a67ed2f77e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {29e39020-b9c5-4626-b458-a6f181c40905}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel StaffLounge Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a4a54350-e421-448e-bf80-7a0d39815bb2}, !- Handle
  NREL_Before-1980-CZ1-8-SmHotel-Stair,   !- Name
  ,                                       !- Default Construction Set Name
  {9e18a194-348f-4655-87f3-66340050558c}, !- Default Schedule Set Name
  {6af10acd-a201-452f-a90b-4b456162841d}, !- Group Rendering Name
  {7ee844fc-6523-4acb-8e63-8db834a67393}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {6af10acd-a201-452f-a90b-4b456162841d}, !- Handle
  Rendering Color 59,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9e18a194-348f-4655-87f3-66340050558c}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {eaee41bd-5e57-4b3a-8f34-71384ecb522b}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {59652b6c-2a7e-4471-96e6-de6d4df69644}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Stair Lights, !- Name
  {eaee41bd-5e57-4b3a-8f34-71384ecb522b}, !- Lights Definition Name
  {a4a54350-e421-448e-bf80-7a0d39815bb2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7ee844fc-6523-4acb-8e63-8db834a67393}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d82c5103-f0fc-4d6b-b235-98dcb8f9dcfc}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Stair Infiltration, !- Name
  {a4a54350-e421-448e-bf80-7a0d39815bb2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {5e2cac74-9086-4168-8aad-cb7fab41b80e}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Stair Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6edad6e9-db27-4f7f-a287-25de71db1f42}, !- Handle
  NREL_Before-1980-CZ1-8-SmHotel-Storage, !- Name
  ,                                       !- Default Construction Set Name
  {c1e29818-0a03-4d6e-b9ee-55f60aa01980}, !- Default Schedule Set Name
  {998cea5b-a8f1-4f18-bd8a-2f603eefde62}, !- Group Rendering Name
  {4eee591f-e70a-43a9-8d05-2655233b6001}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {998cea5b-a8f1-4f18-bd8a-2f603eefde62}, !- Handle
  Rendering Color 60,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c1e29818-0a03-4d6e-b9ee-55f60aa01980}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {4eb2312d-01e2-42f2-a633-8233aa8b6eee}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d4286b18-3bf3-46b2-ad85-1f17b1451082}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {93867db4-349c-4cf2-b5b3-26d8a2b88f54}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Storage Lights, !- Name
  {d4286b18-3bf3-46b2-ad85-1f17b1451082}, !- Lights Definition Name
  {6edad6e9-db27-4f7f-a287-25de71db1f42}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4eee591f-e70a-43a9-8d05-2655233b6001}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f253cd49-0556-420f-b39f-6d1193a92db8}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Storage Infiltration, !- Name
  {6edad6e9-db27-4f7f-a287-25de71db1f42}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {b50f7133-2986-487a-8678-7b3514b981bc}, !- Handle
  NREL_Before-1980 ClimateZone 1-8 SmallHotel Storage Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f313af07-9a7d-42e4-bd06-2bde226974cf}, !- Handle
  Xcel EDA 2007-CZ1-8-SmHotel-Corridor,   !- Name
  ,                                       !- Default Construction Set Name
  {7a053d3c-c58d-49c7-8473-98cb5cb7c80f}, !- Default Schedule Set Name
  {0f19ecf2-22c3-4a0e-9ca8-911b5037d848}, !- Group Rendering Name
  {dfebef80-6318-41a9-aa85-951321c93713}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {0f19ecf2-22c3-4a0e-9ca8-911b5037d848}, !- Handle
  Rendering Color 61,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7a053d3c-c58d-49c7-8473-98cb5cb7c80f}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6fb53fd9-2fc2-4ad6-8929-a5a38609e344}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {32039aa9-2950-41cd-966c-9a691de9b10d}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Corridor Lights, !- Name
  {6fb53fd9-2fc2-4ad6-8929-a5a38609e344}, !- Lights Definition Name
  {f313af07-9a7d-42e4-bd06-2bde226974cf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {dfebef80-6318-41a9-aa85-951321c93713}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a16e42c2-579f-47fe-b2be-31319ac49e8c}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Corridor Infiltration, !- Name
  {f313af07-9a7d-42e4-bd06-2bde226974cf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {497b7c41-a3f9-48ec-8c68-3da571b6fda8}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Corridor Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e94aa728-5da6-4603-9917-5b8e19a96853}, !- Handle
  Xcel EDA 2007-CZ1-8-SmHotel-Exercise,   !- Name
  ,                                       !- Default Construction Set Name
  {232806d9-978f-482c-a53b-f2c0ea19f61f}, !- Default Schedule Set Name
  {3ec735b5-1141-479d-8990-d9fd3779b5c6}, !- Group Rendering Name
  {0d1c4af9-011a-4dc7-a7cc-72a6051df178}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:Rendering:Color,
  {3ec735b5-1141-479d-8990-d9fd3779b5c6}, !- Handle
  Rendering Color 62,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {232806d9-978f-482c-a53b-f2c0ea19f61f}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Exercise Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {762d4574-01ef-4ee7-a841-315d265abe72}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {19804349-4794-4aaa-af82-09fbd6ee1954}, !- Lighting Schedule Name
  {98f1b813-c268-498e-9c16-63ccb039ba69}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {97eb748c-e0d3-4e96-9630-59206d20305e}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Exercise Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5b06bbc9-b8a7-4cdc-96e3-6d4640777f44}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Exercise Lights, !- Name
  {97eb748c-e0d3-4e96-9630-59206d20305e}, !- Lights Definition Name
  {e94aa728-5da6-4603-9917-5b8e19a96853}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0d1c4af9-011a-4dc7-a7cc-72a6051df178}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Exercise Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e5dbd02e-c655-452f-8af8-a0b392e3faee}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Exercise People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bdb8ffe0-dd86-40e8-ad99-a479d18d7870}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Exercise People, !- Name
  {e5dbd02e-c655-452f-8af8-a0b392e3faee}, !- People Definition Name
  {e94aa728-5da6-4603-9917-5b8e19a96853}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f788d901-6693-46f9-8d4a-0275713d9428}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Exercise Infiltration, !- Name
  {e94aa728-5da6-4603-9917-5b8e19a96853}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {22b638c5-19a1-43f6-a91b-8e367d726c13}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Exercise Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92015072919035,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {37c7b243-4363-4937-be76-6a6b6f960059}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Exercise Electric Equipment, !- Name
  {22b638c5-19a1-43f6-a91b-8e367d726c13}, !- Electric Equipment Definition Name
  {e94aa728-5da6-4603-9917-5b8e19a96853}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {93026428-d1af-4abe-9cf4-560d9ccf479b}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Exercise Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ba04d1cc-0941-4634-9a81-326c12c372e2}, !- Handle
  Xcel EDA 2007-CZ1-8-SmHotel-GuestLounge, !- Name
  ,                                       !- Default Construction Set Name
  {784831f2-b897-45da-9eb3-d970abe2db11}, !- Default Schedule Set Name
  {da84f78b-7241-4223-b6d3-bc9f1ee409e8}, !- Group Rendering Name
  {f510fcfe-7a64-4415-ade1-46a9c6b9c7e2}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {da84f78b-7241-4223-b6d3-bc9f1ee409e8}, !- Handle
  Rendering Color 63,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {784831f2-b897-45da-9eb3-d970abe2db11}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b35a67ef-1169-4ad0-b9b7-274918bf50e6}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  {8f53744c-fcae-4767-a50e-a45db73cedca}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {16d0d803-744c-4818-bea1-049722fa9b05}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {59888dba-7817-44c6-b434-7c9ff2bc753b}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestLounge Lights, !- Name
  {16d0d803-744c-4818-bea1-049722fa9b05}, !- Lights Definition Name
  {ba04d1cc-0941-4634-9a81-326c12c372e2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f510fcfe-7a64-4415-ade1-46a9c6b9c7e2}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {045748ff-683f-446c-a6ac-bb029a48537f}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6dcc9057-c60a-4ac4-a778-115bb401b28b}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestLounge People, !- Name
  {045748ff-683f-446c-a6ac-bb029a48537f}, !- People Definition Name
  {ba04d1cc-0941-4634-9a81-326c12c372e2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9cac0e39-919c-48de-8f62-366ff5cec3ce}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestLounge Infiltration, !- Name
  {ba04d1cc-0941-4634-9a81-326c12c372e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6338b63e-5138-4738-bd0a-5ed946874fb7}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1a9b6a4a-f7b2-4ef0-844a-7fb7be4e39d9}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestLounge Electric Equipment, !- Name
  {6338b63e-5138-4738-bd0a-5ed946874fb7}, !- Electric Equipment Definition Name
  {ba04d1cc-0941-4634-9a81-326c12c372e2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bbe5332-a0a3-454e-b9b3-4602b46147dd}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestLounge Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {31e2a5f8-4c03-4369-8f76-4c3ea0f8603c}, !- Handle
  Xcel EDA 2007-CZ1-8-SmHotel-GuestRoom,  !- Name
  ,                                       !- Default Construction Set Name
  {7840aa05-ac79-4e56-976b-cdb75f1d54f4}, !- Default Schedule Set Name
  {bf9ebde6-9018-4432-8c21-3b9a3d630e4f}, !- Group Rendering Name
  {2498de49-a924-49a9-9816-7d74f3db965f}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {bf9ebde6-9018-4432-8c21-3b9a3d630e4f}, !- Handle
  Rendering Color 64,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7840aa05-ac79-4e56-976b-cdb75f1d54f4}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9662ead3-ff43-46cb-a20d-633b4f1c9714}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {c83f5c4f-d1b6-48c1-8a6e-e41c56c0c721}, !- Lighting Schedule Name
  {e400782e-1201-49c7-a768-0ded3ff7a1f8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3d4c0cce-d2f2-46e5-830c-8ed33b28d136}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2c4c5833-c4f1-4b40-aa10-36c9bf0d33a0}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestRoom Lights, !- Name
  {3d4c0cce-d2f2-46e5-830c-8ed33b28d136}, !- Lights Definition Name
  {31e2a5f8-4c03-4369-8f76-4c3ea0f8603c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2498de49-a924-49a9-9816-7d74f3db965f}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {06e7aee1-badb-4da3-97c2-09c6d7ec86e4}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5c3d6c3e-7a4e-459f-9402-635c98adac3e}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestRoom People, !- Name
  {06e7aee1-badb-4da3-97c2-09c6d7ec86e4}, !- People Definition Name
  {31e2a5f8-4c03-4369-8f76-4c3ea0f8603c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d5d64ba1-795f-4061-913f-d33616fac1b4}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestRoom Infiltration, !- Name
  {31e2a5f8-4c03-4369-8f76-4c3ea0f8603c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6ae398bc-ef03-46f8-ad4f-64c209b2f80f}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c562db75-01a2-4272-8038-b37729673633}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestRoom Electric Equipment, !- Name
  {6ae398bc-ef03-46f8-ad4f-64c209b2f80f}, !- Electric Equipment Definition Name
  {31e2a5f8-4c03-4369-8f76-4c3ea0f8603c}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dd26562-9637-472a-a26f-d5da697f4346}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel GuestRoom Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4896faf5-7b16-4344-a887-cbb61bbec9ee}, !- Handle
  Xcel EDA 2007-CZ1-8-SmHotel-Laundry,    !- Name
  ,                                       !- Default Construction Set Name
  {c14e9b2b-de45-439d-89ce-53871fc36297}, !- Default Schedule Set Name
  {03936674-e0e6-4be0-820d-db892c4a9396}, !- Group Rendering Name
  {8febffab-63f1-46ab-a8e3-736766559f80}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {03936674-e0e6-4be0-820d-db892c4a9396}, !- Handle
  Rendering Color 65,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c14e9b2b-de45-439d-89ce-53871fc36297}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {652690ca-4dd6-4162-b6ac-f22417c1b7bd}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {1c69ce5d-6b26-4fe9-81df-870f193a426f}, !- Lighting Schedule Name
  {8a198794-afda-40cd-9628-443fa8d72fb6}, !- Electric Equipment Schedule Name
  {455011a6-c42b-4c42-aeb0-4ba5dd949c1e}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7c37d269-8704-4d80-99b4-c3d89abae25b}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {43790960-176a-4a2b-863f-31cfa5ab7e9e}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Laundry Lights, !- Name
  {7c37d269-8704-4d80-99b4-c3d89abae25b}, !- Lights Definition Name
  {4896faf5-7b16-4344-a887-cbb61bbec9ee}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8febffab-63f1-46ab-a8e3-736766559f80}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e663021c-9ee2-460e-a181-eec559aaad42}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e7d30d18-4e0b-4850-b793-6ecedde378be}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Laundry People, !- Name
  {e663021c-9ee2-460e-a181-eec559aaad42}, !- People Definition Name
  {4896faf5-7b16-4344-a887-cbb61bbec9ee}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {34bb5e67-0f80-47f7-844a-6fa1c39aaa65}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Laundry Infiltration, !- Name
  {4896faf5-7b16-4344-a887-cbb61bbec9ee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1e1bc28e-9b51-495b-a040-72b92bbd99cd}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944716532298,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f1776838-fc48-4ebb-89b6-7e77c49ed02c}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Laundry Electric Equipment, !- Name
  {1e1bc28e-9b51-495b-a040-72b92bbd99cd}, !- Electric Equipment Definition Name
  {4896faf5-7b16-4344-a887-cbb61bbec9ee}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {0914c55f-9f64-43fc-9943-5d2b654f48d7}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  134.385565739686,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {3f2ccb17-dda4-45f4-bebe-c6c467f5f3fc}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Laundry Gas Equipment, !- Name
  {0914c55f-9f64-43fc-9943-5d2b654f48d7}, !- Gas Equipment Definition Name
  {4896faf5-7b16-4344-a887-cbb61bbec9ee}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {71e54f8a-96af-419a-9993-4f90ff2f12a4}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Laundry Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ae4e139b-7834-4efd-8ed5-e9a907fb572b}, !- Handle
  Xcel EDA 2007-CZ1-8-SmHotel-Mechanical, !- Name
  ,                                       !- Default Construction Set Name
  {2c568018-cde3-4a3e-88d1-c92f232a3515}, !- Default Schedule Set Name
  {786c09d1-f6a4-4793-a5fb-2c5723bf120b}, !- Group Rendering Name
  {31f42fd2-eae7-4dbd-b382-f8d3281145a3}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {786c09d1-f6a4-4793-a5fb-2c5723bf120b}, !- Handle
  Rendering Color 66,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2c568018-cde3-4a3e-88d1-c92f232a3515}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d7675dfa-6749-45cd-b788-27c988bda8ec}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5aebeea6-9bd1-4928-980f-b53722836f36}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Mechanical Lights, !- Name
  {d7675dfa-6749-45cd-b788-27c988bda8ec}, !- Lights Definition Name
  {ae4e139b-7834-4efd-8ed5-e9a907fb572b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {31f42fd2-eae7-4dbd-b382-f8d3281145a3}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b6e72543-c8c4-4ae0-8cad-ff93b8d24604}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Mechanical Infiltration, !- Name
  {ae4e139b-7834-4efd-8ed5-e9a907fb572b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {a73c34bf-7640-4893-ac73-620faa8f963c}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Mechanical Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d179a6e8-80d6-4720-8df6-edab1d7ca274}, !- Handle
  Xcel EDA 2007-CZ1-8-SmHotel-Meeting,    !- Name
  ,                                       !- Default Construction Set Name
  {948a6145-2c39-4a7f-bba0-a496576fa643}, !- Default Schedule Set Name
  {8f4faf04-88e4-4caf-b41d-6f9ebfd24475}, !- Group Rendering Name
  {a70bce27-a1c0-4434-b61b-ec1f9103d8c5}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {8f4faf04-88e4-4caf-b41d-6f9ebfd24475}, !- Handle
  Rendering Color 67,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {948a6145-2c39-4a7f-bba0-a496576fa643}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Meeting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {22123fb8-9d21-4ab0-8921-d6ddf006cb28}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {7ff92bb0-5423-4b1d-830b-26c2761efe58}, !- Lighting Schedule Name
  {b087e522-1791-4a90-9289-2774bc1a24f3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a54022a7-5339-4215-ba01-263834f28acf}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Meeting Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9dc2d1f8-a24f-4119-9eb2-fcfbbbd470f8}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Meeting Lights, !- Name
  {a54022a7-5339-4215-ba01-263834f28acf}, !- Lights Definition Name
  {d179a6e8-80d6-4720-8df6-edab1d7ca274}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a70bce27-a1c0-4434-b61b-ec1f9103d8c5}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Meeting Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2336edd6-a907-4997-b3e2-dc88b9a11c28}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Meeting People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3284213b-94a2-4761-83e0-00bd15f55ac0}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Meeting People, !- Name
  {2336edd6-a907-4997-b3e2-dc88b9a11c28}, !- People Definition Name
  {d179a6e8-80d6-4720-8df6-edab1d7ca274}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {79a77b8a-61fd-4824-af17-17c357749428}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Meeting Infiltration, !- Name
  {d179a6e8-80d6-4720-8df6-edab1d7ca274}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0d571da2-4833-4430-8e5d-0e9961131484}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Meeting Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7112adaa-33ff-4468-800c-75823c13dfb9}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Meeting Electric Equipment, !- Name
  {0d571da2-4833-4430-8e5d-0e9961131484}, !- Electric Equipment Definition Name
  {d179a6e8-80d6-4720-8df6-edab1d7ca274}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3cd7fad-8427-4461-9265-8ac2e4db7b02}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Meeting Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {417d2edc-772d-4761-b4e4-46f41ff7854d}, !- Handle
  Xcel EDA 2007-CZ1-8-SmHotel-Office,     !- Name
  ,                                       !- Default Construction Set Name
  {cd4a24df-2724-42ab-8ea5-9b82beed7a21}, !- Default Schedule Set Name
  {8ac34546-038b-4cf8-8e63-e21a5ba53c56}, !- Group Rendering Name
  {7166dccb-95b8-42bb-95bd-edf184d6e2db}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {8ac34546-038b-4cf8-8e63-e21a5ba53c56}, !- Handle
  Rendering Color 68,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cd4a24df-2724-42ab-8ea5-9b82beed7a21}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c348e8fd-ca8b-42a1-a5fa-aea147e0bcb2}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {573c02c4-a0dd-43a8-b7c2-3cb92be0d7d1}, !- Lighting Schedule Name
  {e21048a4-4e4e-4581-96f8-6c448a4779a0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a54971a8-5810-476e-be0b-5d4b68e2b464}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ce7a1706-fcc0-4821-a07f-791e37e3738d}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Office Lights, !- Name
  {a54971a8-5810-476e-be0b-5d4b68e2b464}, !- Lights Definition Name
  {417d2edc-772d-4761-b4e4-46f41ff7854d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7166dccb-95b8-42bb-95bd-edf184d6e2db}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {89874305-49ee-41cc-a766-e7fa176f4d26}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c6c3663c-43ae-4568-b394-c9bdd56f5efd}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Office People, !- Name
  {89874305-49ee-41cc-a766-e7fa176f4d26}, !- People Definition Name
  {417d2edc-772d-4761-b4e4-46f41ff7854d}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cada18ac-9e3d-4eb5-8e5c-d5ff1100a369}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Office Infiltration, !- Name
  {417d2edc-772d-4761-b4e4-46f41ff7854d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {9b2ecb9e-96c5-4044-84d8-1b12b7cd326e}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.56598535419293,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2f30d2e8-d7ba-46bb-b73c-bbe6c2ad1e8a}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Office Electric Equipment, !- Name
  {9b2ecb9e-96c5-4044-84d8-1b12b7cd326e}, !- Electric Equipment Definition Name
  {417d2edc-772d-4761-b4e4-46f41ff7854d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {60cfc9f2-a9c9-48d2-94a7-98e30912ef0d}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Office Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {98126b07-3367-4527-9b3b-690460945fe2}, !- Handle
  Xcel EDA 2007-CZ1-8-SmHotel-PublicRestroom, !- Name
  ,                                       !- Default Construction Set Name
  {3548563b-766a-4f55-be15-487889db7cf8}, !- Default Schedule Set Name
  {779bd67f-6c26-4580-b2cb-f51e1f76771e}, !- Group Rendering Name
  {c8a5f236-54b7-4f13-9bea-f3099d086187}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {779bd67f-6c26-4580-b2cb-f51e1f76771e}, !- Handle
  Rendering Color 69,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3548563b-766a-4f55-be15-487889db7cf8}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b35a67ef-1169-4ad0-b9b7-274918bf50e6}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  {8f53744c-fcae-4767-a50e-a45db73cedca}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {67acf976-a35b-45a0-ba80-ef8e87b215f9}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3c16e8fc-b1c0-4cc0-9ff7-1e1f42a5f89e}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel PublicRestroom Lights, !- Name
  {67acf976-a35b-45a0-ba80-ef8e87b215f9}, !- Lights Definition Name
  {98126b07-3367-4527-9b3b-690460945fe2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c8a5f236-54b7-4f13-9bea-f3099d086187}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel PublicRestroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4c1b1851-33b3-4df0-b055-a70e647b0702}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {017ea201-e345-4c2d-b177-1602fa6ba0f0}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel PublicRestroom People, !- Name
  {4c1b1851-33b3-4df0-b055-a70e647b0702}, !- People Definition Name
  {98126b07-3367-4527-9b3b-690460945fe2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {400bc4c6-f320-468a-ab31-25fc0a1282e8}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel PublicRestroom Infiltration, !- Name
  {98126b07-3367-4527-9b3b-690460945fe2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f4158c5e-ced2-4d90-9d4b-dcba6edf1b0d}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel PublicRestroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {765c6276-b3f7-4dff-bd59-b3ac27c89624}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel PublicRestroom Electric Equipment, !- Name
  {f4158c5e-ced2-4d90-9d4b-dcba6edf1b0d}, !- Electric Equipment Definition Name
  {98126b07-3367-4527-9b3b-690460945fe2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dfdac3f-2264-46a9-bd2a-817947be5292}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel PublicRestroom Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fcdfbb7e-be79-4441-9b28-ac7fb1a2ea8e}, !- Handle
  Xcel EDA 2007-CZ1-8-SmHotel-StaffLounge, !- Name
  ,                                       !- Default Construction Set Name
  {87ed7b6c-c166-4e1b-bd9b-fb160c48435d}, !- Default Schedule Set Name
  {ab86c891-c2e4-4b14-b537-aa4f49c71514}, !- Group Rendering Name
  {3ebc8d1c-d31c-4e3e-9eeb-41dc0a177272}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {ab86c891-c2e4-4b14-b537-aa4f49c71514}, !- Handle
  Rendering Color 70,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {87ed7b6c-c166-4e1b-bd9b-fb160c48435d}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel StaffLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {465dcce8-e005-4dd9-9c3d-38d61ffb474c}, !- Number of People Schedule Name
  {4919976c-757c-438c-aaa5-c7d00a03aab1}, !- People Activity Level Schedule Name
  {8983f545-99f8-41c3-a964-ae9face55e6b}, !- Lighting Schedule Name
  {a9b8a85a-3267-4bb5-bc03-ab2ab74b5a5d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ba0708b8-5a36-42f5-83a4-1cf93eb36e78}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cc765823-a8e3-47e5-aec9-e8bbc184e00d}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel StaffLounge Lights, !- Name
  {ba0708b8-5a36-42f5-83a4-1cf93eb36e78}, !- Lights Definition Name
  {fcdfbb7e-be79-4441-9b28-ac7fb1a2ea8e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3ebc8d1c-d31c-4e3e-9eeb-41dc0a177272}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel StaffLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {57fca4af-a011-42ad-a496-4e8da71e6f1d}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2fb2a3a4-72d5-412f-bf97-8847894aaf87}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel StaffLounge People, !- Name
  {57fca4af-a011-42ad-a496-4e8da71e6f1d}, !- People Definition Name
  {fcdfbb7e-be79-4441-9b28-ac7fb1a2ea8e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {63cfe1d9-95cc-4048-b8bf-46ab7ecd7fd0}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel StaffLounge Infiltration, !- Name
  {fcdfbb7e-be79-4441-9b28-ac7fb1a2ea8e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {91a037a8-20c5-4d03-8d1c-479d920dc61a}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel StaffLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  39.5035512293247,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {eb5b8f6e-6a1f-4d4d-b100-f92e8b15339b}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel StaffLounge Electric Equipment, !- Name
  {91a037a8-20c5-4d03-8d1c-479d920dc61a}, !- Electric Equipment Definition Name
  {fcdfbb7e-be79-4441-9b28-ac7fb1a2ea8e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {abdc7f26-cc0f-4b97-b425-edab960234c3}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel StaffLounge Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {27c96b37-05d6-4285-ab58-3fe8065fa9a8}, !- Handle
  Xcel EDA 2007-CZ1-8-SmHotel-Stair,      !- Name
  ,                                       !- Default Construction Set Name
  {2f34dd5b-d4d5-40dd-a7a6-506ea7565e08}, !- Default Schedule Set Name
  {6c561d35-6b17-4f36-a2a9-2d06104c36b7}, !- Group Rendering Name
  {c703c90e-0731-4213-8a3d-a25a4f90c128}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {6c561d35-6b17-4f36-a2a9-2d06104c36b7}, !- Handle
  Rendering Color 71,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2f34dd5b-d4d5-40dd-a7a6-506ea7565e08}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9bcffcdb-1f4b-49e2-869d-d9e88358c269}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9792e195-91f8-4f15-8750-7347bc3596bf}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {595c7869-91c7-4ced-b03b-4d6a01a03030}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Stair Lights, !- Name
  {9792e195-91f8-4f15-8750-7347bc3596bf}, !- Lights Definition Name
  {27c96b37-05d6-4285-ab58-3fe8065fa9a8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c703c90e-0731-4213-8a3d-a25a4f90c128}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4bf6b3a1-e154-4c9c-81a4-8a24c3446a43}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Stair Infiltration, !- Name
  {27c96b37-05d6-4285-ab58-3fe8065fa9a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {55c9fd71-ff3d-453c-b774-7def77b6bd9d}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Stair Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {211f81bb-1ca9-4400-91a6-19619b67209b}, !- Handle
  Xcel EDA 2007-CZ1-8-SmHotel-Storage,    !- Name
  ,                                       !- Default Construction Set Name
  {4a24ddde-6e9b-46ff-8286-7d4db2869d08}, !- Default Schedule Set Name
  {0079e7b5-e8ab-4ee6-b9eb-68548f58db61}, !- Group Rendering Name
  {47dcd666-13c5-4e0c-b8b5-b83c52feea6c}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {0079e7b5-e8ab-4ee6-b9eb-68548f58db61}, !- Handle
  Rendering Color 72,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4a24ddde-6e9b-46ff-8286-7d4db2869d08}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {4eb2312d-01e2-42f2-a633-8233aa8b6eee}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d65699bb-d0f4-4cc9-bc8b-af33b39752a1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {676b1ffc-dcc7-4a84-8796-ea62f95585d6}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d1397cee-9cd6-4ade-ac64-4c74183f9b76}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Storage Lights, !- Name
  {676b1ffc-dcc7-4a84-8796-ea62f95585d6}, !- Lights Definition Name
  {211f81bb-1ca9-4400-91a6-19619b67209b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {47dcd666-13c5-4e0c-b8b5-b83c52feea6c}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7cb25556-8fe7-4d69-be15-95144303335c}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Storage Infiltration, !- Name
  {211f81bb-1ca9-4400-91a6-19619b67209b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {6f9d466d-7e74-41da-a300-c037cfecda3b}, !- Handle
  Xcel EDA 2007 ClimateZone 1-8 SmallHotel Storage Thermostat, !- Name
  {a01130ea-0528-4656-bf8d-fa813ad5492b}, !- Heating Setpoint Temperature Schedule Name
  {7cb01e6f-187f-4e8a-8667-b9e3413c366b}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {cee178d8-e48e-4e73-a560-7531e933e9f2}, !- Handle
  ASHRAE 189.1-2009-CZ1-SmHotel,          !- Name
  {1510b23f-d072-48d6-9d1a-58ced69ba995}, !- Default Exterior Surface Constructions Name
  {7a2b6e98-cb30-435e-b0f4-1c427ee4ca7f}, !- Default Interior Surface Constructions Name
  {4d4f2940-615a-4dc3-af52-70f52391a311}, !- Default Ground Contact Surface Constructions Name
  {fe002de8-3695-45ea-9b10-d4976178d781}, !- Default Exterior SubSurface Constructions Name
  {85dc1ea5-7864-4476-a7fa-d8496db01467}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1510b23f-d072-48d6-9d1a-58ced69ba995}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {09cce226-236b-434f-bed1-f1ebce572560}, !- Wall Construction Name
  {0963aaf3-6578-411b-b6c5-78622b7db0b3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7a2b6e98-cb30-435e-b0f4-1c427ee4ca7f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4d4f2940-615a-4dc3-af52-70f52391a311}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fe002de8-3695-45ea-9b10-d4976178d781}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {c2fc553a-2329-4973-98f1-1a76a88aeba3}, !- Fixed Window Construction Name
  {c2fc553a-2329-4973-98f1-1a76a88aeba3}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {85dc1ea5-7864-4476-a7fa-d8496db01467}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d4e11ac1-1a1c-4941-80a5-7ad9e73cfbe5}, !- Handle
  ASHRAE 189.1-2009-CZ2-SmHotel,          !- Name
  {cc52f0ef-d1e5-4667-b41a-24700055ef05}, !- Default Exterior Surface Constructions Name
  {8ca7c09e-28bc-4b61-a778-0744948bc4e6}, !- Default Interior Surface Constructions Name
  {bb771fea-fcd9-4863-be82-0c934626cb18}, !- Default Ground Contact Surface Constructions Name
  {d67e17c9-0e2f-4e06-ac4b-932ae4501d55}, !- Default Exterior SubSurface Constructions Name
  {fbcf1f2d-0713-4d4b-8d1f-d73a25f52301}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {cc52f0ef-d1e5-4667-b41a-24700055ef05}, !- Handle
  Default Surface Constructions 4,        !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {09cce226-236b-434f-bed1-f1ebce572560}, !- Wall Construction Name
  {66bd9c42-fcb8-47eb-9359-dcffd5515fe0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8ca7c09e-28bc-4b61-a778-0744948bc4e6}, !- Handle
  Default Surface Constructions 5,        !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bb771fea-fcd9-4863-be82-0c934626cb18}, !- Handle
  Default Surface Constructions 6,        !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d67e17c9-0e2f-4e06-ac4b-932ae4501d55}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {616c609d-9025-4a33-bc92-6b38fcf5bb00}, !- Fixed Window Construction Name
  {616c609d-9025-4a33-bc92-6b38fcf5bb00}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fbcf1f2d-0713-4d4b-8d1f-d73a25f52301}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {785b3788-e198-4bf0-b23c-2f30dcc11e3a}, !- Handle
  ASHRAE 189.1-2009-CZ3-SmHotel,          !- Name
  {6b987ea1-cef2-41ec-be02-cbfb04abde4e}, !- Default Exterior Surface Constructions Name
  {d0637d72-4d05-4aaf-b04e-57c6279438f6}, !- Default Interior Surface Constructions Name
  {5b5e72b1-84a1-4bea-8f56-1bfeca5ad066}, !- Default Ground Contact Surface Constructions Name
  {19d4804e-b8de-4e98-933e-cbffa0f447eb}, !- Default Exterior SubSurface Constructions Name
  {1b9913c4-1de8-4afb-902c-5c90e878ea00}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6b987ea1-cef2-41ec-be02-cbfb04abde4e}, !- Handle
  Default Surface Constructions 7,        !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {09cce226-236b-434f-bed1-f1ebce572560}, !- Wall Construction Name
  {66bd9c42-fcb8-47eb-9359-dcffd5515fe0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d0637d72-4d05-4aaf-b04e-57c6279438f6}, !- Handle
  Default Surface Constructions 8,        !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5b5e72b1-84a1-4bea-8f56-1bfeca5ad066}, !- Handle
  Default Surface Constructions 9,        !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {19d4804e-b8de-4e98-933e-cbffa0f447eb}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {7db819ae-162d-4382-b4b4-865367d19100}, !- Fixed Window Construction Name
  {7db819ae-162d-4382-b4b4-865367d19100}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1b9913c4-1de8-4afb-902c-5c90e878ea00}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8de582c4-e72a-4a51-a9f6-7c0541908f42}, !- Handle
  ASHRAE 189.1-2009-CZ4-5-SmHotel,        !- Name
  {1304daeb-6982-4126-9161-577b5305a329}, !- Default Exterior Surface Constructions Name
  {ea1e7e65-71fc-4dc4-9b9e-7082ad0f070c}, !- Default Interior Surface Constructions Name
  {4f189f6d-03a4-4dcd-9b97-c1314c6a18d1}, !- Default Ground Contact Surface Constructions Name
  {81785014-f135-4fda-9c69-0376121110ab}, !- Default Exterior SubSurface Constructions Name
  {c769bb7c-e650-4679-90cd-c3954353a59b}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1304daeb-6982-4126-9161-577b5305a329}, !- Handle
  Default Surface Constructions 10,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {ec60a72b-a613-4e2e-9fe5-76a8145af2ec}, !- Wall Construction Name
  {66bd9c42-fcb8-47eb-9359-dcffd5515fe0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ea1e7e65-71fc-4dc4-9b9e-7082ad0f070c}, !- Handle
  Default Surface Constructions 11,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4f189f6d-03a4-4dcd-9b97-c1314c6a18d1}, !- Handle
  Default Surface Constructions 12,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {81785014-f135-4fda-9c69-0376121110ab}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {ecda7b35-a8da-454b-9e0b-c97f7edaee1b}, !- Fixed Window Construction Name
  {ecda7b35-a8da-454b-9e0b-c97f7edaee1b}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c769bb7c-e650-4679-90cd-c3954353a59b}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5c8e2c8a-9411-4900-81d9-7c0dc5813dea}, !- Handle
  ASHRAE 189.1-2009-CZ6-SmHotel,          !- Name
  {019f1cb3-5aa8-478a-a767-2fd631429ff1}, !- Default Exterior Surface Constructions Name
  {13b346b8-1171-418a-8c05-f8561c1bed11}, !- Default Interior Surface Constructions Name
  {75af0d67-e26d-4e2c-92d0-d97336ed7df1}, !- Default Ground Contact Surface Constructions Name
  {9996cb6d-72a5-4b2c-9b47-7ad0428eccac}, !- Default Exterior SubSurface Constructions Name
  {ce6dfa40-4928-4d29-9a23-926d394141a7}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {019f1cb3-5aa8-478a-a767-2fd631429ff1}, !- Handle
  Default Surface Constructions 13,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {ec60a72b-a613-4e2e-9fe5-76a8145af2ec}, !- Wall Construction Name
  {2f136ca4-a1c7-4ae3-9595-4ba4d05ad092}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {13b346b8-1171-418a-8c05-f8561c1bed11}, !- Handle
  Default Surface Constructions 14,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {75af0d67-e26d-4e2c-92d0-d97336ed7df1}, !- Handle
  Default Surface Constructions 15,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9996cb6d-72a5-4b2c-9b47-7ad0428eccac}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {832b0515-83ea-4e5e-9e8e-a35382735702}, !- Fixed Window Construction Name
  {832b0515-83ea-4e5e-9e8e-a35382735702}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ce6dfa40-4928-4d29-9a23-926d394141a7}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {66d75627-2cb5-43aa-972f-c13e7c1ac09e}, !- Handle
  ASHRAE 189.1-2009-CZ7-8-SmHotel,        !- Name
  {a12519b8-58f0-49ed-bb0c-4f924af0070e}, !- Default Exterior Surface Constructions Name
  {93dab3a0-d56b-445a-9038-4908f58cd39f}, !- Default Interior Surface Constructions Name
  {9dfdd289-8d17-4683-b578-625a0afbf6e2}, !- Default Ground Contact Surface Constructions Name
  {cac9e420-39a0-4a5e-92b3-700142a495a8}, !- Default Exterior SubSurface Constructions Name
  {fafc172d-6e14-4da5-9275-d95b6c26ec31}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a12519b8-58f0-49ed-bb0c-4f924af0070e}, !- Handle
  Default Surface Constructions 16,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {ec60a72b-a613-4e2e-9fe5-76a8145af2ec}, !- Wall Construction Name
  {c0a3afcd-4afc-415e-8c25-c79e25da6248}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {93dab3a0-d56b-445a-9038-4908f58cd39f}, !- Handle
  Default Surface Constructions 17,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9dfdd289-8d17-4683-b578-625a0afbf6e2}, !- Handle
  Default Surface Constructions 18,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cac9e420-39a0-4a5e-92b3-700142a495a8}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  {86972c68-c080-4022-8375-df66429bb5ac}, !- Fixed Window Construction Name
  {86972c68-c080-4022-8375-df66429bb5ac}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fafc172d-6e14-4da5-9275-d95b6c26ec31}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c986a3af-7375-4a58-ad9e-468ae43c3ada}, !- Handle
  CBECS_1980-2004-CZ1-SmHotel,            !- Name
  {f9790e67-c60c-4430-ae77-8f73628cdfb5}, !- Default Exterior Surface Constructions Name
  {6ac3e1fc-1616-4e42-ae4b-cace21592872}, !- Default Interior Surface Constructions Name
  {9bc1684b-0c38-4fde-a198-246ba52cf68d}, !- Default Ground Contact Surface Constructions Name
  {4b1c5cf2-349d-4e0b-87ad-1ed874c8775f}, !- Default Exterior SubSurface Constructions Name
  {166639d7-6cf7-4d23-8295-12c33e3180b2}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f9790e67-c60c-4430-ae77-8f73628cdfb5}, !- Handle
  Default Surface Constructions 19,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {2e04a8bc-d058-425a-8ee1-86400e6d5147}, !- Wall Construction Name
  {30a4ee09-ad28-4385-8396-5da7fb3d6bea}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6ac3e1fc-1616-4e42-ae4b-cace21592872}, !- Handle
  Default Surface Constructions 20,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9bc1684b-0c38-4fde-a198-246ba52cf68d}, !- Handle
  Default Surface Constructions 21,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4b1c5cf2-349d-4e0b-87ad-1ed874c8775f}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {5cabfe63-38f1-44ab-b58b-d5bdbb64f336}, !- Fixed Window Construction Name
  {5cabfe63-38f1-44ab-b58b-d5bdbb64f336}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {166639d7-6cf7-4d23-8295-12c33e3180b2}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {377a5475-cf9b-438d-9898-759912d4928c}, !- Handle
  CBECS_1980-2004-CZ1-Attic,              !- Name
  {70121eda-c829-46ae-b39d-778e13325fe9}, !- Default Exterior Surface Constructions Name
  {98d5424c-6d23-4f33-be0c-d34206b64a0b}, !- Default Interior Surface Constructions Name
  {c43ae0d7-593d-4610-8a13-202ebba4477a}, !- Default Ground Contact Surface Constructions Name
  {632c5a6a-03f7-4f2f-b3e8-28377af75e16}, !- Default Exterior SubSurface Constructions Name
  {6f4fbf11-599e-47a4-8786-24b54956c086}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {70121eda-c829-46ae-b39d-778e13325fe9}, !- Handle
  Default Surface Constructions 22,       !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {98d5424c-6d23-4f33-be0c-d34206b64a0b}, !- Handle
  Default Surface Constructions 23,       !- Name
  {3a541c3b-1920-408d-b97e-ad42d6cc4d3c}, !- Floor Construction Name
  {3a541c3b-1920-408d-b97e-ad42d6cc4d3c}, !- Wall Construction Name
  {3a541c3b-1920-408d-b97e-ad42d6cc4d3c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c43ae0d7-593d-4610-8a13-202ebba4477a}, !- Handle
  Default Surface Constructions 24,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {632c5a6a-03f7-4f2f-b3e8-28377af75e16}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6f4fbf11-599e-47a4-8786-24b54956c086}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {865a7b51-bb92-42a0-b92a-6161f5683de0}, !- Handle
  CBECS_1980-2004-CZ2a-SmHotel,           !- Name
  {0d476e12-332e-48b5-ac91-49834f68be66}, !- Default Exterior Surface Constructions Name
  {0600431e-94f1-4391-992a-24541f9e9d6f}, !- Default Interior Surface Constructions Name
  {594da695-05a2-48d7-9ede-47b422c5c8c8}, !- Default Ground Contact Surface Constructions Name
  {8589757f-a90b-4ff4-a905-da26980972cb}, !- Default Exterior SubSurface Constructions Name
  {e2871ac0-3f06-4a3b-9241-ea1e2c8810c7}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0d476e12-332e-48b5-ac91-49834f68be66}, !- Handle
  Default Surface Constructions 25,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {ba7b2e52-3c96-4ac4-ac68-807ca123cbb6}, !- Wall Construction Name
  {c636a2ea-adfd-4554-ab8e-3e326928bfb1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0600431e-94f1-4391-992a-24541f9e9d6f}, !- Handle
  Default Surface Constructions 26,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {594da695-05a2-48d7-9ede-47b422c5c8c8}, !- Handle
  Default Surface Constructions 27,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8589757f-a90b-4ff4-a905-da26980972cb}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  {5cabfe63-38f1-44ab-b58b-d5bdbb64f336}, !- Fixed Window Construction Name
  {5cabfe63-38f1-44ab-b58b-d5bdbb64f336}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e2871ac0-3f06-4a3b-9241-ea1e2c8810c7}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {dabe3345-029e-49a2-ad44-ff0fe9562c78}, !- Handle
  CBECS_1980-2004-CZ2a-Attic,             !- Name
  {2e6a6bdb-6c29-4a32-9dd5-cb5971b64f2c}, !- Default Exterior Surface Constructions Name
  {13b6c6f6-34aa-4e88-a137-22faab9730be}, !- Default Interior Surface Constructions Name
  {866a5ab6-ba0a-4d3c-9a40-ea7b0da40ece}, !- Default Ground Contact Surface Constructions Name
  {72ebc29f-05d0-4e85-9ece-6774d90aafe2}, !- Default Exterior SubSurface Constructions Name
  {d20fff88-57b3-426e-8fe0-0a711c498b18}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2e6a6bdb-6c29-4a32-9dd5-cb5971b64f2c}, !- Handle
  Default Surface Constructions 28,       !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {13b6c6f6-34aa-4e88-a137-22faab9730be}, !- Handle
  Default Surface Constructions 29,       !- Name
  {e0828816-6fa2-43f6-922f-a09716ede941}, !- Floor Construction Name
  {e0828816-6fa2-43f6-922f-a09716ede941}, !- Wall Construction Name
  {e0828816-6fa2-43f6-922f-a09716ede941}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {866a5ab6-ba0a-4d3c-9a40-ea7b0da40ece}, !- Handle
  Default Surface Constructions 30,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {72ebc29f-05d0-4e85-9ece-6774d90aafe2}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d20fff88-57b3-426e-8fe0-0a711c498b18}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {602061c3-f1c5-421a-8d08-8f01c2304766}, !- Handle
  CBECS_1980-2004-CZ2b-SmHotel,           !- Name
  {33de9d68-621c-49e7-98f6-7da10753aa6b}, !- Default Exterior Surface Constructions Name
  {5617f3c6-bd5f-4c44-9bbd-de10b966039d}, !- Default Interior Surface Constructions Name
  {8f096862-6d0b-4ad5-a369-0e760bdb51b4}, !- Default Ground Contact Surface Constructions Name
  {02d6a6f8-38f2-4e3f-9fe6-c8b0d7b78a0c}, !- Default Exterior SubSurface Constructions Name
  {629de410-4053-4369-af21-9a180e21ae06}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {33de9d68-621c-49e7-98f6-7da10753aa6b}, !- Handle
  Default Surface Constructions 31,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {0a23c638-0a04-4627-adb3-318c04979e35}, !- Wall Construction Name
  {288bda1b-823b-4368-ac70-fd0a3baa6b87}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5617f3c6-bd5f-4c44-9bbd-de10b966039d}, !- Handle
  Default Surface Constructions 32,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8f096862-6d0b-4ad5-a369-0e760bdb51b4}, !- Handle
  Default Surface Constructions 33,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {02d6a6f8-38f2-4e3f-9fe6-c8b0d7b78a0c}, !- Handle
  Default Sub Surface Constructions 21,   !- Name
  {5cabfe63-38f1-44ab-b58b-d5bdbb64f336}, !- Fixed Window Construction Name
  {5cabfe63-38f1-44ab-b58b-d5bdbb64f336}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {629de410-4053-4369-af21-9a180e21ae06}, !- Handle
  Default Sub Surface Constructions 22,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {16eda5af-58bf-42cb-96e4-3d9020c4d167}, !- Handle
  CBECS_1980-2004-CZ2b-Attic,             !- Name
  {1fbe0e58-c809-46ae-88fc-48debc37f624}, !- Default Exterior Surface Constructions Name
  {f3ca999d-7e2f-46ab-b96f-9c4a727e643b}, !- Default Interior Surface Constructions Name
  {d517f8be-2f1e-46fa-a696-d93952f8a68b}, !- Default Ground Contact Surface Constructions Name
  {605b4ff3-f5d0-4aa0-a970-101402bc86e8}, !- Default Exterior SubSurface Constructions Name
  {fb4b5c56-89ad-4d4e-9e1e-2c0d0420c855}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1fbe0e58-c809-46ae-88fc-48debc37f624}, !- Handle
  Default Surface Constructions 34,       !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f3ca999d-7e2f-46ab-b96f-9c4a727e643b}, !- Handle
  Default Surface Constructions 35,       !- Name
  {f2037843-783d-4bcf-a0a8-3f110b35d97c}, !- Floor Construction Name
  {f2037843-783d-4bcf-a0a8-3f110b35d97c}, !- Wall Construction Name
  {f2037843-783d-4bcf-a0a8-3f110b35d97c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d517f8be-2f1e-46fa-a696-d93952f8a68b}, !- Handle
  Default Surface Constructions 36,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {605b4ff3-f5d0-4aa0-a970-101402bc86e8}, !- Handle
  Default Sub Surface Constructions 23,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fb4b5c56-89ad-4d4e-9e1e-2c0d0420c855}, !- Handle
  Default Sub Surface Constructions 24,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ddbf8131-4cdd-4d97-9a7a-91cb7866118e}, !- Handle
  CBECS_1980-2004-CZ3a-SmHotel,           !- Name
  {42cbbcfd-f24e-4272-a810-059c37669f73}, !- Default Exterior Surface Constructions Name
  {0894ea89-2260-4001-bc5e-b00667884415}, !- Default Interior Surface Constructions Name
  {3c2336bd-818d-4b45-a834-74856d7d8006}, !- Default Ground Contact Surface Constructions Name
  {6194eec0-eb54-4461-9eab-4df19bab9c84}, !- Default Exterior SubSurface Constructions Name
  {5835eca6-c90f-4c87-bdc5-366f3cdda821}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {42cbbcfd-f24e-4272-a810-059c37669f73}, !- Handle
  Default Surface Constructions 37,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {611792b1-22e9-4737-b1c6-0d043b7f01a2}, !- Wall Construction Name
  {ae03b9a3-bf03-4ce8-b2c1-bb9ab0cfb5ce}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0894ea89-2260-4001-bc5e-b00667884415}, !- Handle
  Default Surface Constructions 38,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3c2336bd-818d-4b45-a834-74856d7d8006}, !- Handle
  Default Surface Constructions 39,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6194eec0-eb54-4461-9eab-4df19bab9c84}, !- Handle
  Default Sub Surface Constructions 25,   !- Name
  {986bf807-344a-4978-87e8-b0bfcf8b9832}, !- Fixed Window Construction Name
  {986bf807-344a-4978-87e8-b0bfcf8b9832}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5835eca6-c90f-4c87-bdc5-366f3cdda821}, !- Handle
  Default Sub Surface Constructions 26,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e1029f95-aeb6-40db-be07-3cea1d0c5382}, !- Handle
  CBECS_1980-2004-CZ3a-Attic,             !- Name
  {f99311f6-e8a5-4dcd-96d1-421bae8c3124}, !- Default Exterior Surface Constructions Name
  {77da964f-6f20-4224-bf9d-e18a52da27b8}, !- Default Interior Surface Constructions Name
  {17483d9a-d029-452a-9022-e7e0f7639f71}, !- Default Ground Contact Surface Constructions Name
  {2ff730c7-ce35-473d-a7c8-267bd5ece6ca}, !- Default Exterior SubSurface Constructions Name
  {bd136ab6-70be-4ef2-962b-8e22026be5c4}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f99311f6-e8a5-4dcd-96d1-421bae8c3124}, !- Handle
  Default Surface Constructions 40,       !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {77da964f-6f20-4224-bf9d-e18a52da27b8}, !- Handle
  Default Surface Constructions 41,       !- Name
  {915fbb5f-0589-408d-a13a-72d398182c05}, !- Floor Construction Name
  {915fbb5f-0589-408d-a13a-72d398182c05}, !- Wall Construction Name
  {915fbb5f-0589-408d-a13a-72d398182c05}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {17483d9a-d029-452a-9022-e7e0f7639f71}, !- Handle
  Default Surface Constructions 42,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2ff730c7-ce35-473d-a7c8-267bd5ece6ca}, !- Handle
  Default Sub Surface Constructions 27,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bd136ab6-70be-4ef2-962b-8e22026be5c4}, !- Handle
  Default Sub Surface Constructions 28,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {416df02d-09cb-4eb9-b5f0-0cebaf732fb7}, !- Handle
  CBECS_1980-2004-CZ3b-SmHotel,           !- Name
  {5157aaea-2c10-4fb2-a294-fb7392f47ee3}, !- Default Exterior Surface Constructions Name
  {76362ae7-ce77-4ab1-ab7d-c1af62d407af}, !- Default Interior Surface Constructions Name
  {a9dfe849-c816-4fad-8a8e-00bc55fc8991}, !- Default Ground Contact Surface Constructions Name
  {71b283d4-e042-4847-ac81-e265177dfc4c}, !- Default Exterior SubSurface Constructions Name
  {be7a8c6f-a2ac-42b2-bad0-97117a03f327}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5157aaea-2c10-4fb2-a294-fb7392f47ee3}, !- Handle
  Default Surface Constructions 43,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {96d87fb6-b481-4753-81f0-eaa1a5e8a970}, !- Wall Construction Name
  {d79709cd-80e0-4c61-9703-d74b97e5d22a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {76362ae7-ce77-4ab1-ab7d-c1af62d407af}, !- Handle
  Default Surface Constructions 44,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a9dfe849-c816-4fad-8a8e-00bc55fc8991}, !- Handle
  Default Surface Constructions 45,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {71b283d4-e042-4847-ac81-e265177dfc4c}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  {2daaa8f6-dc07-44e9-8adf-848cb0485c77}, !- Fixed Window Construction Name
  {2daaa8f6-dc07-44e9-8adf-848cb0485c77}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {be7a8c6f-a2ac-42b2-bad0-97117a03f327}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {307b7b04-be2c-4ee3-ad02-41b45c48d7b7}, !- Handle
  CBECS_1980-2004-CZ3b-Attic,             !- Name
  {4376093c-dd96-4aea-82ca-e2766d15c41b}, !- Default Exterior Surface Constructions Name
  {479549d8-951f-4222-b7f5-99ef43cc01df}, !- Default Interior Surface Constructions Name
  {65039bb8-c68b-4e6d-9f9b-a973993ce634}, !- Default Ground Contact Surface Constructions Name
  {bcad0ee8-6b30-4b49-abdb-84a7198a955e}, !- Default Exterior SubSurface Constructions Name
  {b59f88c0-514c-4c24-a8d6-a35e0e93db5f}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4376093c-dd96-4aea-82ca-e2766d15c41b}, !- Handle
  Default Surface Constructions 46,       !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {479549d8-951f-4222-b7f5-99ef43cc01df}, !- Handle
  Default Surface Constructions 47,       !- Name
  {f5b70494-86d9-4209-86d0-1c3771f93101}, !- Floor Construction Name
  {f5b70494-86d9-4209-86d0-1c3771f93101}, !- Wall Construction Name
  {f5b70494-86d9-4209-86d0-1c3771f93101}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {65039bb8-c68b-4e6d-9f9b-a973993ce634}, !- Handle
  Default Surface Constructions 48,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bcad0ee8-6b30-4b49-abdb-84a7198a955e}, !- Handle
  Default Sub Surface Constructions 31,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b59f88c0-514c-4c24-a8d6-a35e0e93db5f}, !- Handle
  Default Sub Surface Constructions 32,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1fdf605f-b49a-49ad-b2bd-3e337bd03b04}, !- Handle
  CBECS_1980-2004-CZ3c-SmHotel,           !- Name
  {299643a8-a8b9-4be9-a84d-1bf7b3ea0977}, !- Default Exterior Surface Constructions Name
  {d553140b-56f8-472e-84ff-ffbc98652a34}, !- Default Interior Surface Constructions Name
  {7a789150-8abb-4178-9592-c8dd404374fe}, !- Default Ground Contact Surface Constructions Name
  {8905f67b-224b-4d82-959a-864814f0b3a2}, !- Default Exterior SubSurface Constructions Name
  {19fc138c-678b-4361-ad04-853a495c1879}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {299643a8-a8b9-4be9-a84d-1bf7b3ea0977}, !- Handle
  Default Surface Constructions 49,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7bd5551e-82a8-4e94-860e-9da147979b30}, !- Wall Construction Name
  {0bae3ac2-dfd4-4154-ada0-8faf7fdf579a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d553140b-56f8-472e-84ff-ffbc98652a34}, !- Handle
  Default Surface Constructions 50,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7a789150-8abb-4178-9592-c8dd404374fe}, !- Handle
  Default Surface Constructions 51,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8905f67b-224b-4d82-959a-864814f0b3a2}, !- Handle
  Default Sub Surface Constructions 33,   !- Name
  {dc48a83b-ba9b-4c49-acd8-2343d7605d78}, !- Fixed Window Construction Name
  {dc48a83b-ba9b-4c49-acd8-2343d7605d78}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {19fc138c-678b-4361-ad04-853a495c1879}, !- Handle
  Default Sub Surface Constructions 34,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a0b07628-57db-4ba0-91c9-3631e00ec8cf}, !- Handle
  CBECS_1980-2004-CZ4a-SmHotel,           !- Name
  {e73bc336-55c9-4fcc-9e8c-0a9a55f0acd4}, !- Default Exterior Surface Constructions Name
  {fee424c3-bdd6-4c9b-85ac-e5176971bb2f}, !- Default Interior Surface Constructions Name
  {c06eab1d-a6bb-41fe-bce8-2791cab13c77}, !- Default Ground Contact Surface Constructions Name
  {8317d378-4a98-4146-a666-89721ca0825a}, !- Default Exterior SubSurface Constructions Name
  {4012dc32-8538-453b-aab1-cc155842d370}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e73bc336-55c9-4fcc-9e8c-0a9a55f0acd4}, !- Handle
  Default Surface Constructions 52,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {5026e0fc-1804-4425-889f-22b478c8150d}, !- Wall Construction Name
  {d66cf032-7cd1-4cc9-924a-33efe555d951}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fee424c3-bdd6-4c9b-85ac-e5176971bb2f}, !- Handle
  Default Surface Constructions 53,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c06eab1d-a6bb-41fe-bce8-2791cab13c77}, !- Handle
  Default Surface Constructions 54,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8317d378-4a98-4146-a666-89721ca0825a}, !- Handle
  Default Sub Surface Constructions 35,   !- Name
  {612193a9-1d6b-49a5-97e8-2acab42c113f}, !- Fixed Window Construction Name
  {612193a9-1d6b-49a5-97e8-2acab42c113f}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4012dc32-8538-453b-aab1-cc155842d370}, !- Handle
  Default Sub Surface Constructions 36,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {62d5e182-cf79-4fdd-a620-3b0c32dcf5a8}, !- Handle
  CBECS_1980-2004-CZ4a-Attic,             !- Name
  {e006032a-8583-4f79-a12e-7796c431415a}, !- Default Exterior Surface Constructions Name
  {44560396-77fa-4631-9977-7ba1d70b94ac}, !- Default Interior Surface Constructions Name
  {6f4d0cad-4ed7-41e0-8321-e7a030196023}, !- Default Ground Contact Surface Constructions Name
  {7a06255d-f192-4c5f-819f-7eb485a8ff2f}, !- Default Exterior SubSurface Constructions Name
  {0d60c98a-c2ae-4f03-bb89-b7949cdf47c9}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e006032a-8583-4f79-a12e-7796c431415a}, !- Handle
  Default Surface Constructions 55,       !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {44560396-77fa-4631-9977-7ba1d70b94ac}, !- Handle
  Default Surface Constructions 56,       !- Name
  {b24f16d3-6bb7-4472-935d-9a99232dc0ff}, !- Floor Construction Name
  {b24f16d3-6bb7-4472-935d-9a99232dc0ff}, !- Wall Construction Name
  {b24f16d3-6bb7-4472-935d-9a99232dc0ff}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6f4d0cad-4ed7-41e0-8321-e7a030196023}, !- Handle
  Default Surface Constructions 57,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7a06255d-f192-4c5f-819f-7eb485a8ff2f}, !- Handle
  Default Sub Surface Constructions 37,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0d60c98a-c2ae-4f03-bb89-b7949cdf47c9}, !- Handle
  Default Sub Surface Constructions 38,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {02732a80-f64a-4d97-bb46-4158b105f94b}, !- Handle
  CBECS_1980-2004-CZ4b-SmHotel,           !- Name
  {b14540b2-736f-4bc6-974b-71eff80e6bad}, !- Default Exterior Surface Constructions Name
  {0d21c0ec-ce75-400d-82ea-96fc9f71f8d1}, !- Default Interior Surface Constructions Name
  {28359f0f-7aa3-46be-ac3a-4c61a8da3819}, !- Default Ground Contact Surface Constructions Name
  {349fdbc4-85d8-4ce1-9921-b86af123ea25}, !- Default Exterior SubSurface Constructions Name
  {3e5a3660-8519-4e54-88fc-f2fd62fc3da1}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b14540b2-736f-4bc6-974b-71eff80e6bad}, !- Handle
  Default Surface Constructions 58,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {d7571501-97be-4ab6-b399-2febcec8c4ec}, !- Wall Construction Name
  {8196f849-4ce8-4dbf-bcd1-5043185518fc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0d21c0ec-ce75-400d-82ea-96fc9f71f8d1}, !- Handle
  Default Surface Constructions 59,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {28359f0f-7aa3-46be-ac3a-4c61a8da3819}, !- Handle
  Default Surface Constructions 60,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {349fdbc4-85d8-4ce1-9921-b86af123ea25}, !- Handle
  Default Sub Surface Constructions 39,   !- Name
  {923f8833-953b-4025-8c83-7c88e9db69e0}, !- Fixed Window Construction Name
  {923f8833-953b-4025-8c83-7c88e9db69e0}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3e5a3660-8519-4e54-88fc-f2fd62fc3da1}, !- Handle
  Default Sub Surface Constructions 40,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a35dbde2-9a32-4a45-a645-d414649d9da6}, !- Handle
  CBECS_1980-2004-CZ4b-Attic,             !- Name
  {335519d3-2ff4-49be-89d5-4872bc9143fc}, !- Default Exterior Surface Constructions Name
  {d921ed9e-bd5f-42ff-adcf-ea4f4f2eb04f}, !- Default Interior Surface Constructions Name
  {ea2170e6-0d0e-4e4a-895c-5735f5ec532f}, !- Default Ground Contact Surface Constructions Name
  {d13e7f94-36fa-43f6-8fbf-5e038a1c0dad}, !- Default Exterior SubSurface Constructions Name
  {0090c871-2255-4cbc-a7b2-75e1d0d0705e}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {335519d3-2ff4-49be-89d5-4872bc9143fc}, !- Handle
  Default Surface Constructions 61,       !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d921ed9e-bd5f-42ff-adcf-ea4f4f2eb04f}, !- Handle
  Default Surface Constructions 62,       !- Name
  {d2f7ec7f-cf93-4af4-a872-26827fed43d8}, !- Floor Construction Name
  {d2f7ec7f-cf93-4af4-a872-26827fed43d8}, !- Wall Construction Name
  {d2f7ec7f-cf93-4af4-a872-26827fed43d8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ea2170e6-0d0e-4e4a-895c-5735f5ec532f}, !- Handle
  Default Surface Constructions 63,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d13e7f94-36fa-43f6-8fbf-5e038a1c0dad}, !- Handle
  Default Sub Surface Constructions 41,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0090c871-2255-4cbc-a7b2-75e1d0d0705e}, !- Handle
  Default Sub Surface Constructions 42,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e3932db2-9a8d-42ea-9c97-4795d3809ebe}, !- Handle
  CBECS_1980-2004-CZ4c-SmHotel,           !- Name
  {7198b4a8-1eeb-4054-ae89-c23332c17b91}, !- Default Exterior Surface Constructions Name
  {5c853c1f-a88b-461b-94af-ce02d460d6f1}, !- Default Interior Surface Constructions Name
  {7e2e76f6-5670-4465-9b55-d8d273a56952}, !- Default Ground Contact Surface Constructions Name
  {55dec983-0169-48db-9e06-03e9c6bab8db}, !- Default Exterior SubSurface Constructions Name
  {3e5f9ff7-ef8a-4a31-9c1a-4a47ff3cb39a}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7198b4a8-1eeb-4054-ae89-c23332c17b91}, !- Handle
  Default Surface Constructions 64,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {bb836ae1-6bd8-42d4-be6d-7f30d233e54e}, !- Wall Construction Name
  {03c1d34a-5376-4fd5-98bb-dd600d8c9f5e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5c853c1f-a88b-461b-94af-ce02d460d6f1}, !- Handle
  Default Surface Constructions 65,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7e2e76f6-5670-4465-9b55-d8d273a56952}, !- Handle
  Default Surface Constructions 66,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {55dec983-0169-48db-9e06-03e9c6bab8db}, !- Handle
  Default Sub Surface Constructions 43,   !- Name
  {bbbc4f05-96a1-4784-a93e-770f373fa697}, !- Fixed Window Construction Name
  {bbbc4f05-96a1-4784-a93e-770f373fa697}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3e5f9ff7-ef8a-4a31-9c1a-4a47ff3cb39a}, !- Handle
  Default Sub Surface Constructions 44,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {cab1278f-3ceb-4d0c-8a84-0e6192b78abb}, !- Handle
  CBECS_1980-2004-CZ4c-Attic,             !- Name
  {72908b9a-80e5-4fa0-9ced-03f2f59e3e5d}, !- Default Exterior Surface Constructions Name
  {b567bcaf-50a9-4268-9d6b-a0f3fea5ddc5}, !- Default Interior Surface Constructions Name
  {8cebf9c7-ef83-4c58-8f03-2a620398c8f9}, !- Default Ground Contact Surface Constructions Name
  {3ec4690c-5902-4781-8bad-269f6f892e1d}, !- Default Exterior SubSurface Constructions Name
  {25a8b2a4-b706-46c4-8cfb-41c862ebea1a}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {72908b9a-80e5-4fa0-9ced-03f2f59e3e5d}, !- Handle
  Default Surface Constructions 67,       !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b567bcaf-50a9-4268-9d6b-a0f3fea5ddc5}, !- Handle
  Default Surface Constructions 68,       !- Name
  {cf336b6c-ac23-445d-8394-d4f1fb21c0f9}, !- Floor Construction Name
  {cf336b6c-ac23-445d-8394-d4f1fb21c0f9}, !- Wall Construction Name
  {cf336b6c-ac23-445d-8394-d4f1fb21c0f9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8cebf9c7-ef83-4c58-8f03-2a620398c8f9}, !- Handle
  Default Surface Constructions 69,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3ec4690c-5902-4781-8bad-269f6f892e1d}, !- Handle
  Default Sub Surface Constructions 45,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {25a8b2a4-b706-46c4-8cfb-41c862ebea1a}, !- Handle
  Default Sub Surface Constructions 46,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5e780031-ffe5-4983-9151-4731203332bb}, !- Handle
  CBECS_1980-2004-CZ5a-SmHotel,           !- Name
  {e15cff71-cc5f-447b-a915-57412476fe51}, !- Default Exterior Surface Constructions Name
  {ca3bb70d-8ac8-4d7e-a75a-49f4687a9e0d}, !- Default Interior Surface Constructions Name
  {99b451a9-9905-4922-9c85-a7a6ffb91188}, !- Default Ground Contact Surface Constructions Name
  {71de4fa3-626a-4199-9ebc-b080ade37d3e}, !- Default Exterior SubSurface Constructions Name
  {3e8b2906-88b5-466b-8e20-a6f1e47a44b3}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e15cff71-cc5f-447b-a915-57412476fe51}, !- Handle
  Default Surface Constructions 70,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {8d29c887-4e37-402e-9b56-6d57d9f342e7}, !- Wall Construction Name
  {3be4297f-4007-4e68-8bfa-9078cb775cdf}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ca3bb70d-8ac8-4d7e-a75a-49f4687a9e0d}, !- Handle
  Default Surface Constructions 71,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {99b451a9-9905-4922-9c85-a7a6ffb91188}, !- Handle
  Default Surface Constructions 72,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {71de4fa3-626a-4199-9ebc-b080ade37d3e}, !- Handle
  Default Sub Surface Constructions 47,   !- Name
  {d99a347c-1626-45b7-8854-bd5c5ae41d0b}, !- Fixed Window Construction Name
  {d99a347c-1626-45b7-8854-bd5c5ae41d0b}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3e8b2906-88b5-466b-8e20-a6f1e47a44b3}, !- Handle
  Default Sub Surface Constructions 48,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1fdb94a9-b752-45e1-8ad0-f480e766c06a}, !- Handle
  CBECS_1980-2004-CZ5a-Attic,             !- Name
  {03438067-a2d3-40e1-98f4-7c18c721aed8}, !- Default Exterior Surface Constructions Name
  {962dd43e-da18-4bbe-8d83-cfa616fdc23d}, !- Default Interior Surface Constructions Name
  {a49b6b41-7e49-430d-a64a-51e7b91eab45}, !- Default Ground Contact Surface Constructions Name
  {b5cdea12-10e8-485c-ba95-740790e8431f}, !- Default Exterior SubSurface Constructions Name
  {1e3b1d71-c1fd-4383-9c9d-897a07d154e1}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {03438067-a2d3-40e1-98f4-7c18c721aed8}, !- Handle
  Default Surface Constructions 73,       !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {962dd43e-da18-4bbe-8d83-cfa616fdc23d}, !- Handle
  Default Surface Constructions 74,       !- Name
  {046bf888-99e3-4d6f-ad13-32f6ad8e82cf}, !- Floor Construction Name
  {046bf888-99e3-4d6f-ad13-32f6ad8e82cf}, !- Wall Construction Name
  {046bf888-99e3-4d6f-ad13-32f6ad8e82cf}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a49b6b41-7e49-430d-a64a-51e7b91eab45}, !- Handle
  Default Surface Constructions 75,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b5cdea12-10e8-485c-ba95-740790e8431f}, !- Handle
  Default Sub Surface Constructions 49,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1e3b1d71-c1fd-4383-9c9d-897a07d154e1}, !- Handle
  Default Sub Surface Constructions 50,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {31f4afce-9c2e-415a-9001-214232437710}, !- Handle
  CBECS_1980-2004-CZ5b-SmHotel,           !- Name
  {b0b38266-e947-4dbe-b7d3-17aaadc000c4}, !- Default Exterior Surface Constructions Name
  {e04c2e77-4edc-448f-a9e7-0fd539692537}, !- Default Interior Surface Constructions Name
  {02933858-c1b8-4a14-b242-0eaafa22652b}, !- Default Ground Contact Surface Constructions Name
  {8b395ae4-3344-4e23-92e4-ddb232b65b29}, !- Default Exterior SubSurface Constructions Name
  {eeacfa19-a020-4ea8-82dc-ef8489282b16}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b0b38266-e947-4dbe-b7d3-17aaadc000c4}, !- Handle
  Default Surface Constructions 76,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {8d29c887-4e37-402e-9b56-6d57d9f342e7}, !- Wall Construction Name
  {ce4c6adf-23b2-4ffc-ba98-22595ace9ebd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e04c2e77-4edc-448f-a9e7-0fd539692537}, !- Handle
  Default Surface Constructions 77,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {02933858-c1b8-4a14-b242-0eaafa22652b}, !- Handle
  Default Surface Constructions 78,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8b395ae4-3344-4e23-92e4-ddb232b65b29}, !- Handle
  Default Sub Surface Constructions 51,   !- Name
  {d99a347c-1626-45b7-8854-bd5c5ae41d0b}, !- Fixed Window Construction Name
  {d99a347c-1626-45b7-8854-bd5c5ae41d0b}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {eeacfa19-a020-4ea8-82dc-ef8489282b16}, !- Handle
  Default Sub Surface Constructions 52,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {293a37e3-28d5-4198-ba99-9f825526772e}, !- Handle
  CBECS_1980-2004-CZ5b-Attic,             !- Name
  {0d618284-49ae-4bda-bcd2-caaffe48d29b}, !- Default Exterior Surface Constructions Name
  {d6d3752d-b603-4ced-8526-cb15f5aa35fb}, !- Default Interior Surface Constructions Name
  {a8854dd6-5449-4753-9abd-0e093109238c}, !- Default Ground Contact Surface Constructions Name
  {6c47877e-9390-441a-abca-dcece48ea30b}, !- Default Exterior SubSurface Constructions Name
  {11542675-42fc-45d5-91f8-871a89332fc3}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0d618284-49ae-4bda-bcd2-caaffe48d29b}, !- Handle
  Default Surface Constructions 79,       !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d6d3752d-b603-4ced-8526-cb15f5aa35fb}, !- Handle
  Default Surface Constructions 80,       !- Name
  {a6c4da92-7f99-4a28-9ce9-75f4e6fca721}, !- Floor Construction Name
  {a6c4da92-7f99-4a28-9ce9-75f4e6fca721}, !- Wall Construction Name
  {a6c4da92-7f99-4a28-9ce9-75f4e6fca721}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a8854dd6-5449-4753-9abd-0e093109238c}, !- Handle
  Default Surface Constructions 81,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6c47877e-9390-441a-abca-dcece48ea30b}, !- Handle
  Default Sub Surface Constructions 53,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {11542675-42fc-45d5-91f8-871a89332fc3}, !- Handle
  Default Sub Surface Constructions 54,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e3b63150-9fc3-4c2e-98f4-f65f5c3b2474}, !- Handle
  CBECS_1980-2004-CZ6a-SmHotel,           !- Name
  {8c408f45-8fc1-4f3a-a9b2-536ab30324f0}, !- Default Exterior Surface Constructions Name
  {f55a27f5-f003-4cef-925f-a6291d66fce3}, !- Default Interior Surface Constructions Name
  {5296d4f6-cbfd-455c-b8dd-cf7c82a0b037}, !- Default Ground Contact Surface Constructions Name
  {f2faafb3-d8a1-4e37-b912-6b75f1cf0ead}, !- Default Exterior SubSurface Constructions Name
  {f630c8c6-1085-4e83-adea-e850c0c9f388}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8c408f45-8fc1-4f3a-a9b2-536ab30324f0}, !- Handle
  Default Surface Constructions 82,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {89cb312a-f37e-4864-87d4-9a882126ecf6}, !- Wall Construction Name
  {66c88a06-499f-4980-bdc7-22694f81aeae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f55a27f5-f003-4cef-925f-a6291d66fce3}, !- Handle
  Default Surface Constructions 83,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5296d4f6-cbfd-455c-b8dd-cf7c82a0b037}, !- Handle
  Default Surface Constructions 84,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f2faafb3-d8a1-4e37-b912-6b75f1cf0ead}, !- Handle
  Default Sub Surface Constructions 55,   !- Name
  {aa587d3c-eb42-42d2-9abf-a682df657e2d}, !- Fixed Window Construction Name
  {aa587d3c-eb42-42d2-9abf-a682df657e2d}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f630c8c6-1085-4e83-adea-e850c0c9f388}, !- Handle
  Default Sub Surface Constructions 56,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4745f49a-be7d-41bb-9670-f79383984256}, !- Handle
  CBECS_1980-2004-CZ6a-Attic,             !- Name
  {6c65689b-aba1-4145-8b9d-1fc597965947}, !- Default Exterior Surface Constructions Name
  {a278331a-c0de-497f-8fd0-d740926e49f2}, !- Default Interior Surface Constructions Name
  {eb764ae1-a543-494c-9385-423f507e418e}, !- Default Ground Contact Surface Constructions Name
  {4ff7c3c9-ca8e-4f7c-b0e9-dc9611009847}, !- Default Exterior SubSurface Constructions Name
  {b1c5fb95-cacc-4955-8571-7785af96fd27}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6c65689b-aba1-4145-8b9d-1fc597965947}, !- Handle
  Default Surface Constructions 85,       !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a278331a-c0de-497f-8fd0-d740926e49f2}, !- Handle
  Default Surface Constructions 86,       !- Name
  {c67f55ce-cd4c-490f-af4a-163e6e5cdd37}, !- Floor Construction Name
  {c67f55ce-cd4c-490f-af4a-163e6e5cdd37}, !- Wall Construction Name
  {c67f55ce-cd4c-490f-af4a-163e6e5cdd37}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eb764ae1-a543-494c-9385-423f507e418e}, !- Handle
  Default Surface Constructions 87,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4ff7c3c9-ca8e-4f7c-b0e9-dc9611009847}, !- Handle
  Default Sub Surface Constructions 57,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b1c5fb95-cacc-4955-8571-7785af96fd27}, !- Handle
  Default Sub Surface Constructions 58,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {fd580fcb-b582-44e6-a78a-8b3a07603d7b}, !- Handle
  CBECS_1980-2004-CZ6b-SmHotel,           !- Name
  {f917c3bd-d937-4dec-ac9a-a9fba4d332f4}, !- Default Exterior Surface Constructions Name
  {1fd51fb6-ea7a-4010-93a5-7493c1897225}, !- Default Interior Surface Constructions Name
  {cc69280c-8943-4593-ac88-21779a8217cd}, !- Default Ground Contact Surface Constructions Name
  {2dba80e4-e180-4f50-af87-7a30649d75b7}, !- Default Exterior SubSurface Constructions Name
  {f78c280d-bc7b-41ed-8605-78db09261d61}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f917c3bd-d937-4dec-ac9a-a9fba4d332f4}, !- Handle
  Default Surface Constructions 88,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {b3035cf7-e8bf-4c5d-a914-633790af6248}, !- Wall Construction Name
  {a61cd9e2-efc2-4e6d-a485-d113c64ee453}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1fd51fb6-ea7a-4010-93a5-7493c1897225}, !- Handle
  Default Surface Constructions 89,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cc69280c-8943-4593-ac88-21779a8217cd}, !- Handle
  Default Surface Constructions 90,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2dba80e4-e180-4f50-af87-7a30649d75b7}, !- Handle
  Default Sub Surface Constructions 59,   !- Name
  {aa587d3c-eb42-42d2-9abf-a682df657e2d}, !- Fixed Window Construction Name
  {aa587d3c-eb42-42d2-9abf-a682df657e2d}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f78c280d-bc7b-41ed-8605-78db09261d61}, !- Handle
  Default Sub Surface Constructions 60,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c4cd5b14-c812-468f-ab31-290f38ca383f}, !- Handle
  CBECS_1980-2004-CZ6b-Attic,             !- Name
  {a7ff3bfd-371b-4691-9407-89be22093a80}, !- Default Exterior Surface Constructions Name
  {eca2c2c0-92b2-4db6-9bc2-e9e01aea6bb3}, !- Default Interior Surface Constructions Name
  {d1e2e4fb-0886-4fb9-abb9-553c7aae745a}, !- Default Ground Contact Surface Constructions Name
  {cd5ea750-0bff-46b4-b52a-3b67336d21f6}, !- Default Exterior SubSurface Constructions Name
  {e3de98b8-e687-4252-b63c-7891b68bb257}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a7ff3bfd-371b-4691-9407-89be22093a80}, !- Handle
  Default Surface Constructions 91,       !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eca2c2c0-92b2-4db6-9bc2-e9e01aea6bb3}, !- Handle
  Default Surface Constructions 92,       !- Name
  {b74193c6-83ce-4c32-bf65-3f7bdc7424c7}, !- Floor Construction Name
  {b74193c6-83ce-4c32-bf65-3f7bdc7424c7}, !- Wall Construction Name
  {b74193c6-83ce-4c32-bf65-3f7bdc7424c7}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d1e2e4fb-0886-4fb9-abb9-553c7aae745a}, !- Handle
  Default Surface Constructions 93,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cd5ea750-0bff-46b4-b52a-3b67336d21f6}, !- Handle
  Default Sub Surface Constructions 61,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e3de98b8-e687-4252-b63c-7891b68bb257}, !- Handle
  Default Sub Surface Constructions 62,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {633a1822-800c-4a48-9b61-a7005185aea8}, !- Handle
  CBECS_1980-2004-CZ7-SmHotel,            !- Name
  {74fa3371-6458-4ab8-8e0f-d7160aed3f5b}, !- Default Exterior Surface Constructions Name
  {8f3a606d-3520-41d3-b34b-eb3e02ad4067}, !- Default Interior Surface Constructions Name
  {13fecd80-4d50-4c00-8716-5ba12fb1160e}, !- Default Ground Contact Surface Constructions Name
  {5cbbc50b-3d80-4861-834d-d25683ae555a}, !- Default Exterior SubSurface Constructions Name
  {f173ec88-92e3-4e87-b6cc-99eb77ceaeaa}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {74fa3371-6458-4ab8-8e0f-d7160aed3f5b}, !- Handle
  Default Surface Constructions 94,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {e94df0d6-01f8-49bb-8cae-962c5e12905d}, !- Wall Construction Name
  {4902429b-9a95-42ab-94c5-978294582431}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8f3a606d-3520-41d3-b34b-eb3e02ad4067}, !- Handle
  Default Surface Constructions 95,       !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {13fecd80-4d50-4c00-8716-5ba12fb1160e}, !- Handle
  Default Surface Constructions 96,       !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5cbbc50b-3d80-4861-834d-d25683ae555a}, !- Handle
  Default Sub Surface Constructions 63,   !- Name
  {50c434fb-8f1f-4556-8c3e-e547f0fec4f2}, !- Fixed Window Construction Name
  {50c434fb-8f1f-4556-8c3e-e547f0fec4f2}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f173ec88-92e3-4e87-b6cc-99eb77ceaeaa}, !- Handle
  Default Sub Surface Constructions 64,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d6baea3e-f3de-499b-9d51-9f3b5b8d2141}, !- Handle
  CBECS_1980-2004-CZ7-Attic,              !- Name
  {2d42c679-1696-4ba2-8f75-ca2522de9ed3}, !- Default Exterior Surface Constructions Name
  {58e8f46b-9aff-4fe0-9daa-cfd5e75d2123}, !- Default Interior Surface Constructions Name
  {b8df0a10-c285-4b4d-b76d-f24fe38eab85}, !- Default Ground Contact Surface Constructions Name
  {18cbba22-b1ce-4bcc-834d-9fdc2cce81cb}, !- Default Exterior SubSurface Constructions Name
  {27021f9c-3fe1-4bb2-9f85-1789ea22b87d}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2d42c679-1696-4ba2-8f75-ca2522de9ed3}, !- Handle
  Default Surface Constructions 97,       !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {58e8f46b-9aff-4fe0-9daa-cfd5e75d2123}, !- Handle
  Default Surface Constructions 98,       !- Name
  {784bd42c-6127-43af-8afa-8f9520ebd708}, !- Floor Construction Name
  {784bd42c-6127-43af-8afa-8f9520ebd708}, !- Wall Construction Name
  {784bd42c-6127-43af-8afa-8f9520ebd708}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b8df0a10-c285-4b4d-b76d-f24fe38eab85}, !- Handle
  Default Surface Constructions 99,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {18cbba22-b1ce-4bcc-834d-9fdc2cce81cb}, !- Handle
  Default Sub Surface Constructions 65,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {27021f9c-3fe1-4bb2-9f85-1789ea22b87d}, !- Handle
  Default Sub Surface Constructions 66,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {5fa41e48-2eb8-4cbb-822a-2fdcd111ca71}, !- Handle
  CBECS_1980-2004-CZ8-SmHotel,            !- Name
  {e458c4d4-b59c-4138-b96b-482332ad603c}, !- Default Exterior Surface Constructions Name
  {68453260-d73c-4773-b2ee-6a2c6fec5202}, !- Default Interior Surface Constructions Name
  {6829169d-270b-4da8-8244-3a4f98374306}, !- Default Ground Contact Surface Constructions Name
  {be9f7731-d61a-4499-801f-8633487a141c}, !- Default Exterior SubSurface Constructions Name
  {c7ea68f6-ee7a-4606-aafd-aa9f37d31be6}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e458c4d4-b59c-4138-b96b-482332ad603c}, !- Handle
  Default Surface Constructions 100,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {9aa7d817-9ecf-4bd5-bcc2-4a4ab3d51f4f}, !- Wall Construction Name
  {f8da257e-9289-4e88-bc11-b59eb16553db}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {68453260-d73c-4773-b2ee-6a2c6fec5202}, !- Handle
  Default Surface Constructions 101,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6829169d-270b-4da8-8244-3a4f98374306}, !- Handle
  Default Surface Constructions 102,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {be9f7731-d61a-4499-801f-8633487a141c}, !- Handle
  Default Sub Surface Constructions 67,   !- Name
  {4fe9e7a6-d2b7-44ae-9f75-7eeb49e5a36d}, !- Fixed Window Construction Name
  {4fe9e7a6-d2b7-44ae-9f75-7eeb49e5a36d}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c7ea68f6-ee7a-4606-aafd-aa9f37d31be6}, !- Handle
  Default Sub Surface Constructions 68,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {fda17c52-a6cd-47da-906d-d2c5f7264ad1}, !- Handle
  CBECS_1980-2004-CZ8-Attic,              !- Name
  {44533583-3a07-4bbf-a663-4882cefb3f08}, !- Default Exterior Surface Constructions Name
  {e612615e-a7ff-4050-9d31-39ce4137b275}, !- Default Interior Surface Constructions Name
  {5612fa33-e83b-4219-89cf-1fbe846dbf87}, !- Default Ground Contact Surface Constructions Name
  {28aa1047-9b3c-4491-87f3-46fece9e5617}, !- Default Exterior SubSurface Constructions Name
  {5508b48d-970d-42b3-b31c-fb4c72291b74}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {44533583-3a07-4bbf-a663-4882cefb3f08}, !- Handle
  Default Surface Constructions 103,      !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e612615e-a7ff-4050-9d31-39ce4137b275}, !- Handle
  Default Surface Constructions 104,      !- Name
  {8361a8fa-9c51-4164-a9d6-1ab87a56b0d4}, !- Floor Construction Name
  {8361a8fa-9c51-4164-a9d6-1ab87a56b0d4}, !- Wall Construction Name
  {8361a8fa-9c51-4164-a9d6-1ab87a56b0d4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5612fa33-e83b-4219-89cf-1fbe846dbf87}, !- Handle
  Default Surface Constructions 105,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {28aa1047-9b3c-4491-87f3-46fece9e5617}, !- Handle
  Default Sub Surface Constructions 69,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5508b48d-970d-42b3-b31c-fb4c72291b74}, !- Handle
  Default Sub Surface Constructions 70,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {df0c57d1-3477-4566-8dbf-7315ce428ac8}, !- Handle
  CBECS_Before-1980-CZ1-3b-SmHotel,       !- Name
  {0565c4fa-fdc8-453e-b0da-c6bc6dd5beeb}, !- Default Exterior Surface Constructions Name
  {a682a80d-9018-4d50-ae5d-05f49a835a16}, !- Default Interior Surface Constructions Name
  {42750cf2-b418-4594-a11e-79a171c3db2e}, !- Default Ground Contact Surface Constructions Name
  {b5e73bc6-38ef-4b57-9de8-744edbbd370a}, !- Default Exterior SubSurface Constructions Name
  {e06f8451-4adf-4f50-9e3b-b9dbb85530bb}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0565c4fa-fdc8-453e-b0da-c6bc6dd5beeb}, !- Handle
  Default Surface Constructions 106,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {a9ed845b-1bda-49ea-bf56-f633fd3ad3dc}, !- Wall Construction Name
  {1ae8de0d-bdde-46e9-8842-009a152e036f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a682a80d-9018-4d50-ae5d-05f49a835a16}, !- Handle
  Default Surface Constructions 107,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {42750cf2-b418-4594-a11e-79a171c3db2e}, !- Handle
  Default Surface Constructions 108,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b5e73bc6-38ef-4b57-9de8-744edbbd370a}, !- Handle
  Default Sub Surface Constructions 71,   !- Name
  {bd27da04-b451-4b0a-ba49-db7d44b1d4a6}, !- Fixed Window Construction Name
  {bd27da04-b451-4b0a-ba49-db7d44b1d4a6}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e06f8451-4adf-4f50-9e3b-b9dbb85530bb}, !- Handle
  Default Sub Surface Constructions 72,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {373a6af1-75e9-400b-90fd-3b34fc726129}, !- Handle
  CBECS_Before-1980-CZ3c-SmHotel,         !- Name
  {b13ef8af-d5ea-437f-9fe9-198d38b3194a}, !- Default Exterior Surface Constructions Name
  {388aa9b5-9abe-460d-b725-f3fd581f4077}, !- Default Interior Surface Constructions Name
  {a80355dd-f3f0-436f-86ec-c233fd9878f3}, !- Default Ground Contact Surface Constructions Name
  {a35e27dc-e4b6-4171-8ead-ce02c41d8473}, !- Default Exterior SubSurface Constructions Name
  {13350965-6934-465d-9426-78b0e4dfdf79}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b13ef8af-d5ea-437f-9fe9-198d38b3194a}, !- Handle
  Default Surface Constructions 109,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {5ece7c42-c16c-4c47-9ee1-0102243a9955}, !- Wall Construction Name
  {1ae8de0d-bdde-46e9-8842-009a152e036f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {388aa9b5-9abe-460d-b725-f3fd581f4077}, !- Handle
  Default Surface Constructions 110,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a80355dd-f3f0-436f-86ec-c233fd9878f3}, !- Handle
  Default Surface Constructions 111,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a35e27dc-e4b6-4171-8ead-ce02c41d8473}, !- Handle
  Default Sub Surface Constructions 73,   !- Name
  {bd27da04-b451-4b0a-ba49-db7d44b1d4a6}, !- Fixed Window Construction Name
  {bd27da04-b451-4b0a-ba49-db7d44b1d4a6}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {13350965-6934-465d-9426-78b0e4dfdf79}, !- Handle
  Default Sub Surface Constructions 74,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a87304f0-eb19-4324-894f-9caf968404bc}, !- Handle
  CBECS_Before-1980-CZ4a-SmHotel,         !- Name
  {e13a7ed9-4419-4e28-b3bf-a61fa49a1fd3}, !- Default Exterior Surface Constructions Name
  {7a5784a7-9d7b-44a3-80cc-60ad8fec7e42}, !- Default Interior Surface Constructions Name
  {13645736-1301-44a8-b347-3d9507cdc3a2}, !- Default Ground Contact Surface Constructions Name
  {d9a738f1-d3ce-4bf1-b9f2-b75ec7d1a2be}, !- Default Exterior SubSurface Constructions Name
  {57066275-e5fb-4e8a-b4ed-a012c26f4d01}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e13a7ed9-4419-4e28-b3bf-a61fa49a1fd3}, !- Handle
  Default Surface Constructions 112,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {42857caa-ad26-458b-b7b9-949225e7ab0b}, !- Wall Construction Name
  {52ef7438-5d5a-4563-a101-ca48f0c0e045}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7a5784a7-9d7b-44a3-80cc-60ad8fec7e42}, !- Handle
  Default Surface Constructions 113,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {13645736-1301-44a8-b347-3d9507cdc3a2}, !- Handle
  Default Surface Constructions 114,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d9a738f1-d3ce-4bf1-b9f2-b75ec7d1a2be}, !- Handle
  Default Sub Surface Constructions 75,   !- Name
  {bd27da04-b451-4b0a-ba49-db7d44b1d4a6}, !- Fixed Window Construction Name
  {bd27da04-b451-4b0a-ba49-db7d44b1d4a6}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {57066275-e5fb-4e8a-b4ed-a012c26f4d01}, !- Handle
  Default Sub Surface Constructions 76,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a54e0e0d-a9e9-46c2-9db5-0d1139d5c732}, !- Handle
  CBECS_Before-1980-CZ4a-Attic,           !- Name
  {44c3510a-15f4-432e-bb93-16589906beaa}, !- Default Exterior Surface Constructions Name
  {6a406ba2-6877-44e1-ae9c-f602077223db}, !- Default Interior Surface Constructions Name
  {3c0347d3-8f5b-4f8a-b76a-46f80350eba2}, !- Default Ground Contact Surface Constructions Name
  {c6578e2a-ffde-46d2-984f-b9ebd7ad91be}, !- Default Exterior SubSurface Constructions Name
  {f1c0f53b-6353-46f7-9996-8ab82c55bbb7}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {44c3510a-15f4-432e-bb93-16589906beaa}, !- Handle
  Default Surface Constructions 115,      !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6a406ba2-6877-44e1-ae9c-f602077223db}, !- Handle
  Default Surface Constructions 116,      !- Name
  {d22ed481-bc66-47a8-a573-c4d888f3bfda}, !- Floor Construction Name
  {d22ed481-bc66-47a8-a573-c4d888f3bfda}, !- Wall Construction Name
  {d22ed481-bc66-47a8-a573-c4d888f3bfda}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3c0347d3-8f5b-4f8a-b76a-46f80350eba2}, !- Handle
  Default Surface Constructions 117,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c6578e2a-ffde-46d2-984f-b9ebd7ad91be}, !- Handle
  Default Sub Surface Constructions 77,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f1c0f53b-6353-46f7-9996-8ab82c55bbb7}, !- Handle
  Default Sub Surface Constructions 78,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d41f6ab2-c2bf-4c9d-932b-43829821a7d1}, !- Handle
  CBECS_Before-1980-CZ4b-SmHotel,         !- Name
  {ad4abe6a-2eb8-4b2b-8392-72e2091c4c5b}, !- Default Exterior Surface Constructions Name
  {288eec99-2d5e-4f7e-ac4c-58541c50854f}, !- Default Interior Surface Constructions Name
  {ff7155c7-d39a-4eb0-8812-ca877f889cc0}, !- Default Ground Contact Surface Constructions Name
  {97502421-fb43-41e5-980c-a7b52fd5213a}, !- Default Exterior SubSurface Constructions Name
  {84ca5d0f-d0b7-49ca-9823-54a3abe0edca}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ad4abe6a-2eb8-4b2b-8392-72e2091c4c5b}, !- Handle
  Default Surface Constructions 118,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {f1b23d33-104c-45e8-aa4e-2b99d7506152}, !- Wall Construction Name
  {ccd95af6-93c1-4db1-bf12-64ebc3b9f3a4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {288eec99-2d5e-4f7e-ac4c-58541c50854f}, !- Handle
  Default Surface Constructions 119,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ff7155c7-d39a-4eb0-8812-ca877f889cc0}, !- Handle
  Default Surface Constructions 120,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {97502421-fb43-41e5-980c-a7b52fd5213a}, !- Handle
  Default Sub Surface Constructions 79,   !- Name
  {bd27da04-b451-4b0a-ba49-db7d44b1d4a6}, !- Fixed Window Construction Name
  {bd27da04-b451-4b0a-ba49-db7d44b1d4a6}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {84ca5d0f-d0b7-49ca-9823-54a3abe0edca}, !- Handle
  Default Sub Surface Constructions 80,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9be7cb84-260b-42b2-9399-709aeeae4f4e}, !- Handle
  CBECS_Before-1980-CZ4b-Attic,           !- Name
  {06d32c01-9f76-40e5-b30e-6f2d90f9f073}, !- Default Exterior Surface Constructions Name
  {facd8bd4-b172-4010-9f34-1f142173dfac}, !- Default Interior Surface Constructions Name
  {3f72b45b-299a-4525-99ee-b362d9d14075}, !- Default Ground Contact Surface Constructions Name
  {96e11adc-1fc8-4e07-b9dc-3db5827b93c6}, !- Default Exterior SubSurface Constructions Name
  {d6a5fc68-a7a0-4de4-99c5-384425e60204}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {06d32c01-9f76-40e5-b30e-6f2d90f9f073}, !- Handle
  Default Surface Constructions 121,      !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {facd8bd4-b172-4010-9f34-1f142173dfac}, !- Handle
  Default Surface Constructions 122,      !- Name
  {78445f8e-573d-4234-826f-115ecbf9717d}, !- Floor Construction Name
  {78445f8e-573d-4234-826f-115ecbf9717d}, !- Wall Construction Name
  {78445f8e-573d-4234-826f-115ecbf9717d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3f72b45b-299a-4525-99ee-b362d9d14075}, !- Handle
  Default Surface Constructions 123,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {96e11adc-1fc8-4e07-b9dc-3db5827b93c6}, !- Handle
  Default Sub Surface Constructions 81,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d6a5fc68-a7a0-4de4-99c5-384425e60204}, !- Handle
  Default Sub Surface Constructions 82,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {65592c19-4f1c-4904-978f-70e28a24471f}, !- Handle
  CBECS_Before-1980-CZ4c-SmHotel,         !- Name
  {e47da96b-dd7d-4bba-9b46-45eceaa271e3}, !- Default Exterior Surface Constructions Name
  {725da1e0-20cf-4574-8777-9ae28645f9b2}, !- Default Interior Surface Constructions Name
  {86d591cb-ec59-40bd-b90a-672da10033d7}, !- Default Ground Contact Surface Constructions Name
  {666bd4b7-d951-487f-98c2-da5cc4dd35cb}, !- Default Exterior SubSurface Constructions Name
  {a88ce300-b498-4481-a9b0-200f9d6a5b65}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e47da96b-dd7d-4bba-9b46-45eceaa271e3}, !- Handle
  Default Surface Constructions 124,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {3302f295-d546-4ff9-9a19-39c6f78bab5e}, !- Wall Construction Name
  {17d94a50-5dfb-406c-883f-61cd845758a3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {725da1e0-20cf-4574-8777-9ae28645f9b2}, !- Handle
  Default Surface Constructions 125,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {86d591cb-ec59-40bd-b90a-672da10033d7}, !- Handle
  Default Surface Constructions 126,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {666bd4b7-d951-487f-98c2-da5cc4dd35cb}, !- Handle
  Default Sub Surface Constructions 83,   !- Name
  {bd27da04-b451-4b0a-ba49-db7d44b1d4a6}, !- Fixed Window Construction Name
  {bd27da04-b451-4b0a-ba49-db7d44b1d4a6}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a88ce300-b498-4481-a9b0-200f9d6a5b65}, !- Handle
  Default Sub Surface Constructions 84,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {eab177e1-4de5-42bc-b4f9-929e6dd96ddd}, !- Handle
  CBECS_Before-1980-CZ4c-Attic,           !- Name
  {a11199a9-d452-40c8-bdb5-500290eea413}, !- Default Exterior Surface Constructions Name
  {89ec801a-cfe5-4da0-8072-4ed7d692c970}, !- Default Interior Surface Constructions Name
  {2f2e2fbd-102a-4b72-b831-efc81178f969}, !- Default Ground Contact Surface Constructions Name
  {a737b7b2-ba25-4241-83a7-0f45b19c810e}, !- Default Exterior SubSurface Constructions Name
  {23254efd-9a7e-4c92-a91f-e241dc74d8d7}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a11199a9-d452-40c8-bdb5-500290eea413}, !- Handle
  Default Surface Constructions 127,      !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {89ec801a-cfe5-4da0-8072-4ed7d692c970}, !- Handle
  Default Surface Constructions 128,      !- Name
  {83bfdbf3-cc08-46a6-8daf-aff9bd437a4f}, !- Floor Construction Name
  {83bfdbf3-cc08-46a6-8daf-aff9bd437a4f}, !- Wall Construction Name
  {83bfdbf3-cc08-46a6-8daf-aff9bd437a4f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2f2e2fbd-102a-4b72-b831-efc81178f969}, !- Handle
  Default Surface Constructions 129,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a737b7b2-ba25-4241-83a7-0f45b19c810e}, !- Handle
  Default Sub Surface Constructions 85,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {23254efd-9a7e-4c92-a91f-e241dc74d8d7}, !- Handle
  Default Sub Surface Constructions 86,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {deed4242-d586-4e7a-b11b-b1e0a5725833}, !- Handle
  CBECS_Before-1980-CZ5a-SmHotel,         !- Name
  {fd118976-1a4f-4464-b35a-3c0932780354}, !- Default Exterior Surface Constructions Name
  {7c74ff30-8015-4b33-87f6-3bda9ef779f7}, !- Default Interior Surface Constructions Name
  {665eae00-2d8c-4e35-b6e8-3db1ee69b5df}, !- Default Ground Contact Surface Constructions Name
  {f880a0bc-9974-4931-a54d-27681e2f3e47}, !- Default Exterior SubSurface Constructions Name
  {8c32781a-07e9-4768-82f4-b3f8e76ef0f0}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {fd118976-1a4f-4464-b35a-3c0932780354}, !- Handle
  Default Surface Constructions 130,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {d3528f2b-71bb-4515-abf7-2cfc1ea3c276}, !- Wall Construction Name
  {48847c20-9e75-4753-8a02-5a4b029569ef}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7c74ff30-8015-4b33-87f6-3bda9ef779f7}, !- Handle
  Default Surface Constructions 131,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {665eae00-2d8c-4e35-b6e8-3db1ee69b5df}, !- Handle
  Default Surface Constructions 132,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f880a0bc-9974-4931-a54d-27681e2f3e47}, !- Handle
  Default Sub Surface Constructions 87,   !- Name
  {8eadd782-05e8-41db-8893-211c07450fcf}, !- Fixed Window Construction Name
  {8eadd782-05e8-41db-8893-211c07450fcf}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8c32781a-07e9-4768-82f4-b3f8e76ef0f0}, !- Handle
  Default Sub Surface Constructions 88,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1e98f658-e4e7-4a16-ba9a-d7d5b576487e}, !- Handle
  CBECS_Before-1980-CZ5a-Attic,           !- Name
  {71fc57d0-cc45-4a82-a465-82f41a1b19b7}, !- Default Exterior Surface Constructions Name
  {d147863f-bd33-421c-b3a0-7fc25693fd17}, !- Default Interior Surface Constructions Name
  {d614da75-f029-45dd-8b53-74215c049a90}, !- Default Ground Contact Surface Constructions Name
  {efaa219e-89d2-4cc2-bdf6-189abd49017f}, !- Default Exterior SubSurface Constructions Name
  {e89f6d77-7825-4e17-bcdf-0e542a4c5049}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {71fc57d0-cc45-4a82-a465-82f41a1b19b7}, !- Handle
  Default Surface Constructions 133,      !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d147863f-bd33-421c-b3a0-7fc25693fd17}, !- Handle
  Default Surface Constructions 134,      !- Name
  {74181e57-25b2-4c41-8e66-676ea6b958c9}, !- Floor Construction Name
  {74181e57-25b2-4c41-8e66-676ea6b958c9}, !- Wall Construction Name
  {74181e57-25b2-4c41-8e66-676ea6b958c9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d614da75-f029-45dd-8b53-74215c049a90}, !- Handle
  Default Surface Constructions 135,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {efaa219e-89d2-4cc2-bdf6-189abd49017f}, !- Handle
  Default Sub Surface Constructions 89,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e89f6d77-7825-4e17-bcdf-0e542a4c5049}, !- Handle
  Default Sub Surface Constructions 90,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ff14fd3a-43dd-4d04-be8b-e37adec68b70}, !- Handle
  CBECS_Before-1980-CZ5b-SmHotel,         !- Name
  {f128654d-0c52-4352-ac93-5babfba61ef5}, !- Default Exterior Surface Constructions Name
  {d4b7cf4c-cfb8-49ae-94e1-fec08d03f10f}, !- Default Interior Surface Constructions Name
  {91ec861b-02c7-40bd-9a85-645073466c71}, !- Default Ground Contact Surface Constructions Name
  {ebc0fc26-2e2a-436b-8284-b725ea91fed0}, !- Default Exterior SubSurface Constructions Name
  {bfab7b6d-101a-4dc0-a871-8199abd696c4}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f128654d-0c52-4352-ac93-5babfba61ef5}, !- Handle
  Default Surface Constructions 136,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {f86efb2b-d213-4173-b950-adace413b416}, !- Wall Construction Name
  {4cb266e1-7ec1-4ab6-9f87-55e5ad3de0d1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d4b7cf4c-cfb8-49ae-94e1-fec08d03f10f}, !- Handle
  Default Surface Constructions 137,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {91ec861b-02c7-40bd-9a85-645073466c71}, !- Handle
  Default Surface Constructions 138,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ebc0fc26-2e2a-436b-8284-b725ea91fed0}, !- Handle
  Default Sub Surface Constructions 91,   !- Name
  {8eadd782-05e8-41db-8893-211c07450fcf}, !- Fixed Window Construction Name
  {8eadd782-05e8-41db-8893-211c07450fcf}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bfab7b6d-101a-4dc0-a871-8199abd696c4}, !- Handle
  Default Sub Surface Constructions 92,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ff5984f8-39c4-4db4-92ac-aeab6a5a4a3d}, !- Handle
  CBECS_Before-1980-CZ5b-Attic,           !- Name
  {1912a8c1-db35-4480-8028-85799add241e}, !- Default Exterior Surface Constructions Name
  {9c911bc4-9abb-4106-bb8a-070b4f30e696}, !- Default Interior Surface Constructions Name
  {3ad7bfbf-08ab-4623-88c5-073275e6ea2e}, !- Default Ground Contact Surface Constructions Name
  {88fa6e4b-85e4-4468-af6e-e18a5d3de564}, !- Default Exterior SubSurface Constructions Name
  {6038d1ad-aadd-43f9-8bdd-f7a9ab79b9df}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {1912a8c1-db35-4480-8028-85799add241e}, !- Handle
  Default Surface Constructions 139,      !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9c911bc4-9abb-4106-bb8a-070b4f30e696}, !- Handle
  Default Surface Constructions 140,      !- Name
  {b98f9b9c-b200-4c95-8ea3-769181e1d91d}, !- Floor Construction Name
  {b98f9b9c-b200-4c95-8ea3-769181e1d91d}, !- Wall Construction Name
  {b98f9b9c-b200-4c95-8ea3-769181e1d91d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3ad7bfbf-08ab-4623-88c5-073275e6ea2e}, !- Handle
  Default Surface Constructions 141,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {88fa6e4b-85e4-4468-af6e-e18a5d3de564}, !- Handle
  Default Sub Surface Constructions 93,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6038d1ad-aadd-43f9-8bdd-f7a9ab79b9df}, !- Handle
  Default Sub Surface Constructions 94,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {547b2786-e82e-415f-87b3-e974aa4df2af}, !- Handle
  CBECS_Before-1980-CZ6-SmHotel,          !- Name
  {ab788bd7-b1ef-4896-ad3f-dffd5ea2aead}, !- Default Exterior Surface Constructions Name
  {859e7d2f-b88e-4766-9352-20c8fb7d4fcd}, !- Default Interior Surface Constructions Name
  {0277d5e0-e861-4508-91ae-8ccc7fff9b44}, !- Default Ground Contact Surface Constructions Name
  {0e17396a-7d35-4b08-8af8-6a7df266e6e3}, !- Default Exterior SubSurface Constructions Name
  {12096a26-103f-4611-bcc2-113129a15c07}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ab788bd7-b1ef-4896-ad3f-dffd5ea2aead}, !- Handle
  Default Surface Constructions 142,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {945af235-f7f4-4ff6-97e8-94a9cf34db86}, !- Wall Construction Name
  {63f6cedb-cdc2-4a4d-a05c-75b08973c255}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {859e7d2f-b88e-4766-9352-20c8fb7d4fcd}, !- Handle
  Default Surface Constructions 143,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0277d5e0-e861-4508-91ae-8ccc7fff9b44}, !- Handle
  Default Surface Constructions 144,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0e17396a-7d35-4b08-8af8-6a7df266e6e3}, !- Handle
  Default Sub Surface Constructions 95,   !- Name
  {8eadd782-05e8-41db-8893-211c07450fcf}, !- Fixed Window Construction Name
  {8eadd782-05e8-41db-8893-211c07450fcf}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {12096a26-103f-4611-bcc2-113129a15c07}, !- Handle
  Default Sub Surface Constructions 96,   !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {7eda24bf-b9e0-4cb4-8aa9-b23b1b69df74}, !- Handle
  CBECS_Before-1980-CZ6-Attic,            !- Name
  {b7c6e068-68b0-4c7c-92e9-ba2d27fe571a}, !- Default Exterior Surface Constructions Name
  {867a57b6-d6b7-400d-b773-74128b40f2f6}, !- Default Interior Surface Constructions Name
  {6c8e2e76-9e63-420b-bc9c-9df314814fe1}, !- Default Ground Contact Surface Constructions Name
  {b8042df1-852b-45e9-ad64-486c1cffb653}, !- Default Exterior SubSurface Constructions Name
  {d57871f3-6343-44aa-92e5-8563d50b5431}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b7c6e068-68b0-4c7c-92e9-ba2d27fe571a}, !- Handle
  Default Surface Constructions 145,      !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {867a57b6-d6b7-400d-b773-74128b40f2f6}, !- Handle
  Default Surface Constructions 146,      !- Name
  {8319349b-53ac-4c07-a57f-e6e8c041bf2e}, !- Floor Construction Name
  {8319349b-53ac-4c07-a57f-e6e8c041bf2e}, !- Wall Construction Name
  {8319349b-53ac-4c07-a57f-e6e8c041bf2e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6c8e2e76-9e63-420b-bc9c-9df314814fe1}, !- Handle
  Default Surface Constructions 147,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b8042df1-852b-45e9-ad64-486c1cffb653}, !- Handle
  Default Sub Surface Constructions 97,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d57871f3-6343-44aa-92e5-8563d50b5431}, !- Handle
  Default Sub Surface Constructions 98,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {81e54917-9f71-4451-9159-3794524ed82b}, !- Handle
  CBECS_Before-1980-CZ7-SmHotel,          !- Name
  {57de344a-9f70-4070-992a-17f629383298}, !- Default Exterior Surface Constructions Name
  {ea82e860-cc36-448a-90cc-9edbf93a174e}, !- Default Interior Surface Constructions Name
  {6499e4b3-e6e8-4bdc-adc8-f1425927e7c9}, !- Default Ground Contact Surface Constructions Name
  {09666e1a-c07c-4ec4-b11a-5f3906a568af}, !- Default Exterior SubSurface Constructions Name
  {279242f2-f17d-4c4f-96cd-fba20ccae7b4}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {57de344a-9f70-4070-992a-17f629383298}, !- Handle
  Default Surface Constructions 148,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {42a4b3a5-3745-4a44-b4f1-f4e0366bc47c}, !- Wall Construction Name
  {dbb1650d-c326-4e94-b12a-c48a5cae5f4e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ea82e860-cc36-448a-90cc-9edbf93a174e}, !- Handle
  Default Surface Constructions 149,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6499e4b3-e6e8-4bdc-adc8-f1425927e7c9}, !- Handle
  Default Surface Constructions 150,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {09666e1a-c07c-4ec4-b11a-5f3906a568af}, !- Handle
  Default Sub Surface Constructions 99,   !- Name
  {8eadd782-05e8-41db-8893-211c07450fcf}, !- Fixed Window Construction Name
  {8eadd782-05e8-41db-8893-211c07450fcf}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {279242f2-f17d-4c4f-96cd-fba20ccae7b4}, !- Handle
  Default Sub Surface Constructions 100,  !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {a571685c-5084-4cdb-82a2-0a9a42bcd53d}, !- Handle
  CBECS_Before-1980-CZ7-Attic,            !- Name
  {26fb7ce7-e68e-450e-b859-96c64af0fc2b}, !- Default Exterior Surface Constructions Name
  {ac182398-583e-4599-8202-7001436c5a16}, !- Default Interior Surface Constructions Name
  {24755e21-8f9c-49d6-b653-56c410a6d7d1}, !- Default Ground Contact Surface Constructions Name
  {6d4bd426-87bc-4049-aa16-161d61a785e3}, !- Default Exterior SubSurface Constructions Name
  {3e500814-9b1e-4ee1-aaba-e82a2ea9d53b}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {26fb7ce7-e68e-450e-b859-96c64af0fc2b}, !- Handle
  Default Surface Constructions 151,      !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ac182398-583e-4599-8202-7001436c5a16}, !- Handle
  Default Surface Constructions 152,      !- Name
  {216b4b7a-4a73-4a00-8faf-db25d82e6398}, !- Floor Construction Name
  {216b4b7a-4a73-4a00-8faf-db25d82e6398}, !- Wall Construction Name
  {216b4b7a-4a73-4a00-8faf-db25d82e6398}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {24755e21-8f9c-49d6-b653-56c410a6d7d1}, !- Handle
  Default Surface Constructions 153,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6d4bd426-87bc-4049-aa16-161d61a785e3}, !- Handle
  Default Sub Surface Constructions 101,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3e500814-9b1e-4ee1-aaba-e82a2ea9d53b}, !- Handle
  Default Sub Surface Constructions 102,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ea8acf69-901f-4da3-8457-110f18843f15}, !- Handle
  CBECS_Before-1980-CZ8-SmHotel,          !- Name
  {e09d7bb2-6667-4c3b-bf84-e3341b0e3888}, !- Default Exterior Surface Constructions Name
  {2a879a27-57b6-4bd7-a657-590face866c3}, !- Default Interior Surface Constructions Name
  {d959c880-f36a-4e64-84b6-ca89f57af734}, !- Default Ground Contact Surface Constructions Name
  {a99a4869-f2d4-4ff9-9a6d-ed84485b0fe3}, !- Default Exterior SubSurface Constructions Name
  {d8c7f421-0f07-4bc2-91c7-7a47c7ef94be}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e09d7bb2-6667-4c3b-bf84-e3341b0e3888}, !- Handle
  Default Surface Constructions 154,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {45b53862-2109-4ccc-9086-834ca9975d67}, !- Wall Construction Name
  {15af1e48-a1b7-4d1d-8328-d989c5758a28}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2a879a27-57b6-4bd7-a657-590face866c3}, !- Handle
  Default Surface Constructions 155,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d959c880-f36a-4e64-84b6-ca89f57af734}, !- Handle
  Default Surface Constructions 156,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a99a4869-f2d4-4ff9-9a6d-ed84485b0fe3}, !- Handle
  Default Sub Surface Constructions 103,  !- Name
  {8eadd782-05e8-41db-8893-211c07450fcf}, !- Fixed Window Construction Name
  {8eadd782-05e8-41db-8893-211c07450fcf}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d8c7f421-0f07-4bc2-91c7-7a47c7ef94be}, !- Handle
  Default Sub Surface Constructions 104,  !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f28fca6b-3c49-47e8-8342-5749c4610fdf}, !- Handle
  CBECS_Before-1980-CZ8-Attic,            !- Name
  {672085ca-32ca-4022-b616-6bd09f8d8900}, !- Default Exterior Surface Constructions Name
  {1b180737-5ae0-4ae7-9a21-6e2872de3605}, !- Default Interior Surface Constructions Name
  {63cc58f1-9fc9-4f83-9537-2384bdbb0af5}, !- Default Ground Contact Surface Constructions Name
  {4734013d-a098-44a2-bbf7-a5954c9fca55}, !- Default Exterior SubSurface Constructions Name
  {48807cfc-f0ed-4ee4-8bfa-c26f3d76f9ae}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {672085ca-32ca-4022-b616-6bd09f8d8900}, !- Handle
  Default Surface Constructions 157,      !- Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Floor Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}, !- Wall Construction Name
  {afe06d01-7dd7-4f2e-a8e0-5f6a5db49334}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1b180737-5ae0-4ae7-9a21-6e2872de3605}, !- Handle
  Default Surface Constructions 158,      !- Name
  {7e28ccb8-eb7f-4bee-ac2c-7b42acb9544a}, !- Floor Construction Name
  {7e28ccb8-eb7f-4bee-ac2c-7b42acb9544a}, !- Wall Construction Name
  {7e28ccb8-eb7f-4bee-ac2c-7b42acb9544a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {63cc58f1-9fc9-4f83-9537-2384bdbb0af5}, !- Handle
  Default Surface Constructions 159,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4734013d-a098-44a2-bbf7-a5954c9fca55}, !- Handle
  Default Sub Surface Constructions 105,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {48807cfc-f0ed-4ee4-8bfa-c26f3d76f9ae}, !- Handle
  Default Sub Surface Constructions 106,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d6e8131e-de55-4ead-b48d-0b43fcb1b61f}, !- Handle
  NREL_2004-CZ1-2-SmHotel,                !- Name
  {f7574002-c81b-4de0-a307-55bdd808862d}, !- Default Exterior Surface Constructions Name
  {2f081240-a02d-4aec-af2f-2f18c9124c03}, !- Default Interior Surface Constructions Name
  {7fdc7a8e-455a-44b2-8c15-f4f3d3321db9}, !- Default Ground Contact Surface Constructions Name
  {9fd980dd-db3f-4556-952f-20b11c00fef3}, !- Default Exterior SubSurface Constructions Name
  {a8b52168-04ca-43b1-b89d-5e7295560894}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f7574002-c81b-4de0-a307-55bdd808862d}, !- Handle
  Default Surface Constructions 160,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {676bef5a-b538-4479-bfcb-cf936d626a4c}, !- Wall Construction Name
  {69b7d604-b80e-4bce-acf4-a21adce21e62}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2f081240-a02d-4aec-af2f-2f18c9124c03}, !- Handle
  Default Surface Constructions 161,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7fdc7a8e-455a-44b2-8c15-f4f3d3321db9}, !- Handle
  Default Surface Constructions 162,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9fd980dd-db3f-4556-952f-20b11c00fef3}, !- Handle
  Default Sub Surface Constructions 107,  !- Name
  {d30c8e83-9a74-4d01-b78e-c68c79d1ffa4}, !- Fixed Window Construction Name
  {d30c8e83-9a74-4d01-b78e-c68c79d1ffa4}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a8b52168-04ca-43b1-b89d-5e7295560894}, !- Handle
  Default Sub Surface Constructions 108,  !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6e7bcd25-24d4-4823-96a3-057b4f384670}, !- Handle
  NREL_2004-CZ3a-3b-SmHotel,              !- Name
  {5c571ab9-d24f-4350-a503-6f79a420946b}, !- Default Exterior Surface Constructions Name
  {97225c4e-c2ec-434a-aca6-adfb8345d6f4}, !- Default Interior Surface Constructions Name
  {cf5d053b-d1db-4ab2-a115-980534542086}, !- Default Ground Contact Surface Constructions Name
  {c3444474-5d58-4ae7-995a-4f8ae5fd98be}, !- Default Exterior SubSurface Constructions Name
  {12ae843f-67f9-4e92-8e5f-fd0478606568}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5c571ab9-d24f-4350-a503-6f79a420946b}, !- Handle
  Default Surface Constructions 163,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {267506ff-775c-4ab9-8414-b9fe5a38f5d2}, !- Wall Construction Name
  {69b7d604-b80e-4bce-acf4-a21adce21e62}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {97225c4e-c2ec-434a-aca6-adfb8345d6f4}, !- Handle
  Default Surface Constructions 164,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cf5d053b-d1db-4ab2-a115-980534542086}, !- Handle
  Default Surface Constructions 165,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c3444474-5d58-4ae7-995a-4f8ae5fd98be}, !- Handle
  Default Sub Surface Constructions 109,  !- Name
  {3d438eb5-f2a3-4817-a7bf-82b461296bca}, !- Fixed Window Construction Name
  {3d438eb5-f2a3-4817-a7bf-82b461296bca}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {12ae843f-67f9-4e92-8e5f-fd0478606568}, !- Handle
  Default Sub Surface Constructions 110,  !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d5020f55-8c41-476c-926b-7ee68ceaf67c}, !- Handle
  NREL_2004-CZ3c-SmHotel,                 !- Name
  {9d6055be-ce37-491a-a044-bea750211258}, !- Default Exterior Surface Constructions Name
  {7ec941c9-be82-4fb8-9b39-bb10d54224c2}, !- Default Interior Surface Constructions Name
  {32a4ccd3-2395-48b8-ac46-8b5a96396719}, !- Default Ground Contact Surface Constructions Name
  {3f2e85c6-8326-4c11-84b4-410ff3db992a}, !- Default Exterior SubSurface Constructions Name
  {842a2286-ff64-4f40-ab2e-24295daa982b}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9d6055be-ce37-491a-a044-bea750211258}, !- Handle
  Default Surface Constructions 166,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {267506ff-775c-4ab9-8414-b9fe5a38f5d2}, !- Wall Construction Name
  {69b7d604-b80e-4bce-acf4-a21adce21e62}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7ec941c9-be82-4fb8-9b39-bb10d54224c2}, !- Handle
  Default Surface Constructions 167,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {32a4ccd3-2395-48b8-ac46-8b5a96396719}, !- Handle
  Default Surface Constructions 168,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3f2e85c6-8326-4c11-84b4-410ff3db992a}, !- Handle
  Default Sub Surface Constructions 111,  !- Name
  {54807b80-7d88-4d7e-b4ae-3a110b32af55}, !- Fixed Window Construction Name
  {54807b80-7d88-4d7e-b4ae-3a110b32af55}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {842a2286-ff64-4f40-ab2e-24295daa982b}, !- Handle
  Default Sub Surface Constructions 112,  !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c65ea45c-4f2f-4250-9405-609b3f82d9fe}, !- Handle
  NREL_2004-CZ4-SmHotel,                  !- Name
  {b2feef7c-8976-4880-a14e-7020754bf3fc}, !- Default Exterior Surface Constructions Name
  {f6c60453-1124-4316-ad15-7f737264ec1a}, !- Default Interior Surface Constructions Name
  {4ad0a62e-093f-4211-84d9-bf4c59f81106}, !- Default Ground Contact Surface Constructions Name
  {d19c5c33-eb52-4997-a4fd-51980c31715c}, !- Default Exterior SubSurface Constructions Name
  {e5e947e2-bffa-4925-9db0-5dc2cd6a6c58}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b2feef7c-8976-4880-a14e-7020754bf3fc}, !- Handle
  Default Surface Constructions 169,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7da34d8b-db80-4050-b761-6832044520d5}, !- Wall Construction Name
  {69b7d604-b80e-4bce-acf4-a21adce21e62}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f6c60453-1124-4316-ad15-7f737264ec1a}, !- Handle
  Default Surface Constructions 170,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4ad0a62e-093f-4211-84d9-bf4c59f81106}, !- Handle
  Default Surface Constructions 171,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d19c5c33-eb52-4997-a4fd-51980c31715c}, !- Handle
  Default Sub Surface Constructions 113,  !- Name
  {1617bf7d-fcb7-424e-91ec-0e684d9cba05}, !- Fixed Window Construction Name
  {1617bf7d-fcb7-424e-91ec-0e684d9cba05}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e5e947e2-bffa-4925-9db0-5dc2cd6a6c58}, !- Handle
  Default Sub Surface Constructions 114,  !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {d119ff89-a95e-4ee1-98ed-ce45908efa01}, !- Handle
  NREL_2004-CZ5-6-SmHotel,                !- Name
  {5f02530f-f180-4dd2-b268-e7c92d129e82}, !- Default Exterior Surface Constructions Name
  {8690d092-3d9f-4062-b346-b096eb4ef484}, !- Default Interior Surface Constructions Name
  {a2d9bf4e-cc1b-419b-a741-6944b46bde01}, !- Default Ground Contact Surface Constructions Name
  {d1b966ef-23f3-4683-92e8-15cdd9e3485a}, !- Default Exterior SubSurface Constructions Name
  {a9f7f4dd-4492-4623-ae53-e77f2f60c0f5}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {5f02530f-f180-4dd2-b268-e7c92d129e82}, !- Handle
  Default Surface Constructions 172,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7da34d8b-db80-4050-b761-6832044520d5}, !- Wall Construction Name
  {66c4bac4-2a60-446f-bf14-0c2fcf051e24}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8690d092-3d9f-4062-b346-b096eb4ef484}, !- Handle
  Default Surface Constructions 173,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a2d9bf4e-cc1b-419b-a741-6944b46bde01}, !- Handle
  Default Surface Constructions 174,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d1b966ef-23f3-4683-92e8-15cdd9e3485a}, !- Handle
  Default Sub Surface Constructions 115,  !- Name
  {1617bf7d-fcb7-424e-91ec-0e684d9cba05}, !- Fixed Window Construction Name
  {1617bf7d-fcb7-424e-91ec-0e684d9cba05}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a9f7f4dd-4492-4623-ae53-e77f2f60c0f5}, !- Handle
  Default Sub Surface Constructions 116,  !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {7940c373-6244-450a-9e4b-67fa19745c5e}, !- Handle
  NREL_2004-CZ7-SmHotel,                  !- Name
  {ee081ff8-27c9-44dd-bb26-d0c7cc4dd1cb}, !- Default Exterior Surface Constructions Name
  {29669e55-4d34-48fb-916d-92f674973f01}, !- Default Interior Surface Constructions Name
  {97665393-4ddf-4d72-91bc-87807548eab2}, !- Default Ground Contact Surface Constructions Name
  {550e06d4-0311-4a27-8486-3ea0735e5c63}, !- Default Exterior SubSurface Constructions Name
  {84370440-5951-477e-a7ce-23a257cbf91b}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ee081ff8-27c9-44dd-bb26-d0c7cc4dd1cb}, !- Handle
  Default Surface Constructions 175,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {c1440466-3f29-4ec3-abed-687024a17c2b}, !- Wall Construction Name
  {54ffd58a-48a0-4ad3-9767-2fd09327f84e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {29669e55-4d34-48fb-916d-92f674973f01}, !- Handle
  Default Surface Constructions 176,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {97665393-4ddf-4d72-91bc-87807548eab2}, !- Handle
  Default Surface Constructions 177,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {550e06d4-0311-4a27-8486-3ea0735e5c63}, !- Handle
  Default Sub Surface Constructions 117,  !- Name
  {5be0c70c-191a-4d55-b97f-8b6b206d610c}, !- Fixed Window Construction Name
  {5be0c70c-191a-4d55-b97f-8b6b206d610c}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {84370440-5951-477e-a7ce-23a257cbf91b}, !- Handle
  Default Sub Surface Constructions 118,  !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1c49d5d8-4ab4-424d-abb9-8f70f8d37d14}, !- Handle
  NREL_2004-CZ8-SmHotel,                  !- Name
  {8ae809e4-e022-4474-ac54-2b9148768cb7}, !- Default Exterior Surface Constructions Name
  {37af769e-9ad5-44ce-a11e-bca0a21fcc82}, !- Default Interior Surface Constructions Name
  {265e1517-ede7-4e0d-9de7-67c23375ee0e}, !- Default Ground Contact Surface Constructions Name
  {a841df32-b632-4762-9128-7e3608fb9b52}, !- Default Exterior SubSurface Constructions Name
  {d398cb4e-eac7-458a-822d-076d0e9aa5b9}, !- Default Interior SubSurface Constructions Name
  {ee8ab9ec-4f4b-407f-8f48-0d3a9199aa4c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8ae809e4-e022-4474-ac54-2b9148768cb7}, !- Handle
  Default Surface Constructions 178,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {544ecb95-ed28-46bf-bcc3-6d613861f8a6}, !- Wall Construction Name
  {5fab814e-be9d-4768-9a1f-4a7eb43ed61d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {37af769e-9ad5-44ce-a11e-bca0a21fcc82}, !- Handle
  Default Surface Constructions 179,      !- Name
  {74ef7047-b84d-47d0-bb98-70d4f6ee704b}, !- Floor Construction Name
  {54d22c65-e9fb-45dc-ae0f-81df81c77eae}, !- Wall Construction Name
  {8b211e51-7ab9-4ad9-8278-aea46abf19ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {265e1517-ede7-4e0d-9de7-67c23375ee0e}, !- Handle
  Default Surface Constructions 180,      !- Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Floor Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}, !- Wall Construction Name
  {7f63a86f-a062-4e07-9bbd-f3016c52add8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a841df32-b632-4762-9128-7e3608fb9b52}, !- Handle
  Default Sub Surface Constructions 119,  !- Name
  {6cd4626c-2459-4c63-8dd7-4634730c65d2}, !- Fixed Window Construction Name
  {6cd4626c-2459-4c63-8dd7-4634730c65d2}, !- Operable Window Construction Name
  {694ac04c-182c-465c-8e5a-bce1cff2479d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Tubular Daylight Dome Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d398cb4e-eac7-458a-822d-076d0e9aa5b9}, !- Handle
  Default Sub Surface Constructions 120,  !- Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Fixed Window Construction Name
  {2558f019-decb-462f-9d4f-cb2f109bc1d1}, !- Operable Window Construction Name
  {c5be6054-49fa-4a8b-aeeb-acc8dfd529ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

