!   FPL_HLFT-1_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_HLFT-2_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_HLFT-3_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!
!   Previous tax rate: 8%
!   Updated tax rate: 6.7%
!   Source: Sales Tax Clearinghouse "Browse States", state + average county and city sales taxes
!
!   Florida electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.317,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.764E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  2.275e-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  4.722E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.111E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.306E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.189E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.122E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.119E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  5.417E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.036E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.147155,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
! On peak and off peak hours are constant across the FP&L TOU schedules of interest.
! Therefore, just one TOU schedule:
 
Schedule:Compact,
  FPL_TOU_Schedule,        !- Name
  ,                        !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: WeekDays,           !- Field 2
  Until: 06:00,            !- Field 3
  3,                       !- Field 4
  Until: 10:00,            !- Field 5
  1,                       !- Field 6
  Until: 18:00,            !- Field 7
  3,                       !- Field 8
  Until: 22:00,            !- Field 9
  1,                       !- Field 10
  Until: 24:00,            !- Field 11
  3,                       !- Field 12
  For: AllOtherDays,       !- Field 13
  Until: 24:00,            !- Field 14
  3,                       !- Field 15
  Through: 10/31,          !- Field 16
  For: WeekDays,           !- Field 17
  Until: 12:00,            !- Field 18
  3,                       !- Field 19
  Until: 21:00,            !- Field 20
  1,                       !- Field 21
  Until: 24:00,            !- Field 22
  3,                       !- Field 23
  For: AllOtherDays,       !- Field 24
  Until: 24:00,            !- Field 25
  3,                       !- Field 26
  Through: 12/31,          !- Field 27
  For: WeekDays,           !- Field 28
  Until: 06:00,            !- Field 29
  3,                       !- Field 30
  Until: 10:00,            !- Field 31
  1,                       !- Field 32
  Until: 18:00,            !- Field 33
  3,                       !- Field 34
  Until: 22:00,            !- Field 35
  1,                       !- Field 36
  Until: 24:00,            !- Field 37
  3,                       !- Field 38
  For: AllOtherDays,       !- Field 39
  Until: 24:00,            !- Field 40
  3;                       !- Field 41
 
UtilityCost:Tariff,
  FPL_GS-1_nonDemand,      !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  8.51,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand20kw,           !- Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  20,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyCharge,    !- Charge Variable Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.03927;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyCharge,        !- Charge Variable Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05565;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Conservation,            !- Charge Variable Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00143;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Capacity,                !- Charge Variable Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00534;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Environmental,           !- Charge Variable Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00040;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end FPL_GS-1_nonDemand
 
UtilityCost:Tariff,
  FPL_GST-1_nonDemand_TOU, !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  11.64,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand20kw,           !- Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  20,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.07674;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.02213;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.06024;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOffPeak, !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05365;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Conservation,            !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00143;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Capacity,                !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00534;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Environmental,           !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00040;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end FPL_GST-1_nonDemand_TOU
 
UtilityCost:Tariff,
  FPL_GSD-1_GeneralServiceDemand,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  33.10,                   !- Monthly Charge or Variable Name
  140.20,                  !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand20kw,           !- Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  20,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.10;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DemandCapacityCharge,    !- Charge Variable Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.63;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyCharge,    !- Charge Variable Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.01392;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyCharge,        !- Charge Variable Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05564;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00133;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00038;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end FPL_GSD-1_GeneralServiceDemand
 
UtilityCost:Tariff,
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  39.24,                   !- Monthly Charge or Variable Name
  146.34,                  !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand20kw,           !- Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  20,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.10;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DemandCapacityCharge,    !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.63;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.03249;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00893;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.06023;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOffPeak, !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05364;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00133;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00038;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end FPL_GSDT-1_GeneralServiceDemand_TOU
 
UtilityCost:Tariff,
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  38.78,                   !- Monthly Charge or Variable Name
  2993.78,                 !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand2000kw,         !- Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.91;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DemandCapacityCharge,    !- Charge Variable Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.05;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyCharge,    !- Charge Variable Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.01102;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyCharge,        !- Charge Variable Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05558;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0013;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00038;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end  FPL_GSLD-1_GeneralServiceLargeDemand
 
UtilityCost:Tariff,
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  38.78,                   !- Monthly Charge or Variable Name
  2993.78,                 !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand2000kw,         !- Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.91;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DemandCapacityCharge,    !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.05;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.02182;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00662;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.06017;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOffPeak, !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05359;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0013;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00038;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU
 
UtilityCost:Tariff,
  FPL_GSLD-2_GeneralServiceLargeDemand,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  160.77,                  !- Monthly Charge or Variable Name
  11980.77,                !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MinDemand2000kw,         !- Name
  FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.91;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyCharge,        !- Charge Variable Name
  FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05519;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00119;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00035;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end  FPL_GSLD-2_GeneralServiceLargeDemand
 
UtilityCost:Tariff,
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  160.77,                  !- Monthly Charge or Variable Name
  11980.77,                !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MinDemand2000kw,         !- Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.91;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00620;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05984;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOffPeak, !- Charge Variable Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05330;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00119;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00035;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU
 
UtilityCost:Tariff,
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  39.24,                   !- Monthly Charge or Variable Name
  70.74,                   !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand499kw,          !- Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  499,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand20kw,           !- Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  21,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  OnPeakDemandCharge,      !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  peakDemand,              !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  7.03;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  OnPeakCapacityCharge,    !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  peakDemand,              !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.63;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.50;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.01590;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00500;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.06023;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOffPeak, !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05364;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00133;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00038;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end FPL_HLFT-1_HighLoadFactor_TOU
 
UtilityCost:Tariff,
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  38.78,                   !- Monthly Charge or Variable Name
  808.78,                  !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand1999kw,         !- Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  1999,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  OnPeakDemandCharge,      !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  peakDemand,              !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  7.02;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  OnPeakCapacityCharge,    !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  peakDemand,              !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.05;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.54;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyCharge,    !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.005;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.06017;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOffPeak, !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05359;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00130;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00038;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end FPL_HLFT-2_HighLoadFactor_TOU
 
UtilityCost:Tariff,
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  160.77,                  !- Monthly Charge or Variable Name
  3200.77,                 !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MinDemand2000kw,         !- Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  OnPeakDemandCharge,      !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  peakDemand,              !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  7.02;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  OnPeakCapacityCharge,    !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  peakDemand,              !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.98;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.52;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyCharge,    !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.005;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05984;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOffPeak, !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05330;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00119;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00035;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  FL_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  FL_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  FL_MonthlyGasRates;      !- Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FL_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def FloridPowLight_CommRatesNetMeter[]
!Florida Power and Light
!No. of elect rates is 11
!   FL_EIAMonthlyRateGas, Source EIA historical Mar2007 thru Feb2008
!
!   FPL_GS-1_nonDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GST-1_nonDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSD-1_GeneralServiceDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSDT-1_GeneralServiceDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLD-1_GeneralServiceLargeDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLDT-1_GeneralServiceLargeDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLD-2_GeneralServiceLargeDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLDT-2_GeneralServiceLargeDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_HLFT-1_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_HLFT-2_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_HLFT-3_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!
!   Previous tax rate: 8%
!   Updated tax rate: 6.7%
!   Source: Sales Tax Clearinghouse "Browse States", state + average county and city sales taxes
!
!   Florida electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.317,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.764E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  2.275e-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  4.722E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.111E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.306E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.189E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.122E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.119E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  5.417E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.036E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.147155,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
! On peak and off peak hours are constant across the FP&L TOU schedules of interest.
! Therefore, just one TOU schedule:
 
Schedule:Compact,
  FPL_TOU_Schedule,        !- Name
  ,                        !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: WeekDays,           !- Field 2
  Until: 06:00,            !- Field 3
  3,                       !- Field 4
  Until: 10:00,            !- Field 5
  1,                       !- Field 6
  Until: 18:00,            !- Field 7
  3,                       !- Field 8
  Until: 22:00,            !- Field 9
  1,                       !- Field 10
  Until: 24:00,            !- Field 11
  3,                       !- Field 12
  For: AllOtherDays,       !- Field 13
  Until: 24:00,            !- Field 14
  3,                       !- Field 15
  Through: 10/31,          !- Field 16
  For: WeekDays,           !- Field 17
  Until: 12:00,            !- Field 18
  3,                       !- Field 19
  Until: 21:00,            !- Field 20
  1,                       !- Field 21
  Until: 24:00,            !- Field 22
  3,                       !- Field 23
  For: AllOtherDays,       !- Field 24
  Until: 24:00,            !- Field 25
  3,                       !- Field 26
  Through: 12/31,          !- Field 27
  For: WeekDays,           !- Field 28
  Until: 06:00,            !- Field 29
  3,                       !- Field 30
  Until: 10:00,            !- Field 31
  1,                       !- Field 32
  Until: 18:00,            !- Field 33
  3,                       !- Field 34
  Until: 22:00,            !- Field 35
  1,                       !- Field 36
  Until: 24:00,            !- Field 37
  3,                       !- Field 38
  For: AllOtherDays,       !- Field 39
  Until: 24:00,            !- Field 40
  3;                       !- Field 41
 
UtilityCost:Tariff,
  FPL_GS-1_nonDemand,      !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  8.51,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand20kw,           !- Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  20,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyCharge,    !- Charge Variable Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.03927;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyCharge,        !- Charge Variable Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05565;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Conservation,            !- Charge Variable Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00143;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Capacity,                !- Charge Variable Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00534;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Environmental,           !- Charge Variable Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00040;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end FPL_GS-1_nonDemand
 
UtilityCost:Tariff,
  FPL_GST-1_nonDemand_TOU, !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  11.64,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand20kw,           !- Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  20,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.07674;                 !- Cost per Unit Value or Variable Name
 

UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.02213;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.06024;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOffPeak, !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05365;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Conservation,            !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00143;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Capacity,                !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00534;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Environmental,           !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00040;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GST-1_nonDemand_TOU, !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end FPL_GST-1_nonDemand_TOU
 
UtilityCost:Tariff,
  FPL_GSD-1_GeneralServiceDemand,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  33.10,                   !- Monthly Charge or Variable Name
  140.20,                  !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand20kw,           !- Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  20,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.10;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DemandCapacityCharge,    !- Charge Variable Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.63;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyCharge,    !- Charge Variable Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.01392;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyCharge,        !- Charge Variable Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05564;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00133;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00038;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end FPL_GSD-1_GeneralServiceDemand
 
UtilityCost:Tariff,
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  39.24,                   !- Monthly Charge or Variable Name
  146.34,                  !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand20kw,           !- Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  20,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.10;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DemandCapacityCharge,    !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.63;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.03249;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00893;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.06023;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOffPeak, !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05364;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00133;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00038;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GSDT-1_GeneralServiceDemand_TOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end FPL_GSDT-1_GeneralServiceDemand_TOU
 
UtilityCost:Tariff,
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  38.78,                   !- Monthly Charge or Variable Name
  2993.78,                 !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand2000kw,         !- Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.91;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DemandCapacityCharge,    !- Charge Variable Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.05;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyCharge,    !- Charge Variable Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.01102;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyCharge,        !- Charge Variable Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05558;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0013;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00038;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end  FPL_GSLD-1_GeneralServiceLargeDemand
 
UtilityCost:Tariff,
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  38.78,                   !- Monthly Charge or Variable Name
  2993.78,                 !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand2000kw,         !- Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.91;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DemandCapacityCharge,    !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.05;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.02182;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00662;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.06017;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOffPeak, !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05359;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0013;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00038;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end  FPL_GSLDT-1_GeneralServiceLargeDemand_TOU
 
UtilityCost:Tariff,
  FPL_GSLD-2_GeneralServiceLargeDemand,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  160.77,                  !- Monthly Charge or Variable Name
  11980.77,                !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MinDemand2000kw,         !- Name
  FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.91;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyCharge,        !- Charge Variable Name
  FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05519;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00119;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00035;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GSLD-2_GeneralServiceLargeDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end  FPL_GSLD-2_GeneralServiceLargeDemand
 
UtilityCost:Tariff,
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  160.77,                  !- Monthly Charge or Variable Name
  11980.77,                !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MinDemand2000kw,         !- Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.91;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00620;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05984;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOffPeak, !- Charge Variable Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05330;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00119;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00035;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end  FPL_GSLDT-2_GeneralServiceLargeDemand_TOU
 
UtilityCost:Tariff,
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  39.24,                   !- Monthly Charge or Variable Name
  70.74,                   !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand499kw,          !- Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  499,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand20kw,           !- Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  21,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  OnPeakDemandCharge,      !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  peakDemand,              !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  7.03;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  OnPeakCapacityCharge,    !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  peakDemand,              !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.63;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.50;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.01590;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyChargeOffPeak,  !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00500;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.06023;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOffPeak, !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05364;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00133;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00038;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_HLFT-1_HighLoadFactor_TOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end FPL_HLFT-1_HighLoadFactor_TOU
 
UtilityCost:Tariff,
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  38.78,                   !- Monthly Charge or Variable Name
  808.78,                  !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand1999kw,         !- Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  1999,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  OnPeakDemandCharge,      !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  peakDemand,              !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  7.02;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  OnPeakCapacityCharge,    !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  peakDemand,              !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.05;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.54;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyCharge,    !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.005;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.06017;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOffPeak, !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05359;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00130;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00038;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_HLFT-2_HighLoadFactor_TOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! end FPL_HLFT-2_HighLoadFactor_TOU
 
UtilityCost:Tariff,
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  FPL_TOU_Schedule,        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  160.77,                  !- Monthly Charge or Variable Name
  3200.77,                 !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MinDemand2000kw,         !- Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  OnPeakDemandCharge,      !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  peakDemand,              !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  7.02;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  OnPeakCapacityCharge,    !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  peakDemand,              !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.98;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  BaseDemandCharge,        !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.52;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  Non-fuelEnergyCharge,    !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.005;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOnPeak,  !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05984;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  fuelEnergyChargeOffPeak, !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.05330;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  ConservationEnergyCharge,!- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00119;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.00035;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FPL_HLFT-3_HighLoadFactor_TOU,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  FL_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  FL_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  FL_MonthlyGasRates;      !- Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtSevenPercent,  !- Charge Variable Name
  FL_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.067;                   !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def BaltimGasElec_CommRates[]
!  MD_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
! Maryland electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.250,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  2.158E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.500E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  5.056E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.917E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.444E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.400E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.164E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  9.750E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  4.472E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.464E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.220733,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  MD_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  MD_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  MD_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  MD_MonthlyGasRates,      !- Name
  MD_EIAMonthlyRateGas,    !- Tariff Name
  9.41,                    !- January Value
  9.01,                    !- February Value
  8.66,                    !- March Value
  8.59,                    !- April Value
  8.83,                    !- May Value
  9.10,                    !- June Value
  8.79,                    !- July Value
  9.03,                    !- August Value
  8.65,                    !- September Value
  8.81,                    !- October Value
  8.35,                    !- November Value
  8.40;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  MD_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def DukeEnerg_CommRates[]
!  NC_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  DukeEnergy_G_NC_GeneralService Source TAP  Effective2004-07-01
! North Carolina electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  2.973,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.772E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  5.417E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.000E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.556E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.917E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.042E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  8.250E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  6.611E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.028E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.461E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.578111,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  DukeEnergy_G_NC_GeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  10.88,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Charge Variable Name
  DukeEnergy_G_NC_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  3000,                    !- Block Size 1 Value or Variable Name
  0.0965,                  !- Block 1 Cost per Unit Value or Variable Name
  87000,                   !- Block Size 2 Value or Variable Name
  0.0507,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  .0372;                   !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  AnnualDemandCharge,      !- Charge Variable Name
  DukeEnergy_G_NC_GeneralService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  30,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  3.48;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  DukeEnergy_G_NC_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
!end DukeEnergy_G_NC_GeneralService
 
UtilityCost:Tariff,
  NC_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  NC_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  NC_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  NC_MonthlyGasRates,      !- Name
  NC_EIAMonthlyRateGas,    !- Tariff Name
  10.16,                   !- January Value
  9.49,                    !- February Value
  9.77,                    !- March Value
  9.29,                    !- April Value
  9.87,                    !- May Value
  10.21,                   !- June Value
  9.94,                    !- July Value
  10.45,                   !- August Value
  10.92,                   !- September Value
  10.65,                   !- October Value
  11.19,                   !- November Value
  11.19;                   !- December Value
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  NC_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def DukeEnerg_CommRatesNetMeter[]
!  NC_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  DukeEnergy_G_NC_GeneralService Source TAP  Effective2004-07-01
! North Carolina electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  2.973,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.772E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  5.417E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.000E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.556E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.917E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.042E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  8.250E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  6.611E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.028E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.461E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.578111,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
UtilityCost:Tariff,
  DukeEnergy_G_NC_GeneralService,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  10.88,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Charge Variable Name
  DukeEnergy_G_NC_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  3000,                    !- Block Size 1 Value or Variable Name
  0.0965,                  !- Block 1 Cost per Unit Value or Variable Name
  87000,                   !- Block Size 2 Value or Variable Name
  0.0507,                  !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  .0372;                   !- Block 3 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  AnnualDemandCharge,      !- Charge Variable Name
  DukeEnergy_G_NC_GeneralService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  30,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  3.48;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  DukeEnergy_G_NC_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
!end DukeEnergy_G_NC_GeneralService
 
UtilityCost:Tariff,
  NC_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  NC_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  NC_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  NC_MonthlyGasRates,      !- Name
  NC_EIAMonthlyRateGas,    !- Tariff Name
  10.16,                   !- January Value
  9.49,                    !- February Value
  9.77,                    !- March Value
  9.29,                    !- April Value
  9.87,                    !- May Value
  10.21,                   !- June Value
  9.94,                    !- July Value
  10.45,                   !- August Value
  10.92,                   !- September Value
  10.65,                   !- October Value
  11.19,                   !- November Value
  11.19;                   !- December Value
 
UtilityCost:Charge:Simple,
  TaxofNinePercent,        !- Charge Variable Name
  NC_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.09;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def GeorgiaPow_CommRates[]
!  GA_EIAMonthlyRateGas, Source EIA historical Mar2007 thru Feb2008
!
!  Assuming: franchise fee is average of inside and outside city limits number, applied as additional tax
!  GeorgiaPow_GS-4_GeneralService, source http://www.georgiapower.com/pricing/gpc_rates.asp#gi, effective 2008-04
!  GeorgiaPow_PLS-5_PowerLightSmall, source http://www.georgiapower.com/pricing/gpc_rates.asp#gi, effective 2008-04
!  GeorgiaPow_TOU-EO-4_touEOnly, source http://www.georgiapower.com/pricing/gpc_rates.asp#gi, effective 2008-04
!  GeorgiaPow_PLM-5_PowerLightMedium, source http://www.georgiapower.com/pricing/gpc_rates.asp#gi, effective 2008-04
!  GeorgiaPow_TOU-GSD-4_touGSDemand, source http://www.georgiapower.com/pricing/gpc_rates.asp#gi, effective 2008-04
!  GeorgiaPow_PLL-5_PowerLightLarge, source http://www.georgiapower.com/pricing/gpc_rates.asp#gi, effective 2008-04
!  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand, source http://www.georgiapower.com/pricing/gpc_rates.asp#gi, effective 2008-04
!
!  Fuel cost rider from http://www.southerncompany.com/gapower/pricing/gpc-pdf/fcr-16.pdf
!
!  Tax rate of 6.95%, updated May 2008.
!
!  Georgia electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.364,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.942E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  6.556E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.722E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.750E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.722E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  9.750E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.006E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  9.583E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.556E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.728E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  1.734333,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
Schedule:Compact,
  GeorgiaPowerSeasonSchedule,  !- Name
  ,                        !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
Schedule:Compact,
  GeorgiaPowerOnPeakSchedule,  !- Name
  ,                        !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  3,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: Weekdays,           !- Field 6
  Until: 14:00,            !- Field 7
  3,                       !- Field 8
  Until: 19:00,            !- Field 9
  1,                       !- Field 10
  Until: 24:00,            !- Field 11
  3,                       !- Field 12
  For: AllOtherDays,       !- Field 13
  Until: 24:00,            !- Field 14
  3,                       !- Field 15
  Through: 12/31,          !- Field 16
  For: AllDays,            !- Field 17
  Until: 24:00,            !- Field 18
  3;                       !- Field 19
 
Schedule:Compact,
  GeorgiaPowerPeakShoulderSched,  !- Name
  ,                        !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  3,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: Weekdays,           !- Field 6
  Until: 12:00,            !- Field 7
  3,                       !- Field 8
  Until: 14:00,            !- Field 9
  2,                       !- Field 10
  Until: 19:00,            !- Field 11
  1,                       !- Field 12
  Until: 21:00,            !- Field 13
  2,                       !- Field 14
  Until: 24:00,            !- Field 15
  3,                       !- Field 16
  For: AllOtherDays,       !- Field 17
  Until: 24:00,            !- Field 18
  3,                       !- Field 19
  Through: 12/31,          !- Field 20
  For: AllDays,            !- Field 21
  Until: 24:00,            !- Field 22
  3;                       !- Field 23
 
UtilityCost:Tariff,
  GeorgiaPow_GS-4_GeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  14.25,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand30kw,           !- Name
  GeorgiaPow_GS-4_GeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MaxEnergy3000kwh,        !- Name
  GeorgiaPow_GS-4_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Maximum,                 !- Qualify Type
  3000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Block,
  EnergyCharge,            !- Charge Variable Name
  GeorgiaPow_GS-4_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  25,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.087415;                !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironCompCostRecovery, !- Charge Variable Name
  GeorgiaPow_GS-4_GeneralService,  !- Tariff Name
  Basis,                   !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.061246;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostRecovery,        !- Charge Variable Name
  GeorgiaPow_GS-4_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.035309;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AvgFranchiseFee,         !- Charge Variable Name
  GeorgiaPow_GS-4_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.019819;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GeorgiaPow_GS-4_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
!end  GeorgiaPow_GS-4_GeneralService
 
UtilityCost:Tariff,
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  14.75,                   !- Monthly Charge or Variable Name
  PLS-5_MinCharge,         !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  MinDemandCharge,         !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  NotIncluded,             !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  30,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  6.80;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Ratchet,
  PLS-5_MinCharge,         !- Ratchet Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  MinDemandCharge,         !- Baseline Source Variable
  MinDemandCharge,         !- Adjustment Source Variable
  Monthly,                 !- Season From
  Annual,                  !- Season To
  ,                        !- Multiplier Value or Variable Name
  14.75;                   !- Offset Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand30kw,           !- Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Variable,
  MinDemand,               !- Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  5,                       !- January Value
  ,                        !- February Value
  ,                        !- March Value
  ,                        !- April Value
  ,                        !- May Value
  ,                        !- June Value
  ,                        !- July Value
  ,                        !- August Value
  ,                        !- September Value
  ,                        !- October Value
  ,                        !- November Value
  ;                        !- December Value
 
UtilityCost:Ratchet,
  SummerBillingDemandPrelim1,  !- Ratchet Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  TotalDemand,             !- Baseline Source Variable
  MinDemand,               !- Adjustment Source Variable
  Monthly,                 !- Season From
  Summer,                  !- Season To
  1,                       !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  SummerBillingDemandPrelim2,  !- Ratchet Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  SummerBillingDemandPrelim1,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Summer,                  !- Season From
  Summer,                  !- Season To
  0.95,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  SummerBillingDemand,     !- Ratchet Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  SummerBillingDemandPrelim2,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Winter,                  !- Season From
  Summer,                  !- Season To
  0.60,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  WinterBillingDemandPrelim,  !- Ratchet Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  MinDemand,               !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Summer,                  !- Season From
  Winter,                  !- Season To
  0.95,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  WinterBillingDemand,     !- Ratchet Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  WinterBillingDemandPrelim,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Winter,                  !- Season From
  Winter,                  !- Season To
  0.60,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Charge:Block,
  First200kWhPerkWEnergySummer,  !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  NotIncluded,             !- Category Variable Name
  RestEnergySummer,        !- Remaining Into Variable
  SummerBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  1;                       !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostFirst200kWhPerkWSummer,  !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  First200kWhPerkWEnergySummer,  !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  25,                      !- Block Size 1 Value or Variable Name
  0,                       !- Block 1 Cost per Unit Value or Variable Name
  2975,                    !- Block Size 2 Value or Variable Name
  0.093079,                !- Block 2 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 3 Value or Variable Name
  0.087624,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.076243;                !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostRestEnergySummer,    !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  RestEnergySummer,        !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  SummerBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.009502,                !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.007158,                !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.006238,                !- Block 3 Cost per Unit Value or Variable Name
  Economics:Charge:Block,  !- Block Size 4 Value or Variable Name
  First200kWhPerkWEnergyWinter,  !- Block 4 Cost per Unit Value or Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Block Size 5 Value or Variable Name
  totalEnergy,             !- Block 5 Cost per Unit Value or Variable Name
  Winter,                  !- Block Size 6 Value or Variable Name
  NotIncluded,             !- Block 6 Cost per Unit Value or Variable Name
  RestEnergyWinter,        !- Block Size 7 Value or Variable Name
  WinterBillingDemand,     !- Block 7 Cost per Unit Value or Variable Name
  200,                     !- Block Size 8 Value or Variable Name
  1;                       !- Block 8 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostFirst200kWhPerkWWinter,  !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  First200kWhPerkWEnergyWinter,  !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  25,                      !- Block Size 1 Value or Variable Name
  0,                       !- Block 1 Cost per Unit Value or Variable Name
  2975,                    !- Block Size 2 Value or Variable Name
  0.093079,                !- Block 2 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 3 Value or Variable Name
  0.087624,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.076243;                !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostRestEnergyWinter,    !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  RestEnergyWinter,        !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  WinterBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.009502,                !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.007158,                !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.006238,                !- Block 3 Cost per Unit Value or Variable Name
  Economics:Charge:Simple, !- Block Size 4 Value or Variable Name
  EnvironCompCostRecovery, !- Block 4 Cost per Unit Value or Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Block Size 5 Value or Variable Name
  Basis,                   !- Block 5 Cost per Unit Value or Variable Name
  Annual,                  !- Block Size 6 Value or Variable Name
  Adjustments,             !- Block 6 Cost per Unit Value or Variable Name
  0.061246;                !- Block Size 7 Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostRecovery,        !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.035309;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AvgFranchiseFee,         !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.019819;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
!end  GeorgiaPow_PLS-5_PowerLightSmall
 
UtilityCost:Tariff,
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  GeorgiaPowerOnPeakSchedule,  !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  40.75,                   !- Monthly Charge or Variable Name
  TOU-EO-4_MinCharge,      !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  MinDemandCharge,         !- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  NotIncluded,             !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  30,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  10,                      !- Block Size 2 Value or Variable Name
  4.27,                    !- Block 2 Cost per Unit Value or Variable Name
  10,                      !- Block Size 3 Value or Variable Name
  8.44,                    !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  25.64;                   !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Ratchet,
  TOU-EO-4_MinCharge,      !- Ratchet Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  MinDemandCharge,         !- Baseline Source Variable
  MinDemandCharge,         !- Adjustment Source Variable
  Monthly,                 !- Season From
  Annual,                  !- Season To
  ,                        !- Multiplier Value or Variable Name
  40.75;                   !- Offset Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakEnergyCharge,!- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.149080;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.067308;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterEnergyCharge,      !- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  1500,                    !- Block Size 1 Value or Variable Name
  0.067308,                !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.025698;                !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironCompCostRecovery, !- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  Basis,                   !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.061246;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostRecovery,        !- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.035309;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AvgFranchiseFee,         !- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.019819;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
!end GeorgiaPow_TOU-EO-4_touEOnly
 
UtilityCost:Tariff,
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  15.00,                   !- Monthly Charge or Variable Name
  PLM-5_MinCharge,         !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  MinDemandCharge,         !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  NotIncluded,             !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  30,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  6.80;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Ratchet,
  PLM-5_MinCharge,         !- Ratchet Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  MinDemandCharge,         !- Baseline Source Variable
  MinDemandCharge,         !- Adjustment Source Variable
  Monthly,                 !- Season From
  Annual,                  !- Season To
  ,                        !- Multiplier Value or Variable Name
  15.00;                   !- Offset Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand30kw,           !- Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Variable,
  MinDemand,               !- Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  30,                      !- January Value
  ,                        !- February Value
  ,                        !- March Value
  ,                        !- April Value
  ,                        !- May Value
  ,                        !- June Value
  ,                        !- July Value
  ,                        !- August Value
  ,                        !- September Value
  ,                        !- October Value
  ,                        !- November Value
  ;                        !- December Value
 
UtilityCost:Ratchet,
  SummerBillingDemandPrelim1,  !- Ratchet Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  TotalDemand,             !- Baseline Source Variable
  MinDemand,               !- Adjustment Source Variable
  Monthly,                 !- Season From
  Summer,                  !- Season To
  1,                       !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  SummerBillingDemandPrelim2,  !- Ratchet Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  SummerBillingDemandPrelim1,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Summer,                  !- Season From
  Summer,                  !- Season To
  0.95,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  SummerBillingDemand,     !- Ratchet Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  SummerBillingDemandPrelim2,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Winter,                  !- Season From
  Summer,                  !- Season To
  0.60,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  WinterBillingDemandPrelim,  !- Ratchet Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  MinDemand,               !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Summer,                  !- Season From
  Winter,                  !- Season To
  0.95,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  WinterBillingDemand,     !- Ratchet Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  WinterBillingDemandPrelim,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Winter,                  !- Season From
  Winter,                  !- Season To
  0.60,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Charge:Block,
  First200kWhPerkWEnergySummer,  !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  NotIncluded,             !- Category Variable Name
  RestEnergySummer,        !- Remaining Into Variable
  SummerBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  1;                       !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostFirst200kWhPerkWSummer,  !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  First200kWhPerkWEnergySummer,  !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  3000,                    !- Block Size 1 Value or Variable Name
  0.093913,                !- Block 1 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 2 Value or Variable Name
  0.086011,                !- Block 2 Cost per Unit Value or Variable Name
  190000,                  !- Block Size 3 Value or Variable Name
  0.074161,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.057501;                !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostRestEnergySummer,    !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  RestEnergySummer,        !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  SummerBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.009561,                !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.007203,                !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.006270,                !- Block 3 Cost per Unit Value or Variable Name
  Economics:Charge:Block,  !- Block Size 4 Value or Variable Name
  First200kWhPerkWEnergyWinter,  !- Block 4 Cost per Unit Value or Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Block Size 5 Value or Variable Name
  totalEnergy,             !- Block 5 Cost per Unit Value or Variable Name
  Winter,                  !- Block Size 6 Value or Variable Name
  NotIncluded,             !- Block 6 Cost per Unit Value or Variable Name
  RestEnergyWinter,        !- Block Size 7 Value or Variable Name
  WinterBillingDemand,     !- Block 7 Cost per Unit Value or Variable Name
  200,                     !- Block Size 8 Value or Variable Name
  1;                       !- Block 8 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostFirst200kWhPerkWWinter,  !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  First200kWhPerkWEnergyWinter,  !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  3000,                    !- Block Size 1 Value or Variable Name
  0.093913,                !- Block 1 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 2 Value or Variable Name
  0.086011,                !- Block 2 Cost per Unit Value or Variable Name
  190000,                  !- Block Size 3 Value or Variable Name
  0.074161,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.057501;                !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostRestEnergyWinter,    !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  RestEnergyWinter,        !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  WinterBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.009561,                !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.007203,                !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.006270,                !- Block 3 Cost per Unit Value or Variable Name
  Economics:Charge:Simple, !- Block Size 4 Value or Variable Name
  EnvironCompCostRecovery, !- Block 4 Cost per Unit Value or Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Block Size 5 Value or Variable Name
  Basis,                   !- Block 5 Cost per Unit Value or Variable Name
  Annual,                  !- Block Size 6 Value or Variable Name
  Adjustments,             !- Block 6 Cost per Unit Value or Variable Name
  0.061246;                !- Block Size 7 Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostRecovery,        !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.035309;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AvgFranchiseFee,         !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.019819;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
!end GeorgiaPow_PLM-5_PowerLightMedium
 
UtilityCost:Tariff,
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  GeorgiaPowerPeakShoulderSched,  !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  181.00,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakEnergyCharge,!- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.107639;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerShoulderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  shoulderEnergy,          !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.051646;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.019393;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterEnergyCharge,      !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.019393;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakDemandCharge,!- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  peakDemand,              !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  12.93;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  Zero,                    !- Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  0.0,                     !- January Value
  ,                        !- February Value
  ,                        !- March Value
  ,                        !- April Value
  ,                        !- May Value
  ,                        !- June Value
  ,                        !- July Value
  ,                        !- August Value
  ,                        !- September Value
  ,                        !- October Value
  ,                        !- November Value
  ;                        !- December Value
 
UtilityCost:Ratchet,
  EconomyDemand,           !- Ratchet Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  Zero,                    !- Baseline Source Variable
  totalDemand,             !- Adjustment Source Variable
  Monthly,                 !- Season From
  Summer,                  !- Season To
  ,                        !- Multiplier Value or Variable Name
  -peakDemand;             !- Offset Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerEconomyDemandCharge,  !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  EconomyDemand,           !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.32;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDemandCharge,      !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.32;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironCompCostRecovery, !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  Basis,                   !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.061246;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostRecovery,        !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.035309;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AvgFranchiseFee,         !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.019819;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
!end GeorgiaPow_TOU-GSD-4_touGSDemand
 
UtilityCost:Tariff,
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  16.75,                   !- Monthly Charge or Variable Name
  PLL-5_MinCharge,         !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  MinDemandCharge,         !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  NotIncluded,             !- Category Variable Name
  7.80;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Ratchet,
  PLL-5_MinCharge,         !- Ratchet Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  MinDemandCharge,         !- Baseline Source Variable
  MinDemandCharge,         !- Adjustment Source Variable
  Monthly,                 !- Season From
  Annual,                  !- Season To
  ,                        !- Multiplier Value or Variable Name
  16.75;                   !- Offset Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Variable,
  MinDemand,               !- Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  500,                     !- January Value
  ,                        !- February Value
  ,                        !- March Value
  ,                        !- April Value
  ,                        !- May Value
  ,                        !- June Value
  ,                        !- July Value
  ,                        !- August Value
  ,                        !- September Value
  ,                        !- October Value
  ,                        !- November Value
  ;                        !- December Value
 
UtilityCost:Ratchet,
  SummerBillingDemandPrelim1,  !- Ratchet Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  TotalDemand,             !- Baseline Source Variable
  MinDemand,               !- Adjustment Source Variable
  Monthly,                 !- Season From
  Summer,                  !- Season To
  1,                       !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  SummerBillingDemandPrelim2,  !- Ratchet Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  SummerBillingDemandPrelim1,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Summer,                  !- Season From
  Summer,                  !- Season To
  0.95,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  SummerBillingDemand,     !- Ratchet Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  SummerBillingDemandPrelim2,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Winter,                  !- Season From
  Summer,                  !- Season To
  0.60,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  WinterBillingDemandPrelim,  !- Ratchet Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  MinDemand,               !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Summer,                  !- Season From
  Winter,                  !- Season To
  0.95,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  WinterBillingDemand,     !- Ratchet Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  WinterBillingDemandPrelim,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Winter,                  !- Season From
  Winter,                  !- Season To
  0.60,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Charge:Block,
  First200kWhPerkWEnergySummer,  !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  NotIncluded,             !- Category Variable Name
  RestEnergySummer,        !- Remaining Into Variable
  SummerBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  1;                       !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostFirst200kWhPerkWSummer,  !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  First200kWhPerkWEnergySummer,  !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  3000,                    !- Block Size 1 Value or Variable Name
  0.108471,                !- Block 1 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 2 Value or Variable Name
  0.098355,                !- Block 2 Cost per Unit Value or Variable Name
  190000,                  !- Block Size 3 Value or Variable Name
  0.083880,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.064648;                !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostRestEnergySummer,    !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  RestEnergySummer,        !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  SummerBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.011062,                !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.008730,                !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.006292,                !- Block 3 Cost per Unit Value or Variable Name
  Economics:Charge:Block,  !- Block Size 4 Value or Variable Name
  First200kWhPerkWEnergyWinter,  !- Block 4 Cost per Unit Value or Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Block Size 5 Value or Variable Name
  totalEnergy,             !- Block 5 Cost per Unit Value or Variable Name
  Winter,                  !- Block Size 6 Value or Variable Name
  NotIncluded,             !- Block 6 Cost per Unit Value or Variable Name
  RestEnergyWinter,        !- Block Size 7 Value or Variable Name
  WinterBillingDemand,     !- Block 7 Cost per Unit Value or Variable Name
  200,                     !- Block Size 8 Value or Variable Name
  1;                       !- Block 8 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostFirst200kWhPerkWWinter,  !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  First200kWhPerkWEnergyWinter,  !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  3000,                    !- Block Size 1 Value or Variable Name
  0.108471,                !- Block 1 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 2 Value or Variable Name
  0.098355,                !- Block 2 Cost per Unit Value or Variable Name
  190000,                  !- Block Size 3 Value or Variable Name
  0.083880,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.064648;                !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostRestEnergyWinter,    !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  RestEnergyWinter,        !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  WinterBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.011062,                !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.008730,                !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.006292,                !- Block 3 Cost per Unit Value or Variable Name
  Economics:Charge:Simple, !- Block Size 4 Value or Variable Name
  EnvironCompCostRecovery, !- Block 4 Cost per Unit Value or Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Block Size 5 Value or Variable Name
  Basis,                   !- Block 5 Cost per Unit Value or Variable Name
  Annual,                  !- Block Size 6 Value or Variable Name
  Adjustments,             !- Block 6 Cost per Unit Value or Variable Name
  0.061246;                !- Block Size 7 Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostRecovery,        !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.035309;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AvgFranchiseFee,         !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.019819;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
!end GeorgiaPow_PLL-5_PowerLightLarge
 
UtilityCost:Tariff,
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  GeorgiaPowerPeakShoulderSched,  !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  2978.00,                 !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakEnergyCharge,!- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.086725;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerShoulderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  shoulderEnergy,          !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.039173;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.013633;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterEnergyCharge,      !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.013633;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakDemandCharge,!- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  peakDemand,              !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  14.72;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  Zero,                    !- Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  0.0,                     !- January Value
  ,                        !- February Value
  ,                        !- March Value
  ,                        !- April Value
  ,                        !- May Value
  ,                        !- June Value
  ,                        !- July Value
  ,                        !- August Value
  ,                        !- September Value
  ,                        !- October Value
  ,                        !- November Value
  ;                        !- December Value
 
UtilityCost:Ratchet,
  EconomyDemand,           !- Ratchet Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  Zero,                    !- Baseline Source Variable
  totalDemand,             !- Adjustment Source Variable
  Monthly,                 !- Season From
  Summer,                  !- Season To
  ,                        !- Multiplier Value or Variable Name
  -peakDemand;             !- Offset Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerEconomyDemandCharge,  !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  EconomyDemand,           !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.86;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDemandCharge,      !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.86;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironCompCostRecovery, !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  Basis,                   !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.061246;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostRecovery,        !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.035309;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AvgFranchiseFee,         !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.019819;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  GA_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  GA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  GA_MonthlyGasRates;      !- Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GA_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def GeorgiaPow_CommRatesNetMeter[]
!  GA_EIAMonthlyRateGas, Source EIA historical Mar2007 thru Feb2008
!
!  Assuming: franchise fee is average of inside and outside city limits number, applied as additional tax
!  GeorgiaPow_GS-4_GeneralService, source http://www.georgiapower.com/pricing/gpc_rates.asp#gi, effective 2008-04
!  GeorgiaPow_PLS-5_PowerLightSmall, source http://www.georgiapower.com/pricing/gpc_rates.asp#gi, effective 2008-04
!  GeorgiaPow_TOU-EO-4_touEOnly, source http://www.georgiapower.com/pricing/gpc_rates.asp#gi, effective 2008-04
!  GeorgiaPow_PLM-5_PowerLightMedium, source http://www.georgiapower.com/pricing/gpc_rates.asp#gi, effective 2008-04
!  GeorgiaPow_TOU-GSD-4_touGSDemand, source http://www.georgiapower.com/pricing/gpc_rates.asp#gi, effective 2008-04
!  GeorgiaPow_PLL-5_PowerLightLarge, source http://www.georgiapower.com/pricing/gpc_rates.asp#gi, effective 2008-04
!  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand, source http://www.georgiapower.com/pricing/gpc_rates.asp#gi, effective 2008-04
!
!  Fuel cost rider from http://www.southerncompany.com/gapower/pricing/gpc-pdf/fcr-16.pdf
!
!  Tax rate of 6.95%, updated May 2008.
!
!  Georgia electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.364,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.942E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  6.556E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.722E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.750E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.722E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  9.750E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.006E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  9.583E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.556E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.728E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  1.734333,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
Schedule:Compact,
  GeorgiaPowerSeasonSchedule,  !- Name
  ,                        !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
Schedule:Compact,
  GeorgiaPowerOnPeakSchedule,  !- Name
  ,                        !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  3,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: Weekdays,           !- Field 6
  Until: 14:00,            !- Field 7
  3,                       !- Field 8
  Until: 19:00,            !- Field 9
  1,                       !- Field 10
  Until: 24:00,            !- Field 11
  3,                       !- Field 12
  For: AllOtherDays,       !- Field 13
  Until: 24:00,            !- Field 14
  3,                       !- Field 15
  Through: 12/31,          !- Field 16
  For: AllDays,            !- Field 17
  Until: 24:00,            !- Field 18
  3;                       !- Field 19
 
Schedule:Compact,
  GeorgiaPowerPeakShoulderSched,  !- Name
  ,                        !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  3,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: Weekdays,           !- Field 6
  Until: 12:00,            !- Field 7
  3,                       !- Field 8
  Until: 14:00,            !- Field 9
  2,                       !- Field 10
  Until: 19:00,            !- Field 11
  1,                       !- Field 12
  Until: 21:00,            !- Field 13
  2,                       !- Field 14
  Until: 24:00,            !- Field 15
  3,                       !- Field 16
  For: AllOtherDays,       !- Field 17
  Until: 24:00,            !- Field 18
  3,                       !- Field 19
  Through: 12/31,          !- Field 20
  For: AllDays,            !- Field 21
  Until: 24:00,            !- Field 22
  3;                       !- Field 23
 
UtilityCost:Tariff,
  GeorgiaPow_GS-4_GeneralService,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  14.25,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Qualify,
  MaxDemand30kw,           !- Name
  GeorgiaPow_GS-4_GeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MaxEnergy3000kwh,        !- Name
  GeorgiaPow_GS-4_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Maximum,                 !- Qualify Type
  3000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Block,
  EnergyCharge,            !- Charge Variable Name
  GeorgiaPow_GS-4_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  25,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.087415;                !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironCompCostRecovery, !- Charge Variable Name
  GeorgiaPow_GS-4_GeneralService,  !- Tariff Name
  Basis,                   !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.061246;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostRecovery,        !- Charge Variable Name
  GeorgiaPow_GS-4_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.035309;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AvgFranchiseFee,         !- Charge Variable Name
  GeorgiaPow_GS-4_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.019819;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GeorgiaPow_GS-4_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
!end  GeorgiaPow_GS-4_GeneralService
 
UtilityCost:Tariff,
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  14.75,                   !- Monthly Charge or Variable Name
  PLS-5_MinCharge,         !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  MinDemandCharge,         !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  NotIncluded,             !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  30,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  6.80;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Ratchet,
  PLS-5_MinCharge,         !- Ratchet Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  MinDemandCharge,         !- Baseline Source Variable
  MinDemandCharge,         !- Adjustment Source Variable
  Monthly,                 !- Season From
  Annual,                  !- Season To
  ,                        !- Multiplier Value or Variable Name
  14.75;                   !- Offset Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand30kw,           !- Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Variable,
  MinDemand,               !- Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  5,                       !- January Value
  ,                        !- February Value
  ,                        !- March Value
  ,                        !- April Value
  ,                        !- May Value
  ,                        !- June Value
  ,                        !- July Value
  ,                        !- August Value
  ,                        !- September Value
  ,                        !- October Value
  ,                        !- November Value
  ;                        !- December Value
 
UtilityCost:Ratchet,
  SummerBillingDemandPrelim1,  !- Ratchet Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  TotalDemand,             !- Baseline Source Variable
  MinDemand,               !- Adjustment Source Variable
  Monthly,                 !- Season From
  Summer,                  !- Season To
  1,                       !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  SummerBillingDemandPrelim2,  !- Ratchet Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  SummerBillingDemandPrelim1,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Summer,                  !- Season From
  Summer,                  !- Season To
  0.95,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  SummerBillingDemand,     !- Ratchet Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  SummerBillingDemandPrelim2,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Winter,                  !- Season From
  Summer,                  !- Season To
  0.60,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  WinterBillingDemandPrelim,  !- Ratchet Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  MinDemand,               !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Summer,                  !- Season From
  Winter,                  !- Season To
  0.95,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  WinterBillingDemand,     !- Ratchet Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  WinterBillingDemandPrelim,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Winter,                  !- Season From
  Winter,                  !- Season To
  0.60,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Charge:Block,
  First200kWhPerkWEnergySummer,  !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  NotIncluded,             !- Category Variable Name
  RestEnergySummer,        !- Remaining Into Variable
  SummerBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  1;                       !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostFirst200kWhPerkWSummer,  !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  First200kWhPerkWEnergySummer,  !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  25,                      !- Block Size 1 Value or Variable Name
  0,                       !- Block 1 Cost per Unit Value or Variable Name
  2975,                    !- Block Size 2 Value or Variable Name
  0.093079,                !- Block 2 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 3 Value or Variable Name
  0.087624,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.076243;                !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostRestEnergySummer,    !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  RestEnergySummer,        !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  SummerBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.009502,                !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.007158,                !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.006238,                !- Block 3 Cost per Unit Value or Variable Name
  Economics:Charge:Block,  !- Block Size 4 Value or Variable Name
  First200kWhPerkWEnergyWinter,  !- Block 4 Cost per Unit Value or Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Block Size 5 Value or Variable Name
  totalEnergy,             !- Block 5 Cost per Unit Value or Variable Name
  Winter,                  !- Block Size 6 Value or Variable Name
  NotIncluded,             !- Block 6 Cost per Unit Value or Variable Name
  RestEnergyWinter,        !- Block Size 7 Value or Variable Name
  WinterBillingDemand,     !- Block 7 Cost per Unit Value or Variable Name
  200,                     !- Block Size 8 Value or Variable Name
  1;                       !- Block 8 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostFirst200kWhPerkWWinter,  !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  First200kWhPerkWEnergyWinter,  !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  25,                      !- Block Size 1 Value or Variable Name
  0,                       !- Block 1 Cost per Unit Value or Variable Name
  2975,                    !- Block Size 2 Value or Variable Name
  0.093079,                !- Block 2 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 3 Value or Variable Name
  0.087624,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.076243;                !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostRestEnergyWinter,    !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  RestEnergyWinter,        !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  WinterBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.009502,                !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.007158,                !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.006238,                !- Block 3 Cost per Unit Value or Variable Name
  Economics:Charge:Simple, !- Block Size 4 Value or Variable Name
  EnvironCompCostRecovery, !- Block 4 Cost per Unit Value or Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Block Size 5 Value or Variable Name
  Basis,                   !- Block 5 Cost per Unit Value or Variable Name
  Annual,                  !- Block Size 6 Value or Variable Name
  Adjustments,             !- Block 6 Cost per Unit Value or Variable Name
  0.061246;                !- Block Size 7 Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostRecovery,        !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.035309;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AvgFranchiseFee,         !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.019819;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GeorgiaPow_PLS-5_PowerLightSmall,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
!end  GeorgiaPow_PLS-5_PowerLightSmall
 
UtilityCost:Tariff,
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  GeorgiaPowerOnPeakSchedule,  !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  40.75,                   !- Monthly Charge or Variable Name
  TOU-EO-4_MinCharge,      !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  MinDemandCharge,         !- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  NotIncluded,             !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  30,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  10,                      !- Block Size 2 Value or Variable Name
  4.27,                    !- Block 2 Cost per Unit Value or Variable Name
  10,                      !- Block Size 3 Value or Variable Name
  8.44,                    !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  25.64;                   !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Ratchet,
  TOU-EO-4_MinCharge,      !- Ratchet Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  MinDemandCharge,         !- Baseline Source Variable
  MinDemandCharge,         !- Adjustment Source Variable
  Monthly,                 !- Season From
  Annual,                  !- Season To
  ,                        !- Multiplier Value or Variable Name
  40.75;                   !- Offset Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakEnergyCharge,!- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.149080;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.067308;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterEnergyCharge,      !- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  1500,                    !- Block Size 1 Value or Variable Name
  0.067308,                !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.025698;                !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironCompCostRecovery, !- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  Basis,                   !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.061246;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostRecovery,        !- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.035309;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AvgFranchiseFee,         !- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.019819;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GeorgiaPow_TOU-EO-4_touEOnly,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
!end GeorgiaPow_TOU-EO-4_touEOnly
 
UtilityCost:Tariff,
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  15.00,                   !- Monthly Charge or Variable Name
  PLM-5_MinCharge,         !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  MinDemandCharge,         !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  NotIncluded,             !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  30,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  6.80;                    !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Ratchet,
  PLM-5_MinCharge,         !- Ratchet Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  MinDemandCharge,         !- Baseline Source Variable
  MinDemandCharge,         !- Adjustment Source Variable
  Monthly,                 !- Season From
  Annual,                  !- Season To
  ,                        !- Multiplier Value or Variable Name
  15.00;                   !- Offset Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand30kw,           !- Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Variable,
  MinDemand,               !- Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  30,                      !- January Value
  ,                        !- February Value
  ,                        !- March Value
  ,                        !- April Value
  ,                        !- May Value
  ,                        !- June Value
  ,                        !- July Value
  ,                        !- August Value
  ,                        !- September Value
  ,                        !- October Value
  ,                        !- November Value
  ;                        !- December Value
 
UtilityCost:Ratchet,
  SummerBillingDemandPrelim1,  !- Ratchet Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  TotalDemand,             !- Baseline Source Variable
  MinDemand,               !- Adjustment Source Variable
  Monthly,                 !- Season From
  Summer,                  !- Season To
  1,                       !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  SummerBillingDemandPrelim2,  !- Ratchet Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  SummerBillingDemandPrelim1,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Summer,                  !- Season From
  Summer,                  !- Season To
  0.95,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  SummerBillingDemand,     !- Ratchet Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  SummerBillingDemandPrelim2,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Winter,                  !- Season From
  Summer,                  !- Season To
  0.60,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  WinterBillingDemandPrelim,  !- Ratchet Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  MinDemand,               !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Summer,                  !- Season From
  Winter,                  !- Season To
  0.95,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  WinterBillingDemand,     !- Ratchet Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  WinterBillingDemandPrelim,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Winter,                  !- Season From
  Winter,                  !- Season To
  0.60,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Charge:Block,
  First200kWhPerkWEnergySummer,  !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  NotIncluded,             !- Category Variable Name
  RestEnergySummer,        !- Remaining Into Variable
  SummerBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  1;                       !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostFirst200kWhPerkWSummer,  !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  First200kWhPerkWEnergySummer,  !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  3000,                    !- Block Size 1 Value or Variable Name
  0.093913,                !- Block 1 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 2 Value or Variable Name
  0.086011,                !- Block 2 Cost per Unit Value or Variable Name
  190000,                  !- Block Size 3 Value or Variable Name
  0.074161,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.057501;                !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostRestEnergySummer,    !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  RestEnergySummer,        !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  SummerBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.009561,                !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.007203,                !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.006270,                !- Block 3 Cost per Unit Value or Variable Name
  Economics:Charge:Block,  !- Block Size 4 Value or Variable Name
  First200kWhPerkWEnergyWinter,  !- Block 4 Cost per Unit Value or Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Block Size 5 Value or Variable Name
  totalEnergy,             !- Block 5 Cost per Unit Value or Variable Name
  Winter,                  !- Block Size 6 Value or Variable Name
  NotIncluded,             !- Block 6 Cost per Unit Value or Variable Name
  RestEnergyWinter,        !- Block Size 7 Value or Variable Name
  WinterBillingDemand,     !- Block 7 Cost per Unit Value or Variable Name
  200,                     !- Block Size 8 Value or Variable Name
  1;                       !- Block 8 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostFirst200kWhPerkWWinter,  !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  First200kWhPerkWEnergyWinter,  !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  3000,                    !- Block Size 1 Value or Variable Name
  0.093913,                !- Block 1 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 2 Value or Variable Name
  0.086011,                !- Block 2 Cost per Unit Value or Variable Name
  190000,                  !- Block Size 3 Value or Variable Name
  0.074161,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.057501;                !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostRestEnergyWinter,    !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  RestEnergyWinter,        !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  WinterBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.009561,                !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.007203,                !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.006270,                !- Block 3 Cost per Unit Value or Variable Name
  Economics:Charge:Simple, !- Block Size 4 Value or Variable Name
  EnvironCompCostRecovery, !- Block 4 Cost per Unit Value or Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Block Size 5 Value or Variable Name
  Basis,                   !- Block 5 Cost per Unit Value or Variable Name
  Annual,                  !- Block Size 6 Value or Variable Name
  Adjustments,             !- Block 6 Cost per Unit Value or Variable Name
  0.061246;                !- Block Size 7 Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostRecovery,        !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.035309;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AvgFranchiseFee,         !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.019819;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GeorgiaPow_PLM-5_PowerLightMedium,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
!end GeorgiaPow_PLM-5_PowerLightMedium
 
UtilityCost:Tariff,
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  GeorgiaPowerPeakShoulderSched,  !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  181.00,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakEnergyCharge,!- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.107639;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerShoulderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  shoulderEnergy,          !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.051646;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.019393;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterEnergyCharge,      !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.019393;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakDemandCharge,!- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  peakDemand,              !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  12.93;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  Zero,                    !- Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  0.0,                     !- January Value
  ,                        !- February Value
  ,                        !- March Value
  ,                        !- April Value
  ,                        !- May Value
  ,                        !- June Value
  ,                        !- July Value
  ,                        !- August Value
  ,                        !- September Value
  ,                        !- October Value
  ,                        !- November Value
  ;                        !- December Value
 
UtilityCost:Ratchet,
  EconomyDemand,           !- Ratchet Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  Zero,                    !- Baseline Source Variable
  totalDemand,             !- Adjustment Source Variable
  Monthly,                 !- Season From
  Summer,                  !- Season To
  ,                        !- Multiplier Value or Variable Name
  -peakDemand;             !- Offset Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerEconomyDemandCharge,  !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  EconomyDemand,           !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.32;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDemandCharge,      !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.32;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironCompCostRecovery, !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  Basis,                   !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.061246;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostRecovery,        !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.035309;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AvgFranchiseFee,         !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.019819;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GeorgiaPow_TOU-GSD-4_touGSDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
!end GeorgiaPow_TOU-GSD-4_touGSDemand
 
UtilityCost:Tariff,
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  16.75,                   !- Monthly Charge or Variable Name
  PLL-5_MinCharge,         !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  MinDemandCharge,         !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  NotIncluded,             !- Category Variable Name
  7.80;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Ratchet,
  PLL-5_MinCharge,         !- Ratchet Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  MinDemandCharge,         !- Baseline Source Variable
  MinDemandCharge,         !- Adjustment Source Variable
  Monthly,                 !- Season From
  Annual,                  !- Season To
  ,                        !- Multiplier Value or Variable Name
  16.75;                   !- Offset Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Variable,
  MinDemand,               !- Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  500,                     !- January Value
  ,                        !- February Value
  ,                        !- March Value
  ,                        !- April Value
  ,                        !- May Value
  ,                        !- June Value
  ,                        !- July Value
  ,                        !- August Value
  ,                        !- September Value
  ,                        !- October Value
  ,                        !- November Value
  ;                        !- December Value
 
UtilityCost:Ratchet,
  SummerBillingDemandPrelim1,  !- Ratchet Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  TotalDemand,             !- Baseline Source Variable
  MinDemand,               !- Adjustment Source Variable
  Monthly,                 !- Season From
  Summer,                  !- Season To
  1,                       !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  SummerBillingDemandPrelim2,  !- Ratchet Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  SummerBillingDemandPrelim1,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Summer,                  !- Season From
  Summer,                  !- Season To
  0.95,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  SummerBillingDemand,     !- Ratchet Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  SummerBillingDemandPrelim2,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Winter,                  !- Season From
  Summer,                  !- Season To
  0.60,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  WinterBillingDemandPrelim,  !- Ratchet Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  MinDemand,               !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Summer,                  !- Season From
  Winter,                  !- Season To
  0.95,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Ratchet,
  WinterBillingDemand,     !- Ratchet Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  WinterBillingDemandPrelim,  !- Baseline Source Variable
  TotalDemand,             !- Adjustment Source Variable
  Winter,                  !- Season From
  Winter,                  !- Season To
  0.60,                    !- Multiplier Value or Variable Name
  0;                       !- Offset Value or Variable Name
 
UtilityCost:Charge:Block,
  First200kWhPerkWEnergySummer,  !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  NotIncluded,             !- Category Variable Name
  RestEnergySummer,        !- Remaining Into Variable
  SummerBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  1;                       !- Block 1 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostFirst200kWhPerkWSummer,  !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  First200kWhPerkWEnergySummer,  !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  3000,                    !- Block Size 1 Value or Variable Name
  0.108471,                !- Block 1 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 2 Value or Variable Name
  0.098355,                !- Block 2 Cost per Unit Value or Variable Name
  190000,                  !- Block Size 3 Value or Variable Name
  0.083880,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.064648;                !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostRestEnergySummer,    !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  RestEnergySummer,        !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  SummerBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.011062,                !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.008730,                !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.006292,                !- Block 3 Cost per Unit Value or Variable Name
  Economics:Charge:Block,  !- Block Size 4 Value or Variable Name
  First200kWhPerkWEnergyWinter,  !- Block 4 Cost per Unit Value or Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Block Size 5 Value or Variable Name
  totalEnergy,             !- Block 5 Cost per Unit Value or Variable Name
  Winter,                  !- Block Size 6 Value or Variable Name
  NotIncluded,             !- Block 6 Cost per Unit Value or Variable Name
  RestEnergyWinter,        !- Block Size 7 Value or Variable Name
  WinterBillingDemand,     !- Block 7 Cost per Unit Value or Variable Name
  200,                     !- Block Size 8 Value or Variable Name
  1;                       !- Block 8 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostFirst200kWhPerkWWinter,  !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  First200kWhPerkWEnergyWinter,  !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  3000,                    !- Block Size 1 Value or Variable Name
  0.108471,                !- Block 1 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 2 Value or Variable Name
  0.098355,                !- Block 2 Cost per Unit Value or Variable Name
  190000,                  !- Block Size 3 Value or Variable Name
  0.083880,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.064648;                !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  CostRestEnergyWinter,    !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  RestEnergyWinter,        !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  WinterBillingDemand,     !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.011062,                !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.008730,                !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.006292,                !- Block 3 Cost per Unit Value or Variable Name
  Economics:Charge:Simple, !- Block Size 4 Value or Variable Name
  EnvironCompCostRecovery, !- Block 4 Cost per Unit Value or Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Block Size 5 Value or Variable Name
  Basis,                   !- Block 5 Cost per Unit Value or Variable Name
  Annual,                  !- Block Size 6 Value or Variable Name
  Adjustments,             !- Block 6 Cost per Unit Value or Variable Name
  0.061246;                !- Block Size 7 Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostRecovery,        !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.035309;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AvgFranchiseFee,         !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.019819;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GeorgiaPow_PLL-5_PowerLightLarge,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
!end GeorgiaPow_PLL-5_PowerLightLarge
 
UtilityCost:Tariff,
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  GeorgiaPowerPeakShoulderSched,  !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  2978.00,                 !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakEnergyCharge,!- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  peakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.086725;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerShoulderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  shoulderEnergy,          !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.039173;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  offPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.013633;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterEnergyCharge,      !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.013633;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakDemandCharge,!- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  peakDemand,              !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  14.72;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  Zero,                    !- Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  0.0,                     !- January Value
  ,                        !- February Value
  ,                        !- March Value
  ,                        !- April Value
  ,                        !- May Value
  ,                        !- June Value
  ,                        !- July Value
  ,                        !- August Value
  ,                        !- September Value
  ,                        !- October Value
  ,                        !- November Value
  ;                        !- December Value
 
UtilityCost:Ratchet,
  EconomyDemand,           !- Ratchet Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  Zero,                    !- Baseline Source Variable
  totalDemand,             !- Adjustment Source Variable
  Monthly,                 !- Season From
  Summer,                  !- Season To
  ,                        !- Multiplier Value or Variable Name
  -peakDemand;             !- Offset Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerEconomyDemandCharge,  !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  EconomyDemand,           !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.86;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDemandCharge,      !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  4.86;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  EnvironCompCostRecovery, !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  Basis,                   !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.061246;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FuelCostRecovery,        !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  Adjustments,             !- Category Variable Name
  0.035309;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AvgFranchiseFee,         !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.019819;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GeorgiaPow_TOU-SSD-4_touSpecialServiceDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  GA_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  GA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  GA_MonthlyGasRates;      !- Name
 
UtilityCost:Charge:Simple,
  TaxofSixPtNineFivePercent,  !- Charge Variable Name
  GA_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.0695;                  !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def VirginiaElec_CommRates[]
!  VA_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  VirginiaElec_GS-1SmallGenServ   Source T.A.P. effective 2004-01-01
!  VirginiaElec_GS-2MediumDemand   Source T.A.P. effective 2004-01-01
!  VirginiaElec_GS-3LargeOnPeak    source T.A.P. effective 2004-01-01
!
! Virginia electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.576,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.681E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.228E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.167E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.361E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.528E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.014E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  9.139E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.106E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  4.083E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.286E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.063066,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
Schedule:Compact,
  VirginiaElectSeasonSched,!- Name
  ,                        !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
Schedule:Compact,
  VirginiaElectTOUSched,   !- Name
  ,                        !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: WeekDays,           !- Field 2
  Until: 10:00,            !- Field 3
  3,                       !- Field 4
  Until: 22:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  3,                       !- Field 11
  Through: 9/30,           !- Field 12
  For: WeekDays,           !- Field 13
  Until: 8:00,             !- Field 14
  3,                       !- Field 15
  Until: 22:00,            !- Field 16
  1,                       !- Field 17
  Until: 24:00,            !- Field 18
  3,                       !- Field 19
  For: AllOtherDays,       !- Field 20
  Until: 24:00,            !- Field 21
  3,                       !- Field 22
  Through: 12/31,          !- Field 23
  For: WeekDays,           !- Field 24
  Until: 10:00,            !- Field 25
  3,                       !- Field 26
  Until: 22:00,            !- Field 27
  1,                       !- Field 28
  Until: 24:00,            !- Field 29
  3,                       !- Field 30
  For: AllOtherDays,       !- Field 31
  Until: 24:00,            !- Field 32
  3;                       !- Field 33
 
UtilityCost:Tariff,
  VirginiaElec_GS-3LargeOnPeak,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  VirginiaElectTOUSched,   !- Time of Use Period Schedule Name
  VirginiaElectSeasonSched,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  119.80,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  AnnualOn-PeakEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.004;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualOffPeakEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0027;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualAllDayAEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0176;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualAllDayBEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0014;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualDistributionDemandCharge,  !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.12;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  OnPeakElectSuppyDemandCharge,  !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  peakDemand,              !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  12.154;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualElecSupplyAdjDemandCharge,  !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  -0.64;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  taxofsixPercent,         !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
!end
 
UtilityCost:Tariff,
  VirginiaElec_GS-2MediumDemand,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  VirginiaElectSeasonSched,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  11.47,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergycharge,      !- Charge Variable Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0462,                  !- Block 1 Cost per Unit Value or Variable Name
  300,                     !- Block Size 2 Value or Variable Name
  0.0259,                  !- Block 2 Cost per Unit Value or Variable Name
  450,                     !- Block Size 3 Value or Variable Name
  0.0112,                  !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.0027;                  !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualFuelRiderAEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0176;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualFuelRiderBEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0014;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualDistributionDemandCharge,  !- Charge Variable Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.387;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDistributionDemandCharge,  !- Charge Variable Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.8440;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDistributionDemandCharge,  !- Charge Variable Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.406;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand30kw,           !- Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  taxofsixPercent,         !- Charge Variable Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
!end VirginiaElec_GS-2MediumDemand
 
UtilityCost:Tariff,
  VirginiaElec_GS-1SmallGenServ,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  VirginiaElectSeasonSched,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  11.47,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  SummerEnergycharge,      !- Charge Variable Name
  VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  1400,                    !- Block Size 1 Value or Variable Name
  0.0574,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0629;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterEnergycharge,      !- Charge Variable Name
  VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  1400,                    !- Block Size 1 Value or Variable Name
  0.0574,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0369;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualFuelRiderAEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0176;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualFuelRiderBEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0014;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand30kw,           !- Name
  VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  taxofsixPercent,         !- Charge Variable Name
  VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
!end VirginiaElec_GS-1SmallGenServ
 
UtilityCost:Tariff,
  VA_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  VA_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  VA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  VA_MonthlyGasRates,      !- Name
  VA_EIAMonthlyRateGas,    !- Tariff Name
  9.65,                    !- January Value
  9.96,                    !- February Value
  9.37,                    !- March Value
  9.78,                    !- April Value
  10.23,                   !- May Value
  10.87,                   !- June Value
  11.06,                   !- July Value
  11.03,                   !- August Value
  10.82,                   !- September Value
  10.61,                   !- October Value
  9.25,                    !- November Value
  9.22;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  VA_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def VirginiaElec_CommRatesNetMeter[]
!  VA_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  VirginiaElec_GS-1SmallGenServ   Source T.A.P. effective 2004-01-01
!  VirginiaElec_GS-2MediumDemand   Source T.A.P. effective 2004-01-01
!  VirginiaElec_GS-3LargeOnPeak    source T.A.P. effective 2004-01-01
! Virginia electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.576,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.681E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.228E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.167E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.361E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.528E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.014E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  9.139E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.106E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  4.083E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.286E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.063066,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
Schedule:Compact,
  VirginiaElectSeasonSched,!- Name
  ,                        !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
Schedule:Compact,
  VirginiaElectTOUSched,   !- Name
  ,                        !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: WeekDays,           !- Field 2
  Until: 10:00,            !- Field 3
  3,                       !- Field 4
  Until: 22:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  3,                       !- Field 11
  Through: 9/30,           !- Field 12
  For: WeekDays,           !- Field 13
  Until: 8:00,             !- Field 14
  3,                       !- Field 15
  Until: 22:00,            !- Field 16
  1,                       !- Field 17
  Until: 24:00,            !- Field 18
  3,                       !- Field 19
  For: AllOtherDays,       !- Field 20
  Until: 24:00,            !- Field 21
  3,                       !- Field 22
  Through: 12/31,          !- Field 23
  For: WeekDays,           !- Field 24
  Until: 10:00,            !- Field 25
  3,                       !- Field 26
  Until: 22:00,            !- Field 27
  1,                       !- Field 28
  Until: 24:00,            !- Field 29
  3,                       !- Field 30
  For: AllOtherDays,       !- Field 31
  Until: 24:00,            !- Field 32
  3;                       !- Field 33
 
UtilityCost:Tariff,
  VirginiaElec_GS-3LargeOnPeak,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  VirginiaElectTOUSched,   !- Time of Use Period Schedule Name
  VirginiaElectSeasonSched,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  119.80,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  AnnualOn-PeakEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.004;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualOffPeakEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0027;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualAllDayAEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0176;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualAllDayBEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0014;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualDistributionDemandCharge,  !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.12;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  OnPeakElectSuppyDemandCharge,  !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  peakDemand,              !- Source Variable
  Annual,                  !- Season

  DemandCharges,           !- Category Variable Name
  12.154;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualElecSupplyAdjDemandCharge,  !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  -0.64;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  taxofsixPercent,         !- Charge Variable Name
  VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
!end
 
UtilityCost:Tariff,
  VirginiaElec_GS-2MediumDemand,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  VirginiaElectSeasonSched,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  11.47,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergycharge,      !- Charge Variable Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  150,                     !- Block Size 1 Value or Variable Name
  0.0462,                  !- Block 1 Cost per Unit Value or Variable Name
  300,                     !- Block Size 2 Value or Variable Name
  0.0259,                  !- Block 2 Cost per Unit Value or Variable Name
  450,                     !- Block Size 3 Value or Variable Name
  0.0112,                  !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.0027;                  !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualFuelRiderAEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0176;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualFuelRiderBEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0014;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualDistributionDemandCharge,  !- Charge Variable Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.387;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDistributionDemandCharge,  !- Charge Variable Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.8440;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDistributionDemandCharge,  !- Charge Variable Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.406;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand30kw,           !- Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  taxofsixPercent,         !- Charge Variable Name
  VirginiaElec_GS-2MediumDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
!end VirginiaElec_GS-2MediumDemand
 
UtilityCost:Tariff,
  VirginiaElec_GS-1SmallGenServ,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  VirginiaElectSeasonSched,!- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  11.47,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  SummerEnergycharge,      !- Charge Variable Name
  VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  1400,                    !- Block Size 1 Value or Variable Name
  0.0574,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0629;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  WinterEnergycharge,      !- Charge Variable Name
  VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  1400,                    !- Block Size 1 Value or Variable Name
  0.0574,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0369;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualFuelRiderAEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0176;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualFuelRiderBEnergyCharge,  !- Charge Variable Name
  VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0014;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand30kw,           !- Name
  VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  taxofsixPercent,         !- Charge Variable Name
  VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
!end VirginiaElec_GS-1SmallGenServ
 
UtilityCost:Tariff,
  VA_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  VA_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  VA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  VA_MonthlyGasRates,      !- Name
  VA_EIAMonthlyRateGas,    !- Tariff Name
  9.65,                    !- January Value
  9.96,                    !- February Value
  9.37,                    !- March Value
  9.78,                    !- April Value
  10.23,                   !- May Value
  10.87,                   !- June Value
  11.06,                   !- July Value
  11.03,                   !- August Value
  10.82,                   !- September Value
  10.61,                   !- October Value
  9.25,                    !- November Value
  9.22;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  VA_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def DelmarvaPowLight_CommRates[]
!  DE_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  Delmarva_SGS-ND_SmallGeneralService, Source TAP, effective 2002-10-01
!  Delmarva_MGS-S_MediumGeneralService, Source TAP, effective 2002-10-01
!  Delmarva_LGS-S_LargeGeneralService,  Source TAP, effective 2002-10-01
!
! Delaware electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.862,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  2.861E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  2.328E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.472E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.944E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  5.750E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.931E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.597E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.000E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  6.194E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.789E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.010511,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
Schedule:Compact,
  DelmarvaSeasonSchedule,  !- Name
  ,                        !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
Schedule:Compact,
  DelmarvaTOUSchedule,     !- Name
  ,                        !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: Weekdays,           !- Field 2
  Until: 6:00,             !- Field 3
  3,                       !- Field 4
  Until: 22:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  For: allOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  3,                       !- Field 11
  Through: 9/30,           !- Field 12
  For: WeekDays,           !- Field 13
  Until: 9:00,             !- Field 14
  3,                       !- Field 15
  Until: 22:00,            !- Field 16
  1,                       !- Field 17
  Until: 24:00,            !- Field 18
  3,                       !- Field 19
  For: AllOtherDays,       !- Field 20
  Until: 24:00,            !- Field 21
  3,                       !- Field 22
  Through: 12/31,          !- Field 23
  For: Weekdays,           !- Field 24
  Until: 6:00,             !- Field 25
  3,                       !- Field 26
  Until: 22:00,            !- Field 27
  1,                       !- Field 28
  Until: 24:00,            !- Field 29
  3,                       !- Field 30
  For: allOtherDays,       !- Field 31
  Until: 24:00,            !- Field 32
  3;                       !- Field 33
 
UtilityCost:Tariff,
  Delmarva_LGS-S_LargeGeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  DelmarvaTOUSchedule,     !- Time of Use Period Schedule Name
  DelmarvaSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  QuarterHour,             !- Demand Window Length
  127.24,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  AnnualOnPeakEnergyCharge,!- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0364;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualOffPeakEnergyCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0247;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualDistributionEnergyCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0047;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualEnvironmentalFundEnergyCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0002;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualLowIncomeFundEnergyCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0001;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualAncillaryEnergyCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0026;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualDistributionDemandCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.4070;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualPowerFactorDemandCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.030;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualTransmissionDemandCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.973;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterSupplyCapDemandCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  6.1646;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerSupplyCapDemandCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  10.3608;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand300kw,          !- Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  300,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofTwoPercent,         !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.02;                    !- Cost per Unit Value or Variable Name
 
!end Delmarva_LGS-S_LargeGeneralService
 
UtilityCost:Tariff,
  Delmarva_MGS-S_MediumGeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  DelmarvaSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  QuarterHour,             !- Demand Window Length
  5.78,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  AnnualDistributionEnergyCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0069;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualEnvironmentalFundEnergyCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0002;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualLowIncomeFundEnergyCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0001;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualSupplyEnergyCharge,!- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0302;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualAncillaryEnergyCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0025;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualDeliveryDemandCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.721;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualTransmissionDemandCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.887;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterSupplyCapDemandCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.2128;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerSupplyCapDemandCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  10.3031;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand300kw,          !- Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  300,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinEnergy3500kwh,        !- Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Minimum,                 !- Qualify Type
  3500,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofTwoPercent,         !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.02;                    !- Cost per Unit Value or Variable Name
 
!end  Delmarva_MGS-S_MediumGeneralService
 
UtilityCost:Tariff,
  Delmarva_SGS-ND_SmallGeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  DelmarvaSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  QuarterHour,             !- Demand Window Length
  5.78,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerBasicEnergyCharge, !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0556;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterBasicEnergyCharge, !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0452;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualDistributionEnergyCharge,  !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0438;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualEnvironmentalFundEnergyCharge,  !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0002;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualLowIncomeFundEnergyCharge,  !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0001;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualTransmissionEnergyCharge,  !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0031;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualAncillaryEnergyCharge,  !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0026;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand300kw,          !- Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  300,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MaxEnergy3500kwh,        !- Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Maximum,                 !- Qualify Type
  3500,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofTwoPercent,         !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.02;                    !- Cost per Unit Value or Variable Name
 
!end Delmarva_SGS-ND_SmallGeneralService
 
UtilityCost:Tariff,
  DE_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  DE_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  DE_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  DE_MonthlyGasRates,      !- Name
  DE_EIAMonthlyRateGas,    !- Tariff Name
  9.08,                    !- January Value
  11.14,                   !- February Value
  10.81,                   !- March Value
  11.74,                   !- April Value
  12.53,                   !- May Value
  12.61,                   !- June Value
  12.81,                   !- July Value
  11.76,                   !- August Value
  11.15,                   !- September Value
  10.20,                   !- October Value
  8.71,                    !- November Value
  9.83;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofTwoPercent,         !- Charge Variable Name
  DE_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.02;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  !
 
FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  38.656E+09,              !- Energy per Unit Factor
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  7.06E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.68E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.19E-04,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  6.67E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.70E-04,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.06E-01,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.82E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.14E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  25.362E+09,              !- Energy per Unit Factor
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  6.27E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  1.03E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.03E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.41E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.61E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  2.31E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.79E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
##enddef

##def DelmarvaPowLight_CommRatesNetMeter[]
!  DE_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  Delmarva_SGS-ND_SmallGeneralService, Source TAP, effective 2002-10-01
!  Delmarva_MGS-S_MediumGeneralService, Source TAP, effective 2002-10-01
!  Delmarva_LGS-S_LargeGeneralService,  Source TAP, effective 2002-10-01
!
! Delaware electricity source and emission factors based on Deru and Torcellini 2007
 
FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.862,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  2.861E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  2.328E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.472E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.944E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  5.750E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.931E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.597E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.000E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  6.194E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.789E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.010511,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
Schedule:Compact,
  DelmarvaSeasonSchedule,  !- Name
  ,                        !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
Schedule:Compact,
  DelmarvaTOUSchedule,     !- Name
  ,                        !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: Weekdays,           !- Field 2
  Until: 6:00,             !- Field 3
  3,                       !- Field 4
  Until: 22:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  For: allOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  3,                       !- Field 11
  Through: 9/30,           !- Field 12
  For: WeekDays,           !- Field 13
  Until: 9:00,             !- Field 14
  3,                       !- Field 15
  Until: 22:00,            !- Field 16
  1,                       !- Field 17
  Until: 24:00,            !- Field 18
  3,                       !- Field 19
  For: AllOtherDays,       !- Field 20
  Until: 24:00,            !- Field 21
  3,                       !- Field 22
  Through: 12/31,          !- Field 23
  For: Weekdays,           !- Field 24
  Until: 6:00,             !- Field 25
  3,                       !- Field 26
  Until: 22:00,            !- Field 27
  1,                       !- Field 28
  Until: 24:00,            !- Field 29
  3,                       !- Field 30
  For: allOtherDays,       !- Field 31
  Until: 24:00,            !- Field 32
  3;                       !- Field 33
 
UtilityCost:Tariff,
  Delmarva_LGS-S_LargeGeneralService,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  DelmarvaTOUSchedule,     !- Time of Use Period Schedule Name
  DelmarvaSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  QuarterHour,             !- Demand Window Length
  127.24,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  AnnualOnPeakEnergyCharge,!- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0364;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualOffPeakEnergyCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0247;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualDistributionEnergyCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0047;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualEnvironmentalFundEnergyCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0002;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualLowIncomeFundEnergyCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0001;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualAncillaryEnergyCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0026;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualDistributionDemandCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.4070;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualPowerFactorDemandCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.030;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualTransmissionDemandCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.973;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterSupplyCapDemandCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  6.1646;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerSupplyCapDemandCharge,  !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  10.3608;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand300kw,          !- Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  300,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofTwoPercent,         !- Charge Variable Name
  Delmarva_LGS-S_LargeGeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.02;                    !- Cost per Unit Value or Variable Name
 
!end Delmarva_LGS-S_LargeGeneralService
 
UtilityCost:Tariff,
  Delmarva_MGS-S_MediumGeneralService,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  DelmarvaSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  QuarterHour,             !- Demand Window Length
  5.78,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  AnnualDistributionEnergyCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0069;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualEnvironmentalFundEnergyCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0002;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualLowIncomeFundEnergyCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0001;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualSupplyEnergyCharge,!- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0302;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualAncillaryEnergyCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0025;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualDeliveryDemandCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.721;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualTransmissionDemandCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.887;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterSupplyCapDemandCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.2128;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerSupplyCapDemandCharge,  !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  10.3031;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand300kw,          !- Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  300,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinEnergy3500kwh,        !- Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Minimum,                 !- Qualify Type
  3500,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofTwoPercent,         !- Charge Variable Name
  Delmarva_MGS-S_MediumGeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.02;                    !- Cost per Unit Value or Variable Name
 
!end  Delmarva_MGS-S_MediumGeneralService
 
UtilityCost:Tariff,
  Delmarva_SGS-ND_SmallGeneralService,  !- Name
  ElectricityNet:Facility, !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  DelmarvaSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  QuarterHour,             !- Demand Window Length
  5.78,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerBasicEnergyCharge, !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0556;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterBasicEnergyCharge, !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0452;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualDistributionEnergyCharge,  !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0438;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualEnvironmentalFundEnergyCharge,  !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0002;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualLowIncomeFundEnergyCharge,  !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0001;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualTransmissionEnergyCharge,  !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0031;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualAncillaryEnergyCharge,  !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0026;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand300kw,          !- Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  300,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MaxEnergy3500kwh,        !- Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Maximum,                 !- Qualify Type
  3500,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofTwoPercent,         !- Charge Variable Name
  Delmarva_SGS-ND_SmallGeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.02;                    !- Cost per Unit Value or Variable Name
 
!end Delmarva_SGS-ND_SmallGeneralService
 
UtilityCost:Tariff,
  DE_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  DE_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  DE_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  DE_MonthlyGasRates,      !- Name
  DE_EIAMonthlyRateGas,    !- Tariff Name
  9.08,                    !- January Value
  11.14,                   !- February Value
  10.81,                   !- March Value
  11.74,                   !- April Value
  12.53,                   !- May Value
  12.61,                   !- June Value
  12.81,                   !- July Value
  11.76,                   !- August Value
  11.15,                   !- September Value
  10.20,                   !- October Value
  8.71,                    !- November Value
  9.83;                    !- December Value
 
UtilityCost:Charge:Simple,
