  ,                                       !- Number of Vertices
  -4.31800000001282, -12.3443990921506, 3.3528, !- X,Y,Z Vertex 1 {m}
  -4.31800000001282, -12.3443990921506, 0, !- X,Y,Z Vertex 2 {m}
  -4.3180000000128, -8.83906581504421, 0, !- X,Y,Z Vertex 3 {m}
  -4.3180000000128, -8.83906581504421, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73635fd4-52ca-4e88-bd06-9594881ce926}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2beb5072-32e8-463b-ac1b-7a307f8e3fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.9016000000363, -12.3443990921506, 3.3528, !- X,Y,Z Vertex 1 {m}
  -50.9016000000363, -12.3443990921506, 0, !- X,Y,Z Vertex 2 {m}
  -4.31800000001282, -12.3443990921506, 0, !- X,Y,Z Vertex 3 {m}
  -4.31800000001282, -12.3443990921506, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede8489e-6fe8-4dbd-a60f-ff5761365f02}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2beb5072-32e8-463b-ac1b-7a307f8e3fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50.9016000000363, 24.6888009078494, 3.3528, !- X,Y,Z Vertex 1 {m}
  -50.9016000000363, 24.6888009078494, 0, !- X,Y,Z Vertex 2 {m}
  -50.9016000000363, -12.3443990921506, 0, !- X,Y,Z Vertex 3 {m}
  -50.9016000000363, -12.3443990921506, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b442c2-a350-4b0f-9c46-a1d8a0510f69}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2beb5072-32e8-463b-ac1b-7a307f8e3fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517481375486e-014, 24.6888009078492, 3.3528, !- X,Y,Z Vertex 1 {m}
  3.46517481375486e-014, 24.6888009078492, 0, !- X,Y,Z Vertex 2 {m}
  -50.9016000000363, 24.6888009078494, 0, !- X,Y,Z Vertex 3 {m}
  -50.9016000000363, 24.6888009078494, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {465e5b7e-f82a-4223-a38d-8c9e1b4175e0}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2beb5072-32e8-463b-ac1b-7a307f8e3fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.79986228135688e-045, 1.28237228752728e-030, 3.3528, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.46517481375486e-014, 24.6888009078492, 0, !- X,Y,Z Vertex 3 {m}
  3.46517481375486e-014, 24.6888009078492, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19838373-b3f8-45b9-9c4c-f30e28c73019}, !- Handle
  Surface 284,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2beb5072-32e8-463b-ac1b-7a307f8e3fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.31800000001282, -12.3443990921506, 3.3528, !- X,Y,Z Vertex 1 {m}
  -4.31800000001274, -2.88764567812905e-015, 3.3528, !- X,Y,Z Vertex 2 {m}
  -8.57581471472823e-046, 1.28237228752728e-030, 3.3528, !- X,Y,Z Vertex 3 {m}
  3.46517481375486e-014, 24.6888009078492, 3.3528, !- X,Y,Z Vertex 4 {m}
  -50.9016000000363, 24.6888009078494, 3.3528, !- X,Y,Z Vertex 5 {m}
  -50.9016000000363, -12.3443990921506, 3.3528; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {9b182f9e-97e1-4393-a14b-31a6e3dac1aa}, !- Handle
  ST L03 Stairs,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -135.596341056393,                      !- X Origin {m}
  107.615145206983,                       !- Y Origin {m}
  8.2296,                                 !- Z Origin {m}
  {ddcfddfe-1895-4c01-8c9f-da78600c0d04}, !- Building Story Name
  {59f1d34c-322b-486a-96ce-f04cd2ca44eb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {78c8a87a-c5e7-49f1-89c8-0a0a2fcd75ee}, !- Handle
  Surface 285,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b182f9e-97e1-4393-a14b-31a6e3dac1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99cb3af4-0778-4f18-b8dc-9600093cd662}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, 8.83906581504421, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.31800000001278, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.31800000001272, 8.83906581504421, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e7a4a4-c4d4-4b2a-a0f8-8543b5f717aa}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b182f9e-97e1-4393-a14b-31a6e3dac1aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.31800000001278, 0, 3.3528,           !- X,Y,Z Vertex 1 {m}
  -4.31800000001278, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f6eaee-1cc8-4967-b9e8-130fc0c12dc5}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b182f9e-97e1-4393-a14b-31a6e3dac1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e8c9bf2-34ce-48ca-8516-b370300785f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.31800000001272, 8.83906581504421, 3.3528, !- X,Y,Z Vertex 1 {m}
  -4.31800000001272, 8.83906581504421, 0, !- X,Y,Z Vertex 2 {m}
  -4.31800000001278, -1.46811745755138e-029, 0, !- X,Y,Z Vertex 3 {m}
  -4.31800000001278, -1.46811745755138e-029, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f3d664-5fac-44ec-aa1e-bddcb32e2206}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b182f9e-97e1-4393-a14b-31a6e3dac1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae20bcec-e62b-4638-8cfe-678d96d8f0fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, 8.83906581504421, 3.3528, !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, 8.83906581504421, 0, !- X,Y,Z Vertex 2 {m}
  -4.31800000001272, 8.83906581504421, 0, !- X,Y,Z Vertex 3 {m}
  -4.31800000001272, 8.83906581504421, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f4f60cb-6d1a-496c-b2a2-a905fac8a4a7}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b182f9e-97e1-4393-a14b-31a6e3dac1aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, 8.83906581504421, 0, !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, 8.83906581504421, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e577578c-b12b-4400-adc1-b67d316181bd}, !- Handle
  Surface 290,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b182f9e-97e1-4393-a14b-31a6e3dac1aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, 8.83906581504421, 3.3528, !- X,Y,Z Vertex 2 {m}
  -4.31800000001272, 8.83906581504421, 3.3528, !- X,Y,Z Vertex 3 {m}
  -4.31800000001278, 0, 3.3528;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6093c662-44e0-4dc9-94f3-0be7dc8dcd42}, !- Handle
  ST L03 Elevator,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -173.239141056423,                      !- X Origin {m}
  126.817411022028,                       !- Y Origin {m}
  8.2296,                                 !- Z Origin {m}
  {ddcfddfe-1895-4c01-8c9f-da78600c0d04}, !- Building Story Name
  {05b9a228-7979-4cc2-8e90-632e11d96ccf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {06295177-e42a-4ede-8f28-7b84324a777b}, !- Handle
  Surface 291,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6093c662-44e0-4dc9-94f3-0be7dc8dcd42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {402a66f2-970b-4f85-94c1-8d6364838946}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.55039999999995, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.55039999999995, -10.3632000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.09730535768904e-013, -10.3632000000001, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4f62d7e-8f57-4b37-b7cb-4b6267866dce}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6093c662-44e0-4dc9-94f3-0be7dc8dcd42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.55039999999995, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  9.55039999999995, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ace18ad7-c033-4a1b-a4e5-82fc80527aee}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6093c662-44e0-4dc9-94f3-0be7dc8dcd42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.55039999999995, -10.3632000000001, 3.3528, !- X,Y,Z Vertex 1 {m}
  9.55039999999995, -10.3632000000001, 0, !- X,Y,Z Vertex 2 {m}
  9.55039999999995, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.55039999999995, 0, 3.3528;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5746fa79-8604-4270-800b-3f3489156e7e}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6093c662-44e0-4dc9-94f3-0be7dc8dcd42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09730535768904e-013, -10.3632000000001, 3.3528, !- X,Y,Z Vertex 1 {m}
  1.09730535768904e-013, -10.3632000000001, 0, !- X,Y,Z Vertex 2 {m}
  9.55039999999995, -10.3632000000001, 0, !- X,Y,Z Vertex 3 {m}
  9.55039999999995, -10.3632000000001, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8811e5a0-24bd-46fd-9712-2127ab5d9eaa}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6093c662-44e0-4dc9-94f3-0be7dc8dcd42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.09730535768904e-013, -10.3632000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.09730535768904e-013, -10.3632000000001, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c60a38-7a73-419d-9965-6ff4d8f3732e}, !- Handle
  Surface 296,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6093c662-44e0-4dc9-94f3-0be7dc8dcd42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.55039999999995, -10.3632000000001, 3.3528, !- X,Y,Z Vertex 1 {m}
  9.55039999999995, 0, 3.3528,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 3 {m}
  1.09730535768904e-013, -10.3632000000001, 3.3528; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f4cacd86-c975-4de4-9e3a-738985c3a010}, !- Handle
  Rendering Color 71,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ad1717f1-cf77-40b5-b511-51f04394402e}, !- Handle
  Building Story 8,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.7592,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0b2010a6-54d7-4db8-8ab4-7009fc9cb6e2}; !- Group Rendering Name

OS:Space,
  {3d92e067-dfc2-4a0f-9a1a-e3023890f29b}, !- Handle
  NT L03 Garage,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -81.2657241907638,                      !- X Origin {m}
  104.262309850182,                       !- Y Origin {m}
  9.4996,                                 !- Z Origin {m}
  {ad1717f1-cf77-40b5-b511-51f04394402e}, !- Building Story Name
  {4cba2712-6a6a-4332-81e5-295c321b2579}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d70caed8-37d4-463c-a77d-e813271e6e49}, !- Handle
  Surface 297,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d92e067-dfc2-4a0f-9a1a-e3023890f29b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86cf2f3c-e659-4cb1-aaf2-0f42b416d95a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 73.7076215958966, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -17.0180000000048, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 3 {m}
  -17.0180000000048, 3.80682504589065, 0, !- X,Y,Z Vertex 4 {m}
  -23.0155749210442, 3.80682504589065, 0, !- X,Y,Z Vertex 5 {m}
  -23.0155749999985, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 6 {m}
  -48.9172250459046, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 7 {m}
  -48.9172250459046, 23.615649183922, 0,  !- X,Y,Z Vertex 8 {m}
  -37.9984000000165, 23.615649183922, 0,  !- X,Y,Z Vertex 9 {m}
  -37.9984000000165, 73.7076215958967, 0; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {ae2cfea9-ae9f-4b01-908b-efd144247fbe}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d92e067-dfc2-4a0f-9a1a-e3023890f29b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.0180000000048, -1.44382283906452e-015, 3.7592, !- X,Y,Z Vertex 1 {m}
  -17.0180000000048, -1.44382283906452e-015, 3.23337617834755e-062, !- X,Y,Z Vertex 2 {m}
  -4.17180175779355e-047, 4.91720454845763e-031, -2.63223582647441e-062, !- X,Y,Z Vertex 3 {m}
  -5.34799256175297e-047, 6.30355296740604e-031, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e58902a-45f2-4ee6-9d37-3bee4df948fa}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d92e067-dfc2-4a0f-9a1a-e3023890f29b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.0180000000048, 3.80682504589065, 3.7592, !- X,Y,Z Vertex 1 {m}
  -17.0180000000048, 3.80682504589065, 0, !- X,Y,Z Vertex 2 {m}
  -17.0180000000048, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 3 {m}
  -17.0180000000048, -1.44382283906452e-015, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d236663-4a83-4f3c-92b9-91de2dbad678}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d92e067-dfc2-4a0f-9a1a-e3023890f29b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.0155749210442, 3.80682504589065, 3.7592, !- X,Y,Z Vertex 1 {m}
  -23.0155749210442, 3.80682504589065, 0, !- X,Y,Z Vertex 2 {m}
  -17.0180000000048, 3.80682504589065, 0, !- X,Y,Z Vertex 3 {m}
  -17.0180000000048, 3.80682504589065, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27eae2f8-c00e-4822-ae39-581224f19684}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d92e067-dfc2-4a0f-9a1a-e3023890f29b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.0155749999985, -1.44382283906452e-015, 3.7592, !- X,Y,Z Vertex 1 {m}
  -23.0155749999985, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 2 {m}
  -23.0155749210442, 3.80682504589065, 0, !- X,Y,Z Vertex 3 {m}
  -23.0155749210442, 3.80682504589065, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d33e2a5-2828-49bd-8425-567cc4adc0da}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d92e067-dfc2-4a0f-9a1a-e3023890f29b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.9172250459046, -1.44382283906452e-015, 3.7592, !- X,Y,Z Vertex 1 {m}
  -48.9172250459046, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 2 {m}
  -23.0155749999985, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 3 {m}
  -23.0155749999985, -1.44382283906452e-015, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f74621ae-cc4f-4e2a-87a3-2008e32c5468}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d92e067-dfc2-4a0f-9a1a-e3023890f29b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.9172250459046, 23.615649183922, 3.7592, !- X,Y,Z Vertex 1 {m}
  -48.9172250459046, 23.615649183922, 0,  !- X,Y,Z Vertex 2 {m}
  -48.9172250459046, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 3 {m}
  -48.9172250459046, -1.44382283906452e-015, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d07821e-a146-43cc-b28b-816dc68cd562}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d92e067-dfc2-4a0f-9a1a-e3023890f29b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9984000000165, 23.615649183922, 3.7592, !- X,Y,Z Vertex 1 {m}
  -37.9984000000165, 23.615649183922, 0,  !- X,Y,Z Vertex 2 {m}
  -48.9172250459046, 23.615649183922, 0,  !- X,Y,Z Vertex 3 {m}
  -48.9172250459046, 23.615649183922, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae43428-a7e9-4309-8f65-54fae1d1293d}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d92e067-dfc2-4a0f-9a1a-e3023890f29b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9984000000165, 73.7076215958967, 3.7592, !- X,Y,Z Vertex 1 {m}
  -37.9984000000165, 73.7076215958967, 0, !- X,Y,Z Vertex 2 {m}
  -37.9984000000165, 23.615649183922, 0,  !- X,Y,Z Vertex 3 {m}
  -37.9984000000165, 23.615649183922, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d414defc-4d3b-4b25-9d8e-2169ce319b90}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d92e067-dfc2-4a0f-9a1a-e3023890f29b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 73.7076215958966, 3.7592,            !- X,Y,Z Vertex 1 {m}
  0, 73.7076215958966, 0,                 !- X,Y,Z Vertex 2 {m}
  -37.9984000000165, 73.7076215958967, 0, !- X,Y,Z Vertex 3 {m}
  -37.9984000000165, 73.7076215958967, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e663e7e0-e253-4eb2-9a71-4471563e2d82}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d92e067-dfc2-4a0f-9a1a-e3023890f29b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.05993388842566e-047, 4.80889607822729e-031, 3.7592, !- X,Y,Z Vertex 1 {m}
  -1.01997796280856e-047, 2.82292393131026e-096, -5.5349810843535e-095, !- X,Y,Z Vertex 2 {m}
  1.01997796280855e-047, 73.7076215958966, 5.5349810843535e-095, !- X,Y,Z Vertex 3 {m}
  -1.01997796280855e-047, 73.7076215958966, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aae680f8-3f4e-4142-bff7-df4fdb2dcadf}, !- Handle
  Surface 308,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d92e067-dfc2-4a0f-9a1a-e3023890f29b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.07991185123422e-047, 4.80889607822729e-031, 3.7592, !- X,Y,Z Vertex 1 {m}
  0, 73.7076215958966, 3.7592,            !- X,Y,Z Vertex 2 {m}
  -37.9984000000165, 73.7076215958967, 3.7592, !- X,Y,Z Vertex 3 {m}
  -37.9984000000165, 23.615649183922, 3.7592, !- X,Y,Z Vertex 4 {m}
  -48.9172250459046, 23.615649183922, 3.7592, !- X,Y,Z Vertex 5 {m}
  -48.9172250459046, -1.44382283906452e-015, 3.7592, !- X,Y,Z Vertex 6 {m}
  -23.0155749999985, -1.44382283906452e-015, 3.7592, !- X,Y,Z Vertex 7 {m}
  -23.0155749210442, 3.80682504589065, 3.7592, !- X,Y,Z Vertex 8 {m}
  -17.0180000000048, 3.80682504589065, 3.7592, !- X,Y,Z Vertex 9 {m}
  -17.0180000000048, -1.44382283906452e-015, 3.7592; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {940aea78-2312-447b-98ba-91f26c72cefa}, !- Handle
  NT L03 Elevator E,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -105.665599190774,                      !- X Origin {m}
  117.11153398822,                        !- Y Origin {m}
  9.4996,                                 !- Z Origin {m}
  {ad1717f1-cf77-40b5-b511-51f04394402e}, !- Building Story Name
  {227bf47f-6aff-4949-b7af-71a21fd64610}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {99e79f58-626b-459c-afa7-c27c8a4992de}, !- Handle
  Surface 309,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {940aea78-2312-447b-98ba-91f26c72cefa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8efc835a-4ab2-4c79-8530-ee8265fb4f01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5822750000061, 10.5664000000001, 0,  !- X,Y,Z Vertex 1 {m}
  10.5822750000061, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10.5664000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eb80a2e-ec6f-4020-9d34-5094a768690e}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {940aea78-2312-447b-98ba-91f26c72cefa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5664000000001, 3.7592,            !- X,Y,Z Vertex 1 {m}
  0, 10.5664000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7592;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5838c662-423e-469c-bef2-1c154ebc736c}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {940aea78-2312-447b-98ba-91f26c72cefa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5822750000061, 10.5664000000001, 3.7592, !- X,Y,Z Vertex 1 {m}
  10.5822750000061, 10.5664000000001, 0,  !- X,Y,Z Vertex 2 {m}
  0, 10.5664000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.5664000000001, 3.7592;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {136cef9b-18d1-4d54-9c52-180b211cb7c5}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {940aea78-2312-447b-98ba-91f26c72cefa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5822750000061, 0, 3.7592,            !- X,Y,Z Vertex 1 {m}
  10.5822750000061, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.5822750000061, 10.5664000000001, 0,  !- X,Y,Z Vertex 3 {m}
  10.5822750000061, 10.5664000000001, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8097fbe0-8a19-42d9-8600-cea476b932a8}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {940aea78-2312-447b-98ba-91f26c72cefa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.7592,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5822750000061, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.5822750000061, 0, 3.7592;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {009b26a5-1652-47e1-a453-a85de91cd9ee}, !- Handle
  Surface 314,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {940aea78-2312-447b-98ba-91f26c72cefa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5822750000061, 0, 3.7592,            !- X,Y,Z Vertex 1 {m}
  10.5822750000061, 10.5664000000001, 3.7592, !- X,Y,Z Vertex 2 {m}
  0, 10.5664000000001, 3.7592,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.7592;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {57e8f918-5b87-4c4a-8527-7162eca97d7f}, !- Handle
  NT L03 Elevator W,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -101.992124190899,                      !- X Origin {m}
  157.26893398822,                        !- Y Origin {m}
  9.4996,                                 !- Z Origin {m}
  {ad1717f1-cf77-40b5-b511-51f04394402e}, !- Building Story Name
  {7f14c963-f79f-46c3-8fca-a92acc8fd4b6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {48aa29ad-76d4-47f8-b818-474e0c717758}, !- Handle
  Surface 315,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57e8f918-5b87-4c4a-8527-7162eca97d7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75bb1145-880d-4269-99e7-ba81d6457dcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013043, 9.49960000000009, 0,  !- X,Y,Z Vertex 1 {m}
  6.90880000013043, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -4.62023308500648e-014, 9.49960000000009, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a3cacf8-7090-470b-afa6-f42bd121fb6b}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e8f918-5b87-4c4a-8527-7162eca97d7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62023308500648e-014, 9.49960000000009, 3.7592, !- X,Y,Z Vertex 1 {m}
  -4.62023308500648e-014, 9.49960000000009, 2.92445794038165e-060, !- X,Y,Z Vertex 2 {m}
  -7.69423372516366e-030, -3.74217369371063e-044, -3.12896548866008e-060, !- X,Y,Z Vertex 3 {m}
  -7.69423372516366e-030, -3.74217369371063e-044, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb530fff-efe2-495a-b161-1a9decd17d3f}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e8f918-5b87-4c4a-8527-7162eca97d7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013043, 9.49960000000009, 3.7592, !- X,Y,Z Vertex 1 {m}
  6.90880000013043, 9.49960000000009, 0,  !- X,Y,Z Vertex 2 {m}
  -4.62023308500648e-014, 9.49960000000009, 0, !- X,Y,Z Vertex 3 {m}
  -4.62023308500648e-014, 9.49960000000009, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00c429eb-815d-4e11-9155-917967d6ea63}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e8f918-5b87-4c4a-8527-7162eca97d7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013043, -2.31011654250324e-014, 3.7592, !- X,Y,Z Vertex 1 {m}
  6.90880000013043, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  6.90880000013043, 9.49960000000009, 0,  !- X,Y,Z Vertex 3 {m}
  6.90880000013043, 9.49960000000009, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c6f4a9-1143-446f-8aed-a6f4de93d355}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57e8f918-5b87-4c4a-8527-7162eca97d7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.69423372516367e-030, -3.8471168625818e-030, 3.7592, !- X,Y,Z Vertex 1 {m}
  -1.28637220718876e-044, -3.84711686258183e-030, 0, !- X,Y,Z Vertex 2 {m}
  6.90880000013043, -2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  6.90880000013043, -2.31011654250324e-014, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce7ad38c-7a56-4ea4-a39f-21fc6591ca52}, !- Handle
  Surface 320,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57e8f918-5b87-4c4a-8527-7162eca97d7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90880000013043, -2.31011654250324e-014, 3.7592, !- X,Y,Z Vertex 1 {m}
  6.90880000013043, 9.49960000000009, 3.7592, !- X,Y,Z Vertex 2 {m}
  -4.62023308500648e-014, 9.49960000000009, 3.7592, !- X,Y,Z Vertex 3 {m}
  -7.69423372516366e-030, -3.74217369371063e-044, 3.7592; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0b2010a6-54d7-4db8-8ab4-7009fc9cb6e2}, !- Handle
  Rendering Color 72,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:BuildingStory,
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Handle
  Building Story 9,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.9464,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a57c4260-8004-4b23-8a68-6186bfa342bc}; !- Group Rendering Name

OS:Space,
  {bd7428d4-dbd8-4534-a9ff-4cec35064d43}, !- Handle
  ST L04 Apt Corner S,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -175.906141056429,                      !- X Origin {m}
  114.822261022026,                       !- Y Origin {m}
  11.5824,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {fddae2e8-87af-41fb-ada4-edb02e20d23b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3fc66c0c-9d8d-4982-9374-8743dbc903a8}, !- Handle
  Surface 321,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd7428d4-dbd8-4534-a9ff-4cec35064d43}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.42887500002343, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.42887500002343, -11.5252490921495, 0, !- X,Y,Z Vertex 2 {m}
  -6.68019999999409, -11.5252490921494, 0, !- X,Y,Z Vertex 3 {m}
  -6.68019999999409, -10.4330490921495, 0, !- X,Y,Z Vertex 4 {m}
  -9.72819999999426, -10.4330490921495, 0, !- X,Y,Z Vertex 5 {m}
  -9.72819999999427, -11.5252490921494, 0, !- X,Y,Z Vertex 6 {m}
  -11.2014000000002, -11.5252490921494, 0, !- X,Y,Z Vertex 7 {m}
  -11.2014000000002, -2.92417499999844, 0, !- X,Y,Z Vertex 8 {m}
  2.88764567812905e-015, -2.92417499999844, 0, !- X,Y,Z Vertex 9 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {f7c27edf-bbae-4661-9875-c65b816b0a4e}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd7428d4-dbd8-4534-a9ff-4cec35064d43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28aa24bc-a69f-4e87-b256-9fa98d9bf7fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.42887500002343, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  2.42887500002343, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d89e3e-d93e-4719-b0ff-842649c1e458}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd7428d4-dbd8-4534-a9ff-4cec35064d43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bfa31a9-5845-4f88-91ac-580665fb87d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.42887500002343, -11.5252490921495, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.42887500002343, -11.5252490921495, 0, !- X,Y,Z Vertex 2 {m}
  2.42887500002343, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.42887500002343, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5129118f-26f8-4c21-9530-642803a97fb3}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd7428d4-dbd8-4534-a9ff-4cec35064d43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.68019999999409, -11.5252490921494, 2.9464, !- X,Y,Z Vertex 1 {m}
  -6.68019999999409, -11.5252490921494, 0, !- X,Y,Z Vertex 2 {m}
  2.42887500002343, -11.5252490921495, 0, !- X,Y,Z Vertex 3 {m}
  2.42887500002343, -11.5252490921495, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ac0815-4ca3-488b-96ba-d2335aed0fc9}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd7428d4-dbd8-4534-a9ff-4cec35064d43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.68019999999409, -10.4330490921495, 2.9464, !- X,Y,Z Vertex 1 {m}
  -6.68019999999409, -10.4330490921495, 0, !- X,Y,Z Vertex 2 {m}
  -6.68019999999409, -11.5252490921494, 0, !- X,Y,Z Vertex 3 {m}
  -6.68019999999409, -11.5252490921494, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa8ed6d5-8727-4852-8a47-6c724bfaf484}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd7428d4-dbd8-4534-a9ff-4cec35064d43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.72819999999426, -10.4330490921495, 2.9464, !- X,Y,Z Vertex 1 {m}
  -9.72819999999426, -10.4330490921495, 0, !- X,Y,Z Vertex 2 {m}
  -6.68019999999409, -10.4330490921495, 0, !- X,Y,Z Vertex 3 {m}
  -6.68019999999409, -10.4330490921495, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f90d5a8-dc59-42fe-8db0-11b9a221a2bf}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd7428d4-dbd8-4534-a9ff-4cec35064d43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.72819999999427, -11.5252490921494, 2.9464, !- X,Y,Z Vertex 1 {m}
  -9.72819999999427, -11.5252490921494, 0, !- X,Y,Z Vertex 2 {m}
  -9.72819999999426, -10.4330490921495, 0, !- X,Y,Z Vertex 3 {m}
  -9.72819999999426, -10.4330490921495, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {239a0d22-bfc9-4804-8a86-ee682bc00869}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd7428d4-dbd8-4534-a9ff-4cec35064d43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2014000000002, -11.5252490921494, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.2014000000002, -11.5252490921494, 0, !- X,Y,Z Vertex 2 {m}
  -9.72819999999427, -11.5252490921494, 0, !- X,Y,Z Vertex 3 {m}
  -9.72819999999427, -11.5252490921494, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d942459-6b67-4965-a118-0c98c35c10de}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd7428d4-dbd8-4534-a9ff-4cec35064d43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2014000000002, -2.92417499999844, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.2014000000002, -2.92417499999844, 0, !- X,Y,Z Vertex 2 {m}
  -11.2014000000002, -11.5252490921494, 0, !- X,Y,Z Vertex 3 {m}
  -11.2014000000002, -11.5252490921494, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da3acbf4-5c0a-4db7-8a46-a58fc10a1117}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd7428d4-dbd8-4534-a9ff-4cec35064d43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f498ce58-59f1-415e-b141-4e93ba1d50e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, -2.92417499999844, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, -2.92417499999844, 0, !- X,Y,Z Vertex 2 {m}
  -11.2014000000002, -2.92417499999844, 0, !- X,Y,Z Vertex 3 {m}
  -11.2014000000002, -2.92417499999844, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae6d683e-7bd5-4f7e-a96b-05bd997f0a39}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd7428d4-dbd8-4534-a9ff-4cec35064d43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6dc33a1-d3f8-4717-97a6-7b2e5ed85de1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, -2.92417499999844, 0, !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, -2.92417499999844, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c671d1ef-c543-4e02-a086-610cf29793de}, !- Handle
  Surface 332,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd7428d4-dbd8-4534-a9ff-4cec35064d43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.42887500002343, -11.5252490921495, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.42887500002343, 0, 2.9464,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, -2.92417499999844, 2.9464, !- X,Y,Z Vertex 4 {m}
  -11.2014000000002, -2.92417499999844, 2.9464, !- X,Y,Z Vertex 5 {m}
  -11.2014000000002, -11.5252490921494, 2.9464, !- X,Y,Z Vertex 6 {m}
  -9.72819999999427, -11.5252490921494, 2.9464, !- X,Y,Z Vertex 7 {m}
  -9.72819999999426, -10.4330490921495, 2.9464, !- X,Y,Z Vertex 8 {m}
  -6.68019999999409, -10.4330490921495, 2.9464, !- X,Y,Z Vertex 9 {m}
  -6.68019999999409, -11.5252490921494, 2.9464; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {388bb171-4265-40eb-932f-fef2d87c57de}, !- Handle
  ST L04 Apt SE,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -173.477266056405,                      !- X Origin {m}
  114.822261022026,                       !- Y Origin {m}
  11.5824,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {28d598d9-2f8a-4ac8-befb-4c47eacbc104}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {610c1831-f5d1-4856-bd8b-01effac2e542}, !- Handle
  Surface 333,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {388bb171-4265-40eb-932f-fef2d87c57de}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.3174500000002, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  25.3174500000002, -11.5252490921496, 0, !- X,Y,Z Vertex 2 {m}
  23.9109249999911, -11.5252490921496, 0, !- X,Y,Z Vertex 3 {m}
  23.9109249999912, -10.4520990921495, 0, !- X,Y,Z Vertex 4 {m}
  19.1357249999911, -10.4520990921495, 0, !- X,Y,Z Vertex 5 {m}
  19.1357249999912, -11.5252490921495, 0, !- X,Y,Z Vertex 6 {m}
  0, -11.5252490921495, 0,                !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {3beb53c2-7d7b-4fcb-b9a0-9d2f7ca75d2e}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388bb171-4265-40eb-932f-fef2d87c57de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8de6dfc-709d-4e51-b64d-7ef6c5037042}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.3174500000002, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  25.3174500000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81cf2e19-b43b-4303-841e-57785b5f1872}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388bb171-4265-40eb-932f-fef2d87c57de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d14bffa0-411a-417e-9066-48ea80e49472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.3174500000002, -11.5252490921496, 2.9464, !- X,Y,Z Vertex 1 {m}
  25.3174500000002, -11.5252490921496, 0, !- X,Y,Z Vertex 2 {m}
  25.3174500000002, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.3174500000002, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f6b517-a571-439b-a5bf-8635b4fa7944}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388bb171-4265-40eb-932f-fef2d87c57de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9109249999911, -11.5252490921496, 2.9464, !- X,Y,Z Vertex 1 {m}
  23.9109249999911, -11.5252490921496, 0, !- X,Y,Z Vertex 2 {m}
  25.3174500000002, -11.5252490921496, 0, !- X,Y,Z Vertex 3 {m}
  25.3174500000002, -11.5252490921496, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aa70dc7-860f-46ab-8dbb-abbf3f763e46}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388bb171-4265-40eb-932f-fef2d87c57de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9109249999912, -10.4520990921495, 2.9464, !- X,Y,Z Vertex 1 {m}
  23.9109249999912, -10.4520990921495, 0, !- X,Y,Z Vertex 2 {m}
  23.9109249999911, -11.5252490921496, 0, !- X,Y,Z Vertex 3 {m}
  23.9109249999911, -11.5252490921496, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {306fcdcc-b205-4d26-a251-cf55597271a3}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388bb171-4265-40eb-932f-fef2d87c57de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1357249999911, -10.4520990921495, 2.9464, !- X,Y,Z Vertex 1 {m}
  19.1357249999911, -10.4520990921495, 0, !- X,Y,Z Vertex 2 {m}
  23.9109249999912, -10.4520990921495, 0, !- X,Y,Z Vertex 3 {m}
  23.9109249999912, -10.4520990921495, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0507ddb1-c1a8-49dd-afbb-5c01b2926575}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388bb171-4265-40eb-932f-fef2d87c57de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1357249999912, -11.5252490921495, 2.9464, !- X,Y,Z Vertex 1 {m}
  19.1357249999912, -11.5252490921495, 0, !- X,Y,Z Vertex 2 {m}
  19.1357249999911, -10.4520990921495, 0, !- X,Y,Z Vertex 3 {m}
  19.1357249999911, -10.4520990921495, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ddfbfdf-6d2b-473f-8695-b655f54051e5}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388bb171-4265-40eb-932f-fef2d87c57de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5252490921495, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -11.5252490921495, 0,                !- X,Y,Z Vertex 2 {m}
  19.1357249999912, -11.5252490921495, 0, !- X,Y,Z Vertex 3 {m}
  19.1357249999912, -11.5252490921495, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bfa31a9-5845-4f88-91ac-580665fb87d0}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388bb171-4265-40eb-932f-fef2d87c57de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5d89e3e-d93e-4719-b0ff-842649c1e458}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.5252490921495, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.5252490921495, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf518125-2ffe-48f6-a2a6-9f4299dd4f01}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {388bb171-4265-40eb-932f-fef2d87c57de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.3174500000002, -11.5252490921496, 2.9464, !- X,Y,Z Vertex 1 {m}
  25.3174500000002, 0, 2.9464,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  0, -11.5252490921495, 2.9464,           !- X,Y,Z Vertex 4 {m}
  19.1357249999912, -11.5252490921495, 2.9464, !- X,Y,Z Vertex 5 {m}
  19.1357249999911, -10.4520990921495, 2.9464, !- X,Y,Z Vertex 6 {m}
  23.9109249999912, -10.4520990921495, 2.9464, !- X,Y,Z Vertex 7 {m}
  23.9109249999911, -11.5252490921496, 2.9464; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {b8e3fb06-7f20-45e8-a58c-e85cbf658a7a}, !- Handle
  ST L04 Apt Corner E,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -138.999941056405,                      !- X Origin {m}
  103.297011929877,                       !- Y Origin {m}
  11.5824,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {ac2cf02d-7e11-4617-b5c1-ba7f329af175}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0e300bc9-c6e1-4a4a-b886-4e8358a690ea}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b8e3fb06-7f20-45e8-a58c-e85cbf658a7a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517481375486e-014, 11.5252490921496, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.15987499999977, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.15987499999977, 11.5252490921496, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a0b749-9102-46e5-982e-ec48b0c885e4}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e3fb06-7f20-45e8-a58c-e85cbf658a7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.15987499999977, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -9.15987499999977, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d14bffa0-411a-417e-9066-48ea80e49472}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e3fb06-7f20-45e8-a58c-e85cbf658a7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81cf2e19-b43b-4303-841e-57785b5f1872}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.15987499999977, 11.5252490921496, 2.9464, !- X,Y,Z Vertex 1 {m}
  -9.15987499999977, 11.5252490921496, 0, !- X,Y,Z Vertex 2 {m}
  -9.15987499999977, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.15987499999977, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f5ba56-fd6b-4a76-abcb-66e632959734}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e3fb06-7f20-45e8-a58c-e85cbf658a7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d277623a-afec-4f97-afd1-ea0c03e58491}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517481375486e-014, 11.5252490921496, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.46517481375486e-014, 11.5252490921496, 0, !- X,Y,Z Vertex 2 {m}
  -9.15987499999977, 11.5252490921496, 0, !- X,Y,Z Vertex 3 {m}
  -9.15987499999977, 11.5252490921496, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec13a27-c536-4416-8821-385726764c5c}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e3fb06-7f20-45e8-a58c-e85cbf658a7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0312be4-79c4-4556-81a0-dbfce6f4cb82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.31813327710656, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 4.31813327710656, 0,                 !- X,Y,Z Vertex 2 {m}
  3.46517481375486e-014, 11.5252490921496, 0, !- X,Y,Z Vertex 3 {m}
  3.46517481375486e-014, 11.5252490921496, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30df813-eb86-43eb-b0f6-488dd03c5a04}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8e3fb06-7f20-45e8-a58c-e85cbf658a7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.31813327710656, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.31813327710656, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4448bc56-e5d3-4249-9764-ad3399b9d556}, !- Handle
  Surface 349,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8e3fb06-7f20-45e8-a58c-e85cbf658a7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 11.5252490921496, 2.9464, !- X,Y,Z Vertex 2 {m}
  -9.15987499999977, 11.5252490921496, 2.9464, !- X,Y,Z Vertex 3 {m}
  -9.15987499999977, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d6072425-b3fe-4ae5-a664-19263cd78868}, !- Handle
  NT L04 Apt Corner S,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -129.925774282554,                      !- X Origin {m}
  104.262309850183,                       !- Y Origin {m}
  13.2588,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {a0f83719-b9c9-4a73-ab4f-2ff62c79a24f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {77ed7a30-730c-4aec-a013-3a106c197770}, !- Handle
  Surface 350,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6072425-b3fe-4ae5-a664-19263cd78868}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.12775004588694, 11.7951062083741, 0,  !- X,Y,Z Vertex 1 {m}
  6.12775004588694, 11.0458241380383, 0,  !- X,Y,Z Vertex 2 {m}
  10.1727000459054, 11.0458241380383, 0,  !- X,Y,Z Vertex 3 {m}
  10.1727000459054, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -4.04270394938067e-013, 11.7951062083741, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {746e333e-4bbd-48f5-bb68-741cb69cb2bd}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6072425-b3fe-4ae5-a664-19263cd78868}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.04270394938067e-013, 11.7951062083741, 2.9464, !- X,Y,Z Vertex 1 {m}
  -4.04270394938067e-013, 11.7951062083741, 1.07237702834369e-057, !- X,Y,Z Vertex 2 {m}
  -6.04925961840453e-029, -2.07334849878593e-042, -9.66362569267887e-058, !- X,Y,Z Vertex 3 {m}
  -8.31331000190097e-029, -2.84933858020285e-042, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d055468-7646-45e6-a21e-ae398478c778}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6072425-b3fe-4ae5-a664-19263cd78868}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a94e729-b41e-44ec-9cfa-1bc8f9169a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.12775004588694, 11.7951062083741, 2.9464, !- X,Y,Z Vertex 1 {m}
  6.12775004588694, 11.7951062083741, 0,  !- X,Y,Z Vertex 2 {m}
  -4.04270394938067e-013, 11.7951062083741, 0, !- X,Y,Z Vertex 3 {m}
  -4.04270394938067e-013, 11.7951062083741, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9ee5d6c-978d-4de0-9865-02d7c1c299f1}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6072425-b3fe-4ae5-a664-19263cd78868}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af1de4e6-d6a3-4835-abf0-77a6bfba2b42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.12775004588694, 11.0458241380383, 2.9464, !- X,Y,Z Vertex 1 {m}
  6.12775004588694, 11.0458241380383, 0,  !- X,Y,Z Vertex 2 {m}
  6.12775004588694, 11.7951062083741, 0,  !- X,Y,Z Vertex 3 {m}
  6.12775004588694, 11.7951062083741, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce6339a0-9059-413a-8981-97d8ab7392a9}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6072425-b3fe-4ae5-a664-19263cd78868}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {952f92d7-ccee-46a5-8b62-c51997257dee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1727000459054, 11.0458241380383, 2.9464, !- X,Y,Z Vertex 1 {m}
  10.1727000459054, 11.0458241380383, 0,  !- X,Y,Z Vertex 2 {m}
  6.12775004588694, 11.0458241380383, 0,  !- X,Y,Z Vertex 3 {m}
  6.12775004588694, 11.0458241380383, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34cf8d4c-6b3e-4aac-bcaf-fc0c5f78e1c9}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6072425-b3fe-4ae5-a664-19263cd78868}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59870c83-b3e1-4b9f-9797-34047b13c989}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1727000459054, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  10.1727000459054, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.1727000459054, 11.0458241380383, 0,  !- X,Y,Z Vertex 3 {m}
  10.1727000459054, 11.0458241380383, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7257777b-3eb1-42c4-86fe-73c6f8335a6a}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6072425-b3fe-4ae5-a664-19263cd78868}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.23107739602619e-028, -3.16458455077851e-042, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.18768432150846e-085, -1.05486151692617e-042, -7.55316874756842e-085, !- X,Y,Z Vertex 2 {m}
  10.1727000459054, 1.05486151692617e-042, 7.55316874756843e-085, !- X,Y,Z Vertex 3 {m}
  10.1727000459054, -1.05486151692617e-042, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {242c0520-38be-4695-a284-6c679e0e803c}, !- Handle
  Surface 357,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6072425-b3fe-4ae5-a664-19263cd78868}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d898b96-2730-49d9-8efe-e1019178441b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1727000459054, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  10.1727000459054, 11.0458241380383, 2.9464, !- X,Y,Z Vertex 2 {m}
  6.12775004588694, 11.0458241380383, 2.9464, !- X,Y,Z Vertex 3 {m}
  6.12775004588694, 11.7951062083741, 2.9464, !- X,Y,Z Vertex 4 {m}
  -4.04270394938067e-013, 11.7951062083741, 2.9464, !- X,Y,Z Vertex 5 {m}
  -1.23107739602619e-028, -4.21944606770468e-042, 2.9464; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {d25d970c-d58a-4e09-aa05-e486a70d1ac4}, !- Handle
  NT L04 Apt SE,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -119.753074236648,                      !- X Origin {m}
  115.308133988221,                       !- Y Origin {m}
  13.2588,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {04e0438e-1185-4a3d-a7ac-139bdfc54b4c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {48ff86e4-b11b-4459-83ec-9823908d470a}, !- Handle
  Surface 358,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d25d970c-d58a-4e09-aa05-e486a70d1ac4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  29.4735249999961, -4.62023308500648e-014, 0, !- X,Y,Z Vertex 2 {m}
  29.4735249999961, -11.0458241380387, 0, !- X,Y,Z Vertex 3 {m}
  20.9676999541067, -11.0458241380387, 0, !- X,Y,Z Vertex 4 {m}
  20.9676999541066, -7.23899909214647, 0, !- X,Y,Z Vertex 5 {m}
  15.7289500789543, -7.23899909214766, 0, !- X,Y,Z Vertex 6 {m}
  15.7289499999999, -11.0458241380383, 0, !- X,Y,Z Vertex 7 {m}
  0, -11.0458241380383, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {562ab16c-29b7-4b20-a8b3-2b5fef50796a}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d25d970c-d58a-4e09-aa05-e486a70d1ac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af576271-1469-45a6-9104-d7494723fcd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.4735249999961, -4.62023308500648e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.4735249999961, -4.62023308500648e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f20a10a5-21a3-46f9-8f04-429b01ff81e6}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d25d970c-d58a-4e09-aa05-e486a70d1ac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8c4e474-8631-438d-801e-61ad3d5d903e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.4735249999961, -11.0458241380387, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.4735249999961, -11.0458241380387, 0, !- X,Y,Z Vertex 2 {m}
  29.4735249999961, -4.62023308500648e-014, 0, !- X,Y,Z Vertex 3 {m}
  29.4735249999961, -4.62023308500648e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {983375c4-1d24-4d45-af68-165d78be60d6}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d25d970c-d58a-4e09-aa05-e486a70d1ac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.9676999541067, -11.0458241380387, 2.9464, !- X,Y,Z Vertex 1 {m}
  20.9676999541067, -11.0458241380387, 0, !- X,Y,Z Vertex 2 {m}
  29.4735249999961, -11.0458241380387, 0, !- X,Y,Z Vertex 3 {m}
  29.4735249999961, -11.0458241380387, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1ce6c2a-7bbe-4f44-905b-0611acae2bff}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d25d970c-d58a-4e09-aa05-e486a70d1ac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.9676999541066, -7.23899909214647, 2.9464, !- X,Y,Z Vertex 1 {m}
  20.9676999541066, -7.23899909214647, 0, !- X,Y,Z Vertex 2 {m}
  20.9676999541067, -11.0458241380387, 0, !- X,Y,Z Vertex 3 {m}
  20.9676999541067, -11.0458241380387, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d36b26d1-d94d-40bc-ae72-42d6b9b026cf}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d25d970c-d58a-4e09-aa05-e486a70d1ac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.7289500789543, -7.23899909214766, 2.9464, !- X,Y,Z Vertex 1 {m}
  15.7289500789543, -7.23899909214766, 0, !- X,Y,Z Vertex 2 {m}
  20.9676999541066, -7.23899909214647, 0, !- X,Y,Z Vertex 3 {m}
  20.9676999541066, -7.23899909214647, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac10131f-7db6-4a43-a97a-bb15c51a7958}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d25d970c-d58a-4e09-aa05-e486a70d1ac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.7289499999999, -11.0458241380383, 2.9464, !- X,Y,Z Vertex 1 {m}
  15.7289499999999, -11.0458241380383, 0, !- X,Y,Z Vertex 2 {m}
  15.7289500789543, -7.23899909214766, 0, !- X,Y,Z Vertex 3 {m}
  15.7289500789543, -7.23899909214766, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {403e70c7-2702-4e6a-8e08-98e3d640d464}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d25d970c-d58a-4e09-aa05-e486a70d1ac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.0458241380383, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -11.0458241380383, 0,                !- X,Y,Z Vertex 2 {m}
  15.7289499999999, -11.0458241380383, 0, !- X,Y,Z Vertex 3 {m}
  15.7289499999999, -11.0458241380383, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59870c83-b3e1-4b9f-9797-34047b13c989}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d25d970c-d58a-4e09-aa05-e486a70d1ac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34cf8d4c-6b3e-4aac-bcaf-fc0c5f78e1c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.0458241380383, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.0458241380383, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eba4e299-83b7-4c40-8c12-a42edbfa9e52}, !- Handle
  Surface 367,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d25d970c-d58a-4e09-aa05-e486a70d1ac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12087548-4961-4d37-924d-59c80109eea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.4735249999961, -11.0458241380387, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.4735249999961, -4.62023308500648e-014, 2.9464, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  0, -11.0458241380383, 2.9464,           !- X,Y,Z Vertex 4 {m}
  15.7289499999999, -11.0458241380383, 2.9464, !- X,Y,Z Vertex 5 {m}
  15.7289500789543, -7.23899909214766, 2.9464, !- X,Y,Z Vertex 6 {m}
  20.9676999541066, -7.23899909214647, 2.9464, !- X,Y,Z Vertex 7 {m}
  20.9676999541067, -11.0458241380387, 2.9464; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {7e8d056a-1d6f-4bc0-b003-8c6c69a4b658}, !- Handle
  NT L04 Apt E,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90.2795492366518,                      !- X Origin {m}
  115.308133988221,                       !- Y Origin {m}
  13.2588,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {c9622036-9459-4a10-977c-834b1f6b7ecf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3e898d1c-62d9-48ee-9c27-c11feb7ca9b3}, !- Handle
  Surface 368,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e8d056a-1d6f-4bc0-b003-8c6c69a4b658}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5239999999998, 0,                  !- X,Y,Z Vertex 1 {m}
  9.01382504588924, 1.52399999999979, 0,  !- X,Y,Z Vertex 2 {m}
  9.01382504588797, -11.0458241380387, 0, !- X,Y,Z Vertex 3 {m}
  0, -11.0458241380387, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec178cd-4038-4d34-85e5-03c730c524eb}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e8d056a-1d6f-4bc0-b003-8c6c69a4b658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fbe7284-4256-4d44-a705-8fdaf57c6c84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5239999999998, 2.9464,             !- X,Y,Z Vertex 1 {m}
  0, 1.5239999999998, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bfa5e5d-624d-4486-a0a8-41c8933cf86d}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e8d056a-1d6f-4bc0-b003-8c6c69a4b658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c80db6a2-3651-4c43-8b05-cbb1702edd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01382504588924, 1.52399999999979, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.01382504588924, 1.52399999999979, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.5239999999998, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 1.5239999999998, 2.9464;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7588cca-74f5-4523-8667-a0a2c5b42bab}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e8d056a-1d6f-4bc0-b003-8c6c69a4b658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01382504588797, -11.0458241380387, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.01382504588797, -11.0458241380387, 0, !- X,Y,Z Vertex 2 {m}
  9.01382504588924, 1.52399999999979, 0,  !- X,Y,Z Vertex 3 {m}
  9.01382504588924, 1.52399999999979, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {873f9a8c-4c21-4301-9873-59932572264d}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e8d056a-1d6f-4bc0-b003-8c6c69a4b658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.0458241380387, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -11.0458241380387, 0,                !- X,Y,Z Vertex 2 {m}
  9.01382504588797, -11.0458241380387, 0, !- X,Y,Z Vertex 3 {m}
  9.01382504588797, -11.0458241380387, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c4e474-8631-438d-801e-61ad3d5d903e}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e8d056a-1d6f-4bc0-b003-8c6c69a4b658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f20a10a5-21a3-46f9-8f04-429b01ff81e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.0458241380387, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.0458241380387, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f582f693-e9b4-4706-97a6-d2cffef67cb2}, !- Handle
  Surface 374,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e8d056a-1d6f-4bc0-b003-8c6c69a4b658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da7c6afb-1d9d-4dad-bc07-82d4646b04ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01382504588797, -11.0458241380387, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.01382504588924, 1.52399999999979, 2.9464, !- X,Y,Z Vertex 2 {m}
  0, 1.5239999999998, 2.9464,             !- X,Y,Z Vertex 3 {m}
  0, -11.0458241380387, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2b1c3cd1-8d04-458d-99da-a6a0fd2d8eef}, !- Handle
  ST L04 Stair Ext,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -135.596341056393,                      !- X Origin {m}
  107.615145206983,                       !- Y Origin {m}
  11.5824,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {4052ef94-4117-4884-8086-a3e9a0d15f15}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fbdf4799-e183-48c9-afdd-bc936cb833dd}, !- Handle
  Surface 375,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b1c3cd1-8d04-458d-99da-a6a0fd2d8eef}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5015757526271e-013, 11.1250658150443, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.40360000001284, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.40360000001279, 11.1250658150443, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2e541b9-40b5-4d57-8ee0-ed95e5ae25d7}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1c3cd1-8d04-458d-99da-a6a0fd2d8eef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.40360000001284, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -3.40360000001284, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0312be4-79c4-4556-81a0-dbfce6f4cb82}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1c3cd1-8d04-458d-99da-a6a0fd2d8eef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eec13a27-c536-4416-8821-385726764c5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.40360000001281, 7.207115815043, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.40360000001281, 7.207115815043, 0,   !- X,Y,Z Vertex 2 {m}
  -3.40360000001284, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.40360000001284, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b40f01d5-ef77-4c11-a84e-e42ded1184bf}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1c3cd1-8d04-458d-99da-a6a0fd2d8eef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd20c543-73e7-478f-a85c-04048435a545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4036000000128, 8.73111581504418, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.4036000000128, 8.73111581504418, 0,  !- X,Y,Z Vertex 2 {m}
  -3.40360000001281, 7.207115815043, 0,   !- X,Y,Z Vertex 3 {m}
  -3.40360000001281, 7.207115815043, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4c98ae0-9807-44fe-987b-0d5b953dd97d}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1c3cd1-8d04-458d-99da-a6a0fd2d8eef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {368f4c51-4b15-4d32-8a40-3bcd8853da73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.40360000001279, 11.1250658150443, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.40360000001279, 11.1250658150443, 0, !- X,Y,Z Vertex 2 {m}
  -3.4036000000128, 8.73111581504418, 0,  !- X,Y,Z Vertex 3 {m}
  -3.4036000000128, 8.73111581504418, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {421f3279-8af8-4416-9852-906e1ba2d4a9}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1c3cd1-8d04-458d-99da-a6a0fd2d8eef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5015757526271e-013, 11.1250658150443, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.5015757526271e-013, 11.1250658150443, 0, !- X,Y,Z Vertex 2 {m}
  -3.40360000001279, 11.1250658150443, 0, !- X,Y,Z Vertex 3 {m}
  -3.40360000001279, 11.1250658150443, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c152375-0648-4085-b42c-f7322d865dd2}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1c3cd1-8d04-458d-99da-a6a0fd2d8eef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.53884674503273e-029, -2.07701688939725e-043, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.53884674503273e-029, -2.07701688939725e-043, 0, !- X,Y,Z Vertex 2 {m}
  1.5015757526271e-013, 11.1250658150443, 0, !- X,Y,Z Vertex 3 {m}
  1.5015757526271e-013, 11.1250658150443, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b84b723-bcd4-4a81-9341-b353eb92e2ea}, !- Handle
  Surface 382,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b1c3cd1-8d04-458d-99da-a6a0fd2d8eef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  1.5015757526271e-013, 11.1250658150443, 2.9464, !- X,Y,Z Vertex 2 {m}
  -3.40360000001279, 11.1250658150443, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.40360000001284, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {24efd7fb-b0c8-43c9-9444-999caa2bc972}, !- Handle
  ST L04 Apt SW,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -187.107541056429,                      !- X Origin {m}
  111.898086022028,                       !- Y Origin {m}
  11.5824,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {03043101-8f23-41ce-8f32-4ab64c1f44b1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1e23f2b2-98eb-490f-b708-bc952d6e3e5e}, !- Handle
  Surface 383,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24efd7fb-b0c8-43c9-9444-999caa2bc972}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2014000000002, 7.65492499999984, 0,  !- X,Y,Z Vertex 1 {m}
  11.2014000000002, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -2.16573425859679e-014, 7.65492499999984, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {538301a4-b8b6-4cfd-ad49-51f7a806e6e0}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24efd7fb-b0c8-43c9-9444-999caa2bc972}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.16573425859679e-014, 7.65492499999984, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.16573425859679e-014, 7.65492499999984, 3.40055393820368e-060, !- X,Y,Z Vertex 2 {m}
  -4.45513820580597e-030, -1.2604493759374e-044, -3.14571148850223e-060, !- X,Y,Z Vertex 3 {m}
  -5.16265395064861e-030, -1.46061999643367e-044, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2604025b-2ee2-40c3-b318-1816bd7b2240}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24efd7fb-b0c8-43c9-9444-999caa2bc972}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edf897b8-4233-4189-abe8-7ec698abd7e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2014000000002, 7.65492499999984, 2.9464, !- X,Y,Z Vertex 1 {m}
  11.2014000000002, 7.65492499999984, 0,  !- X,Y,Z Vertex 2 {m}
  -2.16573425859679e-014, 7.65492499999984, 0, !- X,Y,Z Vertex 3 {m}
  -2.16573425859679e-014, 7.65492499999984, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3258af52-897f-4f65-8a09-be8b1e8eacf4}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24efd7fb-b0c8-43c9-9444-999caa2bc972}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e928ba3f-d728-47b1-9403-d60bc2b976be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2014000000002, 4.44817499999962, 2.9464, !- X,Y,Z Vertex 1 {m}
  11.2014000000002, 4.44817499999962, 0,  !- X,Y,Z Vertex 2 {m}
  11.2014000000002, 7.65492499999984, 0,  !- X,Y,Z Vertex 3 {m}
  11.2014000000002, 7.65492499999984, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86c418fa-9429-4ac6-a550-940db883b9c4}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24efd7fb-b0c8-43c9-9444-999caa2bc972}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32ea25a8-fe85-4924-8b2d-a900ad4c1f95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2014000000002, 2.92417499999844, 2.9464, !- X,Y,Z Vertex 1 {m}
  11.2014000000002, 2.92417499999844, 0,  !- X,Y,Z Vertex 2 {m}
  11.2014000000002, 4.44817499999962, 0,  !- X,Y,Z Vertex 3 {m}
  11.2014000000002, 4.44817499999962, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6dc33a1-d3f8-4717-97a6-7b2e5ed85de1}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24efd7fb-b0c8-43c9-9444-999caa2bc972}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae6d683e-7bd5-4f7e-a96b-05bd997f0a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2014000000002, 2.88764567812905e-015, 2.9464, !- X,Y,Z Vertex 1 {m}
  11.2014000000002, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  11.2014000000002, 2.92417499999844, 0,  !- X,Y,Z Vertex 3 {m}
  11.2014000000002, 2.92417499999844, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f498ce58-59f1-415e-b141-4e93ba1d50e4}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24efd7fb-b0c8-43c9-9444-999caa2bc972}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da3acbf4-5c0a-4db7-8a46-a58fc10a1117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.16265395064861e-030, -1.33089750997787e-045, 2.9464, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.2014000000002, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  11.2014000000002, 2.88764567812905e-015, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c33b56-0afe-48be-a353-518c8af53706}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24efd7fb-b0c8-43c9-9444-999caa2bc972}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2014000000002, 2.88764567812905e-015, 2.9464, !- X,Y,Z Vertex 1 {m}
  11.2014000000002, 7.65492499999984, 2.9464, !- X,Y,Z Vertex 2 {m}
  -2.16573425859679e-014, 7.65492499999984, 2.9464, !- X,Y,Z Vertex 3 {m}
  -5.16265395064861e-030, -1.46061999643366e-044, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Handle
  NT L04 Corridor,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -123.798024236667,                      !- X Origin {m}
  116.832133988221,                       !- Y Origin {m}
  13.2588,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {6e333ecf-cd41-42ca-b9a7-82094488f428}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ac97cc90-523d-43ec-bb78-27719e94a336}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.6038250000123, 49.8919499999996, 0,  !- X,Y,Z Vertex 1 {m}
  30.6038250000123, -2.4256223696284e-013, 0, !- X,Y,Z Vertex 2 {m}
  33.5184750000145, -2.54112819675356e-013, 0, !- X,Y,Z Vertex 3 {m}
  33.5184750000145, -1.52400000000005, 0, !- X,Y,Z Vertex 4 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  29.0798250000123, -1.90584614756517e-013, 0, !- X,Y,Z Vertex 7 {m}
  29.0798250000123, 49.8919499999996, 0;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {672e4985-034d-4f03-a06d-52c548dbc6c1}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06779572-cc6d-452a-b422-850ce2e1e597}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04495000001847, -2.59888111031614e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  4.04495000001847, -2.59888111031614e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb39c13-ff88-4d43-86e1-979e09ff720d}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10b509f5-4bba-4268-903a-dee9e2d5a6a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2022749541305, -1.18393472803291e-013, 2.9464, !- X,Y,Z Vertex 1 {m}
  18.2022749541305, -1.18393472803291e-013, 0, !- X,Y,Z Vertex 2 {m}
  4.04495000001847, -2.59888111031614e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.04495000001847, -2.59888111031614e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {701c8a8c-6656-4a8f-9609-a4662fbe9dbc}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb0c7e98-e85c-4a19-99f1-2021da9418f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0798250000123, -1.90584614756517e-013, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.0798250000123, -1.90584614756517e-013, 0, !- X,Y,Z Vertex 2 {m}
  18.2022749541305, -1.18393472803291e-013, 0, !- X,Y,Z Vertex 3 {m}
  18.2022749541305, -1.18393472803291e-013, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91708499-9eb5-43da-bc1a-0be5ffb2b91b}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd2060a6-c5e7-45cc-ba8a-521e16dbec6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0798250000123, 11.0458250458836, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.0798250000123, 11.0458250458836, 0,  !- X,Y,Z Vertex 2 {m}
  29.0798250000123, -1.90584614756517e-013, 0, !- X,Y,Z Vertex 3 {m}
  29.0798250000123, -1.90584614756517e-013, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d747ce79-80dd-4baf-81d5-0e8d0ba45933}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41ddd13f-f6dd-452d-b2a8-14e2962afe65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0798250000123, 14.3065499999998, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.0798250000123, 14.3065499999998, 0,  !- X,Y,Z Vertex 2 {m}
  29.0798250000123, 11.0458250458836, 0,  !- X,Y,Z Vertex 3 {m}
  29.0798250000123, 11.0458250458836, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d3edfd2-d64b-46c0-8cd6-147eee1f22df}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0798250000123, 35.0440625000647, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.0798250000123, 35.0440625000647, 0,  !- X,Y,Z Vertex 2 {m}
  29.0798250000123, 14.3065499999998, 0,  !- X,Y,Z Vertex 3 {m}
  29.0798250000123, 14.3065499999998, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d04298e-7e97-449c-9c69-35bf5fe43e63}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6d2948b-f3f5-42b3-8072-3ca3586e21a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0798250000123, 40.3447249999994, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.0798250000123, 40.3447249999994, 0,  !- X,Y,Z Vertex 2 {m}
  29.0798250000123, 35.0440625000647, 0,  !- X,Y,Z Vertex 3 {m}
  29.0798250000123, 35.0440625000647, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f9c1224-366b-4845-b135-af280511ace3}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04b3b25b-ccae-4300-ad7a-2ec09d8ff225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0798250000123, 49.8919499999996, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.0798250000123, 49.8919499999996, 0,  !- X,Y,Z Vertex 2 {m}
  29.0798250000123, 40.3447249999994, 0,  !- X,Y,Z Vertex 3 {m}
  29.0798250000123, 40.3447249999994, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e847ca-cd9f-46a3-bde2-906e353bf350}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.6038250000123, 49.8919499999996, 2.9464, !- X,Y,Z Vertex 1 {m}
  30.6038250000123, 49.8919499999996, 0,  !- X,Y,Z Vertex 2 {m}
  29.0798250000123, 49.8919499999996, 0,  !- X,Y,Z Vertex 3 {m}
  29.0798250000123, 49.8919499999996, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f57a95f8-73a3-4e4f-9f28-d3603b82cb75}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6fae85d-4922-4fe7-9663-75ec77880e47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.6038250000123, -2.4256223696284e-013, 2.9464, !- X,Y,Z Vertex 1 {m}
  30.6038250000123, -2.4256223696284e-013, 0, !- X,Y,Z Vertex 2 {m}
  30.6038250000123, 49.8919499999996, 0,  !- X,Y,Z Vertex 3 {m}
  30.6038250000123, 49.8919499999996, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3584cb8-b719-4e60-86f6-084caf13c7b9}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67de88bd-7195-4d32-9dd1-5e650a8755ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5184750000145, -2.54112819675356e-013, 2.9464, !- X,Y,Z Vertex 1 {m}
  33.5184750000145, -2.54112819675356e-013, 0, !- X,Y,Z Vertex 2 {m}
  30.6038250000123, -2.4256223696284e-013, 0, !- X,Y,Z Vertex 3 {m}
  30.6038250000123, -2.4256223696284e-013, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fbe7284-4256-4d44-a705-8fdaf57c6c84}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ec178cd-4038-4d34-85e5-03c730c524eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5184750000145, -1.52400000000005, 2.9464, !- X,Y,Z Vertex 1 {m}
  33.5184750000145, -1.52400000000005, 0, !- X,Y,Z Vertex 2 {m}
  33.5184750000145, -2.54112819675356e-013, 0, !- X,Y,Z Vertex 3 {m}
  33.5184750000145, -2.54112819675356e-013, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af576271-1469-45a6-9104-d7494723fcd1}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {562ab16c-29b7-4b20-a8b3-2b5fef50796a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04495000001847, -1.52400000000001, 2.9464, !- X,Y,Z Vertex 1 {m}
  4.04495000001847, -1.52400000000001, 0, !- X,Y,Z Vertex 2 {m}
  33.5184750000145, -1.52400000000005, 0, !- X,Y,Z Vertex 3 {m}
  33.5184750000145, -1.52400000000005, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {952f92d7-ccee-46a5-8b62-c51997257dee}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce6339a0-9059-413a-8981-97d8ab7392a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.524, 2.9464,                      !- X,Y,Z Vertex 1 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 2 {m}
  4.04495000001847, -1.52400000000001, 0, !- X,Y,Z Vertex 3 {m}
  4.04495000001847, -1.52400000000001, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af1de4e6-d6a3-4835-abf0-77a6bfba2b42}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9ee5d6c-978d-4de0-9865-02d7c1c299f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.774717929664205, 2.9464,          !- X,Y,Z Vertex 1 {m}
  0, -0.774717929664205, 0,               !- X,Y,Z Vertex 2 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -1.524, 2.9464;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5c27d77-3953-4747-9f89-fc12ff138ab9}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a83e0c9c-8da7-495c-8572-3803b342bbb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.774717929664205, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.774717929664205, 2.9464;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7bfcd0e-d27a-4014-8e1c-7bc2de3f9586}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7143553-1852-4e9f-83ac-d21f00d5f515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d1c5588-caa0-4c26-8154-367e504c1bde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5184750000145, -1.52400000000005, 2.9464, !- X,Y,Z Vertex 1 {m}
  33.5184750000145, -2.54112819675356e-013, 2.9464, !- X,Y,Z Vertex 2 {m}
  30.6038250000123, -2.4256223696284e-013, 2.9464, !- X,Y,Z Vertex 3 {m}
  30.6038250000123, 49.8919499999996, 2.9464, !- X,Y,Z Vertex 4 {m}
  29.0798250000123, 49.8919499999996, 2.9464, !- X,Y,Z Vertex 5 {m}
  29.0798250000123, -1.90584614756517e-013, 2.9464, !- X,Y,Z Vertex 6 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 7 {m}
  0, -1.524, 2.9464;                      !- X,Y,Z Vertex 8 {m}

OS:Space,
  {d9fe8e5b-97a5-48d5-8d43-c7bcf002bd5e}, !- Handle
  ST L04 Corridor,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -138.999941056405,                      !- X Origin {m}
  114.822261022026,                       !- Y Origin {m}
  11.5824,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {d1707460-dd51-496f-96fe-cb661223e8a8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3a406217-15c5-4d30-b902-1d08bf83068b}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9fe8e5b-97a5-48d5-8d43-c7bcf002bd5e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 1.52400000000118, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -36.9062000000234, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -36.9062000000234, 1.52400000000118, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d277623a-afec-4f97-afd1-ea0c03e58491}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9fe8e5b-97a5-48d5-8d43-c7bcf002bd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8f5ba56-fd6b-4a76-abcb-66e632959734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.1598749999998, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  -9.1598749999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8de6dfc-709d-4e51-b64d-7ef6c5037042}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9fe8e5b-97a5-48d5-8d43-c7bcf002bd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3beb53c2-7d7b-4fcb-b9a0-9d2f7ca75d2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.477325, 0, 2.9464,                  !- X,Y,Z Vertex 1 {m}
  -34.477325, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.1598749999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -9.1598749999998, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28aa24bc-a69f-4e87-b256-9fa98d9bf7fa}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9fe8e5b-97a5-48d5-8d43-c7bcf002bd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7c27edf-bbae-4661-9875-c65b816b0a4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.9062000000234, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -36.9062000000234, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -34.477325, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -34.477325, 0, 2.9464;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ea25a8-fe85-4924-8b2d-a900ad4c1f95}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9fe8e5b-97a5-48d5-8d43-c7bcf002bd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86c418fa-9429-4ac6-a550-940db883b9c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.9062000000234, 1.52400000000118, 2.9464, !- X,Y,Z Vertex 1 {m}
  -36.9062000000234, 1.52400000000118, 0, !- X,Y,Z Vertex 2 {m}
  -36.9062000000234, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -36.9062000000234, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea723330-abdb-4cb3-98c4-3717856bd5b8}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9fe8e5b-97a5-48d5-8d43-c7bcf002bd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74a84126-31d4-4291-bb0e-538f0a649171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.3840000000176, 1.52400000000118, 2.9464, !- X,Y,Z Vertex 1 {m}
  -24.3840000000176, 1.52400000000118, 0, !- X,Y,Z Vertex 2 {m}
  -36.9062000000234, 1.52400000000118, 0, !- X,Y,Z Vertex 3 {m}
  -36.9062000000234, 1.52400000000118, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2123d058-5059-4f5d-bbe7-ae4504c1ecb3}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9fe8e5b-97a5-48d5-8d43-c7bcf002bd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8361a863-9dc0-4bc7-855a-2e700b9c7fe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.1598749999998, 1.52400000000118, 2.9464, !- X,Y,Z Vertex 1 {m}
  -9.1598749999998, 1.52400000000118, 0,  !- X,Y,Z Vertex 2 {m}
  -24.3840000000176, 1.52400000000118, 0, !- X,Y,Z Vertex 3 {m}
  -24.3840000000176, 1.52400000000118, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6648c94-bb24-4bd2-8847-c27473c6f99d}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9fe8e5b-97a5-48d5-8d43-c7bcf002bd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ff66d93-fa0d-4b79-b66b-b716fb504d47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.42582499999991, 1.52400000000118, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.42582499999991, 1.52400000000118, 0, !- X,Y,Z Vertex 2 {m}
  -9.1598749999998, 1.52400000000118, 0,  !- X,Y,Z Vertex 3 {m}
  -9.1598749999998, 1.52400000000118, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {317560a7-b61f-4e28-962e-d53201040538}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9fe8e5b-97a5-48d5-8d43-c7bcf002bd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6933d751-881e-4c2b-9d55-b9088ea1b70f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 1.52400000000118, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 1.52400000000118, 0, !- X,Y,Z Vertex 2 {m}
  -3.42582499999991, 1.52400000000118, 0, !- X,Y,Z Vertex 3 {m}
  -3.42582499999991, 1.52400000000118, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd20c543-73e7-478f-a85c-04048435a545}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9fe8e5b-97a5-48d5-8d43-c7bcf002bd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b40f01d5-ef77-4c11-a84e-e42ded1184bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 1.52400000000118, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 1.52400000000118, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cbe5b30-d4e6-4ebc-81b5-769de077d56e}, !- Handle
  Surface 419,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9fe8e5b-97a5-48d5-8d43-c7bcf002bd5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 1.52400000000118, 2.9464, !- X,Y,Z Vertex 2 {m}
  -36.9062000000234, 1.52400000000118, 2.9464, !- X,Y,Z Vertex 3 {m}
  -36.9062000000234, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f39ff291-498b-4c67-ad8a-fd80cf927fd6}, !- Handle
  NT L04 Apt Corner W,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -123.798024236667,                      !- X Origin {m}
  116.832133988221,                       !- Y Origin {m}
  13.2588,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {1f3b7efb-bac4-427f-b535-cd436286871d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5efd965d-31df-4cea-b713-d245d5b64581}, !- Handle
  Surface 420,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f39ff291-498b-4c67-ad8a-fd80cf927fd6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04495000001847, 11.0458250458836, 0,  !- X,Y,Z Vertex 1 {m}
  4.04495000001847, -2.59888111031614e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -0.774717929664205, 0,               !- X,Y,Z Vertex 4 {m}
  -6.12775004588735, -0.774717929664202, 0, !- X,Y,Z Vertex 5 {m}
  -6.12775004588775, 11.0458250458836, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a83e0c9c-8da7-495c-8572-3803b342bbb9}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f39ff291-498b-4c67-ad8a-fd80cf927fd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5c27d77-3953-4747-9f89-fc12ff138ab9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.774717929664205, 2.9464,          !- X,Y,Z Vertex 1 {m}
  0, -0.774717929664205, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a94e729-b41e-44ec-9cfa-1bc8f9169a49}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f39ff291-498b-4c67-ad8a-fd80cf927fd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d055468-7646-45e6-a21e-ae398478c778}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.12775004588735, -0.774717929664202, 2.9464, !- X,Y,Z Vertex 1 {m}
  -6.12775004588735, -0.774717929664202, 0, !- X,Y,Z Vertex 2 {m}
  1.31559435766327e-031, -0.774717929664205, 0, !- X,Y,Z Vertex 3 {m}
  1.31559435766327e-031, -0.774717929664205, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85185600-f3e0-4bba-b72f-778d50790ca3}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f39ff291-498b-4c67-ad8a-fd80cf927fd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.12775004588775, 11.0458250458836, 2.9464, !- X,Y,Z Vertex 1 {m}
  -6.12775004588775, 11.0458250458836, 0, !- X,Y,Z Vertex 2 {m}
  -6.12775004588735, -0.774717929664202, 0, !- X,Y,Z Vertex 3 {m}
  -6.12775004588735, -0.774717929664202, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28356380-119a-41ca-af33-0421287f34e3}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f39ff291-498b-4c67-ad8a-fd80cf927fd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04495000001847, 11.0458250458836, 2.9464, !- X,Y,Z Vertex 1 {m}
  4.04495000001847, 11.0458250458836, 0,  !- X,Y,Z Vertex 2 {m}
  -6.12775004588775, 11.0458250458836, 0, !- X,Y,Z Vertex 3 {m}
  -6.12775004588775, 11.0458250458836, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {291f717f-b6bc-4e3a-beb1-f91f42984105}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f39ff291-498b-4c67-ad8a-fd80cf927fd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7bfd452-545d-4d1a-ab3d-d7ccab841dcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04495000001847, -2.59888111031614e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  4.04495000001847, -2.59888111031614e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.04495000001847, 11.0458250458836, 0,  !- X,Y,Z Vertex 3 {m}
  4.04495000001847, 11.0458250458836, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06779572-cc6d-452a-b422-850ce2e1e597}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f39ff291-498b-4c67-ad8a-fd80cf927fd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {672e4985-034d-4f03-a06d-52c548dbc6c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.04495000001847, -2.59888111031614e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.04495000001847, -2.59888111031614e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef6c986-81c4-483b-b768-59282b115b03}, !- Handle
  Surface 427,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f39ff291-498b-4c67-ad8a-fd80cf927fd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42dbdb2e-19c6-44d9-99d7-fa2015e77827}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.774717929664205, 2.9464,          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  4.04495000001847, -2.59888111031614e-014, 2.9464, !- X,Y,Z Vertex 3 {m}
  4.04495000001847, 11.0458250458836, 2.9464, !- X,Y,Z Vertex 4 {m}
  -6.12775004588775, 11.0458250458836, 2.9464, !- X,Y,Z Vertex 5 {m}
  -6.12775004588735, -0.774717929664202, 2.9464; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {13c3f5f8-1b90-4380-bf7b-4a85774d7738}, !- Handle
  NT L04 Apt NW,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -119.753074236648,                      !- X Origin {m}
  127.877959034104,                       !- Y Origin {m}
  13.2588,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {aade83f9-4b6b-4f2b-9e37-b6c1e0321fbd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {29e4a3a7-2394-41d6-b880-afd0fc832130}, !- Handle
  Surface 428,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13c3f5f8-1b90-4380-bf7b-4a85774d7738}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1573249541121, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  14.1573249541121, -11.0458250458838, 0, !- X,Y,Z Vertex 2 {m}
  0, -11.0458250458837, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {491cbbbd-2d72-4383-9bd9-a03638d0fbbc}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c3f5f8-1b90-4380-bf7b-4a85774d7738}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1573249541121, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  14.1573249541121, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2871d7d-5da7-492b-b964-80d57fc2cb34}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c3f5f8-1b90-4380-bf7b-4a85774d7738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0c745ad-3db0-4d29-82da-6c3c9df0de2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1573249541121, -11.0458250458838, 2.9464, !- X,Y,Z Vertex 1 {m}
  14.1573249541121, -11.0458250458838, 0, !- X,Y,Z Vertex 2 {m}
  14.1573249541121, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.1573249541121, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10b509f5-4bba-4268-903a-dee9e2d5a6a1}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c3f5f8-1b90-4380-bf7b-4a85774d7738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdb39c13-ff88-4d43-86e1-979e09ff720d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.0458250458837, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -11.0458250458837, 0,                !- X,Y,Z Vertex 2 {m}
  14.1573249541121, -11.0458250458838, 0, !- X,Y,Z Vertex 3 {m}
  14.1573249541121, -11.0458250458838, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7bfd452-545d-4d1a-ab3d-d7ccab841dcd}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13c3f5f8-1b90-4380-bf7b-4a85774d7738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {291f717f-b6bc-4e3a-beb1-f91f42984105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.0458250458837, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.0458250458837, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a6fb06b-b84d-466d-b9dc-8d7e996d22d0}, !- Handle
  Surface 433,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13c3f5f8-1b90-4380-bf7b-4a85774d7738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e971eb9-9332-47eb-9322-1e2d36c6f79a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1573249541121, -11.0458250458838, 2.9464, !- X,Y,Z Vertex 1 {m}
  14.1573249541121, 0, 2.9464,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  0, -11.0458250458837, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dbe46e7e-5137-45d2-943f-7db0f10a21ff}, !- Handle
  NT L04 Elevator E,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -105.595749282536,                      !- X Origin {m}
  116.83213398822,                        !- Y Origin {m}
  13.2588,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {29fdca2d-45c8-45af-b40b-5572affe6f45}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8b6ac54d-fa4b-4b20-aa91-49dca60753ab}, !- Handle
  Surface 434,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dbe46e7e-5137-45d2-943f-7db0f10a21ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8775500458818, 11.0458250458838, 0,  !- X,Y,Z Vertex 1 {m}
  10.8775500458817, -7.21911419532262e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11.0458250458838, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c745ad-3db0-4d29-82da-6c3c9df0de2d}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbe46e7e-5137-45d2-943f-7db0f10a21ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2871d7d-5da7-492b-b964-80d57fc2cb34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.0458250458838, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 11.0458250458838, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd268903-29bb-4600-bf01-3aa69cd91d59}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbe46e7e-5137-45d2-943f-7db0f10a21ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.13435004588185, 11.0458250458838, 2.9464, !- X,Y,Z Vertex 1 {m}
  8.13435004588185, 11.0458250458838, 0,  !- X,Y,Z Vertex 2 {m}
  0, 11.0458250458838, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 11.0458250458838, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1551485d-510a-463b-8bd6-eeefcb6458f9}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbe46e7e-5137-45d2-943f-7db0f10a21ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5469dfd7-5261-4a8f-84ef-13d73991e2fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8775500458818, 11.0458250458838, 2.9464, !- X,Y,Z Vertex 1 {m}
  10.8775500458818, 11.0458250458838, 0,  !- X,Y,Z Vertex 2 {m}
  8.13435004588185, 11.0458250458838, 0,  !- X,Y,Z Vertex 3 {m}
  8.13435004588185, 11.0458250458838, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd2060a6-c5e7-45cc-ba8a-521e16dbec6d}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbe46e7e-5137-45d2-943f-7db0f10a21ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91708499-9eb5-43da-bc1a-0be5ffb2b91b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8775500458817, -7.21911419532262e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  10.8775500458817, -7.21911419532262e-014, 0, !- X,Y,Z Vertex 2 {m}
  10.8775500458818, 11.0458250458838, 0,  !- X,Y,Z Vertex 3 {m}
  10.8775500458818, 11.0458250458838, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb0c7e98-e85c-4a19-99f1-2021da9418f3}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbe46e7e-5137-45d2-943f-7db0f10a21ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {701c8a8c-6656-4a8f-9609-a4662fbe9dbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10643956342806e-044, 7.69423372516366e-030, 2.9464, !- X,Y,Z Vertex 1 {m}
  5.10643956342806e-044, 7.69423372516366e-030, 0, !- X,Y,Z Vertex 2 {m}
  10.8775500458817, -7.21911419532262e-014, 0, !- X,Y,Z Vertex 3 {m}
  10.8775500458817, -7.21911419532262e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79fcc1c4-d804-4da1-b446-3310ec21a75f}, !- Handle
  Surface 440,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbe46e7e-5137-45d2-943f-7db0f10a21ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e81298cd-cec2-42fd-bbec-748f578ed502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8775500458817, -7.21911419532262e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  10.8775500458818, 11.0458250458838, 2.9464, !- X,Y,Z Vertex 2 {m}
  0, 11.0458250458838, 2.9464,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df058d49-2c19-43b8-8e69-6018533d7123}, !- Handle
  NT L04 NE,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -81.2657241907618,                      !- X Origin {m}
  124.829959034108,                       !- Y Origin {m}
  13.2588,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {6785e1a2-c317-4437-9113-8740058cb6f2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0d6862e0-5def-47dc-b308-6d13208c1fcb}, !- Handle
  Surface 441,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df058d49-2c19-43b8-8e69-6018533d7123}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.28282493604777, 44.3864999541121, 0, !- X,Y,Z Vertex 1 {m}
  -2.2828250458931, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -8.08540789876133e-013, -7.99782504588767, 0, !- X,Y,Z Vertex 4 {m}
  -11.9284750458923, -7.99782504588766, 0, !- X,Y,Z Vertex 5 {m}
  -11.9284750458923, 44.3864999541121, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0ed3da15-14c8-4fab-b37c-9a80f0288afe}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df058d49-2c19-43b8-8e69-6018533d7123}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.08540789876133e-013, -7.99782504588767, 2.9464, !- X,Y,Z Vertex 1 {m}
  -8.08540789876133e-013, -7.99782504588767, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c80db6a2-3651-4c43-8b05-cbb1702edd86}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df058d49-2c19-43b8-8e69-6018533d7123}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bfa5e5d-624d-4486-a0a8-41c8933cf86d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01382504589005, -7.99782504588767, 2.9464, !- X,Y,Z Vertex 1 {m}
  -9.01382504589005, -7.99782504588767, 0, !- X,Y,Z Vertex 2 {m}
  -8.08540789876133e-013, -7.99782504588767, 0, !- X,Y,Z Vertex 3 {m}
  -8.08540789876133e-013, -7.99782504588767, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67de88bd-7195-4d32-9dd1-5e650a8755ea}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df058d49-2c19-43b8-8e69-6018533d7123}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3584cb8-b719-4e60-86f6-084caf13c7b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9284750458923, -7.99782504588766, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.9284750458923, -7.99782504588766, 0, !- X,Y,Z Vertex 2 {m}
  -9.01382504589005, -7.99782504588767, 0, !- X,Y,Z Vertex 3 {m}
  -9.01382504589005, -7.99782504588767, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6fae85d-4922-4fe7-9663-75ec77880e47}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df058d49-2c19-43b8-8e69-6018533d7123}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f57a95f8-73a3-4e4f-9f28-d3603b82cb75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9284750458923, 41.8941249541121, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.9284750458923, 41.8941249541121, 0, !- X,Y,Z Vertex 2 {m}
  -11.9284750458923, -7.99782504588766, 0, !- X,Y,Z Vertex 3 {m}
  -11.9284750458923, -7.99782504588766, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17d02a81-1e8b-4538-b3c2-a68bd76ae8e7}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df058d49-2c19-43b8-8e69-6018533d7123}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9284750458923, 44.3864999541121, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.9284750458923, 44.3864999541121, 0, !- X,Y,Z Vertex 2 {m}
  -11.9284750458923, 41.8941249541121, 0, !- X,Y,Z Vertex 3 {m}
  -11.9284750458923, 41.8941249541121, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c1bf2eb-ed47-4b4e-8bba-4bad8772914d}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df058d49-2c19-43b8-8e69-6018533d7123}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.28282493604777, 44.3864999541121, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.28282493604777, 44.3864999541121, 0, !- X,Y,Z Vertex 2 {m}
  -11.9284750458923, 44.3864999541121, 0, !- X,Y,Z Vertex 3 {m}
  -11.9284750458923, 44.3864999541121, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {477778b8-f5ca-4d27-ad8f-66d8bb3d8568}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df058d49-2c19-43b8-8e69-6018533d7123}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.2828250458931, -3.46517481375486e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.2828250458931, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  -2.28282493604777, 44.3864999541121, 0, !- X,Y,Z Vertex 3 {m}
  -2.28282493604777, 44.3864999541121, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3982612-c8f0-4031-913e-6a5c373b5901}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df058d49-2c19-43b8-8e69-6018533d7123}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.2828250458931, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.2828250458931, -3.46517481375486e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {193cd1c4-9cc1-4c12-8f29-d65838e2da00}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df058d49-2c19-43b8-8e69-6018533d7123}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {639c69fb-c92e-4faa-bd70-09e485665074}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.08540789876133e-013, -7.99782504588767, 2.9464, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  -2.2828250458931, -3.46517481375486e-014, 2.9464, !- X,Y,Z Vertex 3 {m}
  -2.28282493604777, 44.3864999541121, 2.9464, !- X,Y,Z Vertex 4 {m}
  -11.9284750458923, 44.3864999541121, 2.9464, !- X,Y,Z Vertex 5 {m}
  -11.9284750458923, -7.99782504588766, 2.9464; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {ebc4f63f-2301-44af-a8ff-57416d8368e1}, !- Handle
  ST L04 Elevator,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -175.906141056429,                      !- X Origin {m}
  127.274611022029,                       !- Y Origin {m}
  11.5824,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {e7097217-b37b-4a9d-9015-0b72a8609c06}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {52ea406c-3013-472b-931f-a3c3a8e96e94}, !- Handle
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebc4f63f-2301-44af-a8ff-57416d8368e1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.71061250000588, -4.33146851719357e-013, 0, !- X,Y,Z Vertex 2 {m}
  8.71061250000588, -3.32740000000181, 0, !- X,Y,Z Vertex 3 {m}
  12.5222000000059, -3.32740000000181, 0, !- X,Y,Z Vertex 4 {m}
  12.5222000000059, -10.9283500000017, 0, !- X,Y,Z Vertex 5 {m}
  0, -10.9283500000017, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {29e5ec61-22a0-4bab-bcad-f179e6e821ce}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc4f63f-2301-44af-a8ff-57416d8368e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90a55a75-27a5-4758-8561-e57ace0d45b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.71061250000588, -4.33146851719357e-013, 2.9464, !- X,Y,Z Vertex 1 {m}
  8.71061250000588, -4.33146851719357e-013, 2.44648751713389e-058, !- X,Y,Z Vertex 2 {m}
  4.08113128907408e-042, 8.20718264017457e-029, -3.86001363814459e-058, !- X,Y,Z Vertex 3 {m}
  4.08113128907408e-042, 8.20718264017457e-029, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c74ad86-5aa8-4337-a3f4-2c02c54a751b}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc4f63f-2301-44af-a8ff-57416d8368e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e131e364-ec05-4cbf-b556-f7b21e8eda7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.71061250000588, -3.32740000000181, 2.9464, !- X,Y,Z Vertex 1 {m}
  8.71061250000588, -3.32740000000181, 0, !- X,Y,Z Vertex 2 {m}
  8.71061250000588, -4.33146851719357e-013, 0, !- X,Y,Z Vertex 3 {m}
  8.71061250000588, -4.33146851719357e-013, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {232bc8e4-10c6-408b-a518-ba9adff2b31a}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc4f63f-2301-44af-a8ff-57416d8368e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26c8033c-826b-487a-833f-87884b5440ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5222000000059, -3.32740000000181, 2.9464, !- X,Y,Z Vertex 1 {m}
  12.5222000000059, -3.32740000000181, 0, !- X,Y,Z Vertex 2 {m}
  8.71061250000588, -3.32740000000181, 0, !- X,Y,Z Vertex 3 {m}
  8.71061250000588, -3.32740000000181, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c558dea0-b30a-4110-aa31-80b51e71b3f7}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc4f63f-2301-44af-a8ff-57416d8368e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60d106e0-284e-4bbb-8694-08ac0a9689ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5222000000059, -10.9283500000017, 2.9464, !- X,Y,Z Vertex 1 {m}
  12.5222000000059, -10.9283500000017, 0, !- X,Y,Z Vertex 2 {m}
  12.5222000000059, -3.32740000000181, 0, !- X,Y,Z Vertex 3 {m}
  12.5222000000059, -3.32740000000181, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a84126-31d4-4291-bb0e-538f0a649171}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc4f63f-2301-44af-a8ff-57416d8368e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea723330-abdb-4cb3-98c4-3717856bd5b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.9283500000017, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -10.9283500000017, 0,                !- X,Y,Z Vertex 2 {m}
  12.5222000000059, -10.9283500000017, 0, !- X,Y,Z Vertex 3 {m}
  12.5222000000059, -10.9283500000017, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e928ba3f-d728-47b1-9403-d60bc2b976be}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc4f63f-2301-44af-a8ff-57416d8368e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3258af52-897f-4f65-8a09-be8b1e8eacf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.72160000000145, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -7.72160000000145, 0,                !- X,Y,Z Vertex 2 {m}
  0, -10.9283500000017, 0,                !- X,Y,Z Vertex 3 {m}
  0, -10.9283500000017, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5307e70-97e2-452f-a3a6-39ce0f9d277c}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc4f63f-2301-44af-a8ff-57416d8368e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbd46fdb-1022-4213-9387-e68cb742a729}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.06084846680556e-042, 8.20718264017457e-029, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.02028282226852e-042, -2.69627289011609e-085, -7.0660944706504e-085, !- X,Y,Z Vertex 2 {m}
  -1.02028282226852e-042, -7.72160000000145, 7.0660944706504e-085, !- X,Y,Z Vertex 3 {m}
  1.02028282226852e-042, -7.72160000000145, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21fbdf79-90e5-40a5-8977-81735b3a11fc}, !- Handle
  Surface 459,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebc4f63f-2301-44af-a8ff-57416d8368e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5222000000059, -10.9283500000017, 2.9464, !- X,Y,Z Vertex 1 {m}
  12.5222000000059, -3.32740000000181, 2.9464, !- X,Y,Z Vertex 2 {m}
  8.71061250000588, -3.32740000000181, 2.9464, !- X,Y,Z Vertex 3 {m}
  8.71061250000588, -4.33146851719357e-013, 2.9464, !- X,Y,Z Vertex 4 {m}
  4.08113128907408e-042, 8.20718264017457e-029, 2.9464, !- X,Y,Z Vertex 5 {m}
  0, -10.9283500000017, 2.9464;           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {a1713a1b-e2b8-4879-8fc3-9793305fb15e}, !- Handle
  ST L04 Apt NW,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -148.159816056405,                      !- X Origin {m}
  116.346261022027,                       !- Y Origin {m}
  11.5824,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {684a8cdc-5f6a-4921-a737-743645d6d9cc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b307a3b5-7119-43e5-88f9-dc1fbf16ecb9}, !- Handle
  Surface 460,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a1713a1b-e2b8-4879-8fc3-9793305fb15e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2241250000178, 10.928350000001, 0,  !- X,Y,Z Vertex 1 {m}
  0, 10.9283500000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -15.2241250000178, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8361a863-9dc0-4bc7-855a-2e700b9c7fe2}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1713a1b-e2b8-4879-8fc3-9793305fb15e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2123d058-5059-4f5d-bbe7-ae4504c1ecb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2241250000178, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -15.2241250000178, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d106e0-284e-4bbb-8694-08ac0a9689ef}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1713a1b-e2b8-4879-8fc3-9793305fb15e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c558dea0-b30a-4110-aa31-80b51e71b3f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2241250000178, 7.60094999999986, 2.9464, !- X,Y,Z Vertex 1 {m}
  -15.2241250000178, 7.60094999999986, 0, !- X,Y,Z Vertex 2 {m}
  -15.2241250000178, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -15.2241250000178, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e76949-8e95-401b-9b3c-89c9d10b6db0}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1713a1b-e2b8-4879-8fc3-9793305fb15e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7ff2c6d-cb04-4d98-8733-6b9bbfac76f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2241250000178, 10.928350000001, 2.9464, !- X,Y,Z Vertex 1 {m}
  -15.2241250000178, 10.928350000001, 0,  !- X,Y,Z Vertex 2 {m}
  -15.2241250000178, 7.60094999999986, 0, !- X,Y,Z Vertex 3 {m}
  -15.2241250000178, 7.60094999999986, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf9beaa6-0a99-4855-9e7e-a92f856a7279}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1713a1b-e2b8-4879-8fc3-9793305fb15e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.9283500000003, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 10.9283500000003, 0,                 !- X,Y,Z Vertex 2 {m}
  -15.2241250000178, 10.928350000001, 0,  !- X,Y,Z Vertex 3 {m}
  -15.2241250000178, 10.928350000001, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {718adcfa-9e8f-4e58-93f2-0accf2458b45}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1713a1b-e2b8-4879-8fc3-9793305fb15e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3c57b6c-08e5-481b-b287-1e0e30c21d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.9283500000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.9283500000003, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d782a6-1c4b-4141-90d4-ae44f2a66975}, !- Handle
  Surface 466,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1713a1b-e2b8-4879-8fc3-9793305fb15e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 10.9283500000003, 2.9464,            !- X,Y,Z Vertex 2 {m}
  -15.2241250000178, 10.928350000001, 2.9464, !- X,Y,Z Vertex 3 {m}
  -15.2241250000178, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e7ea2505-7d3d-4881-9ff8-0a9736c4fd08}, !- Handle
  ST L04 Apt Corner N,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -142.425766056405,                      !- X Origin {m}
  116.346261022027,                       !- Y Origin {m}
  11.5824,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {a398d97d-706c-4b9b-bd2b-b7198345f827}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bcb3cf87-a913-49e9-b8ad-8f94240f7a27}, !- Handle
  Surface 467,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7ea2505-7d3d-4881-9ff8-0a9736c4fd08}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.7340499999999, 10.9283500000003, 0,  !- X,Y,Z Vertex 1 {m}
  3.42582499999998, 10.9283499999998, 0,  !- X,Y,Z Vertex 2 {m}
  3.42582499999995, 6.1531499999999, 0,   !- X,Y,Z Vertex 3 {m}
  0, 6.1531499999999, 0,                  !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -5.7340499999999, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9ff66d93-fa0d-4b79-b66b-b716fb504d47}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7ea2505-7d3d-4881-9ff8-0a9736c4fd08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6648c94-bb24-4bd2-8847-c27473c6f99d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.7340499999999, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  -5.7340499999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c57b6c-08e5-481b-b287-1e0e30c21d9b}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7ea2505-7d3d-4881-9ff8-0a9736c4fd08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {718adcfa-9e8f-4e58-93f2-0accf2458b45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.7340499999999, 10.9283500000003, 2.9464, !- X,Y,Z Vertex 1 {m}
  -5.7340499999999, 10.9283500000003, 0,  !- X,Y,Z Vertex 2 {m}
  -5.7340499999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.7340499999999, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07d58bd9-482a-4834-ace8-92bb863d44a0}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7ea2505-7d3d-4881-9ff8-0a9736c4fd08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.42582499999998, 10.9283499999998, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.42582499999998, 10.9283499999998, 0,  !- X,Y,Z Vertex 2 {m}
  -5.7340499999999, 10.9283500000003, 0,  !- X,Y,Z Vertex 3 {m}
  -5.7340499999999, 10.9283500000003, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d02af16-d85f-4927-87d1-cc21c2eb50c3}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7ea2505-7d3d-4881-9ff8-0a9736c4fd08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.42582499999995, 6.1531499999999, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.42582499999995, 6.1531499999999, 0,   !- X,Y,Z Vertex 2 {m}
  3.42582499999998, 10.9283499999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.42582499999998, 10.9283499999998, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df6b04a7-95f6-492b-bcc2-b118b6579431}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7ea2505-7d3d-4881-9ff8-0a9736c4fd08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {232b2b48-d546-4f1f-9b8d-acca4869782c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1531499999999, 2.9464,             !- X,Y,Z Vertex 1 {m}
  0, 6.1531499999999, 0,                  !- X,Y,Z Vertex 2 {m}
  3.42582499999995, 6.1531499999999, 0,   !- X,Y,Z Vertex 3 {m}
  3.42582499999995, 6.1531499999999, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a91b91-0645-41fc-8e89-1da328bc86a9}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7ea2505-7d3d-4881-9ff8-0a9736c4fd08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {859c99cb-862d-446b-a51b-56ac63a3da1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.1531499999999, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 6.1531499999999, 2.9464;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44ebdff-4074-4ca7-8c05-af06804c557c}, !- Handle
  Surface 474,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7ea2505-7d3d-4881-9ff8-0a9736c4fd08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 6.1531499999999, 2.9464,             !- X,Y,Z Vertex 2 {m}
  3.42582499999995, 6.1531499999999, 2.9464, !- X,Y,Z Vertex 3 {m}
  3.42582499999998, 10.9283499999998, 2.9464, !- X,Y,Z Vertex 4 {m}
  -5.7340499999999, 10.9283500000003, 2.9464, !- X,Y,Z Vertex 5 {m}
  -5.7340499999999, 0, 2.9464;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {ad5fb91c-56d6-46f3-93b8-81a357236ad9}, !- Handle
  ST L04 Stair Int,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -138.999941056405,                      !- X Origin {m}
  116.346261022027,                       !- Y Origin {m}
  11.5824,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {b283f77d-dec7-43e2-9085-5907bd01fe1c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {87f55ca2-a695-4676-95fb-8cb48fe12b2f}, !- Handle
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad5fb91c-56d6-46f3-93b8-81a357236ad9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517481375486e-014, 6.1531499999999, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.42582499999992, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.42582499999992, 6.1531499999999, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6933d751-881e-4c2b-9d55-b9088ea1b70f}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad5fb91c-56d6-46f3-93b8-81a357236ad9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {317560a7-b61f-4e28-962e-d53201040538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.42582499999992, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -3.42582499999992, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {859c99cb-862d-446b-a51b-56ac63a3da1f}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad5fb91c-56d6-46f3-93b8-81a357236ad9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a91b91-0645-41fc-8e89-1da328bc86a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.42582499999992, 6.1531499999999, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.42582499999992, 6.1531499999999, 0,  !- X,Y,Z Vertex 2 {m}
  -3.42582499999992, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.42582499999992, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {232b2b48-d546-4f1f-9b8d-acca4869782c}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad5fb91c-56d6-46f3-93b8-81a357236ad9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df6b04a7-95f6-492b-bcc2-b118b6579431}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517481375486e-014, 6.1531499999999, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.46517481375486e-014, 6.1531499999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.42582499999992, 6.1531499999999, 0,  !- X,Y,Z Vertex 3 {m}
  -3.42582499999992, 6.1531499999999, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e51b534-bc03-44c6-9d81-974094029024}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad5fb91c-56d6-46f3-93b8-81a357236ad9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 2.39395000000012, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 2.39395000000012, 0, !- X,Y,Z Vertex 2 {m}
  3.46517481375486e-014, 6.1531499999999, 0, !- X,Y,Z Vertex 3 {m}
  3.46517481375486e-014, 6.1531499999999, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {368f4c51-4b15-4d32-8a40-3bcd8853da73}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad5fb91c-56d6-46f3-93b8-81a357236ad9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4c98ae0-9807-44fe-987b-0d5b953dd97d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92355843129091e-030, 9.28098780800874e-045, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.92355843129091e-030, 9.28098780800874e-045, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 2.39395000000012, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 2.39395000000012, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5821e6a9-df05-4240-b48d-2a85c59d6bcc}, !- Handle
  Surface 481,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad5fb91c-56d6-46f3-93b8-81a357236ad9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  3.46517481375486e-014, 6.1531499999999, 2.9464, !- X,Y,Z Vertex 2 {m}
  -3.42582499999992, 6.1531499999999, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.42582499999992, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {88a034b4-cf58-498c-bbbe-a932b09f238b}, !- Handle
  ST L04 Apt Corner W,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -175.906141056429,                      !- X Origin {m}
  127.274611022029,                       !- Y Origin {m}
  11.5824,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {32ed9175-e7ec-4893-bc39-c01e40a07156}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ad243c27-ce50-43b7-812f-e318cc4b27a3}, !- Handle
  Surface 482,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {88a034b4-cf58-498c-bbbe-a932b09f238b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.72160000000145, 0,                !- X,Y,Z Vertex 2 {m}
  -11.2014000000003, -7.72160000000145, 0, !- X,Y,Z Vertex 3 {m}
  -11.2014000000003, 5.60203261557035e-013, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd46fdb-1022-4213-9387-e68cb742a729}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88a034b4-cf58-498c-bbbe-a932b09f238b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5307e70-97e2-452f-a3a6-39ce0f9d277c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.72160000000145, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -7.72160000000145, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf897b8-4233-4189-abe8-7ec698abd7e2}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88a034b4-cf58-498c-bbbe-a932b09f238b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2604025b-2ee2-40c3-b318-1816bd7b2240}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2014000000003, -7.72160000000145, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.2014000000003, -7.72160000000145, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.72160000000145, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.72160000000145, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b57f3e1-6341-4462-bfaa-9605482a5186}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88a034b4-cf58-498c-bbbe-a932b09f238b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2014000000003, 5.60203261557035e-013, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.2014000000003, 5.60203261557035e-013, 0, !- X,Y,Z Vertex 2 {m}
  -11.2014000000003, -7.72160000000145, 0, !- X,Y,Z Vertex 3 {m}
  -11.2014000000003, -7.72160000000145, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e35d05-fad7-46c3-9686-38eb3b23a59d}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88a034b4-cf58-498c-bbbe-a932b09f238b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.105399999994, 2.54112819675356e-013, 2.9464, !- X,Y,Z Vertex 1 {m}
  -5.105399999994, 2.54112819675356e-013, 0, !- X,Y,Z Vertex 2 {m}
  -11.2014000000003, 5.60203261557035e-013, 0, !- X,Y,Z Vertex 3 {m}
  -11.2014000000003, 5.60203261557035e-013, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9626901-ef97-4f46-a7d2-aed90062b2a9}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88a034b4-cf58-498c-bbbe-a932b09f238b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dc6ff3a-28dc-4863-900d-9164249eec14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.105399999994, 2.54112819675356e-013, 0, !- X,Y,Z Vertex 3 {m}
  -5.105399999994, 2.54112819675356e-013, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8047218a-722f-4db0-8f9b-2e43c210e741}, !- Handle
  Surface 488,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88a034b4-cf58-498c-bbbe-a932b09f238b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.72160000000145, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  -11.2014000000003, 5.60203261557035e-013, 2.9464, !- X,Y,Z Vertex 3 {m}
  -11.2014000000003, -7.72160000000145, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77fdf6ac-a580-4173-9c05-4c0e226da255}, !- Handle
  ST L04 Restroom,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -163.383941056423,                      !- X Origin {m}
  127.274611022028,                       !- Y Origin {m}
  11.5824,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {8c6054f3-d71c-480a-8b8a-7cd607cf8c00}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {47ec4fff-5902-4057-b3e7-6dc2a4a2f629}, !- Handle
  Surface 489,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77fdf6ac-a580-4173-9c05-4c0e226da255}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.32740000000118, 0,                !- X,Y,Z Vertex 2 {m}
  -3.81158749999998, -3.32740000000118, 0, !- X,Y,Z Vertex 3 {m}
  -3.81158749999998, 1.90584614756517e-013, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7ff2c6d-cb04-4d98-8733-6b9bbfac76f7}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77fdf6ac-a580-4173-9c05-4c0e226da255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2e76949-8e95-401b-9b3c-89c9d10b6db0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.32740000000118, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -3.32740000000118, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26c8033c-826b-487a-833f-87884b5440ec}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77fdf6ac-a580-4173-9c05-4c0e226da255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {232bc8e4-10c6-408b-a518-ba9adff2b31a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81158749999998, -3.32740000000118, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.81158749999998, -3.32740000000118, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.32740000000118, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.32740000000118, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e131e364-ec05-4cbf-b556-f7b21e8eda7e}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77fdf6ac-a580-4173-9c05-4c0e226da255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c74ad86-5aa8-4337-a3f4-2c02c54a751b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81158749999998, 1.90584614756517e-013, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.81158749999998, 1.90584614756517e-013, 0, !- X,Y,Z Vertex 2 {m}
  -3.81158749999998, -3.32740000000118, 0, !- X,Y,Z Vertex 3 {m}
  -3.81158749999998, -3.32740000000118, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd69e4f-41e3-4399-a6e9-3bcee7db3c12}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77fdf6ac-a580-4173-9c05-4c0e226da255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {438381fa-2a58-4858-8128-0a3b411b6d04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.53888905382015e-042, -3.07769349006546e-029, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.53888905382015e-042, -3.07769349006546e-029, 0, !- X,Y,Z Vertex 2 {m}
  -3.81158749999998, 1.90584614756517e-013, 0, !- X,Y,Z Vertex 3 {m}
  -3.81158749999998, 1.90584614756517e-013, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e216a5-6eff-49a8-9a13-91ac33f1e673}, !- Handle
  Surface 494,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77fdf6ac-a580-4173-9c05-4c0e226da255}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.32740000000118, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  -3.81158749999998, 1.90584614756517e-013, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.81158749999998, -3.32740000000118, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d708d1a1-522c-49b5-b40f-b300ecec5dc7}, !- Handle
  NT L04-05 Gym,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -94.7181992366537,                      !- X Origin {m}
  151.876196488285,                       !- Y Origin {m}
  13.2588,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {26f63443-375f-4d0b-ba31-857c82052b5e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f7528828-07ea-49df-95c7-56fc27428ab1}, !- Handle
  Surface 495,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d708d1a1-522c-49b5-b40f-b300ecec5dc7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.12470000013045, 14.8478874999349, 0, !- X,Y,Z Vertex 1 {m}
  -7.12470000013045, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -3.46517481375486e-014, -20.7375125000648, 0, !- X,Y,Z Vertex 4 {m}
  -2.74319999999995, -20.7375125000648, 0, !- X,Y,Z Vertex 5 {m}
  -2.74319999999995, -23.998237454181, 0, !- X,Y,Z Vertex 6 {m}
  -10.8775500458818, -23.998237454181, 0, !- X,Y,Z Vertex 7 {m}
  -10.8775500458818, 14.8478874999349, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {ea2952c7-397b-4018-b80e-8a6b91585de1}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d708d1a1-522c-49b5-b40f-b300ecec5dc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.46517481375486e-014, -20.7375125000648, 5.8928, !- X,Y,Z Vertex 1 {m}
  -3.46517481375486e-014, -20.7375125000648, 1.27952146620935e-060, !- X,Y,Z Vertex 2 {m}
  3.78078726150283e-030, -6.317579697509e-045, -9.07876227061405e-061, !- X,Y,Z Vertex 3 {m}
  5.1958187511881e-030, -8.68205397026091e-045, 5.8928; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80373f7b-5b11-4c93-8d18-4f3efe0d8695}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d708d1a1-522c-49b5-b40f-b300ecec5dc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74319999999995, -20.7375125000648, 5.8928, !- X,Y,Z Vertex 1 {m}
  -2.74319999999995, -20.7375125000648, 0, !- X,Y,Z Vertex 2 {m}
  -3.46517481375486e-014, -20.7375125000648, 0, !- X,Y,Z Vertex 3 {m}
  -3.46517481375486e-014, -20.7375125000648, 5.8928; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c55a7f50-f0d3-464d-b534-8875dba8f999}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d708d1a1-522c-49b5-b40f-b300ecec5dc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74319999999995, -23.998237454181, 5.8928, !- X,Y,Z Vertex 1 {m}
  -2.74319999999995, -23.998237454181, 0, !- X,Y,Z Vertex 2 {m}
  -2.74319999999995, -20.7375125000648, 0, !- X,Y,Z Vertex 3 {m}
  -2.74319999999995, -20.7375125000648, 5.8928; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da15b5a4-b69f-4ca2-81ac-969d059a773c}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d708d1a1-522c-49b5-b40f-b300ecec5dc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8775500458818, -23.998237454181, 5.8928, !- X,Y,Z Vertex 1 {m}
  -10.8775500458818, -23.998237454181, 0, !- X,Y,Z Vertex 2 {m}
  -2.74319999999995, -23.998237454181, 0, !- X,Y,Z Vertex 3 {m}
  -2.74319999999995, -23.998237454181, 5.8928; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d83bfa0-ff79-42e6-beba-3ba9ab8e4435}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d708d1a1-522c-49b5-b40f-b300ecec5dc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8775500458818, 14.8478874999349, 5.8928, !- X,Y,Z Vertex 1 {m}
  -10.8775500458818, 14.8478874999349, 0, !- X,Y,Z Vertex 2 {m}
  -10.8775500458818, -23.998237454181, 0, !- X,Y,Z Vertex 3 {m}
  -10.8775500458818, -23.998237454181, 5.8928; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90e893fe-d6b4-4ffb-9790-8b635a5c1a39}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d708d1a1-522c-49b5-b40f-b300ecec5dc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.12470000013045, 14.8478874999349, 5.8928, !- X,Y,Z Vertex 1 {m}
  -7.12470000013045, 14.8478874999349, 0, !- X,Y,Z Vertex 2 {m}
  -10.8775500458818, 14.8478874999349, 0, !- X,Y,Z Vertex 3 {m}
  -10.8775500458818, 14.8478874999349, 5.8928; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b564261e-bfef-4e12-8efc-501b7918de4b}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d708d1a1-522c-49b5-b40f-b300ecec5dc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84711686258183e-030, -4.82131082178318e-045, 5.8928, !- X,Y,Z Vertex 1 {m}
  -7.25021967079097e-091, -1.60710360726106e-045, -8.76589059350906e-091, !- X,Y,Z Vertex 2 {m}
  -7.12470000013045, 1.60710360726106e-045, 8.76589059350907e-091, !- X,Y,Z Vertex 3 {m}
  -7.12470000013045, -1.60710360726106e-045, 5.8928; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce9c635-c9fa-4a10-987c-9a97bcadf5f1}, !- Handle
  Surface 505,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d708d1a1-522c-49b5-b40f-b300ecec5dc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74319999999995, -23.998237454181, 5.8928, !- X,Y,Z Vertex 1 {m}
  -2.74319999999995, -20.7375125000648, 5.8928, !- X,Y,Z Vertex 2 {m}
  -3.46517481375486e-014, -20.7375125000648, 5.8928, !- X,Y,Z Vertex 3 {m}
  3.84711686258183e-030, -6.42841442904424e-045, 5.8928, !- X,Y,Z Vertex 4 {m}
  -7.12470000013045, 0, 5.8928,           !- X,Y,Z Vertex 5 {m}
  -7.12470000013045, 14.8478874999349, 5.8928, !- X,Y,Z Vertex 6 {m}
  -10.8775500458818, 14.8478874999349, 5.8928, !- X,Y,Z Vertex 7 {m}
  -10.8775500458818, -23.998237454181, 5.8928; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {b5077aba-fce9-4a82-b148-cd060fae48ac}, !- Handle
  NT L04 Elec,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -94.7181992366537,                      !- X Origin {m}
  127.877959034104,                       !- Y Origin {m}
  13.2588,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {a7addd6c-3bab-459c-8a53-b09e0f0f47e0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {61bcca24-af20-4957-bec5-10456a0a15d0}, !- Handle
  Surface 506,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5077aba-fce9-4a82-b148-cd060fae48ac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 3.2607249541162, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.74319999999991, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.74319999999991, 3.2607249541162, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5469dfd7-5261-4a8f-84ef-13d73991e2fc}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5077aba-fce9-4a82-b148-cd060fae48ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1551485d-510a-463b-8bd6-eeefcb6458f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74319999999991, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -2.74319999999991, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54fcd734-73db-4f81-aa71-17487d505909}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5077aba-fce9-4a82-b148-cd060fae48ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74319999999991, 3.2607249541162, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.74319999999991, 3.2607249541162, 0,  !- X,Y,Z Vertex 2 {m}
  -2.74319999999991, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.74319999999991, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b138b2f7-815f-499c-980d-6dc419ee0a4a}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5077aba-fce9-4a82-b148-cd060fae48ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 3.2607249541162, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 3.2607249541162, 0, !- X,Y,Z Vertex 2 {m}
  -2.74319999999991, 3.2607249541162, 0,  !- X,Y,Z Vertex 3 {m}
  -2.74319999999991, 3.2607249541162, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41ddd13f-f6dd-452d-b2a8-14e2962afe65}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5077aba-fce9-4a82-b148-cd060fae48ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d747ce79-80dd-4baf-81d5-0e8d0ba45933}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 3.2607249541162, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 3.2607249541162, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e73f1956-3213-44cf-90c3-ff4ac3fe50b6}, !- Handle
  Surface 511,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5077aba-fce9-4a82-b148-cd060fae48ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d86f8733-4162-4b2c-b4f4-c14ab0c32f06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 3.2607249541162, 2.9464, !- X,Y,Z Vertex 2 {m}
  -2.74319999999991, 3.2607249541162, 2.9464, !- X,Y,Z Vertex 3 {m}
  -2.74319999999991, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {28e95019-67f0-4d23-88ea-e6c1828d4110}, !- Handle
  ST L04 Kitchen,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -163.383941056423,                      !- X Origin {m}
  130.179701460446,                       !- Y Origin {m}
  11.5824,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {ec7cd617-75a2-45b0-853f-7bc2125cb590}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9d797100-4bbd-4d77-bf5b-e5faf7ae2825}, !- Handle
  Surface 512,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28e95019-67f0-4d23-88ea-e6c1828d4110}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.6275999999999, 3.08582795858655, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.90509043841797, 0,                !- X,Y,Z Vertex 3 {m}
  -17.6275999999999, -2.90509043841709, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c959af-47ea-425e-bd02-e222b5a91062}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28e95019-67f0-4d23-88ea-e6c1828d4110}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.90509043841797, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -2.90509043841797, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {438381fa-2a58-4858-8128-0a3b411b6d04}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28e95019-67f0-4d23-88ea-e6c1828d4110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fd69e4f-41e3-4399-a6e9-3bcee7db3c12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81158749999998, -2.90509043841778, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.81158749999998, -2.90509043841778, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.90509043841797, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.90509043841797, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90a55a75-27a5-4758-8561-e57ace0d45b8}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28e95019-67f0-4d23-88ea-e6c1828d4110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29e5ec61-22a0-4bab-bcad-f179e6e821ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5222000000059, -2.90509043841735, 2.9464, !- X,Y,Z Vertex 1 {m}
  -12.5222000000059, -2.90509043841735, 0, !- X,Y,Z Vertex 2 {m}
  -3.81158749999998, -2.90509043841778, 0, !- X,Y,Z Vertex 3 {m}
  -3.81158749999998, -2.90509043841778, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dc6ff3a-28dc-4863-900d-9164249eec14}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28e95019-67f0-4d23-88ea-e6c1828d4110}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9626901-ef97-4f46-a7d2-aed90062b2a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.6275999999999, -2.90509043841709, 2.9464, !- X,Y,Z Vertex 1 {m}
  -17.6275999999999, -2.90509043841709, 0, !- X,Y,Z Vertex 2 {m}
  -12.5222000000059, -2.90509043841735, 0, !- X,Y,Z Vertex 3 {m}
  -12.5222000000059, -2.90509043841735, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d30174c-59ff-4f35-a028-b081473bb609}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28e95019-67f0-4d23-88ea-e6c1828d4110}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.6275999999999, 3.08582795858655, 2.9464, !- X,Y,Z Vertex 1 {m}
  -17.6275999999999, 3.08582795858655, 0, !- X,Y,Z Vertex 2 {m}
  -17.6275999999999, -2.90509043841709, 0, !- X,Y,Z Vertex 3 {m}
  -17.6275999999999, -2.90509043841709, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5de51b45-5f72-4750-a05c-1f2ec24559c3}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28e95019-67f0-4d23-88ea-e6c1828d4110}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -17.6275999999999, 3.08582795858655, 0, !- X,Y,Z Vertex 3 {m}
  -17.6275999999999, 3.08582795858655, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832011cc-b6b6-4c82-8561-7d1875960829}, !- Handle
  Surface 519,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28e95019-67f0-4d23-88ea-e6c1828d4110}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.90509043841797, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  -17.6275999999999, 3.08582795858655, 2.9464, !- X,Y,Z Vertex 3 {m}
  -17.6275999999999, -2.90509043841709, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4a335043-56ed-4bf4-a160-e3cb6f1c2c1f}, !- Handle
  NT L04 Gym Restroom,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -94.7181992366537,                      !- X Origin {m}
  157.17685898822,                        !- Y Origin {m}
  13.2588,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {a5611125-dad7-44b0-9cab-51d42c484d4d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8f6f72ee-bed7-45af-9bb7-cf963a3e0354}, !- Handle
  Surface 520,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a335043-56ed-4bf4-a160-e3cb6f1c2c1f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, -5.30066249993476, 0, !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, -5.30066249993476, 0, !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6d2948b-f3f5-42b3-8072-3ca3586e21a2}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a335043-56ed-4bf4-a160-e3cb6f1c2c1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d04298e-7e97-449c-9c69-35bf5fe43e63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, -5.30066249993476, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, -5.30066249993476, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69691cfc-b618-45f7-9258-a0402852aa06}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a335043-56ed-4bf4-a160-e3cb6f1c2c1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.12470000013046, -5.30066249993476, 2.9464, !- X,Y,Z Vertex 1 {m}
  -7.12470000013046, -5.30066249993476, 0, !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, -5.30066249993476, 0, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, -5.30066249993476, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffffa0a2-2660-4dd4-a21a-0399cfedd12c}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a335043-56ed-4bf4-a160-e3cb6f1c2c1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dcece8b-b574-4c9f-9a3c-2e4e7ef0f01d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.12470000013046, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -7.12470000013046, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, -5.30066249993476, 0, !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, -5.30066249993476, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1991c635-c710-403e-be38-f8065ef3e05b}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a335043-56ed-4bf4-a160-e3cb6f1c2c1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a1241c0-1742-4b17-9c64-37abcdac0a6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97e52f9e-d831-496f-84c7-3a6ad96f24cb}, !- Handle
  Surface 525,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a335043-56ed-4bf4-a160-e3cb6f1c2c1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb35c404-5a2c-429c-8549-40da3c815ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, -5.30066249993476, 2.9464, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, 0, 2.9464,           !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, -5.30066249993476, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a2be10b2-6541-4fbb-8a8e-59a720be9274}, !- Handle
  NT L04 Elevator W,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -94.7181992366537,                      !- X Origin {m}
  157.17685898822,                        !- Y Origin {m}
  13.2588,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {1e1b7147-ce47-4cf8-85ec-2dd368018b6e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c4129e31-901d-4888-aeae-95b4870cfdab}, !- Handle
  Surface 526,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2be10b2-6541-4fbb-8a8e-59a720be9274}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 9.54722500000011, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, 9.54722500000011, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1241c0-1742-4b17-9c64-37abcdac0a6a}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2be10b2-6541-4fbb-8a8e-59a720be9274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1991c635-c710-403e-be38-f8065ef3e05b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.12470000013046, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -7.12470000013046, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f93631-7ab9-4b87-b05c-b6843ef06931}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2be10b2-6541-4fbb-8a8e-59a720be9274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.12470000013046, 9.54722500000011, 2.9464, !- X,Y,Z Vertex 1 {m}
  -7.12470000013046, 9.54722500000011, 0, !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f11d3e-83dc-4e1b-be23-fd156fdf62ca}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2be10b2-6541-4fbb-8a8e-59a720be9274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e18b649-87f2-4f04-a8da-0ab292502cd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 9.54722500000011, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 9.54722500000011, 0, !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, 9.54722500000011, 0, !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, 9.54722500000011, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04b3b25b-ccae-4300-ad7a-2ec09d8ff225}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2be10b2-6541-4fbb-8a8e-59a720be9274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f9c1224-366b-4845-b135-af280511ace3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92355843129091e-030, -2.32719148893877e-045, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.92355843129091e-030, -2.32719148893877e-045, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 9.54722500000011, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 9.54722500000011, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c7bcab-c739-48b8-8f77-806a04db5bae}, !- Handle
  Surface 531,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2be10b2-6541-4fbb-8a8e-59a720be9274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {690dd8fe-54c4-4e89-bf33-b814ad2518ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 9.54722500000011, 2.9464, !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, 9.54722500000011, 2.9464, !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f798807-30bc-4c4a-89a3-8d30aaa49f8a}, !- Handle
  NT L04-05 Fitness,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -94.7181992366537,                      !- X Origin {m}
  166.72408398822,                        !- Y Origin {m}
  13.2588,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {59890cd7-a33a-4096-b6e2-eedc62c6c7d7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {413dd3d7-eaa6-4777-98e3-99a90ac2b482}, !- Handle
  Surface 532,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f798807-30bc-4c4a-89a3-8d30aaa49f8a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1696501248441, 8.55344750376486, 0,  !- X,Y,Z Vertex 1 {m}
  11.1696501098445, 2.49237499999998, 0,  !- X,Y,Z Vertex 2 {m}
  1.52399999999997, 2.49237499999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.52399999999997, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  -10.8775500458818, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -10.8775500458818, 8.55344750375538, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9e18b649-87f2-4f04-a8da-0ab292502cd6}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f798807-30bc-4c4a-89a3-8d30aaa49f8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86f11d3e-83dc-4e1b-be23-fd156fdf62ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.12470000013049, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -7.12470000013049, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {049306bd-3264-4d09-9774-db5e7708d13e}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f798807-30bc-4c4a-89a3-8d30aaa49f8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8775500458818, 8.55344750375538, 5.8928, !- X,Y,Z Vertex 1 {m}
  -10.8775500458818, 8.55344750375538, 0, !- X,Y,Z Vertex 2 {m}
  -10.8775500458818, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.8775500458818, 0, 5.8928;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ae56f92-afb8-4fb4-b7b2-9ec40f0c1fc7}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f798807-30bc-4c4a-89a3-8d30aaa49f8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1696501248441, 8.55344750376486, 5.8928, !- X,Y,Z Vertex 1 {m}
  11.1696501248441, 8.55344750376486, 0,  !- X,Y,Z Vertex 2 {m}
  -10.8775500458818, 8.55344750375538, 0, !- X,Y,Z Vertex 3 {m}
  -10.8775500458818, 8.55344750375538, 5.8928; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffb03e45-1fe6-4254-b597-456db1474c60}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f798807-30bc-4c4a-89a3-8d30aaa49f8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1696501098445, 2.49237499999998, 5.8928, !- X,Y,Z Vertex 1 {m}
  11.1696501098445, 2.49237499999998, 0,  !- X,Y,Z Vertex 2 {m}
  11.1696501248441, 8.55344750376486, 0,  !- X,Y,Z Vertex 3 {m}
  11.1696501248441, 8.55344750376486, 5.8928; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2975bc2-51ac-40e7-a4ca-c17c3bc3ac4f}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f798807-30bc-4c4a-89a3-8d30aaa49f8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52399999999997, 2.49237499999999, 5.8928, !- X,Y,Z Vertex 1 {m}
  1.52399999999997, 2.49237499999999, 0,  !- X,Y,Z Vertex 2 {m}
  11.1696501098445, 2.49237499999998, 0,  !- X,Y,Z Vertex 3 {m}
  11.1696501098445, 2.49237499999998, 5.8928; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {360b40d1-d2d2-439b-b912-d859edc57437}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f798807-30bc-4c4a-89a3-8d30aaa49f8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52399999999997, 0, 5.8928,            !- X,Y,Z Vertex 1 {m}
  1.52399999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.52399999999997, 2.49237499999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.52399999999997, 2.49237499999999, 5.8928; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c70766-a6bf-446c-93ae-bde3043288bd}, !- Handle
  Surface 541,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f798807-30bc-4c4a-89a3-8d30aaa49f8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52399999999997, 0, 5.8928,            !- X,Y,Z Vertex 1 {m}
  1.52399999999997, 2.49237499999999, 5.8928, !- X,Y,Z Vertex 2 {m}
  11.1696501098445, 2.49237499999998, 5.8928, !- X,Y,Z Vertex 3 {m}
  11.1696501248441, 8.55344750376486, 5.8928, !- X,Y,Z Vertex 4 {m}
  -10.8775500458818, 8.55344750375538, 5.8928, !- X,Y,Z Vertex 5 {m}
  -10.8775500458818, 0, 5.8928;           !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {a57c4260-8004-4b23-8a68-6186bfa342bc}, !- Handle
  Rendering Color 73,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Surface,
  {206841b3-1c68-4c57-8ff7-69b15184aec2}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d708d1a1-522c-49b5-b40f-b300ecec5dc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.12470000013045, 0, 5.8928,           !- X,Y,Z Vertex 1 {m}
  -7.12470000013045, 0, 2.9464,           !- X,Y,Z Vertex 2 {m}
  -7.12470000013045, 5.30066249993476, 2.9464, !- X,Y,Z Vertex 3 {m}
  -7.12470000013045, 5.30066249993476, 0, !- X,Y,Z Vertex 4 {m}
  -7.12470000013045, 14.8478874999349, 0, !- X,Y,Z Vertex 5 {m}
  -7.12470000013045, 14.8478874999349, 5.8928; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9dcece8b-b574-4c9f-9a3c-2e4e7ef0f01d}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d708d1a1-522c-49b5-b40f-b300ecec5dc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffffa0a2-2660-4dd4-a21a-0399cfedd12c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.12470000013045, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -7.12470000013045, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.12470000013045, 5.30066249993476, 0, !- X,Y,Z Vertex 3 {m}
  -7.12470000013045, 5.30066249993476, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e45ae394-613c-4991-9410-362d8182bfee}, !- Handle
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f798807-30bc-4c4a-89a3-8d30aaa49f8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8775500458818, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -10.8775500458818, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.12470000013049, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.12470000013049, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53cf9470-c67e-479c-aa78-b1aa52af2d65}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f798807-30bc-4c4a-89a3-8d30aaa49f8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8775500458818, 0, 5.8928,           !- X,Y,Z Vertex 1 {m}
  -10.8775500458818, 0, 2.9464,           !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  1.52399999999997, 0, 0,                 !- X,Y,Z Vertex 5 {m}
  1.52399999999997, 0, 5.8928;            !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {cc1e69c9-441e-492a-b590-03c471e5c679}, !- Handle
  Building Story 10,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.9464,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {446a1e35-face-43d2-98b1-4df2fb912c2e}; !- Group Rendering Name

OS:Space,
  {dfd06fa5-2031-4fe7-8b5b-4ce809aaa870}, !- Handle
  NT L05 Apt Corner S,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -129.925774282553,                      !- X Origin {m}
  104.262309850181,                       !- Y Origin {m}
  16.2052,                                !- Z Origin {m}
  {cc1e69c9-441e-492a-b590-03c471e5c679}, !- Building Story Name
  {2bccf5dd-aa4d-4168-97fc-13185c992002}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8d898b96-2730-49d9-8efe-e1019178441b}, !- Handle
  Surface 540,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dfd06fa5-2031-4fe7-8b5b-4ce809aaa870}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {242c0520-38be-4695-a284-6c679e0e803c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.12775004588694, 11.7951062083741, 0,  !- X,Y,Z Vertex 1 {m}
  6.12775004588694, 11.0458241380383, 0,  !- X,Y,Z Vertex 2 {m}
  10.1727000459054, 11.0458241380383, 0,  !- X,Y,Z Vertex 3 {m}
  10.1727000459054, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -4.04270394938067e-013, 11.7951062083741, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bc550770-b9bc-45dd-be1c-7a441a766abf}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfd06fa5-2031-4fe7-8b5b-4ce809aaa870}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.04270394938067e-013, 11.7951062083741, 2.9464, !- X,Y,Z Vertex 1 {m}
  -4.04270394938067e-013, 11.7951062083741, 4.93374982622001e-058, !- X,Y,Z Vertex 2 {m}
  -1.23107739602619e-028, -4.2194460677047e-042, -5.96671122234321e-058, !- X,Y,Z Vertex 3 {m}
  -1.23107739602619e-028, -4.21944606770468e-042, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c84608-3c36-4008-939a-a07e0fb7ed34}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfd06fa5-2031-4fe7-8b5b-4ce809aaa870}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4f46b44-909f-4752-a012-6b4461d38e4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.12775004588694, 11.7951062083741, 2.9464, !- X,Y,Z Vertex 1 {m}
  6.12775004588694, 11.7951062083741, 0,  !- X,Y,Z Vertex 2 {m}
  -4.04270394938067e-013, 11.7951062083741, 0, !- X,Y,Z Vertex 3 {m}
  -4.04270394938067e-013, 11.7951062083741, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaacfaaf-3033-49b1-bba6-578139c33f50}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfd06fa5-2031-4fe7-8b5b-4ce809aaa870}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b18198c0-a4c5-40ec-83d7-6ea7da8a5c90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.12775004588694, 11.0458241380383, 2.9464, !- X,Y,Z Vertex 1 {m}
  6.12775004588694, 11.0458241380383, 0,  !- X,Y,Z Vertex 2 {m}
  6.12775004588694, 11.7951062083741, 0,  !- X,Y,Z Vertex 3 {m}
  6.12775004588694, 11.7951062083741, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5e1ba75-4c1b-478b-8dcc-1a6044ee7bf4}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfd06fa5-2031-4fe7-8b5b-4ce809aaa870}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41145d6d-ea36-49e6-af8a-901059463a35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1727000459054, 11.0458241380383, 2.9464, !- X,Y,Z Vertex 1 {m}
  10.1727000459054, 11.0458241380383, 0,  !- X,Y,Z Vertex 2 {m}
  6.12775004588694, 11.0458241380383, 0,  !- X,Y,Z Vertex 3 {m}
  6.12775004588694, 11.0458241380383, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86e76ce9-2db5-491b-94b4-be18bed64db1}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfd06fa5-2031-4fe7-8b5b-4ce809aaa870}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f5a80d8-a20b-40e5-a43f-043b8dc38f9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1727000459054, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  10.1727000459054, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.1727000459054, 11.0458241380383, 0,  !- X,Y,Z Vertex 3 {m}
  10.1727000459054, 11.0458241380383, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7fc41b9-56d8-49a4-8668-36334600d4be}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfd06fa5-2031-4fe7-8b5b-4ce809aaa870}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.20718264017457e-029, -2.10972303385234e-042, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.72304142892647e-086, -7.03241011284113e-043, -3.35696388780818e-085, !- X,Y,Z Vertex 2 {m}
  10.1727000459054, 7.03241011284113e-043, 3.35696388780818e-085, !- X,Y,Z Vertex 3 {m}
  10.1727000459054, -7.03241011284113e-043, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eabacad-ba83-496d-bf91-2845bd609607}, !- Handle
  Surface 549,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dfd06fa5-2031-4fe7-8b5b-4ce809aaa870}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eab9b82a-fc3f-4c77-bea5-ffbcb7269bbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1727000459054, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  10.1727000459054, 11.0458241380383, 2.9464, !- X,Y,Z Vertex 2 {m}
  6.12775004588694, 11.0458241380383, 2.9464, !- X,Y,Z Vertex 3 {m}
  6.12775004588694, 11.7951062083741, 2.9464, !- X,Y,Z Vertex 4 {m}
  -4.04270394938067e-013, 11.7951062083741, 2.9464, !- X,Y,Z Vertex 5 {m}
  -8.20718264017457e-029, -2.81296404513645e-042, 2.9464; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {80b16a10-5443-4bcd-8482-cadfc3234ca4}, !- Handle
  NT L05 Apt SE,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -119.753074236648,                      !- X Origin {m}
  115.30813398822,                        !- Y Origin {m}
  16.2052,                                !- Z Origin {m}
  {cc1e69c9-441e-492a-b590-03c471e5c679}, !- Building Story Name
  {f574ccc7-b595-4e37-a9b1-efc2a98f5eb2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {12087548-4961-4d37-924d-59c80109eea5}, !- Handle
  Surface 550,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80b16a10-5443-4bcd-8482-cadfc3234ca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eba4e299-83b7-4c40-8c12-a42edbfa9e52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.4735249999961, -4.62023308500648e-014, 0, !- X,Y,Z Vertex 1 {m}
  29.4735249999961, -11.0458241380387, 0, !- X,Y,Z Vertex 2 {m}
  20.9676999541067, -11.0458241380387, 0, !- X,Y,Z Vertex 3 {m}
  20.9676999541066, -7.23899909214647, 0, !- X,Y,Z Vertex 4 {m}
  15.7289500789543, -7.23899909214766, 0, !- X,Y,Z Vertex 5 {m}
  15.7289499999999, -11.0458241380383, 0, !- X,Y,Z Vertex 6 {m}
  0, -11.0458241380383, 0,                !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {370b33d6-a7d2-40d4-980e-08ac7dc376b3}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b16a10-5443-4bcd-8482-cadfc3234ca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd8be5bc-531a-4ff0-b624-16e387ff8b86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.4735249999961, -4.62023308500648e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.4735249999961, -4.62023308500648e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e241034a-668f-48d7-a817-b39181eb76d4}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b16a10-5443-4bcd-8482-cadfc3234ca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bec89a9-00a6-4da7-90ac-acbb8712c7ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.4735249999961, -11.0458241380387, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.4735249999961, -11.0458241380387, 0, !- X,Y,Z Vertex 2 {m}
  29.4735249999961, -4.62023308500648e-014, 0, !- X,Y,Z Vertex 3 {m}
  29.4735249999961, -4.62023308500648e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c29a213-de04-401d-82f1-263515505aee}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b16a10-5443-4bcd-8482-cadfc3234ca4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.9676999541067, -11.0458241380387, 2.9464, !- X,Y,Z Vertex 1 {m}
  20.9676999541067, -11.0458241380387, 0, !- X,Y,Z Vertex 2 {m}
  29.4735249999961, -11.0458241380387, 0, !- X,Y,Z Vertex 3 {m}
  29.4735249999961, -11.0458241380387, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0a5a4d-072c-43e7-a879-7b82e0823762}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b16a10-5443-4bcd-8482-cadfc3234ca4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.9676999541066, -7.23899909214647, 2.9464, !- X,Y,Z Vertex 1 {m}
  20.9676999541066, -7.23899909214647, 0, !- X,Y,Z Vertex 2 {m}
  20.9676999541067, -11.0458241380387, 0, !- X,Y,Z Vertex 3 {m}
  20.9676999541067, -11.0458241380387, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b60d317a-0c55-467f-acc4-3c9ee8e49a3e}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b16a10-5443-4bcd-8482-cadfc3234ca4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.7289500789543, -7.23899909214766, 2.9464, !- X,Y,Z Vertex 1 {m}
  15.7289500789543, -7.23899909214766, 0, !- X,Y,Z Vertex 2 {m}
  20.9676999541066, -7.23899909214647, 0, !- X,Y,Z Vertex 3 {m}
  20.9676999541066, -7.23899909214647, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dae31b4-61a0-4fde-8617-5176401bbd61}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b16a10-5443-4bcd-8482-cadfc3234ca4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.7289499999999, -11.0458241380383, 2.9464, !- X,Y,Z Vertex 1 {m}
  15.7289499999999, -11.0458241380383, 0, !- X,Y,Z Vertex 2 {m}
  15.7289500789543, -7.23899909214766, 0, !- X,Y,Z Vertex 3 {m}
  15.7289500789543, -7.23899909214766, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be0aa534-934c-47f5-b91b-3e3e330d9c07}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b16a10-5443-4bcd-8482-cadfc3234ca4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.0458241380383, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -11.0458241380383, 0,                !- X,Y,Z Vertex 2 {m}
  15.7289499999999, -11.0458241380383, 0, !- X,Y,Z Vertex 3 {m}
  15.7289499999999, -11.0458241380383, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5a80d8-a20b-40e5-a43f-043b8dc38f9b}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b16a10-5443-4bcd-8482-cadfc3234ca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86e76ce9-2db5-491b-94b4-be18bed64db1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.0458241380383, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.0458241380383, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50717a40-1d6b-40b9-9cf1-32a214e69009}, !- Handle
  Surface 559,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80b16a10-5443-4bcd-8482-cadfc3234ca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de76882-a71f-4716-9012-9d7cea848f4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.4735249999961, -11.0458241380387, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.4735249999961, -4.62023308500648e-014, 2.9464, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  0, -11.0458241380383, 2.9464,           !- X,Y,Z Vertex 4 {m}
  15.7289499999999, -11.0458241380383, 2.9464, !- X,Y,Z Vertex 5 {m}
  15.7289500789543, -7.23899909214766, 2.9464, !- X,Y,Z Vertex 6 {m}
  20.9676999541066, -7.23899909214647, 2.9464, !- X,Y,Z Vertex 7 {m}
  20.9676999541067, -11.0458241380387, 2.9464; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {34eea346-9045-4a0c-b8f6-0e7055f1ef3b}, !- Handle
  NT L05 Apt Corner E,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90.2795492366516,                      !- X Origin {m}
  115.30813398822,                        !- Y Origin {m}
  16.2052,                                !- Z Origin {m}
  {cc1e69c9-441e-492a-b590-03c471e5c679}, !- Building Story Name
  {9941bbac-dee7-4c07-945d-3be9a16b74cb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {da7c6afb-1d9d-4dad-bc07-82d4646b04ab}, !- Handle
  Surface 560,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34eea346-9045-4a0c-b8f6-0e7055f1ef3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f582f693-e9b4-4706-97a6-d2cffef67cb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01382504588924, 1.52399999999979, 0,  !- X,Y,Z Vertex 1 {m}
  9.01382504588797, -11.0458241380387, 0, !- X,Y,Z Vertex 2 {m}
  0, -11.0458241380387, 0,                !- X,Y,Z Vertex 3 {m}
  0, 1.5239999999998, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aba06146-2675-49b5-aa53-001f757c061d}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34eea346-9045-4a0c-b8f6-0e7055f1ef3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcccfb4f-4320-471a-98a7-2cbcbb1ebace}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5239999999998, 2.9464,             !- X,Y,Z Vertex 1 {m}
  0, 1.5239999999998, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d971498-2fdf-4756-8f29-fc8ecaf90b9d}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34eea346-9045-4a0c-b8f6-0e7055f1ef3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59377588-1b2b-4503-a1ea-b8a1718aebb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01382504588924, 1.52399999999979, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.01382504588924, 1.52399999999979, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.5239999999998, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 1.5239999999998, 2.9464;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8085920-a98d-4c97-b5cc-df5c1754251c}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34eea346-9045-4a0c-b8f6-0e7055f1ef3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01382504588797, -11.0458241380387, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.01382504588797, -11.0458241380387, 0, !- X,Y,Z Vertex 2 {m}
  9.01382504588924, 1.52399999999979, 0,  !- X,Y,Z Vertex 3 {m}
  9.01382504588924, 1.52399999999979, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81a78fdd-5b69-46de-999b-e6342b3f8303}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34eea346-9045-4a0c-b8f6-0e7055f1ef3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.0458241380387, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -11.0458241380387, 0,                !- X,Y,Z Vertex 2 {m}
  9.01382504588797, -11.0458241380387, 0, !- X,Y,Z Vertex 3 {m}
  9.01382504588797, -11.0458241380387, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bec89a9-00a6-4da7-90ac-acbb8712c7ae}, !- Handle
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34eea346-9045-4a0c-b8f6-0e7055f1ef3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e241034a-668f-48d7-a817-b39181eb76d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.0458241380387, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.0458241380387, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb156b7a-f180-41a3-9663-ebb173bd50a7}, !- Handle
  Surface 566,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34eea346-9045-4a0c-b8f6-0e7055f1ef3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {881cf03a-7a18-402c-9359-a12c9a0ba8e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01382504588797, -11.0458241380387, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.01382504588924, 1.52399999999979, 2.9464, !- X,Y,Z Vertex 2 {m}
  0, 1.5239999999998, 2.9464,             !- X,Y,Z Vertex 3 {m}
  0, -11.0458241380387, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Handle
  NT L05 Corridor,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -123.798024236666,                      !- X Origin {m}
  116.83213398822,                        !- Y Origin {m}
  16.2052,                                !- Z Origin {m}
  {cc1e69c9-441e-492a-b590-03c471e5c679}, !- Building Story Name
  {2cbfb500-8412-40de-8849-5fa90a34d4e6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1d1c5588-caa0-4c26-8154-367e504c1bde}, !- Handle
  Surface 567,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7bfcd0e-d27a-4014-8e1c-7bc2de3f9586}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.6038250000123, 49.8919499999996, 0,  !- X,Y,Z Vertex 1 {m}
  30.6038250000123, -2.4256223696284e-013, 0, !- X,Y,Z Vertex 2 {m}
  33.5184750000145, -2.54112819675356e-013, 0, !- X,Y,Z Vertex 3 {m}
  33.5184750000145, -1.52400000000005, 0, !- X,Y,Z Vertex 4 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  29.0798250000123, -1.90584614756517e-013, 0, !- X,Y,Z Vertex 7 {m}
  29.0798250000123, 49.8919499999996, 0;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {75f33ed2-2edf-413e-a726-0d34deb4be72}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b6f7416-7a82-40e5-b18d-19869cbb5618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04495000001847, -2.59888111031614e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  4.04495000001847, -2.59888111031614e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c51b2a04-5ce6-4231-a687-6591d6fc5d1f}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de737759-1f51-41e6-bc5d-7f8c26d03d66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2022749541305, -1.18393472803291e-013, 2.9464, !- X,Y,Z Vertex 1 {m}
  18.2022749541305, -1.18393472803291e-013, 0, !- X,Y,Z Vertex 2 {m}
  4.04495000001847, -2.59888111031614e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.04495000001847, -2.59888111031614e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82830de2-4c45-42ad-857b-7847a93ec805}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1726452a-f175-4c43-b0e3-355ae02a8f2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0798250000123, -1.90584614756517e-013, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.0798250000123, -1.90584614756517e-013, 0, !- X,Y,Z Vertex 2 {m}
  18.2022749541305, -1.18393472803291e-013, 0, !- X,Y,Z Vertex 3 {m}
  18.2022749541305, -1.18393472803291e-013, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ac7132-446f-4a12-86ba-87aac300e28b}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa3c0f19-f475-418e-9e36-1af46b36650b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0798250000123, 11.0458250458836, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.0798250000123, 11.0458250458836, 0,  !- X,Y,Z Vertex 2 {m}
  29.0798250000123, -1.90584614756517e-013, 0, !- X,Y,Z Vertex 3 {m}
  29.0798250000123, -1.90584614756517e-013, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944bbe08-26e0-46cd-97dc-29be531b2ad3}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {450facf3-c88f-4754-b208-1c0fed269f3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0798250000123, 14.3065499999998, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.0798250000123, 14.3065499999998, 0,  !- X,Y,Z Vertex 2 {m}
  29.0798250000123, 11.0458250458836, 0,  !- X,Y,Z Vertex 3 {m}
  29.0798250000123, 11.0458250458836, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc64182-e788-4386-a7ed-6103fd6159a8}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0798250000123, 35.0440625000647, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.0798250000123, 35.0440625000647, 0,  !- X,Y,Z Vertex 2 {m}
  29.0798250000123, 14.3065499999998, 0,  !- X,Y,Z Vertex 3 {m}
  29.0798250000123, 14.3065499999998, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce3340d-30c1-4468-bb5f-3f93ff39a39c}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6da363e-c152-4950-a275-c84f38a9fb80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0798250000123, 40.3447249999994, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.0798250000123, 40.3447249999994, 0,  !- X,Y,Z Vertex 2 {m}
  29.0798250000123, 35.0440625000647, 0,  !- X,Y,Z Vertex 3 {m}
  29.0798250000123, 35.0440625000647, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15513d14-6d76-475f-90d5-c0f3466307fc}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80dca907-f1ac-46ec-a115-f17f3a4cb930}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0798250000123, 49.8919499999996, 2.9464, !- X,Y,Z Vertex 1 {m}
  29.0798250000123, 49.8919499999996, 0,  !- X,Y,Z Vertex 2 {m}
  29.0798250000123, 40.3447249999994, 0,  !- X,Y,Z Vertex 3 {m}
  29.0798250000123, 40.3447249999994, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb240086-6d9b-40b1-8043-f851d97e544f}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.6038250000123, 49.8919499999996, 2.9464, !- X,Y,Z Vertex 1 {m}
  30.6038250000123, 49.8919499999996, 0,  !- X,Y,Z Vertex 2 {m}
  29.0798250000123, 49.8919499999996, 0,  !- X,Y,Z Vertex 3 {m}
  29.0798250000123, 49.8919499999996, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007509b2-5f9e-4e53-a0ce-b49491448cbf}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa58df33-b7c1-43f9-99aa-2a7a198e6a44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.6038250000123, -2.4256223696284e-013, 2.9464, !- X,Y,Z Vertex 1 {m}
  30.6038250000123, -2.4256223696284e-013, 0, !- X,Y,Z Vertex 2 {m}
  30.6038250000123, 49.8919499999996, 0,  !- X,Y,Z Vertex 3 {m}
  30.6038250000123, 49.8919499999996, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1987eb7a-56c8-4a9f-b18d-6e85658c3e15}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97a2421-6df6-4921-9d7a-807d142bfd85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5184750000145, -2.54112819675356e-013, 2.9464, !- X,Y,Z Vertex 1 {m}
  33.5184750000145, -2.54112819675356e-013, 0, !- X,Y,Z Vertex 2 {m}
  30.6038250000123, -2.4256223696284e-013, 0, !- X,Y,Z Vertex 3 {m}
  30.6038250000123, -2.4256223696284e-013, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcccfb4f-4320-471a-98a7-2cbcbb1ebace}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aba06146-2675-49b5-aa53-001f757c061d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5184750000145, -1.52400000000005, 2.9464, !- X,Y,Z Vertex 1 {m}
  33.5184750000145, -1.52400000000005, 0, !- X,Y,Z Vertex 2 {m}
  33.5184750000145, -2.54112819675356e-013, 0, !- X,Y,Z Vertex 3 {m}
  33.5184750000145, -2.54112819675356e-013, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd8be5bc-531a-4ff0-b624-16e387ff8b86}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {370b33d6-a7d2-40d4-980e-08ac7dc376b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04495000001847, -1.52400000000001, 2.9464, !- X,Y,Z Vertex 1 {m}
  4.04495000001847, -1.52400000000001, 0, !- X,Y,Z Vertex 2 {m}
  33.5184750000145, -1.52400000000005, 0, !- X,Y,Z Vertex 3 {m}
  33.5184750000145, -1.52400000000005, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41145d6d-ea36-49e6-af8a-901059463a35}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5e1ba75-4c1b-478b-8dcc-1a6044ee7bf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.524, 2.9464,                      !- X,Y,Z Vertex 1 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 2 {m}
  4.04495000001847, -1.52400000000001, 0, !- X,Y,Z Vertex 3 {m}
  4.04495000001847, -1.52400000000001, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b18198c0-a4c5-40ec-83d7-6ea7da8a5c90}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaacfaaf-3033-49b1-bba6-578139c33f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.774717929664205, 2.9464,          !- X,Y,Z Vertex 1 {m}
  0, -0.774717929664205, 0,               !- X,Y,Z Vertex 2 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -1.524, 2.9464;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd84403c-e7bb-4e5d-9807-fbb61824a1fa}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2533598-f8c6-4235-9640-a187c293c33f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.774717929664205, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.774717929664205, 2.9464;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1515cec-73dd-4008-943f-123a928f0843}, !- Handle
  Surface 584,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f37bc9de-232e-4cde-a7cf-786e87845361}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5184750000145, -1.52400000000005, 2.9464, !- X,Y,Z Vertex 1 {m}
  33.5184750000145, -2.54112819675356e-013, 2.9464, !- X,Y,Z Vertex 2 {m}
  30.6038250000123, -2.4256223696284e-013, 2.9464, !- X,Y,Z Vertex 3 {m}
  30.6038250000123, 49.8919499999996, 2.9464, !- X,Y,Z Vertex 4 {m}
  29.0798250000123, 49.8919499999996, 2.9464, !- X,Y,Z Vertex 5 {m}
  29.0798250000123, -1.90584614756517e-013, 2.9464, !- X,Y,Z Vertex 6 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 7 {m}
  0, -1.524, 2.9464;                      !- X,Y,Z Vertex 8 {m}

OS:Space,
  {ed2ff31a-da33-4caf-bf60-85220529e09a}, !- Handle
  NT L05 Apt Corner W,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -123.798024236666,                      !- X Origin {m}
  116.83213398822,                        !- Y Origin {m}
  16.2052,                                !- Z Origin {m}
  {cc1e69c9-441e-492a-b590-03c471e5c679}, !- Building Story Name
  {c82bbebd-059e-43c8-a83c-f00dbd9bc9cc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {42dbdb2e-19c6-44d9-99d7-fa2015e77827}, !- Handle
  Surface 585,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed2ff31a-da33-4caf-bf60-85220529e09a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fef6c986-81c4-483b-b768-59282b115b03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04495000001847, 11.0458250458836, 0,  !- X,Y,Z Vertex 1 {m}
  4.04495000001847, -2.59888111031614e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -0.774717929664205, 0,               !- X,Y,Z Vertex 4 {m}
  -6.12775004588735, -0.774717929664202, 0, !- X,Y,Z Vertex 5 {m}
  -6.12775004588775, 11.0458250458836, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d2533598-f8c6-4235-9640-a187c293c33f}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2ff31a-da33-4caf-bf60-85220529e09a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd84403c-e7bb-4e5d-9807-fbb61824a1fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.774717929664205, 2.9464,          !- X,Y,Z Vertex 1 {m}
  0, -0.774717929664205, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f46b44-909f-4752-a012-6b4461d38e4c}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2ff31a-da33-4caf-bf60-85220529e09a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11c84608-3c36-4008-939a-a07e0fb7ed34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.12775004588735, -0.774717929664202, 2.9464, !- X,Y,Z Vertex 1 {m}
  -6.12775004588735, -0.774717929664202, 0, !- X,Y,Z Vertex 2 {m}
  1.31559435766327e-031, -0.774717929664205, 0, !- X,Y,Z Vertex 3 {m}
  1.31559435766327e-031, -0.774717929664205, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f304497-4f95-46bc-8932-6c03554d6bb2}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2ff31a-da33-4caf-bf60-85220529e09a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.12775004588775, 11.0458250458836, 2.9464, !- X,Y,Z Vertex 1 {m}
  -6.12775004588775, 11.0458250458836, 0, !- X,Y,Z Vertex 2 {m}
  -6.12775004588735, -0.774717929664202, 0, !- X,Y,Z Vertex 3 {m}
  -6.12775004588735, -0.774717929664202, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aceb224-1fd7-4cf7-9991-0dfe4d50ccc2}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2ff31a-da33-4caf-bf60-85220529e09a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04495000001847, 11.0458250458836, 2.9464, !- X,Y,Z Vertex 1 {m}
  4.04495000001847, 11.0458250458836, 0,  !- X,Y,Z Vertex 2 {m}
  -6.12775004588775, 11.0458250458836, 0, !- X,Y,Z Vertex 3 {m}
  -6.12775004588775, 11.0458250458836, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff1348e9-c8f4-451d-9dde-2909763ff40c}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2ff31a-da33-4caf-bf60-85220529e09a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {348bd0f5-f3df-46b1-919c-1719c290a3bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04495000001847, -2.59888111031614e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  4.04495000001847, -2.59888111031614e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.04495000001847, 11.0458250458836, 0,  !- X,Y,Z Vertex 3 {m}
  4.04495000001847, 11.0458250458836, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b6f7416-7a82-40e5-b18d-19869cbb5618}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2ff31a-da33-4caf-bf60-85220529e09a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75f33ed2-2edf-413e-a726-0d34deb4be72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.04495000001847, -2.59888111031614e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.04495000001847, -2.59888111031614e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec8b870-85e9-4cdc-8477-712c48912891}, !- Handle
  Surface 592,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed2ff31a-da33-4caf-bf60-85220529e09a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8f18456-2165-45f5-aab4-4af4e66bc62d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.774717929664205, 2.9464,          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  4.04495000001847, -2.59888111031614e-014, 2.9464, !- X,Y,Z Vertex 3 {m}
  4.04495000001847, 11.0458250458836, 2.9464, !- X,Y,Z Vertex 4 {m}
  -6.12775004588775, 11.0458250458836, 2.9464, !- X,Y,Z Vertex 5 {m}
  -6.12775004588735, -0.774717929664202, 2.9464; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {a3460fe0-5205-4339-b9c0-6f4859fc9f64}, !- Handle
  NT L05 Apt NW,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -119.753074236648,                      !- X Origin {m}
  127.877959034103,                       !- Y Origin {m}
  16.2052,                                !- Z Origin {m}
  {cc1e69c9-441e-492a-b590-03c471e5c679}, !- Building Story Name
  {afcdd146-14b2-4f63-ba79-bcd97c32d73f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3e971eb9-9332-47eb-9322-1e2d36c6f79a}, !- Handle
  Surface 593,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3460fe0-5205-4339-b9c0-6f4859fc9f64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a6fb06b-b84d-466d-b9dc-8d7e996d22d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1573249541121, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  14.1573249541121, -11.0458250458838, 0, !- X,Y,Z Vertex 2 {m}
  0, -11.0458250458837, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0343aae-96e5-4cf9-954a-85b2046e61d0}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3460fe0-5205-4339-b9c0-6f4859fc9f64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1573249541121, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  14.1573249541121, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {196fb1eb-7baf-42e0-8d29-41f04164835b}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3460fe0-5205-4339-b9c0-6f4859fc9f64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf404d5d-af41-49a8-80d8-2f08dedc8aa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1573249541121, -11.0458250458838, 2.9464, !- X,Y,Z Vertex 1 {m}
  14.1573249541121, -11.0458250458838, 0, !- X,Y,Z Vertex 2 {m}
  14.1573249541121, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.1573249541121, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de737759-1f51-41e6-bc5d-7f8c26d03d66}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3460fe0-5205-4339-b9c0-6f4859fc9f64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c51b2a04-5ce6-4231-a687-6591d6fc5d1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.0458250458837, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -11.0458250458837, 0,                !- X,Y,Z Vertex 2 {m}
  14.1573249541121, -11.0458250458838, 0, !- X,Y,Z Vertex 3 {m}
  14.1573249541121, -11.0458250458838, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {348bd0f5-f3df-46b1-919c-1719c290a3bb}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3460fe0-5205-4339-b9c0-6f4859fc9f64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff1348e9-c8f4-451d-9dde-2909763ff40c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.0458250458837, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.0458250458837, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9403d80b-3b83-4e1c-894f-2d748f256457}, !- Handle
  Surface 598,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3460fe0-5205-4339-b9c0-6f4859fc9f64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {175d2853-e7b3-4f72-873c-05d85d179277}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1573249541121, -11.0458250458838, 2.9464, !- X,Y,Z Vertex 1 {m}
  14.1573249541121, 0, 2.9464,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  0, -11.0458250458837, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0564f7e4-d95f-4fba-b947-0d92cd949d5e}, !- Handle
  NT L05 Elevator E,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -105.595749282536,                      !- X Origin {m}
  116.83213398822,                        !- Y Origin {m}
  16.2052,                                !- Z Origin {m}
  {cc1e69c9-441e-492a-b590-03c471e5c679}, !- Building Story Name
  {bf4c0221-ceb5-43d8-a9c0-68fdaa9ba0b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e81298cd-cec2-42fd-bbec-748f578ed502}, !- Handle
  Surface 599,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0564f7e4-d95f-4fba-b947-0d92cd949d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79fcc1c4-d804-4da1-b446-3310ec21a75f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8775500458818, 11.0458250458838, 0,  !- X,Y,Z Vertex 1 {m}
  10.8775500458817, -7.21911419532262e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11.0458250458838, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf404d5d-af41-49a8-80d8-2f08dedc8aa9}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0564f7e4-d95f-4fba-b947-0d92cd949d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {196fb1eb-7baf-42e0-8d29-41f04164835b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.0458250458838, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 11.0458250458838, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfff2be1-d972-4d6d-8862-0dbe90e05075}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0564f7e4-d95f-4fba-b947-0d92cd949d5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.13435004588185, 11.0458250458838, 2.9464, !- X,Y,Z Vertex 1 {m}
  8.13435004588185, 11.0458250458838, 0,  !- X,Y,Z Vertex 2 {m}
  0, 11.0458250458838, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 11.0458250458838, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aa1d80f-82bd-419f-8ecd-c4116e980f3f}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0564f7e4-d95f-4fba-b947-0d92cd949d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f94ed6c3-c85a-4bb6-84c9-a339fa3580dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8775500458818, 11.0458250458838, 2.9464, !- X,Y,Z Vertex 1 {m}
  10.8775500458818, 11.0458250458838, 0,  !- X,Y,Z Vertex 2 {m}
  8.13435004588185, 11.0458250458838, 0,  !- X,Y,Z Vertex 3 {m}
  8.13435004588185, 11.0458250458838, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa3c0f19-f475-418e-9e36-1af46b36650b}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0564f7e4-d95f-4fba-b947-0d92cd949d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53ac7132-446f-4a12-86ba-87aac300e28b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8775500458817, -7.21911419532262e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  10.8775500458817, -7.21911419532262e-014, 0, !- X,Y,Z Vertex 2 {m}
  10.8775500458818, 11.0458250458838, 0,  !- X,Y,Z Vertex 3 {m}
  10.8775500458818, 11.0458250458838, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1726452a-f175-4c43-b0e3-355ae02a8f2e}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0564f7e4-d95f-4fba-b947-0d92cd949d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82830de2-4c45-42ad-857b-7847a93ec805}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10643956342806e-044, 7.69423372516366e-030, 2.9464, !- X,Y,Z Vertex 1 {m}
  5.10643956342806e-044, 7.69423372516366e-030, 0, !- X,Y,Z Vertex 2 {m}
  10.8775500458817, -7.21911419532262e-014, 0, !- X,Y,Z Vertex 3 {m}
  10.8775500458817, -7.21911419532262e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05d3ab62-eece-4b83-83e2-6ecbaff25f01}, !- Handle
  Surface 605,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0564f7e4-d95f-4fba-b947-0d92cd949d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5484e7a-99fb-4de2-8e50-ba158dfd8ebe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8775500458817, -7.21911419532262e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  10.8775500458818, 11.0458250458838, 2.9464, !- X,Y,Z Vertex 2 {m}
  0, 11.0458250458838, 2.9464,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {05dffc65-494f-41f0-89f7-d13807c37c99}, !- Handle
  NT L05 Apt NE,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -81.2657241907616,                      !- X Origin {m}
  124.829959034107,                       !- Y Origin {m}
  16.2052,                                !- Z Origin {m}
  {cc1e69c9-441e-492a-b590-03c471e5c679}, !- Building Story Name
  {a776929f-b8a3-4e56-b9a0-df71e56d77cc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {639c69fb-c92e-4faa-bd70-09e485665074}, !- Handle
  Surface 606,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05dffc65-494f-41f0-89f7-d13807c37c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {193cd1c4-9cc1-4c12-8f29-d65838e2da00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.28282493604777, 44.3864999541121, 0, !- X,Y,Z Vertex 1 {m}
  -2.2828250458931, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -8.08540789876133e-013, -7.99782504588767, 0, !- X,Y,Z Vertex 4 {m}
  -11.9284750458923, -7.99782504588766, 0, !- X,Y,Z Vertex 5 {m}
  -11.9284750458923, 44.3864999541121, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cd6a9102-b397-46b9-a6df-7e323bd0ea2f}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05dffc65-494f-41f0-89f7-d13807c37c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.08540789876133e-013, -7.99782504588767, 2.9464, !- X,Y,Z Vertex 1 {m}
  -8.08540789876133e-013, -7.99782504588767, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59377588-1b2b-4503-a1ea-b8a1718aebb3}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05dffc65-494f-41f0-89f7-d13807c37c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d971498-2fdf-4756-8f29-fc8ecaf90b9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01382504589005, -7.99782504588767, 2.9464, !- X,Y,Z Vertex 1 {m}
  -9.01382504589005, -7.99782504588767, 0, !- X,Y,Z Vertex 2 {m}
  -8.08540789876133e-013, -7.99782504588767, 0, !- X,Y,Z Vertex 3 {m}
  -8.08540789876133e-013, -7.99782504588767, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97a2421-6df6-4921-9d7a-807d142bfd85}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05dffc65-494f-41f0-89f7-d13807c37c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1987eb7a-56c8-4a9f-b18d-6e85658c3e15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9284750458923, -7.99782504588766, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.9284750458923, -7.99782504588766, 0, !- X,Y,Z Vertex 2 {m}
  -9.01382504589005, -7.99782504588767, 0, !- X,Y,Z Vertex 3 {m}
  -9.01382504589005, -7.99782504588767, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa58df33-b7c1-43f9-99aa-2a7a198e6a44}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05dffc65-494f-41f0-89f7-d13807c37c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {007509b2-5f9e-4e53-a0ce-b49491448cbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9284750458923, 41.8941249541121, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.9284750458923, 41.8941249541121, 0, !- X,Y,Z Vertex 2 {m}
  -11.9284750458923, -7.99782504588766, 0, !- X,Y,Z Vertex 3 {m}
  -11.9284750458923, -7.99782504588766, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {978fd241-591d-4d61-b31d-add1066b8cfa}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05dffc65-494f-41f0-89f7-d13807c37c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9284750458923, 44.3864999541121, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.9284750458923, 44.3864999541121, 0, !- X,Y,Z Vertex 2 {m}
  -11.9284750458923, 41.8941249541121, 0, !- X,Y,Z Vertex 3 {m}
  -11.9284750458923, 41.8941249541121, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ac6da9a-f5d7-48bb-97b2-99348f3b532d}, !- Handle
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05dffc65-494f-41f0-89f7-d13807c37c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.28282493604777, 44.3864999541121, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.28282493604777, 44.3864999541121, 0, !- X,Y,Z Vertex 2 {m}
  -11.9284750458923, 44.3864999541121, 0, !- X,Y,Z Vertex 3 {m}
  -11.9284750458923, 44.3864999541121, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded7ac05-3b80-4cdc-98cf-08da7a1ec064}, !- Handle
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05dffc65-494f-41f0-89f7-d13807c37c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.2828250458931, -3.46517481375486e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.2828250458931, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 2 {m}
  -2.28282493604777, 44.3864999541121, 0, !- X,Y,Z Vertex 3 {m}
  -2.28282493604777, 44.3864999541121, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7e3dc9b-5157-4f4e-9a10-e48d37289971}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05dffc65-494f-41f0-89f7-d13807c37c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.2828250458931, -3.46517481375486e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.2828250458931, -3.46517481375486e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49962f67-0858-4483-93bd-563d68045993}, !- Handle
  Surface 615,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05dffc65-494f-41f0-89f7-d13807c37c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.08540789876133e-013, -7.99782504588767, 2.9464, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  -2.2828250458931, -3.46517481375486e-014, 2.9464, !- X,Y,Z Vertex 3 {m}
  -2.28282493604777, 44.3864999541121, 2.9464, !- X,Y,Z Vertex 4 {m}
  -11.9284750458923, 44.3864999541121, 2.9464, !- X,Y,Z Vertex 5 {m}
  -11.9284750458923, -7.99782504588766, 2.9464; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {9424f9c5-3fa4-4994-b534-4c37af602db2}, !- Handle
  NT L05 Elec,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -94.7181992366537,                      !- X Origin {m}
  127.877959034103,                       !- Y Origin {m}
  16.2052,                                !- Z Origin {m}
  {cc1e69c9-441e-492a-b590-03c471e5c679}, !- Building Story Name
  {cd1eb04e-1c4f-4798-bf83-8016beb032d8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d86f8733-4162-4b2c-b4f4-c14ab0c32f06}, !- Handle
  Surface 616,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9424f9c5-3fa4-4994-b534-4c37af602db2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e73f1956-3213-44cf-90c3-ff4ac3fe50b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 3.2607249541162, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.74319999999991, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.74319999999991, 3.2607249541162, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f94ed6c3-c85a-4bb6-84c9-a339fa3580dc}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9424f9c5-3fa4-4994-b534-4c37af602db2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5aa1d80f-82bd-419f-8ecd-c4116e980f3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74319999999991, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -2.74319999999991, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c6c493-1aea-4827-97be-f34384de54f3}, !- Handle
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9424f9c5-3fa4-4994-b534-4c37af602db2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74319999999991, 3.2607249541162, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.74319999999991, 3.2607249541162, 0,  !- X,Y,Z Vertex 2 {m}
  -2.74319999999991, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.74319999999991, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd183d7e-303a-4926-8fd0-6bcc5034c040}, !- Handle
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9424f9c5-3fa4-4994-b534-4c37af602db2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 3.2607249541162, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 3.2607249541162, 0, !- X,Y,Z Vertex 2 {m}
  -2.74319999999991, 3.2607249541162, 0,  !- X,Y,Z Vertex 3 {m}
  -2.74319999999991, 3.2607249541162, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {450facf3-c88f-4754-b208-1c0fed269f3a}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9424f9c5-3fa4-4994-b534-4c37af602db2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {944bbe08-26e0-46cd-97dc-29be531b2ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 3.2607249541162, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 3.2607249541162, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {082d2dd3-827c-40b0-8e99-a0a9259fa743}, !- Handle
  Surface 621,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9424f9c5-3fa4-4994-b534-4c37af602db2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf8151f3-185c-4d38-8ef6-a8a007292278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 3.2607249541162, 2.9464, !- X,Y,Z Vertex 2 {m}
  -2.74319999999991, 3.2607249541162, 2.9464, !- X,Y,Z Vertex 3 {m}
  -2.74319999999991, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {294d45a8-f0e2-4ec8-bbe6-a0c3ecebf89f}, !- Handle
  NT L05 Gym Restroom,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -94.7181992366537,                      !- X Origin {m}
  157.176858988219,                       !- Y Origin {m}
  16.2052,                                !- Z Origin {m}
  {cc1e69c9-441e-492a-b590-03c471e5c679}, !- Building Story Name
  {fb396206-2c3c-4e34-bfef-92a694d5ca85}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cb35c404-5a2c-429c-8549-40da3c815ffd}, !- Handle
  Surface 622,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {294d45a8-f0e2-4ec8-bbe6-a0c3ecebf89f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97e52f9e-d831-496f-84c7-3a6ad96f24cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, -5.30066249993476, 0, !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, -5.30066249993476, 0, !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6da363e-c152-4950-a275-c84f38a9fb80}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {294d45a8-f0e2-4ec8-bbe6-a0c3ecebf89f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ce3340d-30c1-4468-bb5f-3f93ff39a39c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, -5.30066249993476, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, -5.30066249993476, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b95b70-6ea8-4ab1-8b02-456aca31abef}, !- Handle
  Surface 624,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {294d45a8-f0e2-4ec8-bbe6-a0c3ecebf89f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.12470000013046, -5.30066249993476, 2.9464, !- X,Y,Z Vertex 1 {m}
  -7.12470000013046, -5.30066249993476, 0, !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, -5.30066249993476, 0, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, -5.30066249993476, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bc10b65-1cef-4d17-a1e3-6567af66f6eb}, !- Handle
  Surface 625,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {294d45a8-f0e2-4ec8-bbe6-a0c3ecebf89f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.12470000013046, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -7.12470000013046, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, -5.30066249993476, 0, !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, -5.30066249993476, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10dcdae2-34f0-4cdc-99c7-f0f05124368a}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {294d45a8-f0e2-4ec8-bbe6-a0c3ecebf89f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48106080-7b49-412d-a8aa-aac405f2a66c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb0f3ac4-4ac9-4a5a-966a-0e91efe3a56a}, !- Handle
  Surface 627,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {294d45a8-f0e2-4ec8-bbe6-a0c3ecebf89f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, -5.30066249993476, 2.9464, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, 0, 2.9464,           !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, -5.30066249993476, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38a3dfa8-855c-4f8d-8af7-8d0ed7ddc410}, !- Handle
  NT L05 Elevator W,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -94.7181992366537,                      !- X Origin {m}
  157.176858988219,                       !- Y Origin {m}
  16.2052,                                !- Z Origin {m}
  {cc1e69c9-441e-492a-b590-03c471e5c679}, !- Building Story Name
  {4a0f144a-e46b-4024-a294-1025402769e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {690dd8fe-54c4-4e89-bf33-b814ad2518ae}, !- Handle
  Surface 628,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38a3dfa8-855c-4f8d-8af7-8d0ed7ddc410}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75c7bcab-c739-48b8-8f77-806a04db5bae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 9.54722500000011, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, 9.54722500000011, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48106080-7b49-412d-a8aa-aac405f2a66c}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38a3dfa8-855c-4f8d-8af7-8d0ed7ddc410}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10dcdae2-34f0-4cdc-99c7-f0f05124368a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.12470000013046, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -7.12470000013046, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf714d25-fc73-4bf0-8a0b-a09ac3038481}, !- Handle
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38a3dfa8-855c-4f8d-8af7-8d0ed7ddc410}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.12470000013046, 9.54722500000011, 2.9464, !- X,Y,Z Vertex 1 {m}
  -7.12470000013046, 9.54722500000011, 0, !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e68f53ae-7486-49f9-8a08-098b0255c6f0}, !- Handle
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38a3dfa8-855c-4f8d-8af7-8d0ed7ddc410}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 9.54722500000011, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 9.54722500000011, 0, !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, 9.54722500000011, 0, !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, 9.54722500000011, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80dca907-f1ac-46ec-a115-f17f3a4cb930}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38a3dfa8-855c-4f8d-8af7-8d0ed7ddc410}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15513d14-6d76-475f-90d5-c0f3466307fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92355843129091e-030, -2.32719148893877e-045, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.92355843129091e-030, -2.32719148893877e-045, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 9.54722500000011, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 9.54722500000011, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51fa08e8-dbd0-43d0-96f6-a39f901e8626}, !- Handle
  Surface 633,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38a3dfa8-855c-4f8d-8af7-8d0ed7ddc410}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 9.54722500000011, 2.9464, !- X,Y,Z Vertex 2 {m}
  -7.12470000013046, 9.54722500000011, 2.9464, !- X,Y,Z Vertex 3 {m}
  -7.12470000013046, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {446a1e35-face-43d2-98b1-4df2fb912c2e}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:BuildingStory,
  {911892a7-bbd2-40a6-8c80-5d24b22dbdce}, !- Handle
  Building Story 11,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.2512,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {168fa060-e4a3-49d2-a7ce-372cbf340548}; !- Group Rendering Name

OS:Space,
  {eb710684-78e0-4031-8eb1-f0742521813f}, !- Handle
  NT L06 Apt Corner S,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -129.925774282554,                      !- X Origin {m}
  104.26230985018,                        !- Y Origin {m}
  19.1516,                                !- Z Origin {m}
  {911892a7-bbd2-40a6-8c80-5d24b22dbdce}, !- Building Story Name
  {1a94fc40-ed4f-4b7f-9a79-bde46b903234}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eab9b82a-fc3f-4c77-bea5-ffbcb7269bbd}, !- Handle
  Surface 634,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb710684-78e0-4031-8eb1-f0742521813f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eabacad-ba83-496d-bf91-2845bd609607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.12775004588693, 11.7951062083741, 0,  !- X,Y,Z Vertex 1 {m}
  6.12775004588693, 11.0458241380383, 0,  !- X,Y,Z Vertex 2 {m}
  10.1727000459054, 11.0458241380383, 0,  !- X,Y,Z Vertex 3 {m}
  10.1727000459054, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -4.04270394938067e-013, 11.7951062083741, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5007ca5f-438f-4db9-8693-b46432d1a187}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb710684-78e0-4031-8eb1-f0742521813f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.04270394938067e-013, 11.7951062083741, 3.2512, !- X,Y,Z Vertex 1 {m}
  -4.04270394938067e-013, 11.7951062083741, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f046851-2e5c-461a-8429-b4f39f1b9bb4}, !- Handle
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb710684-78e0-4031-8eb1-f0742521813f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26f507a9-f25e-4420-b3bd-ffe60e5c456a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.12775004588693, 11.7951062083741, 3.2512, !- X,Y,Z Vertex 1 {m}
  6.12775004588693, 11.7951062083741, 0,  !- X,Y,Z Vertex 2 {m}
  -4.04270394938067e-013, 11.7951062083741, 0, !- X,Y,Z Vertex 3 {m}
  -4.04270394938067e-013, 11.7951062083741, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b65aad8-6c95-4bda-bccc-5dca60987584}, !- Handle
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb710684-78e0-4031-8eb1-f0742521813f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0ccbe3f-0113-479b-b3f3-caeeb3a924fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.12775004588693, 11.0458241380383, 3.2512, !- X,Y,Z Vertex 1 {m}
  6.12775004588693, 11.0458241380383, 0,  !- X,Y,Z Vertex 2 {m}
  6.12775004588693, 11.7951062083741, 0,  !- X,Y,Z Vertex 3 {m}
  6.12775004588693, 11.7951062083741, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3d6e62-4ab2-4028-a994-413c7ed48d30}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb710684-78e0-4031-8eb1-f0742521813f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04928528-2472-4768-93fb-98a6f5ce7aff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1727000459054, 11.0458241380383, 3.2512, !- X,Y,Z Vertex 1 {m}
  10.1727000459054, 11.0458241380383, 0,  !- X,Y,Z Vertex 2 {m}
  6.12775004588693, 11.0458241380383, 0,  !- X,Y,Z Vertex 3 {m}
  6.12775004588693, 11.0458241380383, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd41bd3-b6de-4620-95c8-a0f123263aec}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb710684-78e0-4031-8eb1-f0742521813f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dea37553-f940-445a-b495-8c8d5eb1bdb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1727000459054, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  10.1727000459054, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.1727000459054, 11.0458241380383, 0,  !- X,Y,Z Vertex 3 {m}
  10.1727000459054, 11.0458241380383, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd6b2852-79c7-4cbd-ab66-fca0edafd797}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb710684-78e0-4031-8eb1-f0742521813f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.1727000459054, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.1727000459054, 0, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3087f4f0-c808-45a1-859e-c7b388bd4811}, !- Handle
  Surface 641,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb710684-78e0-4031-8eb1-f0742521813f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1727000459054, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  10.1727000459054, 11.0458241380383, 3.2512, !- X,Y,Z Vertex 2 {m}
  6.12775004588693, 11.0458241380383, 3.2512, !- X,Y,Z Vertex 3 {m}
  6.12775004588693, 11.7951062083741, 3.2512, !- X,Y,Z Vertex 4 {m}
  -4.04270394938067e-013, 11.7951062083741, 3.2512, !- X,Y,Z Vertex 5 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {33ccdbd1-08fc-4d36-91d6-3a734d3b5b03}, !- Handle
  NT L06 Apt SE,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -104.024124236648,                      !- X Origin {m}
  104.26230985018,                        !- Y Origin {m}
  19.1516,                                !- Z Origin {m}
  {911892a7-bbd2-40a6-8c80-5d24b22dbdce}, !- Building Story Name
  {6f2886ad-0961-4eea-b081-95ecb2914961}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4de76882-a71f-4716-9012-9d7cea848f4e}, !- Handle
  Surface 642,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33ccdbd1-08fc-4d36-91d6-3a734d3b5b03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50717a40-1d6b-40b9-9cf1-32a214e69009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7445749999961, 11.0458241380383, 0,  !- X,Y,Z Vertex 1 {m}
  13.7445749999961, -3.9271981222555e-013, 0, !- X,Y,Z Vertex 2 {m}
  5.23874995410674, -3.9271981222555e-013, 0, !- X,Y,Z Vertex 3 {m}
  5.23874995410672, 3.80682504589187, 0,  !- X,Y,Z Vertex 4 {m}
  7.89543199971376e-008, 3.80682504589067, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  -15.7289499999999, 0, 0,                !- X,Y,Z Vertex 7 {m}
  -15.7289499999999, 11.0458241380383, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {ca72d914-1887-4e92-99f6-b9eb1946ce15}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ccdbd1-08fc-4d36-91d6-3a734d3b5b03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7289499999999, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -15.7289499999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dea37553-f940-445a-b495-8c8d5eb1bdb4}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ccdbd1-08fc-4d36-91d6-3a734d3b5b03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bd41bd3-b6de-4620-95c8-a0f123263aec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7289499999999, 11.0458241380383, 3.2512, !- X,Y,Z Vertex 1 {m}
  -15.7289499999999, 11.0458241380383, 0, !- X,Y,Z Vertex 2 {m}
  -15.7289499999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
