  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.72819999999426, -10.4330490921495, 2.9464, !- X,Y,Z Vertex 1 {m}
  -9.72819999999426, -10.4330490921495, 0, !- X,Y,Z Vertex 2 {m}
  -6.68019999999409, -10.4330490921495, 0, !- X,Y,Z Vertex 3 {m}
  -6.68019999999409, -10.4330490921495, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645d9d6c-5477-4121-940d-09161f659609}, !- Handle
  Surface 1406,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ceb1c920-346c-4275-8671-ca9b6efb5c70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.72819999999427, -11.5252490921494, 2.9464, !- X,Y,Z Vertex 1 {m}
  -9.72819999999427, -11.5252490921494, 0, !- X,Y,Z Vertex 2 {m}
  -9.72819999999426, -10.4330490921495, 0, !- X,Y,Z Vertex 3 {m}
  -9.72819999999426, -10.4330490921495, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {010be629-0c6a-485b-80fe-cdde155f68c7}, !- Handle
  Surface 1407,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ceb1c920-346c-4275-8671-ca9b6efb5c70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2014000000002, -11.5252490921494, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.2014000000002, -11.5252490921494, 0, !- X,Y,Z Vertex 2 {m}
  -9.72819999999427, -11.5252490921494, 0, !- X,Y,Z Vertex 3 {m}
  -9.72819999999427, -11.5252490921494, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e5442ca-3ada-4b1a-bce5-d9c5e0ff087f}, !- Handle
  Surface 1408,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ceb1c920-346c-4275-8671-ca9b6efb5c70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2014000000002, -2.92417499999844, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.2014000000002, -2.92417499999844, 0, !- X,Y,Z Vertex 2 {m}
  -11.2014000000002, -11.5252490921494, 0, !- X,Y,Z Vertex 3 {m}
  -11.2014000000002, -11.5252490921494, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d18306-ca43-448e-9ccc-d194d90fdca5}, !- Handle
  Surface 1409,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ceb1c920-346c-4275-8671-ca9b6efb5c70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ae3b95-78e8-48a2-9fc3-a9fd8f866540}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, -2.92417499999844, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, -2.92417499999844, 0, !- X,Y,Z Vertex 2 {m}
  -11.2014000000002, -2.92417499999844, 0, !- X,Y,Z Vertex 3 {m}
  -11.2014000000002, -2.92417499999844, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d61c69c-3cbe-461a-9803-cede1582538b}, !- Handle
  Surface 1410,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ceb1c920-346c-4275-8671-ca9b6efb5c70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9f80834-aa59-416b-8595-d07c23c96ff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, -2.92417499999844, 0, !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, -2.92417499999844, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e18080f-04be-4102-ab01-aeef032f7c7e}, !- Handle
  Surface 1411,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ceb1c920-346c-4275-8671-ca9b6efb5c70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.42887500002343, -11.5252490921495, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.42887500002343, 0, 2.9464,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, -2.92417499999844, 2.9464, !- X,Y,Z Vertex 4 {m}
  -11.2014000000002, -2.92417499999844, 2.9464, !- X,Y,Z Vertex 5 {m}
  -11.2014000000002, -11.5252490921494, 2.9464, !- X,Y,Z Vertex 6 {m}
  -9.72819999999427, -11.5252490921494, 2.9464, !- X,Y,Z Vertex 7 {m}
  -9.72819999999426, -10.4330490921495, 2.9464, !- X,Y,Z Vertex 8 {m}
  -6.68019999999409, -10.4330490921495, 2.9464, !- X,Y,Z Vertex 9 {m}
  -6.68019999999409, -11.5252490921494, 2.9464; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {6257653b-0e73-460b-bf54-bfe36bc2d84f}, !- Handle
  ST L12 Apt SE,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -173.477266056405,                      !- X Origin {m}
  114.822261022026,                       !- Y Origin {m}
  35.1536,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {5ae15c2d-a93c-4ada-b6c2-8c486e9a2a68}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5541a2f0-e49e-4ff5-8b7a-b862081b35d4}, !- Handle
  Surface 1412,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6257653b-0e73-460b-bf54-bfe36bc2d84f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.3174500000002, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  25.3174500000002, -11.5252490921496, 0, !- X,Y,Z Vertex 2 {m}
  23.9109249999911, -11.5252490921496, 0, !- X,Y,Z Vertex 3 {m}
  23.9109249999912, -10.4520990921495, 0, !- X,Y,Z Vertex 4 {m}
  19.1357249999911, -10.4520990921495, 0, !- X,Y,Z Vertex 5 {m}
  19.1357249999912, -11.5252490921495, 0, !- X,Y,Z Vertex 6 {m}
  0, -11.5252490921495, 0,                !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {1afe2052-115b-49b7-b123-2813f26a3666}, !- Handle
  Surface 1413,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6257653b-0e73-460b-bf54-bfe36bc2d84f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7b7f8fe-fdea-45bd-9fcd-89918d391d3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.3174500000002, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  25.3174500000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b848f75-98c5-436c-aced-353f65053a4a}, !- Handle
  Surface 1414,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6257653b-0e73-460b-bf54-bfe36bc2d84f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e52b965b-c9db-4382-b4c5-7a9db6fb93b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.3174500000002, -11.5252490921496, 2.9464, !- X,Y,Z Vertex 1 {m}
  25.3174500000002, -11.5252490921496, 0, !- X,Y,Z Vertex 2 {m}
  25.3174500000002, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.3174500000002, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5169a9-8fca-4888-9fd5-9b81dd281f56}, !- Handle
  Surface 1415,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6257653b-0e73-460b-bf54-bfe36bc2d84f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9109249999911, -11.5252490921496, 2.9464, !- X,Y,Z Vertex 1 {m}
  23.9109249999911, -11.5252490921496, 0, !- X,Y,Z Vertex 2 {m}
  25.3174500000002, -11.5252490921496, 0, !- X,Y,Z Vertex 3 {m}
  25.3174500000002, -11.5252490921496, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2dc2c82-e0d5-49b2-8b72-3f5b8d2affe6}, !- Handle
  Surface 1416,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6257653b-0e73-460b-bf54-bfe36bc2d84f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9109249999912, -10.4520990921495, 2.9464, !- X,Y,Z Vertex 1 {m}
  23.9109249999912, -10.4520990921495, 0, !- X,Y,Z Vertex 2 {m}
  23.9109249999911, -11.5252490921496, 0, !- X,Y,Z Vertex 3 {m}
  23.9109249999911, -11.5252490921496, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c57f0c76-73f6-425d-9a17-adc5f67e7f91}, !- Handle
  Surface 1417,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6257653b-0e73-460b-bf54-bfe36bc2d84f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1357249999911, -10.4520990921495, 2.9464, !- X,Y,Z Vertex 1 {m}
  19.1357249999911, -10.4520990921495, 0, !- X,Y,Z Vertex 2 {m}
  23.9109249999912, -10.4520990921495, 0, !- X,Y,Z Vertex 3 {m}
  23.9109249999912, -10.4520990921495, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be20e9d4-621a-4372-805b-6e6119eec494}, !- Handle
  Surface 1418,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6257653b-0e73-460b-bf54-bfe36bc2d84f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1357249999912, -11.5252490921495, 2.9464, !- X,Y,Z Vertex 1 {m}
  19.1357249999912, -11.5252490921495, 0, !- X,Y,Z Vertex 2 {m}
  19.1357249999911, -10.4520990921495, 0, !- X,Y,Z Vertex 3 {m}
  19.1357249999911, -10.4520990921495, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82263de5-4991-495a-9ab0-d8475c51c040}, !- Handle
  Surface 1419,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6257653b-0e73-460b-bf54-bfe36bc2d84f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5252490921495, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -11.5252490921495, 0,                !- X,Y,Z Vertex 2 {m}
  19.1357249999912, -11.5252490921495, 0, !- X,Y,Z Vertex 3 {m}
  19.1357249999912, -11.5252490921495, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66a695c1-02d4-4e8d-8124-923964a4789f}, !- Handle
  Surface 1420,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6257653b-0e73-460b-bf54-bfe36bc2d84f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d4342c7-117e-4a0e-a00e-a8fbdcb69c1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.5252490921495, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.5252490921495, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d56a2d-5879-4898-b3bb-6365ec766871}, !- Handle
  Surface 1421,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6257653b-0e73-460b-bf54-bfe36bc2d84f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.3174500000002, -11.5252490921496, 2.9464, !- X,Y,Z Vertex 1 {m}
  25.3174500000002, 0, 2.9464,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  0, -11.5252490921495, 2.9464,           !- X,Y,Z Vertex 4 {m}
  19.1357249999912, -11.5252490921495, 2.9464, !- X,Y,Z Vertex 5 {m}
  19.1357249999911, -10.4520990921495, 2.9464, !- X,Y,Z Vertex 6 {m}
  23.9109249999912, -10.4520990921495, 2.9464, !- X,Y,Z Vertex 7 {m}
  23.9109249999911, -11.5252490921496, 2.9464; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {2074f788-9596-4cca-847f-4e8f66108613}, !- Handle
  ST L12 Elevator,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -175.906141056429,                      !- X Origin {m}
  127.274611022029,                       !- Y Origin {m}
  35.1536,                                !- Z Origin {m}
  {bf7438ce-7509-45fb-ac99-2376e32b5880}, !- Building Story Name
  {2a612adf-7f97-4d8a-9cc0-c8fc7184f122}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b72f74df-54d7-4555-9048-e5ff5d57bd33}, !- Handle
  Surface 1422,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2074f788-9596-4cca-847f-4e8f66108613}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.71061250000588, -4.33146851719357e-013, 0, !- X,Y,Z Vertex 1 {m}
  8.71061250000588, -3.32740000000181, 0, !- X,Y,Z Vertex 2 {m}
  12.5222000000059, -3.32740000000181, 0, !- X,Y,Z Vertex 3 {m}
  12.5222000000059, -10.9283500000017, 0, !- X,Y,Z Vertex 4 {m}
  0, -10.9283500000017, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f2a53ae2-b9c4-4f82-be7b-2cba93c7bed0}, !- Handle
  Surface 1423,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2074f788-9596-4cca-847f-4e8f66108613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c001b404-49a6-419f-9b37-254c8a76c43d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.71061250000588, -4.33146851719357e-013, 2.9464, !- X,Y,Z Vertex 1 {m}
  8.71061250000588, -4.33146851719357e-013, 2.44648751713389e-058, !- X,Y,Z Vertex 2 {m}
  3.57098987793982e-042, 7.18128481015275e-029, -3.86001363814459e-058, !- X,Y,Z Vertex 3 {m}
  3.57098987793982e-042, 7.18128481015275e-029, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd4e481d-b3e8-4ec7-b427-e835c71dbe58}, !- Handle
  Surface 1424,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2074f788-9596-4cca-847f-4e8f66108613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca57e191-f5cb-4625-b7d2-80bb2215ef4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.71061250000588, -3.32740000000181, 2.9464, !- X,Y,Z Vertex 1 {m}
  8.71061250000588, -3.32740000000181, 0, !- X,Y,Z Vertex 2 {m}
  8.71061250000588, -4.33146851719357e-013, 0, !- X,Y,Z Vertex 3 {m}
  8.71061250000588, -4.33146851719357e-013, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91b9d8a1-4eb2-4680-87dc-87c4f9c67ce3}, !- Handle
  Surface 1425,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2074f788-9596-4cca-847f-4e8f66108613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eb656fa-fd19-4dcc-b3d6-f4e70f64c68c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5222000000059, -3.32740000000181, 2.9464, !- X,Y,Z Vertex 1 {m}
  12.5222000000059, -3.32740000000181, 0, !- X,Y,Z Vertex 2 {m}
  8.71061250000588, -3.32740000000181, 0, !- X,Y,Z Vertex 3 {m}
  8.71061250000588, -3.32740000000181, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eca40e29-2828-46dd-b830-236a85ea38e8}, !- Handle
  Surface 1426,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2074f788-9596-4cca-847f-4e8f66108613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cadac16-e5af-4f45-8a88-b0e0812f0ef2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5222000000059, -10.9283500000017, 2.9464, !- X,Y,Z Vertex 1 {m}
  12.5222000000059, -10.9283500000017, 0, !- X,Y,Z Vertex 2 {m}
  12.5222000000059, -3.32740000000181, 0, !- X,Y,Z Vertex 3 {m}
  12.5222000000059, -3.32740000000181, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cd4da5b-edb5-4a82-9dc2-bea3f1493b0d}, !- Handle
  Surface 1427,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2074f788-9596-4cca-847f-4e8f66108613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31fd29d2-9fb0-4000-9279-74b2cf669f65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.9283500000017, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -10.9283500000017, 0,                !- X,Y,Z Vertex 2 {m}
  12.5222000000059, -10.9283500000017, 0, !- X,Y,Z Vertex 3 {m}
  12.5222000000059, -10.9283500000017, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {add84871-2d4e-4454-aca6-2aa7a07216d4}, !- Handle
  Surface 1428,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2074f788-9596-4cca-847f-4e8f66108613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b36abc7-d39c-4bd2-afe4-0ccd7bb0e3c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57098987793982e-042, 8.20718264017457e-029, 2.9464, !- X,Y,Z Vertex 1 {m}
  5.1014141113426e-043, -1.34813644505805e-085, -5.2995708529878e-085, !- X,Y,Z Vertex 2 {m}
  -1.53042423340278e-042, -7.72160000000145, 1.23656653236382e-084, !- X,Y,Z Vertex 3 {m}
  1.53042423340278e-042, -7.72160000000145, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81e80e04-b19b-4e16-ba6f-6be2cfb06dc2}, !- Handle
  Surface 1429,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2074f788-9596-4cca-847f-4e8f66108613}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5222000000059, -10.9283500000017, 2.9464, !- X,Y,Z Vertex 1 {m}
  12.5222000000059, -3.32740000000181, 2.9464, !- X,Y,Z Vertex 2 {m}
  8.71061250000588, -3.32740000000181, 2.9464, !- X,Y,Z Vertex 3 {m}
  8.71061250000588, -4.33146851719357e-013, 2.9464, !- X,Y,Z Vertex 4 {m}
  4.08113128907408e-042, 8.20718264017457e-029, 2.9464, !- X,Y,Z Vertex 5 {m}
  0, -10.9283500000017, 2.9464;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {42011c0d-073a-4070-a90f-4f10ca72b594}, !- Handle
  Surface 1430,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2074f788-9596-4cca-847f-4e8f66108613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da94805c-c99f-430e-90c6-3d4e9e3fa61c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1014141113426e-043, -7.72160000000145, 2.9464, !- X,Y,Z Vertex 1 {m}
  -5.1014141113426e-043, -7.72160000000145, 5.2995708529878e-085, !- X,Y,Z Vertex 2 {m}
  -5.1014141113426e-043, -10.9283500000017, 1.7665236176626e-085, !- X,Y,Z Vertex 3 {m}
  5.1014141113426e-043, -10.9283500000017, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8392834a-180d-45e5-9ad9-2dccf0632519}, !- Handle
  Surface 1172,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a4091a7-abb9-4ddf-a4d1-4f715b0dae8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 6.15314999999991, 2.9464, !- X,Y,Z Vertex 2 {m}
  -3.42582499999993, 6.15314999999991, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.42582499999993, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fea4416f-dac1-4b07-b500-29db68fd8e05}, !- Handle
  Surface 1176,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a4091a7-abb9-4ddf-a4d1-4f715b0dae8f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, 6.15314999999991, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.42582499999993, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.42582499999993, 6.15314999999991, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03c2d5b7-405f-448d-8de4-922ce9d031b9}, !- Handle
  Surface 1177,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a4091a7-abb9-4ddf-a4d1-4f715b0dae8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.12948915010911e-030, -3.85159397715255e-044, 2.9464, !- X,Y,Z Vertex 1 {m}
  5.12948915010911e-030, -3.85159397715255e-044, 0, !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, 6.15314999999991, 0, !- X,Y,Z Vertex 3 {m}
  4.62023308500648e-014, 6.15314999999991, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b64e1f9-a6b0-4333-835d-bb74fdac0155}, !- Handle
  Surface 1178,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab5075f5-a804-4be8-b72c-56f101d18c39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 11.5252490921496, 2.9464, !- X,Y,Z Vertex 2 {m}
  -9.15987499999977, 11.5252490921496, 2.9464, !- X,Y,Z Vertex 3 {m}
  -9.15987499999977, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcfe4cd7-9b27-4f15-b578-441cdfe62664}, !- Handle
  Surface 1194,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab5075f5-a804-4be8-b72c-56f101d18c39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, 11.5252490921496, 0, !- X,Y,Z Vertex 3 {m}
  4.62023308500648e-014, 11.5252490921496, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b04fd41-646f-4c1f-b618-2d1213d22c85}, !- Handle
  Surface 1195,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab5075f5-a804-4be8-b72c-56f101d18c39}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, 11.5252490921496, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.15987499999977, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.15987499999977, 11.5252490921496, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fb22edb-90ee-4b99-a1b4-89a635ed6cb3}, !- Handle
  Surface 1196,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb60b0f7-2033-4e36-834c-b1de10fcd7bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 11.5252490921496, 2.9464, !- X,Y,Z Vertex 2 {m}
  -9.15987499999977, 11.5252490921496, 2.9464, !- X,Y,Z Vertex 3 {m}
  -9.15987499999977, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaaeb783-bf8f-4f37-a0ab-60f40d41bef1}, !- Handle
  Surface 1197,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb60b0f7-2033-4e36-834c-b1de10fcd7bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, 11.5252490921496, 0, !- X,Y,Z Vertex 3 {m}
  4.62023308500648e-014, 11.5252490921496, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b27339-392d-4374-aff6-2b3efeea8892}, !- Handle
  Surface 1198,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb60b0f7-2033-4e36-834c-b1de10fcd7bf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, 11.5252490921496, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.15987499999977, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.15987499999977, 11.5252490921496, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffc0ef07-28a6-4990-ad64-422b5127f939}, !- Handle
  Surface 1199,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c766469-6aac-48ac-9175-41c334178866}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 6.15314999999991, 2.9464, !- X,Y,Z Vertex 2 {m}
  -3.42582499999993, 6.15314999999991, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.42582499999993, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {591b8077-94e9-4044-9872-c7552295b3ec}, !- Handle
  Surface 1200,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c766469-6aac-48ac-9175-41c334178866}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.12948915010911e-030, -3.85159397715255e-044, 2.9464, !- X,Y,Z Vertex 1 {m}
  5.12948915010911e-030, -3.85159397715255e-044, 0, !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, 6.15314999999991, 0, !- X,Y,Z Vertex 3 {m}
  4.62023308500648e-014, 6.15314999999991, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acf1653c-85f6-472a-ac21-116f74b941ad}, !- Handle
  Surface 1201,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c766469-6aac-48ac-9175-41c334178866}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, 6.15314999999991, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.42582499999993, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.42582499999993, 6.15314999999991, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {251d1014-3fe2-4a72-afb7-f25f2b42cfa6}, !- Handle
  Surface 1016,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae55107d-2823-4dca-a54c-c9c415928e78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbfe05a1-6421-4c5d-919f-9da1d82d827e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.23899909214675, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 7.23899909214675, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 13.8683991380645, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 13.8683991380645, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e49a97-f881-4c6f-93ed-63e62329608b}, !- Handle
  Surface 1018,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae55107d-2823-4dca-a54c-c9c415928e78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.8928,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.71499909214656, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.71499909214656, 2.9464,            !- X,Y,Z Vertex 4 {m}
  0, 13.8683991380645, 2.9464,            !- X,Y,Z Vertex 5 {m}
  0, 13.8683991380645, 5.8928;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {97d2385a-2fc0-46da-bc8b-222a3fca6906}, !- Handle
  NT L24 Apt SE,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -98.7853742825414,                      !- X Origin {m}
  108.069134442129,                       !- Y Origin {m}
  94.0308,                                !- Z Origin {m}
  {f1f6ab1d-53d7-4e02-8db1-1173f8368d12}, !- Building Story Name
  {30a7be88-addc-4307-918c-b6ce9bf7daef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {55b6447f-06a3-45f7-b61d-ef30a7f71d5a}, !- Handle
  Surface 1431,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97d2385a-2fc0-46da-bc8b-222a3fca6906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e2b2cc5-fa71-4ae6-9d75-ee4336138dbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50582504588941, 7.23900000000866, 0,  !- X,Y,Z Vertex 1 {m}
  8.50582504588941, -3.80682459194913, 0, !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, -3.80682459194913, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -16.5639749999951, -4.58813834711691e-008, 0, !- X,Y,Z Vertex 5 {m}
  -16.5639749999951, 7.23900000000866, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {252f67f5-fb4c-4e2b-bda6-a9c93f767451}, !- Handle
  Surface 1432,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d2385a-2fc0-46da-bc8b-222a3fca6906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.5639749999951, -4.58813834711691e-008, 2.9464, !- X,Y,Z Vertex 1 {m}
  -16.5639749999951, -4.58813834711691e-008, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c53d03-a008-4f5c-be40-472e4b2f2faa}, !- Handle
  Surface 1433,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d2385a-2fc0-46da-bc8b-222a3fca6906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.5639749999951, 1.52400090786201, 2.9464, !- X,Y,Z Vertex 1 {m}
  -16.5639749999951, 1.52400090786201, 0, !- X,Y,Z Vertex 2 {m}
  -16.5639749999951, -4.58813834711691e-008, 0, !- X,Y,Z Vertex 3 {m}
  -16.5639749999951, -4.58813834711691e-008, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e7a076-1a13-4064-a39c-6781150fb306}, !- Handle
  Surface 1434,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d2385a-2fc0-46da-bc8b-222a3fca6906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.5639749999951, 7.23900000000866, 2.9464, !- X,Y,Z Vertex 1 {m}
  -16.5639749999951, 7.23900000000866, 0, !- X,Y,Z Vertex 2 {m}
  -16.5639749999951, 1.52400090786201, 0, !- X,Y,Z Vertex 3 {m}
  -16.5639749999951, 1.52400090786201, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {894ab461-6a3e-4f4c-bf7d-45270c327b0a}, !- Handle
  Surface 1435,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d2385a-2fc0-46da-bc8b-222a3fca6906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af931aca-a540-4d4f-ac91-b2c0842898e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50582504588941, 7.23900000000866, 2.9464, !- X,Y,Z Vertex 1 {m}
  8.50582504588941, 7.23900000000866, 0,  !- X,Y,Z Vertex 2 {m}
  -16.5639749999951, 7.23900000000866, 0, !- X,Y,Z Vertex 3 {m}
  -16.5639749999951, 7.23900000000866, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f49b648d-b1b5-4105-949e-689d06657349}, !- Handle
  Surface 1436,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d2385a-2fc0-46da-bc8b-222a3fca6906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ac98d60-87db-47d9-8fa5-2b44a0c298f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50582504588941, -3.80682459194913, 2.9464, !- X,Y,Z Vertex 1 {m}
  8.50582504588941, -3.80682459194913, 0, !- X,Y,Z Vertex 2 {m}
  8.50582504588941, 7.23900000000866, 0,  !- X,Y,Z Vertex 3 {m}
  8.50582504588941, 7.23900000000866, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ddfb633-59bc-419e-8a22-65eb8a9097c4}, !- Handle
  Surface 1437,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d2385a-2fc0-46da-bc8b-222a3fca6906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, -3.80682459194913, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, -3.80682459194913, 0, !- X,Y,Z Vertex 2 {m}
  8.50582504588941, -3.80682459194913, 0, !- X,Y,Z Vertex 3 {m}
  8.50582504588941, -3.80682459194913, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23270a95-d230-4f25-b18d-fcc038cfe9eb}, !- Handle
  Surface 1438,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97d2385a-2fc0-46da-bc8b-222a3fca6906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, -3.80682459194913, 0, !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, -3.80682459194913, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4b9cf5b-972a-4dbd-80fc-300a5530aa3c}, !- Handle
  Surface 1439,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {97d2385a-2fc0-46da-bc8b-222a3fca6906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50582504588941, -3.80682459194913, 2.9464, !- X,Y,Z Vertex 1 {m}
  8.50582504588941, 7.23900000000866, 2.9464, !- X,Y,Z Vertex 2 {m}
  -16.5639749999951, 7.23900000000866, 2.9464, !- X,Y,Z Vertex 3 {m}
  -16.5639749999951, -4.58813834711691e-008, 2.9464, !- X,Y,Z Vertex 4 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 5 {m}
  2.31011654250324e-014, -3.80682459194913, 2.9464; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {6a63a04b-7ef0-44a7-ad64-fd1732ab76d1}, !- Handle
  NT L24 Apt Corner E,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -90.2795492366517,                      !- X Origin {m}
  115.308134442138,                       !- Y Origin {m}
  94.0308,                                !- Z Origin {m}
  {f1f6ab1d-53d7-4e02-8db1-1173f8368d12}, !- Building Story Name
  {af8b4389-0b26-4f36-9e85-4944569bafde}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cff03c29-e9e8-4c3f-be88-f5cea7229336}, !- Handle
  Surface 1440,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a63a04b-7ef0-44a7-ad64-fd1732ab76d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c44f740e-ca95-4911-963b-d2a7ab5331a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01382504588924, 1.52399999999978, 0,  !- X,Y,Z Vertex 1 {m}
  9.01382504588797, -11.0458245919578, 0, !- X,Y,Z Vertex 2 {m}
  0, -11.0458245919578, 0,                !- X,Y,Z Vertex 3 {m}
  0, 1.52399999999978, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb271545-8a54-4448-974e-a1b8200d5124}, !- Handle
  Surface 1441,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a63a04b-7ef0-44a7-ad64-fd1732ab76d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a09b7595-337a-4268-a8a7-1c4ea577f06f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.52399999999978, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 1.52399999999978, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1939e0d5-3f04-4181-b267-24d75cc5bb04}, !- Handle
  Surface 1442,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a63a04b-7ef0-44a7-ad64-fd1732ab76d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b11c6fd0-b0e4-44a1-9989-bcf632e7112b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01382504588924, 1.52399999999978, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.01382504588924, 1.52399999999978, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.52399999999978, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.52399999999978, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7b3cd33-2363-4fbb-bd4a-17f8b6e84749}, !- Handle
  Surface 1443,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a63a04b-7ef0-44a7-ad64-fd1732ab76d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01382504588797, -11.0458245919578, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.01382504588797, -11.0458245919578, 0, !- X,Y,Z Vertex 2 {m}
  9.01382504588924, 1.52399999999978, 0,  !- X,Y,Z Vertex 3 {m}
  9.01382504588924, 1.52399999999978, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50cfece3-206c-401b-a0e8-942bc825b193}, !- Handle
  Surface 1444,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a63a04b-7ef0-44a7-ad64-fd1732ab76d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.0458245919578, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -11.0458245919578, 0,                !- X,Y,Z Vertex 2 {m}
  9.01382504588797, -11.0458245919578, 0, !- X,Y,Z Vertex 3 {m}
  9.01382504588797, -11.0458245919578, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ac98d60-87db-47d9-8fa5-2b44a0c298f1}, !- Handle
  Surface 1445,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a63a04b-7ef0-44a7-ad64-fd1732ab76d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f49b648d-b1b5-4105-949e-689d06657349}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -11.0458245919578, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.0458245919578, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c95ab2aa-c9b7-4f7b-bdf1-ccbcff965e19}, !- Handle
  Surface 1446,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a63a04b-7ef0-44a7-ad64-fd1732ab76d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01382504588797, -11.0458245919578, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.01382504588924, 1.52399999999978, 2.9464, !- X,Y,Z Vertex 2 {m}
  0, 1.52399999999978, 2.9464,            !- X,Y,Z Vertex 3 {m}
  0, -11.0458245919578, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Handle
  NT L24 Corridor,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -115.349349282536,                      !- X Origin {m}
  115.308134442138,                       !- Y Origin {m}
  94.0308,                                !- Z Origin {m}
  {f1f6ab1d-53d7-4e02-8db1-1173f8368d12}, !- Building Story Name
  {fd4fc96d-7160-4fc2-aa6d-ddf2fcdb1132}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {228d305f-c8f6-40c4-8798-aae27fadda76}, !- Handle
  Surface 1447,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e46538f6-4712-4d0b-a657-fbfd0a44a1ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1551500458823, 53.1081642642186, 0,  !- X,Y,Z Vertex 1 {m}
  22.1551500458823, 1.52399999999979, 0,  !- X,Y,Z Vertex 2 {m}
  25.0698000458845, 1.52399999999978, 0,  !- X,Y,Z Vertex 3 {m}
  25.0698000458845, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 1.52400000000002, 0,                 !- X,Y,Z Vertex 6 {m}
  20.6311500458823, 1.52399999999984, 0,  !- X,Y,Z Vertex 7 {m}
  20.6311500458824, 53.1081642642186, 0;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {8d43fbc7-4b61-4f18-b7a5-4fe91e61ffe3}, !- Handle
  Surface 1448,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.52400000000002, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 1.52400000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48d60626-574b-4a1e-9789-a818180373ab}, !- Handle
  Surface 1449,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a68e708f-bf84-4338-a001-a5feb67199a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.75360001282326, 1.52399999999994, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.75360001282326, 1.52399999999994, 0,  !- X,Y,Z Vertex 2 {m}
  2.95880688868596e-030, 1.52400000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.95880688868596e-030, 1.52400000000002, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b484b7d9-f198-4057-b04c-b2bb59940f0c}, !- Handle
  Surface 1450,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5829baa6-89cb-4c3f-867c-49a10d294adb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6311500458823, 1.52399999999984, 2.9464, !- X,Y,Z Vertex 1 {m}
  20.6311500458823, 1.52399999999984, 0,  !- X,Y,Z Vertex 2 {m}
  9.75360001282326, 1.52399999999994, 0,  !- X,Y,Z Vertex 3 {m}
  9.75360001282326, 1.52399999999994, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17bc2bcd-08df-4395-817a-f3dd9f7ecb43}, !- Handle
  Surface 1451,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efc64c65-fcb7-42c5-a7fa-cf6b221b75ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6311500458823, 12.4205999999989, 2.9464, !- X,Y,Z Vertex 1 {m}
  20.6311500458823, 12.4205999999989, 0,  !- X,Y,Z Vertex 2 {m}
  20.6311500458823, 1.52399999999984, 0,  !- X,Y,Z Vertex 3 {m}
  20.6311500458823, 1.52399999999984, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d01ecb37-4759-41a7-a8b4-b3365654d1b3}, !- Handle
  Surface 1452,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8669c289-001e-4f7e-939a-333cd498a14d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6311500458823, 15.8305499999999, 2.9464, !- X,Y,Z Vertex 1 {m}
  20.6311500458823, 15.8305499999999, 0,  !- X,Y,Z Vertex 2 {m}
  20.6311500458823, 12.4205999999989, 0,  !- X,Y,Z Vertex 3 {m}
  20.6311500458823, 12.4205999999989, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c1ef90b-a7a1-4b6b-af48-45e7ee0a2f6d}, !- Handle
  Surface 1453,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a7edc2a-fd95-4d13-a176-b20989c2fd82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6311500458823, 41.8528499999995, 2.9464, !- X,Y,Z Vertex 1 {m}
  20.6311500458823, 41.8528499999995, 0,  !- X,Y,Z Vertex 2 {m}
  20.6311500458823, 15.8305499999999, 0,  !- X,Y,Z Vertex 3 {m}
  20.6311500458823, 15.8305499999999, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4617e780-d650-48c8-8e5b-9878b706d285}, !- Handle
  Surface 1454,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30570f63-6f07-49fd-908f-c98460af9bf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6311500458824, 51.5683499999996, 2.9464, !- X,Y,Z Vertex 1 {m}
  20.6311500458824, 51.5683499999996, 0,  !- X,Y,Z Vertex 2 {m}
  20.6311500458823, 41.8528499999995, 0,  !- X,Y,Z Vertex 3 {m}
  20.6311500458823, 41.8528499999995, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e6dba13-33e1-40c7-8c6c-1c26b4bd2db1}, !- Handle
  Surface 1455,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a60e48fc-8eae-40be-adbb-f7c0a3802f3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6311500458824, 53.1081642642186, 2.9464, !- X,Y,Z Vertex 1 {m}
  20.6311500458824, 53.1081642642186, 0,  !- X,Y,Z Vertex 2 {m}
  20.6311500458824, 51.5683499999996, 0,  !- X,Y,Z Vertex 3 {m}
  20.6311500458824, 51.5683499999996, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1cf7e30-d602-4f90-9998-6f0eb7d1039a}, !- Handle
  Surface 1456,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b427dcb-d979-41b8-9074-8d724e53ace9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1551500458823, 53.1081642642186, 2.9464, !- X,Y,Z Vertex 1 {m}
  22.1551500458823, 53.1081642642186, 0,  !- X,Y,Z Vertex 2 {m}
  20.6311500458824, 53.1081642642186, 0,  !- X,Y,Z Vertex 3 {m}
  20.6311500458824, 53.1081642642186, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79e91e64-d35b-4b24-af9b-69cedb486b15}, !- Handle
  Surface 1457,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45f33670-8308-48af-9917-198a2851f7ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1551500458823, 48.3453631516583, 2.9464, !- X,Y,Z Vertex 1 {m}
  22.1551500458823, 48.3453631516583, 0,  !- X,Y,Z Vertex 2 {m}
  22.1551500458823, 53.1081642642186, 0,  !- X,Y,Z Vertex 3 {m}
  22.1551500458823, 53.1081642642186, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ef0bdb-5bc4-4344-8736-1bbcd1ddd8c0}, !- Handle
  Surface 1458,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1b83188-f829-4662-b1ea-cbf6df803d98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1551500458823, 1.52399999999979, 2.9464, !- X,Y,Z Vertex 1 {m}
  22.1551500458823, 1.52399999999979, 0,  !- X,Y,Z Vertex 2 {m}
  22.1551500458823, 48.3453631516583, 0,  !- X,Y,Z Vertex 3 {m}
  22.1551500458823, 48.3453631516583, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659bb269-65a9-48f1-887d-d65dc0cda629}, !- Handle
  Surface 1459,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0eb998f-50b7-4aa0-8e5c-ff701dc7e0d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0698000458845, 1.52399999999978, 2.9464, !- X,Y,Z Vertex 1 {m}
  25.0698000458845, 1.52399999999978, 0,  !- X,Y,Z Vertex 2 {m}
  22.1551500458823, 1.52399999999979, 0,  !- X,Y,Z Vertex 3 {m}
  22.1551500458823, 1.52399999999979, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a09b7595-337a-4268-a8a7-1c4ea577f06f}, !- Handle
  Surface 1460,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb271545-8a54-4448-974e-a1b8200d5124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0698000458845, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  25.0698000458845, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.0698000458845, 1.52399999999978, 0,  !- X,Y,Z Vertex 3 {m}
  25.0698000458845, 1.52399999999978, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af931aca-a540-4d4f-ac91-b2c0842898e5}, !- Handle
  Surface 1461,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {894ab461-6a3e-4f4c-bf7d-45270c327b0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.0698000458845, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.0698000458845, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fff7cc3-12b1-4c20-a665-b16a2ba5e30f}, !- Handle
  Surface 1462,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55afe840-ee48-4721-b84a-a8ae7d68bea6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0698000458845, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  25.0698000458845, 1.52399999999978, 2.9464, !- X,Y,Z Vertex 2 {m}
  22.1551500458823, 1.52399999999979, 2.9464, !- X,Y,Z Vertex 3 {m}
  22.1551500458823, 53.1081642642186, 2.9464, !- X,Y,Z Vertex 4 {m}
  20.6311500458824, 53.1081642642186, 2.9464, !- X,Y,Z Vertex 5 {m}
  20.6311500458823, 1.52399999999984, 2.9464, !- X,Y,Z Vertex 6 {m}
  0, 1.52400000000002, 2.9464,            !- X,Y,Z Vertex 7 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 8 {m}

OS:Space,
  {d8aa2427-9e39-4ac0-9b33-3e066881ed7d}, !- Handle
  NT L24 Apt NW,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -115.349349282536,                      !- X Origin {m}
  124.985534521092,                       !- Y Origin {m}
  94.0308,                                !- Z Origin {m}
  {f1f6ab1d-53d7-4e02-8db1-1173f8368d12}, !- Building Story Name
  {14abed6e-e1eb-4d08-9903-df0986e4ad6b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4c61a3bc-a0f3-45dd-9eff-1b8764790c9a}, !- Handle
  Surface 1463,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8aa2427-9e39-4ac0-9b33-3e066881ed7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4ef91e4-e80f-4012-b39a-058663d25d4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  9.75359996693552, -1.73258740687743e-014, 0, !- X,Y,Z Vertex 2 {m}
  9.75360001282326, -8.15340007895166, 0, !- X,Y,Z Vertex 3 {m}
  0, -8.15340007895158, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bee07b3c-e76f-4fc9-8283-9a65b7ccf799}, !- Handle
  Surface 1464,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8aa2427-9e39-4ac0-9b33-3e066881ed7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.75359996693552, -1.73258740687743e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.75359996693552, -1.73258740687743e-014, 3.23862279828922e-060, !- X,Y,Z Vertex 2 {m}
  -6.71602733305509e-045, -3.78078726150283e-030, -2.98378034858777e-060, !- X,Y,Z Vertex 3 {m}
  -9.22962820624528e-045, -5.1958187511881e-030, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d961e73-b068-4a6a-a3fe-2a0ab1dade5d}, !- Handle
  Surface 1465,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8aa2427-9e39-4ac0-9b33-3e066881ed7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e0b8edc-d19c-482d-ada6-44a002b3834e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.75360001282326, -8.15340007895166, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.75360001282326, -8.15340007895166, 0, !- X,Y,Z Vertex 2 {m}
  9.75359996693552, -1.73258740687743e-014, 0, !- X,Y,Z Vertex 3 {m}
  9.75359996693552, -1.73258740687743e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a68e708f-bf84-4338-a001-a5feb67199a4}, !- Handle
  Surface 1466,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8aa2427-9e39-4ac0-9b33-3e066881ed7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48d60626-574b-4a1e-9789-a818180373ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.05304757212722e-029, -8.15340007895158, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.35101585737574e-029, -8.15340007895158, 0, !- X,Y,Z Vertex 2 {m}
  9.75360001282326, -8.15340007895166, 0, !- X,Y,Z Vertex 3 {m}
  9.75360001282326, -8.15340007895166, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78990296-cf7c-4a12-af88-725a4cddc27b}, !- Handle
  Surface 1467,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8aa2427-9e39-4ac0-9b33-3e066881ed7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.52400003303386, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -1.52400003303386, 0,                !- X,Y,Z Vertex 2 {m}
  0, -8.15340007895158, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.15340007895158, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce800adb-683d-4d96-9a83-aee429177379}, !- Handle
  Surface 1468,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8aa2427-9e39-4ac0-9b33-3e066881ed7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.46938491085984e-030, -5.16265395064861e-030, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.46938491085983e-030, 4.6854752252067e-075, 1.46557970150866e-060, !- X,Y,Z Vertex 2 {m}
  1.46938491085984e-030, -1.52400003303385, 4.39673910452602e-060, !- X,Y,Z Vertex 3 {m}
  -1.46938491085984e-030, -1.52400003303385, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faf852bf-fce1-41d4-84d1-22807a121296}, !- Handle
  Surface 1469,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8aa2427-9e39-4ac0-9b33-3e066881ed7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.75360001282326, -8.15340007895166, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.75359996693552, -1.73258740687743e-014, 2.9464, !- X,Y,Z Vertex 2 {m}
  -9.17071568577989e-045, -5.16265395064861e-030, 2.9464, !- X,Y,Z Vertex 3 {m}
  -4.70203171475148e-029, -8.15340007895158, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41d1c98e-a173-49e5-b746-fe49ae0679f2}, !- Handle
  NT L24 Elevator,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -94.7181992366544,                      !- X Origin {m}
  116.832134442138,                       !- Y Origin {m}
  94.0308,                                !- Z Origin {m}
  {f1f6ab1d-53d7-4e02-8db1-1173f8368d12}, !- Building Story Name
  {b1216027-2913-4137-a5bf-7e60fa0c2023}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a4dc0396-a9c4-4114-961f-31a2f66f90fd}, !- Handle
  Surface 1470,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41d1c98e-a173-49e5-b746-fe49ae0679f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {902ad651-389e-4d82-ac79-2742df021b37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, 10.8965999999991, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.877550033059, 9.24046617001295e-014, 0, !- X,Y,Z Vertex 3 {m}
  -10.877550033059, 10.8965999999991, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5829baa6-89cb-4c3f-867c-49a10d294adb}, !- Handle
  Surface 1471,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d1c98e-a173-49e5-b746-fe49ae0679f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b484b7d9-f198-4057-b04c-b2bb59940f0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.877550033059, 9.24046617001295e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  -10.877550033059, 9.24046617001295e-014, 1.41862297000472e-059, !- X,Y,Z Vertex 2 {m}
  5.33417503530347e-044, 6.27920223547839e-030, -1.07033828874608e-059, !- X,Y,Z Vertex 3 {m}
  7.7383102624825e-044, 9.10926521484893e-030, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e0b8edc-d19c-482d-ada6-44a002b3834e}, !- Handle
  Surface 1472,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d1c98e-a173-49e5-b746-fe49ae0679f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d961e73-b068-4a6a-a3fe-2a0ab1dade5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8775500789467, 8.15340007895173, 2.9464, !- X,Y,Z Vertex 1 {m}
  -10.8775500789467, 8.15340007895173, 0, !- X,Y,Z Vertex 2 {m}
  -10.877550033059, 9.24046617001295e-014, 0, !- X,Y,Z Vertex 3 {m}
  -10.877550033059, 9.24046617001295e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d2207d-b4aa-4735-abc4-07d8c3cc41b5}, !- Handle
  Surface 1473,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d1c98e-a173-49e5-b746-fe49ae0679f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.877550033059, 10.8965999999991, 2.9464, !- X,Y,Z Vertex 1 {m}
  -10.877550033059, 10.8965999999991, 0,  !- X,Y,Z Vertex 2 {m}
  -10.8775500789467, 8.15340007895173, 0, !- X,Y,Z Vertex 3 {m}
  -10.8775500789467, 8.15340007895173, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {229577dd-eb35-4732-9226-eb4223468dfa}, !- Handle
  Surface 1474,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d1c98e-a173-49e5-b746-fe49ae0679f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e409a6e1-15b9-4ce7-8362-75e27e7a7a16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74319999999988, 10.8965999999991, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.74319999999988, 10.8965999999991, 0, !- X,Y,Z Vertex 2 {m}
  -10.877550033059, 10.8965999999991, 0,  !- X,Y,Z Vertex 3 {m}
  -10.877550033059, 10.8965999999991, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c910957d-07ab-41c7-badb-bed7f05a0683}, !- Handle
  Surface 1475,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d1c98e-a173-49e5-b746-fe49ae0679f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b8502d3-73e0-43ff-849e-8f3b677a9596}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, 10.8965999999991, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, 10.8965999999991, 0, !- X,Y,Z Vertex 2 {m}
  -2.74319999999988, 10.8965999999991, 0, !- X,Y,Z Vertex 3 {m}
  -2.74319999999988, 10.8965999999991, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efc64c65-fcb7-42c5-a7fa-cf6b221b75ba}, !- Handle
  Surface 1476,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d1c98e-a173-49e5-b746-fe49ae0679f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17bc2bcd-08df-4395-817a-f3dd9f7ecb43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.93119544287884e-044, 9.10926521484893e-030, 2.9464, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, 10.8965999999991, 0, !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, 10.8965999999991, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9f5ee47-85d5-4df3-b31a-21c7d50ca08c}, !- Handle
  Surface 1477,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41d1c98e-a173-49e5-b746-fe49ae0679f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.7383102624825e-044, 9.10926521484893e-030, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, 10.8965999999991, 2.9464, !- X,Y,Z Vertex 2 {m}
  -10.877550033059, 10.8965999999991, 2.9464, !- X,Y,Z Vertex 3 {m}
  -10.877550033059, 9.24046617001295e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0444e1ee-5cb0-4218-9467-0540122ddf1a}, !- Handle
  NT L24 Apt NE,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -93.1941992366547,                      !- X Origin {m}
  116.832134442138,                       !- Y Origin {m}
  94.0308,                                !- Z Origin {m}
  {f1f6ab1d-53d7-4e02-8db1-1173f8368d12}, !- Building Story Name
  {71e8fe39-fb8f-44dc-bbae-9eb184955fca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fbbbce63-68aa-4574-914d-72d7c6962679}, !- Handle
  Surface 1478,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0444e1ee-5cb0-4218-9467-0540122ddf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74f7b099-7f8e-49af-948f-fa9009b6e7b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, 46.8213631516585, 0, !- X,Y,Z Vertex 1 {m}
  11.9284750458923, 46.8122000458879, 0,  !- X,Y,Z Vertex 2 {m}
  11.9284750458923, 18.8213998751586, 0,  !- X,Y,Z Vertex 3 {m}
  9.64565004589238, 18.8213998751586, 0,  !- X,Y,Z Vertex 4 {m}
  9.64564999999903, 7.99782504588762, 0,  !- X,Y,Z Vertex 5 {m}
  11.9284750458923, 7.99782504588766, 0,  !- X,Y,Z Vertex 6 {m}
  11.9284750458915, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a1b83188-f829-4662-b1ea-cbf6df803d98}, !- Handle
  Surface 1479,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0444e1ee-5cb0-4218-9467-0540122ddf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87ef0bdb-5bc4-4344-8736-1bbcd1ddd8c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, 46.8213631516585, 2.9464, !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 46.8213631516585, 5.18179647726276e-059, !- X,Y,Z Vertex 2 {m}
  -1.51231490460113e-029, 1.49232036123217e-044, -4.77404855774044e-059, !- X,Y,Z Vertex 3 {m}
  -2.07832750047524e-029, 2.05084961923719e-044, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e58e56c2-deab-4d99-88d8-93a3e48dd486}, !- Handle
  Surface 1480,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0444e1ee-5cb0-4218-9467-0540122ddf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c64cd8af-ac27-4d3d-bb98-bd6946986144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64564996694537, 46.8122000458879, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.64564996694537, 46.8122000458879, 0,  !- X,Y,Z Vertex 2 {m}
  4.61913581148202e-014, 46.8213631516585, 0, !- X,Y,Z Vertex 3 {m}
  4.61913581148202e-014, 46.8213631516585, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {721c2ad7-46c9-4f9f-9875-f154dffe4eef}, !- Handle
  Surface 1481,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0444e1ee-5cb0-4218-9467-0540122ddf1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9284750458923, 46.8122000458879, 2.9464, !- X,Y,Z Vertex 1 {m}
  11.9284750458923, 46.8122000458879, 0,  !- X,Y,Z Vertex 2 {m}
  9.64564996694537, 46.8122000458879, 0,  !- X,Y,Z Vertex 3 {m}
  9.64564996694537, 46.8122000458879, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e161bb-e2a1-4e87-9808-3d1063fa4d75}, !- Handle
  Surface 1482,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0444e1ee-5cb0-4218-9467-0540122ddf1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9284750458923, 18.8213998751586, 2.9464, !- X,Y,Z Vertex 1 {m}
  11.9284750458923, 18.8213998751586, 0,  !- X,Y,Z Vertex 2 {m}
  11.9284750458923, 46.8122000458879, 0,  !- X,Y,Z Vertex 3 {m}
  11.9284750458923, 46.8122000458879, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c435711-082b-45d0-add2-50451f182ec5}, !- Handle
  Surface 1483,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0444e1ee-5cb0-4218-9467-0540122ddf1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64565004589238, 18.8213998751586, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.64565004589238, 18.8213998751586, 0,  !- X,Y,Z Vertex 2 {m}
  11.9284750458923, 18.8213998751586, 0,  !- X,Y,Z Vertex 3 {m}
  11.9284750458923, 18.8213998751586, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7657aec0-b824-4626-9c89-4d0b87eaa29b}, !- Handle
  Surface 1484,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0444e1ee-5cb0-4218-9467-0540122ddf1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64564999999903, 7.99782504588762, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.64564999999903, 7.99782504588762, 0,  !- X,Y,Z Vertex 2 {m}
  9.64565004589238, 18.8213998751586, 0,  !- X,Y,Z Vertex 3 {m}
  9.64565004589238, 18.8213998751586, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58edaeb8-bae6-41fb-8b9f-159091b5e6aa}, !- Handle
  Surface 1485,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0444e1ee-5cb0-4218-9467-0540122ddf1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9284750458923, 7.99782504588766, 2.9464, !- X,Y,Z Vertex 1 {m}
  11.9284750458923, 7.99782504588766, 0,  !- X,Y,Z Vertex 2 {m}
  9.64564999999903, 7.99782504588762, 0,  !- X,Y,Z Vertex 3 {m}
  9.64564999999903, 7.99782504588762, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6916feb5-9579-433c-a56d-0bc3bf64f12f}, !- Handle
  Surface 1486,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0444e1ee-5cb0-4218-9467-0540122ddf1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9284750458915, -1.15505827125162e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  11.9284750458915, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  11.9284750458923, 7.99782504588766, 0,  !- X,Y,Z Vertex 3 {m}
  11.9284750458923, 7.99782504588766, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b11c6fd0-b0e4-44a1-9989-bcf632e7112b}, !- Handle
  Surface 1487,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0444e1ee-5cb0-4218-9467-0540122ddf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1939e0d5-3f04-4181-b267-24d75cc5bb04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.91465000000226, -1.15505827125162e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.91465000000226, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  11.9284750458915, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  11.9284750458915, -1.15505827125162e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0eb998f-50b7-4aa0-8e5c-ff701dc7e0d0}, !- Handle
  Surface 1488,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0444e1ee-5cb0-4218-9467-0540122ddf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {659bb269-65a9-48f1-887d-d65dc0cda629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.80858712275399e-029, 7.16732202979619e-044, 2.9464, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.91465000000226, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.91465000000226, -1.15505827125162e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1734b1a-ca7e-4c00-9bcf-3c04389cdf86}, !- Handle
  Surface 1489,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0444e1ee-5cb0-4218-9467-0540122ddf1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9284750458915, -1.15505827125162e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  11.9284750458923, 7.99782504588766, 2.9464, !- X,Y,Z Vertex 2 {m}
  9.64564999999903, 7.99782504588762, 2.9464, !- X,Y,Z Vertex 3 {m}
  9.64565004589238, 18.8213998751586, 2.9464, !- X,Y,Z Vertex 4 {m}
  11.9284750458923, 18.8213998751586, 2.9464, !- X,Y,Z Vertex 5 {m}
  11.9284750458923, 46.8122000458879, 2.9464, !- X,Y,Z Vertex 6 {m}
  4.62023308500648e-014, 46.8213631516585, 2.9464, !- X,Y,Z Vertex 7 {m}
  -1.80858712275399e-029, 1.78467551971918e-044, 2.9464; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {d27bf858-6351-403f-a9d9-cffadc5f4c74}, !- Handle
  NT L24 Apt SW,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -105.595749269713,                      !- X Origin {m}
  127.728734442142,                       !- Y Origin {m}
  94.0308,                                !- Z Origin {m}
  {f1f6ab1d-53d7-4e02-8db1-1173f8368d12}, !- Building Story Name
  {e042cdf5-5c2c-418f-b70c-162aa551911b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d9d1dac8-9f14-4807-8f61-010e74a87017}, !- Handle
  Surface 1490,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d27bf858-6351-403f-a9d9-cffadc5f4c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fc3a088-c9ec-4dfd-a9b7-f50431047ec6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75285003292864, 39.1477500000007, 0,  !- X,Y,Z Vertex 1 {m}
  3.75285003292864, 29.4322500000006, 0,  !- X,Y,Z Vertex 2 {m}
  10.8775500330591, 29.4322500000006, 0,  !- X,Y,Z Vertex 3 {m}
  10.877550033059, 3.40995000000098, 0,   !- X,Y,Z Vertex 4 {m}
  8.13435003305912, 3.40995000000098, 0,  !- X,Y,Z Vertex 5 {m}
  8.13435003305912, 0, 0,                 !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  -2.0728294566652e-008, 39.1477500000007, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {09a1f85e-cd7e-4c92-a2cd-ae13e30d4127}, !- Handle
  Surface 1491,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27bf858-6351-403f-a9d9-cffadc5f4c74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.0728294566652e-008, 39.1477500000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.0728294566652e-008, 39.1477500000007, 2.82245378006915e-048, !- X,Y,Z Vertex 2 {m}
  3.9644427835176e-024, 2.09912799099282e-033, -2.64732738213311e-048, !- X,Y,Z Vertex 3 {m}
  5.44821084284582e-024, 2.88476653732931e-033, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c79db3ca-0bf9-4d50-8687-8010bfc47309}, !- Handle
  Surface 1492,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27bf858-6351-403f-a9d9-cffadc5f4c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a2d9d66-8ab1-44bb-a54e-3d53ced8a976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75285003292864, 39.1477500000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.75285003292864, 39.1477500000007, 0,  !- X,Y,Z Vertex 2 {m}
  -2.0728294566652e-008, 39.1477500000007, 0, !- X,Y,Z Vertex 3 {m}
  -2.0728294566652e-008, 39.1477500000007, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac3c43fd-3c62-4a71-8828-73794a874c1d}, !- Handle
  Surface 1493,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27bf858-6351-403f-a9d9-cffadc5f4c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c13acba0-bde3-474c-a6a6-d550e877b54d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75285003292864, 29.4322500000006, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.75285003292864, 29.4322500000006, 0,  !- X,Y,Z Vertex 2 {m}
  3.75285003292864, 39.1477500000007, 0,  !- X,Y,Z Vertex 3 {m}
  3.75285003292864, 39.1477500000007, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2dc1950-91f9-4c6d-863c-0c5d3cb08d18}, !- Handle
  Surface 1494,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27bf858-6351-403f-a9d9-cffadc5f4c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0038818-04ae-4c0e-aec0-b3220faa36d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8775500330591, 29.4322500000006, 2.9464, !- X,Y,Z Vertex 1 {m}
  10.8775500330591, 29.4322500000006, 0,  !- X,Y,Z Vertex 2 {m}
  3.75285003292864, 29.4322500000006, 0,  !- X,Y,Z Vertex 3 {m}
  3.75285003292864, 29.4322500000006, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a7edc2a-fd95-4d13-a176-b20989c2fd82}, !- Handle
  Surface 1495,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27bf858-6351-403f-a9d9-cffadc5f4c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c1ef90b-a7a1-4b6b-af48-45e7ee0a2f6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.877550033059, 3.40995000000098, 2.9464, !- X,Y,Z Vertex 1 {m}
  10.877550033059, 3.40995000000098, 0,   !- X,Y,Z Vertex 2 {m}
  10.8775500330591, 29.4322500000006, 0,  !- X,Y,Z Vertex 3 {m}
  10.8775500330591, 29.4322500000006, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fd6056c-d8f7-4995-b5da-1b1c55c19041}, !- Handle
  Surface 1496,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27bf858-6351-403f-a9d9-cffadc5f4c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67c07282-47e8-4b17-8f53-c110377e537a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.13435003305912, 3.40995000000098, 2.9464, !- X,Y,Z Vertex 1 {m}
  8.13435003305912, 3.40995000000098, 0,  !- X,Y,Z Vertex 2 {m}
  10.877550033059, 3.40995000000098, 0,   !- X,Y,Z Vertex 3 {m}
  10.877550033059, 3.40995000000098, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6ff5719-a1de-4189-a82a-0cb3f4a0da16}, !- Handle
  Surface 1497,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27bf858-6351-403f-a9d9-cffadc5f4c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30937504-3e9e-4170-87c1-c7a58f747f52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.13435003305912, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  8.13435003305912, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.13435003305912, 3.40995000000098, 0,  !- X,Y,Z Vertex 3 {m}
  8.13435003305912, 3.40995000000098, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e409a6e1-15b9-4ce7-8362-75e27e7a7a16}, !- Handle
  Surface 1498,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d27bf858-6351-403f-a9d9-cffadc5f4c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {229577dd-eb35-4732-9226-eb4223468dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06877022518911e-024, 1.61577615096158e-033, 2.9464, !- X,Y,Z Vertex 1 {m}
  7.13225753722269e-068, 5.38592050320526e-034, -1.96905645308491e-067, !- X,Y,Z Vertex 2 {m}
  8.13435003305912, -5.38592050320526e-034, 1.9690564530849e-067, !- X,Y,Z Vertex 3 {m}
  8.13435003305912, 5.38592050320526e-034, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cd98dc5-032f-404e-bfa3-8b21ec8f701a}, !- Handle
  Surface 1499,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d27bf858-6351-403f-a9d9-cffadc5f4c74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.13435003305912, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  8.13435003305912, 3.40995000000098, 2.9464, !- X,Y,Z Vertex 2 {m}
  10.877550033059, 3.40995000000098, 2.9464, !- X,Y,Z Vertex 3 {m}
  10.8775500330591, 29.4322500000006, 2.9464, !- X,Y,Z Vertex 4 {m}
  3.75285003292864, 29.4322500000006, 2.9464, !- X,Y,Z Vertex 5 {m}
  3.75285003292864, 39.1477500000007, 2.9464, !- X,Y,Z Vertex 6 {m}
  -2.0728294566652e-008, 39.1477500000007, 2.9464, !- X,Y,Z Vertex 7 {m}
  4.06877022518911e-024, 2.1543682012821e-033, 2.9464; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {b3fb39d6-4c0f-42ec-8655-bbb124a91c15}, !- Handle
  NT L24 Elec,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -94.7181992366544,                      !- X Origin {m}
  127.728734442142,                       !- Y Origin {m}
  94.0308,                                !- Z Origin {m}
  {f1f6ab1d-53d7-4e02-8db1-1173f8368d12}, !- Building Story Name
  {e2e92a64-920e-495e-b518-df030af7a0e6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {32f30097-14b5-46a0-8d98-4d5e46ed88b0}, !- Handle
  Surface 1500,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3fb39d6-4c0f-42ec-8655-bbb124a91c15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5361fba4-bb33-4184-ae95-3e78c82ce2a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 3.40995000000098, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.74319999999991, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.74319999999991, 3.40995000000098, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b8502d3-73e0-43ff-849e-8f3b677a9596}, !- Handle
  Surface 1501,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3fb39d6-4c0f-42ec-8655-bbb124a91c15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c910957d-07ab-41c7-badb-bed7f05a0683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74319999999991, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -2.74319999999991, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30937504-3e9e-4170-87c1-c7a58f747f52}, !- Handle
  Surface 1502,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3fb39d6-4c0f-42ec-8655-bbb124a91c15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6ff5719-a1de-4189-a82a-0cb3f4a0da16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.74319999999991, 3.40995000000098, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.74319999999991, 3.40995000000098, 0, !- X,Y,Z Vertex 2 {m}
  -2.74319999999991, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.74319999999991, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67c07282-47e8-4b17-8f53-c110377e537a}, !- Handle
  Surface 1503,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3fb39d6-4c0f-42ec-8655-bbb124a91c15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fd6056c-d8f7-4995-b5da-1b1c55c19041}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 3.40995000000098, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 3.40995000000098, 0, !- X,Y,Z Vertex 2 {m}
  -2.74319999999991, 3.40995000000098, 0, !- X,Y,Z Vertex 3 {m}
  -2.74319999999991, 3.40995000000098, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8669c289-001e-4f7e-939a-333cd498a14d}, !- Handle
  Surface 1504,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3fb39d6-4c0f-42ec-8655-bbb124a91c15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d01ecb37-4759-41a7-a8b4-b3365654d1b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.20593071881819e-030, -1.0859504666724e-044, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.20593071881819e-030, -1.0859504666724e-044, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 3.40995000000098, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 3.40995000000098, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acfc11d0-fc95-444d-86c2-846a30484192}, !- Handle
  Surface 1505,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3fb39d6-4c0f-42ec-8655-bbb124a91c15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 3.40995000000098, 2.9464, !- X,Y,Z Vertex 2 {m}
  -2.74319999999991, 3.40995000000098, 2.9464, !- X,Y,Z Vertex 3 {m}
  -2.74319999999991, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {466c2013-d7cd-4cf7-92f8-a1871bd7bcc1}, !- Handle
  NT L24 Elevator W,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -101.842899236784,                      !- X Origin {m}
  166.876484442143,                       !- Y Origin {m}
  94.0308,                                !- Z Origin {m}
  {f1f6ab1d-53d7-4e02-8db1-1173f8368d12}, !- Building Story Name
  {0d43bf73-7ff1-4a0d-8900-e07da14e2272}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e576a8f8-fb6b-4d57-8479-60bcca0b4886}, !- Handle
  Surface 1506,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {466c2013-d7cd-4cf7-92f8-a1871bd7bcc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f16dcda-c106-427d-87dd-94448eeb146b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  7.12470000013045, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  7.12470000013043, -9.71550000000012, 0, !- X,Y,Z Vertex 3 {m}
  0, -9.71550000000012, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1ff9ffb-68ad-40d3-9d52-02c6c680ba67}, !- Handle
  Surface 1507,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {466c2013-d7cd-4cf7-92f8-a1871bd7bcc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2c6aeec-d92b-4f54-9f28-530bd2d06c0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.12470000013045, -1.15505827125162e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  7.12470000013045, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30570f63-6f07-49fd-908f-c98460af9bf6}, !- Handle
  Surface 1508,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {466c2013-d7cd-4cf7-92f8-a1871bd7bcc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4617e780-d650-48c8-8e5b-9878b706d285}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.12470000013043, -9.71550000000012, 2.9464, !- X,Y,Z Vertex 1 {m}
  7.12470000013043, -9.71550000000012, 0, !- X,Y,Z Vertex 2 {m}
  7.12470000013045, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  7.12470000013045, -1.15505827125162e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0038818-04ae-4c0e-aec0-b3220faa36d4}, !- Handle
  Surface 1509,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {466c2013-d7cd-4cf7-92f8-a1871bd7bcc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2dc1950-91f9-4c6d-863c-0c5d3cb08d18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.71550000000012, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -9.71550000000012, 0,                !- X,Y,Z Vertex 2 {m}
  7.12470000013043, -9.71550000000012, 0, !- X,Y,Z Vertex 3 {m}
  7.12470000013043, -9.71550000000012, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13acba0-bde3-474c-a6a6-d550e877b54d}, !- Handle
  Surface 1510,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {466c2013-d7cd-4cf7-92f8-a1871bd7bcc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac3c43fd-3c62-4a71-8828-73794a874c1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.71550000000012, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.71550000000012, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe8ab0b-b65c-481b-bab5-d5780698d1ac}, !- Handle
  Surface 1511,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {466c2013-d7cd-4cf7-92f8-a1871bd7bcc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.12470000013043, -9.71550000000012, 2.9464, !- X,Y,Z Vertex 1 {m}
  7.12470000013045, -1.15505827125162e-014, 2.9464, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  0, -9.71550000000012, 2.9464;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c4ad8016-bbb8-4e3a-b195-ba4439bd8e6e}, !- Handle
  NT L24 Apt Corner N,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -93.1941992366547,                      !- X Origin {m}
  163.653497593792,                       !- Y Origin {m}
  94.0308,                                !- Z Origin {m}
  {f1f6ab1d-53d7-4e02-8db1-1173f8368d12}, !- Building Story Name
  {4ff50e67-326d-4ab9-81bf-9390e62946ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ba5e9b3a-cd83-436c-a0d9-6c5fa074269b}, !- Handle
  Surface 1512,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c4ad8016-bbb8-4e3a-b195-ba4439bd8e6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3a33ac8-b5e4-4049-852c-b0d2e8496045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64564996694533, 12.8432343520935, 0,  !- X,Y,Z Vertex 1 {m}
  9.64564996694533, -0.00916310577057502, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 12.8432343520935, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45f33670-8308-48af-9917-198a2851f7ef}, !- Handle
  Surface 1513,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4ad8016-bbb8-4e3a-b195-ba4439bd8e6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79e91e64-d35b-4b24-af9b-69cedb486b15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.76280111256035, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 4.76280111256035, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a6c5843-41a0-4e3e-b6dd-8baeae953fc7}, !- Handle
  Surface 1514,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4ad8016-bbb8-4e3a-b195-ba4439bd8e6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c458e662-2547-4ada-a724-53861f48d8dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.8432343520935, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 12.8432343520935, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.76280111256035, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.76280111256035, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a911c34-28c8-406e-88f4-6d713c177c50}, !- Handle
  Surface 1515,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4ad8016-bbb8-4e3a-b195-ba4439bd8e6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64564996694533, 12.8432343520935, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.64564996694533, 12.8432343520935, 0,  !- X,Y,Z Vertex 2 {m}
  0, 12.8432343520935, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 12.8432343520935, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {724073e7-d907-4aae-b84a-ece20d97ae4a}, !- Handle
  Surface 1516,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4ad8016-bbb8-4e3a-b195-ba4439bd8e6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64564996694533, -0.00916310577057502, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.64564996694533, -0.00916310577057502, 0, !- X,Y,Z Vertex 2 {m}
  9.64564996694533, 12.8432343520935, 0,  !- X,Y,Z Vertex 3 {m}
  9.64564996694533, 12.8432343520935, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64cd8af-ac27-4d3d-bb98-bd6946986144}, !- Handle
  Surface 1517,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4ad8016-bbb8-4e3a-b195-ba4439bd8e6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e58e56c2-deab-4d99-88d8-93a3e48dd486}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.00458376411865e-021, 1.05748679473737e-018, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.00458376411865e-021, 1.05748679473737e-018, 0, !- X,Y,Z Vertex 2 {m}
  9.64564996694533, -0.00916310577057502, 0, !- X,Y,Z Vertex 3 {m}
  9.64564996694533, -0.00916310577057502, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ec8e84-e999-4522-bac9-fa7d7890b550}, !- Handle
  Surface 1518,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4ad8016-bbb8-4e3a-b195-ba4439bd8e6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.64564996694533, -0.00916310577057502, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.64564996694533, 12.8432343520935, 2.9464, !- X,Y,Z Vertex 2 {m}
  0, 12.8432343520935, 2.9464,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {89e90f67-8e70-4317-bd59-c7e5fc1a921d}, !- Handle
  NT L24 Apt Corner W-N,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -94.7181992366544,                      !- X Origin {m}
  166.876484442143,                       !- Y Origin {m}
  94.0308,                                !- Z Origin {m}
  {f1f6ab1d-53d7-4e02-8db1-1173f8368d12}, !- Building Story Name
  {a650d574-cba5-41d5-95d1-8685a0166777}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f2d28a38-84a2-49c3-8585-b6d3f250ca39}, !- Handle
  Surface 1519,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89e90f67-8e70-4317-bd59-c7e5fc1a921d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e88a5fa-efd7-42b0-adc3-e7ebc44e25fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52399999999997, 9.62024750375216, 0,  !- X,Y,Z Vertex 1 {m}
  1.52399999999997, 1.53981426421901, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.53981426421901, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -10.8775500537874, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 5 {m}
  -10.877550045881, 9.62024750375216, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d2c6aeec-d92b-4f54-9f28-530bd2d06c0c}, !- Handle
  Surface 1520,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89e90f67-8e70-4317-bd59-c7e5fc1a921d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1ff9ffb-68ad-40d3-9d52-02c6c680ba67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.12470000013045, 1.15505827125162e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  -7.12470000013045, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2d9d66-8ab1-44bb-a54e-3d53ced8a976}, !- Handle
  Surface 1521,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89e90f67-8e70-4317-bd59-c7e5fc1a921d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c79db3ca-0bf9-4d50-8687-8010bfc47309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8775500537874, 1.15505827125162e-014, 2.9464, !- X,Y,Z Vertex 1 {m}
  -10.8775500537874, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  -7.12470000013045, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -7.12470000013045, 1.15505827125162e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3981055-a110-440f-bc27-975436199273}, !- Handle
  Surface 1522,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89e90f67-8e70-4317-bd59-c7e5fc1a921d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.877550045881, 9.62024750375216, 2.9464, !- X,Y,Z Vertex 1 {m}
  -10.877550045881, 9.62024750375216, 0,  !- X,Y,Z Vertex 2 {m}
  -10.8775500537874, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -10.8775500537874, 1.15505827125162e-014, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2ef604c-ae25-4954-b060-525ed6935b38}, !- Handle
  Surface 1523,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89e90f67-8e70-4317-bd59-c7e5fc1a921d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52399999999997, 9.62024750375216, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.52399999999997, 9.62024750375216, 0,  !- X,Y,Z Vertex 2 {m}
  -10.877550045881, 9.62024750375216, 0,  !- X,Y,Z Vertex 3 {m}
  -10.877550045881, 9.62024750375216, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c458e662-2547-4ada-a724-53861f48d8dd}, !- Handle
  Surface 1524,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89e90f67-8e70-4317-bd59-c7e5fc1a921d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a6c5843-41a0-4e3e-b6dd-8baeae953fc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52399999999997, 1.53981426421901, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.52399999999997, 1.53981426421901, 0,  !- X,Y,Z Vertex 2 {m}
  1.52399999999997, 9.62024750375216, 0,  !- X,Y,Z Vertex 3 {m}
  1.52399999999997, 9.62024750375216, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b427dcb-d979-41b8-9074-8d724e53ace9}, !- Handle
  Surface 1525,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89e90f67-8e70-4317-bd59-c7e5fc1a921d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1cf7e30-d602-4f90-9998-6f0eb7d1039a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.53981426421901, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 1.53981426421901, 0,                 !- X,Y,Z Vertex 2 {m}
  1.52399999999997, 1.53981426421901, 0,  !- X,Y,Z Vertex 3 {m}
  1.52399999999997, 1.53981426421901, 2.9464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a60e48fc-8eae-40be-adbb-f7c0a3802f3f}, !- Handle
  Surface 1526,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89e90f67-8e70-4317-bd59-c7e5fc1a921d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e6dba13-33e1-40c7-8c6c-1c26b4bd2db1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.53981426421901, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.53981426421901, 2.9464;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2552648d-52b2-4ed4-b200-735e91ede2b1}, !- Handle
  Surface 1527,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89e90f67-8e70-4317-bd59-c7e5fc1a921d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 1.53981426421901, 2.9464,            !- X,Y,Z Vertex 2 {m}
  1.52399999999997, 1.53981426421901, 2.9464, !- X,Y,Z Vertex 3 {m}
  1.52399999999997, 9.62024750375216, 2.9464, !- X,Y,Z Vertex 4 {m}
  -10.877550045881, 9.62024750375216, 2.9464, !- X,Y,Z Vertex 5 {m}
  -10.8775500537874, 1.15505827125162e-014, 2.9464; !- X,Y,Z Vertex 6 {m}

OS:ThermalZone,
  {53080c61-3c00-4557-8a5b-8e436214f3db}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3075fb6b-3d7b-4cff-a721-4ae673793afe}, !- Zone Air Inlet Port List
  {534a0d7d-b216-44ef-bce0-693197c820f2}, !- Zone Air Exhaust Port List
  {ae31dfb8-48d2-4dc6-8a2a-c3ce9d962dc2}, !- Zone Air Node Name
  {526fcee6-8218-4fa1-90bf-3fecaa01dab8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {888bc48a-2dd8-4a44-9315-0f23c1552576}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {526fcee6-8218-4fa1-90bf-3fecaa01dab8}, !- Handle
  Port List 372,                          !- Name
  {53080c61-3c00-4557-8a5b-8e436214f3db}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {abc6fb4d-ab8f-4b80-bb46-b1ad85296e28}, !- Handle
  Node 1,                                 !- Name
  {ae31dfb8-48d2-4dc6-8a2a-c3ce9d962dc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae31dfb8-48d2-4dc6-8a2a-c3ce9d962dc2}, !- Handle
  {36077c30-203b-4075-932b-d7c2be985536}, !- Name
  {53080c61-3c00-4557-8a5b-8e436214f3db}, !- Source Object
  11,                                     !- Outlet Port
  {abc6fb4d-ab8f-4b80-bb46-b1ad85296e28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3075fb6b-3d7b-4cff-a721-4ae673793afe}, !- Handle
  Port List 373,                          !- Name
  {53080c61-3c00-4557-8a5b-8e436214f3db}; !- HVAC Component

OS:PortList,
  {534a0d7d-b216-44ef-bce0-693197c820f2}, !- Handle
  Port List 2,                            !- Name
  {53080c61-3c00-4557-8a5b-8e436214f3db}; !- HVAC Component

OS:Sizing:Zone,
  {2c6da25f-1e81-4331-a926-4b01bb1991c1}, !- Handle
  {53080c61-3c00-4557-8a5b-8e436214f3db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fea35be-b4ce-485c-a9dd-588a8e6c8ebe}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {53080c61-3c00-4557-8a5b-8e436214f3db}; !- Thermal Zone

OS:ThermalZone,
  {088f15dc-d664-417e-b101-3f15a1497ab9}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fe3f162-d009-4f77-b8a9-9cfc3c6b1c6a}, !- Zone Air Inlet Port List
  {dbd7b150-f3a7-46b5-9749-94b82a427800}, !- Zone Air Exhaust Port List
  {dc6a2a69-d63c-4eb1-a7d8-0b24bfe4b70c}, !- Zone Air Node Name
  {203841da-3986-400a-8b2e-c3fbd76ce999}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {21c32da6-b54f-48b4-863b-73bea488d115}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {203841da-3986-400a-8b2e-c3fbd76ce999}, !- Handle
  Port List 374,                          !- Name
  {088f15dc-d664-417e-b101-3f15a1497ab9}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {cdfb6196-0904-45b5-b40b-597a8aa59ae7}, !- Handle
  Node 2,                                 !- Name
  {dc6a2a69-d63c-4eb1-a7d8-0b24bfe4b70c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc6a2a69-d63c-4eb1-a7d8-0b24bfe4b70c}, !- Handle
  {851f5bf8-f81f-4acd-b60e-edb121235416}, !- Name
  {088f15dc-d664-417e-b101-3f15a1497ab9}, !- Source Object
  11,                                     !- Outlet Port
  {cdfb6196-0904-45b5-b40b-597a8aa59ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fe3f162-d009-4f77-b8a9-9cfc3c6b1c6a}, !- Handle
  Port List 3,                            !- Name
  {088f15dc-d664-417e-b101-3f15a1497ab9}; !- HVAC Component

OS:PortList,
  {dbd7b150-f3a7-46b5-9749-94b82a427800}, !- Handle
  Port List 4,                            !- Name
  {088f15dc-d664-417e-b101-3f15a1497ab9}; !- HVAC Component

OS:Sizing:Zone,
  {315f99ee-3eaa-4233-88a6-351b2375218b}, !- Handle
  {088f15dc-d664-417e-b101-3f15a1497ab9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f31ff8dd-7529-4334-be23-a52e3b1e101b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {088f15dc-d664-417e-b101-3f15a1497ab9}; !- Thermal Zone

OS:ThermalZone,
  {145637e1-a5b5-4242-a2c4-2acdbdc521fb}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2866f7fa-c6ab-4ff4-8d6f-556db14c580e}, !- Zone Air Inlet Port List
  {bf2b9ba3-2a6e-496f-b65b-38d2b460c6d9}, !- Zone Air Exhaust Port List
  {19a9f973-3848-4350-96e2-3e9083872aa1}, !- Zone Air Node Name
  {b1ad3b74-97bf-4e74-a70e-11c5570c4167}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {060a01f2-a932-4fb8-a24c-a45d113d49dd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {b1ad3b74-97bf-4e74-a70e-11c5570c4167}, !- Handle
  Port List 376,                          !- Name
  {145637e1-a5b5-4242-a2c4-2acdbdc521fb}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {df255ca8-2ba7-4708-869f-290db95e41b3}, !- Handle
  Node 3,                                 !- Name
  {19a9f973-3848-4350-96e2-3e9083872aa1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19a9f973-3848-4350-96e2-3e9083872aa1}, !- Handle
  {eb19cff4-57ba-449c-b1b2-812653a628fb}, !- Name
  {145637e1-a5b5-4242-a2c4-2acdbdc521fb}, !- Source Object
  11,                                     !- Outlet Port
  {df255ca8-2ba7-4708-869f-290db95e41b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2866f7fa-c6ab-4ff4-8d6f-556db14c580e}, !- Handle
  Port List 5,                            !- Name
  {145637e1-a5b5-4242-a2c4-2acdbdc521fb}; !- HVAC Component

OS:PortList,
  {bf2b9ba3-2a6e-496f-b65b-38d2b460c6d9}, !- Handle
  Port List 6,                            !- Name
  {145637e1-a5b5-4242-a2c4-2acdbdc521fb}; !- HVAC Component

OS:Sizing:Zone,
  {f29d5242-3fb9-492c-a10d-317cee9989a1}, !- Handle
  {145637e1-a5b5-4242-a2c4-2acdbdc521fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e45980eb-bfb8-405e-9b64-e08872f65aeb}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {145637e1-a5b5-4242-a2c4-2acdbdc521fb}; !- Thermal Zone

OS:ThermalZone,
  {27d9bf50-e76f-4bcb-b6cb-af367db09032}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e77c4f3-edce-4c46-af2f-6dbbf7eac918}, !- Zone Air Inlet Port List
  {90865b8a-2c59-4cec-b95f-17db7a79e7b9}, !- Zone Air Exhaust Port List
  {fd3bac94-f3ac-459c-9843-9cb8716f28e3}, !- Zone Air Node Name
  {8411a5d5-e6fe-4383-a7bc-dbc84a68a028}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b90ae553-5872-4f82-b51a-e074208025fc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {8411a5d5-e6fe-4383-a7bc-dbc84a68a028}, !- Handle
  Port List 378,                          !- Name
  {27d9bf50-e76f-4bcb-b6cb-af367db09032}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c9548792-aff8-4896-a283-8dd7c7548513}, !- Handle
  Node 4,                                 !- Name
  {fd3bac94-f3ac-459c-9843-9cb8716f28e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd3bac94-f3ac-459c-9843-9cb8716f28e3}, !- Handle
  {e1d5de86-b143-4760-8c00-005265edfebd}, !- Name
  {27d9bf50-e76f-4bcb-b6cb-af367db09032}, !- Source Object
  11,                                     !- Outlet Port
  {c9548792-aff8-4896-a283-8dd7c7548513}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e77c4f3-edce-4c46-af2f-6dbbf7eac918}, !- Handle
  Port List 7,                            !- Name
  {27d9bf50-e76f-4bcb-b6cb-af367db09032}; !- HVAC Component

OS:PortList,
  {90865b8a-2c59-4cec-b95f-17db7a79e7b9}, !- Handle
  Port List 8,                            !- Name
  {27d9bf50-e76f-4bcb-b6cb-af367db09032}; !- HVAC Component

OS:Sizing:Zone,
  {809b567a-8298-4e36-9e44-f8bcfb4c0fd9}, !- Handle
  {27d9bf50-e76f-4bcb-b6cb-af367db09032}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb446c9e-1c9e-4815-a18e-f1e58241a1b0}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {27d9bf50-e76f-4bcb-b6cb-af367db09032}; !- Thermal Zone

OS:ThermalZone,
  {71e8fe39-fb8f-44dc-bbae-9eb184955fca}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d9006ce-f153-4ff7-a3dd-3dcfeb842542}, !- Zone Air Inlet Port List
  {5ae6fbec-d6ca-4147-bede-54e5e0f9398d}, !- Zone Air Exhaust Port List
  {4482f2bf-4e1d-4ce1-9215-ef75aa5e2dc1}, !- Zone Air Node Name
  {f5d288b1-0a80-4886-adfa-4e602b34e9ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1666863d-e779-4c46-acf5-ecc10404707a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {f5d288b1-0a80-4886-adfa-4e602b34e9ad}, !- Handle
  Port List 379,                          !- Name
  {71e8fe39-fb8f-44dc-bbae-9eb184955fca}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {02cc6872-90bb-4d21-8ad4-06fc716eaa69}, !- Handle
  Node 5,                                 !- Name
  {4482f2bf-4e1d-4ce1-9215-ef75aa5e2dc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4482f2bf-4e1d-4ce1-9215-ef75aa5e2dc1}, !- Handle
  {cbc93b60-6bd2-4f81-9883-04b22ead1f0c}, !- Name
  {71e8fe39-fb8f-44dc-bbae-9eb184955fca}, !- Source Object
  11,                                     !- Outlet Port
  {02cc6872-90bb-4d21-8ad4-06fc716eaa69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d9006ce-f153-4ff7-a3dd-3dcfeb842542}, !- Handle
  Port List 9,                            !- Name
  {71e8fe39-fb8f-44dc-bbae-9eb184955fca}; !- HVAC Component

OS:PortList,
  {5ae6fbec-d6ca-4147-bede-54e5e0f9398d}, !- Handle
  Port List 10,                           !- Name
  {71e8fe39-fb8f-44dc-bbae-9eb184955fca}; !- HVAC Component

OS:Sizing:Zone,
  {5fa10b19-4333-42fd-ba79-bb26bbf79702}, !- Handle
  {71e8fe39-fb8f-44dc-bbae-9eb184955fca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f412a64c-3be6-4af4-a3c9-5e1e366e4b12}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {71e8fe39-fb8f-44dc-bbae-9eb184955fca}; !- Thermal Zone

OS:ThermalZone,
  {bf4c0221-ceb5-43d8-a9c0-68fdaa9ba0b7}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25dcd711-9fb3-4904-9a15-68be60661d89}, !- Zone Air Inlet Port List
  {c0635c3d-a592-4f34-ad0b-6915f6c95c1e}, !- Zone Air Exhaust Port List
  {1253daa4-dc53-48cc-86dd-3cc253f9a898}, !- Zone Air Node Name
  {0e990236-1b20-4ac1-9c38-e7f6c5aaa44d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eaa01981-0119-475e-89b6-59467a5c50ee}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {0e990236-1b20-4ac1-9c38-e7f6c5aaa44d}, !- Handle
  Port List 380,                          !- Name
  {bf4c0221-ceb5-43d8-a9c0-68fdaa9ba0b7}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {3596d68f-e453-40d8-b7b2-f009a4eda92c}, !- Handle
  Node 6,                                 !- Name
  {1253daa4-dc53-48cc-86dd-3cc253f9a898}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1253daa4-dc53-48cc-86dd-3cc253f9a898}, !- Handle
  {6af0357c-681d-44ac-af90-3a76baa74a9a}, !- Name
  {bf4c0221-ceb5-43d8-a9c0-68fdaa9ba0b7}, !- Source Object
  11,                                     !- Outlet Port
  {3596d68f-e453-40d8-b7b2-f009a4eda92c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25dcd711-9fb3-4904-9a15-68be60661d89}, !- Handle
  Port List 11,                           !- Name
  {bf4c0221-ceb5-43d8-a9c0-68fdaa9ba0b7}; !- HVAC Component

OS:PortList,
  {c0635c3d-a592-4f34-ad0b-6915f6c95c1e}, !- Handle
  Port List 12,                           !- Name
  {bf4c0221-ceb5-43d8-a9c0-68fdaa9ba0b7}; !- HVAC Component

OS:Sizing:Zone,
  {5d8d9fb2-279a-4a13-b4a7-9e9ba5d518d8}, !- Handle
  {bf4c0221-ceb5-43d8-a9c0-68fdaa9ba0b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {498ea3d3-9130-47b4-a7b9-82317f79becd}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {bf4c0221-ceb5-43d8-a9c0-68fdaa9ba0b7}; !- Thermal Zone

OS:ThermalZone,
  {18f2cd61-f88b-48d7-8250-be080f430940}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b17b7780-05a3-4671-b10c-2acddca14ac2}, !- Zone Air Inlet Port List
  {be3e5512-aa08-4c35-af6f-fa210b573d30}, !- Zone Air Exhaust Port List
  {c2903108-0f1f-4295-990c-f1b7305e75f3}, !- Zone Air Node Name
  {b619928e-4075-4b9f-9f68-20a4e74c266d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {473a3ee0-7c6b-407b-a103-cb09212892a4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {b619928e-4075-4b9f-9f68-20a4e74c266d}, !- Handle
  Port List 381,                          !- Name
  {18f2cd61-f88b-48d7-8250-be080f430940}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {674ac88c-16ac-405c-911d-e1e58695c990}, !- Handle
  Node 7,                                 !- Name
  {c2903108-0f1f-4295-990c-f1b7305e75f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2903108-0f1f-4295-990c-f1b7305e75f3}, !- Handle
  {e9e387ce-84b5-4e6e-809a-2333e70e3728}, !- Name
  {18f2cd61-f88b-48d7-8250-be080f430940}, !- Source Object
  11,                                     !- Outlet Port
  {674ac88c-16ac-405c-911d-e1e58695c990}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b17b7780-05a3-4671-b10c-2acddca14ac2}, !- Handle
  Port List 13,                           !- Name
  {18f2cd61-f88b-48d7-8250-be080f430940}; !- HVAC Component

OS:PortList,
  {be3e5512-aa08-4c35-af6f-fa210b573d30}, !- Handle
  Port List 14,                           !- Name
  {18f2cd61-f88b-48d7-8250-be080f430940}; !- HVAC Component

OS:Sizing:Zone,
  {2a3e9651-86f0-4a5c-88db-fbf7b08b207e}, !- Handle
  {18f2cd61-f88b-48d7-8250-be080f430940}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15149750-d577-48ad-bd9d-505719df229b}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {18f2cd61-f88b-48d7-8250-be080f430940}; !- Thermal Zone

OS:ThermalZone,
  {a776929f-b8a3-4e56-b9a0-df71e56d77cc}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21f21daa-6bcc-4bbf-a133-ab66cfc46ada}, !- Zone Air Inlet Port List
  {d65892b9-3de2-474e-b1a8-a9b74b29b172}, !- Zone Air Exhaust Port List
  {4370f09e-3e1c-451a-923c-5ec76d37b2ae}, !- Zone Air Node Name
  {448fcd97-e7a7-4c3c-a954-37f9a26d9597}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ddef9d2-dc3c-4ace-a07c-16d674484a0d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {448fcd97-e7a7-4c3c-a954-37f9a26d9597}, !- Handle
  Port List 364,                          !- Name
  {a776929f-b8a3-4e56-b9a0-df71e56d77cc}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {531f0a18-6858-4be3-8a95-cc10e27d4224}, !- Handle
  Node 8,                                 !- Name
  {4370f09e-3e1c-451a-923c-5ec76d37b2ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4370f09e-3e1c-451a-923c-5ec76d37b2ae}, !- Handle
  {a416b2bc-364a-4ab7-bf8a-aa72b1010446}, !- Name
  {a776929f-b8a3-4e56-b9a0-df71e56d77cc}, !- Source Object
  11,                                     !- Outlet Port
  {531f0a18-6858-4be3-8a95-cc10e27d4224}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21f21daa-6bcc-4bbf-a133-ab66cfc46ada}, !- Handle
  Port List 15,                           !- Name
  {a776929f-b8a3-4e56-b9a0-df71e56d77cc}; !- HVAC Component

OS:PortList,
  {d65892b9-3de2-474e-b1a8-a9b74b29b172}, !- Handle
  Port List 16,                           !- Name
  {a776929f-b8a3-4e56-b9a0-df71e56d77cc}; !- HVAC Component

OS:Sizing:Zone,
  {2a921fd0-8b0e-4f8b-b9fb-5bc774e7524c}, !- Handle
  {a776929f-b8a3-4e56-b9a0-df71e56d77cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8da25b3-eb8d-41ab-9a89-5dae63dd77c1}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {a776929f-b8a3-4e56-b9a0-df71e56d77cc}; !- Thermal Zone

OS:ThermalZone,
  {2abbd686-93b6-4c24-92b5-48a904b889ed}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4a98e51-3698-406c-8d53-d772dac0b46c}, !- Zone Air Inlet Port List
  {c803b5c3-8a0c-4913-8b32-243ff3c3f6bc}, !- Zone Air Exhaust Port List
  {fe7ca9d5-aa53-423e-9141-41688ecf4c3f}, !- Zone Air Node Name
  {584c6f46-8d67-4693-bfe1-cead04d8e5c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0804a91c-3099-45d7-9b1b-53b6e4683d09}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {584c6f46-8d67-4693-bfe1-cead04d8e5c7}, !- Handle
  Port List 382,                          !- Name
  {2abbd686-93b6-4c24-92b5-48a904b889ed}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {cd570e36-6615-4e1d-b0ff-0e4ba56965df}, !- Handle
  Node 9,                                 !- Name
  {fe7ca9d5-aa53-423e-9141-41688ecf4c3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe7ca9d5-aa53-423e-9141-41688ecf4c3f}, !- Handle
  {e650b125-1cbb-4447-8e3a-9d1fd5397001}, !- Name
  {2abbd686-93b6-4c24-92b5-48a904b889ed}, !- Source Object
  11,                                     !- Outlet Port
  {cd570e36-6615-4e1d-b0ff-0e4ba56965df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4a98e51-3698-406c-8d53-d772dac0b46c}, !- Handle
  Port List 17,                           !- Name
  {2abbd686-93b6-4c24-92b5-48a904b889ed}; !- HVAC Component

OS:PortList,
  {c803b5c3-8a0c-4913-8b32-243ff3c3f6bc}, !- Handle
  Port List 18,                           !- Name
  {2abbd686-93b6-4c24-92b5-48a904b889ed}; !- HVAC Component

OS:Sizing:Zone,
  {e444302e-97ee-41bf-9ecf-9fbbfcf077d7}, !- Handle
  {2abbd686-93b6-4c24-92b5-48a904b889ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3da611d3-6b5f-4778-8783-97b45d38fb67}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {2abbd686-93b6-4c24-92b5-48a904b889ed}; !- Thermal Zone

OS:ThermalZone,
  {5ea9695f-23cb-42c2-a9a2-fdeff9b17b4a}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e333462f-e7fc-4585-9faf-91ca7ba8cf6e}, !- Zone Air Inlet Port List
  {f6c9ae0c-764b-4133-ac82-0f5d6c92c3b9}, !- Zone Air Exhaust Port List
  {691cf7fe-0674-40ae-b39c-e19308a8d5d3}, !- Zone Air Node Name
  {9e8a4dd1-0e93-4536-8e8a-dab751ff563d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a50cf286-0f38-494a-88f2-65aafd1a765e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {9e8a4dd1-0e93-4536-8e8a-dab751ff563d}, !- Handle
  Port List 383,                          !- Name
  {5ea9695f-23cb-42c2-a9a2-fdeff9b17b4a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {914ee764-d4fd-4561-8ab2-d5f0d7c4456e}, !- Handle
  Node 10,                                !- Name
  {691cf7fe-0674-40ae-b39c-e19308a8d5d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {691cf7fe-0674-40ae-b39c-e19308a8d5d3}, !- Handle
  {65cb792c-5c4f-4be8-b311-a384abd04645}, !- Name
  {5ea9695f-23cb-42c2-a9a2-fdeff9b17b4a}, !- Source Object
  11,                                     !- Outlet Port
  {914ee764-d4fd-4561-8ab2-d5f0d7c4456e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e333462f-e7fc-4585-9faf-91ca7ba8cf6e}, !- Handle
  Port List 19,                           !- Name
  {5ea9695f-23cb-42c2-a9a2-fdeff9b17b4a}; !- HVAC Component

OS:PortList,
  {f6c9ae0c-764b-4133-ac82-0f5d6c92c3b9}, !- Handle
  Port List 20,                           !- Name
  {5ea9695f-23cb-42c2-a9a2-fdeff9b17b4a}; !- HVAC Component

OS:Sizing:Zone,
  {36b0f230-cf96-4bcb-befc-bc0c092c73ea}, !- Handle
  {5ea9695f-23cb-42c2-a9a2-fdeff9b17b4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0fb9a768-606f-4fcb-901f-f4a871065f59}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {5ea9695f-23cb-42c2-a9a2-fdeff9b17b4a}; !- Thermal Zone

OS:ThermalZone,
  {1c33f002-9c52-49a8-9c57-cf8dac31b1f0}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2061336c-8ffc-4b25-8bed-713e1589a01e}, !- Zone Air Inlet Port List
  {f054ebb6-d48f-43f6-812b-ac7cb54f8025}, !- Zone Air Exhaust Port List
  {7069bada-76f8-468e-b12c-dfb319c1fa18}, !- Zone Air Node Name
  {9fcc3b99-d99e-4358-91b7-1d47dfb825ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b0c56b29-6859-4c8d-842c-6918c7f49853}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {9fcc3b99-d99e-4358-91b7-1d47dfb825ca}, !- Handle
  Port List 384,                          !- Name
  {1c33f002-9c52-49a8-9c57-cf8dac31b1f0}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5b5614a1-824d-44aa-865a-0a8093106b67}, !- Handle
  Node 11,                                !- Name
  {7069bada-76f8-468e-b12c-dfb319c1fa18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7069bada-76f8-468e-b12c-dfb319c1fa18}, !- Handle
  {c56eb782-bc93-4d41-bb27-150de8811159}, !- Name
  {1c33f002-9c52-49a8-9c57-cf8dac31b1f0}, !- Source Object
  11,                                     !- Outlet Port
  {5b5614a1-824d-44aa-865a-0a8093106b67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2061336c-8ffc-4b25-8bed-713e1589a01e}, !- Handle
  Port List 21,                           !- Name
  {1c33f002-9c52-49a8-9c57-cf8dac31b1f0}; !- HVAC Component

OS:PortList,
  {f054ebb6-d48f-43f6-812b-ac7cb54f8025}, !- Handle
  Port List 22,                           !- Name
  {1c33f002-9c52-49a8-9c57-cf8dac31b1f0}; !- HVAC Component

OS:Sizing:Zone,
  {8a12a226-a748-4e15-b370-6b14dd9e08ba}, !- Handle
  {1c33f002-9c52-49a8-9c57-cf8dac31b1f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66c61056-4489-4a6d-812f-5bfe7c0f3dc0}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {1c33f002-9c52-49a8-9c57-cf8dac31b1f0}; !- Thermal Zone

OS:ThermalZone,
  {9d1cae59-778c-4fa9-9fcf-80676056ade1}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4eedbb23-e5ea-4fd8-9ab7-4f69445aa545}, !- Zone Air Inlet Port List
  {2e237c5b-6736-4986-bff0-6b63530ce1d2}, !- Zone Air Exhaust Port List
  {1a0f73de-e86e-4439-945c-a093c9d2f806}, !- Zone Air Node Name
  {71001683-e5d8-4e44-96a6-a1d88c181abb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb6b2e68-95f5-4148-95c9-2f1004e8d108}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {71001683-e5d8-4e44-96a6-a1d88c181abb}, !- Handle
  Port List 385,                          !- Name
  {9d1cae59-778c-4fa9-9fcf-80676056ade1}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {9cf97167-77fe-4ae6-9702-ba74af8d6630}, !- Handle
  Node 12,                                !- Name
  {1a0f73de-e86e-4439-945c-a093c9d2f806}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a0f73de-e86e-4439-945c-a093c9d2f806}, !- Handle
  {4c95653d-df52-4a9c-ad84-5c1299098059}, !- Name
  {9d1cae59-778c-4fa9-9fcf-80676056ade1}, !- Source Object
  11,                                     !- Outlet Port
  {9cf97167-77fe-4ae6-9702-ba74af8d6630}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4eedbb23-e5ea-4fd8-9ab7-4f69445aa545}, !- Handle
  Port List 23,                           !- Name
  {9d1cae59-778c-4fa9-9fcf-80676056ade1}; !- HVAC Component

OS:PortList,
  {2e237c5b-6736-4986-bff0-6b63530ce1d2}, !- Handle
  Port List 24,                           !- Name
  {9d1cae59-778c-4fa9-9fcf-80676056ade1}; !- HVAC Component

OS:Sizing:Zone,
  {c14ac570-082c-4fed-a3ac-5cf4f08f8c6f}, !- Handle
  {9d1cae59-778c-4fa9-9fcf-80676056ade1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1d1effd-738b-4885-8f99-5fbde8563bdb}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {9d1cae59-778c-4fa9-9fcf-80676056ade1}; !- Thermal Zone

OS:ThermalZone,
  {ee9d6dfb-1564-4776-9f4f-9a486e0d17b7}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {471680b1-3868-4d28-ab3f-173580484acd}, !- Zone Air Inlet Port List
  {e97568cc-d41b-4432-a2a7-deb49fe5e04d}, !- Zone Air Exhaust Port List
  {242d6745-09a1-4b48-aefe-312687b59c5e}, !- Zone Air Node Name
  {a11c0a48-b5c8-459d-9c35-be2f18771c06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a6e32ed-8a7d-47f3-bb4b-59e8dfc372cd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {a11c0a48-b5c8-459d-9c35-be2f18771c06}, !- Handle
  Port List 375,                          !- Name
  {ee9d6dfb-1564-4776-9f4f-9a486e0d17b7}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {9024b788-f49b-4d45-b22c-0132aa4713a1}, !- Handle
  Node 13,                                !- Name
  {242d6745-09a1-4b48-aefe-312687b59c5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {242d6745-09a1-4b48-aefe-312687b59c5e}, !- Handle
  {e751186d-2308-4598-955f-e2ed9314f64f}, !- Name
  {ee9d6dfb-1564-4776-9f4f-9a486e0d17b7}, !- Source Object
  11,                                     !- Outlet Port
  {9024b788-f49b-4d45-b22c-0132aa4713a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {471680b1-3868-4d28-ab3f-173580484acd}, !- Handle
  Port List 25,                           !- Name
  {ee9d6dfb-1564-4776-9f4f-9a486e0d17b7}; !- HVAC Component

OS:PortList,
  {e97568cc-d41b-4432-a2a7-deb49fe5e04d}, !- Handle
  Port List 26,                           !- Name
  {ee9d6dfb-1564-4776-9f4f-9a486e0d17b7}; !- HVAC Component

OS:Sizing:Zone,
  {c1b32bd8-125a-4d80-b6c5-eec5588f1e2d}, !- Handle
  {ee9d6dfb-1564-4776-9f4f-9a486e0d17b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58b19894-1858-4cad-98b0-ec62308df195}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {ee9d6dfb-1564-4776-9f4f-9a486e0d17b7}; !- Thermal Zone

OS:ThermalZone,
  {2522d14f-a518-458f-9421-a2356f589578}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {022ac950-09ec-4c24-ab37-d6c3839bfc1d}, !- Zone Air Inlet Port List
  {f56f4e41-b4fd-45f9-9318-ec44e425549f}, !- Zone Air Exhaust Port List
  {db9964b1-b111-40a0-a197-9ecdc995a080}, !- Zone Air Node Name
  {4dc34c2c-0f22-4682-8a1a-21d8254f7726}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5a54515d-5b29-436a-b008-f78539281774}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {4dc34c2c-0f22-4682-8a1a-21d8254f7726}, !- Handle
  Port List 386,                          !- Name
  {2522d14f-a518-458f-9421-a2356f589578}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5aaeba72-5fa7-4065-a28b-8b3d46882ee9}, !- Handle
  Node 14,                                !- Name
  {db9964b1-b111-40a0-a197-9ecdc995a080}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db9964b1-b111-40a0-a197-9ecdc995a080}, !- Handle
  {e5c5c6d1-e778-4ef4-bd13-4da2b88d1d17}, !- Name
  {2522d14f-a518-458f-9421-a2356f589578}, !- Source Object
  11,                                     !- Outlet Port
  {5aaeba72-5fa7-4065-a28b-8b3d46882ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {022ac950-09ec-4c24-ab37-d6c3839bfc1d}, !- Handle
  Port List 27,                           !- Name
  {2522d14f-a518-458f-9421-a2356f589578}; !- HVAC Component

OS:PortList,
  {f56f4e41-b4fd-45f9-9318-ec44e425549f}, !- Handle
  Port List 28,                           !- Name
  {2522d14f-a518-458f-9421-a2356f589578}; !- HVAC Component

OS:Sizing:Zone,
  {3eeb7b50-3962-4c76-86d4-88e4c43d4dc5}, !- Handle
  {2522d14f-a518-458f-9421-a2356f589578}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f3d5785-2f12-49d6-adfa-9acfd7386309}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {2522d14f-a518-458f-9421-a2356f589578}; !- Thermal Zone

OS:ThermalZone,
  {aade83f9-4b6b-4f2b-9e37-b6c1e0321fbd}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d585ec2c-c481-4d38-8d67-22d3eaf6e9ff}, !- Zone Air Inlet Port List
  {a40c2c55-f670-4c73-9211-1fa30ea5d62c}, !- Zone Air Exhaust Port List
  {8b386b0c-2585-418b-a145-e84ea694edb6}, !- Zone Air Node Name
  {db41e0eb-1647-4044-bd70-23db2361fa62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d28adede-9f28-4d56-af10-5f295a7f117e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {db41e0eb-1647-4044-bd70-23db2361fa62}, !- Handle
  Port List 387,                          !- Name
  {aade83f9-4b6b-4f2b-9e37-b6c1e0321fbd}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {90a0f7ec-2fdd-4fd9-8156-cec70c8ddee6}, !- Handle
  Node 15,                                !- Name
  {8b386b0c-2585-418b-a145-e84ea694edb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b386b0c-2585-418b-a145-e84ea694edb6}, !- Handle
  {4a0e8b8b-d50e-4e2c-b799-d4a22e276f58}, !- Name
  {aade83f9-4b6b-4f2b-9e37-b6c1e0321fbd}, !- Source Object
  11,                                     !- Outlet Port
  {90a0f7ec-2fdd-4fd9-8156-cec70c8ddee6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d585ec2c-c481-4d38-8d67-22d3eaf6e9ff}, !- Handle
  Port List 29,                           !- Name
  {aade83f9-4b6b-4f2b-9e37-b6c1e0321fbd}; !- HVAC Component

OS:PortList,
  {a40c2c55-f670-4c73-9211-1fa30ea5d62c}, !- Handle
  Port List 30,                           !- Name
  {aade83f9-4b6b-4f2b-9e37-b6c1e0321fbd}; !- HVAC Component

OS:Sizing:Zone,
  {a072d2c0-fa6e-46d5-9c0f-d89982141c67}, !- Handle
  {aade83f9-4b6b-4f2b-9e37-b6c1e0321fbd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11c13ba1-b2cd-49da-b514-ba850799d424}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {aade83f9-4b6b-4f2b-9e37-b6c1e0321fbd}; !- Thermal Zone

OS:ThermalZone,
  {33a5c2f7-a020-4c7e-aca6-96894a2bb8a4}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a839c7aa-ae9c-4918-b3b1-153c6152d2df}, !- Zone Air Inlet Port List
  {7f089f1f-0021-4209-8f5e-1ece27a3c9ed}, !- Zone Air Exhaust Port List
  {434a8bf2-9d4c-4643-a3af-04869b5a946b}, !- Zone Air Node Name
  {da669713-30e0-46cb-8373-db0d516ab948}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34d8a91b-b9d6-49ea-9c29-b8cd7d864b1f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {da669713-30e0-46cb-8373-db0d516ab948}, !- Handle
  Port List 388,                          !- Name
  {33a5c2f7-a020-4c7e-aca6-96894a2bb8a4}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5f74fa1b-5249-40d3-b7ff-85309f23b281}, !- Handle
  Node 16,                                !- Name
  {434a8bf2-9d4c-4643-a3af-04869b5a946b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {434a8bf2-9d4c-4643-a3af-04869b5a946b}, !- Handle
  {07a3e3a3-69a3-4909-9412-e3c5c77c806d}, !- Name
  {33a5c2f7-a020-4c7e-aca6-96894a2bb8a4}, !- Source Object
  11,                                     !- Outlet Port
  {5f74fa1b-5249-40d3-b7ff-85309f23b281}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a839c7aa-ae9c-4918-b3b1-153c6152d2df}, !- Handle
  Port List 31,                           !- Name
  {33a5c2f7-a020-4c7e-aca6-96894a2bb8a4}; !- HVAC Component

OS:PortList,
  {7f089f1f-0021-4209-8f5e-1ece27a3c9ed}, !- Handle
  Port List 32,                           !- Name
  {33a5c2f7-a020-4c7e-aca6-96894a2bb8a4}; !- HVAC Component

OS:Sizing:Zone,
  {b851d5aa-36b7-4316-aba3-b48d7951e3a1}, !- Handle
  {33a5c2f7-a020-4c7e-aca6-96894a2bb8a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3efd5b3-acca-4fc3-a8a8-f0a81f6e5f26}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {33a5c2f7-a020-4c7e-aca6-96894a2bb8a4}; !- Thermal Zone

OS:ThermalZone,
  {00865be9-9089-4dba-aba9-f71acc621778}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37c3fc43-1bba-4ed7-b715-82ca0df47417}, !- Zone Air Inlet Port List
  {031e1cc2-238a-4a26-8812-27b75faf62e8}, !- Zone Air Exhaust Port List
  {57fe34d7-ba0d-4007-9b1d-4fedb367ec6d}, !- Zone Air Node Name
  {b9aa496a-63bc-43a6-be52-e3b29854e39e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc19f1ee-9a30-47b7-a8b2-72d0c72b95c1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {b9aa496a-63bc-43a6-be52-e3b29854e39e}, !- Handle
  Port List 389,                          !- Name
  {00865be9-9089-4dba-aba9-f71acc621778}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {02016ade-9c9a-4311-9299-f1e9cc1c91cc}, !- Handle
  Node 17,                                !- Name
  {57fe34d7-ba0d-4007-9b1d-4fedb367ec6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57fe34d7-ba0d-4007-9b1d-4fedb367ec6d}, !- Handle
  {51e96b77-34fc-438a-8d52-948e6a4b6e4a}, !- Name
  {00865be9-9089-4dba-aba9-f71acc621778}, !- Source Object
  11,                                     !- Outlet Port
  {02016ade-9c9a-4311-9299-f1e9cc1c91cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37c3fc43-1bba-4ed7-b715-82ca0df47417}, !- Handle
  Port List 33,                           !- Name
  {00865be9-9089-4dba-aba9-f71acc621778}; !- HVAC Component

OS:PortList,
  {031e1cc2-238a-4a26-8812-27b75faf62e8}, !- Handle
  Port List 34,                           !- Name
  {00865be9-9089-4dba-aba9-f71acc621778}; !- HVAC Component

OS:Sizing:Zone,
  {491830e3-85bd-46e5-af6e-60d934679424}, !- Handle
  {00865be9-9089-4dba-aba9-f71acc621778}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2457b86a-1ffa-426d-9878-382a82f1738f}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {00865be9-9089-4dba-aba9-f71acc621778}; !- Thermal Zone

OS:ThermalZone,
  {3c2694d7-623e-4837-a6c5-e00a00a8c761}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d965da4-b1b5-4618-a4c6-9ea2f48cb8c4}, !- Zone Air Inlet Port List
  {0c91007a-89f8-46e2-a13f-7b9143a57606}, !- Zone Air Exhaust Port List
  {9ca197b2-9b09-4421-beb5-41fade9b6333}, !- Zone Air Node Name
  {c8f7690c-edbe-42c9-8eb0-244933c41586}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bde9b092-89b8-484c-b27a-8c01a5e3432b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {c8f7690c-edbe-42c9-8eb0-244933c41586}, !- Handle
  Port List 390,                          !- Name
  {3c2694d7-623e-4837-a6c5-e00a00a8c761}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d44449f4-eb06-49d7-8fc0-c9378ef3ce42}, !- Handle
  Node 18,                                !- Name
  {9ca197b2-9b09-4421-beb5-41fade9b6333}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ca197b2-9b09-4421-beb5-41fade9b6333}, !- Handle
  {bf16f4ac-9883-4085-98a7-5bae07ba02d6}, !- Name
  {3c2694d7-623e-4837-a6c5-e00a00a8c761}, !- Source Object
  11,                                     !- Outlet Port
  {d44449f4-eb06-49d7-8fc0-c9378ef3ce42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d965da4-b1b5-4618-a4c6-9ea2f48cb8c4}, !- Handle
  Port List 35,                           !- Name
  {3c2694d7-623e-4837-a6c5-e00a00a8c761}; !- HVAC Component

OS:PortList,
  {0c91007a-89f8-46e2-a13f-7b9143a57606}, !- Handle
  Port List 36,                           !- Name
  {3c2694d7-623e-4837-a6c5-e00a00a8c761}; !- HVAC Component

OS:Sizing:Zone,
  {e3ba1f68-dc64-4689-a84a-3820705616a6}, !- Handle
  {3c2694d7-623e-4837-a6c5-e00a00a8c761}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0ddf891-d53e-4baf-bce1-7c692b7aa943}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {3c2694d7-623e-4837-a6c5-e00a00a8c761}; !- Thermal Zone

OS:ThermalZone,
  {59890cd7-a33a-4096-b6e2-eedc62c6c7d7}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bed8177f-b776-46da-ab2f-56b54ed9d522}, !- Zone Air Inlet Port List
  {abf4158d-9676-4612-83a0-b02357be4e34}, !- Zone Air Exhaust Port List
  {7b454cea-c347-4ec8-8907-6352ef858d88}, !- Zone Air Node Name
  {8ddbe4c4-4ab7-4aae-b705-369be08425f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e6f8221-f09c-474b-814f-0a22c8170973}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {8ddbe4c4-4ab7-4aae-b705-369be08425f4}, !- Handle
  Port List 391,                          !- Name
  {59890cd7-a33a-4096-b6e2-eedc62c6c7d7}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c2f0dee5-7c84-4b07-87a6-ea36e99b8982}, !- Handle
  Node 19,                                !- Name
  {7b454cea-c347-4ec8-8907-6352ef858d88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b454cea-c347-4ec8-8907-6352ef858d88}, !- Handle
  {63e1e8ae-a194-4668-a4b6-224a3af25f4c}, !- Name
  {59890cd7-a33a-4096-b6e2-eedc62c6c7d7}, !- Source Object
  11,                                     !- Outlet Port
  {c2f0dee5-7c84-4b07-87a6-ea36e99b8982}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bed8177f-b776-46da-ab2f-56b54ed9d522}, !- Handle
  Port List 37,                           !- Name
  {59890cd7-a33a-4096-b6e2-eedc62c6c7d7}; !- HVAC Component

OS:PortList,
  {abf4158d-9676-4612-83a0-b02357be4e34}, !- Handle
  Port List 38,                           !- Name
  {59890cd7-a33a-4096-b6e2-eedc62c6c7d7}; !- HVAC Component

OS:Sizing:Zone,
  {82246c98-5e03-4bb3-addc-4ee1d9aa38fc}, !- Handle
  {59890cd7-a33a-4096-b6e2-eedc62c6c7d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98dcd16f-523d-4927-bbf9-9761d96251e5}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {59890cd7-a33a-4096-b6e2-eedc62c6c7d7}; !- Thermal Zone

OS:ThermalZone,
  {2b42e584-4927-47d1-b818-7317f500ad52}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0fcfe6d-b351-4aca-b442-c78b63f45acd}, !- Zone Air Inlet Port List
  {df49cc34-98ec-4dec-ac7b-527bb332a0a9}, !- Zone Air Exhaust Port List
  {ba581638-4c0c-4309-b5bf-54626bdbe955}, !- Zone Air Node Name
  {10728696-2c65-473c-b998-98d28e8aa656}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b13a688-704c-4c74-8ca4-f0bc4aa11bb6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {10728696-2c65-473c-b998-98d28e8aa656}, !- Handle
  Port List 392,                          !- Name
  {2b42e584-4927-47d1-b818-7317f500ad52}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6e44a785-427c-43f2-aa2e-32870cb0053c}, !- Handle
  Node 20,                                !- Name
  {ba581638-4c0c-4309-b5bf-54626bdbe955}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba581638-4c0c-4309-b5bf-54626bdbe955}, !- Handle
  {9a75cf5c-20d9-40e8-a704-bc862036cf71}, !- Name
  {2b42e584-4927-47d1-b818-7317f500ad52}, !- Source Object
  11,                                     !- Outlet Port
  {6e44a785-427c-43f2-aa2e-32870cb0053c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0fcfe6d-b351-4aca-b442-c78b63f45acd}, !- Handle
  Port List 39,                           !- Name
  {2b42e584-4927-47d1-b818-7317f500ad52}; !- HVAC Component

OS:PortList,
  {df49cc34-98ec-4dec-ac7b-527bb332a0a9}, !- Handle
  Port List 40,                           !- Name
  {2b42e584-4927-47d1-b818-7317f500ad52}; !- HVAC Component

OS:Sizing:Zone,
  {5ce4dd4b-683e-4387-9c1c-25e5656f7ec6}, !- Handle
  {2b42e584-4927-47d1-b818-7317f500ad52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08ad819e-d38f-4757-a224-0589dd5f7fc1}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {2b42e584-4927-47d1-b818-7317f500ad52}; !- Thermal Zone

OS:ThermalZone,
  {2a612adf-7f97-4d8a-9cc0-c8fc7184f122}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e624ddfb-a371-40a5-ad91-51047dd98fd6}, !- Zone Air Inlet Port List
  {89b06dbd-b1b9-4814-8427-18c4915348ec}, !- Zone Air Exhaust Port List
  {20a4a2a6-df6d-4800-b946-45baf2df3889}, !- Zone Air Node Name
  {bbfcde94-6842-42ea-b903-83d5c4848437}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab15f98c-defe-4443-8f67-8fa69fa1dada}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {bbfcde94-6842-42ea-b903-83d5c4848437}, !- Handle
  Port List 393,                          !- Name
  {2a612adf-7f97-4d8a-9cc0-c8fc7184f122}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b0215a98-b47d-40d1-96ab-0c3f1fb151fb}, !- Handle
  Node 21,                                !- Name
  {20a4a2a6-df6d-4800-b946-45baf2df3889}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20a4a2a6-df6d-4800-b946-45baf2df3889}, !- Handle
  {677abde6-5491-464c-a6a1-210f748519cb}, !- Name
  {2a612adf-7f97-4d8a-9cc0-c8fc7184f122}, !- Source Object
  11,                                     !- Outlet Port
  {b0215a98-b47d-40d1-96ab-0c3f1fb151fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e624ddfb-a371-40a5-ad91-51047dd98fd6}, !- Handle
  Port List 41,                           !- Name
  {2a612adf-7f97-4d8a-9cc0-c8fc7184f122}; !- HVAC Component

OS:PortList,
  {89b06dbd-b1b9-4814-8427-18c4915348ec}, !- Handle
  Port List 42,                           !- Name
  {2a612adf-7f97-4d8a-9cc0-c8fc7184f122}; !- HVAC Component

OS:Sizing:Zone,
  {38592a40-0bb2-41d6-b51c-930a40b42dcc}, !- Handle
  {2a612adf-7f97-4d8a-9cc0-c8fc7184f122}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {333839ae-dfd8-42d6-b59e-1e57196e89db}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {2a612adf-7f97-4d8a-9cc0-c8fc7184f122}; !- Thermal Zone

OS:ThermalZone,
  {33a78ee9-48ba-42ce-b0d9-c6980a6f1d37}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {374e93e4-a91a-4eb0-bfff-a2d0f46a451a}, !- Zone Air Inlet Port List
  {28329fdf-09d9-4db6-8dac-0bacf6d2a186}, !- Zone Air Exhaust Port List
  {bd385610-ac54-4302-8990-bf544091374c}, !- Zone Air Node Name
  {f1e09ab7-9ef5-4d89-a90a-a748a1e5100d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f674e1ce-b71f-424b-9192-d1b6b7d35aa9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {f1e09ab7-9ef5-4d89-a90a-a748a1e5100d}, !- Handle
  Port List 394,                          !- Name
  {33a78ee9-48ba-42ce-b0d9-c6980a6f1d37}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {84324dee-8666-4309-b590-41e6903e59c8}, !- Handle
  Node 22,                                !- Name
  {bd385610-ac54-4302-8990-bf544091374c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd385610-ac54-4302-8990-bf544091374c}, !- Handle
  {9a6cec2b-54c7-4f31-ba13-1a23e07e6e85}, !- Name
  {33a78ee9-48ba-42ce-b0d9-c6980a6f1d37}, !- Source Object
  11,                                     !- Outlet Port
  {84324dee-8666-4309-b590-41e6903e59c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {374e93e4-a91a-4eb0-bfff-a2d0f46a451a}, !- Handle
  Port List 43,                           !- Name
  {33a78ee9-48ba-42ce-b0d9-c6980a6f1d37}; !- HVAC Component

OS:PortList,
  {28329fdf-09d9-4db6-8dac-0bacf6d2a186}, !- Handle
  Port List 44,                           !- Name
  {33a78ee9-48ba-42ce-b0d9-c6980a6f1d37}; !- HVAC Component

OS:Sizing:Zone,
  {b0cb427e-71dc-486b-9ea1-cb2df09d246b}, !- Handle
  {33a78ee9-48ba-42ce-b0d9-c6980a6f1d37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5234372d-7c45-477d-ba75-4183c94d6027}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {33a78ee9-48ba-42ce-b0d9-c6980a6f1d37}; !- Thermal Zone

OS:ThermalZone,
  {03043101-8f23-41ce-8f32-4ab64c1f44b1}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f87872bb-01d7-4930-82de-ba841ab54394}, !- Zone Air Inlet Port List
  {623afdbb-655d-4ade-96ab-77106dd650a3}, !- Zone Air Exhaust Port List
  {f92736f3-f073-4528-9673-da3e22729a15}, !- Zone Air Node Name
  {faec62d6-d37c-4ead-b5ba-984fdf1aab38}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d1e6de7-0d00-4ba6-9d10-5803646cb009}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {faec62d6-d37c-4ead-b5ba-984fdf1aab38}, !- Handle
  Port List 395,                          !- Name
  {03043101-8f23-41ce-8f32-4ab64c1f44b1}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {9fafa614-f479-46c9-926c-aa61f5df7424}, !- Handle
  Node 23,                                !- Name
  {f92736f3-f073-4528-9673-da3e22729a15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f92736f3-f073-4528-9673-da3e22729a15}, !- Handle
  {06792d91-631c-4818-9495-acda788143c6}, !- Name
  {03043101-8f23-41ce-8f32-4ab64c1f44b1}, !- Source Object
  11,                                     !- Outlet Port
  {9fafa614-f479-46c9-926c-aa61f5df7424}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f87872bb-01d7-4930-82de-ba841ab54394}, !- Handle
  Port List 45,                           !- Name
  {03043101-8f23-41ce-8f32-4ab64c1f44b1}; !- HVAC Component

OS:PortList,
  {623afdbb-655d-4ade-96ab-77106dd650a3}, !- Handle
  Port List 46,                           !- Name
  {03043101-8f23-41ce-8f32-4ab64c1f44b1}; !- HVAC Component

OS:Sizing:Zone,
  {e6694590-d6f3-47ad-a635-1bb067f11074}, !- Handle
  {03043101-8f23-41ce-8f32-4ab64c1f44b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {828a98a1-c328-4bbc-b58f-efdcbe37ea5f}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {03043101-8f23-41ce-8f32-4ab64c1f44b1}; !- Thermal Zone

OS:ThermalZone,
  {ab4d04d2-ffd5-4912-8d49-ae404c10dd0f}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {092e34e6-5046-4430-9205-dcac24e22508}, !- Zone Air Inlet Port List
  {5e997ffb-c0ab-40ab-9d7e-6b350b7a82c7}, !- Zone Air Exhaust Port List
  {afadfd3d-5760-4acb-9c00-035cf17211b4}, !- Zone Air Node Name
  {cd35a492-8f7e-4f0d-bdb4-b52b0b2b08fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a02a01c9-1424-4e3f-8890-e23a2d619502}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {cd35a492-8f7e-4f0d-bdb4-b52b0b2b08fd}, !- Handle
  Port List 397,                          !- Name
  {ab4d04d2-ffd5-4912-8d49-ae404c10dd0f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {7b461c76-4a2f-4ad5-94c1-352b185886ee}, !- Handle
  Node 24,                                !- Name
  {afadfd3d-5760-4acb-9c00-035cf17211b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afadfd3d-5760-4acb-9c00-035cf17211b4}, !- Handle
  {23b4953f-e90b-4509-b250-251f3f41013b}, !- Name
  {ab4d04d2-ffd5-4912-8d49-ae404c10dd0f}, !- Source Object
  11,                                     !- Outlet Port
  {7b461c76-4a2f-4ad5-94c1-352b185886ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {092e34e6-5046-4430-9205-dcac24e22508}, !- Handle
  Port List 47,                           !- Name
  {ab4d04d2-ffd5-4912-8d49-ae404c10dd0f}; !- HVAC Component

OS:PortList,
  {5e997ffb-c0ab-40ab-9d7e-6b350b7a82c7}, !- Handle
  Port List 48,                           !- Name
  {ab4d04d2-ffd5-4912-8d49-ae404c10dd0f}; !- HVAC Component

OS:Sizing:Zone,
  {99b18f48-cea3-41b9-b069-b9dc3e89d81f}, !- Handle
  {ab4d04d2-ffd5-4912-8d49-ae404c10dd0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1827a60b-c61b-446e-957c-53846ed6cc62}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {ab4d04d2-ffd5-4912-8d49-ae404c10dd0f}; !- Thermal Zone

OS:ThermalZone,
  {552cc63c-327f-4b22-b9e8-c10a5389a3a1}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd14509e-b2d3-4492-927c-26d5797f7721}, !- Zone Air Inlet Port List
  {62e29f96-7d84-4adb-bfbc-19de90808ebe}, !- Zone Air Exhaust Port List
  {8ec31573-8c29-4cab-947f-11b542d6dbb4}, !- Zone Air Node Name
  {37eedb93-4d33-4160-a079-a145368a69b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4d273f15-896c-4b4f-b9ba-5fb473c6f467}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {37eedb93-4d33-4160-a079-a145368a69b4}, !- Handle
  Port List 371,                          !- Name
  {552cc63c-327f-4b22-b9e8-c10a5389a3a1}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d6403b18-39d1-4b7b-acca-9ffac1ecece3}, !- Handle
  Node 25,                                !- Name
  {8ec31573-8c29-4cab-947f-11b542d6dbb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ec31573-8c29-4cab-947f-11b542d6dbb4}, !- Handle
  {7867a8db-d438-488d-afb6-119e94514d51}, !- Name
  {552cc63c-327f-4b22-b9e8-c10a5389a3a1}, !- Source Object
  11,                                     !- Outlet Port
  {d6403b18-39d1-4b7b-acca-9ffac1ecece3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd14509e-b2d3-4492-927c-26d5797f7721}, !- Handle
  Port List 49,                           !- Name
  {552cc63c-327f-4b22-b9e8-c10a5389a3a1}; !- HVAC Component

OS:PortList,
  {62e29f96-7d84-4adb-bfbc-19de90808ebe}, !- Handle
  Port List 50,                           !- Name
  {552cc63c-327f-4b22-b9e8-c10a5389a3a1}; !- HVAC Component

OS:Sizing:Zone,
  {a32d7659-4f99-49d7-84f3-e80f0690ce2c}, !- Handle
  {552cc63c-327f-4b22-b9e8-c10a5389a3a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7908b3a2-e22c-435c-86f8-f2daa497810a}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {552cc63c-327f-4b22-b9e8-c10a5389a3a1}; !- Thermal Zone

OS:ThermalZone,
  {5b3a183d-12ab-49d1-ade5-949b0a104420}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80de2d4a-072e-41c0-9274-a2717a78ce23}, !- Zone Air Inlet Port List
  {2176cf73-200b-4105-a3b6-3218c09a6c76}, !- Zone Air Exhaust Port List
  {8fade787-6770-4ccb-8559-603c68c907ea}, !- Zone Air Node Name
  {da8e97d7-0763-4a22-b856-29b51443fa2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {820e6671-9ec7-4cf4-b54b-3743470ed769}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {da8e97d7-0763-4a22-b856-29b51443fa2c}, !- Handle
  Port List 398,                          !- Name
  {5b3a183d-12ab-49d1-ade5-949b0a104420}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {89610706-6962-483d-bf22-f2f745669e2f}, !- Handle
  Node 26,                                !- Name
  {8fade787-6770-4ccb-8559-603c68c907ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fade787-6770-4ccb-8559-603c68c907ea}, !- Handle
  {b601c60f-5495-41a6-8c2b-1f8094b22641}, !- Name
  {5b3a183d-12ab-49d1-ade5-949b0a104420}, !- Source Object
  11,                                     !- Outlet Port
  {89610706-6962-483d-bf22-f2f745669e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80de2d4a-072e-41c0-9274-a2717a78ce23}, !- Handle
  Port List 51,                           !- Name
  {5b3a183d-12ab-49d1-ade5-949b0a104420}; !- HVAC Component

OS:PortList,
  {2176cf73-200b-4105-a3b6-3218c09a6c76}, !- Handle
  Port List 52,                           !- Name
  {5b3a183d-12ab-49d1-ade5-949b0a104420}; !- HVAC Component

OS:Sizing:Zone,
  {cbbfa544-56cf-403c-b78c-bd70cad81d86}, !- Handle
  {5b3a183d-12ab-49d1-ade5-949b0a104420}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1745ad7-93b4-4aa0-8240-dead55533a70}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {5b3a183d-12ab-49d1-ade5-949b0a104420}; !- Thermal Zone

OS:ThermalZone,
  {14e33471-d842-474f-9571-7851517dd26c}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2abf613d-98a7-4d41-bf02-5b3e908445c3}, !- Zone Air Inlet Port List
  {29d9e504-b1e2-4b1c-be99-4e33b42c9025}, !- Zone Air Exhaust Port List
  {710e84c1-6560-414b-8088-9f6b0bd08397}, !- Zone Air Node Name
  {9c3ea9c9-efd3-4da2-9711-e9507a7fbbd1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a79bd5cb-5370-43a1-bc0a-5a0e47ca3c46}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {9c3ea9c9-efd3-4da2-9711-e9507a7fbbd1}, !- Handle
  Port List 399,                          !- Name
  {14e33471-d842-474f-9571-7851517dd26c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0b3b7d6b-5a81-4aff-9b06-9b07c5997c37}, !- Handle
  Node 27,                                !- Name
  {710e84c1-6560-414b-8088-9f6b0bd08397}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {710e84c1-6560-414b-8088-9f6b0bd08397}, !- Handle
  {f5d52e3d-ac18-402a-b2c5-3a08f168c75c}, !- Name
  {14e33471-d842-474f-9571-7851517dd26c}, !- Source Object
  11,                                     !- Outlet Port
  {0b3b7d6b-5a81-4aff-9b06-9b07c5997c37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2abf613d-98a7-4d41-bf02-5b3e908445c3}, !- Handle
  Port List 53,                           !- Name
  {14e33471-d842-474f-9571-7851517dd26c}; !- HVAC Component

OS:PortList,
  {29d9e504-b1e2-4b1c-be99-4e33b42c9025}, !- Handle
  Port List 54,                           !- Name
  {14e33471-d842-474f-9571-7851517dd26c}; !- HVAC Component

OS:Sizing:Zone,
  {e8e352e8-9597-474c-a03f-b36e2582fde8}, !- Handle
  {14e33471-d842-474f-9571-7851517dd26c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa981b28-e9d1-4030-be20-677d433fe082}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {14e33471-d842-474f-9571-7851517dd26c}; !- Thermal Zone

OS:ThermalZone,
  {ec7cd617-75a2-45b0-853f-7bc2125cb590}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5f38743-b4c1-4edb-9d5f-c4a87deda7db}, !- Zone Air Inlet Port List
  {020d811b-2709-4c5e-b1f5-ed271c7691ee}, !- Zone Air Exhaust Port List
  {fccc53bc-cf88-4623-a0c5-8da4a514362b}, !- Zone Air Node Name
  {17993eae-0860-463e-8096-59e76acdb6a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b19570ed-1b40-4e88-9216-37e2799466df}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {17993eae-0860-463e-8096-59e76acdb6a6}, !- Handle
  Port List 400,                          !- Name
  {ec7cd617-75a2-45b0-853f-7bc2125cb590}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d9c05254-a12d-4797-b811-2a70dd693e53}, !- Handle
  Node 28,                                !- Name
  {fccc53bc-cf88-4623-a0c5-8da4a514362b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fccc53bc-cf88-4623-a0c5-8da4a514362b}, !- Handle
  {7be24fd6-63e1-47cb-97f4-5de8b46479df}, !- Name
  {ec7cd617-75a2-45b0-853f-7bc2125cb590}, !- Source Object
  11,                                     !- Outlet Port
  {d9c05254-a12d-4797-b811-2a70dd693e53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5f38743-b4c1-4edb-9d5f-c4a87deda7db}, !- Handle
  Port List 55,                           !- Name
  {ec7cd617-75a2-45b0-853f-7bc2125cb590}; !- HVAC Component

OS:PortList,
  {020d811b-2709-4c5e-b1f5-ed271c7691ee}, !- Handle
  Port List 56,                           !- Name
  {ec7cd617-75a2-45b0-853f-7bc2125cb590}; !- HVAC Component

OS:Sizing:Zone,
  {ba591b43-8882-48ed-ad74-0a0f634520f3}, !- Handle
  {ec7cd617-75a2-45b0-853f-7bc2125cb590}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3976017c-72be-4490-9f18-1d7e969f9752}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {ec7cd617-75a2-45b0-853f-7bc2125cb590}; !- Thermal Zone

OS:ThermalZone,
  {fb396206-2c3c-4e34-bfef-92a694d5ca85}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74c3d7fa-1fa0-4261-a727-84ffec0a8e2f}, !- Zone Air Inlet Port List
  {5dccb5c1-416f-4444-b6d9-85c1191472db}, !- Zone Air Exhaust Port List
  {f889bddd-a6a8-470a-b908-7f706ad7e433}, !- Zone Air Node Name
  {505cc6f9-4a92-4f90-a866-4b0ed1adc9bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0861bcbb-52f1-47b2-b709-13beb240f872}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {505cc6f9-4a92-4f90-a866-4b0ed1adc9bd}, !- Handle
  Port List 401,                          !- Name
  {fb396206-2c3c-4e34-bfef-92a694d5ca85}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d88051ae-f659-4dab-ac87-67001c9b0a23}, !- Handle
  Node 29,                                !- Name
  {f889bddd-a6a8-470a-b908-7f706ad7e433}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f889bddd-a6a8-470a-b908-7f706ad7e433}, !- Handle
  {ece87c68-8fa2-4a19-8200-dad7c1399c13}, !- Name
  {fb396206-2c3c-4e34-bfef-92a694d5ca85}, !- Source Object
  11,                                     !- Outlet Port
  {d88051ae-f659-4dab-ac87-67001c9b0a23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74c3d7fa-1fa0-4261-a727-84ffec0a8e2f}, !- Handle
  Port List 57,                           !- Name
  {fb396206-2c3c-4e34-bfef-92a694d5ca85}; !- HVAC Component

OS:PortList,
  {5dccb5c1-416f-4444-b6d9-85c1191472db}, !- Handle
  Port List 58,                           !- Name
  {fb396206-2c3c-4e34-bfef-92a694d5ca85}; !- HVAC Component

OS:Sizing:Zone,
  {0209debd-cdf2-4386-bbf2-ee6d3dc6d5a4}, !- Handle
  {fb396206-2c3c-4e34-bfef-92a694d5ca85}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c33d9d7e-005e-4b88-8d79-cc6d6ff983e4}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {fb396206-2c3c-4e34-bfef-92a694d5ca85}; !- Thermal Zone

OS:ThermalZone,
  {264771a0-62c7-4a61-934f-db2fbdc0d61f}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f235f72c-e7d2-4d1d-9a30-fa772a49a959}, !- Zone Air Inlet Port List
  {b758a459-89e7-4df7-8876-a87e6448ca98}, !- Zone Air Exhaust Port List
  {3b17b7bb-45d3-42ad-a361-a9433562c211}, !- Zone Air Node Name
  {ce543c05-459b-4c97-acd7-783433c2dc86}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4298a30a-0029-4239-b68a-091219b18dcb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {ce543c05-459b-4c97-acd7-783433c2dc86}, !- Handle
  Port List 402,                          !- Name
  {264771a0-62c7-4a61-934f-db2fbdc0d61f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {50ce05ef-376d-49d5-b05f-aeeaa0c9ca32}, !- Handle
  Node 30,                                !- Name
  {3b17b7bb-45d3-42ad-a361-a9433562c211}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b17b7bb-45d3-42ad-a361-a9433562c211}, !- Handle
  {3d314237-f283-4143-be2d-e9773979e135}, !- Name
  {264771a0-62c7-4a61-934f-db2fbdc0d61f}, !- Source Object
  11,                                     !- Outlet Port
  {50ce05ef-376d-49d5-b05f-aeeaa0c9ca32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f235f72c-e7d2-4d1d-9a30-fa772a49a959}, !- Handle
  Port List 59,                           !- Name
  {264771a0-62c7-4a61-934f-db2fbdc0d61f}; !- HVAC Component

OS:PortList,
  {b758a459-89e7-4df7-8876-a87e6448ca98}, !- Handle
  Port List 60,                           !- Name
  {264771a0-62c7-4a61-934f-db2fbdc0d61f}; !- HVAC Component

OS:Sizing:Zone,
  {0e3ba86c-f4ca-4084-9bea-42bef5430de7}, !- Handle
  {264771a0-62c7-4a61-934f-db2fbdc0d61f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e58d5bdb-285f-40e5-8177-d89520d567ba}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {264771a0-62c7-4a61-934f-db2fbdc0d61f}; !- Thermal Zone

OS:ThermalZone,
  {4052ef94-4117-4884-8086-a3e9a0d15f15}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {164a0991-5449-46da-badb-126a228c5f33}, !- Zone Air Inlet Port List
  {3b34bd21-7802-481d-85c0-f5419ef45b9e}, !- Zone Air Exhaust Port List
  {39b7c364-5c1a-4363-a0f5-a9bb842be032}, !- Zone Air Node Name
  {b5b3f4e8-e570-4c38-bb77-f5a5a338c840}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be412141-1f14-4c15-867b-68a8b9457962}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {b5b3f4e8-e570-4c38-bb77-f5a5a338c840}, !- Handle
  Port List 403,                          !- Name
  {4052ef94-4117-4884-8086-a3e9a0d15f15}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d6ee33a1-c2c8-4924-a459-94e731b81e5b}, !- Handle
  Node 31,                                !- Name
  {39b7c364-5c1a-4363-a0f5-a9bb842be032}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39b7c364-5c1a-4363-a0f5-a9bb842be032}, !- Handle
  {3ae61a57-666d-4377-89ad-43c1248a9171}, !- Name
  {4052ef94-4117-4884-8086-a3e9a0d15f15}, !- Source Object
  11,                                     !- Outlet Port
  {d6ee33a1-c2c8-4924-a459-94e731b81e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {164a0991-5449-46da-badb-126a228c5f33}, !- Handle
  Port List 61,                           !- Name
  {4052ef94-4117-4884-8086-a3e9a0d15f15}; !- HVAC Component

OS:PortList,
  {3b34bd21-7802-481d-85c0-f5419ef45b9e}, !- Handle
  Port List 62,                           !- Name
  {4052ef94-4117-4884-8086-a3e9a0d15f15}; !- HVAC Component

OS:Sizing:Zone,
  {6df28fed-25f1-4f6c-99cc-64cdcdeb194c}, !- Handle
  {4052ef94-4117-4884-8086-a3e9a0d15f15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1944d359-732e-4d49-8daa-6442d795556a}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {4052ef94-4117-4884-8086-a3e9a0d15f15}; !- Thermal Zone

OS:ThermalZone,
  {08cb78bc-02bb-4b7d-89eb-07f7da5e9b2e}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed89bf07-4041-4680-af68-b88a8da0bf14}, !- Zone Air Inlet Port List
  {6dde09c0-49cb-4718-bead-dc33dc6411a6}, !- Zone Air Exhaust Port List
  {2c6142f8-043b-4a95-b374-63fadb9750b7}, !- Zone Air Node Name
  {0752b249-a31d-4f50-9422-0ad5cac22aff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20b713da-3dae-4bff-a168-70587ed07130}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {0752b249-a31d-4f50-9422-0ad5cac22aff}, !- Handle
  Port List 404,                          !- Name
  {08cb78bc-02bb-4b7d-89eb-07f7da5e9b2e}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {dea55194-6ba8-4bba-841b-abe63c9dbe8b}, !- Handle
  Node 32,                                !- Name
  {2c6142f8-043b-4a95-b374-63fadb9750b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c6142f8-043b-4a95-b374-63fadb9750b7}, !- Handle
  {52d98def-0145-4bca-9024-52b0f12ebce8}, !- Name
  {08cb78bc-02bb-4b7d-89eb-07f7da5e9b2e}, !- Source Object
  11,                                     !- Outlet Port
  {dea55194-6ba8-4bba-841b-abe63c9dbe8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed89bf07-4041-4680-af68-b88a8da0bf14}, !- Handle
  Port List 63,                           !- Name
  {08cb78bc-02bb-4b7d-89eb-07f7da5e9b2e}; !- HVAC Component

OS:PortList,
  {6dde09c0-49cb-4718-bead-dc33dc6411a6}, !- Handle
  Port List 64,                           !- Name
  {08cb78bc-02bb-4b7d-89eb-07f7da5e9b2e}; !- HVAC Component

OS:Sizing:Zone,
  {fbe79227-ec7c-43ef-9622-68bd50ddb5c3}, !- Handle
  {08cb78bc-02bb-4b7d-89eb-07f7da5e9b2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef6900b5-bf86-4926-95fd-cef507b4def7}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {08cb78bc-02bb-4b7d-89eb-07f7da5e9b2e}; !- Thermal Zone

OS:ThermalZone,
  {7bf41e6e-39fa-41a0-84cd-794d212f1ab5}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99adf36d-a693-4839-8f8a-cee5f30b4a63}, !- Zone Air Inlet Port List
  {24af3f95-a636-4544-ac01-6dea94c12d58}, !- Zone Air Exhaust Port List
  {4bbaa156-2830-41af-907f-2b95dc749746}, !- Zone Air Node Name
  {37b64892-deb6-4529-ba24-9d47ba93c18f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e558dfdd-26e7-4b36-8006-c19ca849a3f8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {37b64892-deb6-4529-ba24-9d47ba93c18f}, !- Handle
  Port List 405,                          !- Name
  {7bf41e6e-39fa-41a0-84cd-794d212f1ab5}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {027d3bd2-f2de-4cc0-9753-0b67e1f354be}, !- Handle
  Node 33,                                !- Name
  {4bbaa156-2830-41af-907f-2b95dc749746}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bbaa156-2830-41af-907f-2b95dc749746}, !- Handle
  {05fce319-0512-4929-bd2e-a56f4dfc7d8b}, !- Name
  {7bf41e6e-39fa-41a0-84cd-794d212f1ab5}, !- Source Object
  11,                                     !- Outlet Port
  {027d3bd2-f2de-4cc0-9753-0b67e1f354be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99adf36d-a693-4839-8f8a-cee5f30b4a63}, !- Handle
  Port List 65,                           !- Name
  {7bf41e6e-39fa-41a0-84cd-794d212f1ab5}; !- HVAC Component

OS:PortList,
  {24af3f95-a636-4544-ac01-6dea94c12d58}, !- Handle
  Port List 66,                           !- Name
  {7bf41e6e-39fa-41a0-84cd-794d212f1ab5}; !- HVAC Component

OS:Sizing:Zone,
  {6f9a141c-0e28-417d-bd84-a2cef41b7774}, !- Handle
  {7bf41e6e-39fa-41a0-84cd-794d212f1ab5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {48642e32-5b39-4960-ba93-911e4d15c551}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {7bf41e6e-39fa-41a0-84cd-794d212f1ab5}; !- Thermal Zone

OS:ThermalZone,
  {7c26d4cc-2731-4ed7-a7e9-dda4a8758f7b}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10acd25e-0a01-4078-adf3-cebb1f602537}, !- Zone Air Inlet Port List
  {d309fea1-81e0-4777-ae3c-0f32aeec6e90}, !- Zone Air Exhaust Port List
  {8cf9ddd4-845e-42ce-9d63-00c536ce7382}, !- Zone Air Node Name
  {04704c74-8f6c-4c47-b4b2-6a95d3d7f33d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56498979-02e8-421e-92cf-b1d07e79f6d9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {04704c74-8f6c-4c47-b4b2-6a95d3d7f33d}, !- Handle
  Port List 406,                          !- Name
  {7c26d4cc-2731-4ed7-a7e9-dda4a8758f7b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d996ef18-37a2-4ae6-b4f3-64f68b40b905}, !- Handle
  Node 34,                                !- Name
  {8cf9ddd4-845e-42ce-9d63-00c536ce7382}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cf9ddd4-845e-42ce-9d63-00c536ce7382}, !- Handle
  {6eb8464a-6edc-4b90-914d-7b5d318d02e9}, !- Name
  {7c26d4cc-2731-4ed7-a7e9-dda4a8758f7b}, !- Source Object
  11,                                     !- Outlet Port
  {d996ef18-37a2-4ae6-b4f3-64f68b40b905}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10acd25e-0a01-4078-adf3-cebb1f602537}, !- Handle
  Port List 67,                           !- Name
  {7c26d4cc-2731-4ed7-a7e9-dda4a8758f7b}; !- HVAC Component

OS:PortList,
  {d309fea1-81e0-4777-ae3c-0f32aeec6e90}, !- Handle
  Port List 68,                           !- Name
  {7c26d4cc-2731-4ed7-a7e9-dda4a8758f7b}; !- HVAC Component

OS:Sizing:Zone,
  {00781649-8d1a-4e1d-8660-7719d3a56b72}, !- Handle
  {7c26d4cc-2731-4ed7-a7e9-dda4a8758f7b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a960a33-3ca7-4348-807d-4755f665f11f}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {7c26d4cc-2731-4ed7-a7e9-dda4a8758f7b}; !- Thermal Zone

OS:ThermalZone,
  {4cb8a0db-8a9d-4103-803c-43d477a54ce1}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88277d64-4cd6-44ba-8ab3-e1af267e4993}, !- Zone Air Inlet Port List
  {9a07b7b7-ec4a-406c-b97e-63a28d63a1d2}, !- Zone Air Exhaust Port List
  {2bbebf24-7361-4cf4-85a6-f52a82d6db7e}, !- Zone Air Node Name
  {1659b445-0aa2-4436-814d-ece35a32b9d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1cb35d68-b484-4fb0-b603-8cf505026c14}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {1659b445-0aa2-4436-814d-ece35a32b9d9}, !- Handle
  Port List 407,                          !- Name
  {4cb8a0db-8a9d-4103-803c-43d477a54ce1}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b69cdd21-0bfa-4cc5-86d1-3b3705f2e5ae}, !- Handle
  Node 35,                                !- Name
  {2bbebf24-7361-4cf4-85a6-f52a82d6db7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bbebf24-7361-4cf4-85a6-f52a82d6db7e}, !- Handle
  {21b1d2d7-05e9-4a2c-b688-d30adea1a6a4}, !- Name
  {4cb8a0db-8a9d-4103-803c-43d477a54ce1}, !- Source Object
  11,                                     !- Outlet Port
  {b69cdd21-0bfa-4cc5-86d1-3b3705f2e5ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88277d64-4cd6-44ba-8ab3-e1af267e4993}, !- Handle
  Port List 69,                           !- Name
  {4cb8a0db-8a9d-4103-803c-43d477a54ce1}; !- HVAC Component

OS:PortList,
  {9a07b7b7-ec4a-406c-b97e-63a28d63a1d2}, !- Handle
  Port List 70,                           !- Name
  {4cb8a0db-8a9d-4103-803c-43d477a54ce1}; !- HVAC Component

OS:Sizing:Zone,
  {d97ec5fd-8e1c-4a60-b091-bd0416d64e7a}, !- Handle
  {4cb8a0db-8a9d-4103-803c-43d477a54ce1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24234291-4cde-4911-a406-0dcb95803e53}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {4cb8a0db-8a9d-4103-803c-43d477a54ce1}; !- Thermal Zone

OS:ThermalZone,
  {d01e300e-5a9a-428e-bd15-502a61ed0426}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c88c3f7a-926a-48dc-a9ec-7a307dd5013e}, !- Zone Air Inlet Port List
  {aa396591-211b-4ba5-9672-a134343d9947}, !- Zone Air Exhaust Port List
  {4e6cdcec-a6b7-43ea-a35d-07af14be1f82}, !- Zone Air Node Name
  {3566574d-990b-4b05-ab9e-d82950eccc6f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d816fa28-b86c-4881-84ff-c05383425043}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {3566574d-990b-4b05-ab9e-d82950eccc6f}, !- Handle
  Port List 408,                          !- Name
  {d01e300e-5a9a-428e-bd15-502a61ed0426}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {31f594f1-4b00-41cc-a8f9-4f5d93722d4d}, !- Handle
  Node 36,                                !- Name
  {4e6cdcec-a6b7-43ea-a35d-07af14be1f82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e6cdcec-a6b7-43ea-a35d-07af14be1f82}, !- Handle
  {575be842-9608-499d-afba-fb35c2ca2b32}, !- Name
  {d01e300e-5a9a-428e-bd15-502a61ed0426}, !- Source Object
  11,                                     !- Outlet Port
  {31f594f1-4b00-41cc-a8f9-4f5d93722d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c88c3f7a-926a-48dc-a9ec-7a307dd5013e}, !- Handle
  Port List 71,                           !- Name
  {d01e300e-5a9a-428e-bd15-502a61ed0426}; !- HVAC Component

OS:PortList,
  {aa396591-211b-4ba5-9672-a134343d9947}, !- Handle
  Port List 72,                           !- Name
  {d01e300e-5a9a-428e-bd15-502a61ed0426}; !- HVAC Component

OS:Sizing:Zone,
  {c27a5648-d38c-40f7-9bc7-13722bb6a0a3}, !- Handle
  {d01e300e-5a9a-428e-bd15-502a61ed0426}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ede929ff-9e05-4953-bc5f-0702a18d77f2}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {d01e300e-5a9a-428e-bd15-502a61ed0426}; !- Thermal Zone

OS:ThermalZone,
  {7e62d267-0273-4849-a178-41604173694c}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eec641d2-4de1-42b3-b336-29c5d785b5ae}, !- Zone Air Inlet Port List
  {5ad2e16a-599c-47f8-89f0-d756ee0a15f0}, !- Zone Air Exhaust Port List
  {028992c5-9b66-4ed9-a5ae-2abdbb1d9919}, !- Zone Air Node Name
  {e181a28a-1cba-4897-9a3e-a6df92873717}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e478e5d-1688-44b9-a553-8c58e5ce4df7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {e181a28a-1cba-4897-9a3e-a6df92873717}, !- Handle
  Port List 409,                          !- Name
  {7e62d267-0273-4849-a178-41604173694c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {02596e3c-852e-4da7-bb64-4ef32afa739e}, !- Handle
  Node 37,                                !- Name
  {028992c5-9b66-4ed9-a5ae-2abdbb1d9919}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {028992c5-9b66-4ed9-a5ae-2abdbb1d9919}, !- Handle
  {70c23f92-4b39-4fde-9f99-c7a26d9d2011}, !- Name
  {7e62d267-0273-4849-a178-41604173694c}, !- Source Object
  11,                                     !- Outlet Port
  {02596e3c-852e-4da7-bb64-4ef32afa739e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eec641d2-4de1-42b3-b336-29c5d785b5ae}, !- Handle
  Port List 73,                           !- Name
  {7e62d267-0273-4849-a178-41604173694c}; !- HVAC Component

OS:PortList,
  {5ad2e16a-599c-47f8-89f0-d756ee0a15f0}, !- Handle
  Port List 74,                           !- Name
  {7e62d267-0273-4849-a178-41604173694c}; !- HVAC Component

OS:Sizing:Zone,
  {b38a4605-7597-4232-ba9d-176637476b50}, !- Handle
  {7e62d267-0273-4849-a178-41604173694c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04d0988b-9de3-4a7e-8a3d-b9ba438aa880}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {7e62d267-0273-4849-a178-41604173694c}; !- Thermal Zone

OS:ThermalZone,
  {6f2886ad-0961-4eea-b081-95ecb2914961}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9370f41d-841a-4c5b-be29-4c474ee2166e}, !- Zone Air Inlet Port List
  {e7cb6717-dced-4315-bc7b-acb6530e639e}, !- Zone Air Exhaust Port List
  {3501360c-d12f-4c96-9a61-25b5ec139f77}, !- Zone Air Node Name
  {1bb5e386-c4e1-47aa-821e-c5188eddfdbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e03cbe62-65ab-4793-8a64-3dd3e57167d4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {1bb5e386-c4e1-47aa-821e-c5188eddfdbf}, !- Handle
  Port List 410,                          !- Name
  {6f2886ad-0961-4eea-b081-95ecb2914961}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {fa3c1caf-fd1f-4a73-9619-bec727a94d15}, !- Handle
  Node 38,                                !- Name
  {3501360c-d12f-4c96-9a61-25b5ec139f77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3501360c-d12f-4c96-9a61-25b5ec139f77}, !- Handle
  {4abbd2de-908d-444f-8cc2-e30c54dfbf59}, !- Name
  {6f2886ad-0961-4eea-b081-95ecb2914961}, !- Source Object
  11,                                     !- Outlet Port
  {fa3c1caf-fd1f-4a73-9619-bec727a94d15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9370f41d-841a-4c5b-be29-4c474ee2166e}, !- Handle
  Port List 75,                           !- Name
  {6f2886ad-0961-4eea-b081-95ecb2914961}; !- HVAC Component

OS:PortList,
  {e7cb6717-dced-4315-bc7b-acb6530e639e}, !- Handle
  Port List 76,                           !- Name
  {6f2886ad-0961-4eea-b081-95ecb2914961}; !- HVAC Component

OS:Sizing:Zone,
  {c93d9cf6-cd14-415a-b0aa-fd42f9f7c89b}, !- Handle
  {6f2886ad-0961-4eea-b081-95ecb2914961}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5052418-ebaa-43f6-98a6-1a76e0f96b9b}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {6f2886ad-0961-4eea-b081-95ecb2914961}; !- Thermal Zone

OS:ThermalZone,
  {9941bbac-dee7-4c07-945d-3be9a16b74cb}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2233575a-343d-4477-a15b-aad87a33941e}, !- Zone Air Inlet Port List
  {b7f77f38-f251-4ff3-87b6-b6fc73f8c4db}, !- Zone Air Exhaust Port List
  {630d6d0c-c74d-40fa-83f9-189a87d0d47a}, !- Zone Air Node Name
  {be78e9fc-9805-4699-815b-3d713910dc21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {884e4f3f-d1f4-4b8b-b689-75b691ad2c74}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {be78e9fc-9805-4699-815b-3d713910dc21}, !- Handle
  Port List 411,                          !- Name
  {9941bbac-dee7-4c07-945d-3be9a16b74cb}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {56b3011d-7a54-4731-b504-ffff7d01142a}, !- Handle
  Node 39,                                !- Name
  {630d6d0c-c74d-40fa-83f9-189a87d0d47a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {630d6d0c-c74d-40fa-83f9-189a87d0d47a}, !- Handle
  {a44a9914-ccfb-4dc9-b1e2-2b368086d312}, !- Name
  {9941bbac-dee7-4c07-945d-3be9a16b74cb}, !- Source Object
  11,                                     !- Outlet Port
  {56b3011d-7a54-4731-b504-ffff7d01142a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2233575a-343d-4477-a15b-aad87a33941e}, !- Handle
  Port List 77,                           !- Name
  {9941bbac-dee7-4c07-945d-3be9a16b74cb}; !- HVAC Component

OS:PortList,
  {b7f77f38-f251-4ff3-87b6-b6fc73f8c4db}, !- Handle
  Port List 78,                           !- Name
  {9941bbac-dee7-4c07-945d-3be9a16b74cb}; !- HVAC Component

OS:Sizing:Zone,
  {5cb5122f-ec19-4e09-9b62-3b0867301e77}, !- Handle
  {9941bbac-dee7-4c07-945d-3be9a16b74cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1248abd6-a2aa-4b51-805c-fb7112a131c2}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {9941bbac-dee7-4c07-945d-3be9a16b74cb}; !- Thermal Zone

OS:ThermalZone,
  {28d598d9-2f8a-4ac8-befb-4c47eacbc104}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fed0fa2d-091d-473b-a075-730191736715}, !- Zone Air Inlet Port List
  {a00df130-9f46-49ec-99f9-e69576860cdb}, !- Zone Air Exhaust Port List
  {7414c61f-22a9-4641-a252-65a8c18417db}, !- Zone Air Node Name
  {4079710e-4043-44b0-91d6-f2e5693678c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {86f1709f-d37c-4c74-8c57-368c6f88ce76}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {4079710e-4043-44b0-91d6-f2e5693678c4}, !- Handle
  Port List 412,                          !- Name
  {28d598d9-2f8a-4ac8-befb-4c47eacbc104}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {a1317829-b6c8-4613-8019-b5fc28c5eff8}, !- Handle
  Node 40,                                !- Name
  {7414c61f-22a9-4641-a252-65a8c18417db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7414c61f-22a9-4641-a252-65a8c18417db}, !- Handle
  {b17e6789-7702-40e1-9e36-ce91edc061e8}, !- Name
  {28d598d9-2f8a-4ac8-befb-4c47eacbc104}, !- Source Object
  11,                                     !- Outlet Port
  {a1317829-b6c8-4613-8019-b5fc28c5eff8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fed0fa2d-091d-473b-a075-730191736715}, !- Handle
  Port List 79,                           !- Name
  {28d598d9-2f8a-4ac8-befb-4c47eacbc104}; !- HVAC Component

OS:PortList,
  {a00df130-9f46-49ec-99f9-e69576860cdb}, !- Handle
  Port List 80,                           !- Name
  {28d598d9-2f8a-4ac8-befb-4c47eacbc104}; !- HVAC Component

OS:Sizing:Zone,
  {6150dd51-6e32-4f6d-93d0-5b5f8ca8e48a}, !- Handle
  {28d598d9-2f8a-4ac8-befb-4c47eacbc104}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17869c65-2617-4eb2-ada8-dd9b437c4dfe}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {28d598d9-2f8a-4ac8-befb-4c47eacbc104}; !- Thermal Zone

OS:ThermalZone,
  {4a0f144a-e46b-4024-a294-1025402769e5}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6d2b1bd-05b0-4cdf-b5a2-6c65a09dfb53}, !- Zone Air Inlet Port List
  {22d92966-13d5-4ad7-9cfd-528f79a80efc}, !- Zone Air Exhaust Port List
  {155a1cd7-11a1-4511-964c-cbf71817965a}, !- Zone Air Node Name
  {51bb5ca1-04f6-43bf-94c5-b8de73609b86}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {74da6bbe-d6ce-42c3-8ddd-788d21dff3b9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {51bb5ca1-04f6-43bf-94c5-b8de73609b86}, !- Handle
  Port List 413,                          !- Name
  {4a0f144a-e46b-4024-a294-1025402769e5}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {10a09246-a628-4b08-931b-013b1255f303}, !- Handle
  Node 41,                                !- Name
  {155a1cd7-11a1-4511-964c-cbf71817965a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {155a1cd7-11a1-4511-964c-cbf71817965a}, !- Handle
  {64d64fa4-9a10-4032-b826-bf9b8932130b}, !- Name
  {4a0f144a-e46b-4024-a294-1025402769e5}, !- Source Object
  11,                                     !- Outlet Port
  {10a09246-a628-4b08-931b-013b1255f303}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6d2b1bd-05b0-4cdf-b5a2-6c65a09dfb53}, !- Handle
  Port List 81,                           !- Name
  {4a0f144a-e46b-4024-a294-1025402769e5}; !- HVAC Component

OS:PortList,
  {22d92966-13d5-4ad7-9cfd-528f79a80efc}, !- Handle
  Port List 82,                           !- Name
  {4a0f144a-e46b-4024-a294-1025402769e5}; !- HVAC Component

OS:Sizing:Zone,
  {58877de7-5b37-44af-89cb-7e189cc92dc2}, !- Handle
  {4a0f144a-e46b-4024-a294-1025402769e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4fe7651-f940-4a57-b7be-2bd08db2130a}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {4a0f144a-e46b-4024-a294-1025402769e5}; !- Thermal Zone

OS:ThermalZone,
  {74211dfb-3f2f-4b6d-a846-c5080b401ee4}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a94903c4-f274-4804-bb8c-d2d07eeaf7ca}, !- Zone Air Inlet Port List
  {9891e473-4e9a-454b-930c-28ce1bd7ede4}, !- Zone Air Exhaust Port List
  {833d98a9-80c9-478c-9bc7-eb7a579b1234}, !- Zone Air Node Name
  {cb1a243d-f26d-4071-8bc3-b73f34b99105}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {503a2825-df25-4f19-be39-73a72f7a7978}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {cb1a243d-f26d-4071-8bc3-b73f34b99105}, !- Handle
  Port List 414,                          !- Name
  {74211dfb-3f2f-4b6d-a846-c5080b401ee4}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ebfc1dde-a0d4-4724-846b-76117c7b0bd2}, !- Handle
  Node 42,                                !- Name
  {833d98a9-80c9-478c-9bc7-eb7a579b1234}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {833d98a9-80c9-478c-9bc7-eb7a579b1234}, !- Handle
  {332384d2-2266-48b6-b07c-2195240fef65}, !- Name
  {74211dfb-3f2f-4b6d-a846-c5080b401ee4}, !- Source Object
  11,                                     !- Outlet Port
  {ebfc1dde-a0d4-4724-846b-76117c7b0bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a94903c4-f274-4804-bb8c-d2d07eeaf7ca}, !- Handle
  Port List 83,                           !- Name
  {74211dfb-3f2f-4b6d-a846-c5080b401ee4}; !- HVAC Component

OS:PortList,
  {9891e473-4e9a-454b-930c-28ce1bd7ede4}, !- Handle
  Port List 84,                           !- Name
  {74211dfb-3f2f-4b6d-a846-c5080b401ee4}; !- HVAC Component

OS:Sizing:Zone,
  {0833615a-0e52-4476-a4a7-90d65d27dd9a}, !- Handle
  {74211dfb-3f2f-4b6d-a846-c5080b401ee4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53e09493-8957-4c9c-9209-9f9ed73ae522}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {74211dfb-3f2f-4b6d-a846-c5080b401ee4}; !- Thermal Zone

OS:ThermalZone,
  {4cba2712-6a6a-4332-81e5-295c321b2579}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89dda2e2-e865-4105-aede-de1566f08078}, !- Zone Air Inlet Port List
  {e30c4d1a-920e-4091-9a05-6a570409a6cd}, !- Zone Air Exhaust Port List
  {ff4ccac1-6a0c-4d93-93d7-44a945d898d7}, !- Zone Air Node Name
  {5ddec34b-6e9d-4801-807a-96c00641ac7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3470efa8-e5ba-40f8-810c-1eec373a0cbd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {5ddec34b-6e9d-4801-807a-96c00641ac7c}, !- Handle
  Port List 415,                          !- Name
  {4cba2712-6a6a-4332-81e5-295c321b2579}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d84eb3fa-b031-41cd-bd71-3660477deef2}, !- Handle
  Node 43,                                !- Name
  {ff4ccac1-6a0c-4d93-93d7-44a945d898d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff4ccac1-6a0c-4d93-93d7-44a945d898d7}, !- Handle
  {b2577f43-8e97-4198-8492-f4aab15da0bb}, !- Name
  {4cba2712-6a6a-4332-81e5-295c321b2579}, !- Source Object
  11,                                     !- Outlet Port
  {d84eb3fa-b031-41cd-bd71-3660477deef2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89dda2e2-e865-4105-aede-de1566f08078}, !- Handle
  Port List 85,                           !- Name
  {4cba2712-6a6a-4332-81e5-295c321b2579}; !- HVAC Component

OS:PortList,
  {e30c4d1a-920e-4091-9a05-6a570409a6cd}, !- Handle
  Port List 86,                           !- Name
  {4cba2712-6a6a-4332-81e5-295c321b2579}; !- HVAC Component

OS:Sizing:Zone,
  {a467a7be-ac46-4f47-9078-0c04f1513551}, !- Handle
  {4cba2712-6a6a-4332-81e5-295c321b2579}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43f25d23-6806-4b8d-8221-b3614158015d}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {4cba2712-6a6a-4332-81e5-295c321b2579}; !- Thermal Zone

OS:ThermalZone,
  {b1216027-2913-4137-a5bf-7e60fa0c2023}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f23e9593-7a45-407b-a842-3276665cc4ee}, !- Zone Air Inlet Port List
  {d6bc0e8e-7b38-49f6-beed-5b78bd8348ee}, !- Zone Air Exhaust Port List
  {7b1e7eac-e77c-4fc0-a61a-4b5ee48af67d}, !- Zone Air Node Name
  {50fa7693-4288-497f-953c-292f91d220d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af252aab-7534-423f-aea9-42015a5f66d2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {50fa7693-4288-497f-953c-292f91d220d5}, !- Handle
  Port List 416,                          !- Name
  {b1216027-2913-4137-a5bf-7e60fa0c2023}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ee9d657a-d2f7-4cbc-8437-3e5b6e7115de}, !- Handle
  Node 44,                                !- Name
  {7b1e7eac-e77c-4fc0-a61a-4b5ee48af67d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b1e7eac-e77c-4fc0-a61a-4b5ee48af67d}, !- Handle
  {dacd50b2-6e61-4c88-863e-f2d8f9bc9df6}, !- Name
  {b1216027-2913-4137-a5bf-7e60fa0c2023}, !- Source Object
  11,                                     !- Outlet Port
  {ee9d657a-d2f7-4cbc-8437-3e5b6e7115de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f23e9593-7a45-407b-a842-3276665cc4ee}, !- Handle
  Port List 87,                           !- Name
  {b1216027-2913-4137-a5bf-7e60fa0c2023}; !- HVAC Component

OS:PortList,
  {d6bc0e8e-7b38-49f6-beed-5b78bd8348ee}, !- Handle
  Port List 88,                           !- Name
  {b1216027-2913-4137-a5bf-7e60fa0c2023}; !- HVAC Component

OS:Sizing:Zone,
  {6ec44b5f-a686-4c1a-aa7a-ad6c7f74d6c8}, !- Handle
  {b1216027-2913-4137-a5bf-7e60fa0c2023}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {22d6d631-7e0c-4250-8550-4f8fe86886de}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {b1216027-2913-4137-a5bf-7e60fa0c2023}; !- Thermal Zone

OS:ThermalZone,
  {30a33185-c4e4-45d5-bf47-5759aa5d9f50}, !- Handle
  Thermal Zone 45,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21272a9c-c518-4e5c-b85a-6c6211d4a1bd}, !- Zone Air Inlet Port List
  {e816440f-1bb3-4bae-83aa-ae9b74fe818e}, !- Zone Air Exhaust Port List
  {ba818bae-9130-4f36-b4f2-43dec4964e2e}, !- Zone Air Node Name
  {d77a20aa-0983-42a8-9662-0bf03cc9ad93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a447fd71-986b-4597-8bc4-e3a7460f1b7c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {d77a20aa-0983-42a8-9662-0bf03cc9ad93}, !- Handle
  Port List 417,                          !- Name
  {30a33185-c4e4-45d5-bf47-5759aa5d9f50}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e5eaf361-4662-450d-ba0a-13a86b656c96}, !- Handle
  Node 45,                                !- Name
  {ba818bae-9130-4f36-b4f2-43dec4964e2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba818bae-9130-4f36-b4f2-43dec4964e2e}, !- Handle
  {840b07eb-881a-4d37-b5e9-476cafe354fa}, !- Name
  {30a33185-c4e4-45d5-bf47-5759aa5d9f50}, !- Source Object
  11,                                     !- Outlet Port
  {e5eaf361-4662-450d-ba0a-13a86b656c96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21272a9c-c518-4e5c-b85a-6c6211d4a1bd}, !- Handle
  Port List 89,                           !- Name
  {30a33185-c4e4-45d5-bf47-5759aa5d9f50}; !- HVAC Component

OS:PortList,
  {e816440f-1bb3-4bae-83aa-ae9b74fe818e}, !- Handle
  Port List 90,                           !- Name
  {30a33185-c4e4-45d5-bf47-5759aa5d9f50}; !- HVAC Component

OS:Sizing:Zone,
  {ec9cb05d-3389-467c-b722-603569aa93b0}, !- Handle
  {30a33185-c4e4-45d5-bf47-5759aa5d9f50}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b42b8ae0-6f5c-4023-b93f-dd8980eabf4d}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {30a33185-c4e4-45d5-bf47-5759aa5d9f50}; !- Thermal Zone

OS:ThermalZone,
  {0597e7a1-5ff7-4bc5-9153-b4d208811b8a}, !- Handle
  Thermal Zone 46,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c72d5e8-1781-4868-853d-02f21f869ef9}, !- Zone Air Inlet Port List
  {872678e9-46aa-4263-ab16-2afc2e736349}, !- Zone Air Exhaust Port List
  {c3b9d900-0ecf-4f8f-bf5a-3b09f46586b4}, !- Zone Air Node Name
  {e5cc2600-fce4-4c0d-bab3-dc72f9f9aeb8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cdd04a02-df6a-4f5c-b629-fbc9616d65ae}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {e5cc2600-fce4-4c0d-bab3-dc72f9f9aeb8}, !- Handle
  Port List 418,                          !- Name
  {0597e7a1-5ff7-4bc5-9153-b4d208811b8a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5b6bcb95-3c63-4292-bd0e-472328b4d8be}, !- Handle
  Node 46,                                !- Name
  {c3b9d900-0ecf-4f8f-bf5a-3b09f46586b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3b9d900-0ecf-4f8f-bf5a-3b09f46586b4}, !- Handle
  {a0d33767-8358-4a77-89ee-079e5c39dce3}, !- Name
  {0597e7a1-5ff7-4bc5-9153-b4d208811b8a}, !- Source Object
  11,                                     !- Outlet Port
  {5b6bcb95-3c63-4292-bd0e-472328b4d8be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c72d5e8-1781-4868-853d-02f21f869ef9}, !- Handle
  Port List 91,                           !- Name
  {0597e7a1-5ff7-4bc5-9153-b4d208811b8a}; !- HVAC Component

OS:PortList,
  {872678e9-46aa-4263-ab16-2afc2e736349}, !- Handle
  Port List 92,                           !- Name
  {0597e7a1-5ff7-4bc5-9153-b4d208811b8a}; !- HVAC Component

OS:Sizing:Zone,
  {668b8a17-9870-4a74-8ac9-e16ca42b4036}, !- Handle
  {0597e7a1-5ff7-4bc5-9153-b4d208811b8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {507aaa20-efb5-4eb6-8a4c-8d745ff72866}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {0597e7a1-5ff7-4bc5-9153-b4d208811b8a}; !- Thermal Zone

OS:ThermalZone,
  {659887f0-c638-4344-92fc-34f190cb2d43}, !- Handle
  Thermal Zone 47,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {559322f4-387e-4b06-b5af-51063b3c318d}, !- Zone Air Inlet Port List
  {8aca81a7-8632-4f9c-9e34-f5e285da6f33}, !- Zone Air Exhaust Port List
  {766ffe80-c8d2-426c-a828-ab7d37838060}, !- Zone Air Node Name
  {541af8e6-b2ba-4673-bbcb-1a4547687662}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f505ce36-4743-4530-8f0e-dfa0cc2dcb51}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {541af8e6-b2ba-4673-bbcb-1a4547687662}, !- Handle
  Port List 419,                          !- Name
  {659887f0-c638-4344-92fc-34f190cb2d43}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b5c5e230-9f05-41a4-a9b9-df892842955e}, !- Handle
  Node 47,                                !- Name
  {766ffe80-c8d2-426c-a828-ab7d37838060}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {766ffe80-c8d2-426c-a828-ab7d37838060}, !- Handle
  {39f41edb-3c6b-4a4b-898a-7ea5baa97499}, !- Name
  {659887f0-c638-4344-92fc-34f190cb2d43}, !- Source Object
  11,                                     !- Outlet Port
  {b5c5e230-9f05-41a4-a9b9-df892842955e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {559322f4-387e-4b06-b5af-51063b3c318d}, !- Handle
  Port List 93,                           !- Name
  {659887f0-c638-4344-92fc-34f190cb2d43}; !- HVAC Component

OS:PortList,
  {8aca81a7-8632-4f9c-9e34-f5e285da6f33}, !- Handle
  Port List 94,                           !- Name
  {659887f0-c638-4344-92fc-34f190cb2d43}; !- HVAC Component

OS:Sizing:Zone,
  {517a88c2-a78c-45fd-b90f-7aa60604baa0}, !- Handle
  {659887f0-c638-4344-92fc-34f190cb2d43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {357227fe-98d5-4310-a9d8-881db19e7773}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {659887f0-c638-4344-92fc-34f190cb2d43}; !- Thermal Zone

OS:ThermalZone,
  {a4766f0b-09a7-4f92-a857-4b638b34ffe3}, !- Handle
  Thermal Zone 48,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e531c14-329b-4bd8-bfb9-337e69975c88}, !- Zone Air Inlet Port List
  {7a5355bd-c5ab-407c-b706-6feebaf6c626}, !- Zone Air Exhaust Port List
  {5bb3b40f-405a-45cc-997a-b3d80e1f2fba}, !- Zone Air Node Name
  {c541377f-b343-4d9c-999a-8c323b1e08f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d404269-3856-435a-bbea-fd9df0123263}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {c541377f-b343-4d9c-999a-8c323b1e08f4}, !- Handle
  Port List 420,                          !- Name
  {a4766f0b-09a7-4f92-a857-4b638b34ffe3}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c7538a12-c2af-4bb6-b34a-402480dd0ead}, !- Handle
  Node 48,                                !- Name
  {5bb3b40f-405a-45cc-997a-b3d80e1f2fba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bb3b40f-405a-45cc-997a-b3d80e1f2fba}, !- Handle
  {f28cc0b0-3a21-47ac-9929-916dece82f6c}, !- Name
  {a4766f0b-09a7-4f92-a857-4b638b34ffe3}, !- Source Object
  11,                                     !- Outlet Port
  {c7538a12-c2af-4bb6-b34a-402480dd0ead}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e531c14-329b-4bd8-bfb9-337e69975c88}, !- Handle
  Port List 95,                           !- Name
  {a4766f0b-09a7-4f92-a857-4b638b34ffe3}; !- HVAC Component

OS:PortList,
  {7a5355bd-c5ab-407c-b706-6feebaf6c626}, !- Handle
  Port List 96,                           !- Name
  {a4766f0b-09a7-4f92-a857-4b638b34ffe3}; !- HVAC Component

OS:Sizing:Zone,
  {6581b5d9-a08b-4f92-80d8-55a12f395847}, !- Handle
  {a4766f0b-09a7-4f92-a857-4b638b34ffe3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05a28c12-2b11-4e05-be33-84f25eb0bd5e}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {a4766f0b-09a7-4f92-a857-4b638b34ffe3}; !- Thermal Zone

OS:ThermalZone,
  {0d43bf73-7ff1-4a0d-8900-e07da14e2272}, !- Handle
  Thermal Zone 49,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {093e71b9-32b7-4be6-b181-37e8589a2787}, !- Zone Air Inlet Port List
  {eef2cdbd-dff4-4eb6-abc7-2104bf0b6e40}, !- Zone Air Exhaust Port List
  {9860266a-e340-4a50-97e8-05b51bbe17cf}, !- Zone Air Node Name
  {fa19a16c-819b-4e79-af68-a5f9f371cdea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a2aa27f-24cf-43c6-8dd3-f40f52b67e2b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {fa19a16c-819b-4e79-af68-a5f9f371cdea}, !- Handle
  Port List 421,                          !- Name
  {0d43bf73-7ff1-4a0d-8900-e07da14e2272}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0ab90e7b-1e07-4c21-85dc-5237a9fc566b}, !- Handle
  Node 49,                                !- Name
  {9860266a-e340-4a50-97e8-05b51bbe17cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9860266a-e340-4a50-97e8-05b51bbe17cf}, !- Handle
  {8d3af978-d92f-424e-bc54-028af53083a5}, !- Name
  {0d43bf73-7ff1-4a0d-8900-e07da14e2272}, !- Source Object
  11,                                     !- Outlet Port
  {0ab90e7b-1e07-4c21-85dc-5237a9fc566b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {093e71b9-32b7-4be6-b181-37e8589a2787}, !- Handle
  Port List 97,                           !- Name
  {0d43bf73-7ff1-4a0d-8900-e07da14e2272}; !- HVAC Component

OS:PortList,
  {eef2cdbd-dff4-4eb6-abc7-2104bf0b6e40}, !- Handle
  Port List 98,                           !- Name
  {0d43bf73-7ff1-4a0d-8900-e07da14e2272}; !- HVAC Component

OS:Sizing:Zone,
  {2b148d02-7845-4055-8ce2-0917b30db36e}, !- Handle
  {0d43bf73-7ff1-4a0d-8900-e07da14e2272}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44eb7189-8c38-49a9-bba1-a21ef4ce396b}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {0d43bf73-7ff1-4a0d-8900-e07da14e2272}; !- Thermal Zone

OS:ThermalZone,
  {4bfbd55e-c0d4-4d4f-a34f-7fd2032fd762}, !- Handle
  Thermal Zone 50,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12b1cacf-1c79-4688-95b5-108256bd43b0}, !- Zone Air Inlet Port List
  {dc2dbde5-a4e3-456d-9323-01697cf13970}, !- Zone Air Exhaust Port List
  {c113e7dc-0302-47f4-b634-aa9bd9c4037a}, !- Zone Air Node Name
  {85b84ea5-b198-49f0-887e-4ab2a4bdf7c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
