  ,                                       !- Illuminance Map Name
  {e4d4f5e7-a3b2-40e8-a5ac-68db2713d629}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {85b84ea5-b198-49f0-887e-4ab2a4bdf7c1}, !- Handle
  Port List 422,                          !- Name
  {4bfbd55e-c0d4-4d4f-a34f-7fd2032fd762}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d3b17d9d-1fb5-45a2-8923-357d837f4944}, !- Handle
  Node 50,                                !- Name
  {c113e7dc-0302-47f4-b634-aa9bd9c4037a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c113e7dc-0302-47f4-b634-aa9bd9c4037a}, !- Handle
  {48d2cfb4-7d4b-4bf4-a686-312fcdd2326d}, !- Name
  {4bfbd55e-c0d4-4d4f-a34f-7fd2032fd762}, !- Source Object
  11,                                     !- Outlet Port
  {d3b17d9d-1fb5-45a2-8923-357d837f4944}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12b1cacf-1c79-4688-95b5-108256bd43b0}, !- Handle
  Port List 99,                           !- Name
  {4bfbd55e-c0d4-4d4f-a34f-7fd2032fd762}; !- HVAC Component

OS:PortList,
  {dc2dbde5-a4e3-456d-9323-01697cf13970}, !- Handle
  Port List 100,                          !- Name
  {4bfbd55e-c0d4-4d4f-a34f-7fd2032fd762}; !- HVAC Component

OS:Sizing:Zone,
  {092395a9-60b3-47e9-94f7-52f2d1e8aa7a}, !- Handle
  {4bfbd55e-c0d4-4d4f-a34f-7fd2032fd762}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3dfbe3ca-c7f7-4d0d-86d4-7292273296cc}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {4bfbd55e-c0d4-4d4f-a34f-7fd2032fd762}; !- Thermal Zone

OS:ThermalZone,
  {188a202b-cc3d-41ff-b690-b6a7ac6dd311}, !- Handle
  Thermal Zone 51,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbc69cb8-9be7-4f08-b3ac-aeb63937bf0d}, !- Zone Air Inlet Port List
  {aad39edd-bf7f-41cc-b6cd-0d36995d9558}, !- Zone Air Exhaust Port List
  {0793569d-ffdf-494d-ab50-045dcc01b338}, !- Zone Air Node Name
  {fc97ca19-eb34-4468-943c-25502ab1aedf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e3755eff-2600-43ab-8216-8e747600c653}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {fc97ca19-eb34-4468-943c-25502ab1aedf}, !- Handle
  Port List 423,                          !- Name
  {188a202b-cc3d-41ff-b690-b6a7ac6dd311}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {99031d4d-ca7b-4511-9f61-5533f393e733}, !- Handle
  Node 51,                                !- Name
  {0793569d-ffdf-494d-ab50-045dcc01b338}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0793569d-ffdf-494d-ab50-045dcc01b338}, !- Handle
  {266eb7b9-0b5a-407b-972d-04551f8b155a}, !- Name
  {188a202b-cc3d-41ff-b690-b6a7ac6dd311}, !- Source Object
  11,                                     !- Outlet Port
  {99031d4d-ca7b-4511-9f61-5533f393e733}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbc69cb8-9be7-4f08-b3ac-aeb63937bf0d}, !- Handle
  Port List 101,                          !- Name
  {188a202b-cc3d-41ff-b690-b6a7ac6dd311}; !- HVAC Component

OS:PortList,
  {aad39edd-bf7f-41cc-b6cd-0d36995d9558}, !- Handle
  Port List 102,                          !- Name
  {188a202b-cc3d-41ff-b690-b6a7ac6dd311}; !- HVAC Component

OS:Sizing:Zone,
  {880579ad-fa73-4dd8-9f4d-1b771e205829}, !- Handle
  {188a202b-cc3d-41ff-b690-b6a7ac6dd311}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {469f7453-9ad9-466f-9f39-2b4a406db3c0}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {188a202b-cc3d-41ff-b690-b6a7ac6dd311}; !- Thermal Zone

OS:ThermalZone,
  {a5611125-dad7-44b0-9cab-51d42c484d4d}, !- Handle
  Thermal Zone 52,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08e27e83-305d-4090-a2f2-74c0e6080e37}, !- Zone Air Inlet Port List
  {e2a77189-36be-4fbb-ac7f-ea54d6ea2921}, !- Zone Air Exhaust Port List
  {171a7555-ffaf-4674-b1e4-02cc549c8df1}, !- Zone Air Node Name
  {3e311cd9-aed0-4085-82e8-64c107d1a42b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {120d7ddf-10f0-43ff-afb5-e885a945b27e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {3e311cd9-aed0-4085-82e8-64c107d1a42b}, !- Handle
  Port List 424,                          !- Name
  {a5611125-dad7-44b0-9cab-51d42c484d4d}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {59fba3a9-e253-4548-bbe8-3ab2301bd48d}, !- Handle
  Node 52,                                !- Name
  {171a7555-ffaf-4674-b1e4-02cc549c8df1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {171a7555-ffaf-4674-b1e4-02cc549c8df1}, !- Handle
  {807102a8-a775-4c5e-bfa5-7649532a49a3}, !- Name
  {a5611125-dad7-44b0-9cab-51d42c484d4d}, !- Source Object
  11,                                     !- Outlet Port
  {59fba3a9-e253-4548-bbe8-3ab2301bd48d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08e27e83-305d-4090-a2f2-74c0e6080e37}, !- Handle
  Port List 103,                          !- Name
  {a5611125-dad7-44b0-9cab-51d42c484d4d}; !- HVAC Component

OS:PortList,
  {e2a77189-36be-4fbb-ac7f-ea54d6ea2921}, !- Handle
  Port List 104,                          !- Name
  {a5611125-dad7-44b0-9cab-51d42c484d4d}; !- HVAC Component

OS:Sizing:Zone,
  {f6612561-2da0-48ab-a5d8-e9c6990a6bc6}, !- Handle
  {a5611125-dad7-44b0-9cab-51d42c484d4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0ae6f7d-015a-4270-a57e-5602a444ee16}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {a5611125-dad7-44b0-9cab-51d42c484d4d}; !- Thermal Zone

OS:ThermalZone,
  {540df127-074b-4a95-8311-d9884f03475c}, !- Handle
  Thermal Zone 53,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5aa44b76-02c3-4297-b4f6-54334900c794}, !- Zone Air Inlet Port List
  {b69c184d-89e1-47be-afdd-d8a1e3938075}, !- Zone Air Exhaust Port List
  {4e275366-4d93-42ba-84d9-8fb0457ba11d}, !- Zone Air Node Name
  {edff4e9b-0ab8-4c42-b53b-e4a13b44475a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {906cd2d5-a964-4592-a2fe-d8dab5a291d6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {edff4e9b-0ab8-4c42-b53b-e4a13b44475a}, !- Handle
  Port List 425,                          !- Name
  {540df127-074b-4a95-8311-d9884f03475c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {8e64c1bb-623e-462b-8ece-2a4cce24fab9}, !- Handle
  Node 53,                                !- Name
  {4e275366-4d93-42ba-84d9-8fb0457ba11d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e275366-4d93-42ba-84d9-8fb0457ba11d}, !- Handle
  {d64edb4b-ab16-4be1-9e85-158afdde2cc4}, !- Name
  {540df127-074b-4a95-8311-d9884f03475c}, !- Source Object
  11,                                     !- Outlet Port
  {8e64c1bb-623e-462b-8ece-2a4cce24fab9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5aa44b76-02c3-4297-b4f6-54334900c794}, !- Handle
  Port List 105,                          !- Name
  {540df127-074b-4a95-8311-d9884f03475c}; !- HVAC Component

OS:PortList,
  {b69c184d-89e1-47be-afdd-d8a1e3938075}, !- Handle
  Port List 106,                          !- Name
  {540df127-074b-4a95-8311-d9884f03475c}; !- HVAC Component

OS:Sizing:Zone,
  {2d2d515c-75b0-4ddf-b17c-c466ea895fa6}, !- Handle
  {540df127-074b-4a95-8311-d9884f03475c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04f84bf8-76dc-4cbc-8065-a3fb1a468020}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {540df127-074b-4a95-8311-d9884f03475c}; !- Thermal Zone

OS:ThermalZone,
  {c1344317-0b50-45ad-a357-6a5d808a73d1}, !- Handle
  Thermal Zone 54,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76e02bc1-3aa5-4202-b83d-be6cc3b6bbcc}, !- Zone Air Inlet Port List
  {18401515-ce04-44ee-8436-e1cb5e18c077}, !- Zone Air Exhaust Port List
  {02e6492e-ae05-4667-a75c-fee4e570a483}, !- Zone Air Node Name
  {0c45d5f2-45ef-4625-a69a-6eff0082407c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a41acb53-2769-451b-8eaf-e850f5b2e856}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {0c45d5f2-45ef-4625-a69a-6eff0082407c}, !- Handle
  Port List 426,                          !- Name
  {c1344317-0b50-45ad-a357-6a5d808a73d1}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {05ff0485-1895-4359-aceb-0c45a86f54b1}, !- Handle
  Node 54,                                !- Name
  {02e6492e-ae05-4667-a75c-fee4e570a483}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02e6492e-ae05-4667-a75c-fee4e570a483}, !- Handle
  {72f49424-13a6-42ea-bb61-ea0bbc2764e1}, !- Name
  {c1344317-0b50-45ad-a357-6a5d808a73d1}, !- Source Object
  11,                                     !- Outlet Port
  {05ff0485-1895-4359-aceb-0c45a86f54b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76e02bc1-3aa5-4202-b83d-be6cc3b6bbcc}, !- Handle
  Port List 107,                          !- Name
  {c1344317-0b50-45ad-a357-6a5d808a73d1}; !- HVAC Component

OS:PortList,
  {18401515-ce04-44ee-8436-e1cb5e18c077}, !- Handle
  Port List 108,                          !- Name
  {c1344317-0b50-45ad-a357-6a5d808a73d1}; !- HVAC Component

OS:Sizing:Zone,
  {d6e0333f-e6b2-4548-9250-1d4d248b0a8a}, !- Handle
  {c1344317-0b50-45ad-a357-6a5d808a73d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1642a8a-299a-4c63-896d-96b877d74ecb}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {c1344317-0b50-45ad-a357-6a5d808a73d1}; !- Thermal Zone

OS:ThermalZone,
  {b9c889b0-d9e0-463e-ac15-4d733b813eef}, !- Handle
  Thermal Zone 55,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c324017d-9129-45cd-b037-596b380c604e}, !- Zone Air Inlet Port List
  {a5bdc349-56f3-4e6d-9dde-709c3d934250}, !- Zone Air Exhaust Port List
  {9f7ff352-c9b6-4005-8466-c3e01ffb3182}, !- Zone Air Node Name
  {e761edd4-6f81-4a25-9bbc-9213d6275e29}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dcca3bf7-48cc-490c-8c6a-7acc18534654}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {e761edd4-6f81-4a25-9bbc-9213d6275e29}, !- Handle
  Port List 427,                          !- Name
  {b9c889b0-d9e0-463e-ac15-4d733b813eef}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ca1498e9-8e81-46e4-9c32-72631f978a5c}, !- Handle
  Node 55,                                !- Name
  {9f7ff352-c9b6-4005-8466-c3e01ffb3182}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f7ff352-c9b6-4005-8466-c3e01ffb3182}, !- Handle
  {4329b5d5-afae-4660-8b7b-12e912972b19}, !- Name
  {b9c889b0-d9e0-463e-ac15-4d733b813eef}, !- Source Object
  11,                                     !- Outlet Port
  {ca1498e9-8e81-46e4-9c32-72631f978a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c324017d-9129-45cd-b037-596b380c604e}, !- Handle
  Port List 109,                          !- Name
  {b9c889b0-d9e0-463e-ac15-4d733b813eef}; !- HVAC Component

OS:PortList,
  {a5bdc349-56f3-4e6d-9dde-709c3d934250}, !- Handle
  Port List 110,                          !- Name
  {b9c889b0-d9e0-463e-ac15-4d733b813eef}; !- HVAC Component

OS:Sizing:Zone,
  {26dc2522-cb93-4dd4-b7f0-7922d9a461b7}, !- Handle
  {b9c889b0-d9e0-463e-ac15-4d733b813eef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7978776-8f39-42e9-ad16-f8e09104e3a2}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {b9c889b0-d9e0-463e-ac15-4d733b813eef}; !- Thermal Zone

OS:ThermalZone,
  {9029909a-05ce-4143-b4e5-c9a4be565666}, !- Handle
  Thermal Zone 56,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c66d14eb-7e53-4ed9-825f-80415d0a2211}, !- Zone Air Inlet Port List
  {03a5a5d8-a487-464d-87dc-b396e308f691}, !- Zone Air Exhaust Port List
  {909598fc-cdee-43e2-846b-820e08ccfdb8}, !- Zone Air Node Name
  {b97fc2da-b884-4826-97e3-a3ea3673e7e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96519919-4f71-481f-8d55-6fa44c367a4b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {b97fc2da-b884-4826-97e3-a3ea3673e7e1}, !- Handle
  Port List 428,                          !- Name
  {9029909a-05ce-4143-b4e5-c9a4be565666}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b3f0068b-36b8-4a7b-8c0f-a3edb8a57666}, !- Handle
  Node 56,                                !- Name
  {909598fc-cdee-43e2-846b-820e08ccfdb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {909598fc-cdee-43e2-846b-820e08ccfdb8}, !- Handle
  {607738d2-1203-40b6-96a6-5356da96bec4}, !- Name
  {9029909a-05ce-4143-b4e5-c9a4be565666}, !- Source Object
  11,                                     !- Outlet Port
  {b3f0068b-36b8-4a7b-8c0f-a3edb8a57666}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c66d14eb-7e53-4ed9-825f-80415d0a2211}, !- Handle
  Port List 111,                          !- Name
  {9029909a-05ce-4143-b4e5-c9a4be565666}; !- HVAC Component

OS:PortList,
  {03a5a5d8-a487-464d-87dc-b396e308f691}, !- Handle
  Port List 112,                          !- Name
  {9029909a-05ce-4143-b4e5-c9a4be565666}; !- HVAC Component

OS:Sizing:Zone,
  {8f17302b-7d66-4d62-a43b-5fdf7e70632a}, !- Handle
  {9029909a-05ce-4143-b4e5-c9a4be565666}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf07e22f-eb69-4fe1-b45a-712c772fa32e}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {9029909a-05ce-4143-b4e5-c9a4be565666}; !- Thermal Zone

OS:ThermalZone,
  {fd4fc96d-7160-4fc2-aa6d-ddf2fcdb1132}, !- Handle
  Thermal Zone 57,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1056124f-d1b5-4c27-b242-9a4811d6f654}, !- Zone Air Inlet Port List
  {73bcbb3d-e621-4f67-926a-a534ee4dcd14}, !- Zone Air Exhaust Port List
  {bf33e882-baf5-46ca-8d06-31e54362cbb1}, !- Zone Air Node Name
  {25146930-8dc2-4971-8eda-ae97b17f1211}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b276cc9-04b9-4c15-85a5-edc48c54fccb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {25146930-8dc2-4971-8eda-ae97b17f1211}, !- Handle
  Port List 429,                          !- Name
  {fd4fc96d-7160-4fc2-aa6d-ddf2fcdb1132}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {74a813aa-d3ff-4089-bc36-5d2284e2feb3}, !- Handle
  Node 57,                                !- Name
  {bf33e882-baf5-46ca-8d06-31e54362cbb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf33e882-baf5-46ca-8d06-31e54362cbb1}, !- Handle
  {b17db258-1797-4b69-832c-100e929c2e0f}, !- Name
  {fd4fc96d-7160-4fc2-aa6d-ddf2fcdb1132}, !- Source Object
  11,                                     !- Outlet Port
  {74a813aa-d3ff-4089-bc36-5d2284e2feb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1056124f-d1b5-4c27-b242-9a4811d6f654}, !- Handle
  Port List 113,                          !- Name
  {fd4fc96d-7160-4fc2-aa6d-ddf2fcdb1132}; !- HVAC Component

OS:PortList,
  {73bcbb3d-e621-4f67-926a-a534ee4dcd14}, !- Handle
  Port List 114,                          !- Name
  {fd4fc96d-7160-4fc2-aa6d-ddf2fcdb1132}; !- HVAC Component

OS:Sizing:Zone,
  {330ae18e-5e0d-48f8-9570-a2be3a982cb2}, !- Handle
  {fd4fc96d-7160-4fc2-aa6d-ddf2fcdb1132}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3ef2bab-bc6a-4a91-9389-bb585ec4cb32}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {fd4fc96d-7160-4fc2-aa6d-ddf2fcdb1132}; !- Thermal Zone

OS:ThermalZone,
  {23d1834e-acc3-4ebf-a67c-c1566bdd3674}, !- Handle
  Thermal Zone 58,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adb0f566-9d50-479a-9f68-e921123b85d1}, !- Zone Air Inlet Port List
  {f6d26533-968b-47b9-a246-22ed9458124a}, !- Zone Air Exhaust Port List
  {e845f715-a1fd-454f-890c-af7042104252}, !- Zone Air Node Name
  {17c5e0bb-2377-4097-ac9a-4e6ec466f3a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61dba296-c378-4f7b-9063-041c884dabb6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {17c5e0bb-2377-4097-ac9a-4e6ec466f3a6}, !- Handle
  Port List 430,                          !- Name
  {23d1834e-acc3-4ebf-a67c-c1566bdd3674}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {decc937e-e0da-4e84-b7aa-555a1775bb80}, !- Handle
  Node 58,                                !- Name
  {e845f715-a1fd-454f-890c-af7042104252}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e845f715-a1fd-454f-890c-af7042104252}, !- Handle
  {1cd841f6-cf55-4d5a-be5e-0d19e690feb1}, !- Name
  {23d1834e-acc3-4ebf-a67c-c1566bdd3674}, !- Source Object
  11,                                     !- Outlet Port
  {decc937e-e0da-4e84-b7aa-555a1775bb80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adb0f566-9d50-479a-9f68-e921123b85d1}, !- Handle
  Port List 115,                          !- Name
  {23d1834e-acc3-4ebf-a67c-c1566bdd3674}; !- HVAC Component

OS:PortList,
  {f6d26533-968b-47b9-a246-22ed9458124a}, !- Handle
  Port List 116,                          !- Name
  {23d1834e-acc3-4ebf-a67c-c1566bdd3674}; !- HVAC Component

OS:Sizing:Zone,
  {eae1544c-9ade-4200-9ab2-739725633f0d}, !- Handle
  {23d1834e-acc3-4ebf-a67c-c1566bdd3674}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3b4b933-da06-4354-83b7-85f0a37e8b21}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {23d1834e-acc3-4ebf-a67c-c1566bdd3674}; !- Thermal Zone

OS:ThermalZone,
  {7f14c963-f79f-46c3-8fca-a92acc8fd4b6}, !- Handle
  Thermal Zone 59,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {512e2cfc-2225-4c40-bcbc-3562401f9fa9}, !- Zone Air Inlet Port List
  {b846cedc-3085-433f-a068-8700433671db}, !- Zone Air Exhaust Port List
  {9b3fddb8-de07-4497-bda0-26076aa8a111}, !- Zone Air Node Name
  {97e26644-98d9-4196-adf0-377a56dd48da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5dd8c04-6d9e-4ba0-ace7-5f32daf57e65}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {97e26644-98d9-4196-adf0-377a56dd48da}, !- Handle
  Port List 431,                          !- Name
  {7f14c963-f79f-46c3-8fca-a92acc8fd4b6}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {28231348-6d23-4c24-8b1e-74ee0670e860}, !- Handle
  Node 59,                                !- Name
  {9b3fddb8-de07-4497-bda0-26076aa8a111}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b3fddb8-de07-4497-bda0-26076aa8a111}, !- Handle
  {5c2fc2a5-cebd-49d0-818c-fff5c52f09fb}, !- Name
  {7f14c963-f79f-46c3-8fca-a92acc8fd4b6}, !- Source Object
  11,                                     !- Outlet Port
  {28231348-6d23-4c24-8b1e-74ee0670e860}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {512e2cfc-2225-4c40-bcbc-3562401f9fa9}, !- Handle
  Port List 117,                          !- Name
  {7f14c963-f79f-46c3-8fca-a92acc8fd4b6}; !- HVAC Component

OS:PortList,
  {b846cedc-3085-433f-a068-8700433671db}, !- Handle
  Port List 118,                          !- Name
  {7f14c963-f79f-46c3-8fca-a92acc8fd4b6}; !- HVAC Component

OS:Sizing:Zone,
  {6db9b70d-6766-43ec-9b83-03ef42821b66}, !- Handle
  {7f14c963-f79f-46c3-8fca-a92acc8fd4b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4eaf34c3-e370-4dcf-a75c-098f18a2777c}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {7f14c963-f79f-46c3-8fca-a92acc8fd4b6}; !- Thermal Zone

OS:ThermalZone,
  {29997d9e-0d6e-4e47-a3e1-10cfbaec1fe7}, !- Handle
  Thermal Zone 60,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f645fef-027b-4d2f-9da2-f74d2c9b3bd3}, !- Zone Air Inlet Port List
  {aa42aedf-308a-4002-9496-fbbf2de3a56e}, !- Zone Air Exhaust Port List
  {3bbd2454-d8ec-4163-bbb5-f053c307a299}, !- Zone Air Node Name
  {993bc5c6-619d-4684-9694-af28ec778297}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb96a35d-17be-46ec-b5ac-63ebd1083aeb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {993bc5c6-619d-4684-9694-af28ec778297}, !- Handle
  Port List 432,                          !- Name
  {29997d9e-0d6e-4e47-a3e1-10cfbaec1fe7}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e5c323d4-9a91-4ae1-8d15-1cdd9f45a576}, !- Handle
  Node 60,                                !- Name
  {3bbd2454-d8ec-4163-bbb5-f053c307a299}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bbd2454-d8ec-4163-bbb5-f053c307a299}, !- Handle
  {b92d5bd0-2d14-49d1-b742-e4a1a886563f}, !- Name
  {29997d9e-0d6e-4e47-a3e1-10cfbaec1fe7}, !- Source Object
  11,                                     !- Outlet Port
  {e5c323d4-9a91-4ae1-8d15-1cdd9f45a576}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f645fef-027b-4d2f-9da2-f74d2c9b3bd3}, !- Handle
  Port List 119,                          !- Name
  {29997d9e-0d6e-4e47-a3e1-10cfbaec1fe7}; !- HVAC Component

OS:PortList,
  {aa42aedf-308a-4002-9496-fbbf2de3a56e}, !- Handle
  Port List 120,                          !- Name
  {29997d9e-0d6e-4e47-a3e1-10cfbaec1fe7}; !- HVAC Component

OS:Sizing:Zone,
  {c54dc0fe-dc28-4247-800d-7bead055d2a1}, !- Handle
  {29997d9e-0d6e-4e47-a3e1-10cfbaec1fe7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d73b940-3f31-4bd5-bf95-5944e132f7d5}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {29997d9e-0d6e-4e47-a3e1-10cfbaec1fe7}; !- Thermal Zone

OS:ThermalZone,
  {a1b5237d-0dfd-4c98-bb83-50876168407a}, !- Handle
  Thermal Zone 61,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a2d636b-3ae2-47b7-9d71-c6e953a378e4}, !- Zone Air Inlet Port List
  {aa21e5da-aabd-4081-82fa-550e0232435f}, !- Zone Air Exhaust Port List
  {8ca15b13-3a16-4d28-ba1d-c8aa1e35d430}, !- Zone Air Node Name
  {2b37eca1-d2ff-4c36-9240-24820e94191b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e4295f76-2c82-40d8-a479-7ee690f99a41}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {2b37eca1-d2ff-4c36-9240-24820e94191b}, !- Handle
  Port List 433,                          !- Name
  {a1b5237d-0dfd-4c98-bb83-50876168407a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {cd10bde2-78bd-496f-86cf-80e7c5b8142c}, !- Handle
  Node 61,                                !- Name
  {8ca15b13-3a16-4d28-ba1d-c8aa1e35d430}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ca15b13-3a16-4d28-ba1d-c8aa1e35d430}, !- Handle
  {36e1c214-bc45-456a-85db-2ea8ffd1c83b}, !- Name
  {a1b5237d-0dfd-4c98-bb83-50876168407a}, !- Source Object
  11,                                     !- Outlet Port
  {cd10bde2-78bd-496f-86cf-80e7c5b8142c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a2d636b-3ae2-47b7-9d71-c6e953a378e4}, !- Handle
  Port List 121,                          !- Name
  {a1b5237d-0dfd-4c98-bb83-50876168407a}; !- HVAC Component

OS:PortList,
  {aa21e5da-aabd-4081-82fa-550e0232435f}, !- Handle
  Port List 122,                          !- Name
  {a1b5237d-0dfd-4c98-bb83-50876168407a}; !- HVAC Component

OS:Sizing:Zone,
  {57606a1a-607b-4efb-812b-26d7daf6ad80}, !- Handle
  {a1b5237d-0dfd-4c98-bb83-50876168407a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8faadf85-00b6-45c1-ab3d-1211b5cb2522}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {a1b5237d-0dfd-4c98-bb83-50876168407a}; !- Thermal Zone

OS:ThermalZone,
  {3a4a4c1f-2bc1-4725-a8de-ce91e92dad41}, !- Handle
  Thermal Zone 62,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05117d82-6a0b-4d94-b910-91a25b0e12f6}, !- Zone Air Inlet Port List
  {0339ae3f-aaf6-4bdb-a38b-c4767e5498e9}, !- Zone Air Exhaust Port List
  {89eabb1e-a448-43ed-9917-b3b6ce6bab81}, !- Zone Air Node Name
  {4b60a0a5-4a16-4053-bf26-14a474afb2d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2fee9b7f-5e2e-4fe0-a20e-edcc18a185df}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {4b60a0a5-4a16-4053-bf26-14a474afb2d2}, !- Handle
  Port List 434,                          !- Name
  {3a4a4c1f-2bc1-4725-a8de-ce91e92dad41}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {9aa78331-c872-448e-9fbf-af5311fa6279}, !- Handle
  Node 62,                                !- Name
  {89eabb1e-a448-43ed-9917-b3b6ce6bab81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89eabb1e-a448-43ed-9917-b3b6ce6bab81}, !- Handle
  {8d72b714-6b15-4cff-a8ab-38461f5e73f6}, !- Name
  {3a4a4c1f-2bc1-4725-a8de-ce91e92dad41}, !- Source Object
  11,                                     !- Outlet Port
  {9aa78331-c872-448e-9fbf-af5311fa6279}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05117d82-6a0b-4d94-b910-91a25b0e12f6}, !- Handle
  Port List 123,                          !- Name
  {3a4a4c1f-2bc1-4725-a8de-ce91e92dad41}; !- HVAC Component

OS:PortList,
  {0339ae3f-aaf6-4bdb-a38b-c4767e5498e9}, !- Handle
  Port List 124,                          !- Name
  {3a4a4c1f-2bc1-4725-a8de-ce91e92dad41}; !- HVAC Component

OS:Sizing:Zone,
  {7a834a3e-bc27-4aaf-ba98-38b151217e0a}, !- Handle
  {3a4a4c1f-2bc1-4725-a8de-ce91e92dad41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09f1f8d9-8cd4-4a62-8bd5-1d981552c12c}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {3a4a4c1f-2bc1-4725-a8de-ce91e92dad41}; !- Thermal Zone

OS:ThermalZone,
  {93673ddf-2007-4f40-b2df-f813c28eebf0}, !- Handle
  Thermal Zone 63,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2cd1c7f5-dd83-4681-a09d-b1e02fe22555}, !- Zone Air Inlet Port List
  {bc420af4-7012-4237-84d2-658f343abd4a}, !- Zone Air Exhaust Port List
  {39eda176-eec9-45cf-bf75-cd83edfc9832}, !- Zone Air Node Name
  {1d459323-77de-407d-89dd-94f303721002}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7643d85e-9dca-4eba-80a5-f578e01b22d6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {1d459323-77de-407d-89dd-94f303721002}, !- Handle
  Port List 435,                          !- Name
  {93673ddf-2007-4f40-b2df-f813c28eebf0}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {cc3038f1-c280-44fc-b3e0-01d565e8a5dc}, !- Handle
  Node 63,                                !- Name
  {39eda176-eec9-45cf-bf75-cd83edfc9832}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39eda176-eec9-45cf-bf75-cd83edfc9832}, !- Handle
  {62e06101-bf00-44bc-932c-15735635c378}, !- Name
  {93673ddf-2007-4f40-b2df-f813c28eebf0}, !- Source Object
  11,                                     !- Outlet Port
  {cc3038f1-c280-44fc-b3e0-01d565e8a5dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cd1c7f5-dd83-4681-a09d-b1e02fe22555}, !- Handle
  Port List 125,                          !- Name
  {93673ddf-2007-4f40-b2df-f813c28eebf0}; !- HVAC Component

OS:PortList,
  {bc420af4-7012-4237-84d2-658f343abd4a}, !- Handle
  Port List 126,                          !- Name
  {93673ddf-2007-4f40-b2df-f813c28eebf0}; !- HVAC Component

OS:Sizing:Zone,
  {f041586e-5627-4340-afb4-e3d58ef208ae}, !- Handle
  {93673ddf-2007-4f40-b2df-f813c28eebf0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a31865c5-9247-434f-a1da-6df647c67629}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {93673ddf-2007-4f40-b2df-f813c28eebf0}; !- Thermal Zone

OS:ThermalZone,
  {6f0d3150-cf1b-4411-851d-f532dd83d228}, !- Handle
  Thermal Zone 64,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47800c87-b61c-4f59-9898-d1a1fcb53e45}, !- Zone Air Inlet Port List
  {8691d3f6-fa7c-44bf-aedb-9dcc63dfc807}, !- Zone Air Exhaust Port List
  {cc5087b5-ca6d-42bd-8849-a6335d8f189e}, !- Zone Air Node Name
  {88dbe660-49ba-49d1-b490-ab267843b558}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50be015c-7d85-48a6-9a9a-6062463fde9c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {88dbe660-49ba-49d1-b490-ab267843b558}, !- Handle
  Port List 436,                          !- Name
  {6f0d3150-cf1b-4411-851d-f532dd83d228}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d30b1835-28a7-4eef-9ddc-7417038ab224}, !- Handle
  Node 64,                                !- Name
  {cc5087b5-ca6d-42bd-8849-a6335d8f189e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc5087b5-ca6d-42bd-8849-a6335d8f189e}, !- Handle
  {ac2e8b11-11b8-48d2-84ef-89fec5ca2cf6}, !- Name
  {6f0d3150-cf1b-4411-851d-f532dd83d228}, !- Source Object
  11,                                     !- Outlet Port
  {d30b1835-28a7-4eef-9ddc-7417038ab224}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47800c87-b61c-4f59-9898-d1a1fcb53e45}, !- Handle
  Port List 127,                          !- Name
  {6f0d3150-cf1b-4411-851d-f532dd83d228}; !- HVAC Component

OS:PortList,
  {8691d3f6-fa7c-44bf-aedb-9dcc63dfc807}, !- Handle
  Port List 128,                          !- Name
  {6f0d3150-cf1b-4411-851d-f532dd83d228}; !- HVAC Component

OS:Sizing:Zone,
  {de749725-62a5-4276-b779-062729ae3534}, !- Handle
  {6f0d3150-cf1b-4411-851d-f532dd83d228}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52c3ec69-f266-4f22-b9ed-fba8059f5402}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {6f0d3150-cf1b-4411-851d-f532dd83d228}; !- Thermal Zone

OS:ThermalZone,
  {05b9a228-7979-4cc2-8e90-632e11d96ccf}, !- Handle
  Thermal Zone 65,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d14e91dc-ddea-4f86-b3b8-aff7d57f01fb}, !- Zone Air Inlet Port List
  {13cb6316-8477-4362-b32f-076a41796a59}, !- Zone Air Exhaust Port List
  {53907194-053a-4e24-a29c-d7f0ec61f337}, !- Zone Air Node Name
  {e3791b4f-99cd-4282-8249-4afbe0371afc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dca93e56-c3d2-4145-9ba0-62dd1decc541}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {e3791b4f-99cd-4282-8249-4afbe0371afc}, !- Handle
  Port List 437,                          !- Name
  {05b9a228-7979-4cc2-8e90-632e11d96ccf}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {82d53642-fcd0-4170-b42e-fb03a983fe78}, !- Handle
  Node 65,                                !- Name
  {53907194-053a-4e24-a29c-d7f0ec61f337}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53907194-053a-4e24-a29c-d7f0ec61f337}, !- Handle
  {d00875f4-b5ad-4868-bd72-413137421330}, !- Name
  {05b9a228-7979-4cc2-8e90-632e11d96ccf}, !- Source Object
  11,                                     !- Outlet Port
  {82d53642-fcd0-4170-b42e-fb03a983fe78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d14e91dc-ddea-4f86-b3b8-aff7d57f01fb}, !- Handle
  Port List 129,                          !- Name
  {05b9a228-7979-4cc2-8e90-632e11d96ccf}; !- HVAC Component

OS:PortList,
  {13cb6316-8477-4362-b32f-076a41796a59}, !- Handle
  Port List 130,                          !- Name
  {05b9a228-7979-4cc2-8e90-632e11d96ccf}; !- HVAC Component

OS:Sizing:Zone,
  {3442e70e-7b6d-4af0-9c46-149d4e532cad}, !- Handle
  {05b9a228-7979-4cc2-8e90-632e11d96ccf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b258123f-0d81-4acc-a487-e72304d54146}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {05b9a228-7979-4cc2-8e90-632e11d96ccf}; !- Thermal Zone

OS:ThermalZone,
  {c45b7879-4d3b-4de0-adce-4ed5d0554f81}, !- Handle
  Thermal Zone 66,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3354e71-d602-4351-9f07-5ca980fe7841}, !- Zone Air Inlet Port List
  {22174326-8a5e-4942-8e4f-60bc01a6c6eb}, !- Zone Air Exhaust Port List
  {ee6905c9-1178-4338-bc6c-77f84b9c5060}, !- Zone Air Node Name
  {5808c533-a00a-4f4e-92b1-b36885eda4c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b92a197-fd26-41f5-a95f-740452cd1b43}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {5808c533-a00a-4f4e-92b1-b36885eda4c1}, !- Handle
  Port List 438,                          !- Name
  {c45b7879-4d3b-4de0-adce-4ed5d0554f81}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5d80594b-5eeb-4a7a-9b84-58dce778449b}, !- Handle
  Node 66,                                !- Name
  {ee6905c9-1178-4338-bc6c-77f84b9c5060}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee6905c9-1178-4338-bc6c-77f84b9c5060}, !- Handle
  {bf1d39dd-3fff-46ef-b9f9-411ba8c90b21}, !- Name
  {c45b7879-4d3b-4de0-adce-4ed5d0554f81}, !- Source Object
  11,                                     !- Outlet Port
  {5d80594b-5eeb-4a7a-9b84-58dce778449b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3354e71-d602-4351-9f07-5ca980fe7841}, !- Handle
  Port List 131,                          !- Name
  {c45b7879-4d3b-4de0-adce-4ed5d0554f81}; !- HVAC Component

OS:PortList,
  {22174326-8a5e-4942-8e4f-60bc01a6c6eb}, !- Handle
  Port List 132,                          !- Name
  {c45b7879-4d3b-4de0-adce-4ed5d0554f81}; !- HVAC Component

OS:Sizing:Zone,
  {f06caef9-18b3-48f4-a441-07415ed33fd1}, !- Handle
  {c45b7879-4d3b-4de0-adce-4ed5d0554f81}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e45b9be7-95a4-4e29-826d-7637aec33513}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {c45b7879-4d3b-4de0-adce-4ed5d0554f81}; !- Thermal Zone

OS:ThermalZone,
  {5ae15c2d-a93c-4ada-b6c2-8c486e9a2a68}, !- Handle
  Thermal Zone 67,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f871fc3-2c85-4a4f-9d07-05ee15abeb85}, !- Zone Air Inlet Port List
  {d068a8c7-fd14-42dc-92dc-69fe93f171d2}, !- Zone Air Exhaust Port List
  {bbc24c04-b9f2-4b61-91d3-337622c91049}, !- Zone Air Node Name
  {c38e7ab2-ec09-4ff8-a6cc-efe13c631e97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7780f9e0-91b1-49f7-9b4f-9cb8ae0d39fc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {c38e7ab2-ec09-4ff8-a6cc-efe13c631e97}, !- Handle
  Port List 439,                          !- Name
  {5ae15c2d-a93c-4ada-b6c2-8c486e9a2a68}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {47c1e76a-278e-4127-8a47-fd23f477a5ad}, !- Handle
  Node 67,                                !- Name
  {bbc24c04-b9f2-4b61-91d3-337622c91049}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbc24c04-b9f2-4b61-91d3-337622c91049}, !- Handle
  {5ceb86c8-fbc9-446c-9da5-ae43ff634c6f}, !- Name
  {5ae15c2d-a93c-4ada-b6c2-8c486e9a2a68}, !- Source Object
  11,                                     !- Outlet Port
  {47c1e76a-278e-4127-8a47-fd23f477a5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f871fc3-2c85-4a4f-9d07-05ee15abeb85}, !- Handle
  Port List 133,                          !- Name
  {5ae15c2d-a93c-4ada-b6c2-8c486e9a2a68}; !- HVAC Component

OS:PortList,
  {d068a8c7-fd14-42dc-92dc-69fe93f171d2}, !- Handle
  Port List 134,                          !- Name
  {5ae15c2d-a93c-4ada-b6c2-8c486e9a2a68}; !- HVAC Component

OS:Sizing:Zone,
  {b4ad7c87-f21c-4cd4-80ed-9f0087aa8ede}, !- Handle
  {5ae15c2d-a93c-4ada-b6c2-8c486e9a2a68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92711bf9-4ea3-49e3-aae8-37baf2c5db22}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {5ae15c2d-a93c-4ada-b6c2-8c486e9a2a68}; !- Thermal Zone

OS:ThermalZone,
  {199ed498-4400-48df-a8f3-d4937ce6f56e}, !- Handle
  Thermal Zone 68,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a46110c-939b-440d-b84d-f25c32dbe66b}, !- Zone Air Inlet Port List
  {dc319205-61fe-4062-9cbf-0f690723dbab}, !- Zone Air Exhaust Port List
  {cb0022f5-e5b6-4133-b68b-22c758d6107a}, !- Zone Air Node Name
  {172950f6-97f8-41a9-b85d-7a7e300b4af8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c849c7b-9da5-4fae-ad86-4d5ef9ebed73}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {172950f6-97f8-41a9-b85d-7a7e300b4af8}, !- Handle
  Port List 440,                          !- Name
  {199ed498-4400-48df-a8f3-d4937ce6f56e}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0f78f2bc-b2f3-443c-b092-fdff1671202a}, !- Handle
  Node 68,                                !- Name
  {cb0022f5-e5b6-4133-b68b-22c758d6107a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb0022f5-e5b6-4133-b68b-22c758d6107a}, !- Handle
  {1c980067-37e9-4901-87f3-87cba08520fd}, !- Name
  {199ed498-4400-48df-a8f3-d4937ce6f56e}, !- Source Object
  11,                                     !- Outlet Port
  {0f78f2bc-b2f3-443c-b092-fdff1671202a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a46110c-939b-440d-b84d-f25c32dbe66b}, !- Handle
  Port List 135,                          !- Name
  {199ed498-4400-48df-a8f3-d4937ce6f56e}; !- HVAC Component

OS:PortList,
  {dc319205-61fe-4062-9cbf-0f690723dbab}, !- Handle
  Port List 136,                          !- Name
  {199ed498-4400-48df-a8f3-d4937ce6f56e}; !- HVAC Component

OS:Sizing:Zone,
  {60f08ecd-4210-488b-9e70-4d0b312b317a}, !- Handle
  {199ed498-4400-48df-a8f3-d4937ce6f56e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f03e92a-eabb-4383-b689-b5e5f2d4a4c9}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {199ed498-4400-48df-a8f3-d4937ce6f56e}; !- Thermal Zone

OS:ThermalZone,
  {bb0bafc8-fb14-4d89-bb25-4cd156180acf}, !- Handle
  Thermal Zone 69,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3b8b41a-b228-4522-97e4-1227773d2ead}, !- Zone Air Inlet Port List
  {a65aa372-ef3a-41fe-a95b-f9a35336fa06}, !- Zone Air Exhaust Port List
  {1ab1cb57-4060-47da-b05e-6b18a15a4292}, !- Zone Air Node Name
  {babd23f2-6d27-4fc0-af2d-a64e606f5633}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84bd09c9-451c-4572-b248-cdacbbd70087}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {babd23f2-6d27-4fc0-af2d-a64e606f5633}, !- Handle
  Port List 441,                          !- Name
  {bb0bafc8-fb14-4d89-bb25-4cd156180acf}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4faf11ac-7a9e-44c6-a0b5-91f4aefadd3a}, !- Handle
  Node 69,                                !- Name
  {1ab1cb57-4060-47da-b05e-6b18a15a4292}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ab1cb57-4060-47da-b05e-6b18a15a4292}, !- Handle
  {6aea6023-e01c-43ca-b062-0061c24c32fb}, !- Name
  {bb0bafc8-fb14-4d89-bb25-4cd156180acf}, !- Source Object
  11,                                     !- Outlet Port
  {4faf11ac-7a9e-44c6-a0b5-91f4aefadd3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3b8b41a-b228-4522-97e4-1227773d2ead}, !- Handle
  Port List 137,                          !- Name
  {bb0bafc8-fb14-4d89-bb25-4cd156180acf}; !- HVAC Component

OS:PortList,
  {a65aa372-ef3a-41fe-a95b-f9a35336fa06}, !- Handle
  Port List 138,                          !- Name
  {bb0bafc8-fb14-4d89-bb25-4cd156180acf}; !- HVAC Component

OS:Sizing:Zone,
  {8594793d-6974-44d7-b4c8-c10e3319174a}, !- Handle
  {bb0bafc8-fb14-4d89-bb25-4cd156180acf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b019186-43b1-4695-aa21-1e1c1e67c477}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {bb0bafc8-fb14-4d89-bb25-4cd156180acf}; !- Thermal Zone

OS:ThermalZone,
  {cfc1edd8-005f-4638-876e-bd56869f4b40}, !- Handle
  Thermal Zone 70,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5c0d0f7-c0d8-4e69-998a-3dd8e5312fb9}, !- Zone Air Inlet Port List
  {a3e963db-a0b5-44f9-b836-64ae1b670b53}, !- Zone Air Exhaust Port List
  {65ab2748-707e-40fc-ad90-1d44eeccf652}, !- Zone Air Node Name
  {ce437857-b9be-4721-9a07-7fe74b3d1574}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b55d327-972f-4881-ab23-483fd9be2a46}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {ce437857-b9be-4721-9a07-7fe74b3d1574}, !- Handle
  Port List 442,                          !- Name
  {cfc1edd8-005f-4638-876e-bd56869f4b40}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {35b6fc69-5461-47f9-801e-1f82f1c90e8c}, !- Handle
  Node 70,                                !- Name
  {65ab2748-707e-40fc-ad90-1d44eeccf652}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65ab2748-707e-40fc-ad90-1d44eeccf652}, !- Handle
  {07cb25f1-e513-48f7-9938-fa84df71e2d2}, !- Name
  {cfc1edd8-005f-4638-876e-bd56869f4b40}, !- Source Object
  11,                                     !- Outlet Port
  {35b6fc69-5461-47f9-801e-1f82f1c90e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5c0d0f7-c0d8-4e69-998a-3dd8e5312fb9}, !- Handle
  Port List 139,                          !- Name
  {cfc1edd8-005f-4638-876e-bd56869f4b40}; !- HVAC Component

OS:PortList,
  {a3e963db-a0b5-44f9-b836-64ae1b670b53}, !- Handle
  Port List 140,                          !- Name
  {cfc1edd8-005f-4638-876e-bd56869f4b40}; !- HVAC Component

OS:Sizing:Zone,
  {fcce812f-100e-402a-bd1b-7bcfb6b52765}, !- Handle
  {cfc1edd8-005f-4638-876e-bd56869f4b40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {205ac016-bc18-44c4-ab13-aaaccb10a583}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {cfc1edd8-005f-4638-876e-bd56869f4b40}; !- Thermal Zone

OS:ThermalZone,
  {af8b4389-0b26-4f36-9e85-4944569bafde}, !- Handle
  Thermal Zone 71,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be8daa2f-b34c-4954-9355-05c7151e8b77}, !- Zone Air Inlet Port List
  {60be9f15-5f7a-4d3b-ac9e-d8be5e6f0db2}, !- Zone Air Exhaust Port List
  {1bc5275f-73fa-4c91-8219-73c7ca99be42}, !- Zone Air Node Name
  {7d8e8f6d-db30-4d73-b092-91c2ae9b28eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c7232832-2908-42b9-a4b9-9851dc078608}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {7d8e8f6d-db30-4d73-b092-91c2ae9b28eb}, !- Handle
  Port List 443,                          !- Name
  {af8b4389-0b26-4f36-9e85-4944569bafde}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {23cd9490-52cc-49ba-a172-9b6b487da20a}, !- Handle
  Node 71,                                !- Name
  {1bc5275f-73fa-4c91-8219-73c7ca99be42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bc5275f-73fa-4c91-8219-73c7ca99be42}, !- Handle
  {89e208dc-1415-46ba-adb9-9b379e1a735d}, !- Name
  {af8b4389-0b26-4f36-9e85-4944569bafde}, !- Source Object
  11,                                     !- Outlet Port
  {23cd9490-52cc-49ba-a172-9b6b487da20a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be8daa2f-b34c-4954-9355-05c7151e8b77}, !- Handle
  Port List 141,                          !- Name
  {af8b4389-0b26-4f36-9e85-4944569bafde}; !- HVAC Component

OS:PortList,
  {60be9f15-5f7a-4d3b-ac9e-d8be5e6f0db2}, !- Handle
  Port List 142,                          !- Name
  {af8b4389-0b26-4f36-9e85-4944569bafde}; !- HVAC Component

OS:Sizing:Zone,
  {ead22057-a022-4263-9e27-e7baabe69840}, !- Handle
  {af8b4389-0b26-4f36-9e85-4944569bafde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53c8a58a-d3c1-4507-b8a1-6659ddb47a01}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {af8b4389-0b26-4f36-9e85-4944569bafde}; !- Thermal Zone

OS:ThermalZone,
  {d5eb4a36-1143-4616-9eea-7524c3484abb}, !- Handle
  Thermal Zone 72,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fc18969-39b0-45b0-b016-1d5b18479238}, !- Zone Air Inlet Port List
  {1d471bf0-5814-47bc-b316-757dcfe92394}, !- Zone Air Exhaust Port List
  {c27281f5-f1b4-48ee-ba6f-70ea2d7b3889}, !- Zone Air Node Name
  {c96e9651-9c9e-4253-ac4d-a036a03edf43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b54f596c-ee2d-43c8-a946-fa7cae0db790}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {c96e9651-9c9e-4253-ac4d-a036a03edf43}, !- Handle
  Port List 444,                          !- Name
  {d5eb4a36-1143-4616-9eea-7524c3484abb}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4fc486e7-9b1b-4c7d-8270-bc015af1db08}, !- Handle
  Node 72,                                !- Name
  {c27281f5-f1b4-48ee-ba6f-70ea2d7b3889}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c27281f5-f1b4-48ee-ba6f-70ea2d7b3889}, !- Handle
  {3e36a2b1-8e19-45de-af2b-a08294124a01}, !- Name
  {d5eb4a36-1143-4616-9eea-7524c3484abb}, !- Source Object
  11,                                     !- Outlet Port
  {4fc486e7-9b1b-4c7d-8270-bc015af1db08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fc18969-39b0-45b0-b016-1d5b18479238}, !- Handle
  Port List 143,                          !- Name
  {d5eb4a36-1143-4616-9eea-7524c3484abb}; !- HVAC Component

OS:PortList,
  {1d471bf0-5814-47bc-b316-757dcfe92394}, !- Handle
  Port List 144,                          !- Name
  {d5eb4a36-1143-4616-9eea-7524c3484abb}; !- HVAC Component

OS:Sizing:Zone,
  {2572b167-6c66-48c4-89ce-49d37f62ad6e}, !- Handle
  {d5eb4a36-1143-4616-9eea-7524c3484abb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4f5bb0a-17b5-41f6-a7f0-3ce32857f1ed}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {d5eb4a36-1143-4616-9eea-7524c3484abb}; !- Thermal Zone

OS:ThermalZone,
  {55341f9e-7732-46d8-8519-7bf28f57a1e4}, !- Handle
  Thermal Zone 73,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {791d052f-738e-4f30-bf4d-0862008360c8}, !- Zone Air Inlet Port List
  {4ce31b65-a8dc-41a3-95cc-73882e82e6d7}, !- Zone Air Exhaust Port List
  {9e1b46b0-7d10-4a2b-861c-da6d86737840}, !- Zone Air Node Name
  {659f963e-6e75-4924-a699-84a23ffad0d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b343f15c-b897-4422-8475-cc54224e9365}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {659f963e-6e75-4924-a699-84a23ffad0d8}, !- Handle
  Port List 445,                          !- Name
  {55341f9e-7732-46d8-8519-7bf28f57a1e4}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {bece1487-7485-4816-8e05-c830a95d549d}, !- Handle
  Node 73,                                !- Name
  {9e1b46b0-7d10-4a2b-861c-da6d86737840}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e1b46b0-7d10-4a2b-861c-da6d86737840}, !- Handle
  {4c5d94d7-4422-461b-b497-9b6d5c20f72e}, !- Name
  {55341f9e-7732-46d8-8519-7bf28f57a1e4}, !- Source Object
  11,                                     !- Outlet Port
  {bece1487-7485-4816-8e05-c830a95d549d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {791d052f-738e-4f30-bf4d-0862008360c8}, !- Handle
  Port List 145,                          !- Name
  {55341f9e-7732-46d8-8519-7bf28f57a1e4}; !- HVAC Component

OS:PortList,
  {4ce31b65-a8dc-41a3-95cc-73882e82e6d7}, !- Handle
  Port List 146,                          !- Name
  {55341f9e-7732-46d8-8519-7bf28f57a1e4}; !- HVAC Component

OS:Sizing:Zone,
  {f90c95ea-7b40-433d-9a6b-1006dd427edb}, !- Handle
  {55341f9e-7732-46d8-8519-7bf28f57a1e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f28bc814-ed3a-4bf4-946d-725e039152be}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {55341f9e-7732-46d8-8519-7bf28f57a1e4}; !- Thermal Zone

OS:ThermalZone,
  {9dadfe24-9882-4654-80c5-979e7f74870e}, !- Handle
  Thermal Zone 74,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0236e439-ea11-430c-b301-549dc8c371bb}, !- Zone Air Inlet Port List
  {2c0f1750-1a42-48af-adc8-b29d5a5573a0}, !- Zone Air Exhaust Port List
  {b7f2ba6b-3d97-48a6-b60d-6d58d0a94122}, !- Zone Air Node Name
  {2c83b3b8-7ef3-4c59-9ed6-6fe43b0f0c26}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fbfbd677-ab60-4000-880c-cbfca6c51457}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {2c83b3b8-7ef3-4c59-9ed6-6fe43b0f0c26}, !- Handle
  Port List 446,                          !- Name
  {9dadfe24-9882-4654-80c5-979e7f74870e}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {a0fb227b-fa59-49dd-a8e8-948726e6478f}, !- Handle
  Node 74,                                !- Name
  {b7f2ba6b-3d97-48a6-b60d-6d58d0a94122}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7f2ba6b-3d97-48a6-b60d-6d58d0a94122}, !- Handle
  {f8d0e378-7a7d-4d29-90fb-7ecb6d7042d9}, !- Name
  {9dadfe24-9882-4654-80c5-979e7f74870e}, !- Source Object
  11,                                     !- Outlet Port
  {a0fb227b-fa59-49dd-a8e8-948726e6478f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0236e439-ea11-430c-b301-549dc8c371bb}, !- Handle
  Port List 147,                          !- Name
  {9dadfe24-9882-4654-80c5-979e7f74870e}; !- HVAC Component

OS:PortList,
  {2c0f1750-1a42-48af-adc8-b29d5a5573a0}, !- Handle
  Port List 148,                          !- Name
  {9dadfe24-9882-4654-80c5-979e7f74870e}; !- HVAC Component

OS:Sizing:Zone,
  {99a810c0-3f1d-4f7c-a164-ce33b8b206c6}, !- Handle
  {9dadfe24-9882-4654-80c5-979e7f74870e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {713d5615-b6de-47b5-9f6d-bab5703c32b6}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {9dadfe24-9882-4654-80c5-979e7f74870e}; !- Thermal Zone

OS:ThermalZone,
  {89bca094-86bf-4591-b203-8db3fbad9eb8}, !- Handle
  Thermal Zone 75,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b41c3c4-1ae8-4c78-a7ae-c4831f81279d}, !- Zone Air Inlet Port List
  {150017db-1ac0-425d-9dde-58c669362e31}, !- Zone Air Exhaust Port List
  {c8b83d29-4867-495c-906b-cee0cac63df1}, !- Zone Air Node Name
  {99297fff-a6c7-449b-8260-968fddb320c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {41767454-17c7-42c7-bae2-67ac509daa53}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {99297fff-a6c7-449b-8260-968fddb320c4}, !- Handle
  Port List 447,                          !- Name
  {89bca094-86bf-4591-b203-8db3fbad9eb8}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {28b9fc35-f921-4534-bac6-d1271ef98bcb}, !- Handle
  Node 75,                                !- Name
  {c8b83d29-4867-495c-906b-cee0cac63df1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8b83d29-4867-495c-906b-cee0cac63df1}, !- Handle
  {9d1a1e20-5e7e-4ca4-837d-424126df6366}, !- Name
  {89bca094-86bf-4591-b203-8db3fbad9eb8}, !- Source Object
  11,                                     !- Outlet Port
  {28b9fc35-f921-4534-bac6-d1271ef98bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b41c3c4-1ae8-4c78-a7ae-c4831f81279d}, !- Handle
  Port List 149,                          !- Name
  {89bca094-86bf-4591-b203-8db3fbad9eb8}; !- HVAC Component

OS:PortList,
  {150017db-1ac0-425d-9dde-58c669362e31}, !- Handle
  Port List 150,                          !- Name
  {89bca094-86bf-4591-b203-8db3fbad9eb8}; !- HVAC Component

OS:Sizing:Zone,
  {fc2475b1-63ea-4c01-b7b5-7c5e6f52a3c6}, !- Handle
  {89bca094-86bf-4591-b203-8db3fbad9eb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4d40507-9298-4bff-bc28-d1b6ee053de5}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {89bca094-86bf-4591-b203-8db3fbad9eb8}; !- Thermal Zone

OS:ThermalZone,
  {9e7eac66-5ab9-49af-bca0-ed418ec5163b}, !- Handle
  Thermal Zone 76,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a565f65-9e14-4436-bd6d-81157ceb8a63}, !- Zone Air Inlet Port List
  {af1b7685-f225-44b0-b7c5-fc14f9972094}, !- Zone Air Exhaust Port List
  {2268e872-097a-4c5e-a753-f95b56297261}, !- Zone Air Node Name
  {157918f5-39e4-445b-8d7c-a08ca8bbbadc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4b41c9b-68b6-4c8d-8925-0e69800ab87d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {157918f5-39e4-445b-8d7c-a08ca8bbbadc}, !- Handle
  Port List 448,                          !- Name
  {9e7eac66-5ab9-49af-bca0-ed418ec5163b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c143dcd7-10a7-4ab3-9b89-617611ee0392}, !- Handle
  Node 76,                                !- Name
  {2268e872-097a-4c5e-a753-f95b56297261}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2268e872-097a-4c5e-a753-f95b56297261}, !- Handle
  {443d9e4f-d6ff-430f-8c0e-589eba9410f1}, !- Name
  {9e7eac66-5ab9-49af-bca0-ed418ec5163b}, !- Source Object
  11,                                     !- Outlet Port
  {c143dcd7-10a7-4ab3-9b89-617611ee0392}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a565f65-9e14-4436-bd6d-81157ceb8a63}, !- Handle
  Port List 151,                          !- Name
  {9e7eac66-5ab9-49af-bca0-ed418ec5163b}; !- HVAC Component

OS:PortList,
  {af1b7685-f225-44b0-b7c5-fc14f9972094}, !- Handle
  Port List 152,                          !- Name
  {9e7eac66-5ab9-49af-bca0-ed418ec5163b}; !- HVAC Component

OS:Sizing:Zone,
  {c7e83e22-e9d8-413e-9e0c-52fe93696aab}, !- Handle
  {9e7eac66-5ab9-49af-bca0-ed418ec5163b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {055b1e21-13a7-43cd-a888-5c8854eee18a}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {9e7eac66-5ab9-49af-bca0-ed418ec5163b}; !- Thermal Zone

OS:ThermalZone,
  {02b900d6-2b6e-4096-8af9-c3f4485837e1}, !- Handle
  Thermal Zone 77,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c79e7b96-4106-486e-9e93-272495c58e21}, !- Zone Air Inlet Port List
  {bf0a649e-5264-44e0-b7be-67fd3b06084c}, !- Zone Air Exhaust Port List
  {2d89c5d3-0fe4-4809-b5e6-771d5093f7c1}, !- Zone Air Node Name
  {63373f3b-40e9-43d2-b8ee-39d469b14046}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d918482-1f2a-4f9b-a2b2-8e1daf408aea}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {63373f3b-40e9-43d2-b8ee-39d469b14046}, !- Handle
  Port List 449,                          !- Name
  {02b900d6-2b6e-4096-8af9-c3f4485837e1}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c6d63488-2ce9-43ce-895b-c881013b6843}, !- Handle
  Node 77,                                !- Name
  {2d89c5d3-0fe4-4809-b5e6-771d5093f7c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d89c5d3-0fe4-4809-b5e6-771d5093f7c1}, !- Handle
  {c0bde7d7-4045-447f-8815-8107fea4bb5f}, !- Name
  {02b900d6-2b6e-4096-8af9-c3f4485837e1}, !- Source Object
  11,                                     !- Outlet Port
  {c6d63488-2ce9-43ce-895b-c881013b6843}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c79e7b96-4106-486e-9e93-272495c58e21}, !- Handle
  Port List 153,                          !- Name
  {02b900d6-2b6e-4096-8af9-c3f4485837e1}; !- HVAC Component

OS:PortList,
  {bf0a649e-5264-44e0-b7be-67fd3b06084c}, !- Handle
  Port List 154,                          !- Name
  {02b900d6-2b6e-4096-8af9-c3f4485837e1}; !- HVAC Component

OS:Sizing:Zone,
  {9ac1027f-6575-46d8-86d5-d0388452d9a4}, !- Handle
  {02b900d6-2b6e-4096-8af9-c3f4485837e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d005cd28-e9c5-4b20-b65a-07277ded4c97}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {02b900d6-2b6e-4096-8af9-c3f4485837e1}; !- Thermal Zone

OS:ThermalZone,
  {f0597125-ddfe-447b-a97f-69c97030aa43}, !- Handle
  Thermal Zone 78,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adb0b080-d173-4cb1-abf3-2f149d568b8b}, !- Zone Air Inlet Port List
  {6a2f0629-5e90-4128-9d1c-b743d2874377}, !- Zone Air Exhaust Port List
  {1574bb89-bfe0-4f2f-aa50-9049ef326041}, !- Zone Air Node Name
  {f20bf781-1b94-4884-9866-94140c13d448}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4bc67bf1-4bb5-41cb-926a-2517aeeea71d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {f20bf781-1b94-4884-9866-94140c13d448}, !- Handle
  Port List 450,                          !- Name
  {f0597125-ddfe-447b-a97f-69c97030aa43}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {aeb0c37d-105a-47fe-8907-2bc6a6b9d4f9}, !- Handle
  Node 78,                                !- Name
  {1574bb89-bfe0-4f2f-aa50-9049ef326041}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1574bb89-bfe0-4f2f-aa50-9049ef326041}, !- Handle
  {c0675fbc-ae13-4494-aab4-8b9d831f6ecd}, !- Name
  {f0597125-ddfe-447b-a97f-69c97030aa43}, !- Source Object
  11,                                     !- Outlet Port
  {aeb0c37d-105a-47fe-8907-2bc6a6b9d4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adb0b080-d173-4cb1-abf3-2f149d568b8b}, !- Handle
  Port List 155,                          !- Name
  {f0597125-ddfe-447b-a97f-69c97030aa43}; !- HVAC Component

OS:PortList,
  {6a2f0629-5e90-4128-9d1c-b743d2874377}, !- Handle
  Port List 156,                          !- Name
  {f0597125-ddfe-447b-a97f-69c97030aa43}; !- HVAC Component

OS:Sizing:Zone,
  {cfb39575-1606-4e3b-8448-205845a415bc}, !- Handle
  {f0597125-ddfe-447b-a97f-69c97030aa43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d704f9af-426f-4ab5-8af6-6fc675a4e95c}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {f0597125-ddfe-447b-a97f-69c97030aa43}; !- Thermal Zone

OS:ThermalZone,
  {8c6054f3-d71c-480a-8b8a-7cd607cf8c00}, !- Handle
  Thermal Zone 79,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {786fb3bc-e1af-495d-bc99-893db9b11b21}, !- Zone Air Inlet Port List
  {7b528a88-ad9e-49bf-9ed8-43a9e82d049b}, !- Zone Air Exhaust Port List
  {a6a00319-8675-4df8-989f-98766a5c41d6}, !- Zone Air Node Name
  {3fbd514d-eaff-438d-8488-515537981cea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72c91f93-545c-4f36-be33-db998ea072f1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {3fbd514d-eaff-438d-8488-515537981cea}, !- Handle
  Port List 451,                          !- Name
  {8c6054f3-d71c-480a-8b8a-7cd607cf8c00}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {f646dbbb-5baf-43b2-b419-72f7ee5133e2}, !- Handle
  Node 79,                                !- Name
  {a6a00319-8675-4df8-989f-98766a5c41d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6a00319-8675-4df8-989f-98766a5c41d6}, !- Handle
  {77eeb784-8ab9-48c9-9ab4-cbc683bc5a33}, !- Name
  {8c6054f3-d71c-480a-8b8a-7cd607cf8c00}, !- Source Object
  11,                                     !- Outlet Port
  {f646dbbb-5baf-43b2-b419-72f7ee5133e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {786fb3bc-e1af-495d-bc99-893db9b11b21}, !- Handle
  Port List 157,                          !- Name
  {8c6054f3-d71c-480a-8b8a-7cd607cf8c00}; !- HVAC Component

OS:PortList,
  {7b528a88-ad9e-49bf-9ed8-43a9e82d049b}, !- Handle
  Port List 158,                          !- Name
  {8c6054f3-d71c-480a-8b8a-7cd607cf8c00}; !- HVAC Component

OS:Sizing:Zone,
  {0e950f2f-dca9-4bb8-9c49-0a4e394d6a40}, !- Handle
  {8c6054f3-d71c-480a-8b8a-7cd607cf8c00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {292f19a8-ef85-420d-aa4e-2429e7d2b76f}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {8c6054f3-d71c-480a-8b8a-7cd607cf8c00}; !- Thermal Zone

OS:ThermalZone,
  {75a53758-ac35-4bb8-ac4e-1c967529e2a3}, !- Handle
  Thermal Zone 80,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29ea2dcc-8e2e-4ee6-a683-629a24b80957}, !- Zone Air Inlet Port List
  {efe806ad-75e7-49f8-a4d4-832ef056eef7}, !- Zone Air Exhaust Port List
  {1f192978-7733-47bb-a069-4c9c5be7a3f4}, !- Zone Air Node Name
  {2893cec7-6066-4137-95df-b518dc01a2dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8802d15c-42cb-437a-939c-a3984810c987}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {2893cec7-6066-4137-95df-b518dc01a2dc}, !- Handle
  Port List 452,                          !- Name
  {75a53758-ac35-4bb8-ac4e-1c967529e2a3}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0d467b4d-4bcb-4ed0-81f1-79e058692cea}, !- Handle
  Node 80,                                !- Name
  {1f192978-7733-47bb-a069-4c9c5be7a3f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f192978-7733-47bb-a069-4c9c5be7a3f4}, !- Handle
  {3afc1935-588c-48e5-9f3c-86f5ad960c12}, !- Name
  {75a53758-ac35-4bb8-ac4e-1c967529e2a3}, !- Source Object
  11,                                     !- Outlet Port
  {0d467b4d-4bcb-4ed0-81f1-79e058692cea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29ea2dcc-8e2e-4ee6-a683-629a24b80957}, !- Handle
  Port List 159,                          !- Name
  {75a53758-ac35-4bb8-ac4e-1c967529e2a3}; !- HVAC Component

OS:PortList,
  {efe806ad-75e7-49f8-a4d4-832ef056eef7}, !- Handle
  Port List 160,                          !- Name
  {75a53758-ac35-4bb8-ac4e-1c967529e2a3}; !- HVAC Component

OS:Sizing:Zone,
  {8cb45a4c-9de1-4eb9-a576-ab279b053814}, !- Handle
  {75a53758-ac35-4bb8-ac4e-1c967529e2a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4aa26ccc-8ac1-4d3d-b647-ed1ac7fd8aa1}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {75a53758-ac35-4bb8-ac4e-1c967529e2a3}; !- Thermal Zone

OS:ThermalZone,
  {49a14eab-7835-4f0b-aa5a-9e64a652c233}, !- Handle
  Thermal Zone 81,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f5e3871-6bef-465c-be58-3a9da72e0d8a}, !- Zone Air Inlet Port List
  {35e2a06f-040a-49d5-859d-b045350f3dde}, !- Zone Air Exhaust Port List
  {0d02ec14-7550-4f7c-9468-6af33b42a778}, !- Zone Air Node Name
  {368cf5cd-5c3e-48c8-9cd9-d319e38b20bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2abdecd6-dd44-4282-b91c-60c32c4e3e38}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {368cf5cd-5c3e-48c8-9cd9-d319e38b20bc}, !- Handle
  Port List 453,                          !- Name
  {49a14eab-7835-4f0b-aa5a-9e64a652c233}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c0865b06-5c8e-4664-8783-98c2921c764d}, !- Handle
  Node 81,                                !- Name
  {0d02ec14-7550-4f7c-9468-6af33b42a778}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d02ec14-7550-4f7c-9468-6af33b42a778}, !- Handle
  {36c02a66-74fd-4d12-943f-d42773e7e866}, !- Name
  {49a14eab-7835-4f0b-aa5a-9e64a652c233}, !- Source Object
  11,                                     !- Outlet Port
  {c0865b06-5c8e-4664-8783-98c2921c764d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f5e3871-6bef-465c-be58-3a9da72e0d8a}, !- Handle
  Port List 161,                          !- Name
  {49a14eab-7835-4f0b-aa5a-9e64a652c233}; !- HVAC Component

OS:PortList,
  {35e2a06f-040a-49d5-859d-b045350f3dde}, !- Handle
  Port List 162,                          !- Name
  {49a14eab-7835-4f0b-aa5a-9e64a652c233}; !- HVAC Component

OS:Sizing:Zone,
  {be8efb37-6f3a-48cc-9a73-0209ae190773}, !- Handle
  {49a14eab-7835-4f0b-aa5a-9e64a652c233}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad499a8d-6603-4226-bd46-cc45b06b162a}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {49a14eab-7835-4f0b-aa5a-9e64a652c233}; !- Thermal Zone

OS:ThermalZone,
  {78c15278-753c-44ae-9ffd-162a2aab5792}, !- Handle
  Thermal Zone 82,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7bce968-f28d-4fc9-a1a0-73ca7e2bd337}, !- Zone Air Inlet Port List
  {ccaf4ba3-9030-4b21-9978-ecf0f780fe94}, !- Zone Air Exhaust Port List
  {820357a7-a158-4682-8315-81d86c8df3a7}, !- Zone Air Node Name
  {a8b1d118-4ac0-4f09-b73d-74a3e40385dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {92ececcc-3bac-4da4-a1e0-cb9c3c8cd88d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {a8b1d118-4ac0-4f09-b73d-74a3e40385dc}, !- Handle
  Port List 454,                          !- Name
  {78c15278-753c-44ae-9ffd-162a2aab5792}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e934359a-1881-47af-ab8d-668af10301bb}, !- Handle
  Node 82,                                !- Name
  {820357a7-a158-4682-8315-81d86c8df3a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {820357a7-a158-4682-8315-81d86c8df3a7}, !- Handle
  {3a6d4b4b-53fc-4d3d-9302-63000a60e76a}, !- Name
  {78c15278-753c-44ae-9ffd-162a2aab5792}, !- Source Object
  11,                                     !- Outlet Port
  {e934359a-1881-47af-ab8d-668af10301bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7bce968-f28d-4fc9-a1a0-73ca7e2bd337}, !- Handle
  Port List 163,                          !- Name
  {78c15278-753c-44ae-9ffd-162a2aab5792}; !- HVAC Component

OS:PortList,
  {ccaf4ba3-9030-4b21-9978-ecf0f780fe94}, !- Handle
  Port List 164,                          !- Name
  {78c15278-753c-44ae-9ffd-162a2aab5792}; !- HVAC Component

OS:Sizing:Zone,
  {af217f0f-0415-4e2c-a091-2c18da1b58fa}, !- Handle
  {78c15278-753c-44ae-9ffd-162a2aab5792}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2cec4c71-0f11-478e-8fe9-65dc18b5e8f1}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {78c15278-753c-44ae-9ffd-162a2aab5792}; !- Thermal Zone

OS:ThermalZone,
  {ca4c0af7-53bf-4577-b97b-94e6edb36139}, !- Handle
  Thermal Zone 83,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3a6cfa2-d4b9-46d0-8fd7-c0273f3a9209}, !- Zone Air Inlet Port List
  {bc84c643-5de1-4c77-ad12-67dafef0397d}, !- Zone Air Exhaust Port List
  {60d09293-d223-4899-831b-393dda830be0}, !- Zone Air Node Name
  {0308f4b0-d21a-4914-b16a-e04f5d390dae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05c2ec7c-0e70-47f0-adef-e83514d40887}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {0308f4b0-d21a-4914-b16a-e04f5d390dae}, !- Handle
  Port List 455,                          !- Name
  {ca4c0af7-53bf-4577-b97b-94e6edb36139}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {8f55cf40-caaa-45cb-82fd-1398fc8f9067}, !- Handle
  Node 83,                                !- Name
  {60d09293-d223-4899-831b-393dda830be0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60d09293-d223-4899-831b-393dda830be0}, !- Handle
  {a32658e0-d9c3-460f-9b65-1cdf487b85bc}, !- Name
  {ca4c0af7-53bf-4577-b97b-94e6edb36139}, !- Source Object
  11,                                     !- Outlet Port
  {8f55cf40-caaa-45cb-82fd-1398fc8f9067}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3a6cfa2-d4b9-46d0-8fd7-c0273f3a9209}, !- Handle
  Port List 165,                          !- Name
  {ca4c0af7-53bf-4577-b97b-94e6edb36139}; !- HVAC Component

OS:PortList,
  {bc84c643-5de1-4c77-ad12-67dafef0397d}, !- Handle
  Port List 166,                          !- Name
  {ca4c0af7-53bf-4577-b97b-94e6edb36139}; !- HVAC Component

OS:Sizing:Zone,
  {00a012ad-2c55-4e3f-b34f-34fd9d9a3760}, !- Handle
  {ca4c0af7-53bf-4577-b97b-94e6edb36139}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {355597be-6b57-4854-a724-1a8dc2616873}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {ca4c0af7-53bf-4577-b97b-94e6edb36139}; !- Thermal Zone

OS:ThermalZone,
  {5dad01f7-717f-4e25-9982-8da8a23c8143}, !- Handle
  Thermal Zone 84,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {863f9f3f-4228-40bb-b8b5-196e22a31cd2}, !- Zone Air Inlet Port List
  {011e1331-09b9-4484-8870-1219c32a0887}, !- Zone Air Exhaust Port List
  {5925427e-ac2e-4a2e-893b-24f5a4a6ec32}, !- Zone Air Node Name
  {2c856831-3d27-4cb3-b0f4-cc8e59ae2519}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {647c8eb8-926f-4519-9ebc-0418a1ffbfd5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {2c856831-3d27-4cb3-b0f4-cc8e59ae2519}, !- Handle
  Port List 456,                          !- Name
  {5dad01f7-717f-4e25-9982-8da8a23c8143}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e9f788c9-c097-442a-95cb-77cca4589e27}, !- Handle
  Node 84,                                !- Name
  {5925427e-ac2e-4a2e-893b-24f5a4a6ec32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5925427e-ac2e-4a2e-893b-24f5a4a6ec32}, !- Handle
  {33a85d43-1aa8-4bd0-92c5-7d93fe72cd36}, !- Name
  {5dad01f7-717f-4e25-9982-8da8a23c8143}, !- Source Object
  11,                                     !- Outlet Port
  {e9f788c9-c097-442a-95cb-77cca4589e27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {863f9f3f-4228-40bb-b8b5-196e22a31cd2}, !- Handle
  Port List 167,                          !- Name
  {5dad01f7-717f-4e25-9982-8da8a23c8143}; !- HVAC Component

OS:PortList,
  {011e1331-09b9-4484-8870-1219c32a0887}, !- Handle
  Port List 168,                          !- Name
  {5dad01f7-717f-4e25-9982-8da8a23c8143}; !- HVAC Component

OS:Sizing:Zone,
  {1d330a1b-1247-44c4-9584-e3a9d106e343}, !- Handle
  {5dad01f7-717f-4e25-9982-8da8a23c8143}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d9f3add7-fa1e-4518-9e37-e6feb653baaf}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {5dad01f7-717f-4e25-9982-8da8a23c8143}; !- Thermal Zone

OS:ThermalZone,
  {c9622036-9459-4a10-977c-834b1f6b7ecf}, !- Handle
  Thermal Zone 85,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd1436cd-5869-462a-9865-f9a2ea79f76b}, !- Zone Air Inlet Port List
  {03eeaafe-5ec6-438d-b77e-6ef7ae4eff84}, !- Zone Air Exhaust Port List
  {892db34e-ebef-43dc-a477-9c659af403a5}, !- Zone Air Node Name
  {f31bdd64-c6a1-4ffc-aff7-908f307f15ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4301c72a-82de-47e9-8113-2b18a0c7ead5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {f31bdd64-c6a1-4ffc-aff7-908f307f15ed}, !- Handle
  Port List 457,                          !- Name
  {c9622036-9459-4a10-977c-834b1f6b7ecf}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d3caf446-a593-4aa7-a216-b8898cd73b39}, !- Handle
  Node 85,                                !- Name
  {892db34e-ebef-43dc-a477-9c659af403a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {892db34e-ebef-43dc-a477-9c659af403a5}, !- Handle
  {35ba0e73-f6c2-404d-ab9f-e9dea9979431}, !- Name
  {c9622036-9459-4a10-977c-834b1f6b7ecf}, !- Source Object
  11,                                     !- Outlet Port
  {d3caf446-a593-4aa7-a216-b8898cd73b39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd1436cd-5869-462a-9865-f9a2ea79f76b}, !- Handle
  Port List 169,                          !- Name
  {c9622036-9459-4a10-977c-834b1f6b7ecf}; !- HVAC Component

OS:PortList,
  {03eeaafe-5ec6-438d-b77e-6ef7ae4eff84}, !- Handle
  Port List 170,                          !- Name
  {c9622036-9459-4a10-977c-834b1f6b7ecf}; !- HVAC Component

OS:Sizing:Zone,
  {b0fa61c4-c23a-4eec-8c90-74b8a4dd49c0}, !- Handle
  {c9622036-9459-4a10-977c-834b1f6b7ecf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {761e967b-c613-4655-8eb5-3b19d791a316}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {c9622036-9459-4a10-977c-834b1f6b7ecf}; !- Thermal Zone

OS:ThermalZone,
  {8a64d2c9-67d9-4c3e-bbec-6872b00665b5}, !- Handle
  Thermal Zone 86,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e4b1856-64d6-4416-a866-cc3baa7b1db2}, !- Zone Air Inlet Port List
  {ae340b06-ad96-46c3-b50b-7a15b373ac7e}, !- Zone Air Exhaust Port List
  {e4fa2ef2-1364-4396-9fa6-aa619c1e3754}, !- Zone Air Node Name
  {c42a9d0b-416e-4750-8991-1ae3fff82a5a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f23c63a9-9081-4e7d-9775-281a7a09aa02}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {c42a9d0b-416e-4750-8991-1ae3fff82a5a}, !- Handle
  Port List 458,                          !- Name
  {8a64d2c9-67d9-4c3e-bbec-6872b00665b5}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {23788ab9-89d2-4fc6-a19f-6e56adc86e1b}, !- Handle
  Node 86,                                !- Name
  {e4fa2ef2-1364-4396-9fa6-aa619c1e3754}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4fa2ef2-1364-4396-9fa6-aa619c1e3754}, !- Handle
  {94336b4d-a074-4e87-8371-10cd3728f522}, !- Name
  {8a64d2c9-67d9-4c3e-bbec-6872b00665b5}, !- Source Object
  11,                                     !- Outlet Port
  {23788ab9-89d2-4fc6-a19f-6e56adc86e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e4b1856-64d6-4416-a866-cc3baa7b1db2}, !- Handle
  Port List 171,                          !- Name
  {8a64d2c9-67d9-4c3e-bbec-6872b00665b5}; !- HVAC Component

OS:PortList,
  {ae340b06-ad96-46c3-b50b-7a15b373ac7e}, !- Handle
  Port List 172,                          !- Name
  {8a64d2c9-67d9-4c3e-bbec-6872b00665b5}; !- HVAC Component

OS:Sizing:Zone,
  {ec510681-b03f-4059-aab5-ab6fe9da99ce}, !- Handle
  {8a64d2c9-67d9-4c3e-bbec-6872b00665b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {91b9ee17-01e3-4e84-a742-e68b366f8001}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {8a64d2c9-67d9-4c3e-bbec-6872b00665b5}; !- Thermal Zone

OS:ThermalZone,
  {27f41ce0-5db0-4bcf-af83-226c3e89be6c}, !- Handle
  Thermal Zone 87,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0124c0d-3ae1-4f6a-8c37-5d3a946dd54f}, !- Zone Air Inlet Port List
  {167d4bee-fb71-4961-bdf8-70691bcea043}, !- Zone Air Exhaust Port List
  {4972cc1f-7860-45c2-b3cb-f216df9e7d7d}, !- Zone Air Node Name
  {d5e99626-7773-4a7e-bad0-f5e88d666966}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2428b8d1-c2d9-42d5-ac05-b011552e82fc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {d5e99626-7773-4a7e-bad0-f5e88d666966}, !- Handle
  Port List 459,                          !- Name
  {27f41ce0-5db0-4bcf-af83-226c3e89be6c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {517f4746-8657-4197-a0b3-8d1ea7874aa1}, !- Handle
  Node 87,                                !- Name
  {4972cc1f-7860-45c2-b3cb-f216df9e7d7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4972cc1f-7860-45c2-b3cb-f216df9e7d7d}, !- Handle
  {7750a979-0599-44dc-afe7-d0280432040c}, !- Name
  {27f41ce0-5db0-4bcf-af83-226c3e89be6c}, !- Source Object
  11,                                     !- Outlet Port
  {517f4746-8657-4197-a0b3-8d1ea7874aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0124c0d-3ae1-4f6a-8c37-5d3a946dd54f}, !- Handle
  Port List 173,                          !- Name
  {27f41ce0-5db0-4bcf-af83-226c3e89be6c}; !- HVAC Component

OS:PortList,
  {167d4bee-fb71-4961-bdf8-70691bcea043}, !- Handle
  Port List 174,                          !- Name
  {27f41ce0-5db0-4bcf-af83-226c3e89be6c}; !- HVAC Component

OS:Sizing:Zone,
  {d149d250-4729-43cc-b353-e7803487769e}, !- Handle
  {27f41ce0-5db0-4bcf-af83-226c3e89be6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7aee7c0-0404-4f9b-8db7-242dd2ee79bf}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {27f41ce0-5db0-4bcf-af83-226c3e89be6c}; !- Thermal Zone

OS:ThermalZone,
  {e019c3f3-2bf7-441e-83cd-150eeaa0605f}, !- Handle
  Thermal Zone 88,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {776d38f4-59a0-4257-ab9e-f29d70d9b0b1}, !- Zone Air Inlet Port List
  {8520de23-607b-416a-883e-b90e6fa72a68}, !- Zone Air Exhaust Port List
  {3300537c-3afd-4ea2-a10f-d2d213828920}, !- Zone Air Node Name
  {986ef691-77d2-4883-a595-5fe7e311b35f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d45fa0e-387f-40fe-ba07-efba448a0f31}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {986ef691-77d2-4883-a595-5fe7e311b35f}, !- Handle
  Port List 460,                          !- Name
  {e019c3f3-2bf7-441e-83cd-150eeaa0605f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {a03b8384-e57d-4999-ad5d-3ee22e0dbd59}, !- Handle
  Node 88,                                !- Name
  {3300537c-3afd-4ea2-a10f-d2d213828920}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3300537c-3afd-4ea2-a10f-d2d213828920}, !- Handle
  {5e50e529-f213-49d5-b47e-3872c3d512a9}, !- Name
  {e019c3f3-2bf7-441e-83cd-150eeaa0605f}, !- Source Object
  11,                                     !- Outlet Port
  {a03b8384-e57d-4999-ad5d-3ee22e0dbd59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {776d38f4-59a0-4257-ab9e-f29d70d9b0b1}, !- Handle
  Port List 175,                          !- Name
  {e019c3f3-2bf7-441e-83cd-150eeaa0605f}; !- HVAC Component

OS:PortList,
  {8520de23-607b-416a-883e-b90e6fa72a68}, !- Handle
  Port List 176,                          !- Name
  {e019c3f3-2bf7-441e-83cd-150eeaa0605f}; !- HVAC Component

OS:Sizing:Zone,
  {67c44803-e9d6-47df-9091-7876306d850d}, !- Handle
  {e019c3f3-2bf7-441e-83cd-150eeaa0605f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a56b3b3-ca2a-4b45-b4f4-c4aaeea4b3c5}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {e019c3f3-2bf7-441e-83cd-150eeaa0605f}; !- Thermal Zone

OS:ThermalZone,
  {f574ccc7-b595-4e37-a9b1-efc2a98f5eb2}, !- Handle
  Thermal Zone 89,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70bd6f6c-bcc5-4dd9-be71-b642cef4a64e}, !- Zone Air Inlet Port List
  {8e85f149-a233-4b10-9b10-3a21f0b9d7d7}, !- Zone Air Exhaust Port List
  {53802a44-4e65-485b-8716-581a463ca9ad}, !- Zone Air Node Name
  {be1e3019-ad3b-45c4-8a82-3bf867dcff84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b67f48b3-1216-41c6-8eb8-d88ae26a2d4c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {be1e3019-ad3b-45c4-8a82-3bf867dcff84}, !- Handle
  Port List 461,                          !- Name
  {f574ccc7-b595-4e37-a9b1-efc2a98f5eb2}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ff0c75c7-d375-4712-a43f-d01a1b63c3b2}, !- Handle
  Node 89,                                !- Name
  {53802a44-4e65-485b-8716-581a463ca9ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53802a44-4e65-485b-8716-581a463ca9ad}, !- Handle
  {528f7230-1f89-46b1-a753-c5563a1096e3}, !- Name
  {f574ccc7-b595-4e37-a9b1-efc2a98f5eb2}, !- Source Object
  11,                                     !- Outlet Port
  {ff0c75c7-d375-4712-a43f-d01a1b63c3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70bd6f6c-bcc5-4dd9-be71-b642cef4a64e}, !- Handle
  Port List 177,                          !- Name
  {f574ccc7-b595-4e37-a9b1-efc2a98f5eb2}; !- HVAC Component

OS:PortList,
  {8e85f149-a233-4b10-9b10-3a21f0b9d7d7}, !- Handle
  Port List 178,                          !- Name
  {f574ccc7-b595-4e37-a9b1-efc2a98f5eb2}; !- HVAC Component

OS:Sizing:Zone,
  {2f978002-4f8b-4023-ad94-c4eac9ec629d}, !- Handle
  {f574ccc7-b595-4e37-a9b1-efc2a98f5eb2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7a79411-640c-48d8-bb78-7d38a3a9f1bf}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {f574ccc7-b595-4e37-a9b1-efc2a98f5eb2}; !- Thermal Zone

OS:ThermalZone,
  {2a029961-afa3-4ce3-9be0-5c12361e11af}, !- Handle
  Thermal Zone 90,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {800fd9c7-4d30-46b4-a715-bcb993606580}, !- Zone Air Inlet Port List
  {9af1aa73-0952-47e8-a648-b257c14eb0f3}, !- Zone Air Exhaust Port List
  {ac6f8edb-ffc4-410b-9ea9-dde9a25d3363}, !- Zone Air Node Name
  {6a71f827-99d3-4c70-8808-86bb2d22b10e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a17b5d36-2e43-4a30-af69-ff3d70d60abf}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {6a71f827-99d3-4c70-8808-86bb2d22b10e}, !- Handle
  Port List 462,                          !- Name
  {2a029961-afa3-4ce3-9be0-5c12361e11af}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ef1376d0-8e29-48ec-b9a5-f49c1d709ce8}, !- Handle
  Node 90,                                !- Name
  {ac6f8edb-ffc4-410b-9ea9-dde9a25d3363}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac6f8edb-ffc4-410b-9ea9-dde9a25d3363}, !- Handle
  {b73118b9-d1f6-4dcd-90c3-f307c9e6d2fb}, !- Name
  {2a029961-afa3-4ce3-9be0-5c12361e11af}, !- Source Object
  11,                                     !- Outlet Port
  {ef1376d0-8e29-48ec-b9a5-f49c1d709ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {800fd9c7-4d30-46b4-a715-bcb993606580}, !- Handle
  Port List 179,                          !- Name
  {2a029961-afa3-4ce3-9be0-5c12361e11af}; !- HVAC Component

OS:PortList,
  {9af1aa73-0952-47e8-a648-b257c14eb0f3}, !- Handle
  Port List 180,                          !- Name
  {2a029961-afa3-4ce3-9be0-5c12361e11af}; !- HVAC Component

OS:Sizing:Zone,
  {9dd8185e-3280-45d8-a8bb-b3dcd91b8f62}, !- Handle
  {2a029961-afa3-4ce3-9be0-5c12361e11af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6950e32-2239-4abb-8cd4-553c28f42671}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {2a029961-afa3-4ce3-9be0-5c12361e11af}; !- Thermal Zone

OS:ThermalZone,
  {fca4a056-7f23-47bb-a64e-29104da0225f}, !- Handle
  Thermal Zone 91,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1cb7088-f454-4fa4-9abd-deb2bedfe733}, !- Zone Air Inlet Port List
  {ccaa181a-abb0-462c-b0e2-d1094c3a2959}, !- Zone Air Exhaust Port List
  {58900393-bcb0-4240-bce7-9e6ab03b1f8d}, !- Zone Air Node Name
  {b9158d27-3eb9-48cb-8576-4b080870150a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05b8112e-7a4b-4f67-8bd2-69f653f99caf}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {b9158d27-3eb9-48cb-8576-4b080870150a}, !- Handle
  Port List 463,                          !- Name
  {fca4a056-7f23-47bb-a64e-29104da0225f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b611697d-8499-48a9-806e-c905520f0aba}, !- Handle
  Node 91,                                !- Name
  {58900393-bcb0-4240-bce7-9e6ab03b1f8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58900393-bcb0-4240-bce7-9e6ab03b1f8d}, !- Handle
  {a193b511-ca99-4ab8-98fc-fe0328f9f59a}, !- Name
  {fca4a056-7f23-47bb-a64e-29104da0225f}, !- Source Object
  11,                                     !- Outlet Port
  {b611697d-8499-48a9-806e-c905520f0aba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1cb7088-f454-4fa4-9abd-deb2bedfe733}, !- Handle
  Port List 181,                          !- Name
  {fca4a056-7f23-47bb-a64e-29104da0225f}; !- HVAC Component

OS:PortList,
  {ccaa181a-abb0-462c-b0e2-d1094c3a2959}, !- Handle
  Port List 182,                          !- Name
  {fca4a056-7f23-47bb-a64e-29104da0225f}; !- HVAC Component

OS:Sizing:Zone,
  {16be9b6f-f0c5-4a49-b60d-401691904caf}, !- Handle
  {fca4a056-7f23-47bb-a64e-29104da0225f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2edc4310-f35b-4012-8c3e-ff6361e268df}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {fca4a056-7f23-47bb-a64e-29104da0225f}; !- Thermal Zone

OS:ThermalZone,
  {1f0d627d-744e-4274-aede-64f982352031}, !- Handle
  Thermal Zone 92,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbc324af-e9d2-4083-89f0-d32312f0045f}, !- Zone Air Inlet Port List
  {2e285945-2a3c-4fbe-87ba-777ff6b0b3b5}, !- Zone Air Exhaust Port List
  {3d0187cd-3b00-44ae-852a-50eaa2157946}, !- Zone Air Node Name
  {2f58577a-4c12-4633-ac5c-fe81e103104b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a6427a1-4574-4a3e-851e-f26719557aaa}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {2f58577a-4c12-4633-ac5c-fe81e103104b}, !- Handle
  Port List 464,                          !- Name
  {1f0d627d-744e-4274-aede-64f982352031}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ae0111db-80bd-44c4-9434-6943d35fae31}, !- Handle
  Node 92,                                !- Name
  {3d0187cd-3b00-44ae-852a-50eaa2157946}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d0187cd-3b00-44ae-852a-50eaa2157946}, !- Handle
  {b1c28dbf-7264-45cc-a87a-766c7fccbb96}, !- Name
  {1f0d627d-744e-4274-aede-64f982352031}, !- Source Object
  11,                                     !- Outlet Port
  {ae0111db-80bd-44c4-9434-6943d35fae31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbc324af-e9d2-4083-89f0-d32312f0045f}, !- Handle
  Port List 183,                          !- Name
  {1f0d627d-744e-4274-aede-64f982352031}; !- HVAC Component

OS:PortList,
  {2e285945-2a3c-4fbe-87ba-777ff6b0b3b5}, !- Handle
  Port List 184,                          !- Name
  {1f0d627d-744e-4274-aede-64f982352031}; !- HVAC Component

OS:Sizing:Zone,
  {910d9657-f1ac-4a17-bfb2-e33c92d2f538}, !- Handle
  {1f0d627d-744e-4274-aede-64f982352031}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5d7a08d-dfab-4ce4-803a-723f5c4a5bbd}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {1f0d627d-744e-4274-aede-64f982352031}; !- Thermal Zone

OS:ThermalZone,
  {32ed9175-e7ec-4893-bc39-c01e40a07156}, !- Handle
  Thermal Zone 93,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33700926-3403-4f10-80c1-ba2cce61b3aa}, !- Zone Air Inlet Port List
  {20727135-e9b6-4e77-b447-aad26e28e37f}, !- Zone Air Exhaust Port List
  {d60ab8b5-f8a5-4231-bcdc-5390bbe48e47}, !- Zone Air Node Name
  {12a49727-158c-4c84-9e04-39473bc087bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {660d0117-ffb9-4fe6-8f25-6f91bb9a9282}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {12a49727-158c-4c84-9e04-39473bc087bb}, !- Handle
  Port List 465,                          !- Name
  {32ed9175-e7ec-4893-bc39-c01e40a07156}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {595b58de-744c-4d1d-89e7-17d5ec138178}, !- Handle
  Node 93,                                !- Name
  {d60ab8b5-f8a5-4231-bcdc-5390bbe48e47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d60ab8b5-f8a5-4231-bcdc-5390bbe48e47}, !- Handle
  {b3107144-82f9-4001-a684-d79f0b523f39}, !- Name
  {32ed9175-e7ec-4893-bc39-c01e40a07156}, !- Source Object
  11,                                     !- Outlet Port
  {595b58de-744c-4d1d-89e7-17d5ec138178}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33700926-3403-4f10-80c1-ba2cce61b3aa}, !- Handle
  Port List 185,                          !- Name
  {32ed9175-e7ec-4893-bc39-c01e40a07156}; !- HVAC Component

OS:PortList,
  {20727135-e9b6-4e77-b447-aad26e28e37f}, !- Handle
  Port List 186,                          !- Name
  {32ed9175-e7ec-4893-bc39-c01e40a07156}; !- HVAC Component

OS:Sizing:Zone,
  {c78819c4-fe14-4b4a-bb16-df3babf4770a}, !- Handle
  {32ed9175-e7ec-4893-bc39-c01e40a07156}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df609365-d01d-4165-aab1-3b6f0c1e5a25}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {32ed9175-e7ec-4893-bc39-c01e40a07156}; !- Thermal Zone

OS:ThermalZone,
  {a650d574-cba5-41d5-95d1-8685a0166777}, !- Handle
  Thermal Zone 94,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f435045e-a38e-4cf6-903b-afb0e424e092}, !- Zone Air Inlet Port List
  {543be26d-0b49-4c8e-b5f3-72d52be107f1}, !- Zone Air Exhaust Port List
  {0f46d751-7f77-48cc-a32c-f9439da9cfe3}, !- Zone Air Node Name
  {6c80b76e-c744-4387-aa2e-43aa6b47b6ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d360645c-c82a-46d3-a291-dab2cc17f60e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {6c80b76e-c744-4387-aa2e-43aa6b47b6ef}, !- Handle
  Port List 466,                          !- Name
  {a650d574-cba5-41d5-95d1-8685a0166777}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b436dc88-b526-4d22-9aba-de88f5543d8c}, !- Handle
  Node 94,                                !- Name
  {0f46d751-7f77-48cc-a32c-f9439da9cfe3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f46d751-7f77-48cc-a32c-f9439da9cfe3}, !- Handle
  {1312d0c7-75bb-48a1-b92b-3171f5acddc6}, !- Name
  {a650d574-cba5-41d5-95d1-8685a0166777}, !- Source Object
  11,                                     !- Outlet Port
  {b436dc88-b526-4d22-9aba-de88f5543d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f435045e-a38e-4cf6-903b-afb0e424e092}, !- Handle
  Port List 187,                          !- Name
  {a650d574-cba5-41d5-95d1-8685a0166777}; !- HVAC Component

OS:PortList,
  {543be26d-0b49-4c8e-b5f3-72d52be107f1}, !- Handle
  Port List 188,                          !- Name
  {a650d574-cba5-41d5-95d1-8685a0166777}; !- HVAC Component

OS:Sizing:Zone,
  {86a1a541-6c25-417a-9cd0-0864cb9e0eeb}, !- Handle
  {a650d574-cba5-41d5-95d1-8685a0166777}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cef67a58-9c60-4704-8106-abeb4ab2560c}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {a650d574-cba5-41d5-95d1-8685a0166777}; !- Thermal Zone

OS:ThermalZone,
  {36419bc8-6f27-4984-998c-031c735e0a66}, !- Handle
  Thermal Zone 95,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aaef54ac-ac70-49c9-9627-8974f4d16272}, !- Zone Air Inlet Port List
  {cf585e48-67c1-4bf0-bf2a-9fbfbef87cf8}, !- Zone Air Exhaust Port List
  {c426cb81-3311-4a35-b9f7-7c843d789d53}, !- Zone Air Node Name
  {b7ecb80f-d80d-4969-a2fa-e30fe7fd87bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f25e23e-9499-4883-a4e4-24790baa40d2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {b7ecb80f-d80d-4969-a2fa-e30fe7fd87bd}, !- Handle
  Port List 467,                          !- Name
  {36419bc8-6f27-4984-998c-031c735e0a66}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6923ece9-2da5-40d4-95e1-95e5daa82a0e}, !- Handle
  Node 95,                                !- Name
  {c426cb81-3311-4a35-b9f7-7c843d789d53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c426cb81-3311-4a35-b9f7-7c843d789d53}, !- Handle
  {371e2fb2-18a9-45a7-bb8f-134edb4718f7}, !- Name
  {36419bc8-6f27-4984-998c-031c735e0a66}, !- Source Object
  11,                                     !- Outlet Port
  {6923ece9-2da5-40d4-95e1-95e5daa82a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaef54ac-ac70-49c9-9627-8974f4d16272}, !- Handle
  Port List 189,                          !- Name
  {36419bc8-6f27-4984-998c-031c735e0a66}; !- HVAC Component

OS:PortList,
  {cf585e48-67c1-4bf0-bf2a-9fbfbef87cf8}, !- Handle
  Port List 190,                          !- Name
  {36419bc8-6f27-4984-998c-031c735e0a66}; !- HVAC Component

OS:Sizing:Zone,
  {b1f33b64-ccdc-4246-9a89-3eb48e1b7ad5}, !- Handle
  {36419bc8-6f27-4984-998c-031c735e0a66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e916843a-3dfb-4ee9-8ada-a9a112857563}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {36419bc8-6f27-4984-998c-031c735e0a66}; !- Thermal Zone

OS:ThermalZone,
  {95db65a8-74d9-4353-b0fe-ec4a5eb62e3c}, !- Handle
  Thermal Zone 96,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6df1be21-b5f2-401a-a5cf-5c1c0be52aab}, !- Zone Air Inlet Port List
  {525e07cd-1a6f-4143-b541-c055ddfe98a7}, !- Zone Air Exhaust Port List
  {1268fc7b-d8c2-4804-ba3b-7c185f93b905}, !- Zone Air Node Name
  {b9a92be0-01e4-4ac1-8d3a-86f751a2ea77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ccfb1f3-c95d-4f69-8566-780dc22a76ba}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {b9a92be0-01e4-4ac1-8d3a-86f751a2ea77}, !- Handle
  Port List 468,                          !- Name
  {95db65a8-74d9-4353-b0fe-ec4a5eb62e3c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {98ab108b-ae10-4061-bc48-7597d8b97ad4}, !- Handle
  Node 96,                                !- Name
  {1268fc7b-d8c2-4804-ba3b-7c185f93b905}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1268fc7b-d8c2-4804-ba3b-7c185f93b905}, !- Handle
  {84b989b4-c249-4487-a4b7-af9eb5357fac}, !- Name
  {95db65a8-74d9-4353-b0fe-ec4a5eb62e3c}, !- Source Object
  11,                                     !- Outlet Port
  {98ab108b-ae10-4061-bc48-7597d8b97ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6df1be21-b5f2-401a-a5cf-5c1c0be52aab}, !- Handle
  Port List 191,                          !- Name
  {95db65a8-74d9-4353-b0fe-ec4a5eb62e3c}; !- HVAC Component

OS:PortList,
  {525e07cd-1a6f-4143-b541-c055ddfe98a7}, !- Handle
  Port List 192,                          !- Name
  {95db65a8-74d9-4353-b0fe-ec4a5eb62e3c}; !- HVAC Component

OS:Sizing:Zone,
  {a6969613-fb50-45e3-9ecc-ad30c83f0185}, !- Handle
  {95db65a8-74d9-4353-b0fe-ec4a5eb62e3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f88982b-d9fd-4022-a61d-86bf4b0083b5}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {95db65a8-74d9-4353-b0fe-ec4a5eb62e3c}; !- Thermal Zone

OS:ThermalZone,
  {2e4c05b1-b13e-40ea-931c-fdb1202b1614}, !- Handle
  Thermal Zone 97,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb28849d-41b9-4fda-a6d9-7b7386aad005}, !- Zone Air Inlet Port List
  {3cc37546-8dfa-40de-8802-256808770e0d}, !- Zone Air Exhaust Port List
  {1ab94b35-2b91-4f13-97a9-372ed627b6b1}, !- Zone Air Node Name
  {a9b1603b-612e-4efb-8e2b-6e315afa73a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4602511-d4cf-4b64-94d6-f5c7923af637}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {a9b1603b-612e-4efb-8e2b-6e315afa73a0}, !- Handle
  Port List 365,                          !- Name
  {2e4c05b1-b13e-40ea-931c-fdb1202b1614}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5bc75ace-838c-4b69-89d7-6b548073efdf}, !- Handle
  Node 97,                                !- Name
  {1ab94b35-2b91-4f13-97a9-372ed627b6b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ab94b35-2b91-4f13-97a9-372ed627b6b1}, !- Handle
  {9dd7601c-4b06-4ff4-9762-080eb37238f8}, !- Name
  {2e4c05b1-b13e-40ea-931c-fdb1202b1614}, !- Source Object
  11,                                     !- Outlet Port
  {5bc75ace-838c-4b69-89d7-6b548073efdf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb28849d-41b9-4fda-a6d9-7b7386aad005}, !- Handle
  Port List 193,                          !- Name
  {2e4c05b1-b13e-40ea-931c-fdb1202b1614}; !- HVAC Component

OS:PortList,
  {3cc37546-8dfa-40de-8802-256808770e0d}, !- Handle
  Port List 194,                          !- Name
  {2e4c05b1-b13e-40ea-931c-fdb1202b1614}; !- HVAC Component

OS:Sizing:Zone,
  {6d4a1396-d2f9-4b0e-9053-336c3e1a3d22}, !- Handle
  {2e4c05b1-b13e-40ea-931c-fdb1202b1614}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8aa2a3c-28c9-4fb5-80bd-75f5203e7b77}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {2e4c05b1-b13e-40ea-931c-fdb1202b1614}; !- Thermal Zone

OS:ThermalZone,
  {ebdc999b-c932-4526-b031-8e2a02569e01}, !- Handle
  Thermal Zone 98,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24b843cd-9030-4c1a-a1c0-a820be00ecc7}, !- Zone Air Inlet Port List
  {a8529bcd-6ed5-485f-91be-e41b0de31a4f}, !- Zone Air Exhaust Port List
  {78ad9739-b5ee-43ef-b76d-88513fba7e4e}, !- Zone Air Node Name
  {8cc5b636-efcd-4925-a573-79bd1c425dcb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {749cfd78-fdef-4b90-945c-3490f0b401d5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {8cc5b636-efcd-4925-a573-79bd1c425dcb}, !- Handle
  Port List 469,                          !- Name
  {ebdc999b-c932-4526-b031-8e2a02569e01}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {9c7500cc-abc9-4f7c-b8f3-4b658357d99e}, !- Handle
  Node 98,                                !- Name
  {78ad9739-b5ee-43ef-b76d-88513fba7e4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78ad9739-b5ee-43ef-b76d-88513fba7e4e}, !- Handle
  {d278f74b-897b-4f23-9929-242b8a747567}, !- Name
  {ebdc999b-c932-4526-b031-8e2a02569e01}, !- Source Object
  11,                                     !- Outlet Port
  {9c7500cc-abc9-4f7c-b8f3-4b658357d99e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24b843cd-9030-4c1a-a1c0-a820be00ecc7}, !- Handle
  Port List 195,                          !- Name
  {ebdc999b-c932-4526-b031-8e2a02569e01}; !- HVAC Component

OS:PortList,
  {a8529bcd-6ed5-485f-91be-e41b0de31a4f}, !- Handle
  Port List 196,                          !- Name
  {ebdc999b-c932-4526-b031-8e2a02569e01}; !- HVAC Component

OS:Sizing:Zone,
  {f512c204-ff06-4cb8-ab88-0590015982e2}, !- Handle
  {ebdc999b-c932-4526-b031-8e2a02569e01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {101512d7-185f-4839-b2bf-fb8a82ca6720}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {ebdc999b-c932-4526-b031-8e2a02569e01}; !- Thermal Zone

OS:ThermalZone,
  {1033ccf9-871d-4460-9eb6-cf2557996f24}, !- Handle
  Thermal Zone 99,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f679261f-bd67-4bf2-9370-153d166c7da4}, !- Zone Air Inlet Port List
  {00169db7-3747-48e9-90f3-a6ff7c83d215}, !- Zone Air Exhaust Port List
  {e4688c19-e33a-4c52-a2b6-7fb80ca15c04}, !- Zone Air Node Name
  {057bfb83-446a-4b29-960e-e390b28e98f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a8329a88-e5b1-40f9-be66-d2dc4bd9c985}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {057bfb83-446a-4b29-960e-e390b28e98f6}, !- Handle
  Port List 470,                          !- Name
  {1033ccf9-871d-4460-9eb6-cf2557996f24}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {8fc773a8-8d0f-4f9f-aed2-83d99d5b8a45}, !- Handle
  Node 99,                                !- Name
  {e4688c19-e33a-4c52-a2b6-7fb80ca15c04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4688c19-e33a-4c52-a2b6-7fb80ca15c04}, !- Handle
  {02fca87c-9a88-4994-8254-e1e8c34ba669}, !- Name
  {1033ccf9-871d-4460-9eb6-cf2557996f24}, !- Source Object
  11,                                     !- Outlet Port
  {8fc773a8-8d0f-4f9f-aed2-83d99d5b8a45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f679261f-bd67-4bf2-9370-153d166c7da4}, !- Handle
  Port List 197,                          !- Name
  {1033ccf9-871d-4460-9eb6-cf2557996f24}; !- HVAC Component

OS:PortList,
  {00169db7-3747-48e9-90f3-a6ff7c83d215}, !- Handle
  Port List 198,                          !- Name
  {1033ccf9-871d-4460-9eb6-cf2557996f24}; !- HVAC Component

OS:Sizing:Zone,
  {df21005e-a07d-446c-a872-1c826fde8dcf}, !- Handle
  {1033ccf9-871d-4460-9eb6-cf2557996f24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1a0d495-5d39-4586-8779-4caa8d99a5ce}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {1033ccf9-871d-4460-9eb6-cf2557996f24}; !- Thermal Zone

OS:ThermalZone,
  {2b50a2ba-e12b-4d94-b780-581d8c957287}, !- Handle
  Thermal Zone 100,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {871a255e-d7af-4500-9fa3-e035804db49d}, !- Zone Air Inlet Port List
  {a7447d78-53f5-4c7f-9584-4bb78328a606}, !- Zone Air Exhaust Port List
  {d74c14b5-5ec7-49b8-815c-5025f5ad2eda}, !- Zone Air Node Name
  {62494b65-faf6-41fb-aeca-36bdcb423d4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6c5aedf-8757-4d7b-a2a6-83c60776d7ef}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {62494b65-faf6-41fb-aeca-36bdcb423d4d}, !- Handle
  Port List 471,                          !- Name
  {2b50a2ba-e12b-4d94-b780-581d8c957287}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {213cf786-3d9d-45f1-a05e-382f776fb2f2}, !- Handle
  Node 100,                               !- Name
  {d74c14b5-5ec7-49b8-815c-5025f5ad2eda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d74c14b5-5ec7-49b8-815c-5025f5ad2eda}, !- Handle
  {c5fc4238-8824-4fc9-8b51-feb1204dde34}, !- Name
  {2b50a2ba-e12b-4d94-b780-581d8c957287}, !- Source Object
  11,                                     !- Outlet Port
  {213cf786-3d9d-45f1-a05e-382f776fb2f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {871a255e-d7af-4500-9fa3-e035804db49d}, !- Handle
  Port List 199,                          !- Name
  {2b50a2ba-e12b-4d94-b780-581d8c957287}; !- HVAC Component

OS:PortList,
  {a7447d78-53f5-4c7f-9584-4bb78328a606}, !- Handle
  Port List 200,                          !- Name
  {2b50a2ba-e12b-4d94-b780-581d8c957287}; !- HVAC Component

OS:Sizing:Zone,
  {bba38261-0077-48f9-93b7-e0eabeae2d6f}, !- Handle
  {2b50a2ba-e12b-4d94-b780-581d8c957287}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b5aa0cb-48bc-4677-86de-c3a8a5283041}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {2b50a2ba-e12b-4d94-b780-581d8c957287}; !- Thermal Zone

OS:ThermalZone,
  {227bf47f-6aff-4949-b7af-71a21fd64610}, !- Handle
  Thermal Zone 101,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbc71b1c-2c2c-4a31-a9e8-d48c919b377e}, !- Zone Air Inlet Port List
  {b11bb092-b8dd-4428-9997-42f31089a950}, !- Zone Air Exhaust Port List
  {49a89f10-e257-4929-8155-67b02946e79a}, !- Zone Air Node Name
  {d2741b53-42ca-43ec-bbf5-0303d4e04fcf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e3bef57-c541-486d-b524-b1b6904b42e0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {d2741b53-42ca-43ec-bbf5-0303d4e04fcf}, !- Handle
  Port List 472,                          !- Name
  {227bf47f-6aff-4949-b7af-71a21fd64610}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {55174981-fba2-431d-b141-de002137505d}, !- Handle
  Node 101,                               !- Name
  {49a89f10-e257-4929-8155-67b02946e79a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49a89f10-e257-4929-8155-67b02946e79a}, !- Handle
  {5564b925-d256-4e19-826e-a387e992d9f5}, !- Name
  {227bf47f-6aff-4949-b7af-71a21fd64610}, !- Source Object
  11,                                     !- Outlet Port
  {55174981-fba2-431d-b141-de002137505d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbc71b1c-2c2c-4a31-a9e8-d48c919b377e}, !- Handle
  Port List 201,                          !- Name
  {227bf47f-6aff-4949-b7af-71a21fd64610}; !- HVAC Component

OS:PortList,
  {b11bb092-b8dd-4428-9997-42f31089a950}, !- Handle
  Port List 202,                          !- Name
  {227bf47f-6aff-4949-b7af-71a21fd64610}; !- HVAC Component

OS:Sizing:Zone,
  {df065f5e-d6c5-4c8a-9970-a93ede5a907e}, !- Handle
  {227bf47f-6aff-4949-b7af-71a21fd64610}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e6752d1-4c32-479e-8161-0e4e60174092}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {227bf47f-6aff-4949-b7af-71a21fd64610}; !- Thermal Zone

OS:ThermalZone,
  {cd1eb04e-1c4f-4798-bf83-8016beb032d8}, !- Handle
  Thermal Zone 102,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf36b331-8086-4d1e-97db-b7e2b432edde}, !- Zone Air Inlet Port List
  {b624d122-ce98-483e-a1f2-37dcf2620eba}, !- Zone Air Exhaust Port List
  {98eda7a9-fe12-435f-a3f5-4310471d4461}, !- Zone Air Node Name
  {d96fd424-2fc5-48af-b3dd-947d72c1b1d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {080f17ae-ece0-4cab-9b51-9b77b733a898}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {d96fd424-2fc5-48af-b3dd-947d72c1b1d6}, !- Handle
  Port List 473,                          !- Name
  {cd1eb04e-1c4f-4798-bf83-8016beb032d8}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {638eaa00-3c46-43ec-8376-a6317d1869c0}, !- Handle
  Node 102,                               !- Name
  {98eda7a9-fe12-435f-a3f5-4310471d4461}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98eda7a9-fe12-435f-a3f5-4310471d4461}, !- Handle
  {d38464e9-2623-4e02-ab16-272dbd76fc3f}, !- Name
  {cd1eb04e-1c4f-4798-bf83-8016beb032d8}, !- Source Object
  11,                                     !- Outlet Port
  {638eaa00-3c46-43ec-8376-a6317d1869c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf36b331-8086-4d1e-97db-b7e2b432edde}, !- Handle
  Port List 203,                          !- Name
  {cd1eb04e-1c4f-4798-bf83-8016beb032d8}; !- HVAC Component

OS:PortList,
  {b624d122-ce98-483e-a1f2-37dcf2620eba}, !- Handle
  Port List 204,                          !- Name
  {cd1eb04e-1c4f-4798-bf83-8016beb032d8}; !- HVAC Component

OS:Sizing:Zone,
  {e1afa869-c202-416b-8bef-399f61626b30}, !- Handle
  {cd1eb04e-1c4f-4798-bf83-8016beb032d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b0c3836-394f-4985-8b65-03ddaeea6bd4}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {cd1eb04e-1c4f-4798-bf83-8016beb032d8}; !- Thermal Zone

OS:ThermalZone,
  {3882641f-832e-4c15-9b2d-5b0934ab1391}, !- Handle
  Thermal Zone 103,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc629e72-9930-4af0-94a3-67a44d1587ff}, !- Zone Air Inlet Port List
  {2701d296-8c96-4615-9cba-3f2d09bd0f63}, !- Zone Air Exhaust Port List
  {f6edb800-c1f2-4b16-9c8c-d8070dc8102b}, !- Zone Air Node Name
  {02156870-394b-44dc-a85a-86ef0412e941}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {70b373b8-1ccd-4619-8551-b8098dc0c335}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {02156870-394b-44dc-a85a-86ef0412e941}, !- Handle
  Port List 474,                          !- Name
  {3882641f-832e-4c15-9b2d-5b0934ab1391}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d7c88fa4-cff4-4574-b1fc-3370867fcc9b}, !- Handle
  Node 103,                               !- Name
  {f6edb800-c1f2-4b16-9c8c-d8070dc8102b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6edb800-c1f2-4b16-9c8c-d8070dc8102b}, !- Handle
  {00fa7e2c-4c1e-44b4-b93c-1ea0f5bf40e0}, !- Name
  {3882641f-832e-4c15-9b2d-5b0934ab1391}, !- Source Object
  11,                                     !- Outlet Port
  {d7c88fa4-cff4-4574-b1fc-3370867fcc9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc629e72-9930-4af0-94a3-67a44d1587ff}, !- Handle
  Port List 205,                          !- Name
  {3882641f-832e-4c15-9b2d-5b0934ab1391}; !- HVAC Component

OS:PortList,
  {2701d296-8c96-4615-9cba-3f2d09bd0f63}, !- Handle
  Port List 206,                          !- Name
  {3882641f-832e-4c15-9b2d-5b0934ab1391}; !- HVAC Component

OS:Sizing:Zone,
  {33a98da3-c8cf-4523-a9cf-5d84f2637f5d}, !- Handle
  {3882641f-832e-4c15-9b2d-5b0934ab1391}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {717dd57c-537e-43c5-9126-b31214a29bc5}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {3882641f-832e-4c15-9b2d-5b0934ab1391}; !- Thermal Zone

OS:ThermalZone,
  {30a7be88-addc-4307-918c-b6ce9bf7daef}, !- Handle
  Thermal Zone 104,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24e5537e-4aea-4b6d-b6ad-f4f7767bb28e}, !- Zone Air Inlet Port List
  {3df9198c-cf4e-4f45-b11b-b3db7e4d6546}, !- Zone Air Exhaust Port List
  {34079f9e-d931-48d1-b33a-eb40126d9c80}, !- Zone Air Node Name
  {bc95c7b5-66f2-41b7-9daf-1dd85c6cdf96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {58804e0f-52d6-434d-b40d-c9788b88130d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {bc95c7b5-66f2-41b7-9daf-1dd85c6cdf96}, !- Handle
  Port List 475,                          !- Name
  {30a7be88-addc-4307-918c-b6ce9bf7daef}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {38f74014-b14b-48d4-992c-45d9bd8ef32d}, !- Handle
  Node 104,                               !- Name
  {34079f9e-d931-48d1-b33a-eb40126d9c80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34079f9e-d931-48d1-b33a-eb40126d9c80}, !- Handle
  {ec2dfd75-20ba-4854-a3f8-a8806b654eea}, !- Name
  {30a7be88-addc-4307-918c-b6ce9bf7daef}, !- Source Object
  11,                                     !- Outlet Port
  {38f74014-b14b-48d4-992c-45d9bd8ef32d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24e5537e-4aea-4b6d-b6ad-f4f7767bb28e}, !- Handle
  Port List 207,                          !- Name
  {30a7be88-addc-4307-918c-b6ce9bf7daef}; !- HVAC Component

OS:PortList,
  {3df9198c-cf4e-4f45-b11b-b3db7e4d6546}, !- Handle
  Port List 208,                          !- Name
  {30a7be88-addc-4307-918c-b6ce9bf7daef}; !- HVAC Component

OS:Sizing:Zone,
  {08df647b-d7b1-46c1-bceb-2ffc62e3d2cd}, !- Handle
  {30a7be88-addc-4307-918c-b6ce9bf7daef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1af9020-c04a-483b-b958-702cd3341574}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {30a7be88-addc-4307-918c-b6ce9bf7daef}; !- Thermal Zone

OS:ThermalZone,
  {68783916-b06b-4e02-8912-a9e0a73833a6}, !- Handle
  Thermal Zone 105,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f369427f-4957-45fe-a84a-178d4403befc}, !- Zone Air Inlet Port List
  {460c0ab6-563e-4f56-bd75-ab79d805952c}, !- Zone Air Exhaust Port List
  {319afea8-80de-46eb-b67a-5cf13d070a13}, !- Zone Air Node Name
  {e346d26f-4b5f-42ce-853d-0dba694c5572}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd231391-cba8-4447-8e35-2472eac1b723}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {e346d26f-4b5f-42ce-853d-0dba694c5572}, !- Handle
  Port List 476,                          !- Name
  {68783916-b06b-4e02-8912-a9e0a73833a6}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {344be743-dc1a-4581-8e1c-078230d8e1b8}, !- Handle
  Node 105,                               !- Name
  {319afea8-80de-46eb-b67a-5cf13d070a13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {319afea8-80de-46eb-b67a-5cf13d070a13}, !- Handle
  {e3ddbd79-5ca3-4e6e-861c-dda9f4bd785e}, !- Name
  {68783916-b06b-4e02-8912-a9e0a73833a6}, !- Source Object
  11,                                     !- Outlet Port
  {344be743-dc1a-4581-8e1c-078230d8e1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f369427f-4957-45fe-a84a-178d4403befc}, !- Handle
  Port List 209,                          !- Name
  {68783916-b06b-4e02-8912-a9e0a73833a6}; !- HVAC Component

OS:PortList,
  {460c0ab6-563e-4f56-bd75-ab79d805952c}, !- Handle
  Port List 210,                          !- Name
  {68783916-b06b-4e02-8912-a9e0a73833a6}; !- HVAC Component

OS:Sizing:Zone,
  {4c5d3757-8383-4390-a341-49a0f181f72b}, !- Handle
  {68783916-b06b-4e02-8912-a9e0a73833a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2d47f25-91e2-4e01-a75a-d16ecec14b2c}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {68783916-b06b-4e02-8912-a9e0a73833a6}; !- Thermal Zone

OS:ThermalZone,
  {59f1d34c-322b-486a-96ce-f04cd2ca44eb}, !- Handle
  Thermal Zone 106,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c0b6c06-bf18-452d-9d55-09eb1b940ec0}, !- Zone Air Inlet Port List
  {7c1fda5a-af88-4d04-a58f-949058a8af22}, !- Zone Air Exhaust Port List
  {b9e53704-d493-4803-890c-7751cd255742}, !- Zone Air Node Name
  {9409f6a2-a10e-4fa8-8503-41db56a1993b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {32510939-aa11-4d9d-b50a-85250ba66977}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {9409f6a2-a10e-4fa8-8503-41db56a1993b}, !- Handle
  Port List 477,                          !- Name
  {59f1d34c-322b-486a-96ce-f04cd2ca44eb}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6f31e8e4-4f01-4920-bb18-8253fdcb998b}, !- Handle
  Node 106,                               !- Name
  {b9e53704-d493-4803-890c-7751cd255742}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9e53704-d493-4803-890c-7751cd255742}, !- Handle
  {b5f67954-8168-4779-a29c-26233ebe7d0d}, !- Name
  {59f1d34c-322b-486a-96ce-f04cd2ca44eb}, !- Source Object
  11,                                     !- Outlet Port
  {6f31e8e4-4f01-4920-bb18-8253fdcb998b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c0b6c06-bf18-452d-9d55-09eb1b940ec0}, !- Handle
  Port List 211,                          !- Name
  {59f1d34c-322b-486a-96ce-f04cd2ca44eb}; !- HVAC Component

OS:PortList,
  {7c1fda5a-af88-4d04-a58f-949058a8af22}, !- Handle
  Port List 212,                          !- Name
  {59f1d34c-322b-486a-96ce-f04cd2ca44eb}; !- HVAC Component

OS:Sizing:Zone,
  {2c80b9cf-019f-4bf4-bdd6-1e34d0435a66}, !- Handle
  {59f1d34c-322b-486a-96ce-f04cd2ca44eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {140c800d-6c21-422a-ad76-87ad7a1e7af2}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {59f1d34c-322b-486a-96ce-f04cd2ca44eb}; !- Thermal Zone

OS:ThermalZone,
  {1f8b78f7-4e77-4cea-a084-71ccff9ab09c}, !- Handle
  Thermal Zone 107,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c3cba8f-e23e-4aad-ae58-decb033ea387}, !- Zone Air Inlet Port List
  {6760fe24-f5c8-444e-9e35-68733ee5faf6}, !- Zone Air Exhaust Port List
  {a0d3957a-18d4-4e6f-946b-73e2234f5c10}, !- Zone Air Node Name
  {20db450f-042a-409d-9f94-fbaa29f303df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e2f8d17d-13a9-4c62-ab33-4a70d42db6b7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {20db450f-042a-409d-9f94-fbaa29f303df}, !- Handle
  Port List 478,                          !- Name
  {1f8b78f7-4e77-4cea-a084-71ccff9ab09c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {163a2de7-7bae-4d85-81a6-58d67bedc33b}, !- Handle
  Node 107,                               !- Name
  {a0d3957a-18d4-4e6f-946b-73e2234f5c10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0d3957a-18d4-4e6f-946b-73e2234f5c10}, !- Handle
  {d1ea4a02-d1a5-4c6e-86ff-2f26d941c8b1}, !- Name
  {1f8b78f7-4e77-4cea-a084-71ccff9ab09c}, !- Source Object
  11,                                     !- Outlet Port
  {163a2de7-7bae-4d85-81a6-58d67bedc33b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c3cba8f-e23e-4aad-ae58-decb033ea387}, !- Handle
  Port List 213,                          !- Name
  {1f8b78f7-4e77-4cea-a084-71ccff9ab09c}; !- HVAC Component

OS:PortList,
  {6760fe24-f5c8-444e-9e35-68733ee5faf6}, !- Handle
  Port List 214,                          !- Name
  {1f8b78f7-4e77-4cea-a084-71ccff9ab09c}; !- HVAC Component

OS:Sizing:Zone,
  {11e3b3a6-eaf1-46af-97d1-befa7a2b1eb1}, !- Handle
  {1f8b78f7-4e77-4cea-a084-71ccff9ab09c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd238094-5402-4eec-912c-905ad7e7bb75}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {1f8b78f7-4e77-4cea-a084-71ccff9ab09c}; !- Thermal Zone

OS:ThermalZone,
  {d2484ef0-4967-4b08-932a-8e138aa0befc}, !- Handle
  Thermal Zone 108,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {698adb48-9251-478d-8dcb-ab4fd6e5a0dd}, !- Zone Air Inlet Port List
  {faaf40ec-a7d8-4d49-bc2d-a2d877e60eaa}, !- Zone Air Exhaust Port List
  {5a84f941-dc42-445a-9f65-6202001ababf}, !- Zone Air Node Name
  {dc23149c-47eb-441a-9967-94c4773a6836}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1dd61f20-62b6-4196-b7c6-af8102ee7da7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {dc23149c-47eb-441a-9967-94c4773a6836}, !- Handle
  Port List 479,                          !- Name
  {d2484ef0-4967-4b08-932a-8e138aa0befc}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {1d27030b-1751-4853-ac81-51c452cb2ed3}, !- Handle
  Node 108,                               !- Name
  {5a84f941-dc42-445a-9f65-6202001ababf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a84f941-dc42-445a-9f65-6202001ababf}, !- Handle
  {0d99fc27-7340-4c95-bc15-d26b3d538f24}, !- Name
  {d2484ef0-4967-4b08-932a-8e138aa0befc}, !- Source Object
  11,                                     !- Outlet Port
  {1d27030b-1751-4853-ac81-51c452cb2ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {698adb48-9251-478d-8dcb-ab4fd6e5a0dd}, !- Handle
  Port List 215,                          !- Name
  {d2484ef0-4967-4b08-932a-8e138aa0befc}; !- HVAC Component

OS:PortList,
  {faaf40ec-a7d8-4d49-bc2d-a2d877e60eaa}, !- Handle
  Port List 216,                          !- Name
  {d2484ef0-4967-4b08-932a-8e138aa0befc}; !- HVAC Component

OS:Sizing:Zone,
  {7b78b3f1-e983-4f1a-8d51-483a06872429}, !- Handle
  {d2484ef0-4967-4b08-932a-8e138aa0befc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a0fdecd-d6db-4bfe-99b8-98fb863fe7c4}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {d2484ef0-4967-4b08-932a-8e138aa0befc}; !- Thermal Zone

OS:ThermalZone,
  {64c53fb3-92e2-477f-818e-b399947daf0f}, !- Handle
  Thermal Zone 109,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c72e366d-88a7-4ba2-9018-5382139723f9}, !- Zone Air Inlet Port List
  {e6847884-1c8f-4261-8c54-202776f5d6b7}, !- Zone Air Exhaust Port List
  {a21be5f3-1ebe-4542-960e-160f45d6e6e0}, !- Zone Air Node Name
  {6a2aa71a-db2c-4959-a8f4-c01112d4c891}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d0ec6021-b8c5-4198-96c6-6b2ec2d1896b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {6a2aa71a-db2c-4959-a8f4-c01112d4c891}, !- Handle
  Port List 480,                          !- Name
  {64c53fb3-92e2-477f-818e-b399947daf0f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {06fc49bd-3cc8-455b-8a86-432183096277}, !- Handle
  Node 109,                               !- Name
  {a21be5f3-1ebe-4542-960e-160f45d6e6e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a21be5f3-1ebe-4542-960e-160f45d6e6e0}, !- Handle
  {e049e344-4d7f-4759-9b45-894381f7db64}, !- Name
  {64c53fb3-92e2-477f-818e-b399947daf0f}, !- Source Object
  11,                                     !- Outlet Port
  {06fc49bd-3cc8-455b-8a86-432183096277}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c72e366d-88a7-4ba2-9018-5382139723f9}, !- Handle
  Port List 217,                          !- Name
  {64c53fb3-92e2-477f-818e-b399947daf0f}; !- HVAC Component

OS:PortList,
  {e6847884-1c8f-4261-8c54-202776f5d6b7}, !- Handle
  Port List 218,                          !- Name
  {64c53fb3-92e2-477f-818e-b399947daf0f}; !- HVAC Component

OS:Sizing:Zone,
  {a002a15a-3b95-4f9c-94ea-cd7811cf0544}, !- Handle
  {64c53fb3-92e2-477f-818e-b399947daf0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a52a2d7-ab3a-4679-8335-319fab61ebf2}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {64c53fb3-92e2-477f-818e-b399947daf0f}; !- Thermal Zone

OS:ThermalZone,
  {684a8cdc-5f6a-4921-a737-743645d6d9cc}, !- Handle
  Thermal Zone 110,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9c7e4ca-bf38-4314-b2f0-dd68734550d7}, !- Zone Air Inlet Port List
  {09d06646-f140-4b3e-a615-bd6199653ed5}, !- Zone Air Exhaust Port List
  {762bb34f-cb54-42e3-87fc-caed72bf53a2}, !- Zone Air Node Name
  {dfc9c8bd-8afa-4af5-bbe9-437c5df6d14e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6252bc48-ee10-4cc1-9b0a-9236d295f20d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {dfc9c8bd-8afa-4af5-bbe9-437c5df6d14e}, !- Handle
  Port List 481,                          !- Name
  {684a8cdc-5f6a-4921-a737-743645d6d9cc}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6a464d1e-b468-40da-abcf-ae7dd4a839bf}, !- Handle
  Node 110,                               !- Name
  {762bb34f-cb54-42e3-87fc-caed72bf53a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {762bb34f-cb54-42e3-87fc-caed72bf53a2}, !- Handle
  {cbc17a2c-3af6-40ff-a81f-2fcfa4183e2e}, !- Name
  {684a8cdc-5f6a-4921-a737-743645d6d9cc}, !- Source Object
  11,                                     !- Outlet Port
  {6a464d1e-b468-40da-abcf-ae7dd4a839bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9c7e4ca-bf38-4314-b2f0-dd68734550d7}, !- Handle
  Port List 219,                          !- Name
  {684a8cdc-5f6a-4921-a737-743645d6d9cc}; !- HVAC Component

OS:PortList,
  {09d06646-f140-4b3e-a615-bd6199653ed5}, !- Handle
  Port List 220,                          !- Name
  {684a8cdc-5f6a-4921-a737-743645d6d9cc}; !- HVAC Component

OS:Sizing:Zone,
  {6c4e6210-8abc-4916-bc4d-71b71ee7351d}, !- Handle
  {684a8cdc-5f6a-4921-a737-743645d6d9cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {349df8a8-c711-4294-a939-4a9059336fea}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {684a8cdc-5f6a-4921-a737-743645d6d9cc}; !- Thermal Zone

OS:ThermalZone,
  {1e1b7147-ce47-4cf8-85ec-2dd368018b6e}, !- Handle
  Thermal Zone 111,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81bdf1f4-37b3-426c-bc1f-9549bb4032c6}, !- Zone Air Inlet Port List
  {a34cfa42-0bae-460d-bf5d-a5bdb84c4723}, !- Zone Air Exhaust Port List
  {96f73b2c-d520-4209-9f95-3b1d8b454ebb}, !- Zone Air Node Name
  {0c83aa38-f20c-4b80-8f9e-f0db45dbec36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6210537d-4f14-4752-b317-9bfd9b010a04}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {0c83aa38-f20c-4b80-8f9e-f0db45dbec36}, !- Handle
  Port List 482,                          !- Name
  {1e1b7147-ce47-4cf8-85ec-2dd368018b6e}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e8091776-afe4-4afd-9492-87374badd822}, !- Handle
  Node 111,                               !- Name
  {96f73b2c-d520-4209-9f95-3b1d8b454ebb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96f73b2c-d520-4209-9f95-3b1d8b454ebb}, !- Handle
  {a7a4ee57-e60b-4cb5-83b5-6fc3f56f95bf}, !- Name
  {1e1b7147-ce47-4cf8-85ec-2dd368018b6e}, !- Source Object
  11,                                     !- Outlet Port
  {e8091776-afe4-4afd-9492-87374badd822}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81bdf1f4-37b3-426c-bc1f-9549bb4032c6}, !- Handle
  Port List 221,                          !- Name
  {1e1b7147-ce47-4cf8-85ec-2dd368018b6e}; !- HVAC Component

OS:PortList,
  {a34cfa42-0bae-460d-bf5d-a5bdb84c4723}, !- Handle
  Port List 222,                          !- Name
  {1e1b7147-ce47-4cf8-85ec-2dd368018b6e}; !- HVAC Component

OS:Sizing:Zone,
  {ca178187-bcb4-4739-b337-35e4c45728ca}, !- Handle
  {1e1b7147-ce47-4cf8-85ec-2dd368018b6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76a836c0-876c-42e5-b4d3-94f6a7e3a8b5}, !- Handle
  Zone HVAC Equipment List 111,           !- Name
  {1e1b7147-ce47-4cf8-85ec-2dd368018b6e}; !- Thermal Zone

OS:ThermalZone,
  {afcdd146-14b2-4f63-ba79-bcd97c32d73f}, !- Handle
  Thermal Zone 112,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23b6f614-ce24-4167-aead-73c2d2806599}, !- Zone Air Inlet Port List
  {a8224006-1a55-4e49-849a-d64082718577}, !- Zone Air Exhaust Port List
  {d37398fa-d885-4806-84e8-9ea582abf119}, !- Zone Air Node Name
  {ae2f697f-0f05-4b84-8085-dd8969155933}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {57fc25c0-c30a-47de-84c8-695c228006e0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {ae2f697f-0f05-4b84-8085-dd8969155933}, !- Handle
  Port List 483,                          !- Name
  {afcdd146-14b2-4f63-ba79-bcd97c32d73f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b4fa061d-5fb8-467c-8cc1-77622f15b894}, !- Handle
  Node 112,                               !- Name
  {d37398fa-d885-4806-84e8-9ea582abf119}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d37398fa-d885-4806-84e8-9ea582abf119}, !- Handle
  {3f3b0f04-4736-4cfe-a26f-82503b1d7b7d}, !- Name
  {afcdd146-14b2-4f63-ba79-bcd97c32d73f}, !- Source Object
  11,                                     !- Outlet Port
  {b4fa061d-5fb8-467c-8cc1-77622f15b894}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23b6f614-ce24-4167-aead-73c2d2806599}, !- Handle
  Port List 223,                          !- Name
  {afcdd146-14b2-4f63-ba79-bcd97c32d73f}; !- HVAC Component

OS:PortList,
  {a8224006-1a55-4e49-849a-d64082718577}, !- Handle
  Port List 224,                          !- Name
  {afcdd146-14b2-4f63-ba79-bcd97c32d73f}; !- HVAC Component

OS:Sizing:Zone,
  {77385ac9-408c-4743-91ed-3f86716a20c2}, !- Handle
  {afcdd146-14b2-4f63-ba79-bcd97c32d73f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5f97165-b526-4a76-92a0-1bce7cc5b77d}, !- Handle
  Zone HVAC Equipment List 112,           !- Name
  {afcdd146-14b2-4f63-ba79-bcd97c32d73f}; !- Thermal Zone

OS:ThermalZone,
  {54b70fe1-744c-4368-9e8e-2566199d2b99}, !- Handle
  Thermal Zone 113,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f8b08f6-b62f-4a73-8a19-5e0479234db8}, !- Zone Air Inlet Port List
  {1dd7e017-e014-40e1-9584-c7979af17806}, !- Zone Air Exhaust Port List
  {8c9aa745-5cd8-46bf-b154-c5fd96fbe92d}, !- Zone Air Node Name
  {8f379244-69be-453a-b383-691fc47d8651}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a09f7097-5fd4-4b15-837d-951874dec1ee}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {8f379244-69be-453a-b383-691fc47d8651}, !- Handle
  Port List 377,                          !- Name
  {54b70fe1-744c-4368-9e8e-2566199d2b99}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {63ac3725-027e-4a00-9e65-89abe3150d10}, !- Handle
  Node 113,                               !- Name
  {8c9aa745-5cd8-46bf-b154-c5fd96fbe92d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c9aa745-5cd8-46bf-b154-c5fd96fbe92d}, !- Handle
  {3cc77f17-fa41-4bc4-9303-856a495d7d12}, !- Name
  {54b70fe1-744c-4368-9e8e-2566199d2b99}, !- Source Object
  11,                                     !- Outlet Port
  {63ac3725-027e-4a00-9e65-89abe3150d10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f8b08f6-b62f-4a73-8a19-5e0479234db8}, !- Handle
  Port List 225,                          !- Name
  {54b70fe1-744c-4368-9e8e-2566199d2b99}; !- HVAC Component

OS:PortList,
  {1dd7e017-e014-40e1-9584-c7979af17806}, !- Handle
  Port List 226,                          !- Name
  {54b70fe1-744c-4368-9e8e-2566199d2b99}; !- HVAC Component

OS:Sizing:Zone,
  {44d58c22-67b1-4fd4-883d-fa31dbd864bc}, !- Handle
  {54b70fe1-744c-4368-9e8e-2566199d2b99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d10187d6-9821-49b8-9d17-4c66493524d6}, !- Handle
  Zone HVAC Equipment List 113,           !- Name
  {54b70fe1-744c-4368-9e8e-2566199d2b99}; !- Thermal Zone

OS:ThermalZone,
  {4d80f098-29ae-47cb-94e4-647282ef8ea5}, !- Handle
  Thermal Zone 114,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {108cd6b9-2f24-49a1-9d4b-5e7c1872f91b}, !- Zone Air Inlet Port List
  {155fdaea-367a-49e6-ab27-9c058ade1480}, !- Zone Air Exhaust Port List
  {514e689a-ecd2-45e0-9353-5927e9d21687}, !- Zone Air Node Name
  {bf83f13e-f660-4e2c-891d-d1a342123b94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f4a527b5-e699-48e6-990d-d5911144978a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {bf83f13e-f660-4e2c-891d-d1a342123b94}, !- Handle
  Port List 484,                          !- Name
  {4d80f098-29ae-47cb-94e4-647282ef8ea5}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0e4b6c23-2617-4a9a-9535-4d0d1d1ada04}, !- Handle
  Node 114,                               !- Name
  {514e689a-ecd2-45e0-9353-5927e9d21687}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {514e689a-ecd2-45e0-9353-5927e9d21687}, !- Handle
  {64407ef7-d713-4d61-8c26-63d9a8ee9ba7}, !- Name
  {4d80f098-29ae-47cb-94e4-647282ef8ea5}, !- Source Object
  11,                                     !- Outlet Port
  {0e4b6c23-2617-4a9a-9535-4d0d1d1ada04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {108cd6b9-2f24-49a1-9d4b-5e7c1872f91b}, !- Handle
  Port List 227,                          !- Name
  {4d80f098-29ae-47cb-94e4-647282ef8ea5}; !- HVAC Component

OS:PortList,
  {155fdaea-367a-49e6-ab27-9c058ade1480}, !- Handle
  Port List 228,                          !- Name
  {4d80f098-29ae-47cb-94e4-647282ef8ea5}; !- HVAC Component

OS:Sizing:Zone,
  {9e6f4a78-9bb4-4efb-ba61-b4fecdaff183}, !- Handle
  {4d80f098-29ae-47cb-94e4-647282ef8ea5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b279c60-6794-43d0-a4cd-3eed54623022}, !- Handle
  Zone HVAC Equipment List 114,           !- Name
  {4d80f098-29ae-47cb-94e4-647282ef8ea5}; !- Thermal Zone

OS:ThermalZone,
  {aaff4600-0d90-42fa-9b3a-d57430246da4}, !- Handle
  Thermal Zone 115,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0293d68-ddab-4c97-809b-51f4b4aa01e9}, !- Zone Air Inlet Port List
  {18776c1f-67a3-4a5e-a1ef-a208a8db8183}, !- Zone Air Exhaust Port List
  {6babff36-0708-4d0a-ace4-cbd5ea2ed088}, !- Zone Air Node Name
  {3a04ce7b-f48a-4adc-855d-520817702f47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb177d4b-67a6-40e7-b72c-b1bd4e67ad11}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {3a04ce7b-f48a-4adc-855d-520817702f47}, !- Handle
  Port List 485,                          !- Name
  {aaff4600-0d90-42fa-9b3a-d57430246da4}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4616c6ad-e4e4-4fd8-8c71-f4759b8e7e39}, !- Handle
  Node 115,                               !- Name
  {6babff36-0708-4d0a-ace4-cbd5ea2ed088}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6babff36-0708-4d0a-ace4-cbd5ea2ed088}, !- Handle
  {257c0ec4-77d7-4e46-b5eb-4efdf14b8e74}, !- Name
  {aaff4600-0d90-42fa-9b3a-d57430246da4}, !- Source Object
  11,                                     !- Outlet Port
  {4616c6ad-e4e4-4fd8-8c71-f4759b8e7e39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0293d68-ddab-4c97-809b-51f4b4aa01e9}, !- Handle
  Port List 229,                          !- Name
  {aaff4600-0d90-42fa-9b3a-d57430246da4}; !- HVAC Component

OS:PortList,
  {18776c1f-67a3-4a5e-a1ef-a208a8db8183}, !- Handle
  Port List 230,                          !- Name
  {aaff4600-0d90-42fa-9b3a-d57430246da4}; !- HVAC Component

OS:Sizing:Zone,
  {695d3d2c-afc0-4199-8327-433e5d1ce9b8}, !- Handle
  {aaff4600-0d90-42fa-9b3a-d57430246da4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffb0ba7d-4774-4785-bcc2-10094dfecf0d}, !- Handle
  Zone HVAC Equipment List 115,           !- Name
  {aaff4600-0d90-42fa-9b3a-d57430246da4}; !- Thermal Zone

OS:ThermalZone,
  {23760dd9-4958-406b-b316-9d4e07bbcf30}, !- Handle
  Thermal Zone 116,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e82e59aa-9d28-407a-a22e-cbe945808f12}, !- Zone Air Inlet Port List
  {89970a9f-24f8-42bf-8e21-6dc9ee372bff}, !- Zone Air Exhaust Port List
  {8605cf73-4262-4e79-95e6-d7cf8c470229}, !- Zone Air Node Name
  {d673b2eb-6cbc-4aab-b440-0d1f6ea45772}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ddd7396-0bbe-4753-81de-209b56674703}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {d673b2eb-6cbc-4aab-b440-0d1f6ea45772}, !- Handle
  Port List 366,                          !- Name
  {23760dd9-4958-406b-b316-9d4e07bbcf30}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {3770ba94-28c6-40ba-9138-b2f78a9dea70}, !- Handle
  Node 116,                               !- Name
  {8605cf73-4262-4e79-95e6-d7cf8c470229}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8605cf73-4262-4e79-95e6-d7cf8c470229}, !- Handle
  {db6122a4-4318-4829-abe4-bd6d9a4a3141}, !- Name
  {23760dd9-4958-406b-b316-9d4e07bbcf30}, !- Source Object
  11,                                     !- Outlet Port
  {3770ba94-28c6-40ba-9138-b2f78a9dea70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e82e59aa-9d28-407a-a22e-cbe945808f12}, !- Handle
  Port List 231,                          !- Name
  {23760dd9-4958-406b-b316-9d4e07bbcf30}; !- HVAC Component

OS:PortList,
  {89970a9f-24f8-42bf-8e21-6dc9ee372bff}, !- Handle
  Port List 232,                          !- Name
  {23760dd9-4958-406b-b316-9d4e07bbcf30}; !- HVAC Component

OS:Sizing:Zone,
  {d95e7609-5ae2-4c10-aa01-c878ef360050}, !- Handle
  {23760dd9-4958-406b-b316-9d4e07bbcf30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ebd57d8-f07f-438d-82c0-75188f9cba27}, !- Handle
  Zone HVAC Equipment List 116,           !- Name
  {23760dd9-4958-406b-b316-9d4e07bbcf30}; !- Thermal Zone

OS:ThermalZone,
  {418e7d6e-9848-4bb8-866e-c12c2ca8625b}, !- Handle
  Thermal Zone 117,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf27d57e-299e-44c2-99ab-eb178594f1c8}, !- Zone Air Inlet Port List
  {b98052a0-3cf5-426d-aaaa-e2d458283cdb}, !- Zone Air Exhaust Port List
  {74976aae-be43-45a2-ba69-e882c68bbadc}, !- Zone Air Node Name
  {da4a2148-0c8d-43ff-8547-872cc330b644}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6dc1aa85-6dbc-4489-8b7e-16e23855121c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {da4a2148-0c8d-43ff-8547-872cc330b644}, !- Handle
  Port List 486,                          !- Name
  {418e7d6e-9848-4bb8-866e-c12c2ca8625b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {93aff678-cdcc-43db-b2b8-9f4ef8090261}, !- Handle
  Node 117,                               !- Name
  {74976aae-be43-45a2-ba69-e882c68bbadc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74976aae-be43-45a2-ba69-e882c68bbadc}, !- Handle
  {9e9af1f9-fcb7-440b-bd19-3cd336ac5fd2}, !- Name
  {418e7d6e-9848-4bb8-866e-c12c2ca8625b}, !- Source Object
  11,                                     !- Outlet Port
  {93aff678-cdcc-43db-b2b8-9f4ef8090261}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf27d57e-299e-44c2-99ab-eb178594f1c8}, !- Handle
  Port List 233,                          !- Name
  {418e7d6e-9848-4bb8-866e-c12c2ca8625b}; !- HVAC Component

OS:PortList,
  {b98052a0-3cf5-426d-aaaa-e2d458283cdb}, !- Handle
  Port List 234,                          !- Name
  {418e7d6e-9848-4bb8-866e-c12c2ca8625b}; !- HVAC Component

OS:Sizing:Zone,
  {292bd9ab-c249-4b25-99fa-704cecfe73cc}, !- Handle
  {418e7d6e-9848-4bb8-866e-c12c2ca8625b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69a1a325-06a7-4bcf-a9e7-c3e20548b7cc}, !- Handle
  Zone HVAC Equipment List 117,           !- Name
  {418e7d6e-9848-4bb8-866e-c12c2ca8625b}; !- Thermal Zone

OS:ThermalZone,
  {b283f77d-dec7-43e2-9085-5907bd01fe1c}, !- Handle
  Thermal Zone 118,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd0db0e2-1b56-4f10-ae1e-8cb35269cfcf}, !- Zone Air Inlet Port List
  {3edeb6ec-95de-490f-89ec-8d0135a277e0}, !- Zone Air Exhaust Port List
  {c58045e9-4d52-4e01-b002-f2cdfc8f349c}, !- Zone Air Node Name
  {0875809c-7989-4972-b636-1ed4c5d1abdc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c4b300e-4d7a-4cca-b49d-8c1599791f93}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {0875809c-7989-4972-b636-1ed4c5d1abdc}, !- Handle
  Port List 367,                          !- Name
  {b283f77d-dec7-43e2-9085-5907bd01fe1c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c8f2e765-e32c-4079-b0d7-0558f35dfdbb}, !- Handle
  Node 118,                               !- Name
  {c58045e9-4d52-4e01-b002-f2cdfc8f349c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c58045e9-4d52-4e01-b002-f2cdfc8f349c}, !- Handle
  {83216683-84cf-4455-91d2-f7667610c49b}, !- Name
  {b283f77d-dec7-43e2-9085-5907bd01fe1c}, !- Source Object
  11,                                     !- Outlet Port
  {c8f2e765-e32c-4079-b0d7-0558f35dfdbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd0db0e2-1b56-4f10-ae1e-8cb35269cfcf}, !- Handle
  Port List 235,                          !- Name
  {b283f77d-dec7-43e2-9085-5907bd01fe1c}; !- HVAC Component

OS:PortList,
  {3edeb6ec-95de-490f-89ec-8d0135a277e0}, !- Handle
  Port List 236,                          !- Name
  {b283f77d-dec7-43e2-9085-5907bd01fe1c}; !- HVAC Component

OS:Sizing:Zone,
  {3ab39e7d-b21f-4da8-bd0f-da5648c0b7a2}, !- Handle
  {b283f77d-dec7-43e2-9085-5907bd01fe1c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1529d48f-5323-498b-8d09-68064b1be8fd}, !- Handle
  Zone HVAC Equipment List 118,           !- Name
  {b283f77d-dec7-43e2-9085-5907bd01fe1c}; !- Thermal Zone

OS:ThermalZone,
  {4a1bfc9f-cf29-4138-9619-10cb20713c29}, !- Handle
  Thermal Zone 119,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96bb3563-68a6-4d7e-82c8-fb5340b68c25}, !- Zone Air Inlet Port List
  {888afcbe-7f61-44c3-82f0-eb207bbb7dd3}, !- Zone Air Exhaust Port List
  {58962cad-b139-4600-8b46-dff135f05129}, !- Zone Air Node Name
  {1ece80d8-11c2-4bec-acc5-5b12f5034fd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03fac1b1-cd4c-4d61-9485-517801b99168}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {1ece80d8-11c2-4bec-acc5-5b12f5034fd6}, !- Handle
  Port List 487,                          !- Name
  {4a1bfc9f-cf29-4138-9619-10cb20713c29}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {844cc03d-d354-46f4-8dba-b7e8f8a47a90}, !- Handle
  Node 119,                               !- Name
  {58962cad-b139-4600-8b46-dff135f05129}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58962cad-b139-4600-8b46-dff135f05129}, !- Handle
  {45be2819-c04d-411c-b4d6-cc0c5300d07c}, !- Name
  {4a1bfc9f-cf29-4138-9619-10cb20713c29}, !- Source Object
  11,                                     !- Outlet Port
  {844cc03d-d354-46f4-8dba-b7e8f8a47a90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96bb3563-68a6-4d7e-82c8-fb5340b68c25}, !- Handle
  Port List 237,                          !- Name
  {4a1bfc9f-cf29-4138-9619-10cb20713c29}; !- HVAC Component

OS:PortList,
  {888afcbe-7f61-44c3-82f0-eb207bbb7dd3}, !- Handle
  Port List 238,                          !- Name
  {4a1bfc9f-cf29-4138-9619-10cb20713c29}; !- HVAC Component

OS:Sizing:Zone,
  {d6b077dd-93ce-40ea-967c-fb5911150dcb}, !- Handle
  {4a1bfc9f-cf29-4138-9619-10cb20713c29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {20b74042-67ff-4516-83f5-9e717f812261}, !- Handle
  Zone HVAC Equipment List 119,           !- Name
  {4a1bfc9f-cf29-4138-9619-10cb20713c29}; !- Thermal Zone

OS:ThermalZone,
  {0e8d3a32-779b-41fa-a238-68b430731e4b}, !- Handle
  Thermal Zone 120,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0e6fbfa-4953-4bbe-854d-71a6c38be168}, !- Zone Air Inlet Port List
  {19828d85-5761-4370-9338-c528871a8174}, !- Zone Air Exhaust Port List
  {65f63708-b7c2-41fd-bc35-2b230c1619b6}, !- Zone Air Node Name
  {6bfb2955-b7f5-43e4-a52e-73ec8b5e4763}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d97ac129-9666-4e30-b80b-2f1ac5a10b98}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {6bfb2955-b7f5-43e4-a52e-73ec8b5e4763}, !- Handle
  Port List 488,                          !- Name
  {0e8d3a32-779b-41fa-a238-68b430731e4b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e8518fbc-7581-45a7-9d1d-7789b56ab726}, !- Handle
  Node 120,                               !- Name
  {65f63708-b7c2-41fd-bc35-2b230c1619b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65f63708-b7c2-41fd-bc35-2b230c1619b6}, !- Handle
  {ccf7006a-da85-4e33-a114-0dd53f1a0e27}, !- Name
  {0e8d3a32-779b-41fa-a238-68b430731e4b}, !- Source Object
  11,                                     !- Outlet Port
  {e8518fbc-7581-45a7-9d1d-7789b56ab726}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0e6fbfa-4953-4bbe-854d-71a6c38be168}, !- Handle
  Port List 239,                          !- Name
  {0e8d3a32-779b-41fa-a238-68b430731e4b}; !- HVAC Component

OS:PortList,
  {19828d85-5761-4370-9338-c528871a8174}, !- Handle
  Port List 240,                          !- Name
  {0e8d3a32-779b-41fa-a238-68b430731e4b}; !- HVAC Component

OS:Sizing:Zone,
  {9fc89ff5-bf9b-4159-8cda-75a07eb3f447}, !- Handle
  {0e8d3a32-779b-41fa-a238-68b430731e4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0da51b9b-7349-41ad-995c-256e974c8d6d}, !- Handle
  Zone HVAC Equipment List 120,           !- Name
  {0e8d3a32-779b-41fa-a238-68b430731e4b}; !- Thermal Zone

OS:ThermalZone,
  {2776bc74-3a27-41a0-9b2b-99fb39788c1b}, !- Handle
  Thermal Zone 121,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e549eb5-63f7-4bbd-965f-9456794f493d}, !- Zone Air Inlet Port List
  {31e92cc3-2312-4bf5-9d71-085ee6f81ea1}, !- Zone Air Exhaust Port List
  {0fcc569a-b5c9-4d47-9bd6-179b78306cea}, !- Zone Air Node Name
  {8eadf983-a9fe-422c-b6b9-f18e7e647fa7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04e896fa-7203-4105-b64f-c269119092e6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {8eadf983-a9fe-422c-b6b9-f18e7e647fa7}, !- Handle
  Port List 489,                          !- Name
  {2776bc74-3a27-41a0-9b2b-99fb39788c1b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {55e4e3f9-cfc4-4c93-8dbe-33ad4f89ddcd}, !- Handle
  Node 121,                               !- Name
  {0fcc569a-b5c9-4d47-9bd6-179b78306cea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fcc569a-b5c9-4d47-9bd6-179b78306cea}, !- Handle
  {28a96001-0195-48e4-85dc-28620e0b3a50}, !- Name
  {2776bc74-3a27-41a0-9b2b-99fb39788c1b}, !- Source Object
  11,                                     !- Outlet Port
  {55e4e3f9-cfc4-4c93-8dbe-33ad4f89ddcd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e549eb5-63f7-4bbd-965f-9456794f493d}, !- Handle
  Port List 241,                          !- Name
  {2776bc74-3a27-41a0-9b2b-99fb39788c1b}; !- HVAC Component

OS:PortList,
  {31e92cc3-2312-4bf5-9d71-085ee6f81ea1}, !- Handle
  Port List 242,                          !- Name
  {2776bc74-3a27-41a0-9b2b-99fb39788c1b}; !- HVAC Component

OS:Sizing:Zone,
  {be8256a6-4519-4496-a114-d0aa3ee954f2}, !- Handle
  {2776bc74-3a27-41a0-9b2b-99fb39788c1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7abb8b84-c7d9-461b-91d9-e7740dc4985d}, !- Handle
  Zone HVAC Equipment List 121,           !- Name
  {2776bc74-3a27-41a0-9b2b-99fb39788c1b}; !- Thermal Zone

OS:ThermalZone,
  {5b674d34-e108-4eeb-8654-ed66d7198289}, !- Handle
  Thermal Zone 122,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30d0cc4d-7e89-423d-b0fa-1dec45373f91}, !- Zone Air Inlet Port List
  {a5947154-5b7a-45d3-9b38-437db10eaf85}, !- Zone Air Exhaust Port List
  {73dca5af-ddc7-40f0-9dcc-f02a3c63c578}, !- Zone Air Node Name
  {a04f70be-d0b9-41e8-aa3d-4737added089}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {155a816e-69b4-46fb-9bf0-48b387ed9218}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {a04f70be-d0b9-41e8-aa3d-4737added089}, !- Handle
  Port List 490,                          !- Name
  {5b674d34-e108-4eeb-8654-ed66d7198289}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {32ab8596-ce7b-45fd-a808-61b0d49a644c}, !- Handle
  Node 122,                               !- Name
  {73dca5af-ddc7-40f0-9dcc-f02a3c63c578}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73dca5af-ddc7-40f0-9dcc-f02a3c63c578}, !- Handle
  {09dacbbc-9639-48ea-98de-851df14bf55b}, !- Name
  {5b674d34-e108-4eeb-8654-ed66d7198289}, !- Source Object
  11,                                     !- Outlet Port
  {32ab8596-ce7b-45fd-a808-61b0d49a644c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30d0cc4d-7e89-423d-b0fa-1dec45373f91}, !- Handle
  Port List 243,                          !- Name
  {5b674d34-e108-4eeb-8654-ed66d7198289}; !- HVAC Component

OS:PortList,
  {a5947154-5b7a-45d3-9b38-437db10eaf85}, !- Handle
  Port List 244,                          !- Name
  {5b674d34-e108-4eeb-8654-ed66d7198289}; !- HVAC Component

OS:Sizing:Zone,
  {18a73a81-a320-4517-9e2e-bf15ec3c5c09}, !- Handle
  {5b674d34-e108-4eeb-8654-ed66d7198289}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5eb219c-0688-4124-a44e-4a8faa9d271f}, !- Handle
  Zone HVAC Equipment List 122,           !- Name
  {5b674d34-e108-4eeb-8654-ed66d7198289}; !- Thermal Zone

OS:ThermalZone,
  {e2e92a64-920e-495e-b518-df030af7a0e6}, !- Handle
  Thermal Zone 123,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70871654-b268-4be4-b150-f4e87c915c66}, !- Zone Air Inlet Port List
  {3d354631-4ddf-4bf3-bf19-fed993b24f9d}, !- Zone Air Exhaust Port List
  {148c9016-d587-4de3-bda1-973d555a056f}, !- Zone Air Node Name
  {ca7656ab-20bd-4f75-8c4b-200ecaf362f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {53359596-145e-4ed4-abcc-ed9820dbea99}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {ca7656ab-20bd-4f75-8c4b-200ecaf362f9}, !- Handle
  Port List 491,                          !- Name
  {e2e92a64-920e-495e-b518-df030af7a0e6}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6439ca7c-5675-4aa5-9ebc-d49f88bfb678}, !- Handle
  Node 123,                               !- Name
  {148c9016-d587-4de3-bda1-973d555a056f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {148c9016-d587-4de3-bda1-973d555a056f}, !- Handle
  {fee7cf0f-01e9-443b-8682-f212098a6a18}, !- Name
  {e2e92a64-920e-495e-b518-df030af7a0e6}, !- Source Object
  11,                                     !- Outlet Port
  {6439ca7c-5675-4aa5-9ebc-d49f88bfb678}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70871654-b268-4be4-b150-f4e87c915c66}, !- Handle
  Port List 245,                          !- Name
  {e2e92a64-920e-495e-b518-df030af7a0e6}; !- HVAC Component

OS:PortList,
  {3d354631-4ddf-4bf3-bf19-fed993b24f9d}, !- Handle
  Port List 246,                          !- Name
  {e2e92a64-920e-495e-b518-df030af7a0e6}; !- HVAC Component

OS:Sizing:Zone,
  {493169b7-ff91-432a-8471-8ee8d7e67ec4}, !- Handle
  {e2e92a64-920e-495e-b518-df030af7a0e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5a577ee-4fe8-48e9-b832-a7fee8037908}, !- Handle
  Zone HVAC Equipment List 123,           !- Name
  {e2e92a64-920e-495e-b518-df030af7a0e6}; !- Thermal Zone

OS:ThermalZone,
  {a7addd6c-3bab-459c-8a53-b09e0f0f47e0}, !- Handle
  Thermal Zone 124,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9a8bf61-c55e-47af-b7e8-8921505b22fe}, !- Zone Air Inlet Port List
  {00cff5aa-ffb3-4f1f-8900-6ae21240d9ce}, !- Zone Air Exhaust Port List
  {f8d6fd13-ede8-4fe4-9490-6930b9c0d22a}, !- Zone Air Node Name
  {e4aa0215-d85a-4085-97f8-55310850b8c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54c89efd-9ed7-449f-84f7-4c028e19cd92}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {e4aa0215-d85a-4085-97f8-55310850b8c5}, !- Handle
  Port List 492,                          !- Name
  {a7addd6c-3bab-459c-8a53-b09e0f0f47e0}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {1c7bde01-69a2-40dc-81c7-c293230d31cc}, !- Handle
  Node 124,                               !- Name
  {f8d6fd13-ede8-4fe4-9490-6930b9c0d22a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8d6fd13-ede8-4fe4-9490-6930b9c0d22a}, !- Handle
  {c439fc38-8a42-47e5-8415-6095d798e367}, !- Name
  {a7addd6c-3bab-459c-8a53-b09e0f0f47e0}, !- Source Object
  11,                                     !- Outlet Port
  {1c7bde01-69a2-40dc-81c7-c293230d31cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9a8bf61-c55e-47af-b7e8-8921505b22fe}, !- Handle
  Port List 247,                          !- Name
  {a7addd6c-3bab-459c-8a53-b09e0f0f47e0}; !- HVAC Component

OS:PortList,
  {00cff5aa-ffb3-4f1f-8900-6ae21240d9ce}, !- Handle
  Port List 248,                          !- Name
  {a7addd6c-3bab-459c-8a53-b09e0f0f47e0}; !- HVAC Component

OS:Sizing:Zone,
  {0a546abe-da90-4910-8b2b-7af9cc2263cb}, !- Handle
  {a7addd6c-3bab-459c-8a53-b09e0f0f47e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d08ceed-4cda-4a80-9dc3-bde6eb4a3ed3}, !- Handle
  Zone HVAC Equipment List 124,           !- Name
  {a7addd6c-3bab-459c-8a53-b09e0f0f47e0}; !- Thermal Zone

OS:ThermalZone,
  {57dac25a-e1aa-45a3-98ae-891c1df965b8}, !- Handle
  Thermal Zone 125,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea8af1f4-89f8-4c86-a491-07b6b7b28b04}, !- Zone Air Inlet Port List
  {4478d7a6-dd72-4a40-bd81-0d3b87c86e67}, !- Zone Air Exhaust Port List
  {cc88050d-fef8-4e72-b498-754871fe3f72}, !- Zone Air Node Name
  {e5920575-4c98-4075-896d-9a1a616e0701}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f420030f-0bb8-42f8-8a8d-b2c096859a6e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {e5920575-4c98-4075-896d-9a1a616e0701}, !- Handle
  Port List 493,                          !- Name
  {57dac25a-e1aa-45a3-98ae-891c1df965b8}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e2b6c732-43ef-41d6-a4a4-e86a808fc8c9}, !- Handle
  Node 125,                               !- Name
  {cc88050d-fef8-4e72-b498-754871fe3f72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc88050d-fef8-4e72-b498-754871fe3f72}, !- Handle
  {ae4a783c-203f-4220-9dc0-342a691d78e1}, !- Name
  {57dac25a-e1aa-45a3-98ae-891c1df965b8}, !- Source Object
  11,                                     !- Outlet Port
  {e2b6c732-43ef-41d6-a4a4-e86a808fc8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea8af1f4-89f8-4c86-a491-07b6b7b28b04}, !- Handle
  Port List 249,                          !- Name
  {57dac25a-e1aa-45a3-98ae-891c1df965b8}; !- HVAC Component

OS:PortList,
  {4478d7a6-dd72-4a40-bd81-0d3b87c86e67}, !- Handle
  Port List 250,                          !- Name
  {57dac25a-e1aa-45a3-98ae-891c1df965b8}; !- HVAC Component

OS:Sizing:Zone,
  {6852cae8-7dc5-4788-9315-d403e65a51e5}, !- Handle
  {57dac25a-e1aa-45a3-98ae-891c1df965b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ee3ee53-f884-4da1-8ed1-8e3b35509efc}, !- Handle
  Zone HVAC Equipment List 125,           !- Name
  {57dac25a-e1aa-45a3-98ae-891c1df965b8}; !- Thermal Zone

OS:ThermalZone,
  {ac2cf02d-7e11-4617-b5c1-ba7f329af175}, !- Handle
  Thermal Zone 126,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f4100f8-0f22-4a46-b9bc-cd0d7d08063f}, !- Zone Air Inlet Port List
  {69b6c6da-7d15-4ea6-bcbd-5f8ea98f2084}, !- Zone Air Exhaust Port List
  {156a448b-356c-43b8-aacb-79525b7018a8}, !- Zone Air Node Name
  {2fd11647-cc6c-4b82-adb2-5ab5afc2fa98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dbe9d8e1-1c33-45a8-bbda-686c32f10a2f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {2fd11647-cc6c-4b82-adb2-5ab5afc2fa98}, !- Handle
  Port List 494,                          !- Name
  {ac2cf02d-7e11-4617-b5c1-ba7f329af175}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {47c87ece-655b-4d51-8b1c-561e77853f5d}, !- Handle
  Node 126,                               !- Name
  {156a448b-356c-43b8-aacb-79525b7018a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {156a448b-356c-43b8-aacb-79525b7018a8}, !- Handle
  {ed5bdd66-214c-47ba-8406-cf2132261577}, !- Name
  {ac2cf02d-7e11-4617-b5c1-ba7f329af175}, !- Source Object
  11,                                     !- Outlet Port
  {47c87ece-655b-4d51-8b1c-561e77853f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f4100f8-0f22-4a46-b9bc-cd0d7d08063f}, !- Handle
  Port List 251,                          !- Name
  {ac2cf02d-7e11-4617-b5c1-ba7f329af175}; !- HVAC Component

OS:PortList,
  {69b6c6da-7d15-4ea6-bcbd-5f8ea98f2084}, !- Handle
  Port List 252,                          !- Name
  {ac2cf02d-7e11-4617-b5c1-ba7f329af175}; !- HVAC Component

OS:Sizing:Zone,
  {317136ad-db41-4429-a217-522c8f8758d1}, !- Handle
  {ac2cf02d-7e11-4617-b5c1-ba7f329af175}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4b7881d-b764-4903-9355-f9e17f488a69}, !- Handle
  Zone HVAC Equipment List 126,           !- Name
  {ac2cf02d-7e11-4617-b5c1-ba7f329af175}; !- Thermal Zone

OS:ThermalZone,
  {c6bd617d-e1ff-40c0-bdee-38609d2c689d}, !- Handle
  Thermal Zone 127,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {879415ed-f053-4bda-be6e-dd92c4e080e7}, !- Zone Air Inlet Port List
  {173ca98d-f022-492c-9c56-0ab60aad55a3}, !- Zone Air Exhaust Port List
  {0a68ddad-91bb-45a5-9760-f875d08b27ef}, !- Zone Air Node Name
  {7813694a-e247-4490-9464-e244a8bc203c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6eb1ff2-32ae-4a6f-927b-f66f89b84083}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {7813694a-e247-4490-9464-e244a8bc203c}, !- Handle
  Port List 495,                          !- Name
  {c6bd617d-e1ff-40c0-bdee-38609d2c689d}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c27d753a-ee89-49f6-b4f8-956f650aaab9}, !- Handle
  Node 127,                               !- Name
  {0a68ddad-91bb-45a5-9760-f875d08b27ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a68ddad-91bb-45a5-9760-f875d08b27ef}, !- Handle
  {b2e073ba-e921-4e8a-9d51-adb93fabfd82}, !- Name
  {c6bd617d-e1ff-40c0-bdee-38609d2c689d}, !- Source Object
  11,                                     !- Outlet Port
  {c27d753a-ee89-49f6-b4f8-956f650aaab9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {879415ed-f053-4bda-be6e-dd92c4e080e7}, !- Handle
  Port List 253,                          !- Name
  {c6bd617d-e1ff-40c0-bdee-38609d2c689d}; !- HVAC Component

OS:PortList,
  {173ca98d-f022-492c-9c56-0ab60aad55a3}, !- Handle
  Port List 254,                          !- Name
  {c6bd617d-e1ff-40c0-bdee-38609d2c689d}; !- HVAC Component

OS:Sizing:Zone,
  {7ebe4f6f-1321-416f-8861-8e51417612bf}, !- Handle
  {c6bd617d-e1ff-40c0-bdee-38609d2c689d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
