  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b7a17a1-0e8e-454d-9811-d91d2dbc91a8}, !- Handle
  Zone HVAC Equipment List 127,           !- Name
  {c6bd617d-e1ff-40c0-bdee-38609d2c689d}; !- Thermal Zone

OS:ThermalZone,
  {ed187afa-4406-4dc3-90f8-8ff0b001be61}, !- Handle
  Thermal Zone 128,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e1bc97c-2f55-4b0d-a1a2-e97af75e535d}, !- Zone Air Inlet Port List
  {0cd69353-f0cc-4b6e-9145-e26948c82b87}, !- Zone Air Exhaust Port List
  {fd593f53-a540-4797-805b-b39ee8034ae5}, !- Zone Air Node Name
  {1191bc03-0731-4175-8a8f-5fd2e48b8df3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dbffcfbe-b197-44a6-87cb-9e99a75ff05d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {1191bc03-0731-4175-8a8f-5fd2e48b8df3}, !- Handle
  Port List 496,                          !- Name
  {ed187afa-4406-4dc3-90f8-8ff0b001be61}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e8efec0f-5104-4a2f-9d6c-78cdea2ea031}, !- Handle
  Node 128,                               !- Name
  {fd593f53-a540-4797-805b-b39ee8034ae5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd593f53-a540-4797-805b-b39ee8034ae5}, !- Handle
  {415273cb-de9d-4799-9c37-88a886172afa}, !- Name
  {ed187afa-4406-4dc3-90f8-8ff0b001be61}, !- Source Object
  11,                                     !- Outlet Port
  {e8efec0f-5104-4a2f-9d6c-78cdea2ea031}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e1bc97c-2f55-4b0d-a1a2-e97af75e535d}, !- Handle
  Port List 255,                          !- Name
  {ed187afa-4406-4dc3-90f8-8ff0b001be61}; !- HVAC Component

OS:PortList,
  {0cd69353-f0cc-4b6e-9145-e26948c82b87}, !- Handle
  Port List 256,                          !- Name
  {ed187afa-4406-4dc3-90f8-8ff0b001be61}; !- HVAC Component

OS:Sizing:Zone,
  {5b439049-8299-4194-95bb-66479af0fe89}, !- Handle
  {ed187afa-4406-4dc3-90f8-8ff0b001be61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da2e3f67-6c64-4b7c-903e-f3e9b7c8fc3f}, !- Handle
  Zone HVAC Equipment List 128,           !- Name
  {ed187afa-4406-4dc3-90f8-8ff0b001be61}; !- Thermal Zone

OS:ThermalZone,
  {0cf2c67a-a3e1-4bc2-be1c-e67cf2b3991c}, !- Handle
  Thermal Zone 129,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a40a21a7-a528-465b-aafe-f441d8790952}, !- Zone Air Inlet Port List
  {60ab7bf5-d5de-4a28-a5e8-3e7dd75f3a48}, !- Zone Air Exhaust Port List
  {94692da0-678a-416c-a74a-bbd4d1440a38}, !- Zone Air Node Name
  {f2a7d9bf-7c97-4e19-8e07-758595e21cdc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89afd5f6-243e-4e3d-aa12-323c08d14f87}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {f2a7d9bf-7c97-4e19-8e07-758595e21cdc}, !- Handle
  Port List 497,                          !- Name
  {0cf2c67a-a3e1-4bc2-be1c-e67cf2b3991c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {54922247-b24a-40ce-8e64-85d7ee40626f}, !- Handle
  Node 129,                               !- Name
  {94692da0-678a-416c-a74a-bbd4d1440a38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94692da0-678a-416c-a74a-bbd4d1440a38}, !- Handle
  {246f08c4-9acc-4395-bd8b-7ac5d37eda4d}, !- Name
  {0cf2c67a-a3e1-4bc2-be1c-e67cf2b3991c}, !- Source Object
  11,                                     !- Outlet Port
  {54922247-b24a-40ce-8e64-85d7ee40626f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a40a21a7-a528-465b-aafe-f441d8790952}, !- Handle
  Port List 257,                          !- Name
  {0cf2c67a-a3e1-4bc2-be1c-e67cf2b3991c}; !- HVAC Component

OS:PortList,
  {60ab7bf5-d5de-4a28-a5e8-3e7dd75f3a48}, !- Handle
  Port List 258,                          !- Name
  {0cf2c67a-a3e1-4bc2-be1c-e67cf2b3991c}; !- HVAC Component

OS:Sizing:Zone,
  {62f46d51-3c9e-4e3e-8e2c-375b991ea408}, !- Handle
  {0cf2c67a-a3e1-4bc2-be1c-e67cf2b3991c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b5dd37e-25b8-487b-844c-b5c36f03dd07}, !- Handle
  Zone HVAC Equipment List 129,           !- Name
  {0cf2c67a-a3e1-4bc2-be1c-e67cf2b3991c}; !- Thermal Zone

OS:ThermalZone,
  {fddae2e8-87af-41fb-ada4-edb02e20d23b}, !- Handle
  Thermal Zone 130,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e75f4da5-81db-4c66-abec-554a6fb2d590}, !- Zone Air Inlet Port List
  {c318ed49-b1b3-4aea-acdd-b220000ae826}, !- Zone Air Exhaust Port List
  {26137f03-71f6-44a9-abe1-5f063e407d08}, !- Zone Air Node Name
  {4f2684dd-4409-4386-9791-060dae45e79f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7767c143-e6e0-44fc-9acb-3d6561da546c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {4f2684dd-4409-4386-9791-060dae45e79f}, !- Handle
  Port List 498,                          !- Name
  {fddae2e8-87af-41fb-ada4-edb02e20d23b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ca1973e3-a83e-4bed-be6d-baf05af7feec}, !- Handle
  Node 130,                               !- Name
  {26137f03-71f6-44a9-abe1-5f063e407d08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26137f03-71f6-44a9-abe1-5f063e407d08}, !- Handle
  {b1d06331-082f-4ef5-9f9e-a3e901927de7}, !- Name
  {fddae2e8-87af-41fb-ada4-edb02e20d23b}, !- Source Object
  11,                                     !- Outlet Port
  {ca1973e3-a83e-4bed-be6d-baf05af7feec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e75f4da5-81db-4c66-abec-554a6fb2d590}, !- Handle
  Port List 259,                          !- Name
  {fddae2e8-87af-41fb-ada4-edb02e20d23b}; !- HVAC Component

OS:PortList,
  {c318ed49-b1b3-4aea-acdd-b220000ae826}, !- Handle
  Port List 260,                          !- Name
  {fddae2e8-87af-41fb-ada4-edb02e20d23b}; !- HVAC Component

OS:Sizing:Zone,
  {3a1af93d-44ca-417c-a3d7-6929e9b2344a}, !- Handle
  {fddae2e8-87af-41fb-ada4-edb02e20d23b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45867e9f-5101-4161-8979-bd197275e7a1}, !- Handle
  Zone HVAC Equipment List 130,           !- Name
  {fddae2e8-87af-41fb-ada4-edb02e20d23b}; !- Thermal Zone

OS:ThermalZone,
  {a49a5683-e6ea-49bb-9c8f-52be58b95d52}, !- Handle
  Thermal Zone 131,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32b5698c-5be0-44d7-ba28-23df6df71767}, !- Zone Air Inlet Port List
  {25a35e10-bcd8-44c8-848a-b2d609f34d02}, !- Zone Air Exhaust Port List
  {5246f6fe-9b23-4245-a62d-4fb20a9fe72b}, !- Zone Air Node Name
  {d2e1ccd7-2cb4-4b17-8c15-eb91b55cd060}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9b74e40-db78-4f53-b213-400be47d6928}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {d2e1ccd7-2cb4-4b17-8c15-eb91b55cd060}, !- Handle
  Port List 499,                          !- Name
  {a49a5683-e6ea-49bb-9c8f-52be58b95d52}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4d359496-b456-4c36-96c4-0e29c3b3b0a5}, !- Handle
  Node 131,                               !- Name
  {5246f6fe-9b23-4245-a62d-4fb20a9fe72b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5246f6fe-9b23-4245-a62d-4fb20a9fe72b}, !- Handle
  {f603c531-9236-4bb0-aad9-9593d7d101ee}, !- Name
  {a49a5683-e6ea-49bb-9c8f-52be58b95d52}, !- Source Object
  11,                                     !- Outlet Port
  {4d359496-b456-4c36-96c4-0e29c3b3b0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32b5698c-5be0-44d7-ba28-23df6df71767}, !- Handle
  Port List 261,                          !- Name
  {a49a5683-e6ea-49bb-9c8f-52be58b95d52}; !- HVAC Component

OS:PortList,
  {25a35e10-bcd8-44c8-848a-b2d609f34d02}, !- Handle
  Port List 262,                          !- Name
  {a49a5683-e6ea-49bb-9c8f-52be58b95d52}; !- HVAC Component

OS:Sizing:Zone,
  {576f3135-1b75-40e4-b0df-1011d39cbec7}, !- Handle
  {a49a5683-e6ea-49bb-9c8f-52be58b95d52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6fd7576-dbff-430f-9f2a-e114eb258f94}, !- Handle
  Zone HVAC Equipment List 131,           !- Name
  {a49a5683-e6ea-49bb-9c8f-52be58b95d52}; !- Thermal Zone

OS:ThermalZone,
  {400aee56-c28a-47d8-b985-af2c9dc6b90f}, !- Handle
  Thermal Zone 132,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa1e599f-83a4-42c5-8321-ba2dcac5a303}, !- Zone Air Inlet Port List
  {64b50517-b42b-4538-8746-86fa8983679d}, !- Zone Air Exhaust Port List
  {726e6249-c7de-4060-97a0-98818e2170d8}, !- Zone Air Node Name
  {46d82258-7006-4245-8899-0cfbde22444b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e57dded-dfca-4dd1-bdec-0d79974b31a6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {46d82258-7006-4245-8899-0cfbde22444b}, !- Handle
  Port List 500,                          !- Name
  {400aee56-c28a-47d8-b985-af2c9dc6b90f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {67c0fe38-87fa-4f3f-b86d-7117794e342f}, !- Handle
  Node 132,                               !- Name
  {726e6249-c7de-4060-97a0-98818e2170d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {726e6249-c7de-4060-97a0-98818e2170d8}, !- Handle
  {12ef886c-5a34-4eaa-9f08-5a86310dabe3}, !- Name
  {400aee56-c28a-47d8-b985-af2c9dc6b90f}, !- Source Object
  11,                                     !- Outlet Port
  {67c0fe38-87fa-4f3f-b86d-7117794e342f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa1e599f-83a4-42c5-8321-ba2dcac5a303}, !- Handle
  Port List 263,                          !- Name
  {400aee56-c28a-47d8-b985-af2c9dc6b90f}; !- HVAC Component

OS:PortList,
  {64b50517-b42b-4538-8746-86fa8983679d}, !- Handle
  Port List 264,                          !- Name
  {400aee56-c28a-47d8-b985-af2c9dc6b90f}; !- HVAC Component

OS:Sizing:Zone,
  {1da90406-9e7c-4bfd-9078-fbac332c0f61}, !- Handle
  {400aee56-c28a-47d8-b985-af2c9dc6b90f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21511371-26ec-40d7-bfff-1811ba27523a}, !- Handle
  Zone HVAC Equipment List 132,           !- Name
  {400aee56-c28a-47d8-b985-af2c9dc6b90f}; !- Thermal Zone

OS:ThermalZone,
  {e8b95935-ee5b-40bc-9669-d268e92dfa67}, !- Handle
  Thermal Zone 133,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8531780-566d-4bcd-b91f-a307e495ed97}, !- Zone Air Inlet Port List
  {6989878b-4434-4c7c-91a6-15ee1386d1b4}, !- Zone Air Exhaust Port List
  {2bdb5f66-2169-4e61-864d-7635efa78992}, !- Zone Air Node Name
  {3b2b556f-02d0-4780-a0cd-0da6d184b85c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40952fa2-12bf-476b-8c2a-8e0c08a31b9e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {3b2b556f-02d0-4780-a0cd-0da6d184b85c}, !- Handle
  Port List 501,                          !- Name
  {e8b95935-ee5b-40bc-9669-d268e92dfa67}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {f7bdf685-7276-403b-b3e3-5e6c00d438f3}, !- Handle
  Node 133,                               !- Name
  {2bdb5f66-2169-4e61-864d-7635efa78992}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bdb5f66-2169-4e61-864d-7635efa78992}, !- Handle
  {d262f7f8-ed65-402b-aab5-33f3d9224100}, !- Name
  {e8b95935-ee5b-40bc-9669-d268e92dfa67}, !- Source Object
  11,                                     !- Outlet Port
  {f7bdf685-7276-403b-b3e3-5e6c00d438f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8531780-566d-4bcd-b91f-a307e495ed97}, !- Handle
  Port List 265,                          !- Name
  {e8b95935-ee5b-40bc-9669-d268e92dfa67}; !- HVAC Component

OS:PortList,
  {6989878b-4434-4c7c-91a6-15ee1386d1b4}, !- Handle
  Port List 266,                          !- Name
  {e8b95935-ee5b-40bc-9669-d268e92dfa67}; !- HVAC Component

OS:Sizing:Zone,
  {9d569ebb-61ed-49a7-892e-6ce5afceec18}, !- Handle
  {e8b95935-ee5b-40bc-9669-d268e92dfa67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1513ef01-8895-450e-8efa-f4291877a5b8}, !- Handle
  Zone HVAC Equipment List 133,           !- Name
  {e8b95935-ee5b-40bc-9669-d268e92dfa67}; !- Thermal Zone

OS:ThermalZone,
  {4ff50e67-326d-4ab9-81bf-9390e62946ef}, !- Handle
  Thermal Zone 134,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0280d52c-6b13-4cc9-8bac-c14a95f41189}, !- Zone Air Inlet Port List
  {238c6379-f740-4a86-aa33-eca4d9eceb84}, !- Zone Air Exhaust Port List
  {95c04dfc-5ff7-4f3f-a43e-523285bc3267}, !- Zone Air Node Name
  {1be71ce7-49fa-43cf-a067-88c59ca1d7f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {585d1072-a413-4906-be1b-09b98f1f07a0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {1be71ce7-49fa-43cf-a067-88c59ca1d7f3}, !- Handle
  Port List 396,                          !- Name
  {4ff50e67-326d-4ab9-81bf-9390e62946ef}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d446753a-a3d0-4287-8dad-ce549b59e6e5}, !- Handle
  Node 134,                               !- Name
  {95c04dfc-5ff7-4f3f-a43e-523285bc3267}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95c04dfc-5ff7-4f3f-a43e-523285bc3267}, !- Handle
  {7be085b0-b2f3-425f-ac8a-ada08b3082dc}, !- Name
  {4ff50e67-326d-4ab9-81bf-9390e62946ef}, !- Source Object
  11,                                     !- Outlet Port
  {d446753a-a3d0-4287-8dad-ce549b59e6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0280d52c-6b13-4cc9-8bac-c14a95f41189}, !- Handle
  Port List 267,                          !- Name
  {4ff50e67-326d-4ab9-81bf-9390e62946ef}; !- HVAC Component

OS:PortList,
  {238c6379-f740-4a86-aa33-eca4d9eceb84}, !- Handle
  Port List 268,                          !- Name
  {4ff50e67-326d-4ab9-81bf-9390e62946ef}; !- HVAC Component

OS:Sizing:Zone,
  {baedf3a3-fe68-48ac-bac9-652d7b51b938}, !- Handle
  {4ff50e67-326d-4ab9-81bf-9390e62946ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14c00405-ed64-48a6-9941-e433dcca8561}, !- Handle
  Zone HVAC Equipment List 134,           !- Name
  {4ff50e67-326d-4ab9-81bf-9390e62946ef}; !- Thermal Zone

OS:ThermalZone,
  {5fbd01ab-825a-4d2e-a805-e1e5ea7d2e96}, !- Handle
  Thermal Zone 135,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7452e414-1b94-4f8f-919f-e7680d7decf3}, !- Zone Air Inlet Port List
  {38338c45-c8a6-43e4-84dc-0286d2428860}, !- Zone Air Exhaust Port List
  {bb6227ee-2c01-4134-b412-56e08824f07c}, !- Zone Air Node Name
  {cf70848f-c502-409f-a856-fda910f29cc0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44ad2513-606e-4c2a-ad92-7c124f18c9a5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {cf70848f-c502-409f-a856-fda910f29cc0}, !- Handle
  Port List 369,                          !- Name
  {5fbd01ab-825a-4d2e-a805-e1e5ea7d2e96}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {f4a50810-76ec-46df-82b5-db1898366eaa}, !- Handle
  Node 135,                               !- Name
  {bb6227ee-2c01-4134-b412-56e08824f07c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb6227ee-2c01-4134-b412-56e08824f07c}, !- Handle
  {269f6ead-a2bd-47ae-8419-e1bc0438d352}, !- Name
  {5fbd01ab-825a-4d2e-a805-e1e5ea7d2e96}, !- Source Object
  11,                                     !- Outlet Port
  {f4a50810-76ec-46df-82b5-db1898366eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7452e414-1b94-4f8f-919f-e7680d7decf3}, !- Handle
  Port List 269,                          !- Name
  {5fbd01ab-825a-4d2e-a805-e1e5ea7d2e96}; !- HVAC Component

OS:PortList,
  {38338c45-c8a6-43e4-84dc-0286d2428860}, !- Handle
  Port List 270,                          !- Name
  {5fbd01ab-825a-4d2e-a805-e1e5ea7d2e96}; !- HVAC Component

OS:Sizing:Zone,
  {bd84a9d0-5a72-45c5-b7ff-8bc7321b09c3}, !- Handle
  {5fbd01ab-825a-4d2e-a805-e1e5ea7d2e96}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {12e88441-7763-4f1d-a1f9-b5acc67c5932}, !- Handle
  Zone HVAC Equipment List 135,           !- Name
  {5fbd01ab-825a-4d2e-a805-e1e5ea7d2e96}; !- Thermal Zone

OS:ThermalZone,
  {70a089b4-aa2e-4989-858f-16405aa44293}, !- Handle
  Thermal Zone 136,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c3bdf2f-417d-4612-b8dc-02e5e02477c3}, !- Zone Air Inlet Port List
  {8003e749-b904-4b2a-bd71-603a5b08799d}, !- Zone Air Exhaust Port List
  {94261334-17d4-4a66-aa9d-c3f4d2eeecb8}, !- Zone Air Node Name
  {2cc0ffd8-d5eb-4320-976d-8f4ba83aef1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f31b67f6-5e95-44e3-b012-1f95fd113135}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {2cc0ffd8-d5eb-4320-976d-8f4ba83aef1d}, !- Handle
  Port List 368,                          !- Name
  {70a089b4-aa2e-4989-858f-16405aa44293}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {507acd67-851e-46e7-b96d-186a298b5e09}, !- Handle
  Node 136,                               !- Name
  {94261334-17d4-4a66-aa9d-c3f4d2eeecb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94261334-17d4-4a66-aa9d-c3f4d2eeecb8}, !- Handle
  {c6c66ee3-2631-49aa-bd1d-71f3d8c33e0e}, !- Name
  {70a089b4-aa2e-4989-858f-16405aa44293}, !- Source Object
  11,                                     !- Outlet Port
  {507acd67-851e-46e7-b96d-186a298b5e09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c3bdf2f-417d-4612-b8dc-02e5e02477c3}, !- Handle
  Port List 271,                          !- Name
  {70a089b4-aa2e-4989-858f-16405aa44293}; !- HVAC Component

OS:PortList,
  {8003e749-b904-4b2a-bd71-603a5b08799d}, !- Handle
  Port List 272,                          !- Name
  {70a089b4-aa2e-4989-858f-16405aa44293}; !- HVAC Component

OS:Sizing:Zone,
  {945051e2-a370-4a20-99bb-490cf67bfa55}, !- Handle
  {70a089b4-aa2e-4989-858f-16405aa44293}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5446684-9d3d-430f-bda6-6981e161e052}, !- Handle
  Zone HVAC Equipment List 136,           !- Name
  {70a089b4-aa2e-4989-858f-16405aa44293}; !- Thermal Zone

OS:ThermalZone,
  {6e333ecf-cd41-42ca-b9a7-82094488f428}, !- Handle
  Thermal Zone 137,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12eb5f00-236a-421e-9ff9-dead57597169}, !- Zone Air Inlet Port List
  {227030cf-a4dc-4bbf-a813-d2b4ab47770a}, !- Zone Air Exhaust Port List
  {4e1d8c96-644c-46e8-83c5-db7b479b5590}, !- Zone Air Node Name
  {822110fc-7977-407d-a59d-1c718a69f29c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e1fe1de-128c-4b34-b6ff-c4201fb9a9f7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {822110fc-7977-407d-a59d-1c718a69f29c}, !- Handle
  Port List 502,                          !- Name
  {6e333ecf-cd41-42ca-b9a7-82094488f428}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {449c97f9-5e94-4191-9106-20fa745a5a67}, !- Handle
  Node 137,                               !- Name
  {4e1d8c96-644c-46e8-83c5-db7b479b5590}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e1d8c96-644c-46e8-83c5-db7b479b5590}, !- Handle
  {57640daf-7c59-49b6-931d-2eb9ef773505}, !- Name
  {6e333ecf-cd41-42ca-b9a7-82094488f428}, !- Source Object
  11,                                     !- Outlet Port
  {449c97f9-5e94-4191-9106-20fa745a5a67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12eb5f00-236a-421e-9ff9-dead57597169}, !- Handle
  Port List 273,                          !- Name
  {6e333ecf-cd41-42ca-b9a7-82094488f428}; !- HVAC Component

OS:PortList,
  {227030cf-a4dc-4bbf-a813-d2b4ab47770a}, !- Handle
  Port List 274,                          !- Name
  {6e333ecf-cd41-42ca-b9a7-82094488f428}; !- HVAC Component

OS:Sizing:Zone,
  {95e302d4-6cac-489f-8313-9c95a8180363}, !- Handle
  {6e333ecf-cd41-42ca-b9a7-82094488f428}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0b51ed0d-256c-47bb-a2b9-ebe836d63120}, !- Handle
  Zone HVAC Equipment List 137,           !- Name
  {6e333ecf-cd41-42ca-b9a7-82094488f428}; !- Thermal Zone

OS:ThermalZone,
  {a8d4c5a2-d654-4970-ba72-ba1f3919bd4f}, !- Handle
  Thermal Zone 138,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3550674f-311b-4d19-818f-46f439740c9a}, !- Zone Air Inlet Port List
  {3da697d2-2495-4cf1-ac1e-af2285d34ca0}, !- Zone Air Exhaust Port List
  {02322351-7afb-4155-b808-f458aea7b3d2}, !- Zone Air Node Name
  {87ff5d4b-ff8f-4614-b130-a37aa07424e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b31fd158-6408-46fb-bea2-3339ff7d12b8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {87ff5d4b-ff8f-4614-b130-a37aa07424e5}, !- Handle
  Port List 503,                          !- Name
  {a8d4c5a2-d654-4970-ba72-ba1f3919bd4f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {74ab499b-7d06-4e90-b937-8c3d09c6bce5}, !- Handle
  Node 138,                               !- Name
  {02322351-7afb-4155-b808-f458aea7b3d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02322351-7afb-4155-b808-f458aea7b3d2}, !- Handle
  {a0c9bc16-c6ea-4742-9441-6f7d4b381d87}, !- Name
  {a8d4c5a2-d654-4970-ba72-ba1f3919bd4f}, !- Source Object
  11,                                     !- Outlet Port
  {74ab499b-7d06-4e90-b937-8c3d09c6bce5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3550674f-311b-4d19-818f-46f439740c9a}, !- Handle
  Port List 275,                          !- Name
  {a8d4c5a2-d654-4970-ba72-ba1f3919bd4f}; !- HVAC Component

OS:PortList,
  {3da697d2-2495-4cf1-ac1e-af2285d34ca0}, !- Handle
  Port List 276,                          !- Name
  {a8d4c5a2-d654-4970-ba72-ba1f3919bd4f}; !- HVAC Component

OS:Sizing:Zone,
  {76f3c675-3bb1-4dd3-9918-b75c02db93ed}, !- Handle
  {a8d4c5a2-d654-4970-ba72-ba1f3919bd4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7ce6fb6-a364-4a6b-80e1-9c540f12cf51}, !- Handle
  Zone HVAC Equipment List 138,           !- Name
  {a8d4c5a2-d654-4970-ba72-ba1f3919bd4f}; !- Thermal Zone

OS:ThermalZone,
  {a3831539-ccf6-4377-9505-d505fc2ba8ac}, !- Handle
  Thermal Zone 139,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {167186e8-a97f-4718-be79-a8a477f7d159}, !- Zone Air Inlet Port List
  {ad02eaef-ee6d-43eb-86af-80f1bbe25a33}, !- Zone Air Exhaust Port List
  {37578a1e-884e-4756-8a3e-d5d5f09df71c}, !- Zone Air Node Name
  {ce30ed5b-8c8a-4cc7-b874-81daa8890d63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a8f68f7-0129-4d70-8dc6-910fee54881c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {ce30ed5b-8c8a-4cc7-b874-81daa8890d63}, !- Handle
  Port List 504,                          !- Name
  {a3831539-ccf6-4377-9505-d505fc2ba8ac}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0f93393b-6df9-4844-80b8-12844da5aa39}, !- Handle
  Node 139,                               !- Name
  {37578a1e-884e-4756-8a3e-d5d5f09df71c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37578a1e-884e-4756-8a3e-d5d5f09df71c}, !- Handle
  {c72ed175-00bf-4580-9fd2-529945cac16d}, !- Name
  {a3831539-ccf6-4377-9505-d505fc2ba8ac}, !- Source Object
  11,                                     !- Outlet Port
  {0f93393b-6df9-4844-80b8-12844da5aa39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {167186e8-a97f-4718-be79-a8a477f7d159}, !- Handle
  Port List 277,                          !- Name
  {a3831539-ccf6-4377-9505-d505fc2ba8ac}; !- HVAC Component

OS:PortList,
  {ad02eaef-ee6d-43eb-86af-80f1bbe25a33}, !- Handle
  Port List 278,                          !- Name
  {a3831539-ccf6-4377-9505-d505fc2ba8ac}; !- HVAC Component

OS:Sizing:Zone,
  {db459bef-d00a-46ac-b723-17c7fb004640}, !- Handle
  {a3831539-ccf6-4377-9505-d505fc2ba8ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {baba444a-e745-43ea-838a-cf89db0ce9f9}, !- Handle
  Zone HVAC Equipment List 139,           !- Name
  {a3831539-ccf6-4377-9505-d505fc2ba8ac}; !- Thermal Zone

OS:ThermalZone,
  {d5725cb9-9080-448d-8aac-e6d9ba79d3c0}, !- Handle
  Thermal Zone 140,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23b4b202-cb20-4037-860e-b11161cb99f3}, !- Zone Air Inlet Port List
  {a0eef1a9-dc85-4dcb-9548-4993e63aff09}, !- Zone Air Exhaust Port List
  {20b3a963-cab7-405c-8ff0-e1eeda59cfeb}, !- Zone Air Node Name
  {ec9aa33a-f479-4d6c-bdd5-4f2930074a1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fdd2640d-ca1e-4d1d-969b-5adb3c54f64c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {ec9aa33a-f479-4d6c-bdd5-4f2930074a1a}, !- Handle
  Port List 505,                          !- Name
  {d5725cb9-9080-448d-8aac-e6d9ba79d3c0}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {20af4734-28b9-4c8f-b1a5-d3165634b53b}, !- Handle
  Node 140,                               !- Name
  {20b3a963-cab7-405c-8ff0-e1eeda59cfeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20b3a963-cab7-405c-8ff0-e1eeda59cfeb}, !- Handle
  {49740158-c8e2-4a94-ac37-487cf8ba3f7c}, !- Name
  {d5725cb9-9080-448d-8aac-e6d9ba79d3c0}, !- Source Object
  11,                                     !- Outlet Port
  {20af4734-28b9-4c8f-b1a5-d3165634b53b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23b4b202-cb20-4037-860e-b11161cb99f3}, !- Handle
  Port List 279,                          !- Name
  {d5725cb9-9080-448d-8aac-e6d9ba79d3c0}; !- HVAC Component

OS:PortList,
  {a0eef1a9-dc85-4dcb-9548-4993e63aff09}, !- Handle
  Port List 280,                          !- Name
  {d5725cb9-9080-448d-8aac-e6d9ba79d3c0}; !- HVAC Component

OS:Sizing:Zone,
  {25d06fbb-bb24-4767-a2ec-20cf025944e6}, !- Handle
  {d5725cb9-9080-448d-8aac-e6d9ba79d3c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00cabec1-6453-4357-91a3-8813c0634794}, !- Handle
  Zone HVAC Equipment List 140,           !- Name
  {d5725cb9-9080-448d-8aac-e6d9ba79d3c0}; !- Thermal Zone

OS:ThermalZone,
  {04e0438e-1185-4a3d-a7ac-139bdfc54b4c}, !- Handle
  Thermal Zone 141,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d08f7586-37ec-422f-92de-a03f218045aa}, !- Zone Air Inlet Port List
  {d91228c1-a992-478d-9b41-c07823972858}, !- Zone Air Exhaust Port List
  {a3122457-44a9-4d18-b63a-16e8102819e1}, !- Zone Air Node Name
  {7d7c739f-9ed6-4e54-b426-f4ad1150509a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8cf7030e-209c-4812-b1a4-2be18430f6fe}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {7d7c739f-9ed6-4e54-b426-f4ad1150509a}, !- Handle
  Port List 506,                          !- Name
  {04e0438e-1185-4a3d-a7ac-139bdfc54b4c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {849ab98d-483a-4437-9c36-9815678840c1}, !- Handle
  Node 141,                               !- Name
  {a3122457-44a9-4d18-b63a-16e8102819e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3122457-44a9-4d18-b63a-16e8102819e1}, !- Handle
  {be924521-bba8-4cf9-8c01-f07966b0a51b}, !- Name
  {04e0438e-1185-4a3d-a7ac-139bdfc54b4c}, !- Source Object
  11,                                     !- Outlet Port
  {849ab98d-483a-4437-9c36-9815678840c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d08f7586-37ec-422f-92de-a03f218045aa}, !- Handle
  Port List 281,                          !- Name
  {04e0438e-1185-4a3d-a7ac-139bdfc54b4c}; !- HVAC Component

OS:PortList,
  {d91228c1-a992-478d-9b41-c07823972858}, !- Handle
  Port List 282,                          !- Name
  {04e0438e-1185-4a3d-a7ac-139bdfc54b4c}; !- HVAC Component

OS:Sizing:Zone,
  {5fd2b678-66fa-41d6-abdc-74ad25344ff1}, !- Handle
  {04e0438e-1185-4a3d-a7ac-139bdfc54b4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43795ae9-102d-4aec-a621-8d09aad2e4be}, !- Handle
  Zone HVAC Equipment List 141,           !- Name
  {04e0438e-1185-4a3d-a7ac-139bdfc54b4c}; !- Thermal Zone

OS:ThermalZone,
  {e042cdf5-5c2c-418f-b70c-162aa551911b}, !- Handle
  Thermal Zone 142,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22796189-b44f-4d1c-9e51-7b7ca8363430}, !- Zone Air Inlet Port List
  {0c4b0993-595d-4e08-a8d3-5b21be9d9dc9}, !- Zone Air Exhaust Port List
  {be9f25c1-79d1-4cb6-ac57-3d7daa806444}, !- Zone Air Node Name
  {fd530d8c-a703-4df7-880c-26734e20e201}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {635f6edb-ae61-4782-8dd0-67e7620b4b97}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {fd530d8c-a703-4df7-880c-26734e20e201}, !- Handle
  Port List 507,                          !- Name
  {e042cdf5-5c2c-418f-b70c-162aa551911b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {9c03deb3-e7d0-41cd-9838-0b78c1576405}, !- Handle
  Node 142,                               !- Name
  {be9f25c1-79d1-4cb6-ac57-3d7daa806444}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be9f25c1-79d1-4cb6-ac57-3d7daa806444}, !- Handle
  {1639e68c-44fb-4e1f-9ce4-2b19b3e9e8c1}, !- Name
  {e042cdf5-5c2c-418f-b70c-162aa551911b}, !- Source Object
  11,                                     !- Outlet Port
  {9c03deb3-e7d0-41cd-9838-0b78c1576405}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22796189-b44f-4d1c-9e51-7b7ca8363430}, !- Handle
  Port List 283,                          !- Name
  {e042cdf5-5c2c-418f-b70c-162aa551911b}; !- HVAC Component

OS:PortList,
  {0c4b0993-595d-4e08-a8d3-5b21be9d9dc9}, !- Handle
  Port List 284,                          !- Name
  {e042cdf5-5c2c-418f-b70c-162aa551911b}; !- HVAC Component

OS:Sizing:Zone,
  {36889736-132b-41bc-bf2b-144cd1f822d3}, !- Handle
  {e042cdf5-5c2c-418f-b70c-162aa551911b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dae55191-acdf-49f4-87bc-df34dba1beb1}, !- Handle
  Zone HVAC Equipment List 142,           !- Name
  {e042cdf5-5c2c-418f-b70c-162aa551911b}; !- Thermal Zone

OS:ThermalZone,
  {82b78a35-0f3d-4a6f-ab4c-de0135ce1bc3}, !- Handle
  Thermal Zone 143,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f745e2e-89f7-4ffb-a275-c6c9394a54d3}, !- Zone Air Inlet Port List
  {0f155b0f-3bca-42ef-96fa-069d184cb5f5}, !- Zone Air Exhaust Port List
  {23658a58-5985-4928-ad82-6f230a52a241}, !- Zone Air Node Name
  {43619eb7-3181-41e2-9d67-1dfa85a3f39e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fffb17b9-e777-4eee-bcd2-9758cbb66ef4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {43619eb7-3181-41e2-9d67-1dfa85a3f39e}, !- Handle
  Port List 508,                          !- Name
  {82b78a35-0f3d-4a6f-ab4c-de0135ce1bc3}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {bd4881bc-049c-4ae5-865f-b5fee5c7b0d4}, !- Handle
  Node 143,                               !- Name
  {23658a58-5985-4928-ad82-6f230a52a241}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23658a58-5985-4928-ad82-6f230a52a241}, !- Handle
  {067d774c-cbdd-4975-9559-5d63eb814751}, !- Name
  {82b78a35-0f3d-4a6f-ab4c-de0135ce1bc3}, !- Source Object
  11,                                     !- Outlet Port
  {bd4881bc-049c-4ae5-865f-b5fee5c7b0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f745e2e-89f7-4ffb-a275-c6c9394a54d3}, !- Handle
  Port List 285,                          !- Name
  {82b78a35-0f3d-4a6f-ab4c-de0135ce1bc3}; !- HVAC Component

OS:PortList,
  {0f155b0f-3bca-42ef-96fa-069d184cb5f5}, !- Handle
  Port List 286,                          !- Name
  {82b78a35-0f3d-4a6f-ab4c-de0135ce1bc3}; !- HVAC Component

OS:Sizing:Zone,
  {3e6eafa1-bb2e-45ea-a666-a518da05721d}, !- Handle
  {82b78a35-0f3d-4a6f-ab4c-de0135ce1bc3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a863496e-d855-4ff2-8122-2f3b28f81a2b}, !- Handle
  Zone HVAC Equipment List 143,           !- Name
  {82b78a35-0f3d-4a6f-ab4c-de0135ce1bc3}; !- Thermal Zone

OS:ThermalZone,
  {aad695d1-bc74-44bd-ba9e-1a839573e581}, !- Handle
  Thermal Zone 144,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f81c9c12-21e9-40c1-b595-afabe6d15baf}, !- Zone Air Inlet Port List
  {946f1e3c-93e5-423e-9059-bd3bd4e91efb}, !- Zone Air Exhaust Port List
  {f0334d7d-74b2-4a0e-88b3-2ee1daac0814}, !- Zone Air Node Name
  {1a9c5f9d-dafa-42af-b2af-eaae921a5b75}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04d8fd72-7108-4bd8-9977-1817119a9b99}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {1a9c5f9d-dafa-42af-b2af-eaae921a5b75}, !- Handle
  Port List 509,                          !- Name
  {aad695d1-bc74-44bd-ba9e-1a839573e581}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {214c7ef8-d083-4720-9459-8fa9bb6fac27}, !- Handle
  Node 144,                               !- Name
  {f0334d7d-74b2-4a0e-88b3-2ee1daac0814}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0334d7d-74b2-4a0e-88b3-2ee1daac0814}, !- Handle
  {44361931-6a35-4edd-8fc3-26a1b000b79d}, !- Name
  {aad695d1-bc74-44bd-ba9e-1a839573e581}, !- Source Object
  11,                                     !- Outlet Port
  {214c7ef8-d083-4720-9459-8fa9bb6fac27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f81c9c12-21e9-40c1-b595-afabe6d15baf}, !- Handle
  Port List 287,                          !- Name
  {aad695d1-bc74-44bd-ba9e-1a839573e581}; !- HVAC Component

OS:PortList,
  {946f1e3c-93e5-423e-9059-bd3bd4e91efb}, !- Handle
  Port List 288,                          !- Name
  {aad695d1-bc74-44bd-ba9e-1a839573e581}; !- HVAC Component

OS:Sizing:Zone,
  {2167e127-5035-4c8d-97df-c431a5bad688}, !- Handle
  {aad695d1-bc74-44bd-ba9e-1a839573e581}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {139564a5-2cea-4a76-89dd-ef9906dddda6}, !- Handle
  Zone HVAC Equipment List 144,           !- Name
  {aad695d1-bc74-44bd-ba9e-1a839573e581}; !- Thermal Zone

OS:ThermalZone,
  {c12e41ed-1b56-457f-ad3c-c27a6c92504d}, !- Handle
  Thermal Zone 145,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c83b544-a607-4ef7-8fc6-e5d9c2bbe982}, !- Zone Air Inlet Port List
  {a37a2b87-dc13-496a-81bc-9b16b87fa6bb}, !- Zone Air Exhaust Port List
  {5dc0e071-4a0a-4588-9834-72a9cc836f39}, !- Zone Air Node Name
  {0e805f24-3775-420b-8bf9-066155a086cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d9727cc-dcca-428f-9e0c-f0f14bf26446}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {0e805f24-3775-420b-8bf9-066155a086cd}, !- Handle
  Port List 510,                          !- Name
  {c12e41ed-1b56-457f-ad3c-c27a6c92504d}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4b09e1f2-306b-4689-8002-e13baed180ad}, !- Handle
  Node 145,                               !- Name
  {5dc0e071-4a0a-4588-9834-72a9cc836f39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dc0e071-4a0a-4588-9834-72a9cc836f39}, !- Handle
  {b6081a86-316c-4a82-b2d7-48d5d6232fe2}, !- Name
  {c12e41ed-1b56-457f-ad3c-c27a6c92504d}, !- Source Object
  11,                                     !- Outlet Port
  {4b09e1f2-306b-4689-8002-e13baed180ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c83b544-a607-4ef7-8fc6-e5d9c2bbe982}, !- Handle
  Port List 289,                          !- Name
  {c12e41ed-1b56-457f-ad3c-c27a6c92504d}; !- HVAC Component

OS:PortList,
  {a37a2b87-dc13-496a-81bc-9b16b87fa6bb}, !- Handle
  Port List 290,                          !- Name
  {c12e41ed-1b56-457f-ad3c-c27a6c92504d}; !- HVAC Component

OS:Sizing:Zone,
  {b9e35716-e948-4602-8a68-f960c0fabbdf}, !- Handle
  {c12e41ed-1b56-457f-ad3c-c27a6c92504d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d68c67c-03a9-4490-bfcf-f7d8b0e57f54}, !- Handle
  Zone HVAC Equipment List 145,           !- Name
  {c12e41ed-1b56-457f-ad3c-c27a6c92504d}; !- Thermal Zone

OS:ThermalZone,
  {a0f83719-b9c9-4a73-ab4f-2ff62c79a24f}, !- Handle
  Thermal Zone 146,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4cfb61c-3307-40d4-ab0a-19e1dc104fa9}, !- Zone Air Inlet Port List
  {32fb93cc-1e0b-4c32-8570-a241af6573aa}, !- Zone Air Exhaust Port List
  {e2b64d00-4914-4f4b-8eae-dafcbc47911c}, !- Zone Air Node Name
  {8fd10477-86ec-45fa-b949-ec75f46138bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3fd09f6e-115d-44af-a31e-ae5d3c46d70f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {8fd10477-86ec-45fa-b949-ec75f46138bf}, !- Handle
  Port List 511,                          !- Name
  {a0f83719-b9c9-4a73-ab4f-2ff62c79a24f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {fd5c08c9-dbe7-4503-95c4-24b2df73a211}, !- Handle
  Node 146,                               !- Name
  {e2b64d00-4914-4f4b-8eae-dafcbc47911c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2b64d00-4914-4f4b-8eae-dafcbc47911c}, !- Handle
  {c6f5bb1e-e691-4d57-a1bf-cb7d100edc92}, !- Name
  {a0f83719-b9c9-4a73-ab4f-2ff62c79a24f}, !- Source Object
  11,                                     !- Outlet Port
  {fd5c08c9-dbe7-4503-95c4-24b2df73a211}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4cfb61c-3307-40d4-ab0a-19e1dc104fa9}, !- Handle
  Port List 291,                          !- Name
  {a0f83719-b9c9-4a73-ab4f-2ff62c79a24f}; !- HVAC Component

OS:PortList,
  {32fb93cc-1e0b-4c32-8570-a241af6573aa}, !- Handle
  Port List 292,                          !- Name
  {a0f83719-b9c9-4a73-ab4f-2ff62c79a24f}; !- HVAC Component

OS:Sizing:Zone,
  {41369a55-c8e7-4a36-96ae-a1a8240de198}, !- Handle
  {a0f83719-b9c9-4a73-ab4f-2ff62c79a24f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db2a4af1-f918-44f3-8a6f-f0fedcc64297}, !- Handle
  Zone HVAC Equipment List 146,           !- Name
  {a0f83719-b9c9-4a73-ab4f-2ff62c79a24f}; !- Thermal Zone

OS:ThermalZone,
  {26f63443-375f-4d0b-ba31-857c82052b5e}, !- Handle
  Thermal Zone 147,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62523fe3-580e-4f6d-9bcd-784f9810a46b}, !- Zone Air Inlet Port List
  {5aa0f79c-fe60-45a0-a6b9-48ddebf1a7ab}, !- Zone Air Exhaust Port List
  {5614d7af-3510-4072-87c7-62e3c0690595}, !- Zone Air Node Name
  {4dae640e-a9af-4609-bd94-82769fa917ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9bd1a430-449f-4960-b03f-7e1358e5da39}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {4dae640e-a9af-4609-bd94-82769fa917ee}, !- Handle
  Port List 512,                          !- Name
  {26f63443-375f-4d0b-ba31-857c82052b5e}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {cb6746e0-ca01-43a7-a3bf-23e775cb1a51}, !- Handle
  Node 147,                               !- Name
  {5614d7af-3510-4072-87c7-62e3c0690595}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5614d7af-3510-4072-87c7-62e3c0690595}, !- Handle
  {41b7f367-add1-42e8-bac5-2226be201f85}, !- Name
  {26f63443-375f-4d0b-ba31-857c82052b5e}, !- Source Object
  11,                                     !- Outlet Port
  {cb6746e0-ca01-43a7-a3bf-23e775cb1a51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62523fe3-580e-4f6d-9bcd-784f9810a46b}, !- Handle
  Port List 293,                          !- Name
  {26f63443-375f-4d0b-ba31-857c82052b5e}; !- HVAC Component

OS:PortList,
  {5aa0f79c-fe60-45a0-a6b9-48ddebf1a7ab}, !- Handle
  Port List 294,                          !- Name
  {26f63443-375f-4d0b-ba31-857c82052b5e}; !- HVAC Component

OS:Sizing:Zone,
  {64700565-e0ab-4b53-91f8-1dab59b4f7c7}, !- Handle
  {26f63443-375f-4d0b-ba31-857c82052b5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b541f4ba-0871-4644-9aec-0304ecf2330a}, !- Handle
  Zone HVAC Equipment List 147,           !- Name
  {26f63443-375f-4d0b-ba31-857c82052b5e}; !- Thermal Zone

OS:ThermalZone,
  {14abed6e-e1eb-4d08-9903-df0986e4ad6b}, !- Handle
  Thermal Zone 148,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c32fe06b-2a60-4539-b5a5-de94e4d2bd00}, !- Zone Air Inlet Port List
  {1f5ab46d-28da-4277-9e5f-f85102293b99}, !- Zone Air Exhaust Port List
  {0c689005-5af1-4851-8bbe-9c33e22cce63}, !- Zone Air Node Name
  {6b371da0-b352-4742-a0d6-4703ffe93179}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db0154d0-79ce-41c2-aa88-b57ee4b848d8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {6b371da0-b352-4742-a0d6-4703ffe93179}, !- Handle
  Port List 513,                          !- Name
  {14abed6e-e1eb-4d08-9903-df0986e4ad6b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {213d470c-5cd0-41fb-b149-8a86bdf9e2ac}, !- Handle
  Node 148,                               !- Name
  {0c689005-5af1-4851-8bbe-9c33e22cce63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c689005-5af1-4851-8bbe-9c33e22cce63}, !- Handle
  {9c0d4ee8-e592-4294-8f4d-3820e082f33e}, !- Name
  {14abed6e-e1eb-4d08-9903-df0986e4ad6b}, !- Source Object
  11,                                     !- Outlet Port
  {213d470c-5cd0-41fb-b149-8a86bdf9e2ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c32fe06b-2a60-4539-b5a5-de94e4d2bd00}, !- Handle
  Port List 295,                          !- Name
  {14abed6e-e1eb-4d08-9903-df0986e4ad6b}; !- HVAC Component

OS:PortList,
  {1f5ab46d-28da-4277-9e5f-f85102293b99}, !- Handle
  Port List 296,                          !- Name
  {14abed6e-e1eb-4d08-9903-df0986e4ad6b}; !- HVAC Component

OS:Sizing:Zone,
  {f9d63724-8752-421a-82f7-618e76a0afa0}, !- Handle
  {14abed6e-e1eb-4d08-9903-df0986e4ad6b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f161783d-5916-4048-b171-604b0195cf18}, !- Handle
  Zone HVAC Equipment List 148,           !- Name
  {14abed6e-e1eb-4d08-9903-df0986e4ad6b}; !- Thermal Zone

OS:ThermalZone,
  {1bd9165b-2a5f-4a41-96af-041e58bbbc2a}, !- Handle
  Thermal Zone 149,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1caea8c0-1a33-4bd0-be56-59e34c0dc094}, !- Zone Air Inlet Port List
  {6710769d-521d-45e3-8507-93b13d0db296}, !- Zone Air Exhaust Port List
  {2b8104eb-9682-494b-a116-e2bc47ac220c}, !- Zone Air Node Name
  {d21c2148-e1ec-4a8c-a8f5-029108272b90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {934cc43e-e07f-4120-966e-e72dded2bf53}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {d21c2148-e1ec-4a8c-a8f5-029108272b90}, !- Handle
  Port List 514,                          !- Name
  {1bd9165b-2a5f-4a41-96af-041e58bbbc2a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ee869ff3-26eb-45fe-9c78-831a866211f9}, !- Handle
  Node 149,                               !- Name
  {2b8104eb-9682-494b-a116-e2bc47ac220c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b8104eb-9682-494b-a116-e2bc47ac220c}, !- Handle
  {7e383c24-85e2-47e8-92cb-84d1252e0530}, !- Name
  {1bd9165b-2a5f-4a41-96af-041e58bbbc2a}, !- Source Object
  11,                                     !- Outlet Port
  {ee869ff3-26eb-45fe-9c78-831a866211f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1caea8c0-1a33-4bd0-be56-59e34c0dc094}, !- Handle
  Port List 297,                          !- Name
  {1bd9165b-2a5f-4a41-96af-041e58bbbc2a}; !- HVAC Component

OS:PortList,
  {6710769d-521d-45e3-8507-93b13d0db296}, !- Handle
  Port List 298,                          !- Name
  {1bd9165b-2a5f-4a41-96af-041e58bbbc2a}; !- HVAC Component

OS:Sizing:Zone,
  {ef8ae324-95e7-4685-8b0e-c40f1fba74de}, !- Handle
  {1bd9165b-2a5f-4a41-96af-041e58bbbc2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c79fcb1b-ee71-4482-ad56-82de8bcfa43f}, !- Handle
  Zone HVAC Equipment List 149,           !- Name
  {1bd9165b-2a5f-4a41-96af-041e58bbbc2a}; !- Thermal Zone

OS:ThermalZone,
  {d1707460-dd51-496f-96fe-cb661223e8a8}, !- Handle
  Thermal Zone 150,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3998f4fe-b535-4d97-9a5f-8d93a4b1301a}, !- Zone Air Inlet Port List
  {00626f7d-3a50-4734-a22a-c97515feaab6}, !- Zone Air Exhaust Port List
  {3c6f323a-aac0-41bb-97f1-38d1ee695cdb}, !- Zone Air Node Name
  {097fcfbc-575c-4194-be10-99198384526e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90789526-df96-4fd0-ac15-b52e69098f88}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {097fcfbc-575c-4194-be10-99198384526e}, !- Handle
  Port List 515,                          !- Name
  {d1707460-dd51-496f-96fe-cb661223e8a8}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0984a164-6555-4f4b-8f6b-0a2fe944be01}, !- Handle
  Node 150,                               !- Name
  {3c6f323a-aac0-41bb-97f1-38d1ee695cdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c6f323a-aac0-41bb-97f1-38d1ee695cdb}, !- Handle
  {baf5fb11-29fc-43d9-b618-6ab0ee4da1a6}, !- Name
  {d1707460-dd51-496f-96fe-cb661223e8a8}, !- Source Object
  11,                                     !- Outlet Port
  {0984a164-6555-4f4b-8f6b-0a2fe944be01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3998f4fe-b535-4d97-9a5f-8d93a4b1301a}, !- Handle
  Port List 299,                          !- Name
  {d1707460-dd51-496f-96fe-cb661223e8a8}; !- HVAC Component

OS:PortList,
  {00626f7d-3a50-4734-a22a-c97515feaab6}, !- Handle
  Port List 300,                          !- Name
  {d1707460-dd51-496f-96fe-cb661223e8a8}; !- HVAC Component

OS:Sizing:Zone,
  {d73a62c5-d640-4e9c-9356-1fe2d0cee057}, !- Handle
  {d1707460-dd51-496f-96fe-cb661223e8a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00d35ec4-33ea-4299-948b-db02e6a8e790}, !- Handle
  Zone HVAC Equipment List 150,           !- Name
  {d1707460-dd51-496f-96fe-cb661223e8a8}; !- Thermal Zone

OS:ThermalZone,
  {29fdca2d-45c8-45af-b40b-5572affe6f45}, !- Handle
  Thermal Zone 151,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ac3e787-cfd4-4441-a178-995877cd9344}, !- Zone Air Inlet Port List
  {bbbb707c-41dd-46e1-a646-866d4b74d831}, !- Zone Air Exhaust Port List
  {052071a4-31c0-40dc-9ded-b0b32eef3e65}, !- Zone Air Node Name
  {76f7d86b-9439-40d7-a67f-506ab548d895}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35ac894b-65b2-4a35-b3b0-c1fd80eb02e7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {76f7d86b-9439-40d7-a67f-506ab548d895}, !- Handle
  Port List 516,                          !- Name
  {29fdca2d-45c8-45af-b40b-5572affe6f45}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {19191d80-7001-4abe-b431-ee915bee7064}, !- Handle
  Node 151,                               !- Name
  {052071a4-31c0-40dc-9ded-b0b32eef3e65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {052071a4-31c0-40dc-9ded-b0b32eef3e65}, !- Handle
  {1a8d8c56-7e82-4304-a661-c6f590e32efd}, !- Name
  {29fdca2d-45c8-45af-b40b-5572affe6f45}, !- Source Object
  11,                                     !- Outlet Port
  {19191d80-7001-4abe-b431-ee915bee7064}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ac3e787-cfd4-4441-a178-995877cd9344}, !- Handle
  Port List 301,                          !- Name
  {29fdca2d-45c8-45af-b40b-5572affe6f45}; !- HVAC Component

OS:PortList,
  {bbbb707c-41dd-46e1-a646-866d4b74d831}, !- Handle
  Port List 302,                          !- Name
  {29fdca2d-45c8-45af-b40b-5572affe6f45}; !- HVAC Component

OS:Sizing:Zone,
  {4cab89ac-a6b9-4da2-ad6e-41eb37543929}, !- Handle
  {29fdca2d-45c8-45af-b40b-5572affe6f45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8db0dfbd-8f61-4acf-8f72-4e69cd2e2dde}, !- Handle
  Zone HVAC Equipment List 151,           !- Name
  {29fdca2d-45c8-45af-b40b-5572affe6f45}; !- Thermal Zone

OS:ThermalZone,
  {6785e1a2-c317-4437-9113-8740058cb6f2}, !- Handle
  Thermal Zone 152,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ccd9c45-5814-4966-9d3f-226780fd972a}, !- Zone Air Inlet Port List
  {303168ba-420a-40b1-98b0-620f3b1c80da}, !- Zone Air Exhaust Port List
  {246d37b6-0cfa-42ba-b835-1cedac685af7}, !- Zone Air Node Name
  {48137f69-fc7a-4e28-9bb2-5d9b496a5754}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34fddb9e-d443-445f-8e58-1f63412f0ccf}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {48137f69-fc7a-4e28-9bb2-5d9b496a5754}, !- Handle
  Port List 517,                          !- Name
  {6785e1a2-c317-4437-9113-8740058cb6f2}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d2929c64-74db-406c-99b1-b9b5e832cac9}, !- Handle
  Node 152,                               !- Name
  {246d37b6-0cfa-42ba-b835-1cedac685af7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {246d37b6-0cfa-42ba-b835-1cedac685af7}, !- Handle
  {10a398da-0225-4ced-ba40-4f17c0299db1}, !- Name
  {6785e1a2-c317-4437-9113-8740058cb6f2}, !- Source Object
  11,                                     !- Outlet Port
  {d2929c64-74db-406c-99b1-b9b5e832cac9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ccd9c45-5814-4966-9d3f-226780fd972a}, !- Handle
  Port List 303,                          !- Name
  {6785e1a2-c317-4437-9113-8740058cb6f2}; !- HVAC Component

OS:PortList,
  {303168ba-420a-40b1-98b0-620f3b1c80da}, !- Handle
  Port List 304,                          !- Name
  {6785e1a2-c317-4437-9113-8740058cb6f2}; !- HVAC Component

OS:Sizing:Zone,
  {e0a852d1-07cb-45ab-b301-b6823b1fdc24}, !- Handle
  {6785e1a2-c317-4437-9113-8740058cb6f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e867fc79-3f5c-4b4a-9669-f07e642fb3fc}, !- Handle
  Zone HVAC Equipment List 152,           !- Name
  {6785e1a2-c317-4437-9113-8740058cb6f2}; !- Thermal Zone

OS:ThermalZone,
  {2bccf5dd-aa4d-4168-97fc-13185c992002}, !- Handle
  Thermal Zone 153,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40cf4c32-5f1d-4a6a-902f-6e49a6430dc8}, !- Zone Air Inlet Port List
  {4785bccd-24cb-4312-90a8-3ca36ee4c285}, !- Zone Air Exhaust Port List
  {9c5bc172-be24-45fc-b076-60754030c553}, !- Zone Air Node Name
  {2b9d1d93-0e19-4112-a5f5-9e8ec5e32a65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94f35d01-1fb6-480b-97a3-71f1801eb94d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {2b9d1d93-0e19-4112-a5f5-9e8ec5e32a65}, !- Handle
  Port List 518,                          !- Name
  {2bccf5dd-aa4d-4168-97fc-13185c992002}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {be030ca7-0194-4fe1-9514-12a1ed48173a}, !- Handle
  Node 153,                               !- Name
  {9c5bc172-be24-45fc-b076-60754030c553}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c5bc172-be24-45fc-b076-60754030c553}, !- Handle
  {39658fdc-25f1-4c64-af7f-76a123797505}, !- Name
  {2bccf5dd-aa4d-4168-97fc-13185c992002}, !- Source Object
  11,                                     !- Outlet Port
  {be030ca7-0194-4fe1-9514-12a1ed48173a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40cf4c32-5f1d-4a6a-902f-6e49a6430dc8}, !- Handle
  Port List 305,                          !- Name
  {2bccf5dd-aa4d-4168-97fc-13185c992002}; !- HVAC Component

OS:PortList,
  {4785bccd-24cb-4312-90a8-3ca36ee4c285}, !- Handle
  Port List 306,                          !- Name
  {2bccf5dd-aa4d-4168-97fc-13185c992002}; !- HVAC Component

OS:Sizing:Zone,
  {be1d52bb-1530-4667-9731-4c55f5515874}, !- Handle
  {2bccf5dd-aa4d-4168-97fc-13185c992002}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1922a399-e41d-44f0-af4a-9db25bab6b2b}, !- Handle
  Zone HVAC Equipment List 153,           !- Name
  {2bccf5dd-aa4d-4168-97fc-13185c992002}; !- Thermal Zone

OS:ThermalZone,
  {206ddd74-00b4-4776-ba5b-476bc814fd93}, !- Handle
  Thermal Zone 154,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24c598f7-6070-485f-be72-1c1b0bd214ee}, !- Zone Air Inlet Port List
  {95ab6d0e-a5b6-4d8c-bc7f-21b8e0d14eba}, !- Zone Air Exhaust Port List
  {56837918-89f3-4990-be3f-1c7efebce138}, !- Zone Air Node Name
  {c641bdfd-e63c-4985-b150-88c1b2a87ddf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a73165e0-abe6-4462-95b0-adf01bdbcb49}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {c641bdfd-e63c-4985-b150-88c1b2a87ddf}, !- Handle
  Port List 1,                            !- Name
  {206ddd74-00b4-4776-ba5b-476bc814fd93}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {03fb86f5-6753-4e60-a2fb-64586b74e97f}, !- Handle
  Node 154,                               !- Name
  {56837918-89f3-4990-be3f-1c7efebce138}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56837918-89f3-4990-be3f-1c7efebce138}, !- Handle
  {cf22a656-d2dd-4a0c-811a-57e6f5d5f7dc}, !- Name
  {206ddd74-00b4-4776-ba5b-476bc814fd93}, !- Source Object
  11,                                     !- Outlet Port
  {03fb86f5-6753-4e60-a2fb-64586b74e97f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24c598f7-6070-485f-be72-1c1b0bd214ee}, !- Handle
  Port List 307,                          !- Name
  {206ddd74-00b4-4776-ba5b-476bc814fd93}; !- HVAC Component

OS:PortList,
  {95ab6d0e-a5b6-4d8c-bc7f-21b8e0d14eba}, !- Handle
  Port List 308,                          !- Name
  {206ddd74-00b4-4776-ba5b-476bc814fd93}; !- HVAC Component

OS:Sizing:Zone,
  {e24478d4-2e8f-41f6-89ef-8601863c78c0}, !- Handle
  {206ddd74-00b4-4776-ba5b-476bc814fd93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62536b90-20d3-4fa6-b50d-589e2f6baa85}, !- Handle
  Zone HVAC Equipment List 154,           !- Name
  {206ddd74-00b4-4776-ba5b-476bc814fd93}; !- Thermal Zone

OS:ThermalZone,
  {0a5ea76d-8f8f-4b4f-998c-689b4e67c7e9}, !- Handle
  Thermal Zone 155,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8346b788-fba3-478a-b7f6-ce912f3acc46}, !- Zone Air Inlet Port List
  {06dce57f-6985-4fe7-b04d-4af59588da3a}, !- Zone Air Exhaust Port List
  {5bb39f85-8136-4b50-a5ea-0e80b6f49f6c}, !- Zone Air Node Name
  {e2f433b4-42b3-4b77-93e6-20f94a133dc7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {facc2763-0442-4288-a83a-fa48ead853ce}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {e2f433b4-42b3-4b77-93e6-20f94a133dc7}, !- Handle
  Port List 519,                          !- Name
  {0a5ea76d-8f8f-4b4f-998c-689b4e67c7e9}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0ab53c3d-2bc3-404b-a6ac-afcdcbb7cfe1}, !- Handle
  Node 155,                               !- Name
  {5bb39f85-8136-4b50-a5ea-0e80b6f49f6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bb39f85-8136-4b50-a5ea-0e80b6f49f6c}, !- Handle
  {47b23c79-eb86-456f-a194-4c55fb9179ab}, !- Name
  {0a5ea76d-8f8f-4b4f-998c-689b4e67c7e9}, !- Source Object
  11,                                     !- Outlet Port
  {0ab53c3d-2bc3-404b-a6ac-afcdcbb7cfe1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8346b788-fba3-478a-b7f6-ce912f3acc46}, !- Handle
  Port List 309,                          !- Name
  {0a5ea76d-8f8f-4b4f-998c-689b4e67c7e9}; !- HVAC Component

OS:PortList,
  {06dce57f-6985-4fe7-b04d-4af59588da3a}, !- Handle
  Port List 310,                          !- Name
  {0a5ea76d-8f8f-4b4f-998c-689b4e67c7e9}; !- HVAC Component

OS:Sizing:Zone,
  {db97fcc8-efb3-4718-bb89-a402c3f2f190}, !- Handle
  {0a5ea76d-8f8f-4b4f-998c-689b4e67c7e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd81f991-599a-49b2-b320-93118ae29e5b}, !- Handle
  Zone HVAC Equipment List 155,           !- Name
  {0a5ea76d-8f8f-4b4f-998c-689b4e67c7e9}; !- Thermal Zone

OS:ThermalZone,
  {a398d97d-706c-4b9b-bd2b-b7198345f827}, !- Handle
  Thermal Zone 156,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b81f88b-6c5c-4e7f-8bda-2a6095f81023}, !- Zone Air Inlet Port List
  {e4bceea5-a1ee-41b4-9cea-3c034b7ca08e}, !- Zone Air Exhaust Port List
  {17a9b10e-134c-4ed5-8568-b8c4b9a559e9}, !- Zone Air Node Name
  {5f2832b3-d3e4-4b1d-9b9d-917fc789db1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64f915cc-7072-4e59-b69d-c1c9b394d631}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {5f2832b3-d3e4-4b1d-9b9d-917fc789db1c}, !- Handle
  Port List 520,                          !- Name
  {a398d97d-706c-4b9b-bd2b-b7198345f827}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {1ea21218-c4b9-423a-81e1-8091a56be384}, !- Handle
  Node 156,                               !- Name
  {17a9b10e-134c-4ed5-8568-b8c4b9a559e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17a9b10e-134c-4ed5-8568-b8c4b9a559e9}, !- Handle
  {d795be90-0c2d-4de0-884e-a85ab5fcfd1d}, !- Name
  {a398d97d-706c-4b9b-bd2b-b7198345f827}, !- Source Object
  11,                                     !- Outlet Port
  {1ea21218-c4b9-423a-81e1-8091a56be384}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b81f88b-6c5c-4e7f-8bda-2a6095f81023}, !- Handle
  Port List 311,                          !- Name
  {a398d97d-706c-4b9b-bd2b-b7198345f827}; !- HVAC Component

OS:PortList,
  {e4bceea5-a1ee-41b4-9cea-3c034b7ca08e}, !- Handle
  Port List 312,                          !- Name
  {a398d97d-706c-4b9b-bd2b-b7198345f827}; !- HVAC Component

OS:Sizing:Zone,
  {ceb9dcee-ae4f-4c3a-9e68-4798c79fd4d1}, !- Handle
  {a398d97d-706c-4b9b-bd2b-b7198345f827}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {711fc504-8944-4c9e-94e7-e00e36e9a56e}, !- Handle
  Zone HVAC Equipment List 156,           !- Name
  {a398d97d-706c-4b9b-bd2b-b7198345f827}; !- Thermal Zone

OS:ThermalZone,
  {0e08bd11-53c1-4653-b6d0-9c8212d68de8}, !- Handle
  Thermal Zone 157,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37f1da39-cdba-493f-ae42-e8b77b3df6b9}, !- Zone Air Inlet Port List
  {edc2a1b4-98a1-4572-a507-ce0716acae8d}, !- Zone Air Exhaust Port List
  {ffeeb2ae-6ea1-4f42-9da5-daf48e80e314}, !- Zone Air Node Name
  {68355360-b8c1-4611-8fe1-0095c62651dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4fd74a89-51b7-4752-b472-c82168302fcc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {68355360-b8c1-4611-8fe1-0095c62651dc}, !- Handle
  Port List 521,                          !- Name
  {0e08bd11-53c1-4653-b6d0-9c8212d68de8}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {51a72c9a-80f7-49e7-8399-0a8dd8741882}, !- Handle
  Node 157,                               !- Name
  {ffeeb2ae-6ea1-4f42-9da5-daf48e80e314}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffeeb2ae-6ea1-4f42-9da5-daf48e80e314}, !- Handle
  {f9fb4e4e-1762-4b5f-9707-749bbe29a8bb}, !- Name
  {0e08bd11-53c1-4653-b6d0-9c8212d68de8}, !- Source Object
  11,                                     !- Outlet Port
  {51a72c9a-80f7-49e7-8399-0a8dd8741882}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37f1da39-cdba-493f-ae42-e8b77b3df6b9}, !- Handle
  Port List 313,                          !- Name
  {0e08bd11-53c1-4653-b6d0-9c8212d68de8}; !- HVAC Component

OS:PortList,
  {edc2a1b4-98a1-4572-a507-ce0716acae8d}, !- Handle
  Port List 314,                          !- Name
  {0e08bd11-53c1-4653-b6d0-9c8212d68de8}; !- HVAC Component

OS:Sizing:Zone,
  {38b6ee75-55c4-424f-90b5-c8bc56d9b407}, !- Handle
  {0e08bd11-53c1-4653-b6d0-9c8212d68de8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {054b4d0b-fb42-490f-8ad6-9f8868859526}, !- Handle
  Zone HVAC Equipment List 157,           !- Name
  {0e08bd11-53c1-4653-b6d0-9c8212d68de8}; !- Thermal Zone

OS:ThermalZone,
  {e166f405-ee03-4cee-a1d1-3ea660ad383e}, !- Handle
  Thermal Zone 158,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7283aa1f-0fe8-49a8-b1d9-16daf2747ebf}, !- Zone Air Inlet Port List
  {025d101f-595d-4bb8-8abd-a38194d44c5f}, !- Zone Air Exhaust Port List
  {b48f91de-d386-4a9b-9a01-c058eabf9810}, !- Zone Air Node Name
  {f99750dd-cf94-4395-90a9-d8acd853a6f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3fac157b-f3f6-4c43-9a21-d0cbceee39f7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {f99750dd-cf94-4395-90a9-d8acd853a6f2}, !- Handle
  Port List 522,                          !- Name
  {e166f405-ee03-4cee-a1d1-3ea660ad383e}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c1cf9607-d7b5-44c9-8c8c-15ed310d5117}, !- Handle
  Node 158,                               !- Name
  {b48f91de-d386-4a9b-9a01-c058eabf9810}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b48f91de-d386-4a9b-9a01-c058eabf9810}, !- Handle
  {9c8ef3ab-ce6d-4d80-9b68-d06908e7c1f8}, !- Name
  {e166f405-ee03-4cee-a1d1-3ea660ad383e}, !- Source Object
  11,                                     !- Outlet Port
  {c1cf9607-d7b5-44c9-8c8c-15ed310d5117}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7283aa1f-0fe8-49a8-b1d9-16daf2747ebf}, !- Handle
  Port List 315,                          !- Name
  {e166f405-ee03-4cee-a1d1-3ea660ad383e}; !- HVAC Component

OS:PortList,
  {025d101f-595d-4bb8-8abd-a38194d44c5f}, !- Handle
  Port List 316,                          !- Name
  {e166f405-ee03-4cee-a1d1-3ea660ad383e}; !- HVAC Component

OS:Sizing:Zone,
  {a037cd9e-adf4-474c-81aa-a7a40b2c2294}, !- Handle
  {e166f405-ee03-4cee-a1d1-3ea660ad383e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28a7e4ae-a2b3-4630-b24d-0e77068bf9be}, !- Handle
  Zone HVAC Equipment List 158,           !- Name
  {e166f405-ee03-4cee-a1d1-3ea660ad383e}; !- Thermal Zone

OS:ThermalZone,
  {d4b29bb3-eb08-4e23-9ab8-0b17be020e5c}, !- Handle
  Thermal Zone 159,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd50798c-4685-47df-a7b7-60d512f12f18}, !- Zone Air Inlet Port List
  {de265400-7348-46e9-b39a-7e51e7ba4a0d}, !- Zone Air Exhaust Port List
  {d3d8eb61-518f-438c-b539-5041ac605cef}, !- Zone Air Node Name
  {a82cab9e-cac1-4e6c-ae5e-5c21c4f87033}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f5a06b68-7738-485e-bc87-a0b56381fbfd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {a82cab9e-cac1-4e6c-ae5e-5c21c4f87033}, !- Handle
  Port List 523,                          !- Name
  {d4b29bb3-eb08-4e23-9ab8-0b17be020e5c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {a7fe79b4-9250-4d24-a3ed-1b7ce1b6dc1f}, !- Handle
  Node 159,                               !- Name
  {d3d8eb61-518f-438c-b539-5041ac605cef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3d8eb61-518f-438c-b539-5041ac605cef}, !- Handle
  {89c865c1-342b-4c01-b9a5-8d9cfc30dc86}, !- Name
  {d4b29bb3-eb08-4e23-9ab8-0b17be020e5c}, !- Source Object
  11,                                     !- Outlet Port
  {a7fe79b4-9250-4d24-a3ed-1b7ce1b6dc1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd50798c-4685-47df-a7b7-60d512f12f18}, !- Handle
  Port List 317,                          !- Name
  {d4b29bb3-eb08-4e23-9ab8-0b17be020e5c}; !- HVAC Component

OS:PortList,
  {de265400-7348-46e9-b39a-7e51e7ba4a0d}, !- Handle
  Port List 318,                          !- Name
  {d4b29bb3-eb08-4e23-9ab8-0b17be020e5c}; !- HVAC Component

OS:Sizing:Zone,
  {2ccc69ff-2769-4081-ad64-2abf3bb2defa}, !- Handle
  {d4b29bb3-eb08-4e23-9ab8-0b17be020e5c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c9598817-7c76-4ff2-9c21-cd071d0df3d8}, !- Handle
  Zone HVAC Equipment List 159,           !- Name
  {d4b29bb3-eb08-4e23-9ab8-0b17be020e5c}; !- Thermal Zone

OS:ThermalZone,
  {686ff70b-41f3-4b11-8f05-0fa73714faa0}, !- Handle
  Thermal Zone 160,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc77ebf0-c58d-4581-b46e-15f8b1e7158b}, !- Zone Air Inlet Port List
  {e607c595-5578-4e0b-aef8-ddacf49748a6}, !- Zone Air Exhaust Port List
  {ee651caa-f6fe-4b61-854f-e6c19f81921d}, !- Zone Air Node Name
  {b7c38107-f417-4538-8c23-56a3c2c80baf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9a83f2f-a13c-4d9d-bf86-43e9500ffe00}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {b7c38107-f417-4538-8c23-56a3c2c80baf}, !- Handle
  Port List 524,                          !- Name
  {686ff70b-41f3-4b11-8f05-0fa73714faa0}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {eb9f625d-f868-42ed-8e28-45184f9220dc}, !- Handle
  Node 160,                               !- Name
  {ee651caa-f6fe-4b61-854f-e6c19f81921d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee651caa-f6fe-4b61-854f-e6c19f81921d}, !- Handle
  {2255239b-c4fd-4418-ad88-10f4823724b4}, !- Name
  {686ff70b-41f3-4b11-8f05-0fa73714faa0}, !- Source Object
  11,                                     !- Outlet Port
  {eb9f625d-f868-42ed-8e28-45184f9220dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc77ebf0-c58d-4581-b46e-15f8b1e7158b}, !- Handle
  Port List 319,                          !- Name
  {686ff70b-41f3-4b11-8f05-0fa73714faa0}; !- HVAC Component

OS:PortList,
  {e607c595-5578-4e0b-aef8-ddacf49748a6}, !- Handle
  Port List 320,                          !- Name
  {686ff70b-41f3-4b11-8f05-0fa73714faa0}; !- HVAC Component

OS:Sizing:Zone,
  {93062484-78ef-4294-870b-58e0ce539b35}, !- Handle
  {686ff70b-41f3-4b11-8f05-0fa73714faa0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf9287f0-70cf-4cc2-8e7c-41c95ad14368}, !- Handle
  Zone HVAC Equipment List 160,           !- Name
  {686ff70b-41f3-4b11-8f05-0fa73714faa0}; !- Thermal Zone

OS:ThermalZone,
  {7d7f0b35-581f-41d9-9440-511bf38ccec2}, !- Handle
  Thermal Zone 161,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {207de27f-4880-444e-91c5-477c23d3f210}, !- Zone Air Inlet Port List
  {e6ad4ab8-b569-4c22-98b6-81fd3908b15a}, !- Zone Air Exhaust Port List
  {5cadd50e-3c97-4af0-9639-90a754fe7b61}, !- Zone Air Node Name
  {a84735c1-2c38-48f3-a594-1f18ea735c32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf743f40-22cf-4121-8a69-5fd6d2244ece}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {a84735c1-2c38-48f3-a594-1f18ea735c32}, !- Handle
  Port List 525,                          !- Name
  {7d7f0b35-581f-41d9-9440-511bf38ccec2}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d7fad98a-6f13-4f1e-b581-cd9d368e7458}, !- Handle
  Node 161,                               !- Name
  {5cadd50e-3c97-4af0-9639-90a754fe7b61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cadd50e-3c97-4af0-9639-90a754fe7b61}, !- Handle
  {f28b75f3-51c0-443e-b1e8-1e7d21a94bef}, !- Name
  {7d7f0b35-581f-41d9-9440-511bf38ccec2}, !- Source Object
  11,                                     !- Outlet Port
  {d7fad98a-6f13-4f1e-b581-cd9d368e7458}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {207de27f-4880-444e-91c5-477c23d3f210}, !- Handle
  Port List 321,                          !- Name
  {7d7f0b35-581f-41d9-9440-511bf38ccec2}; !- HVAC Component

OS:PortList,
  {e6ad4ab8-b569-4c22-98b6-81fd3908b15a}, !- Handle
  Port List 322,                          !- Name
  {7d7f0b35-581f-41d9-9440-511bf38ccec2}; !- HVAC Component

OS:Sizing:Zone,
  {75bd9840-b40b-4912-9d5a-bad2da99f4c7}, !- Handle
  {7d7f0b35-581f-41d9-9440-511bf38ccec2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e65662a0-6958-42d1-8868-3ee81802e504}, !- Handle
  Zone HVAC Equipment List 161,           !- Name
  {7d7f0b35-581f-41d9-9440-511bf38ccec2}; !- Thermal Zone

OS:ThermalZone,
  {5c3cfcb8-e770-4860-9043-28274b282991}, !- Handle
  Thermal Zone 162,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {824787de-941d-4852-a5bf-4357260476fe}, !- Zone Air Inlet Port List
  {c55a2f52-8a05-4210-a56d-3e0504cfe6fc}, !- Zone Air Exhaust Port List
  {44e5be96-135e-4881-9f5d-77d099b564ce}, !- Zone Air Node Name
  {84e1605e-09af-429d-8320-4bb419e13f69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fab2f18a-9e32-416c-83e4-6dc901fec634}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {84e1605e-09af-429d-8320-4bb419e13f69}, !- Handle
  Port List 526,                          !- Name
  {5c3cfcb8-e770-4860-9043-28274b282991}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {50c0f0e9-501c-47e9-80ea-710e756b1fc3}, !- Handle
  Node 162,                               !- Name
  {44e5be96-135e-4881-9f5d-77d099b564ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44e5be96-135e-4881-9f5d-77d099b564ce}, !- Handle
  {8e1af49d-0fba-494e-a99f-f53fe7118068}, !- Name
  {5c3cfcb8-e770-4860-9043-28274b282991}, !- Source Object
  11,                                     !- Outlet Port
  {50c0f0e9-501c-47e9-80ea-710e756b1fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {824787de-941d-4852-a5bf-4357260476fe}, !- Handle
  Port List 323,                          !- Name
  {5c3cfcb8-e770-4860-9043-28274b282991}; !- HVAC Component

OS:PortList,
  {c55a2f52-8a05-4210-a56d-3e0504cfe6fc}, !- Handle
  Port List 324,                          !- Name
  {5c3cfcb8-e770-4860-9043-28274b282991}; !- HVAC Component

OS:Sizing:Zone,
  {34bf362c-2bdf-4fea-850b-0f2e090de504}, !- Handle
  {5c3cfcb8-e770-4860-9043-28274b282991}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1f977bb-d569-4a0a-8ad4-d9e4ac6ad5f3}, !- Handle
  Zone HVAC Equipment List 162,           !- Name
  {5c3cfcb8-e770-4860-9043-28274b282991}; !- Thermal Zone

OS:ThermalZone,
  {1a94fc40-ed4f-4b7f-9a79-bde46b903234}, !- Handle
  Thermal Zone 163,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32d2b80b-19b3-47d3-9838-e3d398ecdd1c}, !- Zone Air Inlet Port List
  {c894dd50-6367-442d-801f-18f52c0dd58b}, !- Zone Air Exhaust Port List
  {8049d983-505a-4389-9b2d-b9ac55634597}, !- Zone Air Node Name
  {56621385-a9e3-45b3-b8a5-e686de956437}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f929f696-9dd7-4b3b-9196-9ef3d4b638fd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {56621385-a9e3-45b3-b8a5-e686de956437}, !- Handle
  Port List 370,                          !- Name
  {1a94fc40-ed4f-4b7f-9a79-bde46b903234}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {74d6f716-ecf6-4205-ba7f-b7490b5d4401}, !- Handle
  Node 163,                               !- Name
  {8049d983-505a-4389-9b2d-b9ac55634597}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8049d983-505a-4389-9b2d-b9ac55634597}, !- Handle
  {49f86f9d-edf3-45e8-8110-a7322265f236}, !- Name
  {1a94fc40-ed4f-4b7f-9a79-bde46b903234}, !- Source Object
  11,                                     !- Outlet Port
  {74d6f716-ecf6-4205-ba7f-b7490b5d4401}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32d2b80b-19b3-47d3-9838-e3d398ecdd1c}, !- Handle
  Port List 325,                          !- Name
  {1a94fc40-ed4f-4b7f-9a79-bde46b903234}; !- HVAC Component

OS:PortList,
  {c894dd50-6367-442d-801f-18f52c0dd58b}, !- Handle
  Port List 326,                          !- Name
  {1a94fc40-ed4f-4b7f-9a79-bde46b903234}; !- HVAC Component

OS:Sizing:Zone,
  {d47ed08b-34fa-49c4-86c2-598149171e0f}, !- Handle
  {1a94fc40-ed4f-4b7f-9a79-bde46b903234}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aca85c47-51b5-4ee3-b0dd-42c28fae5885}, !- Handle
  Zone HVAC Equipment List 163,           !- Name
  {1a94fc40-ed4f-4b7f-9a79-bde46b903234}; !- Thermal Zone

OS:ThermalZone,
  {e7097217-b37b-4a9d-9015-0b72a8609c06}, !- Handle
  Thermal Zone 164,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42982300-7434-42a5-ad21-7edb94634cf5}, !- Zone Air Inlet Port List
  {e2020ee1-a52b-4412-9dac-9209337c1f4e}, !- Zone Air Exhaust Port List
  {6fa643d7-5679-451c-a427-bd401a769d3f}, !- Zone Air Node Name
  {3cbd7798-da06-4568-8f30-6fed8c70b182}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3bc22ce-6fe1-4827-8170-f2612cee04a5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {3cbd7798-da06-4568-8f30-6fed8c70b182}, !- Handle
  Port List 527,                          !- Name
  {e7097217-b37b-4a9d-9015-0b72a8609c06}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {a7a4fd44-cd50-42c1-a82b-335ef0bc7956}, !- Handle
  Node 164,                               !- Name
  {6fa643d7-5679-451c-a427-bd401a769d3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fa643d7-5679-451c-a427-bd401a769d3f}, !- Handle
  {6f99b016-510f-4773-b7ee-e3ef36589dc0}, !- Name
  {e7097217-b37b-4a9d-9015-0b72a8609c06}, !- Source Object
  11,                                     !- Outlet Port
  {a7a4fd44-cd50-42c1-a82b-335ef0bc7956}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42982300-7434-42a5-ad21-7edb94634cf5}, !- Handle
  Port List 327,                          !- Name
  {e7097217-b37b-4a9d-9015-0b72a8609c06}; !- HVAC Component

OS:PortList,
  {e2020ee1-a52b-4412-9dac-9209337c1f4e}, !- Handle
  Port List 328,                          !- Name
  {e7097217-b37b-4a9d-9015-0b72a8609c06}; !- HVAC Component

OS:Sizing:Zone,
  {9df0bf93-410c-4b7c-9b22-3e4525d93ffb}, !- Handle
  {e7097217-b37b-4a9d-9015-0b72a8609c06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffab9fd2-85d2-4203-9185-b993c3e72d07}, !- Handle
  Zone HVAC Equipment List 164,           !- Name
  {e7097217-b37b-4a9d-9015-0b72a8609c06}; !- Thermal Zone

OS:ThermalZone,
  {c82bbebd-059e-43c8-a83c-f00dbd9bc9cc}, !- Handle
  Thermal Zone 165,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df7178b3-b5c1-4a0d-8559-6e76fac4cca7}, !- Zone Air Inlet Port List
  {d4f59819-f84b-45af-b4b5-478d945356fd}, !- Zone Air Exhaust Port List
  {4e0744c7-040a-48b0-9da0-b5f599bd92fd}, !- Zone Air Node Name
  {448fe126-df78-4a33-8ecc-fd0613bbd85d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9392934-e388-4e8d-bed0-d7fa2e659828}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {448fe126-df78-4a33-8ecc-fd0613bbd85d}, !- Handle
  Port List 528,                          !- Name
  {c82bbebd-059e-43c8-a83c-f00dbd9bc9cc}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {45e25e20-43fe-4e40-aa44-5840e7aea0a0}, !- Handle
  Node 165,                               !- Name
  {4e0744c7-040a-48b0-9da0-b5f599bd92fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e0744c7-040a-48b0-9da0-b5f599bd92fd}, !- Handle
  {73293f3c-c38a-4e91-b551-4170299cd975}, !- Name
  {c82bbebd-059e-43c8-a83c-f00dbd9bc9cc}, !- Source Object
  11,                                     !- Outlet Port
  {45e25e20-43fe-4e40-aa44-5840e7aea0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df7178b3-b5c1-4a0d-8559-6e76fac4cca7}, !- Handle
  Port List 329,                          !- Name
  {c82bbebd-059e-43c8-a83c-f00dbd9bc9cc}; !- HVAC Component

OS:PortList,
  {d4f59819-f84b-45af-b4b5-478d945356fd}, !- Handle
  Port List 330,                          !- Name
  {c82bbebd-059e-43c8-a83c-f00dbd9bc9cc}; !- HVAC Component

OS:Sizing:Zone,
  {962d8491-2f11-44fb-b76f-6bd89971a213}, !- Handle
  {c82bbebd-059e-43c8-a83c-f00dbd9bc9cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b5a96d7-0c71-4582-ba39-e14eca6e8f0a}, !- Handle
  Zone HVAC Equipment List 165,           !- Name
  {c82bbebd-059e-43c8-a83c-f00dbd9bc9cc}; !- Thermal Zone

OS:ThermalZone,
  {df1eb6b2-09a4-487b-b0a4-b0caed5f6b31}, !- Handle
  Thermal Zone 166,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9283f21-10c7-4a6d-91d8-07e13a669679}, !- Zone Air Inlet Port List
  {6dc77e0f-dfff-4bf2-8d97-db8ec3249db2}, !- Zone Air Exhaust Port List
  {51143408-0aca-40cb-874e-2b7747480f43}, !- Zone Air Node Name
  {c4aab202-771d-4b92-b855-dafc9a8272e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19964310-2efc-4e2a-9996-9824c7cdf851}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {c4aab202-771d-4b92-b855-dafc9a8272e0}, !- Handle
  Port List 529,                          !- Name
  {df1eb6b2-09a4-487b-b0a4-b0caed5f6b31}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0994e39f-110e-4649-b4c9-fc92c31432fe}, !- Handle
  Node 166,                               !- Name
  {51143408-0aca-40cb-874e-2b7747480f43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51143408-0aca-40cb-874e-2b7747480f43}, !- Handle
  {87aadbd8-0e81-420a-aae0-80fc665ae465}, !- Name
  {df1eb6b2-09a4-487b-b0a4-b0caed5f6b31}, !- Source Object
  11,                                     !- Outlet Port
  {0994e39f-110e-4649-b4c9-fc92c31432fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9283f21-10c7-4a6d-91d8-07e13a669679}, !- Handle
  Port List 331,                          !- Name
  {df1eb6b2-09a4-487b-b0a4-b0caed5f6b31}; !- HVAC Component

OS:PortList,
  {6dc77e0f-dfff-4bf2-8d97-db8ec3249db2}, !- Handle
  Port List 332,                          !- Name
  {df1eb6b2-09a4-487b-b0a4-b0caed5f6b31}; !- HVAC Component

OS:Sizing:Zone,
  {90f8cef8-ac39-4482-b3ae-9ef9f461f670}, !- Handle
  {df1eb6b2-09a4-487b-b0a4-b0caed5f6b31}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82245c60-a6cf-4215-be71-3e94166966b9}, !- Handle
  Zone HVAC Equipment List 166,           !- Name
  {df1eb6b2-09a4-487b-b0a4-b0caed5f6b31}; !- Thermal Zone

OS:ThermalZone,
  {7177860b-c03e-4cab-a7da-081e9edac9c5}, !- Handle
  Thermal Zone 167,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {560b1c40-be1c-4cd1-a908-434498b9276d}, !- Zone Air Inlet Port List
  {9d128ff8-2ece-4ef8-bdd6-2ee11a350f7b}, !- Zone Air Exhaust Port List
  {d6cab620-30d4-4790-8859-5855773919fa}, !- Zone Air Node Name
  {02565208-b96e-43e7-9368-75ff363920f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15077a0d-624b-45a0-85a7-e082adb9165e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {02565208-b96e-43e7-9368-75ff363920f6}, !- Handle
  Port List 530,                          !- Name
  {7177860b-c03e-4cab-a7da-081e9edac9c5}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5f27b4c3-05bd-4213-88d1-27c8d3dcf337}, !- Handle
  Node 167,                               !- Name
  {d6cab620-30d4-4790-8859-5855773919fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6cab620-30d4-4790-8859-5855773919fa}, !- Handle
  {88df3c01-8c15-4fcb-8704-4ef6df02677c}, !- Name
  {7177860b-c03e-4cab-a7da-081e9edac9c5}, !- Source Object
  11,                                     !- Outlet Port
  {5f27b4c3-05bd-4213-88d1-27c8d3dcf337}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {560b1c40-be1c-4cd1-a908-434498b9276d}, !- Handle
  Port List 333,                          !- Name
  {7177860b-c03e-4cab-a7da-081e9edac9c5}; !- HVAC Component

OS:PortList,
  {9d128ff8-2ece-4ef8-bdd6-2ee11a350f7b}, !- Handle
  Port List 334,                          !- Name
  {7177860b-c03e-4cab-a7da-081e9edac9c5}; !- HVAC Component

OS:Sizing:Zone,
  {d5f81cdc-3dff-4334-a51e-a73ce4d63ef1}, !- Handle
  {7177860b-c03e-4cab-a7da-081e9edac9c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6696a5a3-1372-4f9c-84a0-1abad1327fa8}, !- Handle
  Zone HVAC Equipment List 167,           !- Name
  {7177860b-c03e-4cab-a7da-081e9edac9c5}; !- Thermal Zone

OS:ThermalZone,
  {2cbfb500-8412-40de-8849-5fa90a34d4e6}, !- Handle
  Thermal Zone 168,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27935a31-af9a-432c-83b3-0ad58d70ece5}, !- Zone Air Inlet Port List
  {22e04ea8-2a21-40f4-9b8d-0e4e79addeb8}, !- Zone Air Exhaust Port List
  {cf317edc-ec35-466a-aeff-8b2bf2d4ef68}, !- Zone Air Node Name
  {5db25472-8b6a-4b84-b124-7edcc5a9d0d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {99f8a5ce-e789-489c-b6c3-ac2e5ad52ef4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {5db25472-8b6a-4b84-b124-7edcc5a9d0d9}, !- Handle
  Port List 531,                          !- Name
  {2cbfb500-8412-40de-8849-5fa90a34d4e6}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5e11dd0a-e8ee-4073-b383-a0687928a40b}, !- Handle
  Node 168,                               !- Name
  {cf317edc-ec35-466a-aeff-8b2bf2d4ef68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf317edc-ec35-466a-aeff-8b2bf2d4ef68}, !- Handle
  {d77d9f95-a415-4ab0-af01-a9de30eb6dfa}, !- Name
  {2cbfb500-8412-40de-8849-5fa90a34d4e6}, !- Source Object
  11,                                     !- Outlet Port
  {5e11dd0a-e8ee-4073-b383-a0687928a40b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27935a31-af9a-432c-83b3-0ad58d70ece5}, !- Handle
  Port List 335,                          !- Name
  {2cbfb500-8412-40de-8849-5fa90a34d4e6}; !- HVAC Component

OS:PortList,
  {22e04ea8-2a21-40f4-9b8d-0e4e79addeb8}, !- Handle
  Port List 336,                          !- Name
  {2cbfb500-8412-40de-8849-5fa90a34d4e6}; !- HVAC Component

OS:Sizing:Zone,
  {df1aa129-049e-4125-9587-f324118851ab}, !- Handle
  {2cbfb500-8412-40de-8849-5fa90a34d4e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13b71847-dde0-46d6-9cda-8ef32cd89b5e}, !- Handle
  Zone HVAC Equipment List 168,           !- Name
  {2cbfb500-8412-40de-8849-5fa90a34d4e6}; !- Thermal Zone

OS:ThermalZone,
  {1f3b7efb-bac4-427f-b535-cd436286871d}, !- Handle
  Thermal Zone 169,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c7f748f-bfb4-4b94-b1d1-f2beae9547de}, !- Zone Air Inlet Port List
  {d36937f1-b198-4274-ba84-69053c4744cc}, !- Zone Air Exhaust Port List
  {e9cfb4e3-9de4-4492-b034-5e7c5c903d6f}, !- Zone Air Node Name
  {07dbdb7f-d8ba-4402-8ce4-0e2ba2c9053b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7de7491d-2149-4b21-96b1-c5d8b668d2c4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {07dbdb7f-d8ba-4402-8ce4-0e2ba2c9053b}, !- Handle
  Port List 532,                          !- Name
  {1f3b7efb-bac4-427f-b535-cd436286871d}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {1f44688a-8a93-4d83-8768-aa530b69a2e2}, !- Handle
  Node 169,                               !- Name
  {e9cfb4e3-9de4-4492-b034-5e7c5c903d6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9cfb4e3-9de4-4492-b034-5e7c5c903d6f}, !- Handle
  {928e5a04-ff96-42c0-8c3a-d55b79638491}, !- Name
  {1f3b7efb-bac4-427f-b535-cd436286871d}, !- Source Object
  11,                                     !- Outlet Port
  {1f44688a-8a93-4d83-8768-aa530b69a2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c7f748f-bfb4-4b94-b1d1-f2beae9547de}, !- Handle
  Port List 337,                          !- Name
  {1f3b7efb-bac4-427f-b535-cd436286871d}; !- HVAC Component

OS:PortList,
  {d36937f1-b198-4274-ba84-69053c4744cc}, !- Handle
  Port List 338,                          !- Name
  {1f3b7efb-bac4-427f-b535-cd436286871d}; !- HVAC Component

OS:Sizing:Zone,
  {98b46f2b-0f8a-44fa-a4dd-cbac1532f7a0}, !- Handle
  {1f3b7efb-bac4-427f-b535-cd436286871d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c54f1336-068f-4ec6-8852-79a6018ba237}, !- Handle
  Zone HVAC Equipment List 169,           !- Name
  {1f3b7efb-bac4-427f-b535-cd436286871d}; !- Thermal Zone

OS:ThermalZone,
  {3af482ec-8f48-42e7-a520-c73ba3e6677a}, !- Handle
  Thermal Zone 170,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01e5cbf5-5a5d-41f6-aa85-b76fc37a0eb8}, !- Zone Air Inlet Port List
  {104a5dc1-f9ba-47f5-9566-dfbf8baf6532}, !- Zone Air Exhaust Port List
  {c0bf1f61-a176-431e-9775-d5c1b2dd1e33}, !- Zone Air Node Name
  {7b43de7d-c75b-45b0-b714-a6e4d368d154}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {456bf5bb-9b30-4734-8927-c492554b9441}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {7b43de7d-c75b-45b0-b714-a6e4d368d154}, !- Handle
  Port List 533,                          !- Name
  {3af482ec-8f48-42e7-a520-c73ba3e6677a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6211d2c6-5373-4456-8d37-1ab57bf37608}, !- Handle
  Node 170,                               !- Name
  {c0bf1f61-a176-431e-9775-d5c1b2dd1e33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0bf1f61-a176-431e-9775-d5c1b2dd1e33}, !- Handle
  {1233bbc2-6f79-4933-b396-0e8f49f03c91}, !- Name
  {3af482ec-8f48-42e7-a520-c73ba3e6677a}, !- Source Object
  11,                                     !- Outlet Port
  {6211d2c6-5373-4456-8d37-1ab57bf37608}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01e5cbf5-5a5d-41f6-aa85-b76fc37a0eb8}, !- Handle
  Port List 339,                          !- Name
  {3af482ec-8f48-42e7-a520-c73ba3e6677a}; !- HVAC Component

OS:PortList,
  {104a5dc1-f9ba-47f5-9566-dfbf8baf6532}, !- Handle
  Port List 340,                          !- Name
  {3af482ec-8f48-42e7-a520-c73ba3e6677a}; !- HVAC Component

OS:Sizing:Zone,
  {5bb10cc9-9f7f-4a19-9d8b-68ce0c5a8d1a}, !- Handle
  {3af482ec-8f48-42e7-a520-c73ba3e6677a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34a642d2-59db-43f9-8f47-aa9e5279060e}, !- Handle
  Zone HVAC Equipment List 170,           !- Name
  {3af482ec-8f48-42e7-a520-c73ba3e6677a}; !- Thermal Zone

OS:ThermalZone,
  {d7c5958c-0ae0-4a16-a8c4-7572a1d41c6f}, !- Handle
  Thermal Zone 171,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b278365a-2b03-445d-b433-8bda81f7e9a9}, !- Zone Air Inlet Port List
  {893e42a9-f5a0-47b7-80ad-356b81a1031a}, !- Zone Air Exhaust Port List
  {b1f5fd14-73d3-4171-af14-b76956e34b85}, !- Zone Air Node Name
  {2a0e62c3-a971-4f91-bf51-5def278fcae1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4e2c45d-2dcc-4472-8864-05760ff4d6fb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {2a0e62c3-a971-4f91-bf51-5def278fcae1}, !- Handle
  Port List 534,                          !- Name
  {d7c5958c-0ae0-4a16-a8c4-7572a1d41c6f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c2761440-faae-4b08-bda2-043f68f28d7e}, !- Handle
  Node 171,                               !- Name
  {b1f5fd14-73d3-4171-af14-b76956e34b85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1f5fd14-73d3-4171-af14-b76956e34b85}, !- Handle
  {25965368-c639-402f-a8b6-e74d4f7a19df}, !- Name
  {d7c5958c-0ae0-4a16-a8c4-7572a1d41c6f}, !- Source Object
  11,                                     !- Outlet Port
  {c2761440-faae-4b08-bda2-043f68f28d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b278365a-2b03-445d-b433-8bda81f7e9a9}, !- Handle
  Port List 341,                          !- Name
  {d7c5958c-0ae0-4a16-a8c4-7572a1d41c6f}; !- HVAC Component

OS:PortList,
  {893e42a9-f5a0-47b7-80ad-356b81a1031a}, !- Handle
  Port List 342,                          !- Name
  {d7c5958c-0ae0-4a16-a8c4-7572a1d41c6f}; !- HVAC Component

OS:Sizing:Zone,
  {b2387834-85e6-4b9e-8954-0dc46329e2aa}, !- Handle
  {d7c5958c-0ae0-4a16-a8c4-7572a1d41c6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8905af8a-65dc-4018-8c4a-4d42adba0705}, !- Handle
  Zone HVAC Equipment List 171,           !- Name
  {d7c5958c-0ae0-4a16-a8c4-7572a1d41c6f}; !- Thermal Zone

OS:ThermalZone,
  {9303c2a3-f93a-4bb3-89cc-8fcd9e51c94c}, !- Handle
  Thermal Zone 172,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78a40410-eb66-4073-b053-ccf85246fd47}, !- Zone Air Inlet Port List
  {e17d570a-6534-476e-a9a9-43181add4fc4}, !- Zone Air Exhaust Port List
  {fd4620fd-24f0-4ec9-8143-e44b18383858}, !- Zone Air Node Name
  {26f4d72e-ca3f-45b0-af4d-502bc083f064}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94da5435-b0fa-4259-9f3a-e5e00f75e5e4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {26f4d72e-ca3f-45b0-af4d-502bc083f064}, !- Handle
  Port List 535,                          !- Name
  {9303c2a3-f93a-4bb3-89cc-8fcd9e51c94c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {830cecdc-6451-4405-ad95-4d5672c8a8d3}, !- Handle
  Node 172,                               !- Name
  {fd4620fd-24f0-4ec9-8143-e44b18383858}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd4620fd-24f0-4ec9-8143-e44b18383858}, !- Handle
  {3a3c0028-c2fc-4f07-a406-75f0ed356912}, !- Name
  {9303c2a3-f93a-4bb3-89cc-8fcd9e51c94c}, !- Source Object
  11,                                     !- Outlet Port
  {830cecdc-6451-4405-ad95-4d5672c8a8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78a40410-eb66-4073-b053-ccf85246fd47}, !- Handle
  Port List 343,                          !- Name
  {9303c2a3-f93a-4bb3-89cc-8fcd9e51c94c}; !- HVAC Component

OS:PortList,
  {e17d570a-6534-476e-a9a9-43181add4fc4}, !- Handle
  Port List 344,                          !- Name
  {9303c2a3-f93a-4bb3-89cc-8fcd9e51c94c}; !- HVAC Component

OS:Sizing:Zone,
  {f82b3b01-fd6a-4772-8401-0ec4f8bff97a}, !- Handle
  {9303c2a3-f93a-4bb3-89cc-8fcd9e51c94c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a78bc9e6-c440-443e-ad48-cdc78cdb219e}, !- Handle
  Zone HVAC Equipment List 172,           !- Name
  {9303c2a3-f93a-4bb3-89cc-8fcd9e51c94c}; !- Thermal Zone

OS:ThermalZone,
  {bb5bc8cb-7f16-418c-a442-7b7a0354dbba}, !- Handle
  Thermal Zone 173,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd9e09f4-0aa3-425a-8274-84a76192e57a}, !- Zone Air Inlet Port List
  {8461eb62-3991-471f-9131-63e17dc9da79}, !- Zone Air Exhaust Port List
  {0157777d-993b-4a71-bd71-a95fd2cf4cde}, !- Zone Air Node Name
  {9de7eaae-946e-428d-afea-fcf777a6d302}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b796cd34-d07f-45f5-b96f-68bbf2647fd8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {9de7eaae-946e-428d-afea-fcf777a6d302}, !- Handle
  Port List 536,                          !- Name
  {bb5bc8cb-7f16-418c-a442-7b7a0354dbba}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {57fe8d43-2376-4225-863c-84bd0bdd93fd}, !- Handle
  Node 173,                               !- Name
  {0157777d-993b-4a71-bd71-a95fd2cf4cde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0157777d-993b-4a71-bd71-a95fd2cf4cde}, !- Handle
  {cd205355-3433-45f9-9eaf-da3f727f5112}, !- Name
  {bb5bc8cb-7f16-418c-a442-7b7a0354dbba}, !- Source Object
  11,                                     !- Outlet Port
  {57fe8d43-2376-4225-863c-84bd0bdd93fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd9e09f4-0aa3-425a-8274-84a76192e57a}, !- Handle
  Port List 345,                          !- Name
  {bb5bc8cb-7f16-418c-a442-7b7a0354dbba}; !- HVAC Component

OS:PortList,
  {8461eb62-3991-471f-9131-63e17dc9da79}, !- Handle
  Port List 346,                          !- Name
  {bb5bc8cb-7f16-418c-a442-7b7a0354dbba}; !- HVAC Component

OS:Sizing:Zone,
  {df46de8d-9eef-4710-890b-b258366c2337}, !- Handle
  {bb5bc8cb-7f16-418c-a442-7b7a0354dbba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {37d81e1e-d3da-4f74-9dbb-2051fecb86b9}, !- Handle
  Zone HVAC Equipment List 173,           !- Name
  {bb5bc8cb-7f16-418c-a442-7b7a0354dbba}; !- Thermal Zone

OS:ThermalZone,
  {cc90fec5-c5d7-45d5-9c97-5d107b88ecdd}, !- Handle
  Thermal Zone 174,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1996c8e5-7e7f-459d-91d0-178023cd9764}, !- Zone Air Inlet Port List
  {fb045adb-156a-452b-b394-608b11da756c}, !- Zone Air Exhaust Port List
  {bfff5eb0-d2bd-4b77-8cab-34438b503d7c}, !- Zone Air Node Name
  {da72b5b3-d080-4400-a9ac-1ff17c2bfe6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e90d47b-5ee9-4680-a469-0fdac4377459}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {da72b5b3-d080-4400-a9ac-1ff17c2bfe6e}, !- Handle
  Port List 537,                          !- Name
  {cc90fec5-c5d7-45d5-9c97-5d107b88ecdd}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {a909a3c4-0ca1-4d00-81c9-e53e6ca1e44a}, !- Handle
  Node 174,                               !- Name
  {bfff5eb0-d2bd-4b77-8cab-34438b503d7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfff5eb0-d2bd-4b77-8cab-34438b503d7c}, !- Handle
  {6cf433be-1bad-44ae-b69f-6ca50afd17b4}, !- Name
  {cc90fec5-c5d7-45d5-9c97-5d107b88ecdd}, !- Source Object
  11,                                     !- Outlet Port
  {a909a3c4-0ca1-4d00-81c9-e53e6ca1e44a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1996c8e5-7e7f-459d-91d0-178023cd9764}, !- Handle
  Port List 347,                          !- Name
  {cc90fec5-c5d7-45d5-9c97-5d107b88ecdd}; !- HVAC Component

OS:PortList,
  {fb045adb-156a-452b-b394-608b11da756c}, !- Handle
  Port List 348,                          !- Name
  {cc90fec5-c5d7-45d5-9c97-5d107b88ecdd}; !- HVAC Component

OS:Sizing:Zone,
  {22740eee-4083-4728-ba11-d58b21d19481}, !- Handle
  {cc90fec5-c5d7-45d5-9c97-5d107b88ecdd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c79165b-da39-490e-8f45-3233521c1c81}, !- Handle
  Zone HVAC Equipment List 174,           !- Name
  {cc90fec5-c5d7-45d5-9c97-5d107b88ecdd}; !- Thermal Zone

OS:ThermalZone,
  {8f41461e-cef0-4ee4-8270-d23d0953606a}, !- Handle
  Thermal Zone 175,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e1a7c6a-0da3-4af3-a47a-87d9e6a2227e}, !- Zone Air Inlet Port List
  {ed3719a2-f83d-4521-ac08-fc25bf282423}, !- Zone Air Exhaust Port List
  {907e507a-1a4e-4b87-a305-48f1ed39f329}, !- Zone Air Node Name
  {2e85a9c2-7611-4d45-b7fb-b6f8afd6d2ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93063069-db8e-473d-8008-586b73de9c95}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {2e85a9c2-7611-4d45-b7fb-b6f8afd6d2ec}, !- Handle
  Port List 538,                          !- Name
  {8f41461e-cef0-4ee4-8270-d23d0953606a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {82d22fe6-fde5-44c2-b34f-c6651622e06c}, !- Handle
  Node 175,                               !- Name
  {907e507a-1a4e-4b87-a305-48f1ed39f329}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {907e507a-1a4e-4b87-a305-48f1ed39f329}, !- Handle
  {6f2cf522-c5e6-47e5-a575-39bd72ac9f00}, !- Name
  {8f41461e-cef0-4ee4-8270-d23d0953606a}, !- Source Object
  11,                                     !- Outlet Port
  {82d22fe6-fde5-44c2-b34f-c6651622e06c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e1a7c6a-0da3-4af3-a47a-87d9e6a2227e}, !- Handle
  Port List 349,                          !- Name
  {8f41461e-cef0-4ee4-8270-d23d0953606a}; !- HVAC Component

OS:PortList,
  {ed3719a2-f83d-4521-ac08-fc25bf282423}, !- Handle
  Port List 350,                          !- Name
  {8f41461e-cef0-4ee4-8270-d23d0953606a}; !- HVAC Component

OS:Sizing:Zone,
  {d96a8dee-6680-431a-a7c7-88a85c62c8f4}, !- Handle
  {8f41461e-cef0-4ee4-8270-d23d0953606a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da5e4cec-089b-4ddb-81d8-42723aa604af}, !- Handle
  Zone HVAC Equipment List 175,           !- Name
  {8f41461e-cef0-4ee4-8270-d23d0953606a}; !- Thermal Zone

OS:ThermalZone,
  {9e2d6b35-9ce3-4070-9455-6a57db085fc1}, !- Handle
  Thermal Zone 176,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {511a8a43-5aaf-4836-bc71-132c08639981}, !- Zone Air Inlet Port List
  {24a87433-6d80-4646-905c-890e784b7774}, !- Zone Air Exhaust Port List
  {75deb58b-802b-4caf-a548-7aaa1b0ce9f4}, !- Zone Air Node Name
  {e40c65f6-61af-4740-8d9f-affc2169de2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dee59f0a-fbcf-43dd-b645-ca969b111f02}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {e40c65f6-61af-4740-8d9f-affc2169de2d}, !- Handle
  Port List 363,                          !- Name
  {9e2d6b35-9ce3-4070-9455-6a57db085fc1}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5e4daae7-df07-47ae-b2c4-5aa9f3a8ff28}, !- Handle
  Node 176,                               !- Name
  {75deb58b-802b-4caf-a548-7aaa1b0ce9f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75deb58b-802b-4caf-a548-7aaa1b0ce9f4}, !- Handle
  {673ba81f-f022-4e53-b7a6-3e19d7390a55}, !- Name
  {9e2d6b35-9ce3-4070-9455-6a57db085fc1}, !- Source Object
  11,                                     !- Outlet Port
  {5e4daae7-df07-47ae-b2c4-5aa9f3a8ff28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {511a8a43-5aaf-4836-bc71-132c08639981}, !- Handle
  Port List 351,                          !- Name
  {9e2d6b35-9ce3-4070-9455-6a57db085fc1}; !- HVAC Component

OS:PortList,
  {24a87433-6d80-4646-905c-890e784b7774}, !- Handle
  Port List 352,                          !- Name
  {9e2d6b35-9ce3-4070-9455-6a57db085fc1}; !- HVAC Component

OS:Sizing:Zone,
  {f76f7e9f-fe25-491b-a44e-d57a1896661b}, !- Handle
  {9e2d6b35-9ce3-4070-9455-6a57db085fc1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b98838b7-7054-41e3-85f4-14b72a1d7260}, !- Handle
  Zone HVAC Equipment List 176,           !- Name
  {9e2d6b35-9ce3-4070-9455-6a57db085fc1}; !- Thermal Zone

OS:ThermalZone,
  {b8e94cfe-7cf2-45af-80d5-a7c9f67e8d51}, !- Handle
  Thermal Zone 177,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9c7442e-98aa-41ab-9f20-da82cf9014c6}, !- Zone Air Inlet Port List
  {a9d04326-a5a7-44f3-9068-28f8053df2ae}, !- Zone Air Exhaust Port List
  {4c0c103f-d085-4cfd-aba8-9bbaf99d42d0}, !- Zone Air Node Name
  {69e04309-5365-49cb-83f3-91f4a1156e0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6b2b003-85f0-424d-bda6-555cadd6b9f0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {69e04309-5365-49cb-83f3-91f4a1156e0a}, !- Handle
  Port List 539,                          !- Name
  {b8e94cfe-7cf2-45af-80d5-a7c9f67e8d51}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ead46b2b-0efb-4998-9adc-bbf8ddf2dac3}, !- Handle
  Node 177,                               !- Name
  {4c0c103f-d085-4cfd-aba8-9bbaf99d42d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c0c103f-d085-4cfd-aba8-9bbaf99d42d0}, !- Handle
  {59dbe6dd-9628-4b23-86ca-e219015a3a44}, !- Name
  {b8e94cfe-7cf2-45af-80d5-a7c9f67e8d51}, !- Source Object
  11,                                     !- Outlet Port
  {ead46b2b-0efb-4998-9adc-bbf8ddf2dac3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9c7442e-98aa-41ab-9f20-da82cf9014c6}, !- Handle
  Port List 353,                          !- Name
  {b8e94cfe-7cf2-45af-80d5-a7c9f67e8d51}; !- HVAC Component

OS:PortList,
  {a9d04326-a5a7-44f3-9068-28f8053df2ae}, !- Handle
  Port List 354,                          !- Name
  {b8e94cfe-7cf2-45af-80d5-a7c9f67e8d51}; !- HVAC Component

OS:Sizing:Zone,
  {2254d850-d70a-4d25-b717-79d1fbbf68c0}, !- Handle
  {b8e94cfe-7cf2-45af-80d5-a7c9f67e8d51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02a9dfb0-1697-46fb-bc58-9537f56f0f43}, !- Handle
  Zone HVAC Equipment List 177,           !- Name
  {b8e94cfe-7cf2-45af-80d5-a7c9f67e8d51}; !- Thermal Zone

OS:ThermalZone,
  {b24816d8-b3a2-4543-9d35-8644727ad3db}, !- Handle
  Thermal Zone 178,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3bf964e-5d84-4f89-99b2-b2150c946e1f}, !- Zone Air Inlet Port List
  {8fd8dc29-59a2-40fc-9547-87c4ee4d29c2}, !- Zone Air Exhaust Port List
  {2fe20f28-3fb6-4de4-bd02-fdcd098b0528}, !- Zone Air Node Name
  {cf3b262b-958d-4ebc-8a87-23bf0cba6888}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c99e7350-987c-4c19-827b-996c2a5db4c4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {cf3b262b-958d-4ebc-8a87-23bf0cba6888}, !- Handle
  Port List 540,                          !- Name
  {b24816d8-b3a2-4543-9d35-8644727ad3db}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {3203625d-d720-484f-ad21-1a184842e171}, !- Handle
  Node 178,                               !- Name
  {2fe20f28-3fb6-4de4-bd02-fdcd098b0528}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fe20f28-3fb6-4de4-bd02-fdcd098b0528}, !- Handle
  {1e931622-3afc-47a0-ba1b-08c0419a6b05}, !- Name
  {b24816d8-b3a2-4543-9d35-8644727ad3db}, !- Source Object
  11,                                     !- Outlet Port
  {3203625d-d720-484f-ad21-1a184842e171}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3bf964e-5d84-4f89-99b2-b2150c946e1f}, !- Handle
  Port List 355,                          !- Name
  {b24816d8-b3a2-4543-9d35-8644727ad3db}; !- HVAC Component

OS:PortList,
  {8fd8dc29-59a2-40fc-9547-87c4ee4d29c2}, !- Handle
  Port List 356,                          !- Name
  {b24816d8-b3a2-4543-9d35-8644727ad3db}; !- HVAC Component

OS:Sizing:Zone,
  {6b306989-e451-4c22-893d-a48311c5fc1e}, !- Handle
  {b24816d8-b3a2-4543-9d35-8644727ad3db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4607680d-bdee-44de-be3b-ace92a8c6112}, !- Handle
  Zone HVAC Equipment List 178,           !- Name
  {b24816d8-b3a2-4543-9d35-8644727ad3db}; !- Thermal Zone

OS:ThermalZone,
  {3f0a3c79-e080-41e7-b9e0-515ee4180ee1}, !- Handle
  Thermal Zone 179,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90383e02-3012-43cc-8659-73d7d0d4d635}, !- Zone Air Inlet Port List
  {f904e108-26c4-47df-b3a3-463d412165af}, !- Zone Air Exhaust Port List
  {aacd4752-420f-412e-b310-b55b8404da41}, !- Zone Air Node Name
  {31209e34-2627-4ead-95e8-e53b44279e63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {334fe838-99b1-476b-9420-b57c5034f016}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {31209e34-2627-4ead-95e8-e53b44279e63}, !- Handle
  Port List 541,                          !- Name
  {3f0a3c79-e080-41e7-b9e0-515ee4180ee1}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ffa40320-3406-4571-a66a-823f004e832f}, !- Handle
  Node 179,                               !- Name
  {aacd4752-420f-412e-b310-b55b8404da41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aacd4752-420f-412e-b310-b55b8404da41}, !- Handle
  {62a2b112-e0d3-4dbf-85a4-19442d00ec0c}, !- Name
  {3f0a3c79-e080-41e7-b9e0-515ee4180ee1}, !- Source Object
  11,                                     !- Outlet Port
  {ffa40320-3406-4571-a66a-823f004e832f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90383e02-3012-43cc-8659-73d7d0d4d635}, !- Handle
  Port List 357,                          !- Name
  {3f0a3c79-e080-41e7-b9e0-515ee4180ee1}; !- HVAC Component

OS:PortList,
  {f904e108-26c4-47df-b3a3-463d412165af}, !- Handle
  Port List 358,                          !- Name
  {3f0a3c79-e080-41e7-b9e0-515ee4180ee1}; !- HVAC Component

OS:Sizing:Zone,
  {0513db2c-e04a-490b-993c-2565119461f7}, !- Handle
  {3f0a3c79-e080-41e7-b9e0-515ee4180ee1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f41d9b6-9f78-4ea0-9a9a-5c89f438bc5a}, !- Handle
  Zone HVAC Equipment List 179,           !- Name
  {3f0a3c79-e080-41e7-b9e0-515ee4180ee1}; !- Thermal Zone

OS:ThermalZone,
  {177fe7c4-4fe5-49e0-a733-0baf08e7e072}, !- Handle
  Thermal Zone 180,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eae1fd29-835a-4d09-bf88-658076779145}, !- Zone Air Inlet Port List
  {43dacab7-e46c-4200-a9cd-18d01164483e}, !- Zone Air Exhaust Port List
  {791d520c-458f-43cb-82bb-85f0b23c602f}, !- Zone Air Node Name
  {b8961b65-aedd-4e13-840d-a5056a73b097}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a20bbef-8f59-46a5-aaf8-4390cfabaabe}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {b8961b65-aedd-4e13-840d-a5056a73b097}, !- Handle
  Port List 542,                          !- Name
  {177fe7c4-4fe5-49e0-a733-0baf08e7e072}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {a20964c4-e12d-45e5-a1d9-8a192713bf72}, !- Handle
  Node 180,                               !- Name
  {791d520c-458f-43cb-82bb-85f0b23c602f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {791d520c-458f-43cb-82bb-85f0b23c602f}, !- Handle
  {6892278c-7930-4212-a74b-00c2411329ba}, !- Name
  {177fe7c4-4fe5-49e0-a733-0baf08e7e072}, !- Source Object
  11,                                     !- Outlet Port
  {a20964c4-e12d-45e5-a1d9-8a192713bf72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eae1fd29-835a-4d09-bf88-658076779145}, !- Handle
  Port List 359,                          !- Name
  {177fe7c4-4fe5-49e0-a733-0baf08e7e072}; !- HVAC Component

OS:PortList,
  {43dacab7-e46c-4200-a9cd-18d01164483e}, !- Handle
  Port List 360,                          !- Name
  {177fe7c4-4fe5-49e0-a733-0baf08e7e072}; !- HVAC Component

OS:Sizing:Zone,
  {eac02f51-b2e4-4a12-96a2-801bfdb71104}, !- Handle
  {177fe7c4-4fe5-49e0-a733-0baf08e7e072}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a4cf9f1-74b3-4a7d-a56f-465cad101dd6}, !- Handle
  Zone HVAC Equipment List 180,           !- Name
  {177fe7c4-4fe5-49e0-a733-0baf08e7e072}; !- Thermal Zone

OS:ThermalZone,
  {8fe21640-93a1-49f9-b671-f4f74c355933}, !- Handle
  Thermal Zone 181,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a6f4682-dd79-42a4-8adc-55cc4a240e42}, !- Zone Air Inlet Port List
  {d4fd19cf-f30c-4080-9186-09ea04c0e016}, !- Zone Air Exhaust Port List
  {a8aa8985-6132-46df-acca-1dd435c5e2b4}, !- Zone Air Node Name
  {a716decf-1036-43e9-908f-ce801667c5bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a71eb52-6cea-4655-8e0f-69db310c2b15}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:PortList,
  {a716decf-1036-43e9-908f-ce801667c5bf}, !- Handle
  Port List 543,                          !- Name
  {8fe21640-93a1-49f9-b671-f4f74c355933}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {7e7add06-6eb8-417d-b7e8-7272d562fa88}, !- Handle
  Node 181,                               !- Name
  {a8aa8985-6132-46df-acca-1dd435c5e2b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8aa8985-6132-46df-acca-1dd435c5e2b4}, !- Handle
  {cfd42b9a-bf48-4cce-a747-0c1b46796ba9}, !- Name
  {8fe21640-93a1-49f9-b671-f4f74c355933}, !- Source Object
  11,                                     !- Outlet Port
  {7e7add06-6eb8-417d-b7e8-7272d562fa88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a6f4682-dd79-42a4-8adc-55cc4a240e42}, !- Handle
  Port List 361,                          !- Name
  {8fe21640-93a1-49f9-b671-f4f74c355933}; !- HVAC Component

OS:PortList,
  {d4fd19cf-f30c-4080-9186-09ea04c0e016}, !- Handle
  Port List 362,                          !- Name
  {8fe21640-93a1-49f9-b671-f4f74c355933}; !- HVAC Component

OS:Sizing:Zone,
  {d83e781b-7970-41b9-bf4e-78ea6e163aa9}, !- Handle
  {8fe21640-93a1-49f9-b671-f4f74c355933}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7eaaa62-bf52-4fe4-a6e2-4f6f36989622}, !- Handle
  Zone HVAC Equipment List 181,           !- Name
  {8fe21640-93a1-49f9-b671-f4f74c355933}; !- Thermal Zone

OS:Rendering:Color,
  {888bc48a-2dd8-4a44-9315-0f23c1552576}, !- Handle
  Rendering Color 79,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21c32da6-b54f-48b4-863b-73bea488d115}, !- Handle
  Rendering Color 80,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {060a01f2-a932-4fb8-a24c-a45d113d49dd}, !- Handle
  Rendering Color 81,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b90ae553-5872-4f82-b51a-e074208025fc}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1666863d-e779-4c46-acf5-ecc10404707a}, !- Handle
  Rendering Color 83,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eaa01981-0119-475e-89b6-59467a5c50ee}, !- Handle
  Rendering Color 84,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {473a3ee0-7c6b-407b-a103-cb09212892a4}, !- Handle
  Rendering Color 85,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ddef9d2-dc3c-4ace-a07c-16d674484a0d}, !- Handle
  Rendering Color 86,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0804a91c-3099-45d7-9b1b-53b6e4683d09}, !- Handle
  Rendering Color 87,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a50cf286-0f38-494a-88f2-65aafd1a765e}, !- Handle
  Rendering Color 88,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0c56b29-6859-4c8d-842c-6918c7f49853}, !- Handle
  Rendering Color 89,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb6b2e68-95f5-4148-95c9-2f1004e8d108}, !- Handle
  Rendering Color 90,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a6e32ed-8a7d-47f3-bb4b-59e8dfc372cd}, !- Handle
  Rendering Color 91,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a54515d-5b29-436a-b008-f78539281774}, !- Handle
  Rendering Color 92,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d28adede-9f28-4d56-af10-5f295a7f117e}, !- Handle
  Rendering Color 93,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34d8a91b-b9d6-49ea-9c29-b8cd7d864b1f}, !- Handle
  Rendering Color 94,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cc19f1ee-9a30-47b7-a8b2-72d0c72b95c1}, !- Handle
  Rendering Color 95,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bde9b092-89b8-484c-b27a-8c01a5e3432b}, !- Handle
  Rendering Color 96,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e6f8221-f09c-474b-814f-0a22c8170973}, !- Handle
  Rendering Color 97,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b13a688-704c-4c74-8ca4-f0bc4aa11bb6}, !- Handle
  Rendering Color 98,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ab15f98c-defe-4443-8f67-8fa69fa1dada}, !- Handle
  Rendering Color 99,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f674e1ce-b71f-424b-9192-d1b6b7d35aa9}, !- Handle
  Rendering Color 100,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d1e6de7-0d00-4ba6-9d10-5803646cb009}, !- Handle
  Rendering Color 101,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a02a01c9-1424-4e3f-8890-e23a2d619502}, !- Handle
  Rendering Color 102,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4d273f15-896c-4b4f-b9ba-5fb473c6f467}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {820e6671-9ec7-4cf4-b54b-3743470ed769}, !- Handle
  Rendering Color 104,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a79bd5cb-5370-43a1-bc0a-5a0e47ca3c46}, !- Handle
  Rendering Color 105,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b19570ed-1b40-4e88-9216-37e2799466df}, !- Handle
  Rendering Color 106,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0861bcbb-52f1-47b2-b709-13beb240f872}, !- Handle
  Rendering Color 107,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4298a30a-0029-4239-b68a-091219b18dcb}, !- Handle
  Rendering Color 108,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {be412141-1f14-4c15-867b-68a8b9457962}, !- Handle
  Rendering Color 109,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20b713da-3dae-4bff-a168-70587ed07130}, !- Handle
  Rendering Color 110,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e558dfdd-26e7-4b36-8006-c19ca849a3f8}, !- Handle
  Rendering Color 111,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {56498979-02e8-421e-92cf-b1d07e79f6d9}, !- Handle
  Rendering Color 112,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cb35d68-b484-4fb0-b603-8cf505026c14}, !- Handle
  Rendering Color 113,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d816fa28-b86c-4881-84ff-c05383425043}, !- Handle
  Rendering Color 114,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6e478e5d-1688-44b9-a553-8c58e5ce4df7}, !- Handle
  Rendering Color 115,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e03cbe62-65ab-4793-8a64-3dd3e57167d4}, !- Handle
  Rendering Color 116,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {884e4f3f-d1f4-4b8b-b689-75b691ad2c74}, !- Handle
  Rendering Color 117,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86f1709f-d37c-4c74-8c57-368c6f88ce76}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74da6bbe-d6ce-42c3-8ddd-788d21dff3b9}, !- Handle
  Rendering Color 119,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {503a2825-df25-4f19-be39-73a72f7a7978}, !- Handle
  Rendering Color 120,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3470efa8-e5ba-40f8-810c-1eec373a0cbd}, !- Handle
  Rendering Color 121,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af252aab-7534-423f-aea9-42015a5f66d2}, !- Handle
  Rendering Color 122,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a447fd71-986b-4597-8bc4-e3a7460f1b7c}, !- Handle
  Rendering Color 123,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdd04a02-df6a-4f5c-b629-fbc9616d65ae}, !- Handle
  Rendering Color 124,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f505ce36-4743-4530-8f0e-dfa0cc2dcb51}, !- Handle
  Rendering Color 125,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2d404269-3856-435a-bbea-fd9df0123263}, !- Handle
  Rendering Color 126,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a2aa27f-24cf-43c6-8dd3-f40f52b67e2b}, !- Handle
  Rendering Color 127,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e4d4f5e7-a3b2-40e8-a5ac-68db2713d629}, !- Handle
  Rendering Color 128,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3755eff-2600-43ab-8216-8e747600c653}, !- Handle
  Rendering Color 129,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {120d7ddf-10f0-43ff-afb5-e885a945b27e}, !- Handle
  Rendering Color 130,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {906cd2d5-a964-4592-a2fe-d8dab5a291d6}, !- Handle
  Rendering Color 131,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a41acb53-2769-451b-8eaf-e850f5b2e856}, !- Handle
  Rendering Color 132,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcca3bf7-48cc-490c-8c6a-7acc18534654}, !- Handle
  Rendering Color 133,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96519919-4f71-481f-8d55-6fa44c367a4b}, !- Handle
  Rendering Color 134,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b276cc9-04b9-4c15-85a5-edc48c54fccb}, !- Handle
  Rendering Color 135,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {61dba296-c378-4f7b-9063-041c884dabb6}, !- Handle
  Rendering Color 136,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5dd8c04-6d9e-4ba0-ace7-5f32daf57e65}, !- Handle
  Rendering Color 137,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb96a35d-17be-46ec-b5ac-63ebd1083aeb}, !- Handle
  Rendering Color 138,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4295f76-2c82-40d8-a479-7ee690f99a41}, !- Handle
  Rendering Color 139,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2fee9b7f-5e2e-4fe0-a20e-edcc18a185df}, !- Handle
  Rendering Color 140,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7643d85e-9dca-4eba-80a5-f578e01b22d6}, !- Handle
  Rendering Color 141,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50be015c-7d85-48a6-9a9a-6062463fde9c}, !- Handle
  Rendering Color 142,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dca93e56-c3d2-4145-9ba0-62dd1decc541}, !- Handle
  Rendering Color 143,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b92a197-fd26-41f5-a95f-740452cd1b43}, !- Handle
  Rendering Color 144,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7780f9e0-91b1-49f7-9b4f-9cb8ae0d39fc}, !- Handle
  Rendering Color 145,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c849c7b-9da5-4fae-ad86-4d5ef9ebed73}, !- Handle
  Rendering Color 146,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84bd09c9-451c-4572-b248-cdacbbd70087}, !- Handle
  Rendering Color 147,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b55d327-972f-4881-ab23-483fd9be2a46}, !- Handle
  Rendering Color 148,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c7232832-2908-42b9-a4b9-9851dc078608}, !- Handle
  Rendering Color 149,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b54f596c-ee2d-43c8-a946-fa7cae0db790}, !- Handle
  Rendering Color 150,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b343f15c-b897-4422-8475-cc54224e9365}, !- Handle
  Rendering Color 151,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbfbd677-ab60-4000-880c-cbfca6c51457}, !- Handle
  Rendering Color 152,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41767454-17c7-42c7-bae2-67ac509daa53}, !- Handle
  Rendering Color 153,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4b41c9b-68b6-4c8d-8925-0e69800ab87d}, !- Handle
  Rendering Color 154,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d918482-1f2a-4f9b-a2b2-8e1daf408aea}, !- Handle
  Rendering Color 155,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4bc67bf1-4bb5-41cb-926a-2517aeeea71d}, !- Handle
  Rendering Color 156,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {72c91f93-545c-4f36-be33-db998ea072f1}, !- Handle
  Rendering Color 157,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8802d15c-42cb-437a-939c-a3984810c987}, !- Handle
  Rendering Color 158,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2abdecd6-dd44-4282-b91c-60c32c4e3e38}, !- Handle
  Rendering Color 159,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92ececcc-3bac-4da4-a1e0-cb9c3c8cd88d}, !- Handle
  Rendering Color 160,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05c2ec7c-0e70-47f0-adef-e83514d40887}, !- Handle
  Rendering Color 161,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {647c8eb8-926f-4519-9ebc-0418a1ffbfd5}, !- Handle
  Rendering Color 162,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4301c72a-82de-47e9-8113-2b18a0c7ead5}, !- Handle
  Rendering Color 163,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f23c63a9-9081-4e7d-9775-281a7a09aa02}, !- Handle
  Rendering Color 164,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2428b8d1-c2d9-42d5-ac05-b011552e82fc}, !- Handle
  Rendering Color 165,                    !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d45fa0e-387f-40fe-ba07-efba448a0f31}, !- Handle
  Rendering Color 166,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b67f48b3-1216-41c6-8eb8-d88ae26a2d4c}, !- Handle
  Rendering Color 167,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a17b5d36-2e43-4a30-af69-ff3d70d60abf}, !- Handle
  Rendering Color 168,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05b8112e-7a4b-4f67-8bd2-69f653f99caf}, !- Handle
  Rendering Color 169,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6a6427a1-4574-4a3e-851e-f26719557aaa}, !- Handle
  Rendering Color 170,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {660d0117-ffb9-4fe6-8f25-6f91bb9a9282}, !- Handle
  Rendering Color 171,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d360645c-c82a-46d3-a291-dab2cc17f60e}, !- Handle
  Rendering Color 172,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f25e23e-9499-4883-a4e4-24790baa40d2}, !- Handle
  Rendering Color 173,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ccfb1f3-c95d-4f69-8566-780dc22a76ba}, !- Handle
  Rendering Color 174,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4602511-d4cf-4b64-94d6-f5c7923af637}, !- Handle
  Rendering Color 175,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {749cfd78-fdef-4b90-945c-3490f0b401d5}, !- Handle
  Rendering Color 176,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a8329a88-e5b1-40f9-be66-d2dc4bd9c985}, !- Handle
  Rendering Color 177,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6c5aedf-8757-4d7b-a2a6-83c60776d7ef}, !- Handle
  Rendering Color 178,                    !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e3bef57-c541-486d-b524-b1b6904b42e0}, !- Handle
  Rendering Color 179,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {080f17ae-ece0-4cab-9b51-9b77b733a898}, !- Handle
  Rendering Color 180,                    !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70b373b8-1ccd-4619-8551-b8098dc0c335}, !- Handle
  Rendering Color 181,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58804e0f-52d6-434d-b40d-c9788b88130d}, !- Handle
  Rendering Color 182,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cd231391-cba8-4447-8e35-2472eac1b723}, !- Handle
  Rendering Color 183,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {32510939-aa11-4d9d-b50a-85250ba66977}, !- Handle
  Rendering Color 184,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2f8d17d-13a9-4c62-ab33-4a70d42db6b7}, !- Handle
  Rendering Color 185,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1dd61f20-62b6-4196-b7c6-af8102ee7da7}, !- Handle
  Rendering Color 186,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0ec6021-b8c5-4198-96c6-6b2ec2d1896b}, !- Handle
  Rendering Color 187,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6252bc48-ee10-4cc1-9b0a-9236d295f20d}, !- Handle
  Rendering Color 188,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6210537d-4f14-4752-b317-9bfd9b010a04}, !- Handle
  Rendering Color 189,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57fc25c0-c30a-47de-84c8-695c228006e0}, !- Handle
  Rendering Color 190,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a09f7097-5fd4-4b15-837d-951874dec1ee}, !- Handle
  Rendering Color 191,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f4a527b5-e699-48e6-990d-d5911144978a}, !- Handle
  Rendering Color 192,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bb177d4b-67a6-40e7-b72c-b1bd4e67ad11}, !- Handle
  Rendering Color 193,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ddd7396-0bbe-4753-81de-209b56674703}, !- Handle
  Rendering Color 194,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6dc1aa85-6dbc-4489-8b7e-16e23855121c}, !- Handle
  Rendering Color 195,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c4b300e-4d7a-4cca-b49d-8c1599791f93}, !- Handle
  Rendering Color 196,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03fac1b1-cd4c-4d61-9485-517801b99168}, !- Handle
  Rendering Color 197,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d97ac129-9666-4e30-b80b-2f1ac5a10b98}, !- Handle
  Rendering Color 198,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04e896fa-7203-4105-b64f-c269119092e6}, !- Handle
  Rendering Color 199,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {155a816e-69b4-46fb-9bf0-48b387ed9218}, !- Handle
  Rendering Color 200,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {53359596-145e-4ed4-abcc-ed9820dbea99}, !- Handle
  Rendering Color 201,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54c89efd-9ed7-449f-84f7-4c028e19cd92}, !- Handle
  Rendering Color 202,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f420030f-0bb8-42f8-8a8d-b2c096859a6e}, !- Handle
  Rendering Color 203,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbe9d8e1-1c33-45a8-bbda-686c32f10a2f}, !- Handle
  Rendering Color 204,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6eb1ff2-32ae-4a6f-927b-f66f89b84083}, !- Handle
  Rendering Color 205,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbffcfbe-b197-44a6-87cb-9e99a75ff05d}, !- Handle
  Rendering Color 206,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {89afd5f6-243e-4e3d-aa12-323c08d14f87}, !- Handle
  Rendering Color 207,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7767c143-e6e0-44fc-9acb-3d6561da546c}, !- Handle
  Rendering Color 208,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9b74e40-db78-4f53-b213-400be47d6928}, !- Handle
  Rendering Color 209,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6e57dded-dfca-4dd1-bdec-0d79974b31a6}, !- Handle
  Rendering Color 210,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {40952fa2-12bf-476b-8c2a-8e0c08a31b9e}, !- Handle
  Rendering Color 211,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {585d1072-a413-4906-be1b-09b98f1f07a0}, !- Handle
  Rendering Color 212,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44ad2513-606e-4c2a-ad92-7c124f18c9a5}, !- Handle
  Rendering Color 213,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f31b67f6-5e95-44e3-b012-1f95fd113135}, !- Handle
  Rendering Color 214,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9e1fe1de-128c-4b34-b6ff-c4201fb9a9f7}, !- Handle
  Rendering Color 215,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b31fd158-6408-46fb-bea2-3339ff7d12b8}, !- Handle
  Rendering Color 216,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a8f68f7-0129-4d70-8dc6-910fee54881c}, !- Handle
  Rendering Color 217,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdd2640d-ca1e-4d1d-969b-5adb3c54f64c}, !- Handle
  Rendering Color 218,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8cf7030e-209c-4812-b1a4-2be18430f6fe}, !- Handle
  Rendering Color 219,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {635f6edb-ae61-4782-8dd0-67e7620b4b97}, !- Handle
  Rendering Color 220,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fffb17b9-e777-4eee-bcd2-9758cbb66ef4}, !- Handle
  Rendering Color 221,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {04d8fd72-7108-4bd8-9977-1817119a9b99}, !- Handle
  Rendering Color 222,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d9727cc-dcca-428f-9e0c-f0f14bf26446}, !- Handle
  Rendering Color 223,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3fd09f6e-115d-44af-a31e-ae5d3c46d70f}, !- Handle
  Rendering Color 224,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bd1a430-449f-4960-b03f-7e1358e5da39}, !- Handle
  Rendering Color 225,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {db0154d0-79ce-41c2-aa88-b57ee4b848d8}, !- Handle
  Rendering Color 226,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {934cc43e-e07f-4120-966e-e72dded2bf53}, !- Handle
  Rendering Color 227,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90789526-df96-4fd0-ac15-b52e69098f88}, !- Handle
  Rendering Color 228,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {35ac894b-65b2-4a35-b3b0-c1fd80eb02e7}, !- Handle
  Rendering Color 229,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {34fddb9e-d443-445f-8e58-1f63412f0ccf}, !- Handle
  Rendering Color 230,                    !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94f35d01-1fb6-480b-97a3-71f1801eb94d}, !- Handle
  Rendering Color 231,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a73165e0-abe6-4462-95b0-adf01bdbcb49}, !- Handle
  Rendering Color 232,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {facc2763-0442-4288-a83a-fa48ead853ce}, !- Handle
  Rendering Color 233,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {64f915cc-7072-4e59-b69d-c1c9b394d631}, !- Handle
  Rendering Color 234,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fd74a89-51b7-4752-b472-c82168302fcc}, !- Handle
  Rendering Color 235,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3fac157b-f3f6-4c43-9a21-d0cbceee39f7}, !- Handle
  Rendering Color 236,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5a06b68-7738-485e-bc87-a0b56381fbfd}, !- Handle
  Rendering Color 237,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9a83f2f-a13c-4d9d-bf86-43e9500ffe00}, !- Handle
  Rendering Color 238,                    !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf743f40-22cf-4121-8a69-5fd6d2244ece}, !- Handle
  Rendering Color 239,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fab2f18a-9e32-416c-83e4-6dc901fec634}, !- Handle
  Rendering Color 240,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f929f696-9dd7-4b3b-9196-9ef3d4b638fd}, !- Handle
  Rendering Color 241,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3bc22ce-6fe1-4827-8170-f2612cee04a5}, !- Handle
  Rendering Color 242,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9392934-e388-4e8d-bed0-d7fa2e659828}, !- Handle
  Rendering Color 243,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19964310-2efc-4e2a-9996-9824c7cdf851}, !- Handle
  Rendering Color 244,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {15077a0d-624b-45a0-85a7-e082adb9165e}, !- Handle
  Rendering Color 245,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99f8a5ce-e789-489c-b6c3-ac2e5ad52ef4}, !- Handle
  Rendering Color 246,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7de7491d-2149-4b21-96b1-c5d8b668d2c4}, !- Handle
  Rendering Color 247,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {456bf5bb-9b30-4734-8927-c492554b9441}, !- Handle
  Rendering Color 248,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c4e2c45d-2dcc-4472-8864-05760ff4d6fb}, !- Handle
  Rendering Color 249,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {94da5435-b0fa-4259-9f3a-e5e00f75e5e4}, !- Handle
  Rendering Color 250,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b796cd34-d07f-45f5-b96f-68bbf2647fd8}, !- Handle
  Rendering Color 251,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e90d47b-5ee9-4680-a469-0fdac4377459}, !- Handle
  Rendering Color 252,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93063069-db8e-473d-8008-586b73de9c95}, !- Handle
  Rendering Color 253,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dee59f0a-fbcf-43dd-b645-ca969b111f02}, !- Handle
  Rendering Color 254,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a6b2b003-85f0-424d-bda6-555cadd6b9f0}, !- Handle
  Rendering Color 255,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c99e7350-987c-4c19-827b-996c2a5db4c4}, !- Handle
  Rendering Color 256,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {334fe838-99b1-476b-9420-b57c5034f016}, !- Handle
  Rendering Color 257,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a20bbef-8f59-46a5-aaf8-4390cfabaabe}, !- Handle
  Rendering Color 258,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a71eb52-6cea-4655-8e0f-69db310c2b15}, !- Handle
  Rendering Color 259,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:ClimateZones,
  {7942cce8-03c1-44ef-b67b-b8e6ae8aad3d}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {cb43ca3b-2c84-487e-8206-ffdf4ba36d08}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {8c7f48dd-dfc4-46fb-8902-120475e64958}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RunPeriod,
  {29cdea24-8943-4ca8-9fed-16fcf797987d}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {35e578f9-8386-4ae2-a84f-1be5cba21d06}, !- Handle
  Site 1,                                 !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {b1f7c977-e1fc-4a1f-a344-abe1e233bbe6}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e5a177b9-4df6-41e7-84a1-9c10ed129867}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4be61d27-8b9f-477f-8aa0-b8a8c0a97c33}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {245c5d45-7092-436a-a319-0853cbc7eda8}, !- Handle
  Denver Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  1.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {02b0f71c-f0a0-435a-b2c8-54bec12c11db}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  58300,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {35d70cfd-c756-4922-95cc-184563b37952}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {02ccc5b0-90b8-4413-a950-c2ad82401a0a}, !- Handle
  Denver Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -11.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RadianceParameters,
  {085e4f7d-b8b7-414c-aa23-eb5b447fe880}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {6a243f31-2938-4672-802e-1fa0b6798bf0}; !- Handle

OS:Sizing:Parameters,
  {83856865-cc99-4bda-afbe-f3e6b608d50b}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {98fa2135-f48f-4e53-a326-ce48372895f0}; !- Handle

OS:Timestep,
  {768b9b37-dbb9-41dd-b2f3-df724b4a057e}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {3f72d1b9-9a22-42d3-a59f-a89a627acc65}; !- Handle

OS:ConvergenceLimits,
  {9d8b61b2-2671-47e7-9a2e-584ccfc146fd}; !- Handle

OS:ShadowCalculation,
  {ff37d4da-9c2a-4839-8e14-fd46f387a600}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Inside,
  {9f0317d0-9543-44f7-b132-9c8f826fb66d}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0995395c-4b14-4141-a48d-9edcaeb26942}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {161dfd47-7bb4-4211-be7c-fdbf991be4dd}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {523c2ccd-3036-4c62-b55d-ba6267146f1e}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {a991b789-91ab-4b8f-be44-e8f085cf154c}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6d5e37bf-1fd4-4540-a3d9-8f0a308e25af}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:StandardsInformation:Material,
  {4b66a89c-7384-4d68-8336-0365d3df42d1}, !- Handle
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}; !- Material Name

OS:StandardsInformation:Material,
  {45c76ac3-c566-4210-aecc-b2f37929ec17}, !- Handle
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Material Name

OS:StandardsInformation:Material,
  {e31dc393-ac9a-457d-bc3d-07a0fd89d6ab}, !- Handle
  {56962c43-17db-4226-8ddc-220e96c9d631}; !- Material Name

OS:StandardsInformation:Material,
  {232a8f61-2835-47ed-8439-3bcb3113af88}, !- Handle
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}; !- Material Name

OS:StandardsInformation:Material,
  {ce2b4a1c-b137-4b78-a0bc-2668d69bec86}, !- Handle
  {35df83f0-9c9a-4bd0-867b-e4f56f2d21e0}; !- Material Name

OS:StandardsInformation:Material,
  {cac91a18-b140-4ebb-a92c-8ca020f31b7e}, !- Handle
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Material Name

OS:StandardsInformation:Material,
  {b531f167-4ef2-49a8-8f2e-7c61344bbdc6}, !- Handle
  {6710a532-69d6-4fff-84fd-c78074630b20}; !- Material Name

OS:StandardsInformation:Material,
  {d776f47f-c81e-48c9-a673-9231f97c3df9}, !- Handle
  {87585ab0-524e-4577-85fa-ca9d328a544b}; !- Material Name

OS:StandardsInformation:Material,
  {6323cbb7-29b9-4c54-97e7-f9b611980213}, !- Handle
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Material Name

OS:StandardsInformation:Material,
  {4d667120-efa2-4fcd-aaf3-1b64aca4a4be}, !- Handle
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}; !- Material Name

OS:StandardsInformation:Material,
  {85df95f7-8a1f-4b02-816e-b4bb241e07f0}, !- Handle
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}; !- Material Name

OS:StandardsInformation:Material,
  {37d2973e-4133-4529-9fac-1f18e9d60dbf}, !- Handle
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}; !- Material Name

OS:StandardsInformation:Material,
  {ccb663dd-be90-4f3f-acc0-29571a501552}, !- Handle
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}; !- Material Name

OS:StandardsInformation:Material,
  {b33a40db-64a4-4a32-b34d-36e7b25f44c1}, !- Handle
  {205d1797-4786-41aa-bb49-c62de03322d9}; !- Material Name

OS:StandardsInformation:Material,
  {5b0382b5-93dd-433b-b122-bd870cda1c13}, !- Handle
  {7504c39d-35b9-46a8-af6b-598ea9efbc00}; !- Material Name

OS:StandardsInformation:Material,
  {2b7ad440-bb41-4bd0-841e-aceea5455f79}, !- Handle
  {c6e9c62f-1f07-4a3e-9b2c-2831b69154d4}; !- Material Name

OS:StandardsInformation:Material,
  {094fe4c6-c899-49dd-88f6-ef688f696cb8}, !- Handle
  {ae918277-1c95-4bfe-88be-0a83ad1a7f17}; !- Material Name

OS:StandardsInformation:Material,
  {a575be7d-34ca-47c6-a8f5-3f2cad9d8c51}, !- Handle
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Material Name

OS:StandardsInformation:Material,
  {2dfec2b8-33b0-408d-b333-689d93e51277}, !- Handle
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Material Name

OS:StandardsInformation:Material,
  {c9525ec3-6d01-46e3-a018-1ff72debd435}, !- Handle
  {9aee91bc-9ebe-405c-8a50-5030bc542822}; !- Material Name

OS:StandardsInformation:Material,
  {fd6f0bf4-54dd-422f-95d6-82a311977547}, !- Handle
  {5dcafaa7-3d40-49db-9ee5-cc3b2bb2278c}; !- Material Name

OS:StandardsInformation:Material,
  {9135c4dd-d624-47ad-8bbf-02ba6fc33849}, !- Handle
  {0df6dfac-0759-43e9-8314-9539c41eefda}; !- Material Name

OS:StandardsInformation:Material,
  {122ab34e-e7b4-4afc-b533-0d907491671c}, !- Handle
  {0237a258-22d1-4ebf-9808-109d59b975c9}; !- Material Name

OS:StandardsInformation:Material,
  {cdb22cd7-06b4-4b00-b2dc-6dffd0379c86}, !- Handle
  {64d8cad3-3a12-4843-92ce-a114da8ac461}; !- Material Name

OS:StandardsInformation:Material,
  {47946abb-da4b-4b79-a88e-617213a84906}, !- Handle
  {b60a50b3-1951-483d-a113-6fc416753502}; !- Material Name

OS:StandardsInformation:Material,
  {2c1317cd-884f-437c-94c8-4521d9b24c25}, !- Handle
  {9914bb36-b162-493f-a77d-317b37a6dfe0}; !- Material Name

OS:StandardsInformation:Material,
  {fc3ef93b-8c0d-4051-9c84-7ade5f9a4c5b}, !- Handle
  {0681dbd1-2005-474d-9af1-f3e3c9bdfdd6}; !- Material Name

OS:StandardsInformation:Material,
  {e4b18f84-bd2c-4808-85bc-5f821adad785}, !- Handle
  {033ceb3a-fd60-4fdb-a0f3-c9fa51ea2e6e}; !- Material Name

OS:StandardsInformation:Material,
  {91afa1e7-a1de-429c-b3e9-cdc007e8caa2}, !- Handle
  {97a1b867-7bc8-4285-9ece-5ae126192f3c}; !- Material Name

OS:StandardsInformation:Material,
  {df5930b6-8870-451f-bac2-1c3b0432bbf9}, !- Handle
  {6073d808-4e57-40c9-919a-2473ff43dfee}; !- Material Name

OS:StandardsInformation:Material,
  {3d8da65f-1c3e-4517-9cc5-d07c3a3f031a}, !- Handle
  {49faa92b-2c62-4fe3-87e7-99e278102799}; !- Material Name

OS:StandardsInformation:Material,
  {a11d327c-a75a-459b-9d4c-5d05fe8d113e}, !- Handle
  {6f104856-6bc7-479e-87b3-44c13f6b441e}; !- Material Name

OS:StandardsInformation:Material,
  {a8745ff2-8d27-41cd-963a-77e770e81f17}, !- Handle
  {210f210b-6002-4820-ae10-eb2b372d7687}; !- Material Name

OS:StandardsInformation:Material,
  {ce440c7e-9ed2-440a-8ebc-47b0da515703}, !- Handle
  {705e5f44-c97a-4686-b0f1-97f4494d238d}; !- Material Name

OS:StandardsInformation:Material,
  {936f0214-2525-450b-bd8b-7ccdc94f3fdf}, !- Handle
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}; !- Material Name

OS:StandardsInformation:Construction,
  {cfe7a065-a27b-4044-864d-6fc7aaf3dc7f}, !- Handle
  {7a29ba3c-05e0-4ba6-a7bf-72746f63eedc}; !- Construction Name

OS:StandardsInformation:Material,
  {f04b2a78-c733-47fc-aa46-cc7edda99ea1}, !- Handle
  {493f2434-349b-4bbf-ab06-4fcaeb0b5646}; !- Material Name

OS:StandardsInformation:Material,
  {ee9ed379-a5a5-4d35-8fa7-559829690eff}, !- Handle
  {c2f94932-b68f-4304-a2ff-8a87012941c7}; !- Material Name

OS:StandardsInformation:Material,
  {b2a7cd00-1f08-498b-8e0a-bf482662c1f2}, !- Handle
  {f88b4430-84bd-446c-97d8-d79484326537}; !- Material Name

OS:StandardsInformation:Material,
  {69426a2c-105d-4b65-ad28-9c4d0039307a}, !- Handle
  {374bddac-4707-4ecf-a29d-8079666e05e1}; !- Material Name

