  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85abd0f9-1a53-4579-9cc0-edefd0f10f9a}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {7d6727ac-ac82-4b4f-9722-8d407ded71df}; !- Thermal Zone

OS:Space,
  {9aea1ac2-e46f-400b-b801-6187f46cce72}, !- Handle
  Thermal Zone A.B.2.1 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7d6727ac-ac82-4b4f-9722-8d407ded71df}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {be18e62a-b807-472b-8c13-30e148b89a0b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4779d5cb-c644-4544-890d-d0e5be5ecdca}, !- Handle
  Bldg-Retail Dual setpoint 1,            !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {6304e633-3c8f-4d86-a23c-cba8ec25cbad}, !- Handle
  Space A.D.4.1:Window A.D.4.7.4:4,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {4f383916-e538-45b4-9152-0213d7d7e075}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.6, 60, 24.6,                         !- X,Y,Z Vertex 1 {m}
  48.6, 60, 22.6,                         !- X,Y,Z Vertex 2 {m}
  45.6, 60, 22.6,                         !- X,Y,Z Vertex 3 {m}
  45.6, 60, 24.6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81c90d1e-bfb3-4f6c-879c-264b29e5494f}, !- Handle
  Space A.D.4.1:Window A.D.4.7.5:5,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {4f383916-e538-45b4-9152-0213d7d7e075}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  59.4, 60, 26.9,                         !- X,Y,Z Vertex 1 {m}
  59.4, 60, 24.9,                         !- X,Y,Z Vertex 2 {m}
  56.4, 60, 24.9,                         !- X,Y,Z Vertex 3 {m}
  56.4, 60, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4e729a3-4b3f-4a15-b016-a656604f596b}, !- Handle
  Space A.D.4.1:Window A.D.4.7.6:6,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {4f383916-e538-45b4-9152-0213d7d7e075}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.8, 60, 26.9,                         !- X,Y,Z Vertex 1 {m}
  55.8, 60, 24.9,                         !- X,Y,Z Vertex 2 {m}
  52.8, 60, 24.9,                         !- X,Y,Z Vertex 3 {m}
  52.8, 60, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35376c80-166e-4e48-8b76-4b24d1d0ac56}, !- Handle
  Ceiling Void A.C.2.4:Interzone A.D.1.1:Space A.D.1.12:38, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e580fa35-1b77-40f7-bbec-19030a624ceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 48.102, 7.8984,                 !- X,Y,Z Vertex 1 {m}
  49.149, 55.75, 7.8984,                  !- X,Y,Z Vertex 2 {m}
  45, 55.75, 7.8984,                      !- X,Y,Z Vertex 3 {m}
  45, 48.102, 7.8984;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f278f110-688d-4d9f-8f4e-4738727f287d}, !- Handle
  Ceiling Void Zone A.C.2.4,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  151.4110274808,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c17e841-3609-4ecd-8a14-9c2e9a2e2c65}, !- Zone Air Inlet Port List
  {3f155566-0aac-4663-96cf-341ad6005477}, !- Zone Air Exhaust Port List
  {4cd3278b-0af0-4b4a-9a0c-040db33b510b}, !- Zone Air Node Name
  {4052e113-4466-4b41-81a8-b315c8222f4a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9d5860e-3d65-431c-bea7-458b3345212b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b5609fe-0df4-44e6-bb70-fee1e254609f}, !- Handle
  Node 30,                                !- Name
  {4cd3278b-0af0-4b4a-9a0c-040db33b510b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cd3278b-0af0-4b4a-9a0c-040db33b510b}, !- Handle
  {f278f110-688d-4d9f-8f4e-4738727f287d}, !- Source Object
  11,                                     !- Outlet Port
  {0b5609fe-0df4-44e6-bb70-fee1e254609f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c17e841-3609-4ecd-8a14-9c2e9a2e2c65}, !- Handle
  {f278f110-688d-4d9f-8f4e-4738727f287d}; !- HVAC Component

OS:PortList,
  {3f155566-0aac-4663-96cf-341ad6005477}, !- Handle
  {f278f110-688d-4d9f-8f4e-4738727f287d}; !- HVAC Component

OS:PortList,
  {4052e113-4466-4b41-81a8-b315c8222f4a}, !- Handle
  {f278f110-688d-4d9f-8f4e-4738727f287d}; !- HVAC Component

OS:Sizing:Zone,
  {7368aabc-5241-4186-b63b-243319e3eed0}, !- Handle
  {f278f110-688d-4d9f-8f4e-4738727f287d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f15142bd-562a-4010-ab30-74439ece4012}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {f278f110-688d-4d9f-8f4e-4738727f287d}; !- Thermal Zone

OS:Space,
  {cb3a0987-c879-4ab2-a49d-ae62dfb4debc}, !- Handle
  Ceiling Void Zone A.C.2.4 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f278f110-688d-4d9f-8f4e-4738727f287d}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {2830aca6-fc90-4e0b-a8cb-76936cf2be60}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.59:7,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 26.2508, 15.898399,          !- X,Y,Z Vertex 1 {m}
  20.749201, 26.2508, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.850799, 26.2508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.850799, 26.2508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4e5b511-0e3e-4186-8268-b4e051283176}, !- Handle
  Space A.D.4.1:Window A.D.4.7.7:7,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {4f383916-e538-45b4-9152-0213d7d7e075}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.2, 60, 26.9,                         !- X,Y,Z Vertex 1 {m}
  52.2, 60, 24.9,                         !- X,Y,Z Vertex 2 {m}
  49.2, 60, 24.9,                         !- X,Y,Z Vertex 3 {m}
  49.2, 60, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {226481a2-0b4d-43fb-9dfd-9cc174a71551}, !- Handle
  Space A.D.4.1:Window A.D.4.7.8:8,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {4f383916-e538-45b4-9152-0213d7d7e075}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.6, 60, 26.9,                         !- X,Y,Z Vertex 1 {m}
  48.6, 60, 24.9,                         !- X,Y,Z Vertex 2 {m}
  45.6, 60, 24.9,                         !- X,Y,Z Vertex 3 {m}
  45.6, 60, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51af59ba-f06e-4a85-ab21-fad3aca643c2}, !- Handle
  Space A.D.4.1:Window A.D.4.7.9:9,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {4f383916-e538-45b4-9152-0213d7d7e075}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  59.4, 60, 22.3,                         !- X,Y,Z Vertex 1 {m}
  59.4, 60, 20.3,                         !- X,Y,Z Vertex 2 {m}
  56.4, 60, 20.3,                         !- X,Y,Z Vertex 3 {m}
  56.4, 60, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e338aeea-050a-44ba-a089-b87165cc182d}, !- Handle
  Space A.D.4.1:Window A.D.4.7.10:10,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {4f383916-e538-45b4-9152-0213d7d7e075}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.8, 60, 22.3,                         !- X,Y,Z Vertex 1 {m}
  55.8, 60, 20.3,                         !- X,Y,Z Vertex 2 {m}
  52.8, 60, 20.3,                         !- X,Y,Z Vertex 3 {m}
  52.8, 60, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71eca377-5833-4e7c-9e36-f2408925bd04}, !- Handle
  Space A.D.4.1:Window A.D.4.7.11:11,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {4f383916-e538-45b4-9152-0213d7d7e075}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.2, 60, 22.3,                         !- X,Y,Z Vertex 1 {m}
  52.2, 60, 20.3,                         !- X,Y,Z Vertex 2 {m}
  49.2, 60, 20.3,                         !- X,Y,Z Vertex 3 {m}
  49.2, 60, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be71906-06de-40cf-8f77-157e52534caf}, !- Handle
  Space A.D.1.25:Wall A.D.1.23:20,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 26.2508, 11,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 26.2508, 8,                    !- X,Y,Z Vertex 2 {m}
  49.250799, 26.2508, 8,                  !- X,Y,Z Vertex 3 {m}
  49.250799, 26.2508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b78b3ea-908c-489e-8be9-4871edacac1a}, !- Handle
  Thermal Zone A.D.1.25,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  3114.236544,                            !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ef4a24b-b606-403a-9ed3-d86518b07ca5}, !- Zone Air Inlet Port List
  {e8b8260f-8c1d-433c-a480-781982245e70}, !- Zone Air Exhaust Port List
  {8cbc3082-bc71-4ae2-82ee-29e57a6517f4}, !- Zone Air Node Name
  {9ebda6f3-580d-4fa2-953b-937fc57e5b3d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0c5040a-cbe9-47e3-931b-d1c321ca252c}, !- Group Rendering Name
  {edbb792b-b90d-44d9-8b8d-ee15a5e4c4ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20bc21e7-f6e7-4889-9a76-657af3d7f9fc}, !- Handle
  Node 31,                                !- Name
  {8cbc3082-bc71-4ae2-82ee-29e57a6517f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cbc3082-bc71-4ae2-82ee-29e57a6517f4}, !- Handle
  {5b78b3ea-908c-489e-8be9-4871edacac1a}, !- Source Object
  11,                                     !- Outlet Port
  {20bc21e7-f6e7-4889-9a76-657af3d7f9fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ef4a24b-b606-403a-9ed3-d86518b07ca5}, !- Handle
  {5b78b3ea-908c-489e-8be9-4871edacac1a}; !- HVAC Component

OS:PortList,
  {e8b8260f-8c1d-433c-a480-781982245e70}, !- Handle
  {5b78b3ea-908c-489e-8be9-4871edacac1a}; !- HVAC Component

OS:PortList,
  {9ebda6f3-580d-4fa2-953b-937fc57e5b3d}, !- Handle
  {5b78b3ea-908c-489e-8be9-4871edacac1a}; !- HVAC Component

OS:Sizing:Zone,
  {3edbf451-05be-4d9b-ace1-b30578a24f56}, !- Handle
  {5b78b3ea-908c-489e-8be9-4871edacac1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {671c2333-cfd9-4005-a054-67204f70c71f}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {5b78b3ea-908c-489e-8be9-4871edacac1a}; !- Thermal Zone

OS:Space,
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Handle
  Thermal Zone A.D.1.25 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5b78b3ea-908c-489e-8be9-4871edacac1a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {77eca7ca-f968-4097-ba38-a4a3dd74ffb0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {edbb792b-b90d-44d9-8b8d-ee15a5e4c4ad}, !- Handle
  Bldg-Office Dual setpoint 14,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {9853a822-0af3-44df-adfe-9c36b8fc56b9}, !- Handle
  Space A.D.4.1:Window A.D.4.7.12:12,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {4f383916-e538-45b4-9152-0213d7d7e075}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.6, 60, 22.3,                         !- X,Y,Z Vertex 1 {m}
  48.6, 60, 20.3,                         !- X,Y,Z Vertex 2 {m}
  45.6, 60, 20.3,                         !- X,Y,Z Vertex 3 {m}
  45.6, 60, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd8a667f-de05-45b9-a1dd-5b46ba83b59a}, !- Handle
  Space A.D.1.25:Wall A.D.1.22:10,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 26.250798, 11,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 26.250798, 8,                  !- X,Y,Z Vertex 2 {m}
  49.2508, 21.898398, 8,                  !- X,Y,Z Vertex 3 {m}
  49.2508, 21.898398, 11;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8208caed-8f09-453f-a996-ed7dc7a64b38}, !- Handle
  Space A.D.4.1:Window A.D.4.8.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c52de637-6176-40a4-a536-f41e5e299294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 59.4, 24.6,                         !- X,Y,Z Vertex 1 {m}
  45, 59.4, 22.6,                         !- X,Y,Z Vertex 2 {m}
  45, 56.4, 22.6,                         !- X,Y,Z Vertex 3 {m}
  45, 56.4, 24.6;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c52de637-6176-40a4-a536-f41e5e299294}, !- Handle
  Space A.D.4.1:Wall A.D.4.8:10,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 60, 27,                             !- X,Y,Z Vertex 1 {m}
  45, 60, 20,                             !- X,Y,Z Vertex 2 {m}
  45, 48.000001, 20,                      !- X,Y,Z Vertex 3 {m}
  45, 48.000001, 27;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8293d089-5222-4295-8164-dedc0c505766}, !- Handle
  Space A.D.4.1:Window A.D.4.8.2:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c52de637-6176-40a4-a536-f41e5e299294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 55.5, 24.6,                         !- X,Y,Z Vertex 1 {m}
  45, 55.5, 22.6,                         !- X,Y,Z Vertex 2 {m}
  45, 52.5, 22.6,                         !- X,Y,Z Vertex 3 {m}
  45, 52.5, 24.6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ab14572-8871-4e4b-8614-a1bf8ea127ef}, !- Handle
  Space A.D.4.1:Window A.D.4.8.3:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c52de637-6176-40a4-a536-f41e5e299294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 51.600001, 24.6,                    !- X,Y,Z Vertex 1 {m}
  45, 51.600001, 22.6,                    !- X,Y,Z Vertex 2 {m}
  45, 48.600001, 22.6,                    !- X,Y,Z Vertex 3 {m}
  45, 48.600001, 24.6;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {438357dd-4e12-48d2-a10b-3ccf81a60a76}, !- Handle
  Space A.D.4.1:Window A.D.4.8.4:4,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c52de637-6176-40a4-a536-f41e5e299294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 59.4, 26.9,                         !- X,Y,Z Vertex 1 {m}
  45, 59.4, 24.9,                         !- X,Y,Z Vertex 2 {m}
  45, 56.4, 24.9,                         !- X,Y,Z Vertex 3 {m}
  45, 56.4, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa43e95a-34e0-443d-a78a-2bf2ec9b3f05}, !- Handle
  Space A.D.4.1:Window A.D.4.8.5:5,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c52de637-6176-40a4-a536-f41e5e299294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 55.5, 26.9,                         !- X,Y,Z Vertex 1 {m}
  45, 55.5, 24.9,                         !- X,Y,Z Vertex 2 {m}
  45, 52.5, 24.9,                         !- X,Y,Z Vertex 3 {m}
  45, 52.5, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e991ef6-b606-4c63-a24d-dc5d2ce3000b}, !- Handle
  Space A.D.4.1:Window A.D.4.8.6:6,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c52de637-6176-40a4-a536-f41e5e299294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 51.600001, 26.9,                    !- X,Y,Z Vertex 1 {m}
  45, 51.600001, 24.9,                    !- X,Y,Z Vertex 2 {m}
  45, 48.600001, 24.9,                    !- X,Y,Z Vertex 3 {m}
  45, 48.600001, 26.9;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5720da2b-ad29-4d0c-8614-2e07826f3afa}, !- Handle
  Space A.D.4.1:Window A.D.4.8.7:7,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c52de637-6176-40a4-a536-f41e5e299294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 59.4, 22.3,                         !- X,Y,Z Vertex 1 {m}
  45, 59.4, 20.3,                         !- X,Y,Z Vertex 2 {m}
  45, 56.4, 20.3,                         !- X,Y,Z Vertex 3 {m}
  45, 56.4, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8acad472-d6df-44c5-ab77-cb1e2f09bf93}, !- Handle
  Space A.D.4.1:Window A.D.4.8.8:8,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c52de637-6176-40a4-a536-f41e5e299294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 55.5, 22.3,                         !- X,Y,Z Vertex 1 {m}
  45, 55.5, 20.3,                         !- X,Y,Z Vertex 2 {m}
  45, 52.5, 20.3,                         !- X,Y,Z Vertex 3 {m}
  45, 52.5, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc0a67ac-53a3-4e69-8479-6575a49e8eb0}, !- Handle
  Space A.D.4.1:Window A.D.4.8.9:9,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c52de637-6176-40a4-a536-f41e5e299294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 51.600001, 22.3,                    !- X,Y,Z Vertex 1 {m}
  45, 51.600001, 20.3,                    !- X,Y,Z Vertex 2 {m}
  45, 48.600001, 20.3,                    !- X,Y,Z Vertex 3 {m}
  45, 48.600001, 22.3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5103bb30-3a03-4d9c-8780-ca149356b76f}, !- Handle
  Space A.D.4.1:Window A.D.4.9.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  44.4, 48, 24.6,                         !- X,Y,Z Vertex 1 {m}
  44.4, 48, 22.6,                         !- X,Y,Z Vertex 2 {m}
  41.4, 48, 22.6,                         !- X,Y,Z Vertex 3 {m}
  41.4, 48, 24.6;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Handle
  Space A.D.4.1:Wall A.D.4.9:16,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.999999, 48, 27,                      !- X,Y,Z Vertex 1 {m}
  44.999999, 48, 20,                      !- X,Y,Z Vertex 2 {m}
  25, 48, 20,                             !- X,Y,Z Vertex 3 {m}
  25, 48, 27;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3466899-a1a9-45ed-be97-d2d72b04fb90}, !- Handle
  Space A.D.4.1:Window A.D.4.9.2:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  40.45, 48, 24.6,                        !- X,Y,Z Vertex 1 {m}
  40.45, 48, 22.6,                        !- X,Y,Z Vertex 2 {m}
  37.45, 48, 22.6,                        !- X,Y,Z Vertex 3 {m}
  37.45, 48, 24.6;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15248277-dc4e-461b-ad3a-2c97db028d4b}, !- Handle
  Space A.D.4.1:Window A.D.4.9.3:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.5, 48, 24.6,                         !- X,Y,Z Vertex 1 {m}
  36.5, 48, 22.6,                         !- X,Y,Z Vertex 2 {m}
  33.5, 48, 22.6,                         !- X,Y,Z Vertex 3 {m}
  33.5, 48, 24.6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65743a68-5a2c-4c50-bc4f-cdc4b3f974a0}, !- Handle
  Space A.D.4.1:Window A.D.4.9.4:4,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.55, 48, 24.6,                        !- X,Y,Z Vertex 1 {m}
  32.55, 48, 22.6,                        !- X,Y,Z Vertex 2 {m}
  29.55, 48, 22.6,                        !- X,Y,Z Vertex 3 {m}
  29.55, 48, 24.6;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffe011f3-4b23-4da9-952d-1ce6d53288f7}, !- Handle
  Space A.D.4.1:Window A.D.4.9.5:5,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.6, 48, 24.6,                         !- X,Y,Z Vertex 1 {m}
  28.6, 48, 22.6,                         !- X,Y,Z Vertex 2 {m}
  25.6, 48, 22.6,                         !- X,Y,Z Vertex 3 {m}
  25.6, 48, 24.6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63092e8d-eb42-43d5-8bf4-6508fe1f9f85}, !- Handle
  Space A.D.4.1:Window A.D.4.9.6:6,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  44.4, 48, 26.9,                         !- X,Y,Z Vertex 1 {m}
  44.4, 48, 24.9,                         !- X,Y,Z Vertex 2 {m}
  41.4, 48, 24.9,                         !- X,Y,Z Vertex 3 {m}
  41.4, 48, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca95af0f-cba6-495b-92ff-db07ec653fea}, !- Handle
  Space A.D.4.1:Window A.D.4.9.7:7,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  40.45, 48, 26.9,                        !- X,Y,Z Vertex 1 {m}
  40.45, 48, 24.9,                        !- X,Y,Z Vertex 2 {m}
  37.45, 48, 24.9,                        !- X,Y,Z Vertex 3 {m}
  37.45, 48, 26.9;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9272fe4-16ee-4e25-abf8-00b2843ba61f}, !- Handle
  Space A.D.4.1:Window A.D.4.9.8:8,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.5, 48, 26.9,                         !- X,Y,Z Vertex 1 {m}
  36.5, 48, 24.9,                         !- X,Y,Z Vertex 2 {m}
  33.5, 48, 24.9,                         !- X,Y,Z Vertex 3 {m}
  33.5, 48, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca3c1ee5-8668-4a69-9d3c-91371796329e}, !- Handle
  Space A.D.4.1:Window A.D.4.9.9:9,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.55, 48, 26.9,                        !- X,Y,Z Vertex 1 {m}
  32.55, 48, 24.9,                        !- X,Y,Z Vertex 2 {m}
  29.55, 48, 24.9,                        !- X,Y,Z Vertex 3 {m}
  29.55, 48, 26.9;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8ee4c9b-bf8a-47a0-afe7-42050c38bec7}, !- Handle
  Space A.D.4.1:Window A.D.4.9.10:10,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.6, 48, 26.9,                         !- X,Y,Z Vertex 1 {m}
  28.6, 48, 24.9,                         !- X,Y,Z Vertex 2 {m}
  25.6, 48, 24.9,                         !- X,Y,Z Vertex 3 {m}
  25.6, 48, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fc4771b-93d4-4c60-a97c-f68017f3d4f9}, !- Handle
  Space A.D.4.1:Window A.D.4.9.11:11,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  44.4, 48, 22.3,                         !- X,Y,Z Vertex 1 {m}
  44.4, 48, 20.3,                         !- X,Y,Z Vertex 2 {m}
  41.4, 48, 20.3,                         !- X,Y,Z Vertex 3 {m}
  41.4, 48, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {badacfc1-1a80-4a07-8285-1a892d240127}, !- Handle
  Space A.D.4.1:Window A.D.4.9.12:12,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  40.45, 48, 22.3,                        !- X,Y,Z Vertex 1 {m}
  40.45, 48, 20.3,                        !- X,Y,Z Vertex 2 {m}
  37.45, 48, 20.3,                        !- X,Y,Z Vertex 3 {m}
  37.45, 48, 22.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22547467-3967-4610-8809-4bcde9166fd9}, !- Handle
  Space A.D.4.1:Window A.D.4.9.13:13,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.5, 48, 22.3,                         !- X,Y,Z Vertex 1 {m}
  36.5, 48, 20.3,                         !- X,Y,Z Vertex 2 {m}
  33.5, 48, 20.3,                         !- X,Y,Z Vertex 3 {m}
  33.5, 48, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfaa2243-b64f-4fbb-8e14-3777d99231ba}, !- Handle
  Space A.D.4.1:Window A.D.4.9.14:14,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.55, 48, 22.3,                        !- X,Y,Z Vertex 1 {m}
  32.55, 48, 20.3,                        !- X,Y,Z Vertex 2 {m}
  29.55, 48, 20.3,                        !- X,Y,Z Vertex 3 {m}
  29.55, 48, 22.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72b28c3d-3612-4ffc-b228-554f90b5af08}, !- Handle
  Space A.D.4.1:Window A.D.4.9.15:15,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fbab9fd1-7032-4dae-8a7a-959cd3f708df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.6, 48, 22.3,                         !- X,Y,Z Vertex 1 {m}
  28.6, 48, 20.3,                         !- X,Y,Z Vertex 2 {m}
  25.6, 48, 20.3,                         !- X,Y,Z Vertex 3 {m}
  25.6, 48, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59dc6dcc-4921-407c-b4a4-4111a8e4d38d}, !- Handle
  Space A.D.4.1:Window A.D.4.10.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7cf465b2-f997-4acd-9628-abe4160954e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 48.6, 24.6,                         !- X,Y,Z Vertex 1 {m}
  25, 48.6, 22.6,                         !- X,Y,Z Vertex 2 {m}
  25, 51.6, 22.6,                         !- X,Y,Z Vertex 3 {m}
  25, 51.6, 24.6;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf465b2-f997-4acd-9628-abe4160954e9}, !- Handle
  Space A.D.4.1:Wall A.D.4.10:10,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48.000001, 27,                      !- X,Y,Z Vertex 1 {m}
  25, 48.000001, 20,                      !- X,Y,Z Vertex 2 {m}
  25, 59.999999, 20,                      !- X,Y,Z Vertex 3 {m}
  25, 59.999999, 27;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adaf0ece-ea69-4d9b-85e5-a3f664cf80d8}, !- Handle
  Space A.D.4.1:Window A.D.4.10.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7cf465b2-f997-4acd-9628-abe4160954e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 52.5, 24.6,                         !- X,Y,Z Vertex 1 {m}
  25, 52.5, 22.6,                         !- X,Y,Z Vertex 2 {m}
  25, 55.5, 22.6,                         !- X,Y,Z Vertex 3 {m}
  25, 55.5, 24.6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4d7659f-5aea-413a-a40f-f20b8f212a9c}, !- Handle
  Space A.D.4.1:Window A.D.4.10.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7cf465b2-f997-4acd-9628-abe4160954e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 56.399999, 24.6,                    !- X,Y,Z Vertex 1 {m}
  25, 56.399999, 22.6,                    !- X,Y,Z Vertex 2 {m}
  25, 59.399999, 22.6,                    !- X,Y,Z Vertex 3 {m}
  25, 59.399999, 24.6;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65e7f01b-d2cb-438b-9e9d-fac8ef077998}, !- Handle
  Space A.D.4.1:Window A.D.4.10.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7cf465b2-f997-4acd-9628-abe4160954e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 48.6, 26.9,                         !- X,Y,Z Vertex 1 {m}
  25, 48.6, 24.9,                         !- X,Y,Z Vertex 2 {m}
  25, 51.6, 24.9,                         !- X,Y,Z Vertex 3 {m}
  25, 51.6, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce5053f5-af89-4355-999c-96d7bfe2f52a}, !- Handle
  Space A.D.4.1:Window A.D.4.10.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7cf465b2-f997-4acd-9628-abe4160954e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 52.5, 26.9,                         !- X,Y,Z Vertex 1 {m}
  25, 52.5, 24.9,                         !- X,Y,Z Vertex 2 {m}
  25, 55.5, 24.9,                         !- X,Y,Z Vertex 3 {m}
  25, 55.5, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0aec2089-cbf0-4996-9116-db477a33fc48}, !- Handle
  Space A.D.4.1:Window A.D.4.10.6:6,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7cf465b2-f997-4acd-9628-abe4160954e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 56.399999, 26.9,                    !- X,Y,Z Vertex 1 {m}
  25, 56.399999, 24.9,                    !- X,Y,Z Vertex 2 {m}
  25, 59.399999, 24.9,                    !- X,Y,Z Vertex 3 {m}
  25, 59.399999, 26.9;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df0df661-827e-4410-a443-05600d97961a}, !- Handle
  Space A.D.4.1:Window A.D.4.10.7:7,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7cf465b2-f997-4acd-9628-abe4160954e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 48.6, 22.3,                         !- X,Y,Z Vertex 1 {m}
  25, 48.6, 20.3,                         !- X,Y,Z Vertex 2 {m}
  25, 51.6, 20.3,                         !- X,Y,Z Vertex 3 {m}
  25, 51.6, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0abc0848-42bf-4ae7-bd45-1f5708b0b637}, !- Handle
  Space A.D.4.1:Window A.D.4.10.8:8,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7cf465b2-f997-4acd-9628-abe4160954e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 52.5, 22.3,                         !- X,Y,Z Vertex 1 {m}
  25, 52.5, 20.3,                         !- X,Y,Z Vertex 2 {m}
  25, 55.5, 20.3,                         !- X,Y,Z Vertex 3 {m}
  25, 55.5, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df766693-4300-4bb6-8c67-8a6ea745f2e2}, !- Handle
  Space A.D.4.1:Window A.D.4.10.9:9,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7cf465b2-f997-4acd-9628-abe4160954e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 56.399999, 22.3,                    !- X,Y,Z Vertex 1 {m}
  25, 56.399999, 20.3,                    !- X,Y,Z Vertex 2 {m}
  25, 59.399999, 20.3,                    !- X,Y,Z Vertex 3 {m}
  25, 59.399999, 22.3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61779abb-14a7-4de7-bf94-1eb4f75cb22f}, !- Handle
  Space A.D.4.1:Window A.D.4.11.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {90353e8a-6a49-4d27-8a44-cf84d14cdbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.4, 60, 24.6,                         !- X,Y,Z Vertex 1 {m}
  24.4, 60, 22.6,                         !- X,Y,Z Vertex 2 {m}
  21.4, 60, 22.6,                         !- X,Y,Z Vertex 3 {m}
  21.4, 60, 24.6;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90353e8a-6a49-4d27-8a44-cf84d14cdbaa}, !- Handle
  Space A.D.4.1:Wall A.D.4.11:13,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 27,                             !- X,Y,Z Vertex 1 {m}
  25, 60, 20,                             !- X,Y,Z Vertex 2 {m}
  10, 60, 20,                             !- X,Y,Z Vertex 3 {m}
  10, 60, 27;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f18b37d9-187f-4e15-a643-d02ddb81419a}, !- Handle
  Space A.D.4.1:Window A.D.4.11.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {90353e8a-6a49-4d27-8a44-cf84d14cdbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.8, 60, 24.6,                         !- X,Y,Z Vertex 1 {m}
  20.8, 60, 22.6,                         !- X,Y,Z Vertex 2 {m}
  17.8, 60, 22.6,                         !- X,Y,Z Vertex 3 {m}
  17.8, 60, 24.6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9404804d-243f-4445-acf9-dfb8ec9d70bc}, !- Handle
  Space A.D.4.1:Window A.D.4.11.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {90353e8a-6a49-4d27-8a44-cf84d14cdbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.2, 60, 24.6,                         !- X,Y,Z Vertex 1 {m}
  17.2, 60, 22.6,                         !- X,Y,Z Vertex 2 {m}
  14.2, 60, 22.6,                         !- X,Y,Z Vertex 3 {m}
  14.2, 60, 24.6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {729f0a98-ca8a-432c-89c5-fcc5e4a74ec5}, !- Handle
  Space A.D.4.1:Window A.D.4.11.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {90353e8a-6a49-4d27-8a44-cf84d14cdbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.6, 60, 24.6,                         !- X,Y,Z Vertex 1 {m}
  13.6, 60, 22.6,                         !- X,Y,Z Vertex 2 {m}
  10.6, 60, 22.6,                         !- X,Y,Z Vertex 3 {m}
  10.6, 60, 24.6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f85de72e-0ec4-44b6-baff-67919d47e812}, !- Handle
  Space A.D.4.1:Window A.D.4.11.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {90353e8a-6a49-4d27-8a44-cf84d14cdbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.4, 60, 26.9,                         !- X,Y,Z Vertex 1 {m}
  24.4, 60, 24.9,                         !- X,Y,Z Vertex 2 {m}
  21.4, 60, 24.9,                         !- X,Y,Z Vertex 3 {m}
  21.4, 60, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {474ebce3-b490-4b71-a0fd-3ac221306634}, !- Handle
  Space A.D.4.1:Window A.D.4.11.6:6,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {90353e8a-6a49-4d27-8a44-cf84d14cdbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.8, 60, 26.9,                         !- X,Y,Z Vertex 1 {m}
  20.8, 60, 24.9,                         !- X,Y,Z Vertex 2 {m}
  17.8, 60, 24.9,                         !- X,Y,Z Vertex 3 {m}
  17.8, 60, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5e52cb3-0a58-4eb4-afe2-b3aeb5d60e61}, !- Handle
  Space A.D.4.1:Window A.D.4.11.7:7,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {90353e8a-6a49-4d27-8a44-cf84d14cdbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.2, 60, 26.9,                         !- X,Y,Z Vertex 1 {m}
  17.2, 60, 24.9,                         !- X,Y,Z Vertex 2 {m}
  14.2, 60, 24.9,                         !- X,Y,Z Vertex 3 {m}
  14.2, 60, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3626aff1-d7d2-4fbe-a251-4e1efa701b9c}, !- Handle
  Space A.D.4.1:Window A.D.4.11.8:8,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {90353e8a-6a49-4d27-8a44-cf84d14cdbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.6, 60, 26.9,                         !- X,Y,Z Vertex 1 {m}
  13.6, 60, 24.9,                         !- X,Y,Z Vertex 2 {m}
  10.6, 60, 24.9,                         !- X,Y,Z Vertex 3 {m}
  10.6, 60, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b1c43a7-aeee-4653-b170-2d9fd922fb26}, !- Handle
  Space A.D.4.1:Window A.D.4.11.9:9,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {90353e8a-6a49-4d27-8a44-cf84d14cdbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.4, 60, 22.3,                         !- X,Y,Z Vertex 1 {m}
  24.4, 60, 20.3,                         !- X,Y,Z Vertex 2 {m}
  21.4, 60, 20.3,                         !- X,Y,Z Vertex 3 {m}
  21.4, 60, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {311f2c27-d13d-48f9-90ae-03887e7e84aa}, !- Handle
  Ceiling Void A.B.2.8:Interzone A.D.1.1:57, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cd971731-8a85-40d5-8d4d-90a54e88cd06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 21.8984, 7.8984,                    !- X,Y,Z Vertex 1 {m}
  25, 22, 7.8984,                         !- X,Y,Z Vertex 2 {m}
  20.8508, 22, 7.8984,                    !- X,Y,Z Vertex 3 {m}
  20.8508, 21.8984, 7.8984;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0252080-cc4f-48ee-9259-bed0d78d9d63}, !- Handle
  Space A.D.4.1:Window A.D.4.11.10:10,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {90353e8a-6a49-4d27-8a44-cf84d14cdbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.8, 60, 22.3,                         !- X,Y,Z Vertex 1 {m}
  20.8, 60, 20.3,                         !- X,Y,Z Vertex 2 {m}
  17.8, 60, 20.3,                         !- X,Y,Z Vertex 3 {m}
  17.8, 60, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18ab2589-8aab-4182-b46d-c5ab078cd326}, !- Handle
  Space A.D.4.1:Window A.D.4.11.11:11,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {90353e8a-6a49-4d27-8a44-cf84d14cdbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.2, 60, 22.3,                         !- X,Y,Z Vertex 1 {m}
  17.2, 60, 20.3,                         !- X,Y,Z Vertex 2 {m}
  14.2, 60, 20.3,                         !- X,Y,Z Vertex 3 {m}
  14.2, 60, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b52df12-3d4f-41ef-888c-6e4f40f955a1}, !- Handle
  Space A.D.3.22:Wall A.D.3.3:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {96a2634d-2e80-42d3-97e4-5d740b84b0c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101599, 22, 19,                      !- X,Y,Z Vertex 1 {m}
  25.101599, 22, 16,                      !- X,Y,Z Vertex 2 {m}
  44.8984, 22, 16,                        !- X,Y,Z Vertex 3 {m}
  44.8984, 22, 19;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7b33db7b-4e7e-4cc2-9692-bd6088deaa78}, !- Handle
  Thermal Zone A.D.3.22,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  246.422616,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62abfc7a-ca40-4eb3-8225-5722654b9f7d}, !- Zone Air Inlet Port List
  {f6b4cc24-0e94-4ca2-a828-d60361158392}, !- Zone Air Exhaust Port List
  {bf9e7b60-53dc-4d4d-bc7f-d5f4c0647d87}, !- Zone Air Node Name
  {64dc4931-ab12-42ad-8e36-3b5721252b6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b9302cae-51b6-4e70-ba05-b7ca56d71b81}, !- Group Rendering Name
  {5bac9967-35d9-43d5-ae19-e274a883fcde}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8ac242f-11ef-4df2-b3aa-2d2b2959d1f2}, !- Handle
  Node 32,                                !- Name
  {bf9e7b60-53dc-4d4d-bc7f-d5f4c0647d87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf9e7b60-53dc-4d4d-bc7f-d5f4c0647d87}, !- Handle
  {7b33db7b-4e7e-4cc2-9692-bd6088deaa78}, !- Source Object
  11,                                     !- Outlet Port
  {d8ac242f-11ef-4df2-b3aa-2d2b2959d1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62abfc7a-ca40-4eb3-8225-5722654b9f7d}, !- Handle
  {7b33db7b-4e7e-4cc2-9692-bd6088deaa78}; !- HVAC Component

OS:PortList,
  {f6b4cc24-0e94-4ca2-a828-d60361158392}, !- Handle
  {7b33db7b-4e7e-4cc2-9692-bd6088deaa78}; !- HVAC Component

OS:PortList,
  {64dc4931-ab12-42ad-8e36-3b5721252b6a}, !- Handle
  {7b33db7b-4e7e-4cc2-9692-bd6088deaa78}; !- HVAC Component

OS:Sizing:Zone,
  {3b6996fa-0436-45ca-ba38-ef422599aa0c}, !- Handle
  {7b33db7b-4e7e-4cc2-9692-bd6088deaa78}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {646f1b4a-a6ee-4354-8bdc-028cd19320cb}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {7b33db7b-4e7e-4cc2-9692-bd6088deaa78}; !- Thermal Zone

OS:Space,
  {96a2634d-2e80-42d3-97e4-5d740b84b0c3}, !- Handle
  Thermal Zone A.D.3.22 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7b33db7b-4e7e-4cc2-9692-bd6088deaa78}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2e05b83d-47d6-46ef-859d-519819358289}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5bac9967-35d9-43d5-ae19-e274a883fcde}, !- Handle
  Bldg-Office Dual setpoint 15,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {1befd46b-c6d8-4a78-8159-f2622b4b1b8a}, !- Handle
  Space A.D.4.1:Window A.D.4.11.12:12,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {90353e8a-6a49-4d27-8a44-cf84d14cdbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.6, 60, 22.3,                         !- X,Y,Z Vertex 1 {m}
  13.6, 60, 20.3,                         !- X,Y,Z Vertex 2 {m}
  10.6, 60, 20.3,                         !- X,Y,Z Vertex 3 {m}
  10.6, 60, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3a0d6fb-f1ed-4241-932a-068a40fe8ae2}, !- Handle
  Ceiling Void A.A.b1.1:Interzone A.B.1.1:Space A.B.1.4:12, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4087fd09-6660-46f6-9255-1b38d223dfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47845092-d622-495c-8336-d94e0c28f3ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 14.251, -0.1016,                !- X,Y,Z Vertex 1 {m}
  14.149, 55.75, -0.1016,                 !- X,Y,Z Vertex 2 {m}
  10, 55.75, -0.1016,                     !- X,Y,Z Vertex 3 {m}
  10, 14.251, -0.1016;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d494fbe6-aab2-402c-8928-1c5b2514c087}, !- Handle
  Space A.D.4.1:Window A.D.4.12.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 59.4, 24.6,                         !- X,Y,Z Vertex 1 {m}
  10, 59.4, 22.6,                         !- X,Y,Z Vertex 2 {m}
  10, 56.4, 22.6,                         !- X,Y,Z Vertex 3 {m}
  10, 56.4, 24.6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {616ccd67-a151-427d-8bc1-29fbf580c7b0}, !- Handle
  Space A.D.4.1:Window A.D.4.12.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 55.583334, 24.6,                    !- X,Y,Z Vertex 1 {m}
  10, 55.583334, 22.6,                    !- X,Y,Z Vertex 2 {m}
  10, 52.583334, 22.6,                    !- X,Y,Z Vertex 3 {m}
  10, 52.583334, 24.6;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66f71381-2bd5-4f34-9fa5-7bb9ac7686a4}, !- Handle
  Space A.D.4.1:Window A.D.4.12.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 51.766667, 24.6,                    !- X,Y,Z Vertex 1 {m}
  10, 51.766667, 22.6,                    !- X,Y,Z Vertex 2 {m}
  10, 48.766667, 22.6,                    !- X,Y,Z Vertex 3 {m}
  10, 48.766667, 24.6;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {489a9e82-78a0-469a-a448-ab4a54d8b07c}, !- Handle
  Space A.D.4.1:Window A.D.4.12.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 47.95, 24.6,                        !- X,Y,Z Vertex 1 {m}
  10, 47.95, 22.6,                        !- X,Y,Z Vertex 2 {m}
  10, 44.95, 22.6,                        !- X,Y,Z Vertex 3 {m}
  10, 44.95, 24.6;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bef1ed80-c58b-4235-beb0-f0f6853ce800}, !- Handle
  Space A.D.4.1:Window A.D.4.12.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 44.133334, 24.6,                    !- X,Y,Z Vertex 1 {m}
  10, 44.133334, 22.6,                    !- X,Y,Z Vertex 2 {m}
  10, 41.133334, 22.6,                    !- X,Y,Z Vertex 3 {m}
  10, 41.133334, 24.6;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d57e848c-da83-4ed4-b6fd-facab5f33a03}, !- Handle
  Space A.D.4.1:Window A.D.4.12.6:6,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 40.316667, 24.6,                    !- X,Y,Z Vertex 1 {m}
  10, 40.316667, 22.6,                    !- X,Y,Z Vertex 2 {m}
  10, 37.316667, 22.6,                    !- X,Y,Z Vertex 3 {m}
  10, 37.316667, 24.6;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b1d4b0f-d1d0-4391-bec7-243b6c6c2b28}, !- Handle
  Space A.D.4.1:Window A.D.4.12.7:7,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 36.500001, 24.6,                    !- X,Y,Z Vertex 1 {m}
  10, 36.500001, 22.6,                    !- X,Y,Z Vertex 2 {m}
  10, 33.500001, 22.6,                    !- X,Y,Z Vertex 3 {m}
  10, 33.500001, 24.6;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4322c8fd-083d-468a-8e79-f7eefaa3bdc8}, !- Handle
  Space A.D.4.1:Window A.D.4.12.8:8,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 32.683334, 24.6,                    !- X,Y,Z Vertex 1 {m}
  10, 32.683334, 22.6,                    !- X,Y,Z Vertex 2 {m}
  10, 29.683334, 22.6,                    !- X,Y,Z Vertex 3 {m}
  10, 29.683334, 24.6;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad7d7462-af78-4718-9e3d-b34547099c40}, !- Handle
  Space A.D.4.1:Window A.D.4.12.9:9,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 28.866667, 24.6,                    !- X,Y,Z Vertex 1 {m}
  10, 28.866667, 22.6,                    !- X,Y,Z Vertex 2 {m}
  10, 25.866667, 22.6,                    !- X,Y,Z Vertex 3 {m}
  10, 25.866667, 24.6;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b5019b-5779-442f-b89b-53eb3a481fb3}, !- Handle
  Ceiling Void A.D.1.4:Interzone A.D.2.1:Space A.D.2.4:22, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a8e2d19-b6be-4e2c-9f72-d71a8102086d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 14.251, 11.8984,                !- X,Y,Z Vertex 1 {m}
  14.149, 55.75, 11.8984,                 !- X,Y,Z Vertex 2 {m}
  10, 55.75, 11.8984,                     !- X,Y,Z Vertex 3 {m}
  10, 14.251, 11.8984;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b90da7e-1b91-4f74-92d1-9de0aaee7d11}, !- Handle
  Space A.D.4.1:Window A.D.4.12.10:10,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 25.050001, 24.6,                    !- X,Y,Z Vertex 1 {m}
  10, 25.050001, 22.6,                    !- X,Y,Z Vertex 2 {m}
  10, 22.050001, 22.6,                    !- X,Y,Z Vertex 3 {m}
  10, 22.050001, 24.6;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f02975cc-21f4-4a64-b2db-2e8139305aa0}, !- Handle
  Space A.D.4.1:Window A.D.4.12.11:11,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 21.233334, 24.6,                    !- X,Y,Z Vertex 1 {m}
  10, 21.233334, 22.6,                    !- X,Y,Z Vertex 2 {m}
  10, 18.233334, 22.6,                    !- X,Y,Z Vertex 3 {m}
  10, 18.233334, 24.6;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13458bf4-7b66-45a2-bd3a-bdbad581bba4}, !- Handle
  Space A.D.4.1:Window A.D.4.12.12:12,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 17.416667, 24.6,                    !- X,Y,Z Vertex 1 {m}
  10, 17.416667, 22.6,                    !- X,Y,Z Vertex 2 {m}
  10, 14.416667, 22.6,                    !- X,Y,Z Vertex 3 {m}
  10, 14.416667, 24.6;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a306421-92d6-48c7-bd90-f50ee790a36a}, !- Handle
  Space A.D.4.1:Window A.D.4.12.13:13,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 13.600001, 24.6,                    !- X,Y,Z Vertex 1 {m}
  10, 13.600001, 22.6,                    !- X,Y,Z Vertex 2 {m}
  10, 10.600001, 22.6,                    !- X,Y,Z Vertex 3 {m}
  10, 10.600001, 24.6;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d22dc4d0-549a-4b5e-b489-71f754954190}, !- Handle
  Space A.D.4.1:Window A.D.4.12.14:14,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 59.4, 26.9,                         !- X,Y,Z Vertex 1 {m}
  10, 59.4, 24.9,                         !- X,Y,Z Vertex 2 {m}
  10, 56.4, 24.9,                         !- X,Y,Z Vertex 3 {m}
  10, 56.4, 26.9;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {697d262c-ce1d-4931-b551-779ccd257ccb}, !- Handle
  Space A.D.4.1:Window A.D.4.12.15:15,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 55.583334, 26.9,                    !- X,Y,Z Vertex 1 {m}
  10, 55.583334, 24.9,                    !- X,Y,Z Vertex 2 {m}
  10, 52.583334, 24.9,                    !- X,Y,Z Vertex 3 {m}
  10, 52.583334, 26.9;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8cf9cab-74f4-4386-a0af-3243badff309}, !- Handle
  Space A.D.4.1:Window A.D.4.12.16:16,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 51.766667, 26.9,                    !- X,Y,Z Vertex 1 {m}
  10, 51.766667, 24.9,                    !- X,Y,Z Vertex 2 {m}
  10, 48.766667, 24.9,                    !- X,Y,Z Vertex 3 {m}
  10, 48.766667, 26.9;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4efb6558-1b78-4839-ad1c-d443c4dcb9bd}, !- Handle
  Space A.D.4.1:Window A.D.4.12.17:17,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 47.95, 26.9,                        !- X,Y,Z Vertex 1 {m}
  10, 47.95, 24.9,                        !- X,Y,Z Vertex 2 {m}
  10, 44.95, 24.9,                        !- X,Y,Z Vertex 3 {m}
  10, 44.95, 26.9;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0184438e-d27b-405c-8a69-706c0acb5623}, !- Handle
  Space A.D.4.1:Window A.D.4.12.18:18,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 44.133334, 26.9,                    !- X,Y,Z Vertex 1 {m}
  10, 44.133334, 24.9,                    !- X,Y,Z Vertex 2 {m}
  10, 41.133334, 24.9,                    !- X,Y,Z Vertex 3 {m}
  10, 41.133334, 26.9;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38b5ca43-0e56-4249-a52b-961705e36131}, !- Handle
  Space A.D.4.1:Window A.D.4.12.19:19,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 40.316667, 26.9,                    !- X,Y,Z Vertex 1 {m}
  10, 40.316667, 24.9,                    !- X,Y,Z Vertex 2 {m}
  10, 37.316667, 24.9,                    !- X,Y,Z Vertex 3 {m}
  10, 37.316667, 26.9;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85b0f420-25a4-459b-b9ed-28da42094f0f}, !- Handle
  Space A.D.4.1:Window A.D.4.12.20:20,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 36.500001, 26.9,                    !- X,Y,Z Vertex 1 {m}
  10, 36.500001, 24.9,                    !- X,Y,Z Vertex 2 {m}
  10, 33.500001, 24.9,                    !- X,Y,Z Vertex 3 {m}
  10, 33.500001, 26.9;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c12bd852-eaf8-43c2-8c4c-a669b974297d}, !- Handle
  Space A.D.4.1:Window A.D.4.12.21:21,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 32.683334, 26.9,                    !- X,Y,Z Vertex 1 {m}
  10, 32.683334, 24.9,                    !- X,Y,Z Vertex 2 {m}
  10, 29.683334, 24.9,                    !- X,Y,Z Vertex 3 {m}
  10, 29.683334, 26.9;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c471c6d-77d6-4953-9950-98c83f24d4ac}, !- Handle
  Space A.D.4.1:Window A.D.4.12.22:22,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 28.866667, 26.9,                    !- X,Y,Z Vertex 1 {m}
  10, 28.866667, 24.9,                    !- X,Y,Z Vertex 2 {m}
  10, 25.866667, 24.9,                    !- X,Y,Z Vertex 3 {m}
  10, 25.866667, 26.9;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43bf3a00-bc3f-4dab-bcfc-b84d1782ccfd}, !- Handle
  Space A.D.4.1:Window A.D.4.12.23:23,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 25.050001, 26.9,                    !- X,Y,Z Vertex 1 {m}
  10, 25.050001, 24.9,                    !- X,Y,Z Vertex 2 {m}
  10, 22.050001, 24.9,                    !- X,Y,Z Vertex 3 {m}
  10, 22.050001, 26.9;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78743fac-a5cf-46f8-83ff-8c18272dbbf9}, !- Handle
  Space A.D.4.1:Window A.D.4.12.25:25,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 17.416667, 26.9,                    !- X,Y,Z Vertex 1 {m}
  10, 17.416667, 24.9,                    !- X,Y,Z Vertex 2 {m}
  10, 14.416667, 24.9,                    !- X,Y,Z Vertex 3 {m}
  10, 14.416667, 26.9;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbb979f0-1d13-43fc-b09c-67571eabb7f1}, !- Handle
  Space A.D.4.1:Window A.D.4.12.26:26,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 13.600001, 26.9,                    !- X,Y,Z Vertex 1 {m}
  10, 13.600001, 24.9,                    !- X,Y,Z Vertex 2 {m}
  10, 10.600001, 24.9,                    !- X,Y,Z Vertex 3 {m}
  10, 10.600001, 26.9;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13e12ee1-93c5-4747-b322-4faad98e0a38}, !- Handle
  Space A.D.4.1:Window A.D.4.12.27:27,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 59.4, 22.3,                         !- X,Y,Z Vertex 1 {m}
  10, 59.4, 20.3,                         !- X,Y,Z Vertex 2 {m}
  10, 56.4, 20.3,                         !- X,Y,Z Vertex 3 {m}
  10, 56.4, 22.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dca43b2-80ae-4cac-aaac-3ee8ed4ea9dc}, !- Handle
  Space A.D.4.1:Window A.D.4.12.28:28,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 55.583334, 22.3,                    !- X,Y,Z Vertex 1 {m}
  10, 55.583334, 20.3,                    !- X,Y,Z Vertex 2 {m}
  10, 52.583334, 20.3,                    !- X,Y,Z Vertex 3 {m}
  10, 52.583334, 22.3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {990518cc-f559-4865-9777-f033154a1566}, !- Handle
  Space A.B.2.5:Window A.B.2.3.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {9e07e9f9-1c6c-485e-aae0-97c598405832}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.1492, 60, 6.7,                       !- X,Y,Z Vertex 1 {m}
  14.1492, 60, 4.782,                     !- X,Y,Z Vertex 2 {m}
  10.6, 60, 4.782,                        !- X,Y,Z Vertex 3 {m}
  10.6, 60, 6.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e07e9f9-1c6c-485e-aae0-97c598405832}, !- Handle
  Space A.B.2.5:Wall A.B.2.3:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {cd247ca4-121b-4aae-b50f-e78da6d5397a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 60, 7,                         !- X,Y,Z Vertex 1 {m}
  14.1492, 60, 4,                         !- X,Y,Z Vertex 2 {m}
  10.000001, 60, 4,                       !- X,Y,Z Vertex 3 {m}
  10.000001, 60, 7;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {17b4f6d5-e4aa-4ca3-97bc-8dae46ee6a1a}, !- Handle
  Thermal Zone A.B.2.5,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.64758,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50afa1a7-428f-46d6-9d72-778186db5ca1}, !- Zone Air Inlet Port List
  {219cfa6d-25bf-43af-a684-2c54451a0542}, !- Zone Air Exhaust Port List
  {983c59bb-6700-4635-8610-3c42332c4bba}, !- Zone Air Node Name
  {6de047f7-ddbe-40f9-b08b-056a72cf9de2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3cc5e1af-3f90-4ae4-949d-afe466663ccf}, !- Group Rendering Name
  {a01b2cf9-01ce-4d58-af1f-f15290ae3f9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cef03a4-3ad5-4f82-a3b9-efc240d314a4}, !- Handle
  Node 33,                                !- Name
  {983c59bb-6700-4635-8610-3c42332c4bba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {983c59bb-6700-4635-8610-3c42332c4bba}, !- Handle
  {17b4f6d5-e4aa-4ca3-97bc-8dae46ee6a1a}, !- Source Object
  11,                                     !- Outlet Port
  {3cef03a4-3ad5-4f82-a3b9-efc240d314a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50afa1a7-428f-46d6-9d72-778186db5ca1}, !- Handle
  {17b4f6d5-e4aa-4ca3-97bc-8dae46ee6a1a}; !- HVAC Component

OS:PortList,
  {219cfa6d-25bf-43af-a684-2c54451a0542}, !- Handle
  {17b4f6d5-e4aa-4ca3-97bc-8dae46ee6a1a}; !- HVAC Component

OS:PortList,
  {6de047f7-ddbe-40f9-b08b-056a72cf9de2}, !- Handle
  {17b4f6d5-e4aa-4ca3-97bc-8dae46ee6a1a}; !- HVAC Component

OS:Sizing:Zone,
  {ba74580f-563e-4d25-8706-4d22201d9be1}, !- Handle
  {17b4f6d5-e4aa-4ca3-97bc-8dae46ee6a1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81aa7143-c2cd-45ae-afbe-9fbb1ab586a0}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {17b4f6d5-e4aa-4ca3-97bc-8dae46ee6a1a}; !- Thermal Zone

OS:Space,
  {cd247ca4-121b-4aae-b50f-e78da6d5397a}, !- Handle
  Thermal Zone A.B.2.5 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {17b4f6d5-e4aa-4ca3-97bc-8dae46ee6a1a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {84bb8db0-8734-4b36-aba1-9824a762cd56}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a01b2cf9-01ce-4d58-af1f-f15290ae3f9e}, !- Handle
  Bldg-Retail Dual setpoint 2,            !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {ae7b3083-e492-4002-8914-906fa278fac2}, !- Handle
  Ceiling Void A.D.2.9:Wall A.D.2.53:Ceiling Void A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {61c52e8f-99e0-4dc7-8393-e558ef5457d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a071408-487b-4f84-90b5-266fb5ff5dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 43.8508, 15.898399,            !- X,Y,Z Vertex 1 {m}
  20.8508, 43.8508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  25, 43.8508, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  25, 43.8508, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab49d397-0a56-48a6-a3c9-0e22acee9894}, !- Handle
  Ceiling Void Zone A.D.2.9,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.138766491,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c76c2326-3b0d-4dc1-a310-99c6e2f54615}, !- Zone Air Inlet Port List
  {f41725ba-f819-48a0-9f2a-3afa2589a4c6}, !- Zone Air Exhaust Port List
  {d05dd23d-4831-435e-9246-c4c04521d260}, !- Zone Air Node Name
  {83fc1a90-f04c-4256-b289-b6a092646ccb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d978e24f-45cd-40f8-a495-0abbdc7748fa}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d93043f8-70cd-4d55-bf5a-78b694793e6f}, !- Handle
  Node 34,                                !- Name
  {d05dd23d-4831-435e-9246-c4c04521d260}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d05dd23d-4831-435e-9246-c4c04521d260}, !- Handle
  {ab49d397-0a56-48a6-a3c9-0e22acee9894}, !- Source Object
  11,                                     !- Outlet Port
  {d93043f8-70cd-4d55-bf5a-78b694793e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c76c2326-3b0d-4dc1-a310-99c6e2f54615}, !- Handle
  {ab49d397-0a56-48a6-a3c9-0e22acee9894}; !- HVAC Component

OS:PortList,
  {f41725ba-f819-48a0-9f2a-3afa2589a4c6}, !- Handle
  {ab49d397-0a56-48a6-a3c9-0e22acee9894}; !- HVAC Component

OS:PortList,
  {83fc1a90-f04c-4256-b289-b6a092646ccb}, !- Handle
  {ab49d397-0a56-48a6-a3c9-0e22acee9894}; !- HVAC Component

OS:Sizing:Zone,
  {c33a8713-dc05-4d35-bd99-0f9649b8dc0e}, !- Handle
  {ab49d397-0a56-48a6-a3c9-0e22acee9894}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f5e2ac3-fa8f-4cae-8e6f-99708e06edc6}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {ab49d397-0a56-48a6-a3c9-0e22acee9894}; !- Thermal Zone

OS:Space,
  {61c52e8f-99e0-4dc7-8393-e558ef5457d0}, !- Handle
  Ceiling Void Zone A.D.2.9 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ab49d397-0a56-48a6-a3c9-0e22acee9894}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:SubSurface,
  {3b8d10df-2c82-43bf-8e3d-35b53c6f6d0e}, !- Handle
  Space A.D.4.1:Window A.D.4.12.29:29,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 51.766667, 22.3,                    !- X,Y,Z Vertex 1 {m}
  10, 51.766667, 20.3,                    !- X,Y,Z Vertex 2 {m}
  10, 48.766667, 20.3,                    !- X,Y,Z Vertex 3 {m}
  10, 48.766667, 22.3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d191f268-1b74-4be6-b445-cea9a2117b9d}, !- Handle
  Space A.D.4.1:Window A.D.4.12.30:30,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 47.95, 22.3,                        !- X,Y,Z Vertex 1 {m}
  10, 47.95, 20.3,                        !- X,Y,Z Vertex 2 {m}
  10, 44.95, 20.3,                        !- X,Y,Z Vertex 3 {m}
  10, 44.95, 22.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7078107-dfa9-4d70-9e5b-1f3bdf66be82}, !- Handle
  Space A.D.4.1:Window A.D.4.12.31:31,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 44.133334, 22.3,                    !- X,Y,Z Vertex 1 {m}
  10, 44.133334, 20.3,                    !- X,Y,Z Vertex 2 {m}
  10, 41.133334, 20.3,                    !- X,Y,Z Vertex 3 {m}
  10, 41.133334, 22.3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e52ac3dc-cf33-43e3-bb54-5ad74c9bd7fa}, !- Handle
  Space A.D.4.1:Window A.D.4.12.32:32,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 40.316667, 22.3,                    !- X,Y,Z Vertex 1 {m}
  10, 40.316667, 20.3,                    !- X,Y,Z Vertex 2 {m}
  10, 37.316667, 20.3,                    !- X,Y,Z Vertex 3 {m}
  10, 37.316667, 22.3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {159c3625-93ba-434e-962c-33c253e264c0}, !- Handle
  Space A.D.4.1:Window A.D.4.12.33:33,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 36.500001, 22.3,                    !- X,Y,Z Vertex 1 {m}
  10, 36.500001, 20.3,                    !- X,Y,Z Vertex 2 {m}
  10, 33.500001, 20.3,                    !- X,Y,Z Vertex 3 {m}
  10, 33.500001, 22.3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab288b6e-9de6-42ab-9bf7-d51743da7e3b}, !- Handle
  Space A.D.4.1:Window A.D.4.12.34:34,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 32.683334, 22.3,                    !- X,Y,Z Vertex 1 {m}
  10, 32.683334, 20.3,                    !- X,Y,Z Vertex 2 {m}
  10, 29.683334, 20.3,                    !- X,Y,Z Vertex 3 {m}
  10, 29.683334, 22.3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13865b3b-dc7d-40a2-9e4d-d769e2d5d6a0}, !- Handle
  Space A.D.4.1:Window A.D.4.12.35:35,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 28.866667, 22.3,                    !- X,Y,Z Vertex 1 {m}
  10, 28.866667, 20.3,                    !- X,Y,Z Vertex 2 {m}
  10, 25.866667, 20.3,                    !- X,Y,Z Vertex 3 {m}
  10, 25.866667, 22.3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c975d3f9-c431-4f28-8127-a27fde285a58}, !- Handle
  Space A.D.4.1:Window A.D.4.12.36:36,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 25.050001, 22.3,                    !- X,Y,Z Vertex 1 {m}
  10, 25.050001, 20.3,                    !- X,Y,Z Vertex 2 {m}
  10, 22.050001, 20.3,                    !- X,Y,Z Vertex 3 {m}
  10, 22.050001, 22.3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {946f01aa-2bc3-4d95-aab0-1ce97f3d603e}, !- Handle
  Space A.D.4.1:Window A.D.4.12.37:37,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 21.233334, 22.3,                    !- X,Y,Z Vertex 1 {m}
  10, 21.233334, 20.3,                    !- X,Y,Z Vertex 2 {m}
  10, 18.233334, 20.3,                    !- X,Y,Z Vertex 3 {m}
  10, 18.233334, 22.3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6431192c-42d8-4801-8903-9cc23fa361e5}, !- Handle
  Space A.D.4.1:Window A.D.4.12.38:38,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 17.416667, 22.3,                    !- X,Y,Z Vertex 1 {m}
  10, 17.416667, 20.3,                    !- X,Y,Z Vertex 2 {m}
  10, 14.416667, 20.3,                    !- X,Y,Z Vertex 3 {m}
  10, 14.416667, 22.3;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86567809-5424-4aeb-8deb-99ff82c00e93}, !- Handle
  Space A.D.4.1:Window A.D.4.12.39:39,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {aca24b39-4719-47a2-bc13-c11cd7ab6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 13.600001, 22.3,                    !- X,Y,Z Vertex 1 {m}
  10, 13.600001, 20.3,                    !- X,Y,Z Vertex 2 {m}
  10, 10.600001, 20.3,                    !- X,Y,Z Vertex 3 {m}
  10, 10.600001, 22.3;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc805da-bf6e-4774-9c2c-b2645651d730}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.58:Ceiling Void A.D.3.21:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b21bd52-5c89-4ab1-a5d7-84e379615aaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 26.149199, 19.898398,          !- X,Y,Z Vertex 1 {m}
  49.2508, 26.149199, 19.01905,           !- X,Y,Z Vertex 2 {m}
  49.2508, 21.999998, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 21.999998, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04fe0f7-1cad-4e7a-9852-1c8a70b9d8d9}, !- Handle
  Space A.D.4.1:Wall A.D.4.13:Space A.D.4.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {963d87ae-72b9-4a6b-9d5e-86ee511dae14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4492, 29.4492, 27,                   !- X,Y,Z Vertex 1 {m}
  52.4492, 29.4492, 20,                   !- X,Y,Z Vertex 2 {m}
  17.550801, 29.4492, 20,                 !- X,Y,Z Vertex 3 {m}
  17.550801, 29.4492, 27;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbb41d57-df16-4189-a7c8-b780f76af90d}, !- Handle
  Space A.D.4.1:Wall A.D.4.13:3,          !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5508, 29.4492, 27,                   !- X,Y,Z Vertex 1 {m}
  17.5508, 29.4492, 20,                   !- X,Y,Z Vertex 2 {m}
  17.449201, 29.4492, 20,                 !- X,Y,Z Vertex 3 {m}
  17.449201, 29.4492, 27;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41e6c747-708a-494b-bc75-62374307cfb1}, !- Handle
  Space A.D.4.1:Wall A.D.4.13:4,          !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.5508, 29.4492, 27,                   !- X,Y,Z Vertex 1 {m}
  52.5508, 29.4492, 20,                   !- X,Y,Z Vertex 2 {m}
  52.449201, 29.4492, 20,                 !- X,Y,Z Vertex 3 {m}
  52.449201, 29.4492, 27;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a7c7d8-7a70-40bb-bd3b-978937756cee}, !- Handle
  Space A.D.4.1:Wall A.D.4.14:Space A.D.4.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4296bd9d-6788-4f67-98af-935499986d20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.4492, 29.550801, 27,                 !- X,Y,Z Vertex 1 {m}
  17.4492, 29.550801, 20,                 !- X,Y,Z Vertex 2 {m}
  17.4492, 40.449199, 20,                 !- X,Y,Z Vertex 3 {m}
  17.4492, 40.449199, 27;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e21f0eb-5ff0-489a-8e09-e6d3e615b0ef}, !- Handle
  Space A.D.1.17:Wall A.D.1.37:Space A.D.1.16:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cbb6ece9-5cb8-4e60-844c-cf794a1b4813}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f784db8d-9f54-4470-9e68-5327ee78538b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.1492, 11,                        !- X,Y,Z Vertex 1 {m}
  60, 14.1492, 8,                         !- X,Y,Z Vertex 2 {m}
  55.850802, 14.1492, 8,                  !- X,Y,Z Vertex 3 {m}
  55.850802, 14.1492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5d9ca534-f169-4b29-b9d3-549389abc047}, !- Handle
  Thermal Zone A.D.1.17,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b4a6c75-b0de-4643-b89f-81e31c8da45f}, !- Zone Air Inlet Port List
  {ccf98528-c3d9-4315-8503-6735c68cdca2}, !- Zone Air Exhaust Port List
  {bc3035ff-eb15-41ab-9beb-04fbc84b1ec0}, !- Zone Air Node Name
  {bc8d8ad5-3062-4c09-862c-7ac26a73c8c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {77c97995-ddfb-40ba-89ca-872e0dd0ea0e}, !- Group Rendering Name
  {2d065c6a-22ce-4937-8b64-97cc0b326bb8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f3942d5-1cd5-4dd6-9f8b-85d1195ef71b}, !- Handle
  Node 35,                                !- Name
  {bc3035ff-eb15-41ab-9beb-04fbc84b1ec0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc3035ff-eb15-41ab-9beb-04fbc84b1ec0}, !- Handle
  {5d9ca534-f169-4b29-b9d3-549389abc047}, !- Source Object
  11,                                     !- Outlet Port
  {0f3942d5-1cd5-4dd6-9f8b-85d1195ef71b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b4a6c75-b0de-4643-b89f-81e31c8da45f}, !- Handle
  {5d9ca534-f169-4b29-b9d3-549389abc047}; !- HVAC Component

OS:PortList,
  {ccf98528-c3d9-4315-8503-6735c68cdca2}, !- Handle
  {5d9ca534-f169-4b29-b9d3-549389abc047}; !- HVAC Component

OS:PortList,
  {bc8d8ad5-3062-4c09-862c-7ac26a73c8c0}, !- Handle
  {5d9ca534-f169-4b29-b9d3-549389abc047}; !- HVAC Component

OS:Sizing:Zone,
  {f3fc40c1-af13-45dd-b772-c548fbdf6158}, !- Handle
  {5d9ca534-f169-4b29-b9d3-549389abc047}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0bc97683-1ea1-4fb7-a377-6de7a4cc8870}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {5d9ca534-f169-4b29-b9d3-549389abc047}; !- Thermal Zone

OS:Space,
  {cbb6ece9-5cb8-4e60-844c-cf794a1b4813}, !- Handle
  Thermal Zone A.D.1.17 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5d9ca534-f169-4b29-b9d3-549389abc047}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3e4cee1c-aafb-452f-9d1f-9b2ff1c2bcc7}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d065c6a-22ce-4937-8b64-97cc0b326bb8}, !- Handle
  Bldg-Office Dual setpoint 16,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {305f505b-98a7-4f84-b215-8f7fabc08032}, !- Handle
  Space A.D.4.1:Wall A.D.4.14:3,          !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.4492, 40.449198, 27,                 !- X,Y,Z Vertex 1 {m}
  17.4492, 40.449198, 20,                 !- X,Y,Z Vertex 2 {m}
  17.4492, 40.550796, 20,                 !- X,Y,Z Vertex 3 {m}
  17.4492, 40.550796, 27;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec57c50f-344e-4dae-9a0a-4c66493ed658}, !- Handle
  Space A.D.4.1:Wall A.D.4.14:4,          !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.4492, 29.4492, 27,                   !- X,Y,Z Vertex 1 {m}
  17.4492, 29.4492, 20,                   !- X,Y,Z Vertex 2 {m}
  17.4492, 29.550799, 20,                 !- X,Y,Z Vertex 3 {m}
  17.4492, 29.550799, 27;                 !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {d962083c-d20a-48ac-ab41-c28488cc8487}, !- Handle
  Continuous insulation R-30 [1.803 in][4.58 cm], !- Name
  MediumRough,                            !- Roughness
  9.52658291039188,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {7f0161cd-dd9f-4cb1-b9f2-d5b8377c5cbd}, !- Handle
  Space A.D.4.1:Wall A.D.4.15:Space A.D.4.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa6fa2b6-a532-4668-9fbe-d64685373152}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5508, 40.5508, 27,                   !- X,Y,Z Vertex 1 {m}
  17.5508, 40.5508, 20,                   !- X,Y,Z Vertex 2 {m}
  52.449198, 40.5508, 20,                 !- X,Y,Z Vertex 3 {m}
  52.449198, 40.5508, 27;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30eb0afd-6768-4432-9a98-37b88a8bd4ba}, !- Handle
  Space A.D.4.1:Wall A.D.4.15:3,          !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.449198, 40.5508, 27,                 !- X,Y,Z Vertex 1 {m}
  52.449198, 40.5508, 20,                 !- X,Y,Z Vertex 2 {m}
  52.550798, 40.5508, 20,                 !- X,Y,Z Vertex 3 {m}
  52.550798, 40.5508, 27;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49384a7b-de35-4324-8a68-652586111353}, !- Handle
  Space A.D.4.1:Wall A.D.4.15:4,          !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.4492, 40.5508, 27,                   !- X,Y,Z Vertex 1 {m}
  17.4492, 40.5508, 20,                   !- X,Y,Z Vertex 2 {m}
  17.550799, 40.5508, 20,                 !- X,Y,Z Vertex 3 {m}
  17.550799, 40.5508, 27;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd6b525-a412-4f9d-abf3-272382333ffd}, !- Handle
  Space A.D.4.1:Wall A.D.4.16:Space A.D.4.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4c9cd37-146a-49d6-a58a-acdc4b4f3a48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.5508, 40.449201, 27,                 !- X,Y,Z Vertex 1 {m}
  52.5508, 40.449201, 20,                 !- X,Y,Z Vertex 2 {m}
  52.5508, 29.550803, 20,                 !- X,Y,Z Vertex 3 {m}
  52.5508, 29.550803, 27;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9104a92e-7740-4d96-a9bb-72f6642ea02c}, !- Handle
  Space A.D.4.1:Wall A.D.4.16:3,          !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.5508, 29.550802, 27,                 !- X,Y,Z Vertex 1 {m}
  52.5508, 29.550802, 20,                 !- X,Y,Z Vertex 2 {m}
  52.5508, 29.449201, 20,                 !- X,Y,Z Vertex 3 {m}
  52.5508, 29.449201, 27;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa8db74e-3245-4ad9-a58b-ce1d916d6674}, !- Handle
  Space A.D.4.1:Wall A.D.4.16:4,          !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {31493ca5-ff56-4a89-aff1-8d7b6f10c5f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.5508, 40.5508, 27,                   !- X,Y,Z Vertex 1 {m}
  52.5508, 40.5508, 20,                   !- X,Y,Z Vertex 2 {m}
  52.5508, 40.449203, 20,                 !- X,Y,Z Vertex 3 {m}
  52.5508, 40.449203, 27;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f7eb7a5-61ef-43df-9309-8d012951bbb5}, !- Handle
  Space A.B.1.3:Window A.B.1.1.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {f3c58948-2b6f-4470-acd1-c800e34e590d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.6, 10, 2.7,                          !- X,Y,Z Vertex 1 {m}
  10.6, 10, 0.782,                        !- X,Y,Z Vertex 2 {m}
  14.149198, 10, 0.782,                   !- X,Y,Z Vertex 3 {m}
  14.149198, 10, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c58948-2b6f-4470-acd1-c800e34e590d}, !- Handle
  Space A.B.1.3:Wall A.B.1.1:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {c52d820a-c177-4078-ba20-aadb9401a047}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  14.149199, 10, 0,                       !- X,Y,Z Vertex 3 {m}
  14.149199, 10, 3;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {218dd15b-0b90-457f-935c-ca3831967cae}, !- Handle
  Thermal Zone A.B.1.3,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1457a47-ab4f-4209-bdc5-9edcb90c5604}, !- Zone Air Inlet Port List
  {f770338c-ddb0-4722-bf60-2fb0edfeaa40}, !- Zone Air Exhaust Port List
  {d680c10b-01bf-425d-82f2-e4aba9a87658}, !- Zone Air Node Name
  {59ad29de-83e2-442a-bf5f-f5d0aaa7e63d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82e84d1b-265b-4abd-94da-79638d69c4e6}, !- Group Rendering Name
  {0c11e879-d629-421a-8815-3cca1016dddd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd8eb2a2-a261-4f54-91fd-8faa3a313c04}, !- Handle
  Node 36,                                !- Name
  {d680c10b-01bf-425d-82f2-e4aba9a87658}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d680c10b-01bf-425d-82f2-e4aba9a87658}, !- Handle
  {218dd15b-0b90-457f-935c-ca3831967cae}, !- Source Object
  11,                                     !- Outlet Port
  {bd8eb2a2-a261-4f54-91fd-8faa3a313c04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1457a47-ab4f-4209-bdc5-9edcb90c5604}, !- Handle
  {218dd15b-0b90-457f-935c-ca3831967cae}; !- HVAC Component

OS:PortList,
  {f770338c-ddb0-4722-bf60-2fb0edfeaa40}, !- Handle
  {218dd15b-0b90-457f-935c-ca3831967cae}; !- HVAC Component

OS:PortList,
  {59ad29de-83e2-442a-bf5f-f5d0aaa7e63d}, !- Handle
  {218dd15b-0b90-457f-935c-ca3831967cae}; !- HVAC Component

OS:Sizing:Zone,
  {662f8dcc-d039-4ad9-a70a-da7d2b0d734e}, !- Handle
  {218dd15b-0b90-457f-935c-ca3831967cae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae636a30-206e-447f-93ba-82d0dc6b2e18}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {218dd15b-0b90-457f-935c-ca3831967cae}; !- Thermal Zone

OS:Space,
  {c52d820a-c177-4078-ba20-aadb9401a047}, !- Handle
  Thermal Zone A.B.1.3 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {218dd15b-0b90-457f-935c-ca3831967cae}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e80d908a-f87c-4ce2-a0ef-c3524f643ce3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c11e879-d629-421a-8815-3cca1016dddd}, !- Handle
  Bldg-Retail Dual setpoint 3,            !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {51e9324a-a260-401a-9179-3fc2fad5d8b9}, !- Handle
  Space A.D.4.2:Interzone A.D.4.1:Ceiling Void A.D.3.25:17, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {dab312b2-6650-4cae-9add-570a1a57e61b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36f4d031-06cc-47d2-8bd7-51dca9e52f32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.449, 40.45, 20,                      !- X,Y,Z Vertex 1 {m}
  52.449, 29.551, 20,                     !- X,Y,Z Vertex 2 {m}
  17.55, 29.551, 20,                      !- X,Y,Z Vertex 3 {m}
  17.55, 40.45, 20;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {78146c2e-1d58-4339-904e-c55b8efa2aa5}, !- Handle
  Thermal Zone A.D.4.2,                   !- Name
  1,                                      !- Multiplier
  7,                                      !- Ceiling Height {m}
  2662.357152,                            !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b51dcaf-bcfe-40cb-b260-80a86c76a37f}, !- Zone Air Inlet Port List
  {6ea7a819-787c-4046-a543-6906b4d131df}, !- Zone Air Exhaust Port List
  {45eb08ed-8fd3-40c5-87e3-b4753b2c37f0}, !- Zone Air Node Name
  {251df62a-5aa6-4fdf-9473-e59ec34d663f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {830ca208-c247-420c-9d69-a8e11fae61e5}, !- Group Rendering Name
  {a87671b0-1491-475c-ac9c-d179d7ee26a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1aa76dd-47b9-4f96-8108-2f2371f764ba}, !- Handle
  Node 37,                                !- Name
  {45eb08ed-8fd3-40c5-87e3-b4753b2c37f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45eb08ed-8fd3-40c5-87e3-b4753b2c37f0}, !- Handle
  {78146c2e-1d58-4339-904e-c55b8efa2aa5}, !- Source Object
  11,                                     !- Outlet Port
  {e1aa76dd-47b9-4f96-8108-2f2371f764ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b51dcaf-bcfe-40cb-b260-80a86c76a37f}, !- Handle
  {78146c2e-1d58-4339-904e-c55b8efa2aa5}; !- HVAC Component

OS:PortList,
  {6ea7a819-787c-4046-a543-6906b4d131df}, !- Handle
  {78146c2e-1d58-4339-904e-c55b8efa2aa5}; !- HVAC Component

OS:PortList,
  {251df62a-5aa6-4fdf-9473-e59ec34d663f}, !- Handle
  {78146c2e-1d58-4339-904e-c55b8efa2aa5}; !- HVAC Component

OS:Sizing:Zone,
  {a4cb501e-e180-4a27-b35f-b88ea1d9600d}, !- Handle
  {78146c2e-1d58-4339-904e-c55b8efa2aa5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a08ed1c-7c21-4978-b64a-2abf42d06104}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {78146c2e-1d58-4339-904e-c55b8efa2aa5}; !- Thermal Zone

OS:Space,
  {dab312b2-6650-4cae-9add-570a1a57e61b}, !- Handle
  Thermal Zone A.D.4.2 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {78146c2e-1d58-4339-904e-c55b8efa2aa5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {70637e02-06ad-41bc-b8f5-7c8bb6c67eb8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a87671b0-1491-475c-ac9c-d179d7ee26a7}, !- Handle
  Bldg-Office Dual setpoint 17,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {cb280f50-ea7d-4d49-ac01-5ee38289fa00}, !- Handle
  Space A.D.4.2:Ceiling A.D.4.2:Ceiling Void A.D.4.2:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {dab312b2-6650-4cae-9add-570a1a57e61b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75855e2a-dc88-4bac-84f7-b9e1cf430739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4492, 29.551199, 27,                 !- X,Y,Z Vertex 1 {m}
  52.4492, 40.4492, 27,                   !- X,Y,Z Vertex 2 {m}
  17.551199, 40.4492, 27,                 !- X,Y,Z Vertex 3 {m}
  17.551199, 29.551199, 27;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {963d87ae-72b9-4a6b-9d5e-86ee511dae14}, !- Handle
  Space A.D.4.2:Wall A.D.4.13:Space A.D.4.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {dab312b2-6650-4cae-9add-570a1a57e61b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c04fe0f7-1cad-4e7a-9852-1c8a70b9d8d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5508, 29.5508, 27,                   !- X,Y,Z Vertex 1 {m}
  17.5508, 29.5508, 20,                   !- X,Y,Z Vertex 2 {m}
  52.449199, 29.5508, 20,                 !- X,Y,Z Vertex 3 {m}
  52.449199, 29.5508, 27;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4296bd9d-6788-4f67-98af-935499986d20}, !- Handle
  Space A.D.4.2:Wall A.D.4.14:Space A.D.4.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {dab312b2-6650-4cae-9add-570a1a57e61b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a7c7d8-7a70-40bb-bd3b-978937756cee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5508, 40.449199, 27,                 !- X,Y,Z Vertex 1 {m}
  17.5508, 40.449199, 20,                 !- X,Y,Z Vertex 2 {m}
  17.5508, 29.550801, 20,                 !- X,Y,Z Vertex 3 {m}
  17.5508, 29.550801, 27;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa6fa2b6-a532-4668-9fbe-d64685373152}, !- Handle
  Space A.D.4.2:Wall A.D.4.15:Space A.D.4.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {dab312b2-6650-4cae-9add-570a1a57e61b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f0161cd-dd9f-4cb1-b9f2-d5b8377c5cbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.449198, 40.4492, 27,                 !- X,Y,Z Vertex 1 {m}
  52.449198, 40.4492, 20,                 !- X,Y,Z Vertex 2 {m}
  17.5508, 40.4492, 20,                   !- X,Y,Z Vertex 3 {m}
  17.5508, 40.4492, 27;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c9cd37-146a-49d6-a58a-acdc4b4f3a48}, !- Handle
  Space A.D.4.2:Wall A.D.4.16:Space A.D.4.1:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {dab312b2-6650-4cae-9add-570a1a57e61b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbd6b525-a412-4f9d-abf3-272382333ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4492, 29.550802, 27,                 !- X,Y,Z Vertex 1 {m}
  52.4492, 29.550802, 20,                 !- X,Y,Z Vertex 2 {m}
  52.4492, 40.4492, 20,                   !- X,Y,Z Vertex 3 {m}
  52.4492, 40.4492, 27;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a4aed6-761e-41d2-bd5b-176244cd221d}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 1:1,     !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4999989196742, 29.4491998266528, 31.1726995498643, !- X,Y,Z Vertex 1 {m}
  52.4492235494639, 29.4491999962187, 31.1515431456099, !- X,Y,Z Vertex 2 {m}
  45.0000011862368, 21.9999929901725, 28.0477004942653, !- X,Y,Z Vertex 3 {m}
  45.0000018050621, 10.0000013644066, 28.0477007521092, !- X,Y,Z Vertex 4 {m}
  52.5000002127789, 17.5000006411459, 31.1727000886579; !- X,Y,Z Vertex 5 {m}

OS:ThermalZone,
  {74d03556-1dd6-4998-8179-7a6708ab9dd6}, !- Handle
  Ceiling Void Zone A.D.4.1,              !- Name
  1,                                      !- Multiplier
  2.5407586284201,                        !- Ceiling Height {m}
  4142.2396066599,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86ae90b3-a31f-40c1-a186-9987b2579f7d}, !- Zone Air Inlet Port List
  {367ae27d-abb9-4791-aee9-89f7b9f6875e}, !- Zone Air Exhaust Port List
  {a0f4aac9-c82e-4640-bc72-11d6c71949c0}, !- Zone Air Node Name
  {87593d66-741f-49ab-be87-5b6fe2a58e25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {86b29d22-4b12-47b0-9717-d88fb3f3c5f2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f620aa46-fa72-4dba-a3cc-67443f4e2931}, !- Handle
  Node 38,                                !- Name
  {a0f4aac9-c82e-4640-bc72-11d6c71949c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0f4aac9-c82e-4640-bc72-11d6c71949c0}, !- Handle
  {74d03556-1dd6-4998-8179-7a6708ab9dd6}, !- Source Object
  11,                                     !- Outlet Port
  {f620aa46-fa72-4dba-a3cc-67443f4e2931}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86ae90b3-a31f-40c1-a186-9987b2579f7d}, !- Handle
  {74d03556-1dd6-4998-8179-7a6708ab9dd6}; !- HVAC Component

OS:PortList,
  {367ae27d-abb9-4791-aee9-89f7b9f6875e}, !- Handle
  {74d03556-1dd6-4998-8179-7a6708ab9dd6}; !- HVAC Component

OS:PortList,
  {87593d66-741f-49ab-be87-5b6fe2a58e25}, !- Handle
  {74d03556-1dd6-4998-8179-7a6708ab9dd6}; !- HVAC Component

OS:Sizing:Zone,
  {d19dd26f-77e5-4ce8-86ba-eb9941936fe0}, !- Handle
  {74d03556-1dd6-4998-8179-7a6708ab9dd6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96c95fbf-bf15-4ada-bd46-bb88d0a063cb}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {74d03556-1dd6-4998-8179-7a6708ab9dd6}; !- Thermal Zone

OS:Space,
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Handle
  Ceiling Void Zone A.D.4.1 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {74d03556-1dd6-4998-8179-7a6708ab9dd6}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {711abe38-9d3e-48d6-93ae-4c6cec9f6089}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 2:1,     !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4999983987998, 17.4999996894553, 31.1726998706064, !- X,Y,Z Vertex 1 {m}
  45.0000003987998, 10.0000006125322, 28.0477002552218, !- X,Y,Z Vertex 2 {m}
  59.9999983987998, 10.0000006125322, 28.0477002552218; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {fbb4fe50-9cbd-4c5c-9f50-5358b65e2bac}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 3:2,     !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.5000009473971, 40.5508017466811, 31.1726997451562, !- X,Y,Z Vertex 1 {m}
  60.0000004643714, 40.5508025156927, 28.0477000342293, !- X,Y,Z Vertex 2 {m}
  60.0000004755519, 60, 28.0476998018534, !- X,Y,Z Vertex 3 {m}
  52.5000011152252, 52.5000003669468, 31.1726995353229; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49098cf8-a811-4c75-8229-0d65e26c0d64}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 3:3,     !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.0180007710094, 29.4492023242988, 30.5401996787461, !- X,Y,Z Vertex 1 {m}
  59.9999980764454, 29.4492022107829, 28.0477010117926, !- X,Y,Z Vertex 2 {m}
  59.9999991790253, 40.5508012107829, 28.0477005523843, !- X,Y,Z Vertex 3 {m}
  54.0180009505124, 40.5508013242988, 30.5401996039532; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9dd9c74-146a-42aa-a1c7-8a726b73751c}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 3:4,     !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.5000005647564, 17.5000013242988, 31.1726997279413, !- X,Y,Z Vertex 1 {m}
  59.9999977675251, 10.0000021819769, 28.0477011561589, !- X,Y,Z Vertex 2 {m}
  59.9999980820014, 29.4492011819769, 28.0477010251271, !- X,Y,Z Vertex 3 {m}
  52.5000007579643, 29.4492013242988, 31.172699647438; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75ed45cb-0cdd-4f8f-b908-0b903d129dd7}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 4:1,     !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.5000016012002, 52.5000012336216, 31.172699485991, !- X,Y,Z Vertex 1 {m}
  59.9999996012002, 59.9999993874678, 28.0477002552218, !- X,Y,Z Vertex 2 {m}
  45.0000016012002, 59.9999993874678, 28.0477002552218; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {dd50f075-9e6a-4195-bcc4-f978e23145ff}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 5:1,     !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4999769625499, 40.5508021145377, 31.1727575221579, !- X,Y,Z Vertex 1 {m}
  52.499975862662, 52.5, 31.1727570638614, !- X,Y,Z Vertex 2 {m}
  45.0000008499408, 59.9999987659847, 28.0477003541497, !- X,Y,Z Vertex 3 {m}
  45.0000012717904, 48.0000083837393, 28.0477005299241, !- X,Y,Z Vertex 4 {m}
  52.4492011275682, 40.5508012664064, 31.1516004698302; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {edda44fc-e7ff-45bd-a2c4-dcdb153434b5}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 6:2,     !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.9819914909545, 42.0180005032843, 30.5401997902982, !- X,Y,Z Vertex 1 {m}
  44.999992, 47.9999990908734, 28.0477003788027, !- X,Y,Z Vertex 2 {m}
  25.0000100000001, 48.0000005410327, 28.0476997745697, !- X,Y,Z Vertex 3 {m}
  19.0180094909545, 42.0180018978526, 30.5401992092281; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f734af35-aa93-476c-b5d1-bfd641b80410}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 7:1,     !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5000010803258, 40.5508001770276, 31.1726995498643, !- X,Y,Z Vertex 1 {m}
  17.5507764505361, 40.5508000037813, 31.1515431456099, !- X,Y,Z Vertex 2 {m}
  24.9999992738271, 48.0000064698903, 28.0477003025721, !- X,Y,Z Vertex 3 {m}
  24.9999993961225, 59.9999980956562, 28.0477002516156, !- X,Y,Z Vertex 4 {m}
  17.500000525205, 52.4999993625345, 31.1726997811646; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {2f816613-c45f-4ade-81e7-2d4cecd533bf}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 8:1,     !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5000006012002, 52.5000012336216, 31.172699485991, !- X,Y,Z Vertex 1 {m}
  24.9999996012002, 59.9999993874678, 28.0477002552218, !- X,Y,Z Vertex 2 {m}
  10.0000006012002, 59.9999993874678, 28.0477002552218; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {b2515898-4686-4f9e-b6bd-d7e713d419c8}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.58:5,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 26.250798, 19.898398,          !- X,Y,Z Vertex 1 {m}
  49.2508, 26.250798, 19.01905,           !- X,Y,Z Vertex 2 {m}
  49.2508, 21.898398, 19.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 21.898398, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ba6e033-c1cf-4c4d-88ab-8f4cf9209a54}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 9:2,     !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.4999984122066, 29.4491975750388, 31.1726993716185, !- X,Y,Z Vertex 1 {m}
  9.99999959729034, 29.4491974843073, 28.0476998862411, !- X,Y,Z Vertex 2 {m}
  9.99999952444808, 10, 28.0476998018534, !- X,Y,Z Vertex 3 {m}
  17.4999982064948, 17.4999989547731, 31.1726992527061; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {244a4dc6-f6d0-4c7c-b069-c9a9590c6259}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 9:3,     !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9819992289906, 40.5507966757012, 30.5401996787461, !- X,Y,Z Vertex 1 {m}
  10.0000010308986, 40.5507967892171, 28.0477005541668, !- X,Y,Z Vertex 2 {m}
  9.99999992831873, 29.4491987892172, 28.0477000947586, !- X,Y,Z Vertex 3 {m}
  15.9819990494876, 29.4491986757012, 30.5401996039532; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63120649-7df4-4428-a38b-5e58279dfaba}, !- Handle
  Ceiling Void A.D.2.2:Ceiling A.D.2.2:Space A.D.2.2:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {1e7c7e6f-2bed-4a4a-9579-7e16baf8f4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cadf4de-c6ba-4421-8bd3-c6e9f5e49575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.149, 15.01905,              !- X,Y,Z Vertex 1 {m}
  20.7492, 10, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  14.2512, 10, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  14.2512, 14.149, 15.01905;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b96d1ca-a55d-4d61-8e94-894e4d3b0dfd}, !- Handle
  Ceiling Void Zone A.D.2.2,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  23.7100441938,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b769f0bc-b231-48bf-b45f-c41bfdacf7f5}, !- Zone Air Inlet Port List
  {489d2408-a84f-4b8b-bcbe-36433e6659e2}, !- Zone Air Exhaust Port List
  {0097536a-408e-4c15-a8c3-40453709d8bd}, !- Zone Air Node Name
  {54f92eda-e1d6-4e8a-b5fd-8a6f0b5eba1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a81c74c-b540-4857-a1e3-f340a35d5132}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bf76476-3f6a-4416-895b-d45ec1f9f1c0}, !- Handle
  Node 39,                                !- Name
  {0097536a-408e-4c15-a8c3-40453709d8bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0097536a-408e-4c15-a8c3-40453709d8bd}, !- Handle
  {4b96d1ca-a55d-4d61-8e94-894e4d3b0dfd}, !- Source Object
  11,                                     !- Outlet Port
  {5bf76476-3f6a-4416-895b-d45ec1f9f1c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b769f0bc-b231-48bf-b45f-c41bfdacf7f5}, !- Handle
  {4b96d1ca-a55d-4d61-8e94-894e4d3b0dfd}; !- HVAC Component

OS:PortList,
  {489d2408-a84f-4b8b-bcbe-36433e6659e2}, !- Handle
  {4b96d1ca-a55d-4d61-8e94-894e4d3b0dfd}; !- HVAC Component

OS:PortList,
  {54f92eda-e1d6-4e8a-b5fd-8a6f0b5eba1c}, !- Handle
  {4b96d1ca-a55d-4d61-8e94-894e4d3b0dfd}; !- HVAC Component

OS:Sizing:Zone,
  {7b8962d7-8af2-44b3-84dc-303f66e28fba}, !- Handle
  {4b96d1ca-a55d-4d61-8e94-894e4d3b0dfd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd60e1fc-b7c3-42a3-945e-5a3dd24dd2dd}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {4b96d1ca-a55d-4d61-8e94-894e4d3b0dfd}; !- Thermal Zone

OS:Space,
  {1e7c7e6f-2bed-4a4a-9579-7e16baf8f4f9}, !- Handle
  Ceiling Void Zone A.D.2.2 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4b96d1ca-a55d-4d61-8e94-894e4d3b0dfd}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {e3a928c7-5e72-4fef-b966-31f6ff93eee1}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 9:4,     !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.499999427524, 52.4999976757012, 31.1726997464685, !- X,Y,Z Vertex 1 {m}
  10.000000416742, 59.9999978180231, 28.0477003139178, !- X,Y,Z Vertex 2 {m}
  10.0000010253427, 40.5507988180231, 28.0477005675013, !- X,Y,Z Vertex 3 {m}
  17.499999234316, 40.5507986757012, 31.1726996659652; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a613b8ba-0345-4f6c-ad71-c842c41cc7d0}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 10:1,    !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.4999993987998, 17.4999996894553, 31.1726998706064, !- X,Y,Z Vertex 1 {m}
  10.0000003987998, 10.0000006125322, 28.0477002552218, !- X,Y,Z Vertex 2 {m}
  24.9999993987998, 10.0000006125322, 28.0477002552218; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {f11c9c70-c9a2-4794-a512-e52c2f05b401}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 11:1,    !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5000230921559, 29.4491985637425, 31.1727574993633, !- X,Y,Z Vertex 1 {m}
  17.500024137338, 17.5, 31.1727570638614, !- X,Y,Z Vertex 2 {m}
  24.9999993682747, 10.0000000157991, 28.0477002632246, !- X,Y,Z Vertex 3 {m}
  24.9999983259686, 21.9999917546048, 28.0477006975281, !- X,Y,Z Vertex 4 {m}
  17.5507989793127, 29.4491979951348, 31.1516004252955; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {c2c9b01f-f5a3-45dd-84b8-aaf9c6913054}, !- Handle
  Ceiling Void A.D.4.1:Roof Deck 12:2,    !- Name
  RoofCeiling,                            !- Surface Type
  {5528a70c-a173-4d9f-96c6-4540df933c73}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0180075090455, 27.9819994967158, 30.5401997902983, !- X,Y,Z Vertex 1 {m}
  25.000008, 22.0000009091266, 28.0477003788027, !- X,Y,Z Vertex 2 {m}
  44.9999899999999, 21.9999994589673, 28.0476997745697, !- X,Y,Z Vertex 3 {m}
  50.9819905090455, 27.9819981021473, 30.5401992092281; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce0df04-b564-4988-bf19-ad3abace2a7b}, !- Handle
  Ceiling Void A.D.4.1:Ceiling A.D.4.1:Space A.D.4.1:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbe912c6-6615-46f6-af01-7c9d5de04c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 34.999498, 27.01905,                !- X,Y,Z Vertex 1 {m}
  60, 10, 27.01905,                       !- X,Y,Z Vertex 2 {m}
  45, 10, 27.01905,                       !- X,Y,Z Vertex 3 {m}
  45, 22, 27.01905,                       !- X,Y,Z Vertex 4 {m}
  25, 22, 27.01905,                       !- X,Y,Z Vertex 5 {m}
  25, 10, 27.01905,                       !- X,Y,Z Vertex 6 {m}
  10, 10, 27.01905,                       !- X,Y,Z Vertex 7 {m}
  10, 34.999498, 27.01905,                !- X,Y,Z Vertex 8 {m}
  17.45, 34.999498, 27.01905,             !- X,Y,Z Vertex 9 {m}
  17.45, 29.449, 27.01905,                !- X,Y,Z Vertex 10 {m}
  52.55, 29.449, 27.01905,                !- X,Y,Z Vertex 11 {m}
  52.55, 34.999498, 27.01905;             !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {1233929f-f342-488c-a01a-80730d8306aa}, !- Handle
  Ceiling Void A.D.3.12:Interzone A.D.4.1:Space A.D.4.1:40, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {c43f4643-2d6b-41bb-b5ce-cf75ff2a3cb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0b40712-7e17-4df7-9530-18592001e658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 48.102, 19.8984,                !- X,Y,Z Vertex 1 {m}
  49.149, 55.75, 19.8984,                 !- X,Y,Z Vertex 2 {m}
  45, 55.75, 19.8984,                     !- X,Y,Z Vertex 3 {m}
  45, 48.102, 19.8984;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21ae94eb-967c-444c-a493-f7d0ff68d677}, !- Handle
  Ceiling Void Zone A.D.3.12,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  27.9030259357,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {453ffad9-8dd2-443e-9c26-19e169641606}, !- Zone Air Inlet Port List
  {79f9b61e-628f-4d95-8c5e-0e00a5f5ce4d}, !- Zone Air Exhaust Port List
  {d108a41d-aa14-4955-9f58-7984e233829e}, !- Zone Air Node Name
  {ab255a7f-8346-421f-9619-f265df0ce451}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {32478f96-bb0c-4e73-983d-0cbe0cd36502}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11c22d3b-99a8-4199-82cf-91b3c912f38b}, !- Handle
  Node 40,                                !- Name
  {d108a41d-aa14-4955-9f58-7984e233829e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d108a41d-aa14-4955-9f58-7984e233829e}, !- Handle
  {21ae94eb-967c-444c-a493-f7d0ff68d677}, !- Source Object
  11,                                     !- Outlet Port
  {11c22d3b-99a8-4199-82cf-91b3c912f38b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {453ffad9-8dd2-443e-9c26-19e169641606}, !- Handle
  {21ae94eb-967c-444c-a493-f7d0ff68d677}; !- HVAC Component

OS:PortList,
  {79f9b61e-628f-4d95-8c5e-0e00a5f5ce4d}, !- Handle
  {21ae94eb-967c-444c-a493-f7d0ff68d677}; !- HVAC Component

OS:PortList,
  {ab255a7f-8346-421f-9619-f265df0ce451}, !- Handle
  {21ae94eb-967c-444c-a493-f7d0ff68d677}; !- HVAC Component

OS:Sizing:Zone,
  {c3c9349c-12b5-46e1-bb07-b03fa22451da}, !- Handle
  {21ae94eb-967c-444c-a493-f7d0ff68d677}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e227e70-652a-499a-8342-933f1b40c44f}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {21ae94eb-967c-444c-a493-f7d0ff68d677}; !- Thermal Zone

OS:Space,
  {c43f4643-2d6b-41bb-b5ce-cf75ff2a3cb3}, !- Handle
  Ceiling Void Zone A.D.3.12 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {21ae94eb-967c-444c-a493-f7d0ff68d677}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {db0472ed-744b-45e3-b8e7-9ee057a26c03}, !- Handle
  Ceiling Void A.D.4.1:Ceiling A.D.4.1:Space A.D.4.1:3, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1cf4fbb-76e5-4798-ad8f-c0ff44718f06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 27.01905,                       !- X,Y,Z Vertex 1 {m}
  60, 34.999498, 27.01905,                !- X,Y,Z Vertex 2 {m}
  52.55, 34.999498, 27.01905,             !- X,Y,Z Vertex 3 {m}
  52.55, 40.55, 27.01905,                 !- X,Y,Z Vertex 4 {m}
  17.45, 40.55, 27.01905,                 !- X,Y,Z Vertex 5 {m}
  17.45, 34.999498, 27.01905,             !- X,Y,Z Vertex 6 {m}
  10, 34.999498, 27.01905,                !- X,Y,Z Vertex 7 {m}
  10, 60, 27.01905,                       !- X,Y,Z Vertex 8 {m}
  25, 60, 27.01905,                       !- X,Y,Z Vertex 9 {m}
  25, 48, 27.01905,                       !- X,Y,Z Vertex 10 {m}
  45, 48, 27.01905,                       !- X,Y,Z Vertex 11 {m}
  45, 60, 27.01905;                       !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {32f10d66-5aa2-4242-b0e0-64fbe84a5c0f}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.1:14,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 28,                             !- X,Y,Z Vertex 1 {m}
  10, 10, 27.01905,                       !- X,Y,Z Vertex 2 {m}
  24.999998, 10, 27.01905,                !- X,Y,Z Vertex 3 {m}
  24.999998, 10, 28;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4545255b-7c42-40fe-a7cf-01216c3627a7}, !- Handle
  Space A.D.1.6:Wall A.D.1.30:Space A.D.1.5:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {5af001e0-ffad-4307-a5b8-bcde642d7f6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7c7a8d1-0261-455f-939e-c8f834eb00a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 60, 11,                        !- X,Y,Z Vertex 1 {m}
  14.2508, 60, 8,                         !- X,Y,Z Vertex 2 {m}
  14.2508, 55.850802, 8,                  !- X,Y,Z Vertex 3 {m}
  14.2508, 55.850802, 11;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {43f2a6c5-1f14-4408-8eb5-8e7428332014}, !- Handle
  Thermal Zone A.D.1.6,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889462,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8c9fcd1-bc05-42de-a398-a271bf90f640}, !- Zone Air Inlet Port List
  {96aef341-66f2-416c-ad5c-4c79948daa36}, !- Zone Air Exhaust Port List
  {2f1b5106-2c42-4906-9b2d-a503926b80d8}, !- Zone Air Node Name
  {096ec9fe-1749-4e55-93a8-93784ea2b054}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c87182ee-3b24-44cc-b5d3-3c06f219ca53}, !- Group Rendering Name
  {f5dae4b6-b9ee-4afa-bfe8-ca56662e5202}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3904f8ba-29d3-4fd3-a6f9-abb5a03f0992}, !- Handle
  Node 41,                                !- Name
  {2f1b5106-2c42-4906-9b2d-a503926b80d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f1b5106-2c42-4906-9b2d-a503926b80d8}, !- Handle
  {43f2a6c5-1f14-4408-8eb5-8e7428332014}, !- Source Object
  11,                                     !- Outlet Port
  {3904f8ba-29d3-4fd3-a6f9-abb5a03f0992}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8c9fcd1-bc05-42de-a398-a271bf90f640}, !- Handle
  {43f2a6c5-1f14-4408-8eb5-8e7428332014}; !- HVAC Component

OS:PortList,
  {96aef341-66f2-416c-ad5c-4c79948daa36}, !- Handle
  {43f2a6c5-1f14-4408-8eb5-8e7428332014}; !- HVAC Component

OS:PortList,
  {096ec9fe-1749-4e55-93a8-93784ea2b054}, !- Handle
  {43f2a6c5-1f14-4408-8eb5-8e7428332014}; !- HVAC Component

OS:Sizing:Zone,
  {edd4d770-4c66-41d2-8925-b1ccd36e2d63}, !- Handle
  {43f2a6c5-1f14-4408-8eb5-8e7428332014}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45de2ae3-f514-44d6-8ec7-6064dcbb8245}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {43f2a6c5-1f14-4408-8eb5-8e7428332014}; !- Thermal Zone

OS:Space,
  {5af001e0-ffad-4307-a5b8-bcde642d7f6f}, !- Handle
  Thermal Zone A.D.1.6 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {43f2a6c5-1f14-4408-8eb5-8e7428332014}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4eff19b5-b12f-4fe8-9af3-7410f0616172}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5dae4b6-b9ee-4afa-bfe8-ca56662e5202}, !- Handle
  Bldg-Office Dual setpoint 18,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {36ae033d-244f-4749-b07d-3c06bca4a263}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.2:11,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10.000001, 28,                      !- X,Y,Z Vertex 1 {m}
  25, 10, 27.01905,                       !- X,Y,Z Vertex 2 {m}
  25, 21.999999, 27.01905,                !- X,Y,Z Vertex 3 {m}
  25, 21.999999, 28;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d975bc31-11e6-4454-aadf-01f23018b08f}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.3:17,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.000001, 22, 28,                      !- X,Y,Z Vertex 1 {m}
  25.000001, 22, 27.01905,                !- X,Y,Z Vertex 2 {m}
  44.999999, 22, 27.01905,                !- X,Y,Z Vertex 3 {m}
  44.999999, 22, 28;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0189d93-2ae2-453f-aa13-4d9883e57ce8}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.4:11,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 22, 28,                             !- X,Y,Z Vertex 1 {m}
  45, 22, 27.019048,                      !- X,Y,Z Vertex 2 {m}
  45, 10.000001, 27.019048,               !- X,Y,Z Vertex 3 {m}
  45, 10.000001, 28;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a4b096-4c4a-4689-99c6-0349b88b0075}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.5:14,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.000001, 10, 28,                      !- X,Y,Z Vertex 1 {m}
  45.000001, 10, 27.01905,                !- X,Y,Z Vertex 2 {m}
  59.999999, 10, 27.01905,                !- X,Y,Z Vertex 3 {m}
  59.999999, 10, 28;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c18f61b-57b3-4803-87e4-65b6cd9ed33b}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.6:41,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 28,                             !- X,Y,Z Vertex 1 {m}
  60, 10, 27.01905,                       !- X,Y,Z Vertex 2 {m}
  60, 59.999999, 27.01905,                !- X,Y,Z Vertex 3 {m}
  60, 59.999998, 28;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {034cad5c-1b35-4da7-af19-e2c01fbe4a53}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.7:14,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.999999, 60, 28,                      !- X,Y,Z Vertex 1 {m}
  59.999999, 60, 27.01905,                !- X,Y,Z Vertex 2 {m}
  45.000001, 60, 27.01905,                !- X,Y,Z Vertex 3 {m}
  45.000001, 60, 28;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17cbed4d-e161-4d67-9fa9-724a18c3f77a}, !- Handle
  Space A.B.1.4:Ceiling A.B.1.4:Ceiling Void A.B.1.4:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {2a657397-0ed1-43a0-9c22-0c99212351be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d26636d5-3258-4f16-a7d8-5c1b85017b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 14.2508, 3,                    !- X,Y,Z Vertex 1 {m}
  14.1492, 55.7488, 3,                    !- X,Y,Z Vertex 2 {m}
  10.0002, 55.7488, 3,                    !- X,Y,Z Vertex 3 {m}
  10.0002, 14.2508, 3;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bd70d860-c977-49df-a08c-a79284d3aa80}, !- Handle
  Thermal Zone A.B.1.4,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  516.555504,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be4cdcc3-ed3a-438f-af88-7a2f38d5faab}, !- Zone Air Inlet Port List
  {a028e9e9-08b9-4948-af92-deac9cdacdbf}, !- Zone Air Exhaust Port List
  {7793de06-6248-44f9-9d5c-683d21b73709}, !- Zone Air Node Name
  {ed014292-5076-4887-94f8-f146223bb1c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9bd6059-c11a-4f70-9bcc-a857d0564efd}, !- Group Rendering Name
  {77271907-2a7d-4d3c-a0da-488d19ba6a31}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b16daf10-3a66-429a-a3bd-03a1bb6064b1}, !- Handle
  Node 42,                                !- Name
  {7793de06-6248-44f9-9d5c-683d21b73709}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7793de06-6248-44f9-9d5c-683d21b73709}, !- Handle
  {bd70d860-c977-49df-a08c-a79284d3aa80}, !- Source Object
  11,                                     !- Outlet Port
  {b16daf10-3a66-429a-a3bd-03a1bb6064b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be4cdcc3-ed3a-438f-af88-7a2f38d5faab}, !- Handle
  {bd70d860-c977-49df-a08c-a79284d3aa80}; !- HVAC Component

OS:PortList,
  {a028e9e9-08b9-4948-af92-deac9cdacdbf}, !- Handle
  {bd70d860-c977-49df-a08c-a79284d3aa80}; !- HVAC Component

OS:PortList,
  {ed014292-5076-4887-94f8-f146223bb1c2}, !- Handle
  {bd70d860-c977-49df-a08c-a79284d3aa80}; !- HVAC Component

OS:Sizing:Zone,
  {dd77abad-10e6-4bd0-bf93-cd0e9520822d}, !- Handle
  {bd70d860-c977-49df-a08c-a79284d3aa80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae18fb31-d78a-4edd-93ae-a983d26edc2b}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {bd70d860-c977-49df-a08c-a79284d3aa80}; !- Thermal Zone

OS:Space,
  {2a657397-0ed1-43a0-9c22-0c99212351be}, !- Handle
  Thermal Zone A.B.1.4 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bd70d860-c977-49df-a08c-a79284d3aa80}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4bf4dede-64fa-492d-b658-25202daecb83}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {77271907-2a7d-4d3c-a0da-488d19ba6a31}, !- Handle
  Bldg-Retail Dual setpoint 4,            !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {97aeef64-da79-42ba-b90f-bb7c3db45cc2}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.8:11,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 60, 28,                             !- X,Y,Z Vertex 1 {m}
  45, 60, 27.01905,                       !- X,Y,Z Vertex 2 {m}
  45, 48.000001, 27.01905,                !- X,Y,Z Vertex 3 {m}
  45, 48.000004, 28;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {811c4c90-d1d9-40f9-ae16-50e8cb6bb6ac}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.9:17,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.9999990001681, 48, 27.9999991021253, !- X,Y,Z Vertex 1 {m}
  44.999999934238, 48, 27.0190501021131,  !- X,Y,Z Vertex 2 {m}
  25.0000009340699, 48, 27.0190509999981, !- X,Y,Z Vertex 3 {m}
  25.000004, 48, 27.9999999999938;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff859231-0ddc-4d68-8480-a81746c2fc70}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.10:11,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48, 28,                             !- X,Y,Z Vertex 1 {m}
  25, 48, 27.01905,                       !- X,Y,Z Vertex 2 {m}
  25, 59.999998, 27.01905,                !- X,Y,Z Vertex 3 {m}
  25, 59.999998, 28;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {032e811c-f098-45b8-8822-588c676d44d4}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.11:14,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 28,                             !- X,Y,Z Vertex 1 {m}
  25, 60, 27.01905,                       !- X,Y,Z Vertex 2 {m}
  10.000001, 60, 27.01905,                !- X,Y,Z Vertex 3 {m}
  10.000001, 60, 28;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bb60e1b-e1fa-49b2-a281-0510b24f2f07}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.12:41,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 59.999999, 28,                      !- X,Y,Z Vertex 1 {m}
  10, 60, 27.01905,                       !- X,Y,Z Vertex 2 {m}
  10, 10.000001, 27.01905,                !- X,Y,Z Vertex 3 {m}
  10, 10.000001, 28;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49065bcc-4d1e-4a54-ac53-1f011da3f1bd}, !- Handle
  Ceiling Void A.B.1.5:Wall A.B.1.4:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {3398a2f0-6f70-47f3-af9a-9c279f30155a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 59.999999, 3.8984,                  !- X,Y,Z Vertex 1 {m}
  10, 59.999999, 3.019051,                !- X,Y,Z Vertex 2 {m}
  10, 55.8508, 3.019051,                  !- X,Y,Z Vertex 3 {m}
  10, 55.8508, 3.8984;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a3c5ce73-209a-4e59-8cb1-f378725fbf6d}, !- Handle
  Ceiling Void Zone A.B.1.5,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.138766491,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b191e6ae-2caf-47a4-bdd2-cd48471b7423}, !- Zone Air Inlet Port List
  {0f7c37b7-a1f4-46ff-83ab-5b1de29cfca3}, !- Zone Air Exhaust Port List
  {69d4a6f3-947b-4aa1-91e9-bb2583967350}, !- Zone Air Node Name
  {3e22aad0-d1bd-45f2-8aae-77dbfc731f57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6cf11092-fc92-4df2-ae11-340e5a7fee1c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1cea492-0a3a-4e34-8b95-f4da87ec9ceb}, !- Handle
  Node 43,                                !- Name
  {69d4a6f3-947b-4aa1-91e9-bb2583967350}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69d4a6f3-947b-4aa1-91e9-bb2583967350}, !- Handle
  {a3c5ce73-209a-4e59-8cb1-f378725fbf6d}, !- Source Object
  11,                                     !- Outlet Port
  {d1cea492-0a3a-4e34-8b95-f4da87ec9ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b191e6ae-2caf-47a4-bdd2-cd48471b7423}, !- Handle
  {a3c5ce73-209a-4e59-8cb1-f378725fbf6d}; !- HVAC Component

OS:PortList,
  {0f7c37b7-a1f4-46ff-83ab-5b1de29cfca3}, !- Handle
  {a3c5ce73-209a-4e59-8cb1-f378725fbf6d}; !- HVAC Component

OS:PortList,
  {3e22aad0-d1bd-45f2-8aae-77dbfc731f57}, !- Handle
  {a3c5ce73-209a-4e59-8cb1-f378725fbf6d}; !- HVAC Component

OS:Sizing:Zone,
  {178ae69e-bc2d-4dd7-92af-43e50f62d935}, !- Handle
  {a3c5ce73-209a-4e59-8cb1-f378725fbf6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a7f173e-722a-48ae-85ea-9c3625886464}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {a3c5ce73-209a-4e59-8cb1-f378725fbf6d}; !- Thermal Zone

OS:Space,
  {3398a2f0-6f70-47f3-af9a-9c279f30155a}, !- Handle
  Ceiling Void Zone A.B.1.5 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3c5ce73-209a-4e59-8cb1-f378725fbf6d}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {18bd4dc8-075c-46f8-9a81-a42ea35e39fb}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.17:Ceiling Void A.D.4.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac5cef9b-61da-453b-965b-f3d31fce7533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.550801, 29.4492, 27.898398,          !- X,Y,Z Vertex 1 {m}
  17.550801, 29.4492, 27.01905,           !- X,Y,Z Vertex 2 {m}
  52.4492, 29.4492, 27.01905,             !- X,Y,Z Vertex 3 {m}
  52.4492, 29.4492, 27.898398;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cbc7276-a83d-4253-8587-5225adbc9ce7}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.17:3,   !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.449201, 29.4492, 27.898398,          !- X,Y,Z Vertex 1 {m}
  17.449201, 29.4492, 27.01905,           !- X,Y,Z Vertex 2 {m}
  17.5508, 29.4492, 27.01905,             !- X,Y,Z Vertex 3 {m}
  17.5508, 29.4492, 27.898398;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67c3cc00-a276-46cf-b284-c0039430e1e9}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.17:4,   !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.449201, 29.4492, 27.898398,          !- X,Y,Z Vertex 1 {m}
  52.449201, 29.4492, 27.01905,           !- X,Y,Z Vertex 2 {m}
  52.5508, 29.4492, 27.01905,             !- X,Y,Z Vertex 3 {m}
  52.5508, 29.4492, 27.898398;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2be733ef-af48-4206-934c-8c18b4ce3598}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.18:Ceiling Void A.D.4.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {263d3f50-5023-4f33-b56b-5bee7704531e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.4492, 29.5508, 27.898398,            !- X,Y,Z Vertex 1 {m}
  17.4492, 29.5508, 27.01905,             !- X,Y,Z Vertex 2 {m}
  17.4492, 40.449199, 27.01905,           !- X,Y,Z Vertex 3 {m}
  17.4492, 40.449199, 27.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d340acb1-d7ce-4d83-aea9-975eeebe4c9a}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.18:3,   !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.4492, 40.449199, 27.898398,          !- X,Y,Z Vertex 1 {m}
  17.4492, 40.449199, 27.01905,           !- X,Y,Z Vertex 2 {m}
  17.4492, 40.550796, 27.01905,           !- X,Y,Z Vertex 3 {m}
  17.4492, 40.550796, 27.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae606fd0-df1a-4087-8304-d54f8cb1a56b}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.18:4,   !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.4492, 29.4492, 27.898398,            !- X,Y,Z Vertex 1 {m}
  17.4492, 29.4492, 27.01905,             !- X,Y,Z Vertex 2 {m}
  17.4492, 29.550799, 27.01905,           !- X,Y,Z Vertex 3 {m}
  17.4492, 29.550799, 27.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e50e8bc4-1fb3-46cb-bbb1-e6d477587d04}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.19:Ceiling Void A.D.4.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa003603-5091-4f09-8d2e-3ac25d481d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.449198, 40.5508, 27.898398,          !- X,Y,Z Vertex 1 {m}
  52.449198, 40.5508, 27.01905,           !- X,Y,Z Vertex 2 {m}
  17.5508, 40.5508, 27.01905,             !- X,Y,Z Vertex 3 {m}
  17.5508, 40.5508, 27.898398;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc730f4f-d81a-4047-a78b-11f39cf2f441}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.19:3,   !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.550799, 40.5508, 27.898398,          !- X,Y,Z Vertex 1 {m}
  52.550799, 40.5508, 27.01905,           !- X,Y,Z Vertex 2 {m}
  52.449199, 40.5508, 27.01905,           !- X,Y,Z Vertex 3 {m}
  52.449199, 40.5508, 27.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e72acf8-9e31-43ed-9f9b-6b6ad1ef27b8}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.19:4,   !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.550799, 40.5508, 27.898398,          !- X,Y,Z Vertex 1 {m}
  17.550799, 40.5508, 27.01905,           !- X,Y,Z Vertex 2 {m}
  17.449201, 40.5508, 27.01905,           !- X,Y,Z Vertex 3 {m}
  17.449201, 40.5508, 27.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a445513-ea09-4691-8bcc-6fc40603cecc}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.20:Ceiling Void A.D.4.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17cfc778-3e4f-4864-9fe0-34ddd78ff17e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.5508, 40.449201, 27.898398,          !- X,Y,Z Vertex 1 {m}
  52.5508, 40.449201, 27.01905,           !- X,Y,Z Vertex 2 {m}
  52.5508, 29.550803, 27.01905,           !- X,Y,Z Vertex 3 {m}
  52.5508, 29.550803, 27.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d8e78c5-ee5f-4f18-89d9-3f805624bbfa}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.20:3,   !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.5508, 29.550802, 27.898398,          !- X,Y,Z Vertex 1 {m}
  52.5508, 29.550802, 27.01905,           !- X,Y,Z Vertex 2 {m}
  52.5508, 29.449201, 27.01905,           !- X,Y,Z Vertex 3 {m}
  52.5508, 29.449201, 27.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5ae4397-0503-445b-8eb4-d3511f17271b}, !- Handle
  Ceiling Void A.D.4.1:Wall A.D.4.20:4,   !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ebf36877-bfac-4454-af85-acaceb320170}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.5508, 40.5508, 27.898398,            !- X,Y,Z Vertex 1 {m}
  52.5508, 40.5508, 27.01905,             !- X,Y,Z Vertex 2 {m}
  52.5508, 40.449203, 27.01905,           !- X,Y,Z Vertex 3 {m}
  52.5508, 40.449203, 27.898398;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7867be6-4b6b-4c7a-9d4c-173a0dc62490}, !- Handle
  Ceiling Void A.D.1.1:Interzone A.D.2.1:Space A.D.2.1:12, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {400b67a6-62d9-440d-bb8d-c41982ec31f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 11.8984,                        !- X,Y,Z Vertex 1 {m}
  25, 14.15, 11.8984,                     !- X,Y,Z Vertex 2 {m}
  20.85, 14.15, 11.8984,                  !- X,Y,Z Vertex 3 {m}
  20.85, 10, 11.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4bdb0c-11e2-4e37-b0f0-1a24f5d5c338}, !- Handle
  Ceiling Void A.D.1.1:Wall A.D.1.1:5,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 10, 11.87935,                  !- X,Y,Z Vertex 1 {m}
  20.8508, 10, 11,                        !- X,Y,Z Vertex 2 {m}
  24.999999, 10, 11,                      !- X,Y,Z Vertex 3 {m}
  24.999999, 10, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea309635-67f9-4644-a7ed-11637b95e20f}, !- Handle
  Ceiling Void A.D.1.1:Wall A.D.1.2:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 11.87935,                       !- X,Y,Z Vertex 1 {m}
  25, 10, 11,                             !- X,Y,Z Vertex 2 {m}
  25, 14.1492, 11,                        !- X,Y,Z Vertex 3 {m}
  25, 14.1492, 11.87935;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497f4a4d-b13d-4b8a-87b1-898c6abcd18b}, !- Handle
  Space A.D.1.1:Interzone A.D.1.1:Ceiling Void A.B.2.1:11, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {7c459499-37a9-426b-97b5-0f8ce45d0d19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {572b2622-b8ad-4dbe-b3cf-2aa98df7d1a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.15, 8,                           !- X,Y,Z Vertex 1 {m}
  25, 10, 8,                              !- X,Y,Z Vertex 2 {m}
  20.85, 10, 8,                           !- X,Y,Z Vertex 3 {m}
  20.85, 14.15, 8;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0c46caa6-1daa-4c10-9645-e0d2928a6423}, !- Handle
  Thermal Zone A.D.1.1,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647556,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6967a553-4dbd-4c6b-9339-b73678c04f04}, !- Zone Air Inlet Port List
  {6cfb8393-43a7-4c9d-88e1-a35121f8bb52}, !- Zone Air Exhaust Port List
  {a3ef86b8-0c92-4575-8b13-9f077f64dde4}, !- Zone Air Node Name
  {added86b-755d-4eb3-be16-ba43a4878e98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4087bf0e-f365-489c-9ab1-f8bd0fdefbeb}, !- Group Rendering Name
  {449d86a3-da54-4656-af02-05d53983ad4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c86d4a55-ff81-4db7-8d84-9d658253b633}, !- Handle
  Node 44,                                !- Name
  {a3ef86b8-0c92-4575-8b13-9f077f64dde4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3ef86b8-0c92-4575-8b13-9f077f64dde4}, !- Handle
  {0c46caa6-1daa-4c10-9645-e0d2928a6423}, !- Source Object
  11,                                     !- Outlet Port
  {c86d4a55-ff81-4db7-8d84-9d658253b633}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6967a553-4dbd-4c6b-9339-b73678c04f04}, !- Handle
  {0c46caa6-1daa-4c10-9645-e0d2928a6423}; !- HVAC Component

OS:PortList,
  {6cfb8393-43a7-4c9d-88e1-a35121f8bb52}, !- Handle
  {0c46caa6-1daa-4c10-9645-e0d2928a6423}; !- HVAC Component

OS:PortList,
  {added86b-755d-4eb3-be16-ba43a4878e98}, !- Handle
  {0c46caa6-1daa-4c10-9645-e0d2928a6423}; !- HVAC Component

OS:Sizing:Zone,
  {94529eb1-4993-453d-a4d0-8a8261d623f7}, !- Handle
  {0c46caa6-1daa-4c10-9645-e0d2928a6423}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58813c3b-9d77-46b5-831f-1c2a549d076d}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {0c46caa6-1daa-4c10-9645-e0d2928a6423}; !- Thermal Zone

OS:Space,
  {7c459499-37a9-426b-97b5-0f8ce45d0d19}, !- Handle
  Thermal Zone A.D.1.1 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0c46caa6-1daa-4c10-9645-e0d2928a6423}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8ea87d31-b7e0-4966-bc64-f6b066806ee4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {449d86a3-da54-4656-af02-05d53983ad4f}, !- Handle
  Bldg-Office Dual setpoint 19,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {c5f5b235-0c66-4746-bcc6-198846dc0983}, !- Handle
  Space A.D.1.1:Window A.D.1.1.4:4,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {3e58a534-db2a-42fe-841b-181b2ca97cb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.4, 10, 10.7,                         !- X,Y,Z Vertex 1 {m}
  21.4, 10, 8.782,                        !- X,Y,Z Vertex 2 {m}
  24.4, 10, 8.782,                        !- X,Y,Z Vertex 3 {m}
  24.4, 10, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e58a534-db2a-42fe-841b-181b2ca97cb1}, !- Handle
  Space A.D.1.1:Wall A.D.1.1:6,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {7c459499-37a9-426b-97b5-0f8ce45d0d19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 10, 11,                        !- X,Y,Z Vertex 1 {m}
  20.8508, 10, 8,                         !- X,Y,Z Vertex 2 {m}
  24.999999, 10, 8,                       !- X,Y,Z Vertex 3 {m}
  24.999999, 10, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06f22c99-5848-49db-87e9-54cb0d053ebb}, !- Handle
  Space A.D.1.1:Window A.D.1.2.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ab9f3bd7-6c0a-431c-86c9-2b4f5f3ae497}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 10.6, 10.7,                         !- X,Y,Z Vertex 1 {m}
  25, 10.6, 8.782,                        !- X,Y,Z Vertex 2 {m}
  25, 13.6, 8.782,                        !- X,Y,Z Vertex 3 {m}
  25, 13.6, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab9f3bd7-6c0a-431c-86c9-2b4f5f3ae497}, !- Handle
  Space A.D.1.1:Wall A.D.1.2:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {7c459499-37a9-426b-97b5-0f8ce45d0d19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 11,                             !- X,Y,Z Vertex 1 {m}
  25, 10, 8,                              !- X,Y,Z Vertex 2 {m}
  25, 14.1492, 8,                         !- X,Y,Z Vertex 3 {m}
  25, 14.1492, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08054aa2-71d1-4dce-b21b-483919155ebe}, !- Handle
  Space A.D.1.1:Wall A.D.1.25:Space A.D.1.24:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7c459499-37a9-426b-97b5-0f8ce45d0d19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ea7447e-e2e2-40ec-8b07-d95d6e368a66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 14.1492, 11,                 !- X,Y,Z Vertex 1 {m}
  24.999999, 14.1492, 8,                  !- X,Y,Z Vertex 2 {m}
  20.850802, 14.1492, 8,                  !- X,Y,Z Vertex 3 {m}
  20.850802, 14.1492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3c35cd-08bd-47b3-95b0-c9771557bb61}, !- Handle
  Space A.D.1.1:Wall A.D.1.26:Space A.D.1.2:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7c459499-37a9-426b-97b5-0f8ce45d0d19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61f4b653-d7e8-4ee5-80d0-1957dbd80dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 14.149198, 11,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 14.149198, 8,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 10.000001, 8,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 10.000001, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e07c8a69-ea98-48aa-a745-410d4d22f2a6}, !- Handle
  Ceiling Void A.D.1.2:Interzone A.D.2.1:Space A.D.2.2:10, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34dfdf2c-a32c-4108-85b2-4ac3bc175908}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 10, 11.8984,                    !- X,Y,Z Vertex 1 {m}
  20.749, 14.15, 11.8984,                 !- X,Y,Z Vertex 2 {m}
  14.25, 14.15, 11.8984,                  !- X,Y,Z Vertex 3 {m}
  14.25, 10, 11.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0648688-f6e1-428a-9538-02f64c639bd8}, !- Handle
  Ceiling Void A.D.1.2:Wall A.D.1.1:7,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 10, 11.87935,                  !- X,Y,Z Vertex 1 {m}
  14.2508, 10, 11,                        !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 11,                      !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3b76d34-236a-4597-bf89-d24d387ec77c}, !- Handle
  Space A.D.1.2:Window A.D.1.1.2:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {632d1cb8-be22-4ca4-b5e4-3fd064e5d95d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.250799, 10, 10.7,                    !- X,Y,Z Vertex 1 {m}
  14.250799, 10, 8.782,                   !- X,Y,Z Vertex 2 {m}
  17.2, 10, 8.782,                        !- X,Y,Z Vertex 3 {m}
  17.2, 10, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632d1cb8-be22-4ca4-b5e4-3fd064e5d95d}, !- Handle
  Space A.D.1.2:Wall A.D.1.1:8,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {711d9f82-b3aa-4e26-863f-6f147b3a7b41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 10, 11,                        !- X,Y,Z Vertex 1 {m}
  14.2508, 10, 8,                         !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 8,                       !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {404a09b0-238f-422a-bf62-5350511ebab7}, !- Handle
  Space A.D.1.2:Window A.D.1.1.3:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {632d1cb8-be22-4ca4-b5e4-3fd064e5d95d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.8, 10, 10.7,                         !- X,Y,Z Vertex 1 {m}
  17.8, 10, 8.782,                        !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 8.782,                   !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa9aa1d-7dff-4394-82fe-fb7be05d901c}, !- Handle
  Space A.D.1.2:Wall A.D.1.13:Space A.D.1.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {711d9f82-b3aa-4e26-863f-6f147b3a7b41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0979f90b-f64d-49bc-adcc-3b6c1d42940a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 14.1492, 11,                 !- X,Y,Z Vertex 1 {m}
  20.749201, 14.1492, 8,                  !- X,Y,Z Vertex 2 {m}
  14.250802, 14.1492, 8,                  !- X,Y,Z Vertex 3 {m}
  14.250802, 14.1492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f5d4d5d-83a6-45b5-ad30-3fa80ae374be}, !- Handle
  Ceiling Void Zone A.D.3.20,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  27.9030259357,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0c8a333-1f34-4bdd-891e-72536eb040ab}, !- Zone Air Inlet Port List
  {3251a4d7-8050-48e3-8ee8-900b7610c2be}, !- Zone Air Exhaust Port List
  {00005bfa-7637-4193-8f36-8c86706d5f6c}, !- Zone Air Node Name
  {d6d25720-74c9-4d8d-bcd8-8874c5c63785}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b3ea7ef0-bb7f-4938-af5e-3a43a606c826}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df7631ff-ea8e-4144-8a9a-822490bd77d6}, !- Handle
  Node 45,                                !- Name
  {00005bfa-7637-4193-8f36-8c86706d5f6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00005bfa-7637-4193-8f36-8c86706d5f6c}, !- Handle
  {8f5d4d5d-83a6-45b5-ad30-3fa80ae374be}, !- Source Object
  11,                                     !- Outlet Port
  {df7631ff-ea8e-4144-8a9a-822490bd77d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0c8a333-1f34-4bdd-891e-72536eb040ab}, !- Handle
  {8f5d4d5d-83a6-45b5-ad30-3fa80ae374be}; !- HVAC Component

OS:PortList,
  {3251a4d7-8050-48e3-8ee8-900b7610c2be}, !- Handle
  {8f5d4d5d-83a6-45b5-ad30-3fa80ae374be}; !- HVAC Component

OS:PortList,
  {d6d25720-74c9-4d8d-bcd8-8874c5c63785}, !- Handle
  {8f5d4d5d-83a6-45b5-ad30-3fa80ae374be}; !- HVAC Component

OS:Sizing:Zone,
  {b7eb9aa4-a338-421c-a08d-bb8312802b80}, !- Handle
  {8f5d4d5d-83a6-45b5-ad30-3fa80ae374be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c32e331-ee2e-4def-b1c9-12ac6ed76f14}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {8f5d4d5d-83a6-45b5-ad30-3fa80ae374be}; !- Thermal Zone

OS:Space,
  {4c3223b7-5383-4098-909b-e90b2b71d82b}, !- Handle
  Ceiling Void Zone A.D.3.20 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8f5d4d5d-83a6-45b5-ad30-3fa80ae374be}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {61f4b653-d7e8-4ee5-80d0-1957dbd80dfc}, !- Handle
  Space A.D.1.2:Wall A.D.1.26:Space A.D.1.1:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {711d9f82-b3aa-4e26-863f-6f147b3a7b41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b3c35cd-08bd-47b3-95b0-c9771557bb61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 10.000001, 11,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 10.000001, 8,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 14.149198, 8,                  !- X,Y,Z Vertex 3 {m}
  20.7492, 14.149198, 11;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {60389bb7-034a-4957-8c7a-b4fd5dff1c59}, !- Handle
  Thermal Zone A.D.1.12,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  95.194266,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3478fbcf-5884-4205-937e-49d1276a19b5}, !- Zone Air Inlet Port List
  {e191e22f-cdf9-4642-b047-46396d8aa716}, !- Zone Air Exhaust Port List
  {71b0de2e-ef43-4bc1-90cd-b7888753f9ee}, !- Zone Air Node Name
  {6a32774d-8a8d-4989-8c4b-e7f5b90cd82e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf0d3550-db8b-4661-bef6-397656f93f6d}, !- Group Rendering Name
  {1e4525c6-8503-4de7-bf1a-e2c3d23fc51d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53df0f5d-185b-4c97-bb15-c8412ed2caad}, !- Handle
  Node 46,                                !- Name
  {71b0de2e-ef43-4bc1-90cd-b7888753f9ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71b0de2e-ef43-4bc1-90cd-b7888753f9ee}, !- Handle
  {60389bb7-034a-4957-8c7a-b4fd5dff1c59}, !- Source Object
  11,                                     !- Outlet Port
  {53df0f5d-185b-4c97-bb15-c8412ed2caad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3478fbcf-5884-4205-937e-49d1276a19b5}, !- Handle
  {60389bb7-034a-4957-8c7a-b4fd5dff1c59}; !- HVAC Component

OS:PortList,
  {e191e22f-cdf9-4642-b047-46396d8aa716}, !- Handle
  {60389bb7-034a-4957-8c7a-b4fd5dff1c59}; !- HVAC Component

OS:PortList,
  {6a32774d-8a8d-4989-8c4b-e7f5b90cd82e}, !- Handle
  {60389bb7-034a-4957-8c7a-b4fd5dff1c59}; !- HVAC Component

OS:Sizing:Zone,
  {8c8b7dc4-f452-411a-8ce1-7cc2716f7a6e}, !- Handle
  {60389bb7-034a-4957-8c7a-b4fd5dff1c59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1458ed4e-d02b-47cf-8adf-5b0518a55ba6}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {60389bb7-034a-4957-8c7a-b4fd5dff1c59}; !- Thermal Zone

OS:Space,
  {0bd7001c-0934-415e-8051-0ffb0a7f01a7}, !- Handle
  Thermal Zone A.D.1.12 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {60389bb7-034a-4957-8c7a-b4fd5dff1c59}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f834746c-50dc-46df-878c-102a50ae0e32}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e4525c6-8503-4de7-bf1a-e2c3d23fc51d}, !- Handle
  Bldg-Office Dual setpoint 20,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {202d7c6a-5bc7-4121-8980-cd46596c0e72}, !- Handle
  Space A.D.1.2:Wall A.D.1.27:Space A.D.1.3:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {711d9f82-b3aa-4e26-863f-6f147b3a7b41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b31ce61-4722-45ab-9f2a-445c3166b1b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 14.149198, 11,                 !- X,Y,Z Vertex 1 {m}
  14.2508, 14.149198, 8,                  !- X,Y,Z Vertex 2 {m}
  14.2508, 10, 8,                         !- X,Y,Z Vertex 3 {m}
  14.2508, 10, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541e6ecb-0fc9-43b8-9e3f-ef0102be0ef4}, !- Handle
  Ceiling Void A.D.1.3:Wall A.D.1.1:9,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 11.87935,                       !- X,Y,Z Vertex 1 {m}
  10, 10, 11,                             !- X,Y,Z Vertex 2 {m}
  14.149199, 10, 11,                      !- X,Y,Z Vertex 3 {m}
  14.149199, 10, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9962d90-a620-4498-8dd5-23d6e1162339}, !- Handle
  Ceiling Void A.D.1.3:Wall A.D.1.12:14,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.1492, 11.87935,                  !- X,Y,Z Vertex 1 {m}
  10, 14.1492, 11,                        !- X,Y,Z Vertex 2 {m}
  10, 10.000001, 11,                      !- X,Y,Z Vertex 3 {m}
  10, 10.000001, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f25c3e43-1087-4c7f-bee5-354f8a822bfc}, !- Handle
  Space A.D.1.3:Interzone A.D.1.1:Ceiling Void A.B.2.3:7, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {a3d2b718-c839-46e8-9711-37aeb868fd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1123b204-b959-4528-b039-8bf1c235dce7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 14.15, 8,                       !- X,Y,Z Vertex 1 {m}
  14.149, 10, 8,                          !- X,Y,Z Vertex 2 {m}
  10, 10, 8,                              !- X,Y,Z Vertex 3 {m}
  10, 14.15, 8;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {16095ee2-4bda-4457-b50a-500a9f6b6f97}, !- Handle
  Thermal Zone A.D.1.3,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1634db9f-e6f8-424a-8ebe-09b0dd0bc1ec}, !- Zone Air Inlet Port List
  {aa8d89b5-c961-4279-8e4b-cec2d59aeeae}, !- Zone Air Exhaust Port List
  {37f0d423-377d-49b2-b46b-a764954bb51b}, !- Zone Air Node Name
  {31316817-395e-470b-a528-83088238e3ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b08adcd4-ae77-4d8a-a35d-1b43d9b96409}, !- Group Rendering Name
  {a9fba79b-05cd-4605-aea0-ba44805e48c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {153a08de-c0d4-4f93-af97-b4ab9b45e8e7}, !- Handle
  Node 47,                                !- Name
  {37f0d423-377d-49b2-b46b-a764954bb51b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37f0d423-377d-49b2-b46b-a764954bb51b}, !- Handle
  {16095ee2-4bda-4457-b50a-500a9f6b6f97}, !- Source Object
  11,                                     !- Outlet Port
  {153a08de-c0d4-4f93-af97-b4ab9b45e8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1634db9f-e6f8-424a-8ebe-09b0dd0bc1ec}, !- Handle
  {16095ee2-4bda-4457-b50a-500a9f6b6f97}; !- HVAC Component

OS:PortList,
  {aa8d89b5-c961-4279-8e4b-cec2d59aeeae}, !- Handle
  {16095ee2-4bda-4457-b50a-500a9f6b6f97}; !- HVAC Component

OS:PortList,
  {31316817-395e-470b-a528-83088238e3ba}, !- Handle
  {16095ee2-4bda-4457-b50a-500a9f6b6f97}; !- HVAC Component

OS:Sizing:Zone,
  {e052da0f-8a47-4b51-896a-6ca0c55f4cf2}, !- Handle
  {16095ee2-4bda-4457-b50a-500a9f6b6f97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d31639d-529a-4d5a-a420-95e4649a9c59}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {16095ee2-4bda-4457-b50a-500a9f6b6f97}; !- Thermal Zone

OS:Space,
  {a3d2b718-c839-46e8-9711-37aeb868fd1a}, !- Handle
  Thermal Zone A.D.1.3 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {16095ee2-4bda-4457-b50a-500a9f6b6f97}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1e785a1a-1d15-4209-b203-aaded2865a72}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9fba79b-05cd-4605-aea0-ba44805e48c9}, !- Handle
  Bldg-Office Dual setpoint 21,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {65353cab-23b3-46b9-8b80-53e54e50bcea}, !- Handle
  Space A.D.1.3:Window A.D.1.1.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {9acf0a0e-9c39-438d-afb4-0f26e2a9ea23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.6, 10, 10.7,                         !- X,Y,Z Vertex 1 {m}
  10.6, 10, 8.782,                        !- X,Y,Z Vertex 2 {m}
  13.6, 10, 8.782,                        !- X,Y,Z Vertex 3 {m}
  13.6, 10, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9acf0a0e-9c39-438d-afb4-0f26e2a9ea23}, !- Handle
  Space A.D.1.3:Wall A.D.1.1:10,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a3d2b718-c839-46e8-9711-37aeb868fd1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 11,                             !- X,Y,Z Vertex 1 {m}
  10, 10, 8,                              !- X,Y,Z Vertex 2 {m}
  14.149199, 10, 8,                       !- X,Y,Z Vertex 3 {m}
  14.149199, 10, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6867077-a743-45e1-9c31-b2c6859b334f}, !- Handle
  Space A.D.1.3:Window A.D.1.12.13:13,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {891e60e3-7e32-4c9c-a797-3b946c525ded}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 13.600001, 10.7,                    !- X,Y,Z Vertex 1 {m}
  10, 13.600001, 8.782,                   !- X,Y,Z Vertex 2 {m}
  10, 10.600001, 8.782,                   !- X,Y,Z Vertex 3 {m}
  10, 10.600001, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {891e60e3-7e32-4c9c-a797-3b946c525ded}, !- Handle
  Space A.D.1.3:Wall A.D.1.12:15,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a3d2b718-c839-46e8-9711-37aeb868fd1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.1492, 11,                        !- X,Y,Z Vertex 1 {m}
  10, 14.1492, 8,                         !- X,Y,Z Vertex 2 {m}
  10, 10.000001, 8,                       !- X,Y,Z Vertex 3 {m}
  10, 10.000001, 11;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b31ce61-4722-45ab-9f2a-445c3166b1b5}, !- Handle
  Space A.D.1.3:Wall A.D.1.27:Space A.D.1.2:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a3d2b718-c839-46e8-9711-37aeb868fd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {202d7c6a-5bc7-4121-8980-cd46596c0e72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 10, 11,                        !- X,Y,Z Vertex 1 {m}
  14.1492, 10, 8,                         !- X,Y,Z Vertex 2 {m}
  14.1492, 14.149198, 8,                  !- X,Y,Z Vertex 3 {m}
  14.1492, 14.149198, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ae46a53-f0a1-4415-b4e8-f7c874ee9d1a}, !- Handle
  Space A.D.1.3:Wall A.D.1.28:Space A.D.1.4:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a3d2b718-c839-46e8-9711-37aeb868fd1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea72596c-a545-4133-bd2f-7eac407ff998}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 14.1492, 11,                 !- X,Y,Z Vertex 1 {m}
  14.149198, 14.1492, 8,                  !- X,Y,Z Vertex 2 {m}
  10, 14.1492, 8,                         !- X,Y,Z Vertex 3 {m}
  10, 14.1492, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15c8005a-5b27-47eb-9da3-6fb5a7a354af}, !- Handle
  Ceiling Void A.D.1.4:Wall A.D.1.12:16,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.749199, 11.87935,                !- X,Y,Z Vertex 1 {m}
  10, 55.749199, 11,                      !- X,Y,Z Vertex 2 {m}
  10, 14.2508, 11,                        !- X,Y,Z Vertex 3 {m}
  10, 14.2508, 11.87935;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {772f2316-3758-4554-b8c7-02c7b574e2f0}, !- Handle
  Ceiling Void A.D.3.14:Wall A.D.3.7:7,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {d4347cff-b9ac-4d00-b1c3-f531ce139420}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 60, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 60, 19.019049,                 !- X,Y,Z Vertex 2 {m}
  49.250802, 60, 19.019049,               !- X,Y,Z Vertex 3 {m}
  49.250802, 60, 19.898398;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {885f4ea8-09e2-4baa-84bd-826b509518d4}, !- Handle
  Ceiling Void Zone A.D.3.14,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  23.7100494699,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc59aec7-02b3-4a02-9e99-db0cab4a407a}, !- Zone Air Inlet Port List
  {a396e6fa-e3ae-41ac-82cf-f4f3e78682c8}, !- Zone Air Exhaust Port List
  {fa44f65c-d753-46c7-8536-b999d4f94803}, !- Zone Air Node Name
  {4dd3a148-dc44-4a99-b9c6-f08e9bf97598}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bdabbd91-4c47-446b-98a5-46e60c93f451}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f747ec7-698c-4ea6-b7fe-e22a3c055794}, !- Handle
  Node 48,                                !- Name
  {fa44f65c-d753-46c7-8536-b999d4f94803}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa44f65c-d753-46c7-8536-b999d4f94803}, !- Handle
  {885f4ea8-09e2-4baa-84bd-826b509518d4}, !- Source Object
  11,                                     !- Outlet Port
  {3f747ec7-698c-4ea6-b7fe-e22a3c055794}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc59aec7-02b3-4a02-9e99-db0cab4a407a}, !- Handle
  {885f4ea8-09e2-4baa-84bd-826b509518d4}; !- HVAC Component

OS:PortList,
  {a396e6fa-e3ae-41ac-82cf-f4f3e78682c8}, !- Handle
  {885f4ea8-09e2-4baa-84bd-826b509518d4}; !- HVAC Component

OS:PortList,
  {4dd3a148-dc44-4a99-b9c6-f08e9bf97598}, !- Handle
  {885f4ea8-09e2-4baa-84bd-826b509518d4}; !- HVAC Component

OS:Sizing:Zone,
  {7d20e0ad-12f9-42b5-9f89-1817cd3e7c2e}, !- Handle
  {885f4ea8-09e2-4baa-84bd-826b509518d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e22221d4-117b-4237-9f54-7ec65641d3c4}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {885f4ea8-09e2-4baa-84bd-826b509518d4}; !- Thermal Zone

OS:Space,
  {d4347cff-b9ac-4d00-b1c3-f531ce139420}, !- Handle
  Ceiling Void Zone A.D.3.14 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {885f4ea8-09e2-4baa-84bd-826b509518d4}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {4c1fc35a-cf4a-4f05-a66d-5d0cedef8c7a}, !- Handle
  Space A.D.1.4:Interzone A.D.1.1:Ceiling Void A.B.2.4:23, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {e9d44bdd-63b4-4463-99ab-2fdc955493a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f33e0d56-2f4b-49d3-bc20-19c44f12adc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 55.75, 8,                       !- X,Y,Z Vertex 1 {m}
  14.149, 14.251, 8,                      !- X,Y,Z Vertex 2 {m}
  10, 14.251, 8,                          !- X,Y,Z Vertex 3 {m}
  10, 55.75, 8;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6959d74-5947-41cd-8c5a-cb213aed3ddd}, !- Handle
  Space A.D.1.4:Window A.D.1.12.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {16102bfd-cda3-4dfa-9584-dda740c1d313}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 55.583334, 10.7,                    !- X,Y,Z Vertex 1 {m}
  10, 55.583334, 8.782,                   !- X,Y,Z Vertex 2 {m}
  10, 52.583334, 8.782,                   !- X,Y,Z Vertex 3 {m}
  10, 52.583334, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16102bfd-cda3-4dfa-9584-dda740c1d313}, !- Handle
  Space A.D.1.4:Wall A.D.1.12:17,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {e9d44bdd-63b4-4463-99ab-2fdc955493a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.749199, 11,                      !- X,Y,Z Vertex 1 {m}
  10, 55.749199, 8,                       !- X,Y,Z Vertex 2 {m}
  10, 14.2508, 8,                         !- X,Y,Z Vertex 3 {m}
  10, 14.2508, 11;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f699103c-bb7d-4270-8e64-c42f57b39428}, !- Handle
  Space A.D.1.4:Window A.D.1.12.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {16102bfd-cda3-4dfa-9584-dda740c1d313}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 51.766667, 10.7,                    !- X,Y,Z Vertex 1 {m}
  10, 51.766667, 8.782,                   !- X,Y,Z Vertex 2 {m}
  10, 48.766667, 8.782,                   !- X,Y,Z Vertex 3 {m}
  10, 48.766667, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39af3db0-91a4-495b-8b09-d501ab2ee31a}, !- Handle
  Space A.D.1.4:Window A.D.1.12.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {16102bfd-cda3-4dfa-9584-dda740c1d313}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 47.95, 10.7,                        !- X,Y,Z Vertex 1 {m}
  10, 47.95, 8.782,                       !- X,Y,Z Vertex 2 {m}
  10, 44.95, 8.782,                       !- X,Y,Z Vertex 3 {m}
  10, 44.95, 10.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7420ce9-f314-4315-a71a-6f304493235e}, !- Handle
  Space A.D.1.4:Window A.D.1.12.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {16102bfd-cda3-4dfa-9584-dda740c1d313}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 44.133334, 10.7,                    !- X,Y,Z Vertex 1 {m}
  10, 44.133334, 8.782,                   !- X,Y,Z Vertex 2 {m}
  10, 41.133334, 8.782,                   !- X,Y,Z Vertex 3 {m}
  10, 41.133334, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09977c71-cc17-43eb-915e-596b86f35b34}, !- Handle
  Space A.D.1.4:Window A.D.1.12.6:6,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {16102bfd-cda3-4dfa-9584-dda740c1d313}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 40.316667, 10.7,                    !- X,Y,Z Vertex 1 {m}
  10, 40.316667, 8.782,                   !- X,Y,Z Vertex 2 {m}
  10, 37.316667, 8.782,                   !- X,Y,Z Vertex 3 {m}
  10, 37.316667, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53d7e072-63c9-47c4-bfcc-94c8c8614266}, !- Handle
  Space A.D.1.4:Window A.D.1.12.7:7,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {16102bfd-cda3-4dfa-9584-dda740c1d313}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 36.500001, 10.7,                    !- X,Y,Z Vertex 1 {m}
  10, 36.500001, 8.782,                   !- X,Y,Z Vertex 2 {m}
  10, 33.500001, 8.782,                   !- X,Y,Z Vertex 3 {m}
  10, 33.500001, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1758fc52-7719-4b8f-aed7-659dd4ba20f7}, !- Handle
  Space A.D.1.4:Window A.D.1.12.8:8,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {16102bfd-cda3-4dfa-9584-dda740c1d313}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 32.683334, 10.7,                    !- X,Y,Z Vertex 1 {m}
  10, 32.683334, 8.782,                   !- X,Y,Z Vertex 2 {m}
  10, 29.683334, 8.782,                   !- X,Y,Z Vertex 3 {m}
  10, 29.683334, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e542269d-6923-489f-8488-888fbf64093c}, !- Handle
  Space A.D.1.4:Window A.D.1.12.9:9,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {16102bfd-cda3-4dfa-9584-dda740c1d313}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 28.866667, 10.7,                    !- X,Y,Z Vertex 1 {m}
  10, 28.866667, 8.782,                   !- X,Y,Z Vertex 2 {m}
  10, 25.866667, 8.782,                   !- X,Y,Z Vertex 3 {m}
  10, 25.866667, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dabe006d-5df3-46ff-ad93-574dda160341}, !- Handle
  Space A.D.1.4:Window A.D.1.12.10:10,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {16102bfd-cda3-4dfa-9584-dda740c1d313}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 25.050001, 10.7,                    !- X,Y,Z Vertex 1 {m}
  10, 25.050001, 8.782,                   !- X,Y,Z Vertex 2 {m}
  10, 22.050001, 8.782,                   !- X,Y,Z Vertex 3 {m}
  10, 22.050001, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77c51fa3-4087-40c9-bb63-09f777c97931}, !- Handle
  Space A.D.1.4:Window A.D.1.12.11:11,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {16102bfd-cda3-4dfa-9584-dda740c1d313}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 21.233334, 10.7,                    !- X,Y,Z Vertex 1 {m}
  10, 21.233334, 8.782,                   !- X,Y,Z Vertex 2 {m}
  10, 18.233334, 8.782,                   !- X,Y,Z Vertex 3 {m}
  10, 18.233334, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fcd78d4-b803-4a8e-9f00-9f337a02def1}, !- Handle
  Space A.D.1.4:Window A.D.1.12.12:12,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {16102bfd-cda3-4dfa-9584-dda740c1d313}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 17.416667, 10.7,                    !- X,Y,Z Vertex 1 {m}
  10, 17.416667, 8.782,                   !- X,Y,Z Vertex 2 {m}
  10, 14.416667, 8.782,                   !- X,Y,Z Vertex 3 {m}
  10, 14.416667, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea72596c-a545-4133-bd2f-7eac407ff998}, !- Handle
  Space A.D.1.4:Wall A.D.1.28:Space A.D.1.3:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e9d44bdd-63b4-4463-99ab-2fdc955493a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ae46a53-f0a1-4415-b4e8-f7c874ee9d1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.2508, 11,                        !- X,Y,Z Vertex 1 {m}
  10, 14.2508, 8,                         !- X,Y,Z Vertex 2 {m}
  14.149198, 14.2508, 8,                  !- X,Y,Z Vertex 3 {m}
  14.149198, 14.2508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {233d4212-d1e8-4a8c-bf6d-b5d9bcbd24f3}, !- Handle
  Space A.D.1.4:Wall A.D.1.29:Space A.D.1.5:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {e9d44bdd-63b4-4463-99ab-2fdc955493a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be899112-334e-4530-b01f-f3a73e99cc0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 55.7492, 11,                 !- X,Y,Z Vertex 1 {m}
  14.149198, 55.7492, 8,                  !- X,Y,Z Vertex 2 {m}
  10, 55.7492, 8,                         !- X,Y,Z Vertex 3 {m}
  10, 55.7492, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e67f6e01-6d7e-4ff7-a435-9cfaaca1ad6a}, !- Handle
  Ceiling Void A.D.1.5:Interzone A.D.2.1:Space A.D.2.5:50, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0f57332-59de-4148-8fae-3056f0a4bb68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 55.851, 11.8984,                !- X,Y,Z Vertex 1 {m}
  14.149, 60, 11.8984,                    !- X,Y,Z Vertex 2 {m}
  10, 60, 11.8984,                        !- X,Y,Z Vertex 3 {m}
  10, 55.851, 11.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7f435b7-44ea-49a0-9f16-a7b489260998}, !- Handle
  Ceiling Void A.D.1.5:Wall A.D.1.11:5,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 60, 11.87935,                  !- X,Y,Z Vertex 1 {m}
  14.1492, 60, 11,                        !- X,Y,Z Vertex 2 {m}
  10.000001, 60, 11,                      !- X,Y,Z Vertex 3 {m}
  10.000001, 60, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f1a6d92-e11d-443d-95f8-c4041fa1b654}, !- Handle
  Ceiling Void A.D.1.5:Wall A.D.1.12:18,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 59.999999, 11.87935,                !- X,Y,Z Vertex 1 {m}
  10, 59.999999, 11,                      !- X,Y,Z Vertex 2 {m}
  10, 55.8508, 11,                        !- X,Y,Z Vertex 3 {m}
  10, 55.8508, 11.87935;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ece8d9-f86e-4af6-857a-655aebf5dd87}, !- Handle
  Space A.D.1.5:Interzone A.D.1.1:Ceiling Void A.B.2.5:51, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {c3a3164c-659a-4af7-8a75-41e2eaa60273}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6764195-a1eb-476d-8869-f4b1998c61d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 60, 8,                          !- X,Y,Z Vertex 1 {m}
  14.149, 55.851, 8,                      !- X,Y,Z Vertex 2 {m}
  10, 55.851, 8,                          !- X,Y,Z Vertex 3 {m}
  10, 60, 8;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {80d55919-4ff4-466d-bca0-41c50546df93}, !- Handle
  Thermal Zone A.D.1.5,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.64758,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d613829-651a-4fec-b5ed-5c73ea6e8d9e}, !- Zone Air Inlet Port List
  {04ac1893-a7bc-4a6e-b097-1b345e442a04}, !- Zone Air Exhaust Port List
  {5e04380e-82eb-410c-81da-13c25ac9c1de}, !- Zone Air Node Name
  {9b974ac5-358c-4c0e-9e61-a461b022c84d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6803739a-6626-47e4-a7c4-71825f17f6cc}, !- Group Rendering Name
  {3429aff6-7e3c-4ae4-847e-45a322d1e137}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b2e0acb-b96a-44b5-8be8-68bda4a4db2f}, !- Handle
  Node 49,                                !- Name
  {5e04380e-82eb-410c-81da-13c25ac9c1de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e04380e-82eb-410c-81da-13c25ac9c1de}, !- Handle
  {80d55919-4ff4-466d-bca0-41c50546df93}, !- Source Object
  11,                                     !- Outlet Port
  {3b2e0acb-b96a-44b5-8be8-68bda4a4db2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d613829-651a-4fec-b5ed-5c73ea6e8d9e}, !- Handle
  {80d55919-4ff4-466d-bca0-41c50546df93}; !- HVAC Component

OS:PortList,
  {04ac1893-a7bc-4a6e-b097-1b345e442a04}, !- Handle
  {80d55919-4ff4-466d-bca0-41c50546df93}; !- HVAC Component

OS:PortList,
  {9b974ac5-358c-4c0e-9e61-a461b022c84d}, !- Handle
  {80d55919-4ff4-466d-bca0-41c50546df93}; !- HVAC Component

OS:Sizing:Zone,
  {0dad2ae1-aeec-433d-8d29-84b75ce2eebb}, !- Handle
  {80d55919-4ff4-466d-bca0-41c50546df93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c3bd62c6-eea9-4a30-bb18-94ca6e3a2f0f}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {80d55919-4ff4-466d-bca0-41c50546df93}; !- Thermal Zone

OS:Space,
  {c3a3164c-659a-4af7-8a75-41e2eaa60273}, !- Handle
  Thermal Zone A.D.1.5 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {80d55919-4ff4-466d-bca0-41c50546df93}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4c5a9c9d-78f8-4037-9e0c-a735394c2fb2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3429aff6-7e3c-4ae4-847e-45a322d1e137}, !- Handle
  Bldg-Office Dual setpoint 22,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {6779526b-90ee-449f-b24a-7cf988eb5471}, !- Handle
  Space A.D.1.5:Window A.D.1.11.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {56fc961a-ee35-4466-b0de-c30e22cf5424}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.6, 60, 10.7,                         !- X,Y,Z Vertex 1 {m}
  13.6, 60, 8.782,                        !- X,Y,Z Vertex 2 {m}
  10.6, 60, 8.782,                        !- X,Y,Z Vertex 3 {m}
  10.6, 60, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56fc961a-ee35-4466-b0de-c30e22cf5424}, !- Handle
  Space A.D.1.5:Wall A.D.1.11:6,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {c3a3164c-659a-4af7-8a75-41e2eaa60273}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 60, 11,                        !- X,Y,Z Vertex 1 {m}
  14.1492, 60, 8,                         !- X,Y,Z Vertex 2 {m}
  10.000001, 60, 8,                       !- X,Y,Z Vertex 3 {m}
  10.000001, 60, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3480f5fd-fb3e-4084-ade3-6f67a9070053}, !- Handle
  Space A.D.1.5:Window A.D.1.12.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e6b55cd5-473d-4686-a009-02f351c0ba27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 59.4, 10.7,                         !- X,Y,Z Vertex 1 {m}
  10, 59.4, 8.782,                        !- X,Y,Z Vertex 2 {m}
  10, 56.4, 8.782,                        !- X,Y,Z Vertex 3 {m}
  10, 56.4, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b55cd5-473d-4686-a009-02f351c0ba27}, !- Handle
  Space A.D.1.5:Wall A.D.1.12:19,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {c3a3164c-659a-4af7-8a75-41e2eaa60273}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 59.999999, 11,                      !- X,Y,Z Vertex 1 {m}
  10, 59.999999, 8,                       !- X,Y,Z Vertex 2 {m}
  10, 55.8508, 8,                         !- X,Y,Z Vertex 3 {m}
  10, 55.8508, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be899112-334e-4530-b01f-f3a73e99cc0c}, !- Handle
  Space A.D.1.5:Wall A.D.1.29:Space A.D.1.4:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {c3a3164c-659a-4af7-8a75-41e2eaa60273}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {233d4212-d1e8-4a8c-bf6d-b5d9bcbd24f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.8508, 11,                        !- X,Y,Z Vertex 1 {m}
  10, 55.8508, 8,                         !- X,Y,Z Vertex 2 {m}
  14.149198, 55.8508, 8,                  !- X,Y,Z Vertex 3 {m}
  14.149198, 55.8508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c7a8d1-0261-455f-939e-c8f834eb00a4}, !- Handle
  Space A.D.1.5:Wall A.D.1.30:Space A.D.1.6:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {c3a3164c-659a-4af7-8a75-41e2eaa60273}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4545255b-7c42-40fe-a7cf-01216c3627a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.850802, 11,                 !- X,Y,Z Vertex 1 {m}
  14.1492, 55.850802, 8,                  !- X,Y,Z Vertex 2 {m}
  14.1492, 60, 8,                         !- X,Y,Z Vertex 3 {m}
  14.1492, 60, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9630511e-b936-4c5f-afea-efa52dca0546}, !- Handle
  Ceiling Void A.D.1.6:Interzone A.D.2.1:Space A.D.2.6:48, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee40dadc-feb5-458a-a18c-8223fd668fe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 55.851, 11.8984,                !- X,Y,Z Vertex 1 {m}
  20.749, 60, 11.8984,                    !- X,Y,Z Vertex 2 {m}
  14.25, 60, 11.8984,                     !- X,Y,Z Vertex 3 {m}
  14.25, 55.851, 11.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14039de4-34d0-4908-b905-2a8caae9703c}, !- Handle
  Ceiling Void A.D.1.6:Wall A.D.1.11:7,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 60, 11.87935,                !- X,Y,Z Vertex 1 {m}
  20.749201, 60, 11,                      !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 11,                      !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30427939-6c61-49d4-aa65-db96948e46ff}, !- Handle
  Space A.D.1.6:Interzone A.D.1.1:Ceiling Void A.B.2.6:49, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {5af001e0-ffad-4307-a5b8-bcde642d7f6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd808f07-4a9d-4fb0-91f3-28d3574343a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 60, 8,                          !- X,Y,Z Vertex 1 {m}
  20.749, 55.851, 8,                      !- X,Y,Z Vertex 2 {m}
  14.25, 55.851, 8,                       !- X,Y,Z Vertex 3 {m}
  14.25, 60, 8;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {006e3834-bb59-44bf-9347-7ddb585da2e1}, !- Handle
  Space A.D.1.6:Window A.D.1.11.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {f2dad371-429f-423b-b9cc-35bd6faa729e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.749202, 60, 10.7,                    !- X,Y,Z Vertex 1 {m}
  20.749202, 60, 8.782,                   !- X,Y,Z Vertex 2 {m}
  17.8, 60, 8.782,                        !- X,Y,Z Vertex 3 {m}
  17.8, 60, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2dad371-429f-423b-b9cc-35bd6faa729e}, !- Handle
  Space A.D.1.6:Wall A.D.1.11:8,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {5af001e0-ffad-4307-a5b8-bcde642d7f6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 60, 11,                      !- X,Y,Z Vertex 1 {m}
  20.749201, 60, 8,                       !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 8,                       !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73946bbe-6d44-4842-867a-1fa28762b699}, !- Handle
  Space A.D.1.6:Window A.D.1.11.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {f2dad371-429f-423b-b9cc-35bd6faa729e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.2, 60, 10.7,                         !- X,Y,Z Vertex 1 {m}
  17.2, 60, 8.782,                        !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 8.782,                   !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f1cd5ee-5b2f-41b4-81c4-d5876faf1bf9}, !- Handle
  Space A.D.1.6:Wall A.D.1.15:Space A.D.1.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {5af001e0-ffad-4307-a5b8-bcde642d7f6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d152d418-34c5-4d6f-8f37-cac52c5e3be2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.8508, 11,                   !- X,Y,Z Vertex 1 {m}
  14.2508, 55.8508, 8,                    !- X,Y,Z Vertex 2 {m}
  20.749197, 55.8508, 8,                  !- X,Y,Z Vertex 3 {m}
  20.749197, 55.8508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a071040-c424-4da2-a3df-9096a50badc5}, !- Handle
  Space A.D.1.6:Wall A.D.1.31:Space A.D.1.7:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {5af001e0-ffad-4307-a5b8-bcde642d7f6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a0201f5-8e92-4d38-9ab0-9637d40c4d3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.850802, 11,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 55.850802, 8,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 60, 8,                         !- X,Y,Z Vertex 3 {m}
  20.7492, 60, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfad6ceb-720a-4269-ac16-260f2d7e30e2}, !- Handle
  Ceiling Void A.D.1.7:Interzone A.D.2.1:Space A.D.2.7:46, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c374e76-3858-4f7e-8010-821b204820d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.851, 11.8984,                    !- X,Y,Z Vertex 1 {m}
  25, 60, 11.8984,                        !- X,Y,Z Vertex 2 {m}
  20.85, 60, 11.8984,                     !- X,Y,Z Vertex 3 {m}
  20.85, 55.851, 11.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4848838-9888-454c-b686-4cdfc58fd42a}, !- Handle
  Ceiling Void A.D.1.7:Wall A.D.1.10:4,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.850801, 11.87935,                !- X,Y,Z Vertex 1 {m}
  25, 55.850801, 11,                      !- X,Y,Z Vertex 2 {m}
  25, 59.999998, 11,                      !- X,Y,Z Vertex 3 {m}
  25, 59.999998, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29140c9c-8d62-4c26-b6ec-a42ece35a045}, !- Handle
  Ceiling Void A.D.1.7:Wall A.D.1.11:9,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 11.87935,                       !- X,Y,Z Vertex 1 {m}
  25, 60, 11,                             !- X,Y,Z Vertex 2 {m}
  20.8508, 60, 11,                        !- X,Y,Z Vertex 3 {m}
  20.8508, 60, 11.87935;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a91fd553-1a94-4c2d-af2a-c54372fded80}, !- Handle
  Space A.D.1.7:Interzone A.D.1.1:Ceiling Void A.B.2.7:47, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {a7525d49-8ebd-4c80-8a5e-c3c23dc63979}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca64ad67-6431-4545-b7d9-bbe6ae62fbda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 8,                              !- X,Y,Z Vertex 1 {m}
  25, 55.851, 8,                          !- X,Y,Z Vertex 2 {m}
  20.85, 55.851, 8,                       !- X,Y,Z Vertex 3 {m}
  20.85, 60, 8;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {28e7c6d4-98ef-45ac-9b84-15c109c0205d}, !- Handle
  Thermal Zone A.D.1.7,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {041192c6-e49a-4cfb-8e6c-477fd5120003}, !- Zone Air Inlet Port List
  {f819d3f9-1250-448d-8bed-5ac66414fd70}, !- Zone Air Exhaust Port List
  {b5a03748-6b07-4a63-90a4-3c49bbd1c0a6}, !- Zone Air Node Name
  {8a92db9f-62aa-4aa6-9be9-529e8d05a310}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ef2e52e-01fa-485f-86de-dcea5de588e2}, !- Group Rendering Name
  {81de6ba4-942a-4db6-a691-debb502ebe0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c82dfa7b-b08c-4ffd-b499-0e75ac2ecc14}, !- Handle
  Node 50,                                !- Name
  {b5a03748-6b07-4a63-90a4-3c49bbd1c0a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5a03748-6b07-4a63-90a4-3c49bbd1c0a6}, !- Handle
  {28e7c6d4-98ef-45ac-9b84-15c109c0205d}, !- Source Object
  11,                                     !- Outlet Port
  {c82dfa7b-b08c-4ffd-b499-0e75ac2ecc14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {041192c6-e49a-4cfb-8e6c-477fd5120003}, !- Handle
  {28e7c6d4-98ef-45ac-9b84-15c109c0205d}; !- HVAC Component

OS:PortList,
  {f819d3f9-1250-448d-8bed-5ac66414fd70}, !- Handle
  {28e7c6d4-98ef-45ac-9b84-15c109c0205d}; !- HVAC Component

OS:PortList,
  {8a92db9f-62aa-4aa6-9be9-529e8d05a310}, !- Handle
  {28e7c6d4-98ef-45ac-9b84-15c109c0205d}; !- HVAC Component

OS:Sizing:Zone,
  {b6bda47b-756f-4c37-9737-675f5fdd9be5}, !- Handle
  {28e7c6d4-98ef-45ac-9b84-15c109c0205d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90981f1f-34ec-4344-ba83-702dffd3d553}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {28e7c6d4-98ef-45ac-9b84-15c109c0205d}; !- Thermal Zone

OS:Space,
  {a7525d49-8ebd-4c80-8a5e-c3c23dc63979}, !- Handle
  Thermal Zone A.D.1.7 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {28e7c6d4-98ef-45ac-9b84-15c109c0205d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c101cf66-cb58-45e5-a6f2-ae6f0cffdd3a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {81de6ba4-942a-4db6-a691-debb502ebe0b}, !- Handle
  Bldg-Office Dual setpoint 23,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {81306b72-63a3-4c2c-831e-12526b059425}, !- Handle
  Space A.D.1.7:Window A.D.1.10.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {81d5b257-17be-4f19-9ab2-d1873c2e559a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 56.399999, 10.7,                    !- X,Y,Z Vertex 1 {m}
  25, 56.399999, 8.782,                   !- X,Y,Z Vertex 2 {m}
  25, 59.399999, 8.782,                   !- X,Y,Z Vertex 3 {m}
  25, 59.399999, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d5b257-17be-4f19-9ab2-d1873c2e559a}, !- Handle
  Space A.D.1.7:Wall A.D.1.10:5,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a7525d49-8ebd-4c80-8a5e-c3c23dc63979}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.850801, 11,                      !- X,Y,Z Vertex 1 {m}
  25, 55.850801, 8,                       !- X,Y,Z Vertex 2 {m}
  25, 59.999998, 8,                       !- X,Y,Z Vertex 3 {m}
  25, 59.999998, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86af99fc-1061-49a6-8d11-c2dece60c596}, !- Handle
  Space A.D.1.7:Window A.D.1.11.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {a1965898-8b00-46d7-a432-98650e7de61d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.4, 60, 10.7,                         !- X,Y,Z Vertex 1 {m}
  24.4, 60, 8.782,                        !- X,Y,Z Vertex 2 {m}
  21.4, 60, 8.782,                        !- X,Y,Z Vertex 3 {m}
  21.4, 60, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1965898-8b00-46d7-a432-98650e7de61d}, !- Handle
  Space A.D.1.7:Wall A.D.1.11:10,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a7525d49-8ebd-4c80-8a5e-c3c23dc63979}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 11,                             !- X,Y,Z Vertex 1 {m}
  25, 60, 8,                              !- X,Y,Z Vertex 2 {m}
  20.8508, 60, 8,                         !- X,Y,Z Vertex 3 {m}
  20.8508, 60, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a0201f5-8e92-4d38-9ab0-9637d40c4d3c}, !- Handle
  Space A.D.1.7:Wall A.D.1.31:Space A.D.1.6:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a7525d49-8ebd-4c80-8a5e-c3c23dc63979}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a071040-c424-4da2-a3df-9096a50badc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 60, 11,                        !- X,Y,Z Vertex 1 {m}
  20.8508, 60, 8,                         !- X,Y,Z Vertex 2 {m}
  20.8508, 55.850802, 8,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 55.850802, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93fb397c-7f0f-44c4-b055-9d54005b3947}, !- Handle
  Space A.D.1.7:Wall A.D.1.32:Space A.D.1.8:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a7525d49-8ebd-4c80-8a5e-c3c23dc63979}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84a5aced-1e9b-4fa3-a5b1-2f635c654352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.8508, 11,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 55.8508, 8,                    !- X,Y,Z Vertex 2 {m}
  24.999999, 55.8508, 8,                  !- X,Y,Z Vertex 3 {m}
  24.999999, 55.8508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37680449-1eb3-4a9d-9f7d-c09996bef669}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.50:Ceiling Void A.D.3.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb558fe7-70a6-424f-9aff-faec4103f55c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.749198, 19.898398,          !- X,Y,Z Vertex 1 {m}
  14.2508, 55.749198, 19.01905,           !- X,Y,Z Vertex 2 {m}
  14.2508, 14.2508, 19.01905,             !- X,Y,Z Vertex 3 {m}
  14.2508, 14.2508, 19.898398;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93f97f4e-a857-406e-ba4e-a592f671444f}, !- Handle
  Ceiling Void A.D.1.8:Interzone A.D.2.1:Space A.D.2.8:38, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {915e8f53-9a87-46ba-9e40-f00942d86837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48.102, 11.8984,                    !- X,Y,Z Vertex 1 {m}
  25, 55.75, 11.8984,                     !- X,Y,Z Vertex 2 {m}
  20.85, 55.75, 11.8984,                  !- X,Y,Z Vertex 3 {m}
  20.85, 48.102, 11.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a264d62-8281-4620-a241-76af2b74b312}, !- Handle
  Ceiling Void A.D.1.8:Wall A.D.1.10:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48.1016, 11.87935,                  !- X,Y,Z Vertex 1 {m}
  25, 48.1016, 11,                        !- X,Y,Z Vertex 2 {m}
  25, 55.749199, 11,                      !- X,Y,Z Vertex 3 {m}
  25, 55.749199, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e237d199-0519-441f-9a9a-c588b5d13f3e}, !- Handle
  Space A.D.1.8:Interzone A.D.1.1:Ceiling Void A.B.2.8:39, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {f2eb14ba-1ad0-4a45-8bf0-f348c075bad2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {998878d8-464b-437e-9d54-bd468bad1b71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.75, 8,                           !- X,Y,Z Vertex 1 {m}
  25, 48.102, 8,                          !- X,Y,Z Vertex 2 {m}
  20.85, 48.102, 8,                       !- X,Y,Z Vertex 3 {m}
  20.85, 55.75, 8;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a2fd6345-1dc2-4a6e-9163-ec02dac52eb9}, !- Handle
  Thermal Zone A.D.1.8,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  95.194242,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a08f919c-a6cf-419c-b66a-1b933d94fb21}, !- Zone Air Inlet Port List
  {451db1b3-8504-471c-9fb6-a69b3b5e4edc}, !- Zone Air Exhaust Port List
  {8459e271-7d69-4f6d-8d2a-bcc68c6571f7}, !- Zone Air Node Name
  {f7bfde25-992a-4d31-ac28-5d4f775213d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5aa1e28-da3f-4d90-afab-7fdeb18cf695}, !- Group Rendering Name
  {a3caa4a0-1f64-45d1-bf7a-78c4f7f06615}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22c8d932-bae3-4bae-bfe8-f952b08eaa0c}, !- Handle
  Node 51,                                !- Name
  {8459e271-7d69-4f6d-8d2a-bcc68c6571f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8459e271-7d69-4f6d-8d2a-bcc68c6571f7}, !- Handle
  {a2fd6345-1dc2-4a6e-9163-ec02dac52eb9}, !- Source Object
  11,                                     !- Outlet Port
  {22c8d932-bae3-4bae-bfe8-f952b08eaa0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a08f919c-a6cf-419c-b66a-1b933d94fb21}, !- Handle
  {a2fd6345-1dc2-4a6e-9163-ec02dac52eb9}; !- HVAC Component

OS:PortList,
  {451db1b3-8504-471c-9fb6-a69b3b5e4edc}, !- Handle
  {a2fd6345-1dc2-4a6e-9163-ec02dac52eb9}; !- HVAC Component

OS:PortList,
  {f7bfde25-992a-4d31-ac28-5d4f775213d0}, !- Handle
  {a2fd6345-1dc2-4a6e-9163-ec02dac52eb9}; !- HVAC Component

OS:Sizing:Zone,
  {6d2411f5-3228-4201-8b95-ab753403f7fe}, !- Handle
  {a2fd6345-1dc2-4a6e-9163-ec02dac52eb9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d14ff963-e2c4-4f9d-9444-afb9d5763467}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {a2fd6345-1dc2-4a6e-9163-ec02dac52eb9}; !- Thermal Zone

OS:Space,
  {f2eb14ba-1ad0-4a45-8bf0-f348c075bad2}, !- Handle
  Thermal Zone A.D.1.8 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a2fd6345-1dc2-4a6e-9163-ec02dac52eb9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {25f0ab3c-9dc4-4fbc-9e8e-992bb5bb8cfc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3caa4a0-1f64-45d1-bf7a-78c4f7f06615}, !- Handle
  Bldg-Office Dual setpoint 24,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {772535dc-51c7-47e2-b099-c7389caa7d0c}, !- Handle
  Space A.D.1.8:Window A.D.1.10.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {8990fc78-710c-410c-ae1a-7a8895177d59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 48.6, 10.7,                         !- X,Y,Z Vertex 1 {m}
  25, 48.6, 8.782,                        !- X,Y,Z Vertex 2 {m}
  25, 51.6, 8.782,                        !- X,Y,Z Vertex 3 {m}
  25, 51.6, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8990fc78-710c-410c-ae1a-7a8895177d59}, !- Handle
  Space A.D.1.8:Wall A.D.1.10:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {f2eb14ba-1ad0-4a45-8bf0-f348c075bad2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48.1016, 11,                        !- X,Y,Z Vertex 1 {m}
  25, 48.1016, 8,                         !- X,Y,Z Vertex 2 {m}
  25, 55.749199, 8,                       !- X,Y,Z Vertex 3 {m}
  25, 55.749199, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bde48836-5103-4d01-a357-00bbe7d15725}, !- Handle
  Space A.D.1.8:Window A.D.1.10.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {8990fc78-710c-410c-ae1a-7a8895177d59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 52.5, 10.7,                         !- X,Y,Z Vertex 1 {m}
  25, 52.5, 8.782,                        !- X,Y,Z Vertex 2 {m}
  25, 55.5, 8.782,                        !- X,Y,Z Vertex 3 {m}
  25, 55.5, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de460b7d-c2a7-4786-9094-faee2dacf9e1}, !- Handle
  Space A.D.1.8:Wall A.D.1.16:Space A.D.1.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f2eb14ba-1ad0-4a45-8bf0-f348c075bad2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a98956e6-a5ad-4463-9d8a-edfb1b465846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.7492, 11,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 55.7492, 8,                    !- X,Y,Z Vertex 2 {m}
  20.8508, 48.101602, 8,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 48.101602, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84a5aced-1e9b-4fa3-a5b1-2f635c654352}, !- Handle
  Space A.D.1.8:Wall A.D.1.32:Space A.D.1.7:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f2eb14ba-1ad0-4a45-8bf0-f348c075bad2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93fb397c-7f0f-44c4-b055-9d54005b3947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 55.7492, 11,                 !- X,Y,Z Vertex 1 {m}
  24.999999, 55.7492, 8,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 55.7492, 8,                    !- X,Y,Z Vertex 3 {m}
  20.8508, 55.7492, 11;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3d587b6-3d7f-463f-8e2b-23fdaba7c458}, !- Handle
  Space A.D.1.8:Wall A.D.1.42:Space A.D.1.9:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f2eb14ba-1ad0-4a45-8bf0-f348c075bad2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f82845b-6f65-437e-8cdf-dcbdae27983b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 48.1016, 11,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 48.1016, 8,                    !- X,Y,Z Vertex 2 {m}
  24.999999, 48.1016, 8,                  !- X,Y,Z Vertex 3 {m}
  24.999999, 48.1016, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b9e3474-ba82-4a29-b903-9086f87fbb62}, !- Handle
  Ceiling Void A.D.1.9:Interzone A.D.2.1:Space A.D.2.9:34, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9de89787-04e2-4a46-8ba0-5a723ffbdb47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.851, 11.8984,                    !- X,Y,Z Vertex 1 {m}
  25, 48, 11.8984,                        !- X,Y,Z Vertex 2 {m}
  20.85, 48, 11.8984,                     !- X,Y,Z Vertex 3 {m}
  20.85, 43.851, 11.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {afa60314-a24e-4fd8-bfb6-c2e78b8957ca}, !- Handle
  COMNET C-5 Office-Infiltration Week,    !- Name
  ,                                       !- Schedule Rendering Name
  {8b818f3e-c892-4fa9-a698-836998237f62}, !- Sunday Schedule:Day Name
  {af5d2c1d-6c03-415b-8d87-2fa1ce7b4cb9}, !- Monday Schedule:Day Name
  {af5d2c1d-6c03-415b-8d87-2fa1ce7b4cb9}, !- Tuesday Schedule:Day Name
  {af5d2c1d-6c03-415b-8d87-2fa1ce7b4cb9}, !- Wednesday Schedule:Day Name
  {af5d2c1d-6c03-415b-8d87-2fa1ce7b4cb9}, !- Thursday Schedule:Day Name
  {af5d2c1d-6c03-415b-8d87-2fa1ce7b4cb9}, !- Friday Schedule:Day Name
  {192317ec-aafb-4305-b558-2f868a339fab}, !- Saturday Schedule:Day Name
  {8b818f3e-c892-4fa9-a698-836998237f62}, !- Holiday Schedule:Day Name
  {af5d2c1d-6c03-415b-8d87-2fa1ce7b4cb9}, !- SummerDesignDay Schedule:Day Name
  {8b818f3e-c892-4fa9-a698-836998237f62}, !- WinterDesignDay Schedule:Day Name
  {8b818f3e-c892-4fa9-a698-836998237f62}, !- CustomDay1 Schedule:Day Name
  {8b818f3e-c892-4fa9-a698-836998237f62}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {8b818f3e-c892-4fa9-a698-836998237f62}, !- Handle
  COMNET C-5 Office-Infiltration Sun,     !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {af5d2c1d-6c03-415b-8d87-2fa1ce7b4cb9}, !- Handle
  COMNET C-5 Office-Infiltration WD,      !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {192317ec-aafb-4305-b558-2f868a339fab}, !- Handle
  COMNET C-5 Office-Infiltration Sat,     !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Surface,
  {3581181f-1eb0-49f7-ac46-c015a0f806f6}, !- Handle
  Space A.D.1.9:Interzone A.D.1.1:Ceiling Void A.B.2.8:35, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {9dbc549f-43ef-48db-bb58-dae3692c4e3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1080aacc-b812-4e29-96a0-409382ba7043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48, 8,                              !- X,Y,Z Vertex 1 {m}
  25, 43.851, 8,                          !- X,Y,Z Vertex 2 {m}
  20.85, 43.851, 8,                       !- X,Y,Z Vertex 3 {m}
  20.85, 48, 8;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a1984cf6-6286-40c4-a8ac-4df7bedfbe66}, !- Handle
  Thermal Zone A.D.1.9,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.64758,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76f62d97-4e09-430a-a91e-a5c39ff820e2}, !- Zone Air Inlet Port List
  {fe68df90-aaa0-47fc-9b39-e1cb6fa06e12}, !- Zone Air Exhaust Port List
  {1bac0e8a-a265-49ee-8eff-49e3251015b7}, !- Zone Air Node Name
  {2184eeb1-f922-4aab-bf2d-eab5dc20934a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee7bbadc-4140-42c5-ab28-414f704255f5}, !- Group Rendering Name
  {324e3183-1a62-4838-81a6-535add5b8371}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4cdc5ed-e1af-4cc8-b952-dcc09562040c}, !- Handle
  Node 52,                                !- Name
  {1bac0e8a-a265-49ee-8eff-49e3251015b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bac0e8a-a265-49ee-8eff-49e3251015b7}, !- Handle
  {a1984cf6-6286-40c4-a8ac-4df7bedfbe66}, !- Source Object
  11,                                     !- Outlet Port
  {e4cdc5ed-e1af-4cc8-b952-dcc09562040c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76f62d97-4e09-430a-a91e-a5c39ff820e2}, !- Handle
  {a1984cf6-6286-40c4-a8ac-4df7bedfbe66}; !- HVAC Component

OS:PortList,
  {fe68df90-aaa0-47fc-9b39-e1cb6fa06e12}, !- Handle
  {a1984cf6-6286-40c4-a8ac-4df7bedfbe66}; !- HVAC Component

OS:PortList,
  {2184eeb1-f922-4aab-bf2d-eab5dc20934a}, !- Handle
  {a1984cf6-6286-40c4-a8ac-4df7bedfbe66}; !- HVAC Component

OS:Sizing:Zone,
  {db7e6436-55c0-4b0f-b8d7-518f127c2dae}, !- Handle
  {a1984cf6-6286-40c4-a8ac-4df7bedfbe66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3553407-f88a-42f7-8c78-d7fdd75e83dd}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {a1984cf6-6286-40c4-a8ac-4df7bedfbe66}; !- Thermal Zone

OS:Space,
  {9dbc549f-43ef-48db-bb58-dae3692c4e3d}, !- Handle
  Thermal Zone A.D.1.9 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a1984cf6-6286-40c4-a8ac-4df7bedfbe66}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1c3b8d5d-8b01-4eaa-a791-57b3c2f2e147}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {324e3183-1a62-4838-81a6-535add5b8371}, !- Handle
  Bldg-Office Dual setpoint 25,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {68a5b5d2-39b4-4443-97b1-b4fbbdb1bb85}, !- Handle
  Space A.D.1.9:Wall A.D.1.16:Space A.D.1.25:7, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9dbc549f-43ef-48db-bb58-dae3692c4e3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {869fd583-d1f2-47d1-a30a-a27a0d2b521c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 47.999999, 11,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 47.999999, 8,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 43.850802, 8,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 43.850802, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a27a57-a3a3-4bc8-89ae-3295f43e24c4}, !- Handle
  Space A.D.1.9:Wall A.D.1.17:Space A.D.1.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9dbc549f-43ef-48db-bb58-dae3692c4e3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {620fd75f-3883-4f68-a31b-4e36c68e76ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 43.8508, 11,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 43.8508, 8,                    !- X,Y,Z Vertex 2 {m}
  25, 43.8508, 8,                         !- X,Y,Z Vertex 3 {m}
  25, 43.8508, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632929ea-4651-4282-8813-f5eac8cb378e}, !- Handle
  Space A.D.1.9:Wall A.D.1.41:Space A.D.1.10:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9dbc549f-43ef-48db-bb58-dae3692c4e3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91b954a1-68c0-49eb-8292-ca4a9b812a38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.850802, 11,                      !- X,Y,Z Vertex 1 {m}
  25, 43.850802, 8,                       !- X,Y,Z Vertex 2 {m}
  25, 48, 8,                              !- X,Y,Z Vertex 3 {m}
  25, 48, 11;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f82845b-6f65-437e-8cdf-dcbdae27983b}, !- Handle
  Space A.D.1.9:Wall A.D.1.42:Space A.D.1.8:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9dbc549f-43ef-48db-bb58-dae3692c4e3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3d587b6-3d7f-463f-8e2b-23fdaba7c458}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 48, 11,                      !- X,Y,Z Vertex 1 {m}
  24.999999, 48, 8,                       !- X,Y,Z Vertex 2 {m}
  20.8508, 48, 8,                         !- X,Y,Z Vertex 3 {m}
  20.8508, 48, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afe36f42-d2b2-4987-841a-dd7234ceb0c8}, !- Handle
  Ceiling Void A.D.1.10:Interzone A.D.2.1:Space A.D.2.10:32, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {634c39e8-0157-4a96-9be0-c9b3255dd48b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898, 43.851, 11.8984,                !- X,Y,Z Vertex 1 {m}
  44.898, 48, 11.8984,                    !- X,Y,Z Vertex 2 {m}
  25.101, 48, 11.8984,                    !- X,Y,Z Vertex 3 {m}
  25.101, 43.851, 11.8984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94752d49-dfff-4af8-9964-db1398c061f1}, !- Handle
  Ceiling Void A.D.1.10:Wall A.D.1.9:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 48, 11.87935,                  !- X,Y,Z Vertex 1 {m}
  44.8984, 48, 11,                        !- X,Y,Z Vertex 2 {m}
  25.101601, 48, 11,                      !- X,Y,Z Vertex 3 {m}
  25.101601, 48, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e1525e-bfc1-4fc7-8ea4-0a43464c36dd}, !- Handle
  Space A.D.1.10:Interzone A.D.1.1:55,    !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {6135242f-9204-49d7-aea5-bedb3b2006e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 48, 8,                         !- X,Y,Z Vertex 1 {m}
  44.8984, 43.8508, 8,                    !- X,Y,Z Vertex 2 {m}
  25.1016, 43.8508, 8,                    !- X,Y,Z Vertex 3 {m}
  25.1016, 48, 8;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {05737e4d-274f-4535-bc2d-21351aad2fcc}, !- Handle
  Thermal Zone A.D.1.10,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  246.422616,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b80e773-7bdf-4030-91f3-75743c40cd68}, !- Zone Air Inlet Port List
  {514c5d23-30fb-4407-8727-64a63f7ebcaf}, !- Zone Air Exhaust Port List
  {55bce516-ab87-460e-ad41-60006d99dc3a}, !- Zone Air Node Name
  {70e8eae0-a995-4020-a6cf-c9392fc66f75}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af922f7f-8e55-4c97-9965-3b97651bfb66}, !- Group Rendering Name
  {9bed5bb9-3870-4c8c-9765-862632d59e3c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {494286ee-67d5-48e4-9e23-220cba4c606d}, !- Handle
  Node 53,                                !- Name
  {55bce516-ab87-460e-ad41-60006d99dc3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55bce516-ab87-460e-ad41-60006d99dc3a}, !- Handle
  {05737e4d-274f-4535-bc2d-21351aad2fcc}, !- Source Object
  11,                                     !- Outlet Port
  {494286ee-67d5-48e4-9e23-220cba4c606d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b80e773-7bdf-4030-91f3-75743c40cd68}, !- Handle
  {05737e4d-274f-4535-bc2d-21351aad2fcc}; !- HVAC Component

OS:PortList,
  {514c5d23-30fb-4407-8727-64a63f7ebcaf}, !- Handle
  {05737e4d-274f-4535-bc2d-21351aad2fcc}; !- HVAC Component

OS:PortList,
  {70e8eae0-a995-4020-a6cf-c9392fc66f75}, !- Handle
  {05737e4d-274f-4535-bc2d-21351aad2fcc}; !- HVAC Component

OS:Sizing:Zone,
  {e3fe53f5-c14d-4322-b2dd-e3417e88c00d}, !- Handle
  {05737e4d-274f-4535-bc2d-21351aad2fcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
