  {baaef33e-d070-4994-b2db-4915c030e45e}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {05737e4d-274f-4535-bc2d-21351aad2fcc}; !- Thermal Zone

OS:Space,
  {6135242f-9204-49d7-aea5-bedb3b2006e0}, !- Handle
  Thermal Zone A.D.1.10 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {05737e4d-274f-4535-bc2d-21351aad2fcc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f2391388-4985-47b9-8144-08709e55d52d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9bed5bb9-3870-4c8c-9765-862632d59e3c}, !- Handle
  Bldg-Office Dual setpoint 26,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {543bfa1f-56ee-4e15-a650-6c5bb5ac618f}, !- Handle
  Space A.D.1.10:Window A.D.1.9.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c242f31a-b0ad-4464-96bd-cb5cdd7b6e31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  44.4, 48, 10.7,                         !- X,Y,Z Vertex 1 {m}
  44.4, 48, 8.782,                        !- X,Y,Z Vertex 2 {m}
  41.4, 48, 8.782,                        !- X,Y,Z Vertex 3 {m}
  41.4, 48, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c242f31a-b0ad-4464-96bd-cb5cdd7b6e31}, !- Handle
  Space A.D.1.10:Wall A.D.1.9:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {6135242f-9204-49d7-aea5-bedb3b2006e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 48, 11,                        !- X,Y,Z Vertex 1 {m}
  44.8984, 48, 8,                         !- X,Y,Z Vertex 2 {m}
  25.101601, 48, 8,                       !- X,Y,Z Vertex 3 {m}
  25.101601, 48, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bf8eb7f-366f-418c-a3bc-55f0dedfa91c}, !- Handle
  Space A.D.1.10:Window A.D.1.9.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c242f31a-b0ad-4464-96bd-cb5cdd7b6e31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  40.45, 48, 10.7,                        !- X,Y,Z Vertex 1 {m}
  40.45, 48, 8.782,                       !- X,Y,Z Vertex 2 {m}
  37.45, 48, 8.782,                       !- X,Y,Z Vertex 3 {m}
  37.45, 48, 10.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c6ff60f-5c67-44c0-aa86-000046316fe5}, !- Handle
  Space A.D.1.10:Window A.D.1.9.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c242f31a-b0ad-4464-96bd-cb5cdd7b6e31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.5, 48, 10.7,                         !- X,Y,Z Vertex 1 {m}
  36.5, 48, 8.782,                        !- X,Y,Z Vertex 2 {m}
  33.5, 48, 8.782,                        !- X,Y,Z Vertex 3 {m}
  33.5, 48, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a668aafd-cc82-4e53-b0be-ae1521cd14db}, !- Handle
  Space A.D.1.10:Window A.D.1.9.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c242f31a-b0ad-4464-96bd-cb5cdd7b6e31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.55, 48, 10.7,                        !- X,Y,Z Vertex 1 {m}
  32.55, 48, 8.782,                       !- X,Y,Z Vertex 2 {m}
  29.55, 48, 8.782,                       !- X,Y,Z Vertex 3 {m}
  29.55, 48, 10.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0626be71-507e-4539-8877-db3309e51e27}, !- Handle
  Space A.D.1.10:Window A.D.1.9.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c242f31a-b0ad-4464-96bd-cb5cdd7b6e31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.6, 48, 10.7,                         !- X,Y,Z Vertex 1 {m}
  28.6, 48, 8.782,                        !- X,Y,Z Vertex 2 {m}
  25.6, 48, 8.782,                        !- X,Y,Z Vertex 3 {m}
  25.6, 48, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b86a312d-000f-4b87-8f25-8b357473af63}, !- Handle
  Ceiling Void A.D.3.3:Interzone A.D.4.1:Space A.D.4.1:2, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {3aadff57-a614-49e5-ba17-8a9c61c5a72f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a4b85a8-78d0-4b35-a9cc-9800fda1f99e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 10, 19.8984,                    !- X,Y,Z Vertex 1 {m}
  14.149, 14.15, 19.8984,                 !- X,Y,Z Vertex 2 {m}
  10, 14.15, 19.8984,                     !- X,Y,Z Vertex 3 {m}
  10, 10, 19.8984;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38a2ca63-e12b-47b6-a3d0-aa12d641a186}, !- Handle
  Ceiling Void Zone A.D.3.3,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e86746e1-4f27-438d-bdfa-0476a8a57d71}, !- Zone Air Inlet Port List
  {dd9ca074-89a0-4562-947b-b8c7e8dd1509}, !- Zone Air Exhaust Port List
  {e460061e-1441-4e76-90c1-c10da6dd0d7d}, !- Zone Air Node Name
  {b79a1fa2-c12d-4483-b79a-73ba3d071d43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ff21c21-f174-499b-9fe0-5b388426c7ca}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9673a9f-2681-4df9-9add-4eda38dff572}, !- Handle
  Node 54,                                !- Name
  {e460061e-1441-4e76-90c1-c10da6dd0d7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e460061e-1441-4e76-90c1-c10da6dd0d7d}, !- Handle
  {38a2ca63-e12b-47b6-a3d0-aa12d641a186}, !- Source Object
  11,                                     !- Outlet Port
  {e9673a9f-2681-4df9-9add-4eda38dff572}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e86746e1-4f27-438d-bdfa-0476a8a57d71}, !- Handle
  {38a2ca63-e12b-47b6-a3d0-aa12d641a186}; !- HVAC Component

OS:PortList,
  {dd9ca074-89a0-4562-947b-b8c7e8dd1509}, !- Handle
  {38a2ca63-e12b-47b6-a3d0-aa12d641a186}; !- HVAC Component

OS:PortList,
  {b79a1fa2-c12d-4483-b79a-73ba3d071d43}, !- Handle
  {38a2ca63-e12b-47b6-a3d0-aa12d641a186}; !- HVAC Component

OS:Sizing:Zone,
  {cf7ad1a2-9657-412b-a8eb-ceea8ed74a21}, !- Handle
  {38a2ca63-e12b-47b6-a3d0-aa12d641a186}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c6fff116-6516-4b0a-9a15-1e6d28eadde0}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {38a2ca63-e12b-47b6-a3d0-aa12d641a186}; !- Thermal Zone

OS:Space,
  {3aadff57-a614-49e5-ba17-8a9c61c5a72f}, !- Handle
  Ceiling Void Zone A.D.3.3 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {38a2ca63-e12b-47b6-a3d0-aa12d641a186}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {7111d385-9cc0-42be-9464-1d8353437eb3}, !- Handle
  Space A.D.1.10:Wall A.D.1.17:Space A.D.1.25:7, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {6135242f-9204-49d7-aea5-bedb3b2006e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e3bb748-58ce-4a30-b71e-2c4065d54156}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101598, 43.8508, 11,                 !- X,Y,Z Vertex 1 {m}
  25.101598, 43.8508, 8,                  !- X,Y,Z Vertex 2 {m}
  44.898399, 43.8508, 8,                  !- X,Y,Z Vertex 3 {m}
  44.898399, 43.8508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91b954a1-68c0-49eb-8292-ca4a9b812a38}, !- Handle
  Space A.D.1.10:Wall A.D.1.41:Space A.D.1.9:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {6135242f-9204-49d7-aea5-bedb3b2006e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {632929ea-4651-4282-8813-f5eac8cb378e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1016, 48, 11,                        !- X,Y,Z Vertex 1 {m}
  25.1016, 48, 8,                         !- X,Y,Z Vertex 2 {m}
  25.1016, 43.850802, 8,                  !- X,Y,Z Vertex 3 {m}
  25.1016, 43.850802, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {990796d9-373b-4605-b607-0072db484fab}, !- Handle
  Space A.D.1.10:Wall A.D.1.44:Space A.D.1.11:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {6135242f-9204-49d7-aea5-bedb3b2006e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb651d11-0af6-48bb-ba3d-7dcd7eed8cc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 43.850802, 11,                 !- X,Y,Z Vertex 1 {m}
  44.8984, 43.850802, 8,                  !- X,Y,Z Vertex 2 {m}
  44.8984, 48, 8,                         !- X,Y,Z Vertex 3 {m}
  44.8984, 48, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52756060-ff86-4a17-8062-f4f4f96471a0}, !- Handle
  Ceiling Void A.D.1.11:Interzone A.D.2.1:Space A.D.2.11:30, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d364e16f-caf0-4959-86f5-343f618c2057}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 43.851, 11.8984,                !- X,Y,Z Vertex 1 {m}
  49.149, 48, 11.8984,                    !- X,Y,Z Vertex 2 {m}
  45, 48, 11.8984,                        !- X,Y,Z Vertex 3 {m}
  45, 43.851, 11.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5663ac23-7ee6-40ef-be77-753a05299e9a}, !- Handle
  Space A.D.1.11:Interzone A.D.1.1:Ceiling Void A.C.2.4:33, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {93faef7a-a845-4930-ae68-b33dcc90007e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3863ea2d-b35b-4a06-aec6-a6e720e7f53c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 48, 8,                          !- X,Y,Z Vertex 1 {m}
  49.149, 43.851, 8,                      !- X,Y,Z Vertex 2 {m}
  45, 43.851, 8,                          !- X,Y,Z Vertex 3 {m}
  45, 48, 8;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2b3327a9-040a-4623-bada-2637eaf35ea0}, !- Handle
  Thermal Zone A.D.1.11,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.64758,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d611dd73-8057-47c8-a3d6-89aa5e7ed9a6}, !- Zone Air Inlet Port List
  {70f26ae0-e45f-4733-b715-986d1a25955e}, !- Zone Air Exhaust Port List
  {18259dc0-c7ca-4666-b143-c59bbb82a52c}, !- Zone Air Node Name
  {544bca56-280e-4c1f-af8a-3d66a7d479ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a210abc-8ef3-45bd-a24d-00634ba9a456}, !- Group Rendering Name
  {a2fb9f8d-a04c-4bd6-bd2b-ef9627023022}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cef267b7-28fa-4465-bbb6-2a71f8d37f98}, !- Handle
  Node 55,                                !- Name
  {18259dc0-c7ca-4666-b143-c59bbb82a52c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18259dc0-c7ca-4666-b143-c59bbb82a52c}, !- Handle
  {2b3327a9-040a-4623-bada-2637eaf35ea0}, !- Source Object
  11,                                     !- Outlet Port
  {cef267b7-28fa-4465-bbb6-2a71f8d37f98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d611dd73-8057-47c8-a3d6-89aa5e7ed9a6}, !- Handle
  {2b3327a9-040a-4623-bada-2637eaf35ea0}; !- HVAC Component

OS:PortList,
  {70f26ae0-e45f-4733-b715-986d1a25955e}, !- Handle
  {2b3327a9-040a-4623-bada-2637eaf35ea0}; !- HVAC Component

OS:PortList,
  {544bca56-280e-4c1f-af8a-3d66a7d479ec}, !- Handle
  {2b3327a9-040a-4623-bada-2637eaf35ea0}; !- HVAC Component

OS:Sizing:Zone,
  {504e2d30-bfc5-4481-b195-9db1c69e5bec}, !- Handle
  {2b3327a9-040a-4623-bada-2637eaf35ea0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {852f5cc0-c19d-4d9f-a6cd-bd180d3a0e2a}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {2b3327a9-040a-4623-bada-2637eaf35ea0}; !- Thermal Zone

OS:Space,
  {93faef7a-a845-4930-ae68-b33dcc90007e}, !- Handle
  Thermal Zone A.D.1.11 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2b3327a9-040a-4623-bada-2637eaf35ea0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {610f9103-fb2e-48c1-bb87-bcd5a3735760}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2fb9f8d-a04c-4bd6-bd2b-ef9627023022}, !- Handle
  Bldg-Office Dual setpoint 27,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {09fa0b41-8090-4e81-95c7-efd48431369a}, !- Handle
  Space A.D.1.11:Wall A.D.1.17:Space A.D.1.25:11, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {93faef7a-a845-4930-ae68-b33dcc90007e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c125ff4-9fe1-4b11-a0d3-3f81ceee214c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 43.8508, 11,                        !- X,Y,Z Vertex 1 {m}
  45, 43.8508, 8,                         !- X,Y,Z Vertex 2 {m}
  49.149199, 43.8508, 8,                  !- X,Y,Z Vertex 3 {m}
  49.149199, 43.8508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ba6055-77c8-4120-8b45-e6905f1f3e01}, !- Handle
  Space A.D.1.11:Wall A.D.1.18:Space A.D.1.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {93faef7a-a845-4930-ae68-b33dcc90007e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb88316-4837-4d16-98a3-aa80f6352619}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 43.8508, 11,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 43.8508, 8,                    !- X,Y,Z Vertex 2 {m}
  49.1492, 47.999998, 8,                  !- X,Y,Z Vertex 3 {m}
  49.1492, 47.999998, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d6f0c71-a863-4974-9895-8b8c03464104}, !- Handle
  Space A.D.1.11:Wall A.D.1.43:Space A.D.1.12:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {93faef7a-a845-4930-ae68-b33dcc90007e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d90381-2a4a-4c62-a6a3-2919df25d4cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 48, 11,                      !- X,Y,Z Vertex 1 {m}
  49.149198, 48, 8,                       !- X,Y,Z Vertex 2 {m}
  45, 48, 8,                              !- X,Y,Z Vertex 3 {m}
  45, 48, 11;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb651d11-0af6-48bb-ba3d-7dcd7eed8cc9}, !- Handle
  Space A.D.1.11:Wall A.D.1.44:Space A.D.1.10:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {93faef7a-a845-4930-ae68-b33dcc90007e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {990796d9-373b-4605-b607-0072db484fab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 48, 11,                             !- X,Y,Z Vertex 1 {m}
  45, 48, 8,                              !- X,Y,Z Vertex 2 {m}
  45, 43.850802, 8,                       !- X,Y,Z Vertex 3 {m}
  45, 43.850802, 11;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b7cf45-9cb3-4339-ade8-8e50536c8ee0}, !- Handle
  Ceiling Void A.D.1.12:Interzone A.D.2.1:Space A.D.2.12:36, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce2bd54b-f812-41fa-b6ff-797bb0c9cb79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 48.102, 11.8984,                !- X,Y,Z Vertex 1 {m}
  49.149, 55.75, 11.8984,                 !- X,Y,Z Vertex 2 {m}
  45, 55.75, 11.8984,                     !- X,Y,Z Vertex 3 {m}
  45, 48.102, 11.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be393af8-0436-4f81-a003-ca8f4ffefb3e}, !- Handle
  Ceiling Void A.D.1.12:Wall A.D.1.8:4,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.749201, 11.87935,                !- X,Y,Z Vertex 1 {m}
  45, 55.749201, 11,                      !- X,Y,Z Vertex 2 {m}
  45, 48.101602, 11,                      !- X,Y,Z Vertex 3 {m}
  45, 48.101602, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {770e7446-6a6a-4ca5-811c-fbc952f70ffc}, !- Handle
  Ceiling Void A.D.3.25:Wall A.D.3.53:Ceiling Void A.D.3.9:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed489493-e9bc-4c1c-a784-19c40045407f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.7492, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  25, 43.7492, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 43.7492, 19.01905,             !- X,Y,Z Vertex 3 {m}
  20.8508, 43.7492, 19.898398;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e580fa35-1b77-40f7-bbec-19030a624ceb}, !- Handle
  Space A.D.1.12:Interzone A.D.1.1:Ceiling Void A.C.2.4:37, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {0bd7001c-0934-415e-8051-0ffb0a7f01a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35376c80-166e-4e48-8b76-4b24d1d0ac56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 55.75, 8,                       !- X,Y,Z Vertex 1 {m}
  49.149, 48.102, 8,                      !- X,Y,Z Vertex 2 {m}
  45, 48.102, 8,                          !- X,Y,Z Vertex 3 {m}
  45, 55.75, 8;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40aefd68-d340-4827-9711-73051ed2ef54}, !- Handle
  Space A.D.1.12:Window A.D.1.8.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ba006fc2-1cba-462d-aa6b-8617f78aa25c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 55.5, 10.7,                         !- X,Y,Z Vertex 1 {m}
  45, 55.5, 8.782,                        !- X,Y,Z Vertex 2 {m}
  45, 52.5, 8.782,                        !- X,Y,Z Vertex 3 {m}
  45, 52.5, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba006fc2-1cba-462d-aa6b-8617f78aa25c}, !- Handle
  Space A.D.1.12:Wall A.D.1.8:5,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {0bd7001c-0934-415e-8051-0ffb0a7f01a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.749201, 11,                      !- X,Y,Z Vertex 1 {m}
  45, 55.749201, 8,                       !- X,Y,Z Vertex 2 {m}
  45, 48.101602, 8,                       !- X,Y,Z Vertex 3 {m}
  45, 48.101602, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c690032-53a8-4fca-bdc9-54335ab7eccf}, !- Handle
  Space A.D.1.12:Window A.D.1.8.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ba006fc2-1cba-462d-aa6b-8617f78aa25c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 51.600001, 10.7,                    !- X,Y,Z Vertex 1 {m}
  45, 51.600001, 8.782,                   !- X,Y,Z Vertex 2 {m}
  45, 48.600001, 8.782,                   !- X,Y,Z Vertex 3 {m}
  45, 48.600001, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e29bafe-c463-4864-8658-1ee2f2198fa8}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.23:13, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 26.2508, 11.019047,          !- X,Y,Z Vertex 1 {m}
  20.749201, 26.2508, 11,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 26.2508, 11,                   !- X,Y,Z Vertex 3 {m}
  20.8508, 26.2508, 11.019047;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb5478d-44df-4c26-b21d-87cbc1ba1661}, !- Handle
  Space A.D.1.12:Wall A.D.1.18:Space A.D.1.25:7, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0bd7001c-0934-415e-8051-0ffb0a7f01a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b89b7fa1-5da1-4dfb-8c15-62dc09f0db8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 48.1016, 11,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 48.1016, 8,                    !- X,Y,Z Vertex 2 {m}
  49.1492, 55.749197, 8,                  !- X,Y,Z Vertex 3 {m}
  49.1492, 55.749197, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb90e6d3-eb1e-461e-9538-f2b797e2469a}, !- Handle
  Ceiling Void A.D.1.15:Wall A.D.1.7:9,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 11.87935,                       !- X,Y,Z Vertex 1 {m}
  60, 60, 11,                             !- X,Y,Z Vertex 2 {m}
  55.850801, 60, 11,                      !- X,Y,Z Vertex 3 {m}
  55.850801, 60, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8053b93-0f0e-44dc-9515-fd7cbd2c4555}, !- Handle
  Space A.D.1.12:Wall A.D.1.33:Space A.D.1.13:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0bd7001c-0934-415e-8051-0ffb0a7f01a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f8477ac-31a3-4a44-968a-c52f790e1627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 55.7492, 11,                 !- X,Y,Z Vertex 1 {m}
  49.149198, 55.7492, 8,                  !- X,Y,Z Vertex 2 {m}
  45, 55.7492, 8,                         !- X,Y,Z Vertex 3 {m}
  45, 55.7492, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d90381-2a4a-4c62-a6a3-2919df25d4cd}, !- Handle
  Space A.D.1.12:Wall A.D.1.43:Space A.D.1.11:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0bd7001c-0934-415e-8051-0ffb0a7f01a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d6f0c71-a863-4974-9895-8b8c03464104}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 48.1016, 11,                        !- X,Y,Z Vertex 1 {m}
  45, 48.1016, 8,                         !- X,Y,Z Vertex 2 {m}
  49.149198, 48.1016, 8,                  !- X,Y,Z Vertex 3 {m}
  49.149198, 48.1016, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c004f32-796a-4055-af4b-780addbbac26}, !- Handle
  Ceiling Void A.D.1.13:Interzone A.D.2.1:Space A.D.2.13:44, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fd43836-5bd1-48dd-8f55-0edf75f8005a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 55.851, 11.8984,                !- X,Y,Z Vertex 1 {m}
  49.149, 60, 11.8984,                    !- X,Y,Z Vertex 2 {m}
  45, 60, 11.8984,                        !- X,Y,Z Vertex 3 {m}
  45, 55.851, 11.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32e6aaad-9cdf-4cb6-80ce-6fc2c288d26f}, !- Handle
  Ceiling Void A.D.1.13:Wall A.D.1.7:5,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 60, 11.87935,                !- X,Y,Z Vertex 1 {m}
  49.149199, 60, 11,                      !- X,Y,Z Vertex 2 {m}
  45.000001, 60, 11,                      !- X,Y,Z Vertex 3 {m}
  45.000001, 60, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b626f32e-4e83-431c-9e73-09c9fefbd24c}, !- Handle
  Ceiling Void A.D.1.13:Wall A.D.1.8:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 60, 11.87935,                       !- X,Y,Z Vertex 1 {m}
  45, 60, 11,                             !- X,Y,Z Vertex 2 {m}
  45, 55.850801, 11,                      !- X,Y,Z Vertex 3 {m}
  45, 55.850801, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b481435b-e9fc-4e7e-b3e9-dd7affe1fca0}, !- Handle
  Space A.D.1.13:Interzone A.D.1.1:Ceiling Void A.C.2.5:45, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {da8f7b8e-f20f-45c4-a466-c022d6bd5c3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40a5d835-e25a-4ee8-8a9a-cdbd1d5018a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 60, 8,                          !- X,Y,Z Vertex 1 {m}
  49.149, 55.851, 8,                      !- X,Y,Z Vertex 2 {m}
  45, 55.851, 8,                          !- X,Y,Z Vertex 3 {m}
  45, 60, 8;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {17993c80-3984-4672-b39f-009c9e2dce85}, !- Handle
  Thermal Zone A.D.1.13,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647574,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a37fd2d9-10a6-481d-9213-dd5433b6ba13}, !- Zone Air Inlet Port List
  {b9c7b606-5b72-406c-b06b-37438ff019f4}, !- Zone Air Exhaust Port List
  {13f7c0c2-5954-44ce-b399-86c0a8506550}, !- Zone Air Node Name
  {0065c33a-1ba8-46fb-bfc4-20556ba8a71e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec94c36c-758d-4de7-9c07-bf742c66aa9e}, !- Group Rendering Name
  {fb070f83-9702-4b0f-a04d-4f95e5955271}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29a13aa0-4fe3-4549-b2ad-902743fd0c0c}, !- Handle
  Node 56,                                !- Name
  {13f7c0c2-5954-44ce-b399-86c0a8506550}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13f7c0c2-5954-44ce-b399-86c0a8506550}, !- Handle
  {17993c80-3984-4672-b39f-009c9e2dce85}, !- Source Object
  11,                                     !- Outlet Port
  {29a13aa0-4fe3-4549-b2ad-902743fd0c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a37fd2d9-10a6-481d-9213-dd5433b6ba13}, !- Handle
  {17993c80-3984-4672-b39f-009c9e2dce85}; !- HVAC Component

OS:PortList,
  {b9c7b606-5b72-406c-b06b-37438ff019f4}, !- Handle
  {17993c80-3984-4672-b39f-009c9e2dce85}; !- HVAC Component

OS:PortList,
  {0065c33a-1ba8-46fb-bfc4-20556ba8a71e}, !- Handle
  {17993c80-3984-4672-b39f-009c9e2dce85}; !- HVAC Component

OS:Sizing:Zone,
  {87e00fbe-fe35-4a34-b601-bfc4fedac87c}, !- Handle
  {17993c80-3984-4672-b39f-009c9e2dce85}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29437c9a-d935-487e-aac3-47c2b3da7607}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {17993c80-3984-4672-b39f-009c9e2dce85}; !- Thermal Zone

OS:Space,
  {da8f7b8e-f20f-45c4-a466-c022d6bd5c3e}, !- Handle
  Thermal Zone A.D.1.13 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {17993c80-3984-4672-b39f-009c9e2dce85}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {29e69197-4678-4aa5-b71e-45e573aeb605}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb070f83-9702-4b0f-a04d-4f95e5955271}, !- Handle
  Bldg-Office Dual setpoint 28,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {76936e23-29af-44a7-b726-d2da933cb718}, !- Handle
  Space A.D.1.13:Window A.D.1.7.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {6731d4c1-d247-467e-98a8-79c8ee08ccb5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.6, 60, 10.7,                         !- X,Y,Z Vertex 1 {m}
  48.6, 60, 8.782,                        !- X,Y,Z Vertex 2 {m}
  45.6, 60, 8.782,                        !- X,Y,Z Vertex 3 {m}
  45.6, 60, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6731d4c1-d247-467e-98a8-79c8ee08ccb5}, !- Handle
  Space A.D.1.13:Wall A.D.1.7:6,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {da8f7b8e-f20f-45c4-a466-c022d6bd5c3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 60, 11,                      !- X,Y,Z Vertex 1 {m}
  49.149199, 60, 8,                       !- X,Y,Z Vertex 2 {m}
  45.000001, 60, 8,                       !- X,Y,Z Vertex 3 {m}
  45.000001, 60, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1637a136-a800-4b3f-ba0d-ff8195b34f85}, !- Handle
  Space A.D.1.13:Window A.D.1.8.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {37572cfa-7160-4dc2-92b4-a68db3ba1417}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 59.4, 10.7,                         !- X,Y,Z Vertex 1 {m}
  45, 59.4, 8.782,                        !- X,Y,Z Vertex 2 {m}
  45, 56.4, 8.782,                        !- X,Y,Z Vertex 3 {m}
  45, 56.4, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37572cfa-7160-4dc2-92b4-a68db3ba1417}, !- Handle
  Space A.D.1.13:Wall A.D.1.8:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {da8f7b8e-f20f-45c4-a466-c022d6bd5c3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 60, 11,                             !- X,Y,Z Vertex 1 {m}
  45, 60, 8,                              !- X,Y,Z Vertex 2 {m}
  45, 55.850801, 8,                       !- X,Y,Z Vertex 3 {m}
  45, 55.850801, 11;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f8477ac-31a3-4a44-968a-c52f790e1627}, !- Handle
  Space A.D.1.13:Wall A.D.1.33:Space A.D.1.12:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {da8f7b8e-f20f-45c4-a466-c022d6bd5c3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8053b93-0f0e-44dc-9515-fd7cbd2c4555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.8508, 11,                        !- X,Y,Z Vertex 1 {m}
  45, 55.8508, 8,                         !- X,Y,Z Vertex 2 {m}
  49.149198, 55.8508, 8,                  !- X,Y,Z Vertex 3 {m}
  49.149198, 55.8508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ceff368-4add-4aa2-9f1f-eef85b9e0daa}, !- Handle
  Space A.D.1.13:Wall A.D.1.34:Space A.D.1.14:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {da8f7b8e-f20f-45c4-a466-c022d6bd5c3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aa51c3f-08e4-4a75-acae-662712f1c15b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.850802, 11,                 !- X,Y,Z Vertex 1 {m}
  49.1492, 55.850802, 8,                  !- X,Y,Z Vertex 2 {m}
  49.1492, 60, 8,                         !- X,Y,Z Vertex 3 {m}
  49.1492, 60, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09b10c28-b4e3-4ad4-8a14-6085c88675f4}, !- Handle
  Ceiling Void A.D.1.14:Interzone A.D.2.1:Space A.D.2.14:42, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43e0ad3c-b8a3-42ad-b67e-9a2a4bf22673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 55.851, 11.8984,                !- X,Y,Z Vertex 1 {m}
  55.749, 60, 11.8984,                    !- X,Y,Z Vertex 2 {m}
  49.25, 60, 11.8984,                     !- X,Y,Z Vertex 3 {m}
  49.25, 55.851, 11.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a05f9fef-316a-4f69-853a-5e29421b32fc}, !- Handle
  Ceiling Void A.D.1.14:Wall A.D.1.7:7,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 60, 11.87935,                  !- X,Y,Z Vertex 1 {m}
  55.7492, 60, 11,                        !- X,Y,Z Vertex 2 {m}
  49.250802, 60, 11,                      !- X,Y,Z Vertex 3 {m}
  49.250802, 60, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3ad345-2761-4abc-9cea-23b6fab0b1f1}, !- Handle
  Space A.D.1.14:Interzone A.D.1.1:Ceiling Void A.C.2.6:43, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {df2ee01c-ac97-4e3e-8070-bc6e3f019ade}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {308ddac1-7c4a-4cbe-9418-412221e980e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 60, 8,                          !- X,Y,Z Vertex 1 {m}
  55.749, 55.851, 8,                      !- X,Y,Z Vertex 2 {m}
  49.25, 55.851, 8,                       !- X,Y,Z Vertex 3 {m}
  49.25, 60, 8;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {471d7c37-db87-4b95-80ec-4b436a4c2b16}, !- Handle
  Thermal Zone A.D.1.14,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889462,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b95f80a-5636-4a39-bd30-4a9ec17fcbbe}, !- Zone Air Inlet Port List
  {8eb0ef9f-99d8-49d1-805b-d0c11c7a87f6}, !- Zone Air Exhaust Port List
  {1adf45c0-7b2d-4cb5-b4e4-f6dc7058ebad}, !- Zone Air Node Name
  {ecd3e880-ce3b-44a2-a180-9f81ed82a397}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b86def3-2ee6-41a9-933d-ddf0fe9e6f8b}, !- Group Rendering Name
  {e967f522-a9bf-43a2-8e54-32515fc48ac8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43042337-d8c2-4762-9526-d213110936f9}, !- Handle
  Node 57,                                !- Name
  {1adf45c0-7b2d-4cb5-b4e4-f6dc7058ebad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1adf45c0-7b2d-4cb5-b4e4-f6dc7058ebad}, !- Handle
  {471d7c37-db87-4b95-80ec-4b436a4c2b16}, !- Source Object
  11,                                     !- Outlet Port
  {43042337-d8c2-4762-9526-d213110936f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b95f80a-5636-4a39-bd30-4a9ec17fcbbe}, !- Handle
  {471d7c37-db87-4b95-80ec-4b436a4c2b16}; !- HVAC Component

OS:PortList,
  {8eb0ef9f-99d8-49d1-805b-d0c11c7a87f6}, !- Handle
  {471d7c37-db87-4b95-80ec-4b436a4c2b16}; !- HVAC Component

OS:PortList,
  {ecd3e880-ce3b-44a2-a180-9f81ed82a397}, !- Handle
  {471d7c37-db87-4b95-80ec-4b436a4c2b16}; !- HVAC Component

OS:Sizing:Zone,
  {316fa531-6c02-477c-a4cc-9671412ee960}, !- Handle
  {471d7c37-db87-4b95-80ec-4b436a4c2b16}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86281943-a8b6-47e9-90ea-9d920a3ccb16}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {471d7c37-db87-4b95-80ec-4b436a4c2b16}; !- Thermal Zone

OS:Space,
  {df2ee01c-ac97-4e3e-8070-bc6e3f019ade}, !- Handle
  Thermal Zone A.D.1.14 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {471d7c37-db87-4b95-80ec-4b436a4c2b16}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {16eb2a2b-f4b8-45d1-b85c-ee0f8ce72f67}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e967f522-a9bf-43a2-8e54-32515fc48ac8}, !- Handle
  Bldg-Office Dual setpoint 29,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {c4ba2080-3f11-4511-8e34-4e8157b49ed0}, !- Handle
  Space A.D.1.14:Window A.D.1.7.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {91be86b8-2634-4cbb-a2d7-b2c215f16464}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.7492, 60, 10.7,                      !- X,Y,Z Vertex 1 {m}
  55.7492, 60, 8.782,                     !- X,Y,Z Vertex 2 {m}
  52.8, 60, 8.782,                        !- X,Y,Z Vertex 3 {m}
  52.8, 60, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91be86b8-2634-4cbb-a2d7-b2c215f16464}, !- Handle
  Space A.D.1.14:Wall A.D.1.7:8,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {df2ee01c-ac97-4e3e-8070-bc6e3f019ade}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 60, 11,                        !- X,Y,Z Vertex 1 {m}
  55.7492, 60, 8,                         !- X,Y,Z Vertex 2 {m}
  49.250802, 60, 8,                       !- X,Y,Z Vertex 3 {m}
  49.250802, 60, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd9cf03d-5dd4-4f3d-b244-f564873b857f}, !- Handle
  Space A.D.1.14:Window A.D.1.7.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {91be86b8-2634-4cbb-a2d7-b2c215f16464}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.2, 60, 10.7,                         !- X,Y,Z Vertex 1 {m}
  52.2, 60, 8.782,                        !- X,Y,Z Vertex 2 {m}
  49.250802, 60, 8.782,                   !- X,Y,Z Vertex 3 {m}
  49.250802, 60, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0506177-57f7-4205-a17f-f46d34a73e46}, !- Handle
  Space A.D.1.14:Wall A.D.1.19:Space A.D.1.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {df2ee01c-ac97-4e3e-8070-bc6e3f019ade}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52cc108d-3db7-4217-bd55-2b21fdb60b6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 55.8508, 11,                 !- X,Y,Z Vertex 1 {m}
  49.250801, 55.8508, 8,                  !- X,Y,Z Vertex 2 {m}
  55.749197, 55.8508, 8,                  !- X,Y,Z Vertex 3 {m}
  55.749197, 55.8508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa51c3f-08e4-4a75-acae-662712f1c15b}, !- Handle
  Space A.D.1.14:Wall A.D.1.34:Space A.D.1.13:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {df2ee01c-ac97-4e3e-8070-bc6e3f019ade}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ceff368-4add-4aa2-9f1f-eef85b9e0daa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 60, 11,                        !- X,Y,Z Vertex 1 {m}
  49.2508, 60, 8,                         !- X,Y,Z Vertex 2 {m}
  49.2508, 55.850802, 8,                  !- X,Y,Z Vertex 3 {m}
  49.2508, 55.850802, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16cecf7d-3531-45a6-893d-798dbaccffdc}, !- Handle
  Space A.D.1.14:Wall A.D.1.35:Space A.D.1.15:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {df2ee01c-ac97-4e3e-8070-bc6e3f019ade}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6899708-1509-4c0a-8eb7-4ee4feddd341}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.850802, 11,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 55.850802, 8,                  !- X,Y,Z Vertex 2 {m}
  55.7492, 60, 8,                         !- X,Y,Z Vertex 3 {m}
  55.7492, 60, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b7e7ffa-ef77-491b-bf7f-f966a92899ff}, !- Handle
  Ceiling Void A.D.1.15:Interzone A.D.2.1:Space A.D.2.15:40, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e3255bb-94b3-49bc-9446-c353173b1e6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.851, 11.8984,                    !- X,Y,Z Vertex 1 {m}
  60, 60, 11.8984,                        !- X,Y,Z Vertex 2 {m}
  55.85, 60, 11.8984,                     !- X,Y,Z Vertex 3 {m}
  55.85, 55.851, 11.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bdd676a-0d00-48b6-8173-14ddbdfaf9ff}, !- Handle
  Ceiling Void A.D.1.15:Wall A.D.1.6:14,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.8508, 11.87935,                  !- X,Y,Z Vertex 1 {m}
  60, 55.8508, 11,                        !- X,Y,Z Vertex 2 {m}
  60, 59.999999, 11,                      !- X,Y,Z Vertex 3 {m}
  60, 59.999999, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0a7a7dc-6e6e-40e0-930a-4eeb728eebb4}, !- Handle
  Space A.D.1.15:Interzone A.D.1.1:Ceiling Void A.C.2.7:41, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {fb824d9c-5a66-455a-a6bd-0b75d0728eee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {570e7bd5-2417-4b44-a126-f34f2777cf6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 8,                              !- X,Y,Z Vertex 1 {m}
  60, 55.851, 8,                          !- X,Y,Z Vertex 2 {m}
  55.85, 55.851, 8,                       !- X,Y,Z Vertex 3 {m}
  55.85, 60, 8;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e887f12b-200d-45c4-a533-30618c73c02e}, !- Handle
  Thermal Zone A.D.1.15,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647574,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e65ee1b0-81c3-4cf9-8ed6-4b9b424e0b17}, !- Zone Air Inlet Port List
  {e8c86aeb-8ade-4bee-b153-08b035708db4}, !- Zone Air Exhaust Port List
  {9ab32a51-eb92-43d0-b92e-8495d6d79803}, !- Zone Air Node Name
  {d5d7b019-9609-48e0-abe1-339a58a72658}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5d300a64-5423-44f9-995a-41c7cc1350f4}, !- Group Rendering Name
  {1f1182ac-08f5-4a2b-9bde-1f345d1a17c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {daad583d-04ed-4d58-bf0e-8bb70810eacb}, !- Handle
  Node 58,                                !- Name
  {9ab32a51-eb92-43d0-b92e-8495d6d79803}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ab32a51-eb92-43d0-b92e-8495d6d79803}, !- Handle
  {e887f12b-200d-45c4-a533-30618c73c02e}, !- Source Object
  11,                                     !- Outlet Port
  {daad583d-04ed-4d58-bf0e-8bb70810eacb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e65ee1b0-81c3-4cf9-8ed6-4b9b424e0b17}, !- Handle
  {e887f12b-200d-45c4-a533-30618c73c02e}; !- HVAC Component

OS:PortList,
  {e8c86aeb-8ade-4bee-b153-08b035708db4}, !- Handle
  {e887f12b-200d-45c4-a533-30618c73c02e}; !- HVAC Component

OS:PortList,
  {d5d7b019-9609-48e0-abe1-339a58a72658}, !- Handle
  {e887f12b-200d-45c4-a533-30618c73c02e}; !- HVAC Component

OS:Sizing:Zone,
  {601b2d4b-3d3c-419e-96c3-08a3525930fc}, !- Handle
  {e887f12b-200d-45c4-a533-30618c73c02e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4bf8531f-6fd9-4fdd-8413-a1f1524cb943}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {e887f12b-200d-45c4-a533-30618c73c02e}; !- Thermal Zone

OS:Space,
  {fb824d9c-5a66-455a-a6bd-0b75d0728eee}, !- Handle
  Thermal Zone A.D.1.15 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e887f12b-200d-45c4-a533-30618c73c02e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6c6dbb88-3162-4e51-bd84-51332ab1511d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f1182ac-08f5-4a2b-9bde-1f345d1a17c0}, !- Handle
  Bldg-Office Dual setpoint 30,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {00d8287f-2661-4d38-97cd-6abd78d01ef5}, !- Handle
  Space A.D.1.15:Window A.D.1.6.13:13,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {59f9ea0a-968b-4bcc-b28e-bcfc6a512ab5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 56.399999, 10.7,                    !- X,Y,Z Vertex 1 {m}
  60, 56.399999, 8.782,                   !- X,Y,Z Vertex 2 {m}
  60, 59.399999, 8.782,                   !- X,Y,Z Vertex 3 {m}
  60, 59.399999, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f9ea0a-968b-4bcc-b28e-bcfc6a512ab5}, !- Handle
  Space A.D.1.15:Wall A.D.1.6:15,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {fb824d9c-5a66-455a-a6bd-0b75d0728eee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.8508, 11,                        !- X,Y,Z Vertex 1 {m}
  60, 55.8508, 8,                         !- X,Y,Z Vertex 2 {m}
  60, 59.999999, 8,                       !- X,Y,Z Vertex 3 {m}
  60, 59.999999, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1caea080-f27f-4b17-bac7-87f33b28998d}, !- Handle
  Space A.D.3.12:Window A.D.3.8.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {25637fe9-cdd7-4b55-8d48-ab60b4504324}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 55.5, 18.7,                         !- X,Y,Z Vertex 1 {m}
  45, 55.5, 16.782,                       !- X,Y,Z Vertex 2 {m}
  45, 52.5, 16.782,                       !- X,Y,Z Vertex 3 {m}
  45, 52.5, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25637fe9-cdd7-4b55-8d48-ab60b4504324}, !- Handle
  Space A.D.3.12:Wall A.D.3.8:5,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {68a5bf48-1356-40c2-a713-38a118b97722}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.749201, 19,                      !- X,Y,Z Vertex 1 {m}
  45, 55.749201, 16,                      !- X,Y,Z Vertex 2 {m}
  45, 48.101602, 16,                      !- X,Y,Z Vertex 3 {m}
  45, 48.101602, 19;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {88db57ba-f118-454a-9041-5805219c50f1}, !- Handle
  Thermal Zone A.D.3.12,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  95.194266,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {741939c0-4745-4191-9197-dbd2aa1b5c6d}, !- Zone Air Inlet Port List
  {b7a845ed-f9c1-4a12-9243-64fcd51859a9}, !- Zone Air Exhaust Port List
  {27feaeaa-71e4-41e3-9c65-1bd07bf1ef69}, !- Zone Air Node Name
  {f4799b40-0168-443b-af8c-566ca1ee88bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b80b528d-5663-4c22-97e5-c1938808aab0}, !- Group Rendering Name
  {e85ca4b5-6ae9-4ec7-8d46-39c9a8341e2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca4b1d0f-0498-425f-b6ba-9770176a247e}, !- Handle
  Node 59,                                !- Name
  {27feaeaa-71e4-41e3-9c65-1bd07bf1ef69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27feaeaa-71e4-41e3-9c65-1bd07bf1ef69}, !- Handle
  {88db57ba-f118-454a-9041-5805219c50f1}, !- Source Object
  11,                                     !- Outlet Port
  {ca4b1d0f-0498-425f-b6ba-9770176a247e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {741939c0-4745-4191-9197-dbd2aa1b5c6d}, !- Handle
  {88db57ba-f118-454a-9041-5805219c50f1}; !- HVAC Component

OS:PortList,
  {b7a845ed-f9c1-4a12-9243-64fcd51859a9}, !- Handle
  {88db57ba-f118-454a-9041-5805219c50f1}; !- HVAC Component

OS:PortList,
  {f4799b40-0168-443b-af8c-566ca1ee88bc}, !- Handle
  {88db57ba-f118-454a-9041-5805219c50f1}; !- HVAC Component

OS:Sizing:Zone,
  {722eee81-2b9b-427e-9cdc-250d00dae215}, !- Handle
  {88db57ba-f118-454a-9041-5805219c50f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0dc8a52-2da0-4375-ab7e-bb3b8383bd19}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {88db57ba-f118-454a-9041-5805219c50f1}; !- Thermal Zone

OS:Space,
  {68a5bf48-1356-40c2-a713-38a118b97722}, !- Handle
  Thermal Zone A.D.3.12 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {88db57ba-f118-454a-9041-5805219c50f1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f75ebe26-e44f-4399-9b58-60866e154dcb}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e85ca4b5-6ae9-4ec7-8d46-39c9a8341e2e}, !- Handle
  Bldg-Office Dual setpoint 31,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {3271c5c3-a965-4754-bc0e-2fc4d2493c4f}, !- Handle
  Space A.D.1.15:Window A.D.1.7.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {6fa26e27-f526-4050-9161-a683754e2632}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  59.4, 60, 10.7,                         !- X,Y,Z Vertex 1 {m}
  59.4, 60, 8.782,                        !- X,Y,Z Vertex 2 {m}
  56.4, 60, 8.782,                        !- X,Y,Z Vertex 3 {m}
  56.4, 60, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa26e27-f526-4050-9161-a683754e2632}, !- Handle
  Space A.D.1.15:Wall A.D.1.7:10,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {fb824d9c-5a66-455a-a6bd-0b75d0728eee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 11,                             !- X,Y,Z Vertex 1 {m}
  60, 60, 8,                              !- X,Y,Z Vertex 2 {m}
  55.850801, 60, 8,                       !- X,Y,Z Vertex 3 {m}
  55.850801, 60, 11;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6899708-1509-4c0a-8eb7-4ee4feddd341}, !- Handle
  Space A.D.1.15:Wall A.D.1.35:Space A.D.1.14:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fb824d9c-5a66-455a-a6bd-0b75d0728eee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16cecf7d-3531-45a6-893d-798dbaccffdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 60, 11,                        !- X,Y,Z Vertex 1 {m}
  55.8508, 60, 8,                         !- X,Y,Z Vertex 2 {m}
  55.8508, 55.850802, 8,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 55.850802, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d59584f-6059-463b-8749-1e2f36aba63c}, !- Handle
  Space A.D.1.15:Wall A.D.1.36:Space A.D.1.16:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fb824d9c-5a66-455a-a6bd-0b75d0728eee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02839954-b400-485c-ac51-668de20ab71f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 55.8508, 11,                 !- X,Y,Z Vertex 1 {m}
  55.850802, 55.8508, 8,                  !- X,Y,Z Vertex 2 {m}
  60, 55.8508, 8,                         !- X,Y,Z Vertex 3 {m}
  60, 55.8508, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88270638-5ed0-4592-b41e-ff59965c6313}, !- Handle
  Ceiling Void A.D.1.16:Interzone A.D.2.1:Space A.D.2.16:20, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fdf94bd-606d-4b57-9f2f-6140365f24c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.251, 11.8984,                    !- X,Y,Z Vertex 1 {m}
  60, 55.75, 11.8984,                     !- X,Y,Z Vertex 2 {m}
  55.85, 55.75, 11.8984,                  !- X,Y,Z Vertex 3 {m}
  55.85, 14.251, 11.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe351863-eed8-4d5c-8707-fe7e93fe0080}, !- Handle
  Ceiling Void A.D.1.16:Wall A.D.1.6:16,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.2508, 11.87935,                  !- X,Y,Z Vertex 1 {m}
  60, 14.2508, 11,                        !- X,Y,Z Vertex 2 {m}
  60, 55.749199, 11,                      !- X,Y,Z Vertex 3 {m}
  60, 55.749199, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a7569c3-32dd-4462-b710-93fcb67a0da0}, !- Handle
  Space A.D.1.16:Interzone A.D.1.1:Ceiling Void A.C.2.8:21, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {984cd307-636e-47da-af71-f1a59d1e4706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6e9a226-d23a-4acc-bcd7-167fb39d2e51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.75, 8,                           !- X,Y,Z Vertex 1 {m}
  60, 14.251, 8,                          !- X,Y,Z Vertex 2 {m}
  55.85, 14.251, 8,                       !- X,Y,Z Vertex 3 {m}
  55.85, 55.75, 8;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a6063d31-9966-4b9e-8560-f79aa558a584}, !- Handle
  Thermal Zone A.D.1.16,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  516.555504,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8611093e-7004-43c1-9e4c-274d12233e2e}, !- Zone Air Inlet Port List
  {27f0effc-512e-45a5-a8a2-b1d99da03879}, !- Zone Air Exhaust Port List
  {281faa40-c5a6-4497-85de-079e544b41f2}, !- Zone Air Node Name
  {3e59ac9e-f9a9-4d1a-9897-e692c120a997}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da68fb57-8265-465d-8dcf-d0b4f8e6bd26}, !- Group Rendering Name
  {fc71a15c-af75-49e0-bfda-5098569b72b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {301ea744-d08e-4fee-8d47-6d2b2802e342}, !- Handle
  Node 60,                                !- Name
  {281faa40-c5a6-4497-85de-079e544b41f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {281faa40-c5a6-4497-85de-079e544b41f2}, !- Handle
  {a6063d31-9966-4b9e-8560-f79aa558a584}, !- Source Object
  11,                                     !- Outlet Port
  {301ea744-d08e-4fee-8d47-6d2b2802e342}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8611093e-7004-43c1-9e4c-274d12233e2e}, !- Handle
  {a6063d31-9966-4b9e-8560-f79aa558a584}; !- HVAC Component

OS:PortList,
  {27f0effc-512e-45a5-a8a2-b1d99da03879}, !- Handle
  {a6063d31-9966-4b9e-8560-f79aa558a584}; !- HVAC Component

OS:PortList,
  {3e59ac9e-f9a9-4d1a-9897-e692c120a997}, !- Handle
  {a6063d31-9966-4b9e-8560-f79aa558a584}; !- HVAC Component

OS:Sizing:Zone,
  {4959b1a7-4145-4b39-b1be-24deaf0e4b2e}, !- Handle
  {a6063d31-9966-4b9e-8560-f79aa558a584}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c7a2655-bc52-4548-aedd-4e79199f4d5b}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {a6063d31-9966-4b9e-8560-f79aa558a584}; !- Thermal Zone

OS:Space,
  {984cd307-636e-47da-af71-f1a59d1e4706}, !- Handle
  Thermal Zone A.D.1.16 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a6063d31-9966-4b9e-8560-f79aa558a584}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {36df5a78-2830-42c3-8543-3a651dc3fcba}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc71a15c-af75-49e0-bfda-5098569b72b2}, !- Handle
  Bldg-Office Dual setpoint 32,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {a522bcec-8cbb-4f2b-a6bd-aea92da2e033}, !- Handle
  Space A.D.1.16:Window A.D.1.6.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e130abd6-7d30-4d63-9e7e-095a749b73a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 14.416666, 10.7,                    !- X,Y,Z Vertex 1 {m}
  60, 14.416666, 8.782,                   !- X,Y,Z Vertex 2 {m}
  60, 17.416666, 8.782,                   !- X,Y,Z Vertex 3 {m}
  60, 17.416666, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e130abd6-7d30-4d63-9e7e-095a749b73a8}, !- Handle
  Space A.D.1.16:Wall A.D.1.6:17,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {984cd307-636e-47da-af71-f1a59d1e4706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.2508, 11,                        !- X,Y,Z Vertex 1 {m}
  60, 14.2508, 8,                         !- X,Y,Z Vertex 2 {m}
  60, 55.749199, 8,                       !- X,Y,Z Vertex 3 {m}
  60, 55.749199, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {161b6a02-1873-4d38-813a-e96a6c0b930c}, !- Handle
  Space A.D.1.16:Window A.D.1.6.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e130abd6-7d30-4d63-9e7e-095a749b73a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 18.233333, 10.7,                    !- X,Y,Z Vertex 1 {m}
  60, 18.233333, 8.782,                   !- X,Y,Z Vertex 2 {m}
  60, 21.233333, 8.782,                   !- X,Y,Z Vertex 3 {m}
  60, 21.233333, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5a11baa-1008-4e5b-adbb-037e882a4749}, !- Handle
  Space A.D.1.16:Window A.D.1.6.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e130abd6-7d30-4d63-9e7e-095a749b73a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 22.05, 10.7,                        !- X,Y,Z Vertex 1 {m}
  60, 22.05, 8.782,                       !- X,Y,Z Vertex 2 {m}
  60, 25.05, 8.782,                       !- X,Y,Z Vertex 3 {m}
  60, 25.05, 10.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d42af32-cec2-476c-b853-9c7927e19088}, !- Handle
  Space A.D.1.16:Window A.D.1.6.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e130abd6-7d30-4d63-9e7e-095a749b73a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 25.866666, 10.7,                    !- X,Y,Z Vertex 1 {m}
  60, 25.866666, 8.782,                   !- X,Y,Z Vertex 2 {m}
  60, 28.866666, 8.782,                   !- X,Y,Z Vertex 3 {m}
  60, 28.866666, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a44ade8-9ae4-4d80-bf0d-7a35ac58465c}, !- Handle
  Space A.D.1.16:Window A.D.1.6.6:6,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e130abd6-7d30-4d63-9e7e-095a749b73a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 29.683333, 10.7,                    !- X,Y,Z Vertex 1 {m}
  60, 29.683333, 8.782,                   !- X,Y,Z Vertex 2 {m}
  60, 32.683333, 8.782,                   !- X,Y,Z Vertex 3 {m}
  60, 32.683333, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f274d6f-0227-4678-8e9d-806b0b8ee40f}, !- Handle
  Space A.D.1.16:Window A.D.1.6.7:7,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e130abd6-7d30-4d63-9e7e-095a749b73a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 33.499999, 10.7,                    !- X,Y,Z Vertex 1 {m}
  60, 33.499999, 8.782,                   !- X,Y,Z Vertex 2 {m}
  60, 36.499999, 8.782,                   !- X,Y,Z Vertex 3 {m}
  60, 36.499999, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e58a2eb0-01bf-4b48-acbf-f80a554a65ea}, !- Handle
  Space A.D.1.16:Window A.D.1.6.8:8,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e130abd6-7d30-4d63-9e7e-095a749b73a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 37.316666, 10.7,                    !- X,Y,Z Vertex 1 {m}
  60, 37.316666, 8.782,                   !- X,Y,Z Vertex 2 {m}
  60, 40.316666, 8.782,                   !- X,Y,Z Vertex 3 {m}
  60, 40.316666, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af9125c6-c800-40c0-952f-0d4bcaae0473}, !- Handle
  Space A.D.1.16:Window A.D.1.6.9:9,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e130abd6-7d30-4d63-9e7e-095a749b73a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 41.133333, 10.7,                    !- X,Y,Z Vertex 1 {m}
  60, 41.133333, 8.782,                   !- X,Y,Z Vertex 2 {m}
  60, 44.133333, 8.782,                   !- X,Y,Z Vertex 3 {m}
  60, 44.133333, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6666c894-0ca0-4cb6-861d-8694054b595f}, !- Handle
  Space A.D.1.16:Window A.D.1.6.10:10,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e130abd6-7d30-4d63-9e7e-095a749b73a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 44.949999, 10.7,                    !- X,Y,Z Vertex 1 {m}
  60, 44.949999, 8.782,                   !- X,Y,Z Vertex 2 {m}
  60, 47.949999, 8.782,                   !- X,Y,Z Vertex 3 {m}
  60, 47.949999, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8701fb26-04b2-42ef-b85d-e9c481d732fc}, !- Handle
  Space A.D.1.16:Window A.D.1.6.11:11,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e130abd6-7d30-4d63-9e7e-095a749b73a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 48.766666, 10.7,                    !- X,Y,Z Vertex 1 {m}
  60, 48.766666, 8.782,                   !- X,Y,Z Vertex 2 {m}
  60, 51.766666, 8.782,                   !- X,Y,Z Vertex 3 {m}
  60, 51.766666, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec358d5b-5bd0-43ea-a19e-dc9475fd6dcb}, !- Handle
  Space A.D.1.16:Window A.D.1.6.12:12,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {e130abd6-7d30-4d63-9e7e-095a749b73a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 52.583333, 10.7,                    !- X,Y,Z Vertex 1 {m}
  60, 52.583333, 8.782,                   !- X,Y,Z Vertex 2 {m}
  60, 55.583333, 8.782,                   !- X,Y,Z Vertex 3 {m}
  60, 55.583333, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13c65c3e-d702-4282-a0bb-ad9c623b7a44}, !- Handle
  Space A.D.1.16:Wall A.D.1.20:Space A.D.1.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {984cd307-636e-47da-af71-f1a59d1e4706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a50d926c-209a-4c77-9338-b531dba707e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 55.749201, 11,                 !- X,Y,Z Vertex 1 {m}
  55.8508, 55.749201, 8,                  !- X,Y,Z Vertex 2 {m}
  55.8508, 14.250802, 8,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 14.250802, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5613a99d-1e24-4e3f-b99a-21c6ab07dfd5}, !- Handle
  Space A.B.1.9:Ceiling A.B.1.9:Ceiling Void A.B.1.9:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {42760895-e711-42f1-9bbe-af3a33d2ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f6c31c9-dca1-419d-9c7d-bc90e8e251f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.251199, 3,                  !- X,Y,Z Vertex 1 {m}
  20.7492, 55.7492, 3,                    !- X,Y,Z Vertex 2 {m}
  14.2512, 55.7492, 3,                    !- X,Y,Z Vertex 3 {m}
  14.2512, 14.251199, 3;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4121ccd8-a94d-457c-8049-aff63f1efcc1}, !- Handle
  Thermal Zone A.B.1.9,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  809.019648,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d6be541-e328-4756-93e4-03feea49d278}, !- Zone Air Inlet Port List
  {06c54549-1cc6-49f1-9faf-057eab70417d}, !- Zone Air Exhaust Port List
  {62b96c4d-c5e8-4895-91fc-1bc93035fb6c}, !- Zone Air Node Name
  {8eacdc4a-89a2-4393-ba74-71c01767445e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2f468be-645e-47c0-811d-b55197d868d8}, !- Group Rendering Name
  {c804ebfe-58b7-4bbb-a22b-1871c16af780}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f27da59-9778-47cc-b804-d50432ed007c}, !- Handle
  Node 61,                                !- Name
  {62b96c4d-c5e8-4895-91fc-1bc93035fb6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62b96c4d-c5e8-4895-91fc-1bc93035fb6c}, !- Handle
  {4121ccd8-a94d-457c-8049-aff63f1efcc1}, !- Source Object
  11,                                     !- Outlet Port
  {3f27da59-9778-47cc-b804-d50432ed007c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d6be541-e328-4756-93e4-03feea49d278}, !- Handle
  {4121ccd8-a94d-457c-8049-aff63f1efcc1}; !- HVAC Component

OS:PortList,
  {06c54549-1cc6-49f1-9faf-057eab70417d}, !- Handle
  {4121ccd8-a94d-457c-8049-aff63f1efcc1}; !- HVAC Component

OS:PortList,
  {8eacdc4a-89a2-4393-ba74-71c01767445e}, !- Handle
  {4121ccd8-a94d-457c-8049-aff63f1efcc1}; !- HVAC Component

OS:Sizing:Zone,
  {98339aee-33c6-4254-b2f9-857b1032b18c}, !- Handle
  {4121ccd8-a94d-457c-8049-aff63f1efcc1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d9fa5f4-0bad-4c4a-a085-a2d93066e3d1}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {4121ccd8-a94d-457c-8049-aff63f1efcc1}; !- Thermal Zone

OS:Space,
  {42760895-e711-42f1-9bbe-af3a33d2ce28}, !- Handle
  Thermal Zone A.B.1.9 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4121ccd8-a94d-457c-8049-aff63f1efcc1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c93c5984-90db-4e5f-8869-e3c9565956e8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c804ebfe-58b7-4bbb-a22b-1871c16af780}, !- Handle
  Bldg-Retail Dual setpoint 5,            !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {02839954-b400-485c-ac51-668de20ab71f}, !- Handle
  Space A.D.1.16:Wall A.D.1.36:Space A.D.1.15:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {984cd307-636e-47da-af71-f1a59d1e4706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d59584f-6059-463b-8749-1e2f36aba63c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.7492, 11,                        !- X,Y,Z Vertex 1 {m}
  60, 55.7492, 8,                         !- X,Y,Z Vertex 2 {m}
  55.850802, 55.7492, 8,                  !- X,Y,Z Vertex 3 {m}
  55.850802, 55.7492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f784db8d-9f54-4470-9e68-5327ee78538b}, !- Handle
  Space A.D.1.16:Wall A.D.1.37:Space A.D.1.17:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {984cd307-636e-47da-af71-f1a59d1e4706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e21f0eb-5ff0-489a-8e09-e6d3e615b0ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 14.2508, 11,                 !- X,Y,Z Vertex 1 {m}
  55.850802, 14.2508, 8,                  !- X,Y,Z Vertex 2 {m}
  60, 14.2508, 8,                         !- X,Y,Z Vertex 3 {m}
  60, 14.2508, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63025e12-2f78-4bef-a738-db876cca5f99}, !- Handle
  Ceiling Void A.D.1.17:Interzone A.D.2.1:Space A.D.2.17:6, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca0a3a26-2950-4542-8079-edbde7651a07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 11.8984,                        !- X,Y,Z Vertex 1 {m}
  60, 14.15, 11.8984,                     !- X,Y,Z Vertex 2 {m}
  55.85, 14.15, 11.8984,                  !- X,Y,Z Vertex 3 {m}
  55.85, 10, 11.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7390d345-9d52-4a5f-9e46-cf6414d00573}, !- Handle
  Ceiling Void A.D.1.17:Wall A.D.1.5:5,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850801, 10, 11.87935,                !- X,Y,Z Vertex 1 {m}
  55.850801, 10, 11,                      !- X,Y,Z Vertex 2 {m}
  60, 10, 11,                             !- X,Y,Z Vertex 3 {m}
  60, 10, 11.87935;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cbd17f8-16ae-4c77-8193-6afd85051c6e}, !- Handle
  Ceiling Void A.D.1.17:Wall A.D.1.6:18,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 11.87935,                       !- X,Y,Z Vertex 1 {m}
  60, 10, 11,                             !- X,Y,Z Vertex 2 {m}
  60, 14.1492, 11,                        !- X,Y,Z Vertex 3 {m}
  60, 14.1492, 11.87935;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6899504-07b6-4e73-97b4-3f3c3fb68b1f}, !- Handle
  Space A.D.1.17:Interzone A.D.1.1:Ceiling Void A.C.2.1:5, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {cbb6ece9-5cb8-4e60-844c-cf794a1b4813}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f6a2c35-b703-479e-bc77-13f9d54f62da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.15, 8,                           !- X,Y,Z Vertex 1 {m}
  60, 10, 8,                              !- X,Y,Z Vertex 2 {m}
  55.85, 10, 8,                           !- X,Y,Z Vertex 3 {m}
  55.85, 14.15, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eea63cc0-32af-48f0-aa38-bcce7ca2a58a}, !- Handle
  Space A.D.1.17:Window A.D.1.5.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {523b2901-a04b-4142-9356-8a64df02dd88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  56.4, 10, 10.7,                         !- X,Y,Z Vertex 1 {m}
  56.4, 10, 8.782,                        !- X,Y,Z Vertex 2 {m}
  59.4, 10, 8.782,                        !- X,Y,Z Vertex 3 {m}
  59.4, 10, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {523b2901-a04b-4142-9356-8a64df02dd88}, !- Handle
  Space A.D.1.17:Wall A.D.1.5:6,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {cbb6ece9-5cb8-4e60-844c-cf794a1b4813}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850801, 10, 11,                      !- X,Y,Z Vertex 1 {m}
  55.850801, 10, 8,                       !- X,Y,Z Vertex 2 {m}
  60, 10, 8,                              !- X,Y,Z Vertex 3 {m}
  60, 10, 11;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf2acc28-ce06-4bfa-9cf2-4b93bccc12ba}, !- Handle
  Space A.D.1.17:Window A.D.1.6.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c25aaa8e-7e6e-4809-a488-55240a796a12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 10.6, 10.7,                         !- X,Y,Z Vertex 1 {m}
  60, 10.6, 8.782,                        !- X,Y,Z Vertex 2 {m}
  60, 13.6, 8.782,                        !- X,Y,Z Vertex 3 {m}
  60, 13.6, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c25aaa8e-7e6e-4809-a488-55240a796a12}, !- Handle
  Space A.D.1.17:Wall A.D.1.6:19,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {cbb6ece9-5cb8-4e60-844c-cf794a1b4813}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 11,                             !- X,Y,Z Vertex 1 {m}
  60, 10, 8,                              !- X,Y,Z Vertex 2 {m}
  60, 14.1492, 8,                         !- X,Y,Z Vertex 3 {m}
  60, 14.1492, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52f07272-4a2b-46a0-a863-63d873934abb}, !- Handle
  Space A.D.1.17:Wall A.D.1.38:Space A.D.1.18:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {cbb6ece9-5cb8-4e60-844c-cf794a1b4813}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bbdb0d6-8793-4319-a526-c5ea49b96eb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 14.149198, 11,                 !- X,Y,Z Vertex 1 {m}
  55.8508, 14.149198, 8,                  !- X,Y,Z Vertex 2 {m}
  55.8508, 10.000001, 8,                  !- X,Y,Z Vertex 3 {m}
  55.8508, 10.000001, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {739768b2-72e0-4b30-bfb8-435fb55598ec}, !- Handle
  Ceiling Void A.D.1.18:Interzone A.D.2.1:Space A.D.2.18:4, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67826abe-6af9-4bd0-bf13-e6c97153a03e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 10, 11.8984,                    !- X,Y,Z Vertex 1 {m}
  55.749, 14.15, 11.8984,                 !- X,Y,Z Vertex 2 {m}
  49.25, 14.15, 11.8984,                  !- X,Y,Z Vertex 3 {m}
  49.25, 10, 11.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c1d9122-aad5-4a2f-a8c6-0cdc3ed1e6c2}, !- Handle
  Ceiling Void A.D.1.18:Wall A.D.1.5:7,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 10, 11.87935,                !- X,Y,Z Vertex 1 {m}
  49.250801, 10, 11,                      !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 11,                      !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {898a3b33-5c09-4480-8303-68dc65f3ce7a}, !- Handle
  Space A.D.1.18:Interzone A.D.1.1:Ceiling Void A.C.2.2:3, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {f49c4959-ba58-47cb-8257-795a83715d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be867721-1065-4675-9d1b-004a3e3b5470}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 14.15, 8,                       !- X,Y,Z Vertex 1 {m}
  55.749, 10, 8,                          !- X,Y,Z Vertex 2 {m}
  49.25, 10, 8,                           !- X,Y,Z Vertex 3 {m}
  49.25, 14.15, 8;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a0c33fb3-6b89-48b4-99f3-c22c3d76d783}, !- Handle
  Thermal Zone A.D.1.18,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889444,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a48ee0cb-181e-489d-b1fe-28503061dda4}, !- Zone Air Inlet Port List
  {f69a644f-322e-4e41-b18f-455fb580e216}, !- Zone Air Exhaust Port List
  {10843780-defa-4aa8-b2fd-b2f886ee7563}, !- Zone Air Node Name
  {f06caee9-0f95-4418-96b8-13e96e4c9f04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e34f9cbf-c1ed-43c1-ba2c-a653d619e6a2}, !- Group Rendering Name
  {d444d973-7bfd-46d2-bd1e-0d488e4d8b46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5b29cf4-8e45-4e42-bdd3-64b0d7267806}, !- Handle
  Node 62,                                !- Name
  {10843780-defa-4aa8-b2fd-b2f886ee7563}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10843780-defa-4aa8-b2fd-b2f886ee7563}, !- Handle
  {a0c33fb3-6b89-48b4-99f3-c22c3d76d783}, !- Source Object
  11,                                     !- Outlet Port
  {c5b29cf4-8e45-4e42-bdd3-64b0d7267806}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a48ee0cb-181e-489d-b1fe-28503061dda4}, !- Handle
  {a0c33fb3-6b89-48b4-99f3-c22c3d76d783}; !- HVAC Component

OS:PortList,
  {f69a644f-322e-4e41-b18f-455fb580e216}, !- Handle
  {a0c33fb3-6b89-48b4-99f3-c22c3d76d783}; !- HVAC Component

OS:PortList,
  {f06caee9-0f95-4418-96b8-13e96e4c9f04}, !- Handle
  {a0c33fb3-6b89-48b4-99f3-c22c3d76d783}; !- HVAC Component

OS:Sizing:Zone,
  {d1a1ccd8-dacf-419f-a445-d0f2f2114962}, !- Handle
  {a0c33fb3-6b89-48b4-99f3-c22c3d76d783}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80979588-f3b8-49b1-9986-a9a5652079f2}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {a0c33fb3-6b89-48b4-99f3-c22c3d76d783}; !- Thermal Zone

OS:Space,
  {f49c4959-ba58-47cb-8257-795a83715d3d}, !- Handle
  Thermal Zone A.D.1.18 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a0c33fb3-6b89-48b4-99f3-c22c3d76d783}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {eedeb8ce-c391-473a-963c-9b999c2dd24a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d444d973-7bfd-46d2-bd1e-0d488e4d8b46}, !- Handle
  Bldg-Office Dual setpoint 33,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {b7ba8e6b-7b60-41af-9c41-7142d002a3d3}, !- Handle
  Space A.D.1.18:Window A.D.1.5.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fa71a59f-94eb-4a72-8399-5b5773eed904}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.2508, 10, 10.7,                      !- X,Y,Z Vertex 1 {m}
  49.2508, 10, 8.782,                     !- X,Y,Z Vertex 2 {m}
  52.2, 10, 8.782,                        !- X,Y,Z Vertex 3 {m}
  52.2, 10, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa71a59f-94eb-4a72-8399-5b5773eed904}, !- Handle
  Space A.D.1.18:Wall A.D.1.5:8,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {f49c4959-ba58-47cb-8257-795a83715d3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 10, 11,                      !- X,Y,Z Vertex 1 {m}
  49.250801, 10, 8,                       !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 8,                       !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf7bbc85-4c90-46d1-b052-90a891d999d9}, !- Handle
  Space A.D.1.18:Window A.D.1.5.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {fa71a59f-94eb-4a72-8399-5b5773eed904}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.8, 10, 10.7,                         !- X,Y,Z Vertex 1 {m}
  52.8, 10, 8.782,                        !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 8.782,                   !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c64437c-f6f2-453e-a84f-19641cbb940b}, !- Handle
  Space A.D.1.18:Wall A.D.1.21:Space A.D.1.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f49c4959-ba58-47cb-8257-795a83715d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8895a399-5bff-46c4-8f38-197f30c39c09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749199, 14.1492, 11,                 !- X,Y,Z Vertex 1 {m}
  55.749199, 14.1492, 8,                  !- X,Y,Z Vertex 2 {m}
  49.250803, 14.1492, 8,                  !- X,Y,Z Vertex 3 {m}
  49.250803, 14.1492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {012b0f47-a154-42ab-9de3-8c2738629323}, !- Handle
  COMNET C-5 Office-Occupancy Sat,        !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Surface,
  {9bbdb0d6-8793-4319-a526-c5ea49b96eb7}, !- Handle
  Space A.D.1.18:Wall A.D.1.38:Space A.D.1.17:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f49c4959-ba58-47cb-8257-795a83715d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52f07272-4a2b-46a0-a863-63d873934abb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 10.000001, 11,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 10.000001, 8,                  !- X,Y,Z Vertex 2 {m}
  55.7492, 14.149198, 8,                  !- X,Y,Z Vertex 3 {m}
  55.7492, 14.149198, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9cf8ff-c1d7-4225-8134-38a8dcb0f4c0}, !- Handle
  Space A.D.1.18:Wall A.D.1.39:Space A.D.1.19:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f49c4959-ba58-47cb-8257-795a83715d3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9d292bb-76bc-47e1-8231-ae6f598e9372}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 14.149198, 11,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 14.149198, 8,                  !- X,Y,Z Vertex 2 {m}
  49.2508, 10, 8,                         !- X,Y,Z Vertex 3 {m}
  49.2508, 10, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85257baa-f662-4a74-9976-d9f7d5362629}, !- Handle
  Ceiling Void A.D.1.19:Interzone A.D.2.1:Space A.D.2.19:2, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3859a4c6-1451-4966-a2e4-ecf2b124044e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 10, 11.8984,                    !- X,Y,Z Vertex 1 {m}
  49.149, 14.15, 11.8984,                 !- X,Y,Z Vertex 2 {m}
  45, 14.15, 11.8984,                     !- X,Y,Z Vertex 3 {m}
  45, 10, 11.8984;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a6ff605-f4a6-4312-ba9e-3ebf22f72016}, !- Handle
  Ceiling Void A.D.1.19:Wall A.D.1.4:4,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.149201, 11.87935,                !- X,Y,Z Vertex 1 {m}
  45, 14.149201, 11,                      !- X,Y,Z Vertex 2 {m}
  45, 10.000001, 11,                      !- X,Y,Z Vertex 3 {m}
  45, 10.000001, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6226d8b-94a1-4310-9490-b2476ac11cd9}, !- Handle
  Ceiling Void A.D.3.9:Wall A.D.3.78:Ceiling Void A.D.3.8:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {2d8b5d3f-aa00-438d-b6ef-a82f52c80a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ed43844-bed4-4ab9-8d76-6fb85bc52eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 48, 19.898398,               !- X,Y,Z Vertex 1 {m}
  24.999999, 48, 19.01905,                !- X,Y,Z Vertex 2 {m}
  20.8508, 48, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 48, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {481a1cf7-69cc-4714-b639-5f8dba7882d9}, !- Handle
  Ceiling Void Zone A.D.3.9,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.138766491,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c04e471-8eaa-4e10-b59c-4acb77a57538}, !- Zone Air Inlet Port List
  {71b4f077-1a49-4dde-aef5-ba6221b2cad4}, !- Zone Air Exhaust Port List
  {ddc01b55-67ad-4784-b456-3b1ec794ff66}, !- Zone Air Node Name
  {afec3157-dbfb-45d4-a8e7-c6e508e798ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9284631b-8562-4849-8563-bd07fea59fea}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd6ef6b7-b60c-4652-a514-0faa22f3d338}, !- Handle
  Node 63,                                !- Name
  {ddc01b55-67ad-4784-b456-3b1ec794ff66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddc01b55-67ad-4784-b456-3b1ec794ff66}, !- Handle
  {481a1cf7-69cc-4714-b639-5f8dba7882d9}, !- Source Object
  11,                                     !- Outlet Port
  {dd6ef6b7-b60c-4652-a514-0faa22f3d338}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c04e471-8eaa-4e10-b59c-4acb77a57538}, !- Handle
  {481a1cf7-69cc-4714-b639-5f8dba7882d9}; !- HVAC Component

OS:PortList,
  {71b4f077-1a49-4dde-aef5-ba6221b2cad4}, !- Handle
  {481a1cf7-69cc-4714-b639-5f8dba7882d9}; !- HVAC Component

OS:PortList,
  {afec3157-dbfb-45d4-a8e7-c6e508e798ce}, !- Handle
  {481a1cf7-69cc-4714-b639-5f8dba7882d9}; !- HVAC Component

OS:Sizing:Zone,
  {d673a117-03ff-4e64-9839-659c9f325a5a}, !- Handle
  {481a1cf7-69cc-4714-b639-5f8dba7882d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {998206f6-18dd-4dac-a12c-b2126c4f0a68}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {481a1cf7-69cc-4714-b639-5f8dba7882d9}; !- Thermal Zone

OS:Space,
  {2d8b5d3f-aa00-438d-b6ef-a82f52c80a49}, !- Handle
  Ceiling Void Zone A.D.3.9 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {481a1cf7-69cc-4714-b639-5f8dba7882d9}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {83107de5-3bc3-4738-98f5-966f0fb0aaf2}, !- Handle
  Space A.D.2.14:Ceiling A.D.2.14:Ceiling Void A.D.2.14:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {75d9d790-9747-44e7-af9d-ac1fd00adf10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f748a45-3e49-4a1b-93c7-cbc2649d1356}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.8508, 15,                   !- X,Y,Z Vertex 1 {m}
  55.7492, 59.9998, 15,                   !- X,Y,Z Vertex 2 {m}
  49.2512, 59.9998, 15,                   !- X,Y,Z Vertex 3 {m}
  49.2512, 55.8508, 15;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {88075312-2798-48dd-a553-2aee260eec86}, !- Handle
  Thermal Zone A.D.2.14,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889462,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b14f584-ed8b-4c46-905c-09132eca3d17}, !- Zone Air Inlet Port List
  {28ef3e5f-5485-4dc6-8e82-cb1a8d0f1e48}, !- Zone Air Exhaust Port List
  {408150ab-7d61-47a9-b758-ce737016f748}, !- Zone Air Node Name
  {6900c19a-c2d9-4474-b515-e04d8e194e41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf6f8cd6-c2bb-43d4-a1cc-fa8ef0ce1fc0}, !- Group Rendering Name
  {4eede222-e29e-44e4-bfe6-c7f510d9c49a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76838b01-e683-45c7-9667-071f56a68bde}, !- Handle
  Node 64,                                !- Name
  {408150ab-7d61-47a9-b758-ce737016f748}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {408150ab-7d61-47a9-b758-ce737016f748}, !- Handle
  {88075312-2798-48dd-a553-2aee260eec86}, !- Source Object
  11,                                     !- Outlet Port
  {76838b01-e683-45c7-9667-071f56a68bde}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b14f584-ed8b-4c46-905c-09132eca3d17}, !- Handle
  {88075312-2798-48dd-a553-2aee260eec86}; !- HVAC Component

OS:PortList,
  {28ef3e5f-5485-4dc6-8e82-cb1a8d0f1e48}, !- Handle
  {88075312-2798-48dd-a553-2aee260eec86}; !- HVAC Component

OS:PortList,
  {6900c19a-c2d9-4474-b515-e04d8e194e41}, !- Handle
  {88075312-2798-48dd-a553-2aee260eec86}; !- HVAC Component

OS:Sizing:Zone,
  {baf0ec55-ff43-49b3-ad11-f8f51b450153}, !- Handle
  {88075312-2798-48dd-a553-2aee260eec86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d367193-31e9-42f5-9e2d-249851b4e1da}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {88075312-2798-48dd-a553-2aee260eec86}; !- Thermal Zone

OS:Space,
  {75d9d790-9747-44e7-af9d-ac1fd00adf10}, !- Handle
  Thermal Zone A.D.2.14 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {88075312-2798-48dd-a553-2aee260eec86}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e9203ae1-e833-4b59-8342-57c03936ce76}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4eede222-e29e-44e4-bfe6-c7f510d9c49a}, !- Handle
  Bldg-Office Dual setpoint 34,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {d5e3601f-8e30-430f-819a-8bcc5df62c1e}, !- Handle
  Ceiling Void A.D.1.19:Wall A.D.1.5:9,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.000001, 10, 11.87935,                !- X,Y,Z Vertex 1 {m}
  45.000001, 10, 11,                      !- X,Y,Z Vertex 2 {m}
  49.149199, 10, 11,                      !- X,Y,Z Vertex 3 {m}
  49.149199, 10, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a30d97a-39fa-4cf4-9b62-2a7a828557b8}, !- Handle
  Ceiling Void A.C.1.7:Ceiling A.C.1.7:Space A.C.1.7:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {1c345e51-0495-4621-a534-5f70fc6fa415}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfd9866d-f2de-4700-a9ff-f7e8d1573d9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9998, 59.999999, 3.01905,            !- X,Y,Z Vertex 1 {m}
  59.9998, 55.850999, 3.01905,            !- X,Y,Z Vertex 2 {m}
  55.8508, 55.850999, 3.01905,            !- X,Y,Z Vertex 3 {m}
  55.8508, 59.999999, 3.01905;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f133dc6f-7fc2-40cd-a2e4-874a15a04c7f}, !- Handle
  Ceiling Void Zone A.C.1.7,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b113085b-422e-4728-8934-0d2be89a4f62}, !- Zone Air Inlet Port List
  {b2252dae-5a98-4ff5-80d9-ce4f2eaa2d1f}, !- Zone Air Exhaust Port List
  {9de3ee1c-5bf3-4282-9525-152c7dfbdcb2}, !- Zone Air Node Name
  {15f5a68a-814c-4b2b-8d37-f8c914f9721c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ba6e170b-9164-4e7b-97e7-2c85e6122bb3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {066df9fb-bfbd-4793-b370-10859db127b9}, !- Handle
  Node 65,                                !- Name
  {9de3ee1c-5bf3-4282-9525-152c7dfbdcb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9de3ee1c-5bf3-4282-9525-152c7dfbdcb2}, !- Handle
  {f133dc6f-7fc2-40cd-a2e4-874a15a04c7f}, !- Source Object
  11,                                     !- Outlet Port
  {066df9fb-bfbd-4793-b370-10859db127b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b113085b-422e-4728-8934-0d2be89a4f62}, !- Handle
  {f133dc6f-7fc2-40cd-a2e4-874a15a04c7f}; !- HVAC Component

OS:PortList,
  {b2252dae-5a98-4ff5-80d9-ce4f2eaa2d1f}, !- Handle
  {f133dc6f-7fc2-40cd-a2e4-874a15a04c7f}; !- HVAC Component

OS:PortList,
  {15f5a68a-814c-4b2b-8d37-f8c914f9721c}, !- Handle
  {f133dc6f-7fc2-40cd-a2e4-874a15a04c7f}; !- HVAC Component

OS:Sizing:Zone,
  {05a6da88-4ed3-4147-8450-67793843c479}, !- Handle
  {f133dc6f-7fc2-40cd-a2e4-874a15a04c7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ce76d4f-32e3-4799-941a-27f5322d5138}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {f133dc6f-7fc2-40cd-a2e4-874a15a04c7f}; !- Thermal Zone

OS:Space,
  {1c345e51-0495-4621-a534-5f70fc6fa415}, !- Handle
  Ceiling Void Zone A.C.1.7 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f133dc6f-7fc2-40cd-a2e4-874a15a04c7f}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {ee88fe21-1668-44cd-8199-6f18b5569b54}, !- Handle
  Space A.D.1.19:Interzone A.D.1.1:Ceiling Void A.C.2.3:1, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {7b388961-b96c-4941-8fd3-ff4ad5c03096}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {650db916-eb04-4bf8-b718-73cb847ca288}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 14.15, 8,                       !- X,Y,Z Vertex 1 {m}
  49.149, 10, 8,                          !- X,Y,Z Vertex 2 {m}
  45, 10, 8,                              !- X,Y,Z Vertex 3 {m}
  45, 14.15, 8;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d17064b3-15cd-4490-a63e-4c5210bae862}, !- Handle
  Thermal Zone A.D.1.19,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6beee07e-a821-429b-9a6a-e02fa6ab277c}, !- Zone Air Inlet Port List
  {affe4065-bfb5-4e44-8eec-866d9f8086b8}, !- Zone Air Exhaust Port List
  {26b0cf73-02ba-495b-9b04-1b7b85db8fea}, !- Zone Air Node Name
  {05d15b8d-505a-450e-8c55-fcce72e0b7bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cdfa5168-cd0d-46d2-acb0-0d21be946320}, !- Group Rendering Name
  {0236d8be-fede-47f7-8cd6-22260b522009}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e7a4e33-8678-40ed-ac4e-31bd9fd56149}, !- Handle
  Node 66,                                !- Name
  {26b0cf73-02ba-495b-9b04-1b7b85db8fea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26b0cf73-02ba-495b-9b04-1b7b85db8fea}, !- Handle
  {d17064b3-15cd-4490-a63e-4c5210bae862}, !- Source Object
  11,                                     !- Outlet Port
  {0e7a4e33-8678-40ed-ac4e-31bd9fd56149}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6beee07e-a821-429b-9a6a-e02fa6ab277c}, !- Handle
  {d17064b3-15cd-4490-a63e-4c5210bae862}; !- HVAC Component

OS:PortList,
  {affe4065-bfb5-4e44-8eec-866d9f8086b8}, !- Handle
  {d17064b3-15cd-4490-a63e-4c5210bae862}; !- HVAC Component

OS:PortList,
  {05d15b8d-505a-450e-8c55-fcce72e0b7bc}, !- Handle
  {d17064b3-15cd-4490-a63e-4c5210bae862}; !- HVAC Component

OS:Sizing:Zone,
  {01fb4083-ca35-4796-832f-e07e07d84c49}, !- Handle
  {d17064b3-15cd-4490-a63e-4c5210bae862}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc00407c-4dcb-41f6-8a41-69e74057c2ca}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {d17064b3-15cd-4490-a63e-4c5210bae862}; !- Thermal Zone

OS:Space,
  {7b388961-b96c-4941-8fd3-ff4ad5c03096}, !- Handle
  Thermal Zone A.D.1.19 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d17064b3-15cd-4490-a63e-4c5210bae862}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {05c0cb92-6594-469a-9da5-6e1dae3d27a8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0236d8be-fede-47f7-8cd6-22260b522009}, !- Handle
  Bldg-Office Dual setpoint 35,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {bef36ad0-901f-498f-805f-d7f222d508ea}, !- Handle
  Space A.D.1.19:Window A.D.1.4.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {de878c62-d77e-4430-871d-b24cafa7b8ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 13.600001, 10.7,                    !- X,Y,Z Vertex 1 {m}
  45, 13.600001, 8.782,                   !- X,Y,Z Vertex 2 {m}
  45, 10.600001, 8.782,                   !- X,Y,Z Vertex 3 {m}
  45, 10.600001, 10.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de878c62-d77e-4430-871d-b24cafa7b8ea}, !- Handle
  Space A.D.1.19:Wall A.D.1.4:5,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {7b388961-b96c-4941-8fd3-ff4ad5c03096}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.149201, 11,                      !- X,Y,Z Vertex 1 {m}
  45, 14.149201, 8,                       !- X,Y,Z Vertex 2 {m}
  45, 10.000001, 8,                       !- X,Y,Z Vertex 3 {m}
  45, 10.000001, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71a84510-c16b-40ee-9365-431be13897a6}, !- Handle
  Space A.D.1.19:Window A.D.1.5.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {4dcf5a85-27c4-48ec-98a4-5968621d0602}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.6, 10, 10.7,                         !- X,Y,Z Vertex 1 {m}
  45.6, 10, 8.782,                        !- X,Y,Z Vertex 2 {m}
  48.6, 10, 8.782,                        !- X,Y,Z Vertex 3 {m}
  48.6, 10, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dcf5a85-27c4-48ec-98a4-5968621d0602}, !- Handle
  Space A.D.1.19:Wall A.D.1.5:10,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {7b388961-b96c-4941-8fd3-ff4ad5c03096}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.000001, 10, 11,                      !- X,Y,Z Vertex 1 {m}
  45.000001, 10, 8,                       !- X,Y,Z Vertex 2 {m}
  49.149199, 10, 8,                       !- X,Y,Z Vertex 3 {m}
  49.149199, 10, 11;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9d292bb-76bc-47e1-8231-ae6f598e9372}, !- Handle
  Space A.D.1.19:Wall A.D.1.39:Space A.D.1.18:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7b388961-b96c-4941-8fd3-ff4ad5c03096}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d9cf8ff-c1d7-4225-8134-38a8dcb0f4c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 10, 11,                        !- X,Y,Z Vertex 1 {m}
  49.1492, 10, 8,                         !- X,Y,Z Vertex 2 {m}
  49.1492, 14.149198, 8,                  !- X,Y,Z Vertex 3 {m}
  49.1492, 14.149198, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a18a73-dc35-40ff-af92-a459f56dec8d}, !- Handle
  Space A.D.2.13:Wall A.D.2.33:Space A.D.2.12:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {91354bde-865c-4a29-a867-a958b1a4982c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7137a720-6b17-4128-bc67-62f414bf9e50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.8508, 15,                        !- X,Y,Z Vertex 1 {m}
  45, 55.8508, 12,                        !- X,Y,Z Vertex 2 {m}
  49.149198, 55.8508, 12,                 !- X,Y,Z Vertex 3 {m}
  49.149198, 55.8508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {53d03bfd-b490-4e06-aa58-9e88652a0933}, !- Handle
  Thermal Zone A.D.2.13,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647574,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {535f14d8-4934-4c09-937a-f11a72767293}, !- Zone Air Inlet Port List
  {f1ca3295-7f25-4b40-b6a2-76c47311841d}, !- Zone Air Exhaust Port List
  {30188dd3-726a-4b6f-ae46-09659e41d560}, !- Zone Air Node Name
  {abe3c0f5-f61f-4202-8f99-3caee9be9640}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80971491-f7dc-4923-9c86-ed83eef3acd7}, !- Group Rendering Name
  {8af44ef7-4db7-46a1-b5be-8a8bffa50e37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5daf185-728e-4aea-952c-49f442463c8b}, !- Handle
  Node 67,                                !- Name
  {30188dd3-726a-4b6f-ae46-09659e41d560}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30188dd3-726a-4b6f-ae46-09659e41d560}, !- Handle
  {53d03bfd-b490-4e06-aa58-9e88652a0933}, !- Source Object
  11,                                     !- Outlet Port
  {f5daf185-728e-4aea-952c-49f442463c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {535f14d8-4934-4c09-937a-f11a72767293}, !- Handle
  {53d03bfd-b490-4e06-aa58-9e88652a0933}; !- HVAC Component

OS:PortList,
  {f1ca3295-7f25-4b40-b6a2-76c47311841d}, !- Handle
  {53d03bfd-b490-4e06-aa58-9e88652a0933}; !- HVAC Component

OS:PortList,
  {abe3c0f5-f61f-4202-8f99-3caee9be9640}, !- Handle
  {53d03bfd-b490-4e06-aa58-9e88652a0933}; !- HVAC Component

OS:Sizing:Zone,
  {cca5b727-a416-4d14-83c1-1419a291ac41}, !- Handle
  {53d03bfd-b490-4e06-aa58-9e88652a0933}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbe71460-4b98-42bc-81a3-c297bb294879}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {53d03bfd-b490-4e06-aa58-9e88652a0933}; !- Thermal Zone

OS:Space,
  {91354bde-865c-4a29-a867-a958b1a4982c}, !- Handle
  Thermal Zone A.D.2.13 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {53d03bfd-b490-4e06-aa58-9e88652a0933}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b6a9854c-68ea-4f5a-a92b-1e400447a656}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8af44ef7-4db7-46a1-b5be-8a8bffa50e37}, !- Handle
  Bldg-Office Dual setpoint 36,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {138d815d-28bf-4600-b884-6328cc24650e}, !- Handle
  Space A.D.1.19:Wall A.D.1.40:Space A.D.1.20:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7b388961-b96c-4941-8fd3-ff4ad5c03096}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51a17e76-0d3e-4a10-bbbd-451995b64456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 14.1492, 11,                 !- X,Y,Z Vertex 1 {m}
  49.149198, 14.1492, 8,                  !- X,Y,Z Vertex 2 {m}
  45, 14.1492, 8,                         !- X,Y,Z Vertex 3 {m}
  45, 14.1492, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177402ab-0bdd-45ca-a732-d95da348b702}, !- Handle
  Ceiling Void A.D.1.20:Interzone A.D.2.1:Space A.D.2.20:18, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db359329-0673-46f9-ba84-a4eccbe9522a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 14.251, 11.8984,                !- X,Y,Z Vertex 1 {m}
  49.149, 21.899, 11.8984,                !- X,Y,Z Vertex 2 {m}
  45, 21.899, 11.8984,                    !- X,Y,Z Vertex 3 {m}
  45, 14.251, 11.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dadc75fb-0bb9-4840-9bb5-773b85add9c6}, !- Handle
  Ceiling Void A.D.1.20:Wall A.D.1.4:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 21.898399, 11.87935,                !- X,Y,Z Vertex 1 {m}
  45, 21.898399, 11,                      !- X,Y,Z Vertex 2 {m}
  45, 14.250801, 11,                      !- X,Y,Z Vertex 3 {m}
  45, 14.250801, 11.87935;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c385d54d-c991-4b8e-8d13-51192d69641a}, !- Handle
  Space A.D.1.20:Interzone A.D.1.1:Ceiling Void A.C.2.4:19, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {3aca66d7-0c0d-40f5-be4e-c70e795194b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76d038a5-a55f-4b28-b953-82be98ca4810}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 21.899, 8,                      !- X,Y,Z Vertex 1 {m}
  49.149, 14.251, 8,                      !- X,Y,Z Vertex 2 {m}
  45, 14.251, 8,                          !- X,Y,Z Vertex 3 {m}
  45, 21.899, 8;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3f47f06e-686b-40b9-b0b3-ee5b616fcce8}, !- Handle
  Thermal Zone A.D.1.20,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  95.194266,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f3bb957-42d1-4d1f-9f80-1710fa5c700f}, !- Zone Air Inlet Port List
  {bff3d760-fd88-4fcf-b6a7-5563e2528ea7}, !- Zone Air Exhaust Port List
  {a8fd3820-0d81-4c8f-b5eb-ff555603500c}, !- Zone Air Node Name
  {0b6bc4b3-8894-4ef6-851d-4d82c8a569b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d46538c5-3b92-4c80-9e9c-23faa04506f4}, !- Group Rendering Name
  {37df0047-4d09-4a1e-ae35-6656c85f4968}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e54795a9-7816-48d7-b64c-bbeea4a41a42}, !- Handle
  Node 68,                                !- Name
  {a8fd3820-0d81-4c8f-b5eb-ff555603500c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8fd3820-0d81-4c8f-b5eb-ff555603500c}, !- Handle
  {3f47f06e-686b-40b9-b0b3-ee5b616fcce8}, !- Source Object
  11,                                     !- Outlet Port
  {e54795a9-7816-48d7-b64c-bbeea4a41a42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f3bb957-42d1-4d1f-9f80-1710fa5c700f}, !- Handle
  {3f47f06e-686b-40b9-b0b3-ee5b616fcce8}; !- HVAC Component

OS:PortList,
  {bff3d760-fd88-4fcf-b6a7-5563e2528ea7}, !- Handle
  {3f47f06e-686b-40b9-b0b3-ee5b616fcce8}; !- HVAC Component

OS:PortList,
  {0b6bc4b3-8894-4ef6-851d-4d82c8a569b3}, !- Handle
  {3f47f06e-686b-40b9-b0b3-ee5b616fcce8}; !- HVAC Component

OS:Sizing:Zone,
  {462c9398-7976-4982-99c1-62a76d6bdb1d}, !- Handle
  {3f47f06e-686b-40b9-b0b3-ee5b616fcce8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b18dd380-546a-4905-afea-2d52d622c61a}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {3f47f06e-686b-40b9-b0b3-ee5b616fcce8}; !- Thermal Zone

OS:Space,
  {3aca66d7-0c0d-40f5-be4e-c70e795194b0}, !- Handle
  Thermal Zone A.D.1.20 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3f47f06e-686b-40b9-b0b3-ee5b616fcce8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a87ba3c8-5d15-4031-87cd-3c45783b6ad2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {37df0047-4d09-4a1e-ae35-6656c85f4968}, !- Handle
  Bldg-Office Dual setpoint 37,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {2c916317-176c-4c59-86d0-0ee801ebad2a}, !- Handle
  Space A.D.1.20:Window A.D.1.4.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {f69ffaeb-ad87-46c3-ac8a-58f6912e3abf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 21.4, 10.7,                         !- X,Y,Z Vertex 1 {m}
  45, 21.4, 8.782,                        !- X,Y,Z Vertex 2 {m}
  45, 18.4, 8.782,                        !- X,Y,Z Vertex 3 {m}
  45, 18.4, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69ffaeb-ad87-46c3-ac8a-58f6912e3abf}, !- Handle
  Space A.D.1.20:Wall A.D.1.4:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {3aca66d7-0c0d-40f5-be4e-c70e795194b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 21.898399, 11,                      !- X,Y,Z Vertex 1 {m}
  45, 21.898399, 8,                       !- X,Y,Z Vertex 2 {m}
  45, 14.250801, 8,                       !- X,Y,Z Vertex 3 {m}
  45, 14.250801, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8b0e4cd-000f-4ad8-b244-81786fcf73e7}, !- Handle
  Space A.D.1.20:Window A.D.1.4.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {f69ffaeb-ad87-46c3-ac8a-58f6912e3abf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 17.5, 10.7,                         !- X,Y,Z Vertex 1 {m}
  45, 17.5, 8.782,                        !- X,Y,Z Vertex 2 {m}
  45, 14.5, 8.782,                        !- X,Y,Z Vertex 3 {m}
  45, 14.5, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7e0397-c698-4272-bdb5-aee9f8e99d28}, !- Handle
  Space A.D.1.20:Wall A.D.1.22:Space A.D.1.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3aca66d7-0c0d-40f5-be4e-c70e795194b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eacdae47-99ba-47eb-92ab-6995caa2073f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 14.250801, 11,                 !- X,Y,Z Vertex 1 {m}
  49.1492, 14.250801, 8,                  !- X,Y,Z Vertex 2 {m}
  49.1492, 21.898398, 8,                  !- X,Y,Z Vertex 3 {m}
  49.1492, 21.898398, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51a17e76-0d3e-4a10-bbbd-451995b64456}, !- Handle
  Space A.D.1.20:Wall A.D.1.40:Space A.D.1.19:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3aca66d7-0c0d-40f5-be4e-c70e795194b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {138d815d-28bf-4600-b884-6328cc24650e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 14.2508, 11,                        !- X,Y,Z Vertex 1 {m}
  45, 14.2508, 8,                         !- X,Y,Z Vertex 2 {m}
  49.149198, 14.2508, 8,                  !- X,Y,Z Vertex 3 {m}
  49.149198, 14.2508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f548c375-1c99-4ed0-9585-a51db8c0f5fd}, !- Handle
  Space A.D.1.20:Wall A.D.1.46:Space A.D.1.21:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3aca66d7-0c0d-40f5-be4e-c70e795194b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb84ce23-2172-43c9-88a7-296b5028ca43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 21.8984, 11,                 !- X,Y,Z Vertex 1 {m}
  49.149198, 21.8984, 8,                  !- X,Y,Z Vertex 2 {m}
  45, 21.8984, 8,                         !- X,Y,Z Vertex 3 {m}
  45, 21.8984, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33132e12-eace-4864-a529-1756407d1906}, !- Handle
  Ceiling Void A.D.1.21:Interzone A.D.2.1:Space A.D.2.21:28, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28ecc3cb-dd71-4332-8647-f662fcda3846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 22, 11.8984,                    !- X,Y,Z Vertex 1 {m}
  49.149, 26.15, 11.8984,                 !- X,Y,Z Vertex 2 {m}
  45, 26.15, 11.8984,                     !- X,Y,Z Vertex 3 {m}
  45, 22, 11.8984;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f82dac-8b58-4be7-9650-7155eb97b315}, !- Handle
  Space A.D.1.21:Interzone A.D.1.1:Ceiling Void A.C.2.4:27, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {039f8882-bd1e-4a50-b837-bc5d92b764ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23a7ff42-badb-4b1c-85e7-c41d0b4b41e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 26.15, 8,                       !- X,Y,Z Vertex 1 {m}
  49.149, 22, 8,                          !- X,Y,Z Vertex 2 {m}
  45, 22, 8,                              !- X,Y,Z Vertex 3 {m}
  45, 26.15, 8;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b2e51a07-1979-4de4-ba7c-ec654bb1b870}, !- Handle
  Thermal Zone A.D.1.21,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647574,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b840462-d9cf-4dd3-b3a4-95e4dec76523}, !- Zone Air Inlet Port List
  {69b11710-c5f0-4fd2-ac61-7ceba5ab44dc}, !- Zone Air Exhaust Port List
  {88269808-3686-4dfb-9f2e-7036e4a73c21}, !- Zone Air Node Name
  {5c49530b-c5bd-4ed2-ab11-04814f6a59a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {747f0fad-076e-47ed-9435-3be9fd9ef7c1}, !- Group Rendering Name
  {8daa42a1-a061-41ad-8f5b-673afa006bcd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93bc4bd3-d670-4729-9ac2-a925906c91a1}, !- Handle
  Node 69,                                !- Name
  {88269808-3686-4dfb-9f2e-7036e4a73c21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88269808-3686-4dfb-9f2e-7036e4a73c21}, !- Handle
  {b2e51a07-1979-4de4-ba7c-ec654bb1b870}, !- Source Object
  11,                                     !- Outlet Port
  {93bc4bd3-d670-4729-9ac2-a925906c91a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b840462-d9cf-4dd3-b3a4-95e4dec76523}, !- Handle
  {b2e51a07-1979-4de4-ba7c-ec654bb1b870}; !- HVAC Component

OS:PortList,
  {69b11710-c5f0-4fd2-ac61-7ceba5ab44dc}, !- Handle
  {b2e51a07-1979-4de4-ba7c-ec654bb1b870}; !- HVAC Component

OS:PortList,
  {5c49530b-c5bd-4ed2-ab11-04814f6a59a9}, !- Handle
  {b2e51a07-1979-4de4-ba7c-ec654bb1b870}; !- HVAC Component

OS:Sizing:Zone,
  {af7fba43-a2e5-48d3-83ff-ca0ee61a5ce7}, !- Handle
  {b2e51a07-1979-4de4-ba7c-ec654bb1b870}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e126e5a-c390-4c3a-97ef-07d78818344e}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {b2e51a07-1979-4de4-ba7c-ec654bb1b870}; !- Thermal Zone

OS:Space,
  {039f8882-bd1e-4a50-b837-bc5d92b764ed}, !- Handle
  Thermal Zone A.D.1.21 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b2e51a07-1979-4de4-ba7c-ec654bb1b870}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {799a18e2-760b-45ce-a7a0-f65e36e3fdcf}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8daa42a1-a061-41ad-8f5b-673afa006bcd}, !- Handle
  Bldg-Office Dual setpoint 38,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Lights:Definition,
  {65067ebb-3ef4-42e1-9593-ac33e4685744}, !- Handle
  ZoneGroup(ParkingGarage)-1|Bldg-ParkingGarageLightsA-16e01c23- Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.2291731251,                           !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0,                                      !- Return Air Fraction
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:Lights,
  {36577370-4a1c-4c21-b0a0-8379f89ade18}, !- Handle
  ZoneGroup(ParkingGarage)-1|Bldg-ParkingGarageLightsA-16e01c23-, !- Name
  {65067ebb-3ef4-42e1-9593-ac33e4685744}, !- Lights Definition Name
  {9ed9cd33-3808-4306-9320-65c100d169b1}, !- Space or SpaceType Name
  {0b9142c6-4a33-4a86-b425-1a8dc2dba222}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {9ed9cd33-3808-4306-9320-65c100d169b1}, !- Handle
  Zone Group (Parking Garage)-1,          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ab1ac521-2903-48e0-8d5c-0f057abef69a}; !- Group Rendering Name

OS:ThermalZone,
  {f66f0b1e-80d3-4315-bbfe-937639fc15d8}, !- Handle
  Thermal Zone A.A.b2.1,                  !- Name
  1,                                      !- Multiplier
  3.041475,                               !- Ceiling Height {m}
  7603.6875,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99d8d4a1-0b4a-4064-840d-408d24b6b7fb}, !- Zone Air Inlet Port List
  {35e74bdd-dec7-4a47-8789-f437203a86cb}, !- Zone Air Exhaust Port List
  {9592f8df-2639-48f4-b034-8182212cd86c}, !- Zone Air Node Name
  {fe96a6b8-d326-4102-8a0d-2cb5bfb0dde1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb6f1bd2-3a64-4845-8554-eba04e053873}, !- Group Rendering Name
  {dfdcc714-d8b4-42b0-ad2a-550629bdeca8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12f867c8-6250-4ecb-928e-dd3804b7bf99}, !- Handle
  Node 70,                                !- Name
  {9592f8df-2639-48f4-b034-8182212cd86c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9592f8df-2639-48f4-b034-8182212cd86c}, !- Handle
  {f66f0b1e-80d3-4315-bbfe-937639fc15d8}, !- Source Object
  11,                                     !- Outlet Port
  {12f867c8-6250-4ecb-928e-dd3804b7bf99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99d8d4a1-0b4a-4064-840d-408d24b6b7fb}, !- Handle
  {f66f0b1e-80d3-4315-bbfe-937639fc15d8}; !- HVAC Component

OS:PortList,
  {35e74bdd-dec7-4a47-8789-f437203a86cb}, !- Handle
  {f66f0b1e-80d3-4315-bbfe-937639fc15d8}; !- HVAC Component

OS:PortList,
  {fe96a6b8-d326-4102-8a0d-2cb5bfb0dde1}, !- Handle
  {f66f0b1e-80d3-4315-bbfe-937639fc15d8}; !- HVAC Component

OS:Sizing:Zone,
  {1da04e8a-31e2-4162-ac6f-8404663695ec}, !- Handle
  {f66f0b1e-80d3-4315-bbfe-937639fc15d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b25f4766-48ba-4272-8ca1-f469bdf15d77}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {f66f0b1e-80d3-4315-bbfe-937639fc15d8}; !- Thermal Zone

OS:Space,
  {b8144d48-4f07-4321-bbec-aa5928db8528}, !- Handle
  Thermal Zone A.A.b2.1 Space,            !- Name
  {9ed9cd33-3808-4306-9320-65c100d169b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f66f0b1e-80d3-4315-bbfe-937639fc15d8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d39991f7-23b6-4b90-9f4f-a597c4bc1df1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfdcc714-d8b4-42b0-ad2a-550629bdeca8}, !- Handle
  Bldg-Parking Garage Dual setpoint 1,    !- Name
  {ef37102f-ff43-45a7-aefb-b637e3b670f1}, !- Heating Setpoint Temperature Schedule Name
  {b15c6680-81bb-4daa-affb-902bbd974b84}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {0b9142c6-4a33-4a86-b425-1a8dc2dba222}, !- Handle
  COMNET C-6 Parking-Lights Sched,        !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d54e87f2-4d46-41a7-9b3a-f90e241f0d12}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d54e87f2-4d46-41a7-9b3a-f90e241f0d12}, !- Handle
  COMNET C-6 Parking-Lights Week,         !- Name
  ,                                       !- Schedule Rendering Name
  {015252b9-48a2-4c1c-9791-2e1b7d8466fa}, !- Sunday Schedule:Day Name
  {767edd32-2279-4165-b026-17af516e4e96}, !- Monday Schedule:Day Name
  {767edd32-2279-4165-b026-17af516e4e96}, !- Tuesday Schedule:Day Name
  {767edd32-2279-4165-b026-17af516e4e96}, !- Wednesday Schedule:Day Name
  {767edd32-2279-4165-b026-17af516e4e96}, !- Thursday Schedule:Day Name
  {767edd32-2279-4165-b026-17af516e4e96}, !- Friday Schedule:Day Name
  {065cc00f-415b-4fdf-9e35-7785fff8230a}, !- Saturday Schedule:Day Name
  {015252b9-48a2-4c1c-9791-2e1b7d8466fa}, !- Holiday Schedule:Day Name
  {767edd32-2279-4165-b026-17af516e4e96}, !- SummerDesignDay Schedule:Day Name
  {015252b9-48a2-4c1c-9791-2e1b7d8466fa}, !- WinterDesignDay Schedule:Day Name
  {015252b9-48a2-4c1c-9791-2e1b7d8466fa}, !- CustomDay1 Schedule:Day Name
  {015252b9-48a2-4c1c-9791-2e1b7d8466fa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {015252b9-48a2-4c1c-9791-2e1b7d8466fa}, !- Handle
  COMNET C-6 Parking-Lights Sun,          !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {767edd32-2279-4165-b026-17af516e4e96}, !- Handle
  COMNET C-6 Parking-Lights WD,           !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {065cc00f-415b-4fdf-9e35-7785fff8230a}, !- Handle
  COMNET C-6 Parking-Lights Sat,          !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Surface,
  {14d313aa-566e-454b-8ea0-461de43257de}, !- Handle
  Space A.D.1.21:Wall A.D.1.22:Space A.D.1.25:7, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {039f8882-bd1e-4a50-b837-bc5d92b764ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8bf9cc6-b9f2-41de-9711-291e6cdd8a3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 21.999998, 11,                 !- X,Y,Z Vertex 1 {m}
  49.1492, 21.999998, 8,                  !- X,Y,Z Vertex 2 {m}
  49.1492, 26.149199, 8,                  !- X,Y,Z Vertex 3 {m}
  49.1492, 26.149199, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba11b458-0bec-4d6c-8530-f30cf0fffe85}, !- Handle
  Space A.D.1.21:Wall A.D.1.23:Space A.D.1.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {039f8882-bd1e-4a50-b837-bc5d92b764ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87744126-efae-4c9e-837f-541c5895e297}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 26.1492, 11,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 26.1492, 8,                    !- X,Y,Z Vertex 2 {m}
  45.000002, 26.1492, 8,                  !- X,Y,Z Vertex 3 {m}
  45.000002, 26.1492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0febccb7-e570-493f-9f85-117a803f85fb}, !- Handle
  Space A.D.1.21:Wall A.D.1.45:Space A.D.1.22:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {039f8882-bd1e-4a50-b837-bc5d92b764ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb383d71-f2a5-4045-82c2-47a42161c982}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 26.1492, 11,                        !- X,Y,Z Vertex 1 {m}
  45, 26.1492, 8,                         !- X,Y,Z Vertex 2 {m}
  45, 22, 8,                              !- X,Y,Z Vertex 3 {m}
  45, 22, 11;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb84ce23-2172-43c9-88a7-296b5028ca43}, !- Handle
  Space A.D.1.21:Wall A.D.1.46:Space A.D.1.20:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {039f8882-bd1e-4a50-b837-bc5d92b764ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f548c375-1c99-4ed0-9585-a51db8c0f5fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 22, 11,                             !- X,Y,Z Vertex 1 {m}
  45, 22, 8,                              !- X,Y,Z Vertex 2 {m}
  49.149198, 22, 8,                       !- X,Y,Z Vertex 3 {m}
  49.149198, 22, 11;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bd0fa16-9e6e-4e7e-8ece-42e96d8818bd}, !- Handle
  Ceiling Void A.D.1.22:Interzone A.D.2.1:Space A.D.2.22:26, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db6eb93b-ac30-4212-8bbd-91afed7f0c20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898, 22, 11.8984,                    !- X,Y,Z Vertex 1 {m}
  44.898, 26.15, 11.8984,                 !- X,Y,Z Vertex 2 {m}
  25.101, 26.15, 11.8984,                 !- X,Y,Z Vertex 3 {m}
  25.101, 22, 11.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d89d697-a382-432b-9ef3-2fedf3d42be3}, !- Handle
  Ceiling Void A.D.1.22:Wall A.D.1.3:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101599, 22, 11.87935,                !- X,Y,Z Vertex 1 {m}
  25.101599, 22, 11,                      !- X,Y,Z Vertex 2 {m}
  44.8984, 22, 11,                        !- X,Y,Z Vertex 3 {m}
  44.8984, 22, 11.87935;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d919fe7-94f5-480a-83c8-ffd20815bb33}, !- Handle
  Space A.D.1.22:Interzone A.D.1.1:53,    !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {68553602-ed3e-43c3-9772-c56ea3c123e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 26.149199, 8,                  !- X,Y,Z Vertex 1 {m}
  44.8984, 22, 8,                         !- X,Y,Z Vertex 2 {m}
  25.1016, 22, 8,                         !- X,Y,Z Vertex 3 {m}
  25.1016, 26.149199, 8;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2353783d-f075-46e2-ab38-56d005a68501}, !- Handle
  Thermal Zone A.D.1.22,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  246.422616,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d06b3273-e721-4ac2-bb12-5e8b835f03bc}, !- Zone Air Inlet Port List
  {347609ad-7898-4fea-a700-973bc67c7b5c}, !- Zone Air Exhaust Port List
  {b5efa3d1-b9af-4221-b32f-c41460e1df57}, !- Zone Air Node Name
  {9de11992-c0e4-4698-99d5-fb1fe1aeaaac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ff8506b-5c69-4867-9f5e-1da570ee01c7}, !- Group Rendering Name
  {6a68667f-2d93-4cb2-8377-c608df31d386}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {852850b4-455d-4242-a0fc-f510a5cf81b6}, !- Handle
  Node 71,                                !- Name
  {b5efa3d1-b9af-4221-b32f-c41460e1df57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5efa3d1-b9af-4221-b32f-c41460e1df57}, !- Handle
  {2353783d-f075-46e2-ab38-56d005a68501}, !- Source Object
  11,                                     !- Outlet Port
  {852850b4-455d-4242-a0fc-f510a5cf81b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d06b3273-e721-4ac2-bb12-5e8b835f03bc}, !- Handle
  {2353783d-f075-46e2-ab38-56d005a68501}; !- HVAC Component

OS:PortList,
  {347609ad-7898-4fea-a700-973bc67c7b5c}, !- Handle
  {2353783d-f075-46e2-ab38-56d005a68501}; !- HVAC Component

OS:PortList,
  {9de11992-c0e4-4698-99d5-fb1fe1aeaaac}, !- Handle
  {2353783d-f075-46e2-ab38-56d005a68501}; !- HVAC Component

OS:Sizing:Zone,
  {98d73911-3b35-4733-b5fa-7ca7df3568cb}, !- Handle
  {2353783d-f075-46e2-ab38-56d005a68501}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e509b9f6-cb83-438e-8704-be3298b57850}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {2353783d-f075-46e2-ab38-56d005a68501}; !- Thermal Zone

OS:Space,
  {68553602-ed3e-43c3-9772-c56ea3c123e6}, !- Handle
  Thermal Zone A.D.1.22 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2353783d-f075-46e2-ab38-56d005a68501}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d4b43fe9-0254-4300-bc7d-f9af0afcf378}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a68667f-2d93-4cb2-8377-c608df31d386}, !- Handle
  Bldg-Office Dual setpoint 39,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {e56a1cfa-a3e5-493d-ac6c-4d3fdc6d9a75}, !- Handle
  Space A.D.1.22:Window A.D.1.3.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7060495c-52a7-432e-ba18-992343d0b565}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.6, 22, 10.7,                         !- X,Y,Z Vertex 1 {m}
  25.6, 22, 8.782,                        !- X,Y,Z Vertex 2 {m}
  28.6, 22, 8.782,                        !- X,Y,Z Vertex 3 {m}
  28.6, 22, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7060495c-52a7-432e-ba18-992343d0b565}, !- Handle
  Space A.D.1.22:Wall A.D.1.3:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {68553602-ed3e-43c3-9772-c56ea3c123e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101599, 22, 11,                      !- X,Y,Z Vertex 1 {m}
  25.101599, 22, 8,                       !- X,Y,Z Vertex 2 {m}
  44.8984, 22, 8,                         !- X,Y,Z Vertex 3 {m}
  44.8984, 22, 11;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdf972c1-0279-45e4-a9d5-4843e5a100b8}, !- Handle
  Space A.D.1.22:Window A.D.1.3.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7060495c-52a7-432e-ba18-992343d0b565}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.55, 22, 10.7,                        !- X,Y,Z Vertex 1 {m}
  29.55, 22, 8.782,                       !- X,Y,Z Vertex 2 {m}
  32.55, 22, 8.782,                       !- X,Y,Z Vertex 3 {m}
  32.55, 22, 10.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53618332-b57c-43b0-a6c8-2c7bef76753e}, !- Handle
  Space A.D.1.22:Window A.D.1.3.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7060495c-52a7-432e-ba18-992343d0b565}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.5, 22, 10.7,                         !- X,Y,Z Vertex 1 {m}
  33.5, 22, 8.782,                        !- X,Y,Z Vertex 2 {m}
  36.5, 22, 8.782,                        !- X,Y,Z Vertex 3 {m}
  36.5, 22, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c861c238-a94a-4fbe-9893-5256bce0a761}, !- Handle
  Space A.D.1.22:Window A.D.1.3.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7060495c-52a7-432e-ba18-992343d0b565}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.45, 22, 10.7,                        !- X,Y,Z Vertex 1 {m}
  37.45, 22, 8.782,                       !- X,Y,Z Vertex 2 {m}
  40.45, 22, 8.782,                       !- X,Y,Z Vertex 3 {m}
  40.45, 22, 10.7;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75d605df-612b-4452-9392-eb83e0d4812b}, !- Handle
  Ceiling Void A.B.1.3:Wall A.B.1.1:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {9abba8de-0742-44b7-9fb6-f5e5edbed41f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3.8984,                         !- X,Y,Z Vertex 1 {m}
  10, 10, 3.019051,                       !- X,Y,Z Vertex 2 {m}
  14.149199, 10, 3.019051,                !- X,Y,Z Vertex 3 {m}
  14.149199, 10, 3.8984;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6ee73984-dfa8-4ea6-b90e-ee9cea817698}, !- Handle
  Ceiling Void Zone A.B.1.3,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4af869b-deb1-43bf-a52c-50aca8d8589e}, !- Zone Air Inlet Port List
  {b32c7e3e-24b4-4bc7-9746-799e51404655}, !- Zone Air Exhaust Port List
  {ff4fed89-babd-40f7-9228-69ab077fc7fa}, !- Zone Air Node Name
  {ecad79d1-404a-47de-a513-2ee7407ce8c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8859059b-b14e-4a78-8dcc-0a1a722e5b30}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff65cf2b-9840-4dec-a744-67b7d493ea83}, !- Handle
  Node 72,                                !- Name
  {ff4fed89-babd-40f7-9228-69ab077fc7fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff4fed89-babd-40f7-9228-69ab077fc7fa}, !- Handle
  {6ee73984-dfa8-4ea6-b90e-ee9cea817698}, !- Source Object
  11,                                     !- Outlet Port
  {ff65cf2b-9840-4dec-a744-67b7d493ea83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4af869b-deb1-43bf-a52c-50aca8d8589e}, !- Handle
  {6ee73984-dfa8-4ea6-b90e-ee9cea817698}; !- HVAC Component

OS:PortList,
  {b32c7e3e-24b4-4bc7-9746-799e51404655}, !- Handle
  {6ee73984-dfa8-4ea6-b90e-ee9cea817698}; !- HVAC Component

OS:PortList,
  {ecad79d1-404a-47de-a513-2ee7407ce8c3}, !- Handle
  {6ee73984-dfa8-4ea6-b90e-ee9cea817698}; !- HVAC Component

OS:Sizing:Zone,
  {d76b2476-1fb7-42f6-9d08-a21e8962f3ea}, !- Handle
  {6ee73984-dfa8-4ea6-b90e-ee9cea817698}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0bd57d9-2cf9-445d-be52-53755e894ed9}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {6ee73984-dfa8-4ea6-b90e-ee9cea817698}; !- Thermal Zone

OS:Space,
  {9abba8de-0742-44b7-9fb6-f5e5edbed41f}, !- Handle
  Ceiling Void Zone A.B.1.3 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6ee73984-dfa8-4ea6-b90e-ee9cea817698}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:SubSurface,
  {f9a32719-bb06-40d1-a9ee-bfe79d4ff243}, !- Handle
  Space A.D.1.22:Window A.D.1.3.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7060495c-52a7-432e-ba18-992343d0b565}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.4, 22, 10.7,                         !- X,Y,Z Vertex 1 {m}
  41.4, 22, 8.782,                        !- X,Y,Z Vertex 2 {m}
  44.4, 22, 8.782,                        !- X,Y,Z Vertex 3 {m}
  44.4, 22, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77e95247-90d1-4d78-b5b3-3aba7dd37b73}, !- Handle
  Space A.D.1.22:Wall A.D.1.23:Space A.D.1.25:7, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {68553602-ed3e-43c3-9772-c56ea3c123e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5721492e-3637-47e8-be9e-282f668e8153}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 26.1492, 11,                   !- X,Y,Z Vertex 1 {m}
  44.8984, 26.1492, 8,                    !- X,Y,Z Vertex 2 {m}
  25.101601, 26.1492, 8,                  !- X,Y,Z Vertex 3 {m}
  25.101601, 26.1492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb383d71-f2a5-4045-82c2-47a42161c982}, !- Handle
  Space A.D.1.22:Wall A.D.1.45:Space A.D.1.21:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {68553602-ed3e-43c3-9772-c56ea3c123e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0febccb7-e570-493f-9f85-117a803f85fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 22, 11,                        !- X,Y,Z Vertex 1 {m}
  44.8984, 22, 8,                         !- X,Y,Z Vertex 2 {m}
  44.8984, 26.1492, 8,                    !- X,Y,Z Vertex 3 {m}
  44.8984, 26.1492, 11;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {246dab8a-bd0c-4c04-b861-9b2ffb93b773}, !- Handle
  Space A.D.1.22:Wall A.D.1.48:Space A.D.1.23:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {68553602-ed3e-43c3-9772-c56ea3c123e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb4ab7f-67df-4f02-a3cb-0e66d0264ba4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1016, 26.149198, 11,                 !- X,Y,Z Vertex 1 {m}
  25.1016, 26.149198, 8,                  !- X,Y,Z Vertex 2 {m}
  25.1016, 22.000001, 8,                  !- X,Y,Z Vertex 3 {m}
  25.1016, 22.000001, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c73df3-321e-45d3-82ca-6e5652f6d35b}, !- Handle
  Space A.D.1.23:Interzone A.D.1.1:Ceiling Void A.B.2.8:25, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {bea00467-f3b9-4147-b33d-63104b5999a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb1601a1-92c8-47ec-b1bc-0e9ca944dc26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 26.15, 8,                           !- X,Y,Z Vertex 1 {m}
  25, 22, 8,                              !- X,Y,Z Vertex 2 {m}
  20.85, 22, 8,                           !- X,Y,Z Vertex 3 {m}
  20.85, 26.15, 8;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5597086a-a78f-4596-b150-ed80343c0f94}, !- Handle
  Thermal Zone A.D.1.23,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a95984f9-ad0b-44f9-bfae-756eeb46848a}, !- Zone Air Inlet Port List
  {c00acdc7-9dec-4f08-b4d3-7101b565e11c}, !- Zone Air Exhaust Port List
  {a02aff94-776a-4dd4-9c5c-1aec5e1d4a91}, !- Zone Air Node Name
  {9887f11c-3ea1-4b7d-b3bb-63eeebda1b4f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ff72ad7-5b00-4023-8aad-05534145b7e5}, !- Group Rendering Name
  {6b041de7-3218-482c-a025-e39d7cd6fc38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b64129e3-b17b-4be9-be47-cd123d1001c1}, !- Handle
  Node 73,                                !- Name
  {a02aff94-776a-4dd4-9c5c-1aec5e1d4a91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a02aff94-776a-4dd4-9c5c-1aec5e1d4a91}, !- Handle
  {5597086a-a78f-4596-b150-ed80343c0f94}, !- Source Object
  11,                                     !- Outlet Port
  {b64129e3-b17b-4be9-be47-cd123d1001c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a95984f9-ad0b-44f9-bfae-756eeb46848a}, !- Handle
  {5597086a-a78f-4596-b150-ed80343c0f94}; !- HVAC Component

OS:PortList,
  {c00acdc7-9dec-4f08-b4d3-7101b565e11c}, !- Handle
  {5597086a-a78f-4596-b150-ed80343c0f94}; !- HVAC Component

OS:PortList,
  {9887f11c-3ea1-4b7d-b3bb-63eeebda1b4f}, !- Handle
  {5597086a-a78f-4596-b150-ed80343c0f94}; !- HVAC Component

OS:Sizing:Zone,
  {5258ecd3-7673-4874-b653-4cfb36e36a96}, !- Handle
  {5597086a-a78f-4596-b150-ed80343c0f94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80de1155-a5b0-4ee5-b2f3-cd0229756ee9}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {5597086a-a78f-4596-b150-ed80343c0f94}; !- Thermal Zone

OS:Space,
  {bea00467-f3b9-4147-b33d-63104b5999a0}, !- Handle
  Thermal Zone A.D.1.23 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5597086a-a78f-4596-b150-ed80343c0f94}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {36ec9261-4449-439c-bfa6-e25d2d5bfd54}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b041de7-3218-482c-a025-e39d7cd6fc38}, !- Handle
  Bldg-Office Dual setpoint 40,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {40e8d77e-0c5b-4913-8e75-a69fbe623e20}, !- Handle
  Space A.D.1.23:Wall A.D.1.23:Space A.D.1.25:11, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {bea00467-f3b9-4147-b33d-63104b5999a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c23119-59ef-4d59-9d6b-a7734df60feb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.000001, 26.1492, 11,                 !- X,Y,Z Vertex 1 {m}
  25.000001, 26.1492, 8,                  !- X,Y,Z Vertex 2 {m}
  20.850801, 26.1492, 8,                  !- X,Y,Z Vertex 3 {m}
  20.850801, 26.1492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cce4af8-aa7c-411a-88e4-8e20085c18fb}, !- Handle
  Space A.D.1.23:Wall A.D.1.24:Space A.D.1.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {bea00467-f3b9-4147-b33d-63104b5999a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5888dbb-597f-4a97-8719-54fc08b0220b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 26.149199, 11,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 26.149199, 8,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 22, 8,                         !- X,Y,Z Vertex 3 {m}
  20.8508, 22, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5ccfce-61a9-44c0-a1de-13ba73415d6c}, !- Handle
  Space A.D.1.23:Wall A.D.1.47:Space A.D.1.24:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {bea00467-f3b9-4147-b33d-63104b5999a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72d9171f-1f9e-4992-89c0-fffdc393cad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 22, 11,                        !- X,Y,Z Vertex 1 {m}
  20.8508, 22, 8,                         !- X,Y,Z Vertex 2 {m}
  24.999999, 22, 8,                       !- X,Y,Z Vertex 3 {m}
  24.999999, 22, 11;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb4ab7f-67df-4f02-a3cb-0e66d0264ba4}, !- Handle
  Space A.D.1.23:Wall A.D.1.48:Space A.D.1.22:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {bea00467-f3b9-4147-b33d-63104b5999a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246dab8a-bd0c-4c04-b861-9b2ffb93b773}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 22, 11,                             !- X,Y,Z Vertex 1 {m}
  25, 22, 8,                              !- X,Y,Z Vertex 2 {m}
  25, 26.149198, 8,                       !- X,Y,Z Vertex 3 {m}
  25, 26.149198, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdc89417-d589-43d6-a6a5-0535ff23b5bf}, !- Handle
  Space A.D.3.8:Window A.D.3.10.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {36e0d27f-beb4-440d-8949-c40eb3b6a3df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 48.6, 18.7,                         !- X,Y,Z Vertex 1 {m}
  25, 48.6, 16.782,                       !- X,Y,Z Vertex 2 {m}
  25, 51.6, 16.782,                       !- X,Y,Z Vertex 3 {m}
  25, 51.6, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e0d27f-beb4-440d-8949-c40eb3b6a3df}, !- Handle
  Space A.D.3.8:Wall A.D.3.10:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {b1492115-7a97-41b5-a4e3-a78d3f43854c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48.1016, 19,                        !- X,Y,Z Vertex 1 {m}
  25, 48.1016, 16,                        !- X,Y,Z Vertex 2 {m}
  25, 55.749199, 16,                      !- X,Y,Z Vertex 3 {m}
  25, 55.749199, 19;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8a019604-a991-4359-8e7e-090c44f204c9}, !- Handle
  Thermal Zone A.D.3.8,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  95.194242,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d06ee0ea-157e-42be-b1e5-c95196167f68}, !- Zone Air Inlet Port List
  {d5a879b0-548a-407b-a010-c6e8b3413960}, !- Zone Air Exhaust Port List
  {2ea83c4d-02be-4944-ba36-211bf79c3d59}, !- Zone Air Node Name
  {0e207046-9d5b-40bb-863f-fe90cfcc1049}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b336a23-208a-4d06-96ce-57b557f8818f}, !- Group Rendering Name
  {52f8dea7-a0e7-40f4-8c9e-a7bfa16c110c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d359c85e-5b9c-4309-a7bf-35bbcd1583f3}, !- Handle
  Node 74,                                !- Name
  {2ea83c4d-02be-4944-ba36-211bf79c3d59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ea83c4d-02be-4944-ba36-211bf79c3d59}, !- Handle
  {8a019604-a991-4359-8e7e-090c44f204c9}, !- Source Object
  11,                                     !- Outlet Port
  {d359c85e-5b9c-4309-a7bf-35bbcd1583f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d06ee0ea-157e-42be-b1e5-c95196167f68}, !- Handle
  {8a019604-a991-4359-8e7e-090c44f204c9}; !- HVAC Component

OS:PortList,
  {d5a879b0-548a-407b-a010-c6e8b3413960}, !- Handle
  {8a019604-a991-4359-8e7e-090c44f204c9}; !- HVAC Component

OS:PortList,
  {0e207046-9d5b-40bb-863f-fe90cfcc1049}, !- Handle
  {8a019604-a991-4359-8e7e-090c44f204c9}; !- HVAC Component

OS:Sizing:Zone,
  {582bc319-702e-45ac-8536-82ca05584792}, !- Handle
  {8a019604-a991-4359-8e7e-090c44f204c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8aef0e08-6c9b-405b-a5c0-b92da6be5c73}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {8a019604-a991-4359-8e7e-090c44f204c9}; !- Thermal Zone

OS:Space,
  {b1492115-7a97-41b5-a4e3-a78d3f43854c}, !- Handle
  Thermal Zone A.D.3.8 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8a019604-a991-4359-8e7e-090c44f204c9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d978ce62-fc94-42d5-a894-81fe04a86738}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {52f8dea7-a0e7-40f4-8c9e-a7bfa16c110c}, !- Handle
  Bldg-Office Dual setpoint 41,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {2f017d00-bbfe-48c7-8212-cd25e0ba392f}, !- Handle
  Ceiling Void A.D.1.24:Interzone A.D.2.1:Space A.D.2.24:16, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f090ff98-28ff-4227-9465-4a2b7f4b6f3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.251, 11.8984,                    !- X,Y,Z Vertex 1 {m}
  25, 21.899, 11.8984,                    !- X,Y,Z Vertex 2 {m}
  20.85, 21.899, 11.8984,                 !- X,Y,Z Vertex 3 {m}
  20.85, 14.251, 11.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1c8e371-de52-4cbd-88ea-e6ed60ceb763}, !- Handle
  Space A.D.1.24:Interzone A.D.1.1:Ceiling Void A.B.2.8:17, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {4b1fd44d-642a-4584-9ac0-6e7de6e9f396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f32343e5-7e23-49b4-a877-e21120ef3c47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 21.899, 8,                          !- X,Y,Z Vertex 1 {m}
  25, 14.251, 8,                          !- X,Y,Z Vertex 2 {m}
  20.85, 14.251, 8,                       !- X,Y,Z Vertex 3 {m}
  20.85, 21.899, 8;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3d07e703-981b-44b0-aed1-450cb50377de}, !- Handle
  Thermal Zone A.D.1.24,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  95.194248,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2176052-0377-4332-a2e7-d8ad29fe10a7}, !- Zone Air Inlet Port List
  {c7f38ab9-f35e-4f53-898b-6a08456ee42e}, !- Zone Air Exhaust Port List
  {296d27fb-e8b6-4b68-95f9-02764b1fa445}, !- Zone Air Node Name
  {3c04172c-545f-460c-9d8e-7335e595c5eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f83dbfa1-daf7-4de4-a296-21ff8d57d575}, !- Group Rendering Name
  {7606e635-a616-4a68-897c-1fc635f03618}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c24e9f4-c422-4f3d-8e89-61609949f294}, !- Handle
  Node 75,                                !- Name
  {296d27fb-e8b6-4b68-95f9-02764b1fa445}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {296d27fb-e8b6-4b68-95f9-02764b1fa445}, !- Handle
  {3d07e703-981b-44b0-aed1-450cb50377de}, !- Source Object
  11,                                     !- Outlet Port
  {8c24e9f4-c422-4f3d-8e89-61609949f294}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2176052-0377-4332-a2e7-d8ad29fe10a7}, !- Handle
  {3d07e703-981b-44b0-aed1-450cb50377de}; !- HVAC Component

OS:PortList,
  {c7f38ab9-f35e-4f53-898b-6a08456ee42e}, !- Handle
  {3d07e703-981b-44b0-aed1-450cb50377de}; !- HVAC Component

OS:PortList,
  {3c04172c-545f-460c-9d8e-7335e595c5eb}, !- Handle
  {3d07e703-981b-44b0-aed1-450cb50377de}; !- HVAC Component

OS:Sizing:Zone,
  {2d7359fb-eb93-492e-a35d-b717e6313b5c}, !- Handle
  {3d07e703-981b-44b0-aed1-450cb50377de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea51cdde-397f-48f1-8a57-0d368cf85dad}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {3d07e703-981b-44b0-aed1-450cb50377de}; !- Thermal Zone

OS:Space,
  {4b1fd44d-642a-4584-9ac0-6e7de6e9f396}, !- Handle
  Thermal Zone A.D.1.24 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3d07e703-981b-44b0-aed1-450cb50377de}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {62972f24-bbd2-4d9a-901c-ac837d2f6759}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7606e635-a616-4a68-897c-1fc635f03618}, !- Handle
  Bldg-Office Dual setpoint 42,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {3473a905-8f3b-4393-b704-94be9963b0a1}, !- Handle
  Space A.D.1.24:Window A.D.1.2.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {998bf38a-6e73-4b7a-94a6-ea7765bbbfe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 14.5, 10.7,                         !- X,Y,Z Vertex 1 {m}
  25, 14.5, 8.782,                        !- X,Y,Z Vertex 2 {m}
  25, 17.5, 8.782,                        !- X,Y,Z Vertex 3 {m}
  25, 17.5, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998bf38a-6e73-4b7a-94a6-ea7765bbbfe2}, !- Handle
  Space A.D.1.24:Wall A.D.1.2:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {4b1fd44d-642a-4584-9ac0-6e7de6e9f396}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.250799, 11,                      !- X,Y,Z Vertex 1 {m}
  25, 14.250799, 8,                       !- X,Y,Z Vertex 2 {m}
  25, 21.898398, 8,                       !- X,Y,Z Vertex 3 {m}
  25, 21.898398, 11;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69cf9f38-01ea-47aa-b273-5e307c1f0c89}, !- Handle
  Space A.D.1.24:Window A.D.1.2.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {998bf38a-6e73-4b7a-94a6-ea7765bbbfe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 18.4, 10.7,                         !- X,Y,Z Vertex 1 {m}
  25, 18.4, 8.782,                        !- X,Y,Z Vertex 2 {m}
  25, 21.4, 8.782,                        !- X,Y,Z Vertex 3 {m}
  25, 21.4, 10.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {045af624-2f9a-4098-93f8-d592b1b7a5fc}, !- Handle
  Space A.D.1.24:Wall A.D.1.24:Space A.D.1.25:7, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {4b1fd44d-642a-4584-9ac0-6e7de6e9f396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edd17dfd-6f7a-45b1-ac67-b17a4b89f025}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 21.898401, 11,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 21.898401, 8,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 14.250801, 8,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 14.250801, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ea7447e-e2e2-40ec-8b07-d95d6e368a66}, !- Handle
  Space A.D.1.24:Wall A.D.1.25:Space A.D.1.1:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {4b1fd44d-642a-4584-9ac0-6e7de6e9f396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08054aa2-71d1-4dce-b21b-483919155ebe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.850802, 14.2508, 11,                 !- X,Y,Z Vertex 1 {m}
  20.850802, 14.2508, 8,                  !- X,Y,Z Vertex 2 {m}
  24.999999, 14.2508, 8,                  !- X,Y,Z Vertex 3 {m}
  24.999999, 14.2508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d9171f-1f9e-4992-89c0-fffdc393cad2}, !- Handle
  Space A.D.1.24:Wall A.D.1.47:Space A.D.1.23:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {4b1fd44d-642a-4584-9ac0-6e7de6e9f396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e5ccfce-61a9-44c0-a1de-13ba73415d6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 21.8984, 11,                 !- X,Y,Z Vertex 1 {m}
  24.999999, 21.8984, 8,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 21.8984, 8,                    !- X,Y,Z Vertex 3 {m}
  20.8508, 21.8984, 11;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18773000-a7d7-4156-a2c6-f4f50dd0a079}, !- Handle
  Ceiling Void A.D.1.25:Interzone A.D.2.1:Space A.D.2.25:14, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1aac05f-b177-45c7-946d-49423d43538c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 14.251, 11.8984,                !- X,Y,Z Vertex 1 {m}
  55.749, 55.75, 11.8984,                 !- X,Y,Z Vertex 2 {m}
  49.25, 55.75, 11.8984,                  !- X,Y,Z Vertex 3 {m}
  49.25, 43.75, 11.8984,                  !- X,Y,Z Vertex 4 {m}
  20.749, 43.75, 11.8984,                 !- X,Y,Z Vertex 5 {m}
  20.749, 55.75, 11.8984,                 !- X,Y,Z Vertex 6 {m}
  14.25, 55.75, 11.8984,                  !- X,Y,Z Vertex 7 {m}
  14.25, 14.251, 11.8984,                 !- X,Y,Z Vertex 8 {m}
  20.749, 14.251, 11.8984,                !- X,Y,Z Vertex 9 {m}
  20.749, 26.251, 11.8984,                !- X,Y,Z Vertex 10 {m}
  49.25, 26.251, 11.8984,                 !- X,Y,Z Vertex 11 {m}
  49.25, 14.251, 11.8984;                 !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {5333232f-b1f2-4aa6-93a3-361478e73869}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.16:9,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 43.749201, 11.019047,          !- X,Y,Z Vertex 1 {m}
  20.7492, 43.749201, 11,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 48.101601, 11,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 48.101601, 11.019047;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2a1fb0a-1f81-4b0e-82ef-751f07a8370f}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.17:13, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.7492, 11.019048,            !- X,Y,Z Vertex 1 {m}
  49.2508, 43.7492, 11,                   !- X,Y,Z Vertex 2 {m}
  49.149199, 43.7492, 11,                 !- X,Y,Z Vertex 3 {m}
  49.149199, 43.7492, 11.019048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edd17dfd-6f7a-45b1-ac67-b17a4b89f025}, !- Handle
  Space A.D.1.25:Wall A.D.1.24:Space A.D.1.24:8, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {045af624-2f9a-4098-93f8-d592b1b7a5fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 14.250801, 11,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 14.250801, 8,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 21.898401, 8,                  !- X,Y,Z Vertex 3 {m}
  20.7492, 21.898401, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a280e440-0db3-4a58-8f36-d55eba4af6a1}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.17:14, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 43.7492, 11.019048,                 !- X,Y,Z Vertex 1 {m}
  45, 43.7492, 11,                        !- X,Y,Z Vertex 2 {m}
  44.898399, 43.7492, 11,                 !- X,Y,Z Vertex 3 {m}
  44.898399, 43.7492, 11.019048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {317cecaf-3eba-4166-9f9f-901e8bfa650c}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.17:15, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101599, 43.7492, 11.019048,          !- X,Y,Z Vertex 1 {m}
  25.101599, 43.7492, 11,                 !- X,Y,Z Vertex 2 {m}
  25.000001, 43.7492, 11,                 !- X,Y,Z Vertex 3 {m}
  25.000001, 43.7492, 11.019048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf0b1af1-5656-4b77-b9e6-7ee6b2fc9ff2}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.17:16, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 43.7492, 11.019048,            !- X,Y,Z Vertex 1 {m}
  20.8508, 43.7492, 11,                   !- X,Y,Z Vertex 2 {m}
  20.749202, 43.7492, 11,                 !- X,Y,Z Vertex 3 {m}
  20.749202, 43.7492, 11.019048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fa74ee7-cf64-4363-9fc8-7e2cc7173734}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.18:9,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 48.1016, 11.019047,            !- X,Y,Z Vertex 1 {m}
  49.2508, 48.1016, 11,                   !- X,Y,Z Vertex 2 {m}
  49.2508, 47.999999, 11,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 47.999999, 11.019047;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23cf9c0a-38ff-46aa-8824-4cb4d5b06373}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.18:10, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.8508, 11.019047,            !- X,Y,Z Vertex 1 {m}
  49.2508, 43.8508, 11,                   !- X,Y,Z Vertex 2 {m}
  49.2508, 43.749201, 11,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 43.749201, 11.019047;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c2d555-ba10-4495-9245-953eec5fed54}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.22:9,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 26.250798, 11.019047,          !- X,Y,Z Vertex 1 {m}
  49.2508, 26.250798, 11,                 !- X,Y,Z Vertex 2 {m}
  49.2508, 21.898398, 11,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 21.898398, 11.019047;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf55db0-a128-44b1-b021-34b7a15cf760}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.23:14, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.000001, 26.2508, 11.019047,          !- X,Y,Z Vertex 1 {m}
  25.000001, 26.2508, 11,                 !- X,Y,Z Vertex 2 {m}
  25.1016, 26.2508, 11,                   !- X,Y,Z Vertex 3 {m}
  25.1016, 26.2508, 11.019047;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0114d75f-232e-4075-8b10-343d35eee8bd}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.23:15, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 26.2508, 11.019047,            !- X,Y,Z Vertex 1 {m}
  44.8984, 26.2508, 11,                   !- X,Y,Z Vertex 2 {m}
  45.000001, 26.2508, 11,                 !- X,Y,Z Vertex 3 {m}
  45.000001, 26.2508, 11.019047;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80c4debe-4182-4988-a136-264d3654ca82}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.23:16, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 26.2508, 11.019047,            !- X,Y,Z Vertex 1 {m}
  49.1492, 26.2508, 11,                   !- X,Y,Z Vertex 2 {m}
  49.250799, 26.2508, 11,                 !- X,Y,Z Vertex 3 {m}
  49.250799, 26.2508, 11.019047;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01283688-aaeb-4305-bbaf-18d9ae48cc89}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.24:9,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 21.898401, 11.019047,          !- X,Y,Z Vertex 1 {m}
  20.7492, 21.898401, 11,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 22.000001, 11,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 22.000001, 11.019047;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcd28068-f89c-4468-bb2e-87618d8698ac}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.24:10, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 26.149199, 11.019047,          !- X,Y,Z Vertex 1 {m}
  20.7492, 26.149199, 11,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 26.250797, 11,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 26.250797, 11.019047;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f123d3fd-403a-4156-9fab-46397d83cb2d}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.52:5,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 43.749201, 11.879349,          !- X,Y,Z Vertex 1 {m}
  20.7492, 43.749201, 11.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 48.101602, 11.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 48.101602, 11.879349;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {987e341f-2e77-4027-b5f6-c5cc8b3e8a7f}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.53:7,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.7492, 11.879349,            !- X,Y,Z Vertex 1 {m}
  49.2508, 43.7492, 11.01905,             !- X,Y,Z Vertex 2 {m}
  49.149199, 43.7492, 11.01905,           !- X,Y,Z Vertex 3 {m}
  49.149199, 43.7492, 11.879349;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9cde976-ab8a-481d-ad0b-073a77c5c004}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.53:8,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 43.7492, 11.879349,                 !- X,Y,Z Vertex 1 {m}
  45, 43.7492, 11.01905,                  !- X,Y,Z Vertex 2 {m}
  44.898399, 43.7492, 11.01905,           !- X,Y,Z Vertex 3 {m}
  44.898399, 43.7492, 11.879349;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e522a30-a5ff-4dfd-95a0-7baa0f8741e9}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.53:9,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101599, 43.7492, 11.879349,          !- X,Y,Z Vertex 1 {m}
  25.101599, 43.7492, 11.01905,           !- X,Y,Z Vertex 2 {m}
  25.000001, 43.7492, 11.01905,           !- X,Y,Z Vertex 3 {m}
  25.000001, 43.7492, 11.879349;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87df9035-cd02-4579-b853-5c40ba2907f6}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.53:10, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 43.7492, 11.879349,            !- X,Y,Z Vertex 1 {m}
  20.8508, 43.7492, 11.01905,             !- X,Y,Z Vertex 2 {m}
  20.749202, 43.7492, 11.01905,           !- X,Y,Z Vertex 3 {m}
  20.749202, 43.7492, 11.879349;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca033d11-33b8-448f-b517-1f9fbc00b563}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.54:5,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 48.1016, 11.879349,            !- X,Y,Z Vertex 1 {m}
  49.2508, 48.1016, 11.01905,             !- X,Y,Z Vertex 2 {m}
  49.2508, 47.999999, 11.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 47.999999, 11.879349;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cc15eb3-0a88-4754-9f55-cd0f4571c85f}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.54:6,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.8508, 11.879349,            !- X,Y,Z Vertex 1 {m}
  49.2508, 43.8508, 11.01905,             !- X,Y,Z Vertex 2 {m}
  49.2508, 43.749201, 11.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 43.749201, 11.879349;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {620a1b15-d0b6-41da-9508-5a30ab0fd242}, !- Handle
  Space A.C.1.5:Wall A.C.1.3:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ab0d2426-128d-4718-9820-b37629a90fce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 60, 3,                       !- X,Y,Z Vertex 1 {m}
  49.149199, 60, 0,                       !- X,Y,Z Vertex 2 {m}
  45.000001, 60, 0,                       !- X,Y,Z Vertex 3 {m}
  45.000001, 60, 3;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {92d52785-b563-48ee-ab0e-6e02425b419d}, !- Handle
  Thermal Zone A.C.1.5,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.64758,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22aa998a-8a7c-44eb-bc5b-9eb1b12ac94a}, !- Zone Air Inlet Port List
  {c3223dfd-9788-4da1-95e9-ac34b32c7b5e}, !- Zone Air Exhaust Port List
  {1c14be16-23a8-467c-8f75-a9e4733372c6}, !- Zone Air Node Name
  {d85fdd11-cb05-405f-878a-b8bbb62c8a6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1355410a-0170-4ad2-987b-cf04bdf1ecdb}, !- Group Rendering Name
  {86ce550a-4392-41ff-8e7d-0c30f76d6713}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b60c9d8b-87b1-4e33-907c-d45bd47053ee}, !- Handle
  Node 76,                                !- Name
  {1c14be16-23a8-467c-8f75-a9e4733372c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c14be16-23a8-467c-8f75-a9e4733372c6}, !- Handle
  {92d52785-b563-48ee-ab0e-6e02425b419d}, !- Source Object
  11,                                     !- Outlet Port
  {b60c9d8b-87b1-4e33-907c-d45bd47053ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22aa998a-8a7c-44eb-bc5b-9eb1b12ac94a}, !- Handle
  {92d52785-b563-48ee-ab0e-6e02425b419d}; !- HVAC Component

OS:PortList,
  {c3223dfd-9788-4da1-95e9-ac34b32c7b5e}, !- Handle
  {92d52785-b563-48ee-ab0e-6e02425b419d}; !- HVAC Component

OS:PortList,
  {d85fdd11-cb05-405f-878a-b8bbb62c8a6a}, !- Handle
  {92d52785-b563-48ee-ab0e-6e02425b419d}; !- HVAC Component

OS:Sizing:Zone,
  {5079e28e-9139-43cc-83bf-391b6d48d4cd}, !- Handle
  {92d52785-b563-48ee-ab0e-6e02425b419d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1fc4c01-fef0-4716-b343-7526de627e39}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {92d52785-b563-48ee-ab0e-6e02425b419d}; !- Thermal Zone

OS:Space,
  {ab0d2426-128d-4718-9820-b37629a90fce}, !- Handle
  Thermal Zone A.C.1.5 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {92d52785-b563-48ee-ab0e-6e02425b419d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {494f3ddb-5bfd-452d-b668-0a1eb0170ab8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {86ce550a-4392-41ff-8e7d-0c30f76d6713}, !- Handle
  Bldg-Retail Dual setpoint 6,            !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {f13b0d0a-efd7-4cf3-afb5-069165b761f5}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.58:5,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 26.250798, 11.879349,          !- X,Y,Z Vertex 1 {m}
  49.2508, 26.250798, 11.01905,           !- X,Y,Z Vertex 2 {m}
  49.2508, 21.898398, 11.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 21.898398, 11.879349;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c95bb9d1-4093-42c2-a434-594bb42a4c69}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.59:7,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 26.2508, 11.879349,          !- X,Y,Z Vertex 1 {m}
  20.749201, 26.2508, 11.01905,           !- X,Y,Z Vertex 2 {m}
  20.850799, 26.2508, 11.01905,           !- X,Y,Z Vertex 3 {m}
  20.850799, 26.2508, 11.879349;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f36a83-071f-43d6-b285-de8a0ce361c0}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.59:8,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 26.2508, 11.879349,                 !- X,Y,Z Vertex 1 {m}
  25, 26.2508, 11.01905,                  !- X,Y,Z Vertex 2 {m}
  25.101601, 26.2508, 11.01905,           !- X,Y,Z Vertex 3 {m}
  25.101601, 26.2508, 11.879349;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df88823a-3501-450d-9e73-ebe7ab64e02f}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.59:9,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 26.2508, 11.879349,            !- X,Y,Z Vertex 1 {m}
  44.8984, 26.2508, 11.01905,             !- X,Y,Z Vertex 2 {m}
  45.000001, 26.2508, 11.01905,           !- X,Y,Z Vertex 3 {m}
  45.000001, 26.2508, 11.879349;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d61e008e-d3ee-4b1a-901b-f0a539e7289c}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.59:10, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 26.2508, 11.879349,            !- X,Y,Z Vertex 1 {m}
  49.1492, 26.2508, 11.01905,             !- X,Y,Z Vertex 2 {m}
  49.250799, 26.2508, 11.01905,           !- X,Y,Z Vertex 3 {m}
  49.250799, 26.2508, 11.879349;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd8048fb-dbfc-4756-96df-e96ed1400955}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.60:5,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 21.898401, 11.879349,          !- X,Y,Z Vertex 1 {m}
  20.7492, 21.898401, 11.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 22.000001, 11.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 22.000001, 11.879349;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d071d0f-6e57-4bea-8eed-ee4376d562df}, !- Handle
  Ceiling Void A.D.1.25:Wall A.D.1.60:6,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 26.149199, 11.879349,          !- X,Y,Z Vertex 1 {m}
  20.7492, 26.149199, 11.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 26.250797, 11.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 26.250797, 11.879349;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0cf9f5-7a19-496a-9207-461c8c252ea0}, !- Handle
  Space A.D.1.25:Interzone A.D.1.1:Ceiling Void A.C.2.9:13, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6064129-fd87-4385-90dd-cd20b222fbce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 55.75, 8,                       !- X,Y,Z Vertex 1 {m}
  55.749, 14.251, 8,                      !- X,Y,Z Vertex 2 {m}
  49.25, 14.251, 8,                       !- X,Y,Z Vertex 3 {m}
  49.25, 55.75, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ace8dc51-238f-487f-b298-0e0ceaa84129}, !- Handle
  Space A.D.1.25:Interzone A.D.1.1:Ceiling Void A.B.2.9:15, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e326f44-9054-4666-a2fd-0c0fb2d9005c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 55.75, 8,                       !- X,Y,Z Vertex 1 {m}
  20.749, 14.251, 8,                      !- X,Y,Z Vertex 2 {m}
  14.25, 14.251, 8,                       !- X,Y,Z Vertex 3 {m}
  14.25, 55.75, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ce32528-b3f5-4800-91dc-3263147520f5}, !- Handle
  Space A.D.1.25:Interzone A.D.1.1:Ceiling Void A.B.2.8:29, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb0d1ee-1558-4eac-ad81-6e4ee52e602b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.75, 8,                           !- X,Y,Z Vertex 1 {m}
  25, 26.251, 8,                          !- X,Y,Z Vertex 2 {m}
  20.85, 26.251, 8,                       !- X,Y,Z Vertex 3 {m}
  20.85, 43.75, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {291f5a58-7d33-413a-b683-1f7ae4718121}, !- Handle
  Space A.D.1.25:Interzone A.D.1.1:Ceiling Void A.C.2.4:31, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0986035-1b61-418c-928a-fb31190137ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 43.75, 8,                       !- X,Y,Z Vertex 1 {m}
  49.149, 26.251, 8,                      !- X,Y,Z Vertex 2 {m}
  45, 26.251, 8,                          !- X,Y,Z Vertex 3 {m}
  45, 43.75, 8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03700a98-1b48-4b5a-87c6-68bf9c975be4}, !- Handle
  Space A.D.1.25:Interzone A.D.1.1:54,    !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 43.7492, 8,                         !- X,Y,Z Vertex 1 {m}
  45, 26.2508, 8,                         !- X,Y,Z Vertex 2 {m}
  25, 26.2508, 8,                         !- X,Y,Z Vertex 3 {m}
  25, 43.7492, 8;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ed63d86-e76e-4ae3-876c-cab6ec8ffcc4}, !- Handle
  Space A.D.3.14:Window A.D.3.7.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ec211d06-18a7-452d-bb6a-d07ae5153b04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.7492, 60, 18.7,                      !- X,Y,Z Vertex 1 {m}
  55.7492, 60, 16.782,                    !- X,Y,Z Vertex 2 {m}
  52.8, 60, 16.782,                       !- X,Y,Z Vertex 3 {m}
  52.8, 60, 18.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec211d06-18a7-452d-bb6a-d07ae5153b04}, !- Handle
  Space A.D.3.14:Wall A.D.3.7:8,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {b7a54e0d-0481-44a2-8b66-5814ab9ef8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 60, 19,                        !- X,Y,Z Vertex 1 {m}
  55.7492, 60, 16,                        !- X,Y,Z Vertex 2 {m}
  49.250802, 60, 16,                      !- X,Y,Z Vertex 3 {m}
  49.250802, 60, 19;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38f0052f-e3c3-42e8-a9b4-0b7cc4361877}, !- Handle
  Thermal Zone A.D.3.14,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889462,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f3945e2-7a84-4955-bc2c-74ca270463bf}, !- Zone Air Inlet Port List
  {de4a6684-fe41-4ecd-adf7-580b0a46cb87}, !- Zone Air Exhaust Port List
  {d2293b59-874c-4f64-a47e-df6183fcfc18}, !- Zone Air Node Name
  {7b2001c1-9be4-48bf-b4cc-35206b0a6af3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62b44686-75b3-4b26-835c-7b11999fb4d6}, !- Group Rendering Name
  {2e68d860-319b-4dcc-adb8-1ead6340b564}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f72ec76d-ea1b-4d97-814d-588e4ccc082a}, !- Handle
  Node 77,                                !- Name
  {d2293b59-874c-4f64-a47e-df6183fcfc18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2293b59-874c-4f64-a47e-df6183fcfc18}, !- Handle
  {38f0052f-e3c3-42e8-a9b4-0b7cc4361877}, !- Source Object
  11,                                     !- Outlet Port
  {f72ec76d-ea1b-4d97-814d-588e4ccc082a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f3945e2-7a84-4955-bc2c-74ca270463bf}, !- Handle
  {38f0052f-e3c3-42e8-a9b4-0b7cc4361877}; !- HVAC Component

OS:PortList,
  {de4a6684-fe41-4ecd-adf7-580b0a46cb87}, !- Handle
  {38f0052f-e3c3-42e8-a9b4-0b7cc4361877}; !- HVAC Component

OS:PortList,
  {7b2001c1-9be4-48bf-b4cc-35206b0a6af3}, !- Handle
  {38f0052f-e3c3-42e8-a9b4-0b7cc4361877}; !- HVAC Component

OS:Sizing:Zone,
  {6f25342f-994f-468b-bfef-75f3ca682fcd}, !- Handle
  {38f0052f-e3c3-42e8-a9b4-0b7cc4361877}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {926b54ad-d1b9-4c7c-a391-df7816d16f9e}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {38f0052f-e3c3-42e8-a9b4-0b7cc4361877}; !- Thermal Zone

OS:Space,
  {b7a54e0d-0481-44a2-8b66-5814ab9ef8e6}, !- Handle
  Thermal Zone A.D.3.14 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {38f0052f-e3c3-42e8-a9b4-0b7cc4361877}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8804ff6f-0a51-4d49-b7ee-d136cb9186c8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e68d860-319b-4dcc-adb8-1ead6340b564}, !- Handle
  Bldg-Office Dual setpoint 43,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {e002814b-4105-4708-9840-d7f6f70b5954}, !- Handle
  Space A.D.1.25:Interzone A.D.1.1:64,    !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 43.7492, 8,                    !- X,Y,Z Vertex 1 {m}
  20.8508, 26.2508, 8,                    !- X,Y,Z Vertex 2 {m}
  20.7492, 26.2508, 8,                    !- X,Y,Z Vertex 3 {m}
  20.7492, 43.7492, 8;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d49e0a47-d722-4efd-b8dd-d9d66f4a1e4a}, !- Handle
  Space A.D.1.25:Interzone A.D.1.1:65,    !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.7492, 8,                    !- X,Y,Z Vertex 1 {m}
  49.2508, 26.2508, 8,                    !- X,Y,Z Vertex 2 {m}
  49.1492, 26.2508, 8,                    !- X,Y,Z Vertex 3 {m}
  49.1492, 43.7492, 8;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0979f90b-f64d-49bc-adcc-3b6c1d42940a}, !- Handle
  Space A.D.1.25:Wall A.D.1.13:Space A.D.1.2:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffa9aa1d-7dff-4394-82fe-fb7be05d901c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.250802, 14.2508, 11,                 !- X,Y,Z Vertex 1 {m}
  14.250802, 14.2508, 8,                  !- X,Y,Z Vertex 2 {m}
  20.749201, 14.2508, 8,                  !- X,Y,Z Vertex 3 {m}
  20.749201, 14.2508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {782e18ff-1e77-4324-b1be-aad3aa17d65d}, !- Handle
  Space A.D.1.25:Wall A.D.1.14:Space A.D.1.4:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18e7101f-aff3-48ca-a41c-37b5a95f0124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.749198, 11,                 !- X,Y,Z Vertex 1 {m}
  14.2508, 55.749198, 8,                  !- X,Y,Z Vertex 2 {m}
  14.2508, 14.2508, 8,                    !- X,Y,Z Vertex 3 {m}
  14.2508, 14.2508, 11;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d152d418-34c5-4d6f-8f37-cac52c5e3be2}, !- Handle
  Space A.D.1.25:Wall A.D.1.15:Space A.D.1.6:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f1cd5ee-5b2f-41b4-81c4-d5876faf1bf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749198, 55.7492, 11,                 !- X,Y,Z Vertex 1 {m}
  20.749198, 55.7492, 8,                  !- X,Y,Z Vertex 2 {m}
  14.250801, 55.7492, 8,                  !- X,Y,Z Vertex 3 {m}
  14.250801, 55.7492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a98956e6-a5ad-4463-9d8a-edfb1b465846}, !- Handle
  Space A.D.1.25:Wall A.D.1.16:Space A.D.1.8:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de460b7d-c2a7-4786-9094-faee2dacf9e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 48.101602, 11,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 48.101602, 8,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 55.7492, 8,                    !- X,Y,Z Vertex 3 {m}
  20.7492, 55.7492, 11;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {869fd583-d1f2-47d1-a30a-a27a0d2b521c}, !- Handle
  Space A.D.1.25:Wall A.D.1.16:Space A.D.1.9:8, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68a5b5d2-39b4-4443-97b1-b4fbbdb1bb85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 43.850801, 11,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 43.850801, 8,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 47.999998, 8,                  !- X,Y,Z Vertex 3 {m}
  20.7492, 47.999998, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acc7ccd2-ea41-4c41-a42b-a748dd618bb6}, !- Handle
  Space A.D.1.25:Wall A.D.1.16:10,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 43.749201, 11,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 43.749201, 8,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 48.101601, 8,                  !- X,Y,Z Vertex 3 {m}
  20.7492, 48.101601, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {620fd75f-3883-4f68-a31b-4e36c68e76ea}, !- Handle
  Space A.D.1.25:Wall A.D.1.17:Space A.D.1.9:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97a27a57-a3a3-4bc8-89ae-3295f43e24c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.7492, 11,                        !- X,Y,Z Vertex 1 {m}
  25, 43.7492, 8,                         !- X,Y,Z Vertex 2 {m}
  20.8508, 43.7492, 8,                    !- X,Y,Z Vertex 3 {m}
  20.8508, 43.7492, 11;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e3bb748-58ce-4a30-b71e-2c4065d54156}, !- Handle
  Space A.D.1.25:Wall A.D.1.17:Space A.D.1.10:8, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7111d385-9cc0-42be-9464-1d8353437eb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898399, 43.7492, 11,                 !- X,Y,Z Vertex 1 {m}
  44.898399, 43.7492, 8,                  !- X,Y,Z Vertex 2 {m}
  25.101598, 43.7492, 8,                  !- X,Y,Z Vertex 3 {m}
  25.101598, 43.7492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c125ff4-9fe1-4b11-a0d3-3f81ceee214c}, !- Handle
  Space A.D.1.25:Wall A.D.1.17:Space A.D.1.11:12, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09fa0b41-8090-4e81-95c7-efd48431369a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 43.7492, 11,                 !- X,Y,Z Vertex 1 {m}
  49.149199, 43.7492, 8,                  !- X,Y,Z Vertex 2 {m}
  45, 43.7492, 8,                         !- X,Y,Z Vertex 3 {m}
  45, 43.7492, 11;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7901dcbc-34d6-490a-b07d-01f44824b3cb}, !- Handle
  Space A.D.1.25:Wall A.D.1.17:17,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.7492, 11,                   !- X,Y,Z Vertex 1 {m}
  49.2508, 43.7492, 8,                    !- X,Y,Z Vertex 2 {m}
  49.149199, 43.7492, 8,                  !- X,Y,Z Vertex 3 {m}
  49.149199, 43.7492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470fade2-f60e-46f8-9a58-d2dc6b9ea2b6}, !- Handle
  Space A.D.1.25:Wall A.D.1.17:18,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 43.7492, 11,                        !- X,Y,Z Vertex 1 {m}
  45, 43.7492, 8,                         !- X,Y,Z Vertex 2 {m}
  44.898399, 43.7492, 8,                  !- X,Y,Z Vertex 3 {m}
  44.898399, 43.7492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b13e378-3ca0-4e4e-ae45-45a424d48602}, !- Handle
  Space A.D.1.25:Wall A.D.1.17:19,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101599, 43.7492, 11,                 !- X,Y,Z Vertex 1 {m}
  25.101599, 43.7492, 8,                  !- X,Y,Z Vertex 2 {m}
  25.000001, 43.7492, 8,                  !- X,Y,Z Vertex 3 {m}
  25.000001, 43.7492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {618c1cfd-f465-4c5e-a3eb-5fb04ec3a01f}, !- Handle
  Space A.D.1.25:Wall A.D.1.17:20,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 43.7492, 11,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 43.7492, 8,                    !- X,Y,Z Vertex 2 {m}
  20.749202, 43.7492, 8,                  !- X,Y,Z Vertex 3 {m}
  20.749202, 43.7492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb88316-4837-4d16-98a3-aa80f6352619}, !- Handle
  Space A.D.1.25:Wall A.D.1.18:Space A.D.1.11:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ba6055-77c8-4120-8b45-e6905f1f3e01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 47.999998, 11,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 47.999998, 8,                  !- X,Y,Z Vertex 2 {m}
  49.2508, 43.8508, 8,                    !- X,Y,Z Vertex 3 {m}
  49.2508, 43.8508, 11;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b89b7fa1-5da1-4dfb-8c15-62dc09f0db8f}, !- Handle
  Space A.D.1.25:Wall A.D.1.18:Space A.D.1.12:8, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcb5478d-44df-4c26-b21d-87cbc1ba1661}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 55.749198, 11,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 55.749198, 8,                  !- X,Y,Z Vertex 2 {m}
  49.2508, 48.101601, 8,                  !- X,Y,Z Vertex 3 {m}
  49.2508, 48.101601, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {564693c3-eb75-416e-992d-cd45bd53a2b5}, !- Handle
  Space A.D.1.25:Wall A.D.1.18:11,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 48.1016, 11,                   !- X,Y,Z Vertex 1 {m}
  49.2508, 48.1016, 8,                    !- X,Y,Z Vertex 2 {m}
  49.2508, 47.999999, 8,                  !- X,Y,Z Vertex 3 {m}
  49.2508, 47.999999, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fee6ffd-f08d-482c-bfce-9762684461fc}, !- Handle
  Space A.D.1.25:Wall A.D.1.18:12,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 43.8508, 11,                   !- X,Y,Z Vertex 1 {m}
  49.2508, 43.8508, 8,                    !- X,Y,Z Vertex 2 {m}
  49.2508, 43.749201, 8,                  !- X,Y,Z Vertex 3 {m}
  49.2508, 43.749201, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52cc108d-3db7-4217-bd55-2b21fdb60b6c}, !- Handle
  Space A.D.1.25:Wall A.D.1.19:Space A.D.1.14:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0506177-57f7-4205-a17f-f46d34a73e46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749198, 55.7492, 11,                 !- X,Y,Z Vertex 1 {m}
  55.749198, 55.7492, 8,                  !- X,Y,Z Vertex 2 {m}
  49.250802, 55.7492, 8,                  !- X,Y,Z Vertex 3 {m}
  49.250802, 55.7492, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50d926c-209a-4c77-9338-b531dba707e3}, !- Handle
  Space A.D.1.25:Wall A.D.1.20:Space A.D.1.16:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13c65c3e-d702-4282-a0bb-ad9c623b7a44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 14.250802, 11,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 14.250802, 8,                  !- X,Y,Z Vertex 2 {m}
  55.7492, 55.749201, 8,                  !- X,Y,Z Vertex 3 {m}
  55.7492, 55.749201, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8895a399-5bff-46c4-8f38-197f30c39c09}, !- Handle
  Space A.D.1.25:Wall A.D.1.21:Space A.D.1.18:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c64437c-f6f2-453e-a84f-19641cbb940b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250802, 14.2508, 11,                 !- X,Y,Z Vertex 1 {m}
  49.250802, 14.2508, 8,                  !- X,Y,Z Vertex 2 {m}
  55.749198, 14.2508, 8,                  !- X,Y,Z Vertex 3 {m}
  55.749198, 14.2508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eacdae47-99ba-47eb-92ab-6995caa2073f}, !- Handle
  Space A.D.1.25:Wall A.D.1.22:Space A.D.1.20:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7e0397-c698-4272-bdb5-aee9f8e99d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 21.898398, 11,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 21.898398, 8,                  !- X,Y,Z Vertex 2 {m}
  49.2508, 14.250801, 8,                  !- X,Y,Z Vertex 3 {m}
  49.2508, 14.250801, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8bf9cc6-b9f2-41de-9711-291e6cdd8a3b}, !- Handle
  Space A.D.1.25:Wall A.D.1.22:Space A.D.1.21:8, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d313aa-566e-454b-8ea0-461de43257de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 26.149199, 11,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 26.149199, 8,                  !- X,Y,Z Vertex 2 {m}
  49.2508, 21.999998, 8,                  !- X,Y,Z Vertex 3 {m}
  49.2508, 21.999998, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87744126-efae-4c9e-837f-541c5895e297}, !- Handle
  Space A.D.1.25:Wall A.D.1.23:Space A.D.1.21:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba11b458-0bec-4d6c-8530-f30cf0fffe85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.000002, 26.2508, 11,                 !- X,Y,Z Vertex 1 {m}
  45.000002, 26.2508, 8,                  !- X,Y,Z Vertex 2 {m}
  49.1492, 26.2508, 8,                    !- X,Y,Z Vertex 3 {m}
  49.1492, 26.2508, 11;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5721492e-3637-47e8-be9e-282f668e8153}, !- Handle
  Space A.D.1.25:Wall A.D.1.23:Space A.D.1.22:8, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77e95247-90d1-4d78-b5b3-3aba7dd37b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1016, 26.2508, 11,                   !- X,Y,Z Vertex 1 {m}
  25.1016, 26.2508, 8,                    !- X,Y,Z Vertex 2 {m}
  44.898399, 26.2508, 8,                  !- X,Y,Z Vertex 3 {m}
  44.898399, 26.2508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c23119-59ef-4d59-9d6b-a7734df60feb}, !- Handle
  Space A.D.1.25:Wall A.D.1.23:Space A.D.1.23:12, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40e8d77e-0c5b-4913-8e75-a69fbe623e20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.850801, 26.2508, 11,                 !- X,Y,Z Vertex 1 {m}
  20.850801, 26.2508, 8,                  !- X,Y,Z Vertex 2 {m}
  25.000001, 26.2508, 8,                  !- X,Y,Z Vertex 3 {m}
  25.000001, 26.2508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d177daa4-78d2-4845-940f-20d5c5ce972b}, !- Handle
  Space A.D.1.25:Wall A.D.1.23:17,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 26.2508, 11,                 !- X,Y,Z Vertex 1 {m}
  20.749201, 26.2508, 8,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 26.2508, 8,                    !- X,Y,Z Vertex 3 {m}
  20.8508, 26.2508, 11;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31cb73bd-c171-4aa4-b61e-6759552879ab}, !- Handle
  Space A.D.1.25:Wall A.D.1.23:18,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.000001, 26.2508, 11,                 !- X,Y,Z Vertex 1 {m}
  25.000001, 26.2508, 8,                  !- X,Y,Z Vertex 2 {m}
  25.1016, 26.2508, 8,                    !- X,Y,Z Vertex 3 {m}
  25.1016, 26.2508, 11;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3705b58-6be7-4530-baae-9d00c838d745}, !- Handle
  Space A.D.1.25:Wall A.D.1.23:19,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 26.2508, 11,                   !- X,Y,Z Vertex 1 {m}
  44.8984, 26.2508, 8,                    !- X,Y,Z Vertex 2 {m}
  45.000001, 26.2508, 8,                  !- X,Y,Z Vertex 3 {m}
  45.000001, 26.2508, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5888dbb-597f-4a97-8719-54fc08b0220b}, !- Handle
  Space A.D.1.25:Wall A.D.1.24:Space A.D.1.23:4, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cce4af8-aa7c-411a-88e4-8e20085c18fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 22, 11,                        !- X,Y,Z Vertex 1 {m}
  20.7492, 22, 8,                         !- X,Y,Z Vertex 2 {m}
  20.7492, 26.149199, 8,                  !- X,Y,Z Vertex 3 {m}
  20.7492, 26.149199, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba112379-e4e9-4fac-95e8-a9a2f45f9ef8}, !- Handle
  Space A.D.1.25:Wall A.D.1.24:11,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 21.898401, 11,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 21.898401, 8,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 22.000001, 8,                  !- X,Y,Z Vertex 3 {m}
  20.7492, 22.000001, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94e7d08a-8d06-45b5-ac38-888f0ca4dbca}, !- Handle
  Space A.D.1.25:Wall A.D.1.24:12,        !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1f0fbf2c-7a7b-4a45-9b72-a33b97e4f40b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 26.149199, 11,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 26.149199, 8,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 26.250797, 8,                  !- X,Y,Z Vertex 3 {m}
  20.7492, 26.250797, 11;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26dd22ac-88ae-4999-b80c-27e49d6835dc}, !- Handle
  Ceiling Void A.D.3.25:Interzone A.D.4.1:Space A.D.4.1:16, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {63e955b6-5483-4010-b47c-552e193d8a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6e5b68a-ab55-4d23-9495-ae55d25c38c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 35.000501, 19.8984,             !- X,Y,Z Vertex 1 {m}
  55.749, 55.75, 19.8984,                 !- X,Y,Z Vertex 2 {m}
  49.25, 55.75, 19.8984,                  !- X,Y,Z Vertex 3 {m}
  49.25, 43.75, 19.8984,                  !- X,Y,Z Vertex 4 {m}
  20.749, 43.75, 19.8984,                 !- X,Y,Z Vertex 5 {m}
  20.749, 55.75, 19.8984,                 !- X,Y,Z Vertex 6 {m}
  14.25, 55.75, 19.8984,                  !- X,Y,Z Vertex 7 {m}
  14.25, 35.000501, 19.8984,              !- X,Y,Z Vertex 8 {m}
  17.449, 35.000501, 19.8984,             !- X,Y,Z Vertex 9 {m}
  17.449, 40.551, 19.8984,                !- X,Y,Z Vertex 10 {m}
  52.55, 40.551, 19.8984,                 !- X,Y,Z Vertex 11 {m}
  52.55, 35.000501, 19.8984;              !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {46ae012c-66f8-46ae-bac2-65a6645f1530}, !- Handle
  Ceiling Void A.D.2.1:Ceiling A.D.2.1:Space A.D.2.1:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {a58ad547-1b98-443a-9d57-8b8f18f94a7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6133374-2bf0-4e78-88a7-ef864f27b49e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 14.149, 15.01905,            !- X,Y,Z Vertex 1 {m}
  24.999999, 10, 15.01905,                !- X,Y,Z Vertex 2 {m}
  20.850999, 10, 15.01905,                !- X,Y,Z Vertex 3 {m}
  20.850999, 14.149, 15.01905;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6d8078fe-7c9a-44e9-b6be-b6c6edc3be09}, !- Handle
  Ceiling Void Zone A.D.2.1,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387594562,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be40eb9e-9afa-462a-b65f-2d049deb5c08}, !- Zone Air Inlet Port List
  {c2560374-62aa-45d3-821c-805e347af4df}, !- Zone Air Exhaust Port List
  {905d3aa4-d1ce-46b3-ab31-72984b195def}, !- Zone Air Node Name
  {4a9b2491-e306-4ed2-b8b0-f9a251ef5575}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {edf28c6a-65d7-4b05-88c1-5bee6aa75221}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5505de0f-777d-4c7f-8c0d-da2a57815aa6}, !- Handle
  Node 78,                                !- Name
  {905d3aa4-d1ce-46b3-ab31-72984b195def}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {905d3aa4-d1ce-46b3-ab31-72984b195def}, !- Handle
  {6d8078fe-7c9a-44e9-b6be-b6c6edc3be09}, !- Source Object
  11,                                     !- Outlet Port
  {5505de0f-777d-4c7f-8c0d-da2a57815aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be40eb9e-9afa-462a-b65f-2d049deb5c08}, !- Handle
  {6d8078fe-7c9a-44e9-b6be-b6c6edc3be09}; !- HVAC Component

OS:PortList,
  {c2560374-62aa-45d3-821c-805e347af4df}, !- Handle
  {6d8078fe-7c9a-44e9-b6be-b6c6edc3be09}; !- HVAC Component

OS:PortList,
  {4a9b2491-e306-4ed2-b8b0-f9a251ef5575}, !- Handle
  {6d8078fe-7c9a-44e9-b6be-b6c6edc3be09}; !- HVAC Component

OS:Sizing:Zone,
  {99ac12f2-fe4d-4223-ae75-34a8ac6af5fd}, !- Handle
  {6d8078fe-7c9a-44e9-b6be-b6c6edc3be09}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b102ec4-8137-46b0-801d-f70b39a94e4a}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {6d8078fe-7c9a-44e9-b6be-b6c6edc3be09}; !- Thermal Zone

OS:Space,
  {a58ad547-1b98-443a-9d57-8b8f18f94a7f}, !- Handle
  Ceiling Void Zone A.D.2.1 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6d8078fe-7c9a-44e9-b6be-b6c6edc3be09}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {4d2fe04d-74ed-49f8-b93e-62ada73ca708}, !- Handle
  Ceiling Void A.D.2.1:Interzone A.D.3.1:Space A.D.3.1:12, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {a58ad547-1b98-443a-9d57-8b8f18f94a7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2793538a-64a3-48b4-a580-29263bb4492f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 15.8984,                        !- X,Y,Z Vertex 1 {m}
  25, 14.15, 15.8984,                     !- X,Y,Z Vertex 2 {m}
  20.85, 14.15, 15.8984,                  !- X,Y,Z Vertex 3 {m}
  20.85, 10, 15.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6f5368-e51b-4349-9540-fd21c8285891}, !- Handle
  Ceiling Void A.D.2.1:Wall A.D.2.1:5,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a58ad547-1b98-443a-9d57-8b8f18f94a7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 10, 15.898398,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 10, 15.019048,                 !- X,Y,Z Vertex 2 {m}
  24.999999, 10, 15.019048,               !- X,Y,Z Vertex 3 {m}
  24.999999, 10, 15.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c4b2e9c-6a3f-4ee1-b3e3-2ee488015706}, !- Handle
  Ceiling Void A.D.2.1:Wall A.D.2.2:4,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a58ad547-1b98-443a-9d57-8b8f18f94a7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 15.898399,                      !- X,Y,Z Vertex 1 {m}
  25, 10, 15.019049,                      !- X,Y,Z Vertex 2 {m}
  25, 14.1492, 15.019049,                 !- X,Y,Z Vertex 3 {m}
  25, 14.1492, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57598b62-d219-44d9-82f5-ea0392cd81fe}, !- Handle
  Ceiling Void A.D.2.1:Wall A.D.2.61:Ceiling Void A.D.2.24:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a58ad547-1b98-443a-9d57-8b8f18f94a7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d9bc728-12a2-4316-8e8d-6d22e9fad516}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 14.1492, 15.898399,          !- X,Y,Z Vertex 1 {m}
  24.999999, 14.1492, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.8508, 14.1492, 15.01905,             !- X,Y,Z Vertex 3 {m}
  20.8508, 14.1492, 15.898399;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b656a4a8-a714-46d6-a91a-bc7e680c08a7}, !- Handle
  Ceiling Void A.D.2.1:Wall A.D.2.62:Ceiling Void A.D.2.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a58ad547-1b98-443a-9d57-8b8f18f94a7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d65c24ce-1444-4557-a23a-0ef1d0619439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 14.149198, 15.898399,          !- X,Y,Z Vertex 1 {m}
  20.8508, 14.149198, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.8508, 10, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 10, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {400b67a6-62d9-440d-bb8d-c41982ec31f8}, !- Handle
  Space A.D.2.1:Interzone A.D.2.1:Ceiling Void A.D.1.1:11, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {fc61465f-7ee1-4fe8-9497-80902145832a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7867be6-4b6b-4c7a-9d4c-173a0dc62490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.15, 12,                          !- X,Y,Z Vertex 1 {m}
  25, 10, 12,                             !- X,Y,Z Vertex 2 {m}
  20.85, 10, 12,                          !- X,Y,Z Vertex 3 {m}
  20.85, 14.15, 12;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6133374-2bf0-4e78-88a7-ef864f27b49e}, !- Handle
  Space A.D.2.1:Ceiling A.D.2.1:Ceiling Void A.D.2.1:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {fc61465f-7ee1-4fe8-9497-80902145832a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46ae012c-66f8-46ae-bac2-65a6645f1530}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 10, 15,                      !- X,Y,Z Vertex 1 {m}
  24.999999, 14.149, 15,                  !- X,Y,Z Vertex 2 {m}
  20.850999, 14.149, 15,                  !- X,Y,Z Vertex 3 {m}
  20.850999, 10, 15;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53d979f6-0e21-4917-afc7-13e7fb785646}, !- Handle
  Space A.D.2.1:Window A.D.2.1.4:4,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {61fae3a7-6d67-4b2d-87e1-1eca53454ee5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.4, 10, 14.7,                         !- X,Y,Z Vertex 1 {m}
  21.4, 10, 12.782,                       !- X,Y,Z Vertex 2 {m}
  24.4, 10, 12.782,                       !- X,Y,Z Vertex 3 {m}
  24.4, 10, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7400c0aa-bc4b-4718-8593-17ae78a6952c}, !- Handle
  Space A.D.2.1:Window A.D.2.2.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {eecf74a2-0223-45e2-aa54-4826b44d7424}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 10.6, 14.7,                         !- X,Y,Z Vertex 1 {m}
  25, 10.6, 12.782,                       !- X,Y,Z Vertex 2 {m}
  25, 13.6, 12.782,                       !- X,Y,Z Vertex 3 {m}
  25, 13.6, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eecf74a2-0223-45e2-aa54-4826b44d7424}, !- Handle
  Space A.D.2.1:Wall A.D.2.2:5,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {fc61465f-7ee1-4fe8-9497-80902145832a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 10, 15,                             !- X,Y,Z Vertex 1 {m}
  25, 10, 12,                             !- X,Y,Z Vertex 2 {m}
  25, 14.1492, 12,                        !- X,Y,Z Vertex 3 {m}
  25, 14.1492, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9823d0b6-e52a-4aab-afdd-07988d142e2d}, !- Handle
  Space A.D.2.1:Wall A.D.2.25:Space A.D.2.24:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fc61465f-7ee1-4fe8-9497-80902145832a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2636c6ad-571d-4541-8440-cb91557d7d61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 14.1492, 15,                 !- X,Y,Z Vertex 1 {m}
  24.999999, 14.1492, 12,                 !- X,Y,Z Vertex 2 {m}
  20.850802, 14.1492, 12,                 !- X,Y,Z Vertex 3 {m}
  20.850802, 14.1492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e6fc38-8ca9-43d8-a977-e53193283303}, !- Handle
  Space A.D.2.1:Wall A.D.2.26:Space A.D.2.2:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fc61465f-7ee1-4fe8-9497-80902145832a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38264b38-7689-4956-b600-9d899d44c1cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 14.149198, 15,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 14.149198, 12,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 10.000001, 12,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 10.000001, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdc62d15-b558-4b15-a7d6-7203d5539187}, !- Handle
  Ceiling Void A.D.2.2:Interzone A.D.3.1:Space A.D.3.2:10, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {1e7c7e6f-2bed-4a4a-9579-7e16baf8f4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d019d7fb-cc9d-402d-9755-4408ab76adb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 10, 15.8984,                    !- X,Y,Z Vertex 1 {m}
  20.749, 14.15, 15.8984,                 !- X,Y,Z Vertex 2 {m}
  14.25, 14.15, 15.8984,                  !- X,Y,Z Vertex 3 {m}
  14.25, 10, 15.8984;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc4d3496-b578-4d82-a398-3803b6fac6b9}, !- Handle
  Ceiling Void A.D.2.2:Wall A.D.2.1:7,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {1e7c7e6f-2bed-4a4a-9579-7e16baf8f4f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 10, 15.898398,                 !- X,Y,Z Vertex 1 {m}
  14.2508, 10, 15.019048,                 !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 15.019048,               !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 15.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d741df2-5be6-4746-9a71-532f17ce63ca}, !- Handle
  Ceiling Void A.D.2.2:Wall A.D.2.49:Ceiling Void A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1e7c7e6f-2bed-4a4a-9579-7e16baf8f4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5494458-1e60-4546-b7d2-1406af6b01d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 14.1492, 15.898399,          !- X,Y,Z Vertex 1 {m}
  20.749201, 14.1492, 15.01905,           !- X,Y,Z Vertex 2 {m}
  14.250802, 14.1492, 15.01905,           !- X,Y,Z Vertex 3 {m}
  14.250802, 14.1492, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d65c24ce-1444-4557-a23a-0ef1d0619439}, !- Handle
  Ceiling Void A.D.2.2:Wall A.D.2.62:Ceiling Void A.D.2.1:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1e7c7e6f-2bed-4a4a-9579-7e16baf8f4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b656a4a8-a714-46d6-a91a-bc7e680c08a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 10, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 10, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  20.7492, 14.149198, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 14.149198, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6799b494-a143-4437-bf90-9d5ceaa8c60c}, !- Handle
  Ceiling Void A.D.2.2:Wall A.D.2.63:Ceiling Void A.D.2.3:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {1e7c7e6f-2bed-4a4a-9579-7e16baf8f4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca48be4d-33fc-4044-b8f9-d6de4830d467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 14.149198, 15.898399,          !- X,Y,Z Vertex 1 {m}
  14.2508, 14.149198, 15.01905,           !- X,Y,Z Vertex 2 {m}
  14.2508, 10, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  14.2508, 10, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34dfdf2c-a32c-4108-85b2-4ac3bc175908}, !- Handle
  Space A.D.2.2:Interzone A.D.2.1:Ceiling Void A.D.1.2:9, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {ca551dc1-18ed-427b-9891-dcd873a9f444}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e07c8a69-ea98-48aa-a745-410d4d22f2a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 14.15, 12,                      !- X,Y,Z Vertex 1 {m}
  20.749, 10, 12,                         !- X,Y,Z Vertex 2 {m}
  14.25, 10, 12,                          !- X,Y,Z Vertex 3 {m}
  14.25, 14.15, 12;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c8bba83-1beb-4000-98e6-31281406040a}, !- Handle
  Space A.D.2.2:Window A.D.2.1.2:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {6e151219-19a7-490c-9d53-ebe86b5f35a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.250799, 10, 14.7,                    !- X,Y,Z Vertex 1 {m}
  14.250799, 10, 12.782,                  !- X,Y,Z Vertex 2 {m}
  17.2, 10, 12.782,                       !- X,Y,Z Vertex 3 {m}
  17.2, 10, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e151219-19a7-490c-9d53-ebe86b5f35a8}, !- Handle
  Space A.D.2.2:Wall A.D.2.1:8,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ca551dc1-18ed-427b-9891-dcd873a9f444}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 10, 15,                        !- X,Y,Z Vertex 1 {m}
  14.2508, 10, 12,                        !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 12,                      !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 15;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f56ab37-b75b-41bd-9b13-2dfdc0e6f1af}, !- Handle
  Space A.D.2.2:Window A.D.2.1.3:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {6e151219-19a7-490c-9d53-ebe86b5f35a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.8, 10, 14.7,                         !- X,Y,Z Vertex 1 {m}
  17.8, 10, 12.782,                       !- X,Y,Z Vertex 2 {m}
  20.749201, 10, 12.782,                  !- X,Y,Z Vertex 3 {m}
  20.749201, 10, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc881ca6-d482-4d79-8419-8b57086df71f}, !- Handle
  Space A.D.2.2:Wall A.D.2.13:Space A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ca551dc1-18ed-427b-9891-dcd873a9f444}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea58aa18-e6d5-49d0-88de-9014518a9ead}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 14.1492, 15,                 !- X,Y,Z Vertex 1 {m}
  20.749201, 14.1492, 12,                 !- X,Y,Z Vertex 2 {m}
  14.250802, 14.1492, 12,                 !- X,Y,Z Vertex 3 {m}
  14.250802, 14.1492, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b9f0d9-663a-40db-989f-44e10e1b072e}, !- Handle
  Ceiling Void A.D.3.15:Wall A.D.3.72:Ceiling Void A.D.3.16:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {19b4085b-6812-4558-b145-f0a52be9455d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a56793a-ab01-418f-b6c0-1262eca6dbd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 55.8508, 19.898398,          !- X,Y,Z Vertex 1 {m}
  55.850802, 55.8508, 19.01905,           !- X,Y,Z Vertex 2 {m}
  60, 55.8508, 19.01905,                  !- X,Y,Z Vertex 3 {m}
  60, 55.8508, 19.898398;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6819e9e3-3108-401e-86ba-127430986520}, !- Handle
  Ceiling Void Zone A.D.3.15,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387647323,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be5703ac-cca1-4040-b26c-2f4a90969c0d}, !- Zone Air Inlet Port List
  {671be5a9-4b30-477b-ad42-1c13563d41a9}, !- Zone Air Exhaust Port List
  {ca0d7bda-ff3b-4cfb-90ed-6e480c7fbd8c}, !- Zone Air Node Name
  {f344e779-db31-407f-a564-19748facf5e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {104e0f9f-bad3-448c-bad5-67df8185f71b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecf9a0cd-5ea3-46e9-8ee4-3e568fc4ccf0}, !- Handle
  Node 79,                                !- Name
  {ca0d7bda-ff3b-4cfb-90ed-6e480c7fbd8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca0d7bda-ff3b-4cfb-90ed-6e480c7fbd8c}, !- Handle
  {6819e9e3-3108-401e-86ba-127430986520}, !- Source Object
  11,                                     !- Outlet Port
  {ecf9a0cd-5ea3-46e9-8ee4-3e568fc4ccf0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be5703ac-cca1-4040-b26c-2f4a90969c0d}, !- Handle
  {6819e9e3-3108-401e-86ba-127430986520}; !- HVAC Component

OS:PortList,
  {671be5a9-4b30-477b-ad42-1c13563d41a9}, !- Handle
  {6819e9e3-3108-401e-86ba-127430986520}; !- HVAC Component

OS:PortList,
  {f344e779-db31-407f-a564-19748facf5e2}, !- Handle
  {6819e9e3-3108-401e-86ba-127430986520}; !- HVAC Component

OS:Sizing:Zone,
  {15356180-add1-4b88-a656-969e2f28bb06}, !- Handle
  {6819e9e3-3108-401e-86ba-127430986520}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d8ea3d4-5e48-41f6-9e83-b87ac7a9e07d}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {6819e9e3-3108-401e-86ba-127430986520}; !- Thermal Zone

OS:Space,
  {19b4085b-6812-4558-b145-f0a52be9455d}, !- Handle
  Ceiling Void Zone A.D.3.15 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6819e9e3-3108-401e-86ba-127430986520}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {38264b38-7689-4956-b600-9d899d44c1cd}, !- Handle
  Space A.D.2.2:Wall A.D.2.26:Space A.D.2.1:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ca551dc1-18ed-427b-9891-dcd873a9f444}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96e6fc38-8ca9-43d8-a977-e53193283303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
