  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 10.000001, 15,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 10.000001, 12,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 14.149198, 12,                 !- X,Y,Z Vertex 3 {m}
  20.7492, 14.149198, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fb09fb0-16f6-4747-b013-c698cfae8e41}, !- Handle
  Space A.D.2.2:Wall A.D.2.27:Space A.D.2.3:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ca551dc1-18ed-427b-9891-dcd873a9f444}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40f0c11b-dbc0-4e6b-821e-9a2cea2bfbe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 14.149198, 15,                 !- X,Y,Z Vertex 1 {m}
  14.2508, 14.149198, 12,                 !- X,Y,Z Vertex 2 {m}
  14.2508, 10, 12,                        !- X,Y,Z Vertex 3 {m}
  14.2508, 10, 15;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {838cb68a-b8a4-4109-b168-0b9c2cd90e94}, !- Handle
  Space A.C.1.2:Window A.C.1.1.1:2,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {33b6ea3d-2f93-4ed4-9e75-e302fe69cc12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.2508, 10, 2.7,                       !- X,Y,Z Vertex 1 {m}
  49.2508, 10, 0.782,                     !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 0.782,                   !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 2.7;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33b6ea3d-2f93-4ed4-9e75-e302fe69cc12}, !- Handle
  Space A.C.1.2:Wall A.C.1.1:7,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {741835cd-d344-43b1-8231-efe54fed76a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 10, 3,                       !- X,Y,Z Vertex 1 {m}
  49.250801, 10, 0,                       !- X,Y,Z Vertex 2 {m}
  55.749199, 10, 0,                       !- X,Y,Z Vertex 3 {m}
  55.749199, 10, 3;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62f62c04-e386-4d77-bf18-9041b4740fba}, !- Handle
  Thermal Zone A.C.1.2,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889444,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3ccb718-c3d4-4641-9586-88941dfa44aa}, !- Zone Air Inlet Port List
  {6ca37726-8540-492c-b4a4-b1dd3aa2a960}, !- Zone Air Exhaust Port List
  {b1e266f0-ec88-4886-a96f-a3d5d05a819e}, !- Zone Air Node Name
  {997f5e55-2554-4f45-9ab2-3b147482d4be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76afdbca-7973-4c57-a9c6-ed48c90c2f2c}, !- Group Rendering Name
  {5a033905-47ae-47ed-b752-6b4396d8139c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee4ea881-f0ba-43d0-8f2b-b513edb669bd}, !- Handle
  Node 80,                                !- Name
  {b1e266f0-ec88-4886-a96f-a3d5d05a819e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1e266f0-ec88-4886-a96f-a3d5d05a819e}, !- Handle
  {62f62c04-e386-4d77-bf18-9041b4740fba}, !- Source Object
  11,                                     !- Outlet Port
  {ee4ea881-f0ba-43d0-8f2b-b513edb669bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3ccb718-c3d4-4641-9586-88941dfa44aa}, !- Handle
  {62f62c04-e386-4d77-bf18-9041b4740fba}; !- HVAC Component

OS:PortList,
  {6ca37726-8540-492c-b4a4-b1dd3aa2a960}, !- Handle
  {62f62c04-e386-4d77-bf18-9041b4740fba}; !- HVAC Component

OS:PortList,
  {997f5e55-2554-4f45-9ab2-3b147482d4be}, !- Handle
  {62f62c04-e386-4d77-bf18-9041b4740fba}; !- HVAC Component

OS:Sizing:Zone,
  {e84b0595-510d-4554-803b-e6fbf69ddba5}, !- Handle
  {62f62c04-e386-4d77-bf18-9041b4740fba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19bb6d80-25c5-422e-bc07-a3e185e0ad88}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {62f62c04-e386-4d77-bf18-9041b4740fba}; !- Thermal Zone

OS:Space,
  {741835cd-d344-43b1-8231-efe54fed76a4}, !- Handle
  Thermal Zone A.C.1.2 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {62f62c04-e386-4d77-bf18-9041b4740fba}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8bbf6e2b-1464-4dd2-be68-7b56783a878b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a033905-47ae-47ed-b752-6b4396d8139c}, !- Handle
  Bldg-Retail Dual setpoint 7,            !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {2d326275-5a72-4ae8-ab66-34f939e8987f}, !- Handle
  Ceiling Void A.D.2.3:Ceiling A.D.2.3:Space A.D.2.3:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {31b1f7a9-faaa-449e-a66e-02bfd102ccd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb2d8e1-2af4-4dd8-97db-316b41ef5309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 14.1492, 15.01905,           !- X,Y,Z Vertex 1 {m}
  14.149198, 10.0002, 15.01905,           !- X,Y,Z Vertex 2 {m}
  10.000198, 10.000199, 15.01905,         !- X,Y,Z Vertex 3 {m}
  10.000198, 14.149199, 15.01905;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c759c919-6cf7-482a-b1d5-b2a882b02787}, !- Handle
  Ceiling Void Zone A.D.2.3,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e971ab5-fccc-46ec-8810-845865cb6435}, !- Zone Air Inlet Port List
  {25f6b45e-2efc-4f45-ada7-47f655057893}, !- Zone Air Exhaust Port List
  {9ccd839e-a4a6-411b-9f1b-b31300e0c6d2}, !- Zone Air Node Name
  {4d4d4fa9-fba8-4782-8e07-0f4598b89057}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {701a9408-fdde-4f99-baef-fba5ecb7199e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c43afe26-db10-4d98-9cbd-e517cf4e8807}, !- Handle
  Node 81,                                !- Name
  {9ccd839e-a4a6-411b-9f1b-b31300e0c6d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ccd839e-a4a6-411b-9f1b-b31300e0c6d2}, !- Handle
  {c759c919-6cf7-482a-b1d5-b2a882b02787}, !- Source Object
  11,                                     !- Outlet Port
  {c43afe26-db10-4d98-9cbd-e517cf4e8807}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e971ab5-fccc-46ec-8810-845865cb6435}, !- Handle
  {c759c919-6cf7-482a-b1d5-b2a882b02787}; !- HVAC Component

OS:PortList,
  {25f6b45e-2efc-4f45-ada7-47f655057893}, !- Handle
  {c759c919-6cf7-482a-b1d5-b2a882b02787}; !- HVAC Component

OS:PortList,
  {4d4d4fa9-fba8-4782-8e07-0f4598b89057}, !- Handle
  {c759c919-6cf7-482a-b1d5-b2a882b02787}; !- HVAC Component

OS:Sizing:Zone,
  {23a1805d-ed89-4452-b5ff-0ef41c0e1300}, !- Handle
  {c759c919-6cf7-482a-b1d5-b2a882b02787}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0dc76061-0744-43e4-ae12-cfe302186381}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {c759c919-6cf7-482a-b1d5-b2a882b02787}; !- Thermal Zone

OS:Space,
  {31b1f7a9-faaa-449e-a66e-02bfd102ccd4}, !- Handle
  Ceiling Void Zone A.D.2.3 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c759c919-6cf7-482a-b1d5-b2a882b02787}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {43b80018-7aed-42b0-b3ca-f2ecb88d9ed7}, !- Handle
  Ceiling Void A.D.2.3:Interzone A.D.3.1:Space A.D.3.3:8, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {31b1f7a9-faaa-449e-a66e-02bfd102ccd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {429b0d9b-1dd2-4c19-8d7a-c54dae0f3ff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 10, 15.8984,                    !- X,Y,Z Vertex 1 {m}
  14.149, 14.15, 15.8984,                 !- X,Y,Z Vertex 2 {m}
  10, 14.15, 15.8984,                     !- X,Y,Z Vertex 3 {m}
  10, 10, 15.8984;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba1b3ed-4d08-48bc-801d-332c9e7a32b6}, !- Handle
  Ceiling Void A.D.2.3:Wall A.D.2.1:9,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {31b1f7a9-faaa-449e-a66e-02bfd102ccd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 15.898398,                      !- X,Y,Z Vertex 1 {m}
  10, 10, 15.019048,                      !- X,Y,Z Vertex 2 {m}
  14.149199, 10, 15.019048,               !- X,Y,Z Vertex 3 {m}
  14.149199, 10, 15.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3649d7cc-ea4c-4770-b0dc-64a0a7b10e06}, !- Handle
  Ceiling Void A.D.2.3:Wall A.D.2.12:14,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {31b1f7a9-faaa-449e-a66e-02bfd102ccd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.149201, 15.8984,                 !- X,Y,Z Vertex 1 {m}
  10, 14.149201, 15.01905,                !- X,Y,Z Vertex 2 {m}
  10, 10.000002, 15.01905,                !- X,Y,Z Vertex 3 {m}
  10, 10.000002, 15.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca48be4d-33fc-4044-b8f9-d6de4830d467}, !- Handle
  Ceiling Void A.D.2.3:Wall A.D.2.63:Ceiling Void A.D.2.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {31b1f7a9-faaa-449e-a66e-02bfd102ccd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6799b494-a143-4437-bf90-9d5ceaa8c60c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 10, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  14.1492, 10, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  14.1492, 14.149198, 15.01905,           !- X,Y,Z Vertex 3 {m}
  14.1492, 14.149198, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7798d7c-dc23-41af-a29f-2282bed4f5b8}, !- Handle
  Ceiling Void A.D.2.3:Wall A.D.2.64:Ceiling Void A.D.2.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {31b1f7a9-faaa-449e-a66e-02bfd102ccd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e12d3bce-a3c2-4e57-966c-e0ab934e2063}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 14.1492, 15.898399,          !- X,Y,Z Vertex 1 {m}
  14.149198, 14.1492, 15.01905,           !- X,Y,Z Vertex 2 {m}
  10, 14.1492, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  10, 14.1492, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5463ad80-b1c3-4c5c-b871-c5f0f2872d6c}, !- Handle
  Space A.C.1.5:Window A.C.1.4.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {7e2bba46-acbb-4d18-b8eb-db85e8a0aeae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 59.4, 2.7,                          !- X,Y,Z Vertex 1 {m}
  45, 59.4, 0.782,                        !- X,Y,Z Vertex 2 {m}
  45, 55.8508, 0.782,                     !- X,Y,Z Vertex 3 {m}
  45, 55.8508, 2.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e2bba46-acbb-4d18-b8eb-db85e8a0aeae}, !- Handle
  Space A.C.1.5:Wall A.C.1.4:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ab0d2426-128d-4718-9820-b37629a90fce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 59.999999, 3,                       !- X,Y,Z Vertex 1 {m}
  45, 59.999999, 0,                       !- X,Y,Z Vertex 2 {m}
  45, 55.8508, 0,                         !- X,Y,Z Vertex 3 {m}
  45, 55.8508, 3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c92c79-3cff-4c9e-96e3-757f39547208}, !- Handle
  Space A.D.2.3:Interzone A.D.2.1:Ceiling Void A.D.1.3:7, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {5ece1bb1-617b-4de8-ac06-d4a3d135ed5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c1d3105-aa81-4371-8128-af89e843fed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 14.15, 12,                      !- X,Y,Z Vertex 1 {m}
  14.149, 10, 12,                         !- X,Y,Z Vertex 2 {m}
  10, 10, 12,                             !- X,Y,Z Vertex 3 {m}
  10, 14.15, 12;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f6c160e-691a-4745-b1d3-f0d2e91c455a}, !- Handle
  Thermal Zone A.D.2.3,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84d8e97d-391a-4532-b92f-54cb270e0bf1}, !- Zone Air Inlet Port List
  {0d72db0c-94be-4a11-bfcb-773d609f3665}, !- Zone Air Exhaust Port List
  {8ba8c017-96a6-42e1-b7da-9ddd854ff5f3}, !- Zone Air Node Name
  {5302f862-5055-47c9-8101-79d671396d64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd450abe-ee27-4216-a91a-8aa040bcba75}, !- Group Rendering Name
  {b89f6fc5-77cb-41ca-b5c9-66022532275d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae98f690-f035-4d99-ae29-94f35450fba0}, !- Handle
  Node 82,                                !- Name
  {8ba8c017-96a6-42e1-b7da-9ddd854ff5f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ba8c017-96a6-42e1-b7da-9ddd854ff5f3}, !- Handle
  {9f6c160e-691a-4745-b1d3-f0d2e91c455a}, !- Source Object
  11,                                     !- Outlet Port
  {ae98f690-f035-4d99-ae29-94f35450fba0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84d8e97d-391a-4532-b92f-54cb270e0bf1}, !- Handle
  {9f6c160e-691a-4745-b1d3-f0d2e91c455a}; !- HVAC Component

OS:PortList,
  {0d72db0c-94be-4a11-bfcb-773d609f3665}, !- Handle
  {9f6c160e-691a-4745-b1d3-f0d2e91c455a}; !- HVAC Component

OS:PortList,
  {5302f862-5055-47c9-8101-79d671396d64}, !- Handle
  {9f6c160e-691a-4745-b1d3-f0d2e91c455a}; !- HVAC Component

OS:Sizing:Zone,
  {04081d12-5c20-41b5-a33e-71470292f9f9}, !- Handle
  {9f6c160e-691a-4745-b1d3-f0d2e91c455a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f614d5ef-c6e6-4427-b878-9d6b5c5a3cb6}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {9f6c160e-691a-4745-b1d3-f0d2e91c455a}; !- Thermal Zone

OS:Space,
  {5ece1bb1-617b-4de8-ac06-d4a3d135ed5f}, !- Handle
  Thermal Zone A.D.2.3 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9f6c160e-691a-4745-b1d3-f0d2e91c455a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {fdfd80ef-cb1a-472f-af98-1ba71689504d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b89f6fc5-77cb-41ca-b5c9-66022532275d}, !- Handle
  Bldg-Office Dual setpoint 44,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {5cb2d8e1-2af4-4dd8-97db-316b41ef5309}, !- Handle
  Space A.D.2.3:Ceiling A.D.2.3:Ceiling Void A.D.2.3:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {5ece1bb1-617b-4de8-ac06-d4a3d135ed5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d326275-5a72-4ae8-ab66-34f939e8987f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.000198, 10.000199, 15,               !- X,Y,Z Vertex 1 {m}
  14.149198, 10.0002, 15,                 !- X,Y,Z Vertex 2 {m}
  14.149198, 14.1492, 15,                 !- X,Y,Z Vertex 3 {m}
  10.000198, 14.149199, 15;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38d200c1-a1c7-4d98-bc99-59f4738562db}, !- Handle
  Space A.D.2.3:Window A.D.2.1.1:1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {0134a91a-3817-4f45-b74f-232980650f0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.6, 10, 14.7,                         !- X,Y,Z Vertex 1 {m}
  10.6, 10, 12.782,                       !- X,Y,Z Vertex 2 {m}
  13.6, 10, 12.782,                       !- X,Y,Z Vertex 3 {m}
  13.6, 10, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0134a91a-3817-4f45-b74f-232980650f0e}, !- Handle
  Space A.D.2.3:Wall A.D.2.1:10,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {5ece1bb1-617b-4de8-ac06-d4a3d135ed5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 15,                             !- X,Y,Z Vertex 1 {m}
  10, 10, 12,                             !- X,Y,Z Vertex 2 {m}
  14.149199, 10, 12,                      !- X,Y,Z Vertex 3 {m}
  14.149199, 10, 15;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8ab2285-d232-4691-9ffb-bcee12699896}, !- Handle
  Space A.D.2.16:Wall A.D.2.20:Space A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {02014d02-c8b9-4f60-bc13-44572be6312f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fefa94e8-cf9a-4802-bf0e-cbd205a20611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 55.749201, 15,                 !- X,Y,Z Vertex 1 {m}
  55.8508, 55.749201, 12,                 !- X,Y,Z Vertex 2 {m}
  55.8508, 14.250802, 12,                 !- X,Y,Z Vertex 3 {m}
  55.8508, 14.250802, 15;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d724490c-4441-4995-98e3-c9a1cfeb8abb}, !- Handle
  Space A.D.2.3:Window A.D.2.12.13:13,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {23b985c9-34b1-4faa-ad21-c48420f7f866}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 13.600001, 14.7,                    !- X,Y,Z Vertex 1 {m}
  10, 13.600001, 12.782,                  !- X,Y,Z Vertex 2 {m}
  10, 10.600001, 12.782,                  !- X,Y,Z Vertex 3 {m}
  10, 10.600001, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23b985c9-34b1-4faa-ad21-c48420f7f866}, !- Handle
  Space A.D.2.3:Wall A.D.2.12:15,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {5ece1bb1-617b-4de8-ac06-d4a3d135ed5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.149201, 15,                      !- X,Y,Z Vertex 1 {m}
  10, 14.149201, 12,                      !- X,Y,Z Vertex 2 {m}
  10, 10.000002, 12,                      !- X,Y,Z Vertex 3 {m}
  10, 10.000002, 15;                      !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {bc32255b-57c5-4469-807a-a7fcd8b93135}, !- Handle
  ZoneGroup(ParkingGarage)-1|Bldg-ParkingGarageOccupan-61983574- Definition, !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {5e70f032-8da7-4541-b4f1-6db9cdf0cb43}, !- Handle
  ZoneGroup(ParkingGarage)-1|Bldg-ParkingGarageOccupan-61983574-, !- Name
  {bc32255b-57c5-4469-807a-a7fcd8b93135}, !- People Definition Name
  {9ed9cd33-3808-4306-9320-65c100d169b1}, !- Space or SpaceType Name
  {89e15d3e-f2f3-43cb-82db-d7e87079087e}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Year,
  {89e15d3e-f2f3-43cb-82db-d7e87079087e}, !- Handle
  COMNET C-6 Parking-Occupancy Sched,     !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {79288548-0462-4d9d-a97d-226788125b6c}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {79288548-0462-4d9d-a97d-226788125b6c}, !- Handle
  COMNET C-6 Parking-Occupancy Week,      !- Name
  ,                                       !- Schedule Rendering Name
  {accf8928-1825-49b9-aeb7-e6502f36011b}, !- Sunday Schedule:Day Name
  {ec1d8437-b216-4db2-a548-58dbb0e1c88b}, !- Monday Schedule:Day Name
  {ec1d8437-b216-4db2-a548-58dbb0e1c88b}, !- Tuesday Schedule:Day Name
  {ec1d8437-b216-4db2-a548-58dbb0e1c88b}, !- Wednesday Schedule:Day Name
  {ec1d8437-b216-4db2-a548-58dbb0e1c88b}, !- Thursday Schedule:Day Name
  {ec1d8437-b216-4db2-a548-58dbb0e1c88b}, !- Friday Schedule:Day Name
  {717391e6-1feb-4896-9437-5307269ef98a}, !- Saturday Schedule:Day Name
  {accf8928-1825-49b9-aeb7-e6502f36011b}, !- Holiday Schedule:Day Name
  {ec1d8437-b216-4db2-a548-58dbb0e1c88b}, !- SummerDesignDay Schedule:Day Name
  {accf8928-1825-49b9-aeb7-e6502f36011b}, !- WinterDesignDay Schedule:Day Name
  {accf8928-1825-49b9-aeb7-e6502f36011b}, !- CustomDay1 Schedule:Day Name
  {accf8928-1825-49b9-aeb7-e6502f36011b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {accf8928-1825-49b9-aeb7-e6502f36011b}, !- Handle
  COMNET C-6 Parking-Occupancy Sun,       !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec1d8437-b216-4db2-a548-58dbb0e1c88b}, !- Handle
  COMNET C-6 Parking-Occupancy WD,        !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {717391e6-1feb-4896-9437-5307269ef98a}, !- Handle
  COMNET C-6 Parking-Occupancy Sat,       !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Year,
  {15e07949-2fc3-49dd-b133-7531a9188fc5}, !- Handle
  Commercial IndustrialStorage ConditionedOrUnconditioned Activity Level Schedule Name, !- Name
  {10c87d83-4ad3-46da-b110-d49c2e504832}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1633205b-f520-4511-ad19-2848a87eb227}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {10c87d83-4ad3-46da-b110-d49c2e504832}, !- Handle
  Commercial IndustrialStorage ConditionedOrUnconditioned Activity Level Schedule Name_2014_Limit, !- Name
  -99999,                                 !- Lower Limit Value
  99999,                                  !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Week,
  {1633205b-f520-4511-ad19-2848a87eb227}, !- Handle
  Commercial IndustrialStorage ConditionedOrUnconditioned Activity Level Schedule Name_WeekProfile1, !- Name
  ,                                       !- Schedule Rendering Name
  {aa1f9c9f-212d-4acc-aad6-c10771a51923}, !- Sunday Schedule:Day Name
  {aa1f9c9f-212d-4acc-aad6-c10771a51923}, !- Monday Schedule:Day Name
  {aa1f9c9f-212d-4acc-aad6-c10771a51923}, !- Tuesday Schedule:Day Name
  {aa1f9c9f-212d-4acc-aad6-c10771a51923}, !- Wednesday Schedule:Day Name
  {aa1f9c9f-212d-4acc-aad6-c10771a51923}, !- Thursday Schedule:Day Name
  {aa1f9c9f-212d-4acc-aad6-c10771a51923}, !- Friday Schedule:Day Name
  {aa1f9c9f-212d-4acc-aad6-c10771a51923}, !- Saturday Schedule:Day Name
  {aa1f9c9f-212d-4acc-aad6-c10771a51923}, !- Holiday Schedule:Day Name
  {aa1f9c9f-212d-4acc-aad6-c10771a51923}, !- SummerDesignDay Schedule:Day Name
  {aa1f9c9f-212d-4acc-aad6-c10771a51923}, !- WinterDesignDay Schedule:Day Name
  {aa1f9c9f-212d-4acc-aad6-c10771a51923}, !- CustomDay1 Schedule:Day Name
  {aa1f9c9f-212d-4acc-aad6-c10771a51923}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {aa1f9c9f-212d-4acc-aad6-c10771a51923}, !- Handle
  Commercial IndustrialStorage ConditionedOrUnconditioned Activity Level Schedule Name_DayProfile, !- Name
  {10c87d83-4ad3-46da-b110-d49c2e504832}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Surface,
  {40f0c11b-dbc0-4e6b-821e-9a2cea2bfbe0}, !- Handle
  Space A.D.2.3:Wall A.D.2.27:Space A.D.2.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {5ece1bb1-617b-4de8-ac06-d4a3d135ed5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fb09fb0-16f6-4747-b013-c698cfae8e41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 10, 15,                        !- X,Y,Z Vertex 1 {m}
  14.1492, 10, 12,                        !- X,Y,Z Vertex 2 {m}
  14.1492, 14.149198, 12,                 !- X,Y,Z Vertex 3 {m}
  14.1492, 14.149198, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12570f31-6726-4b74-a2ad-4125f360fe28}, !- Handle
  Space A.D.2.3:Wall A.D.2.28:Space A.D.2.4:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {5ece1bb1-617b-4de8-ac06-d4a3d135ed5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8e0bb06-032d-4c8b-b14e-175c627adb88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 14.1492, 15,                 !- X,Y,Z Vertex 1 {m}
  14.149198, 14.1492, 12,                 !- X,Y,Z Vertex 2 {m}
  10, 14.1492, 12,                        !- X,Y,Z Vertex 3 {m}
  10, 14.1492, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ae9b44-7f30-45e0-91bc-f51010b9694b}, !- Handle
  Ceiling Void A.D.2.4:Ceiling A.D.2.4:Space A.D.2.4:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {649c7f3c-bc45-4c13-a1ca-939833e89bfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a25958f4-3446-4286-b161-ddb48250159a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.7488, 15.01905,             !- X,Y,Z Vertex 1 {m}
  14.1492, 14.2508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  10.0002, 14.2508, 15.01905,             !- X,Y,Z Vertex 3 {m}
  10.0002, 55.7488, 15.01905;             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00b19436-1b8e-4288-b714-5147bf0f272b}, !- Handle
  Ceiling Void Zone A.D.2.4,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  151.4110274808,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73be7941-8508-4da0-b39f-e0a4a6fa1fbc}, !- Zone Air Inlet Port List
  {ad715035-2336-441a-9bc5-84f07ff2fcf5}, !- Zone Air Exhaust Port List
  {50755591-36bb-4224-8ee0-6c30f953c373}, !- Zone Air Node Name
  {511bb559-52a6-4603-ab28-90f97be30428}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55c8bf2f-bd30-48c9-bef7-c51f93a4b304}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1ffe370-d294-4473-9679-114e52061cd6}, !- Handle
  Node 83,                                !- Name
  {50755591-36bb-4224-8ee0-6c30f953c373}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50755591-36bb-4224-8ee0-6c30f953c373}, !- Handle
  {00b19436-1b8e-4288-b714-5147bf0f272b}, !- Source Object
  11,                                     !- Outlet Port
  {b1ffe370-d294-4473-9679-114e52061cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73be7941-8508-4da0-b39f-e0a4a6fa1fbc}, !- Handle
  {00b19436-1b8e-4288-b714-5147bf0f272b}; !- HVAC Component

OS:PortList,
  {ad715035-2336-441a-9bc5-84f07ff2fcf5}, !- Handle
  {00b19436-1b8e-4288-b714-5147bf0f272b}; !- HVAC Component

OS:PortList,
  {511bb559-52a6-4603-ab28-90f97be30428}, !- Handle
  {00b19436-1b8e-4288-b714-5147bf0f272b}; !- HVAC Component

OS:Sizing:Zone,
  {a9416103-baf3-4767-bf02-a014c7a8149d}, !- Handle
  {00b19436-1b8e-4288-b714-5147bf0f272b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b605934f-1291-44a1-81e8-52686d8d6465}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {00b19436-1b8e-4288-b714-5147bf0f272b}; !- Thermal Zone

OS:Space,
  {649c7f3c-bc45-4c13-a1ca-939833e89bfb}, !- Handle
  Ceiling Void Zone A.D.2.4 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {00b19436-1b8e-4288-b714-5147bf0f272b}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {7e854c3c-a434-47d8-be4a-d3abb872e3a9}, !- Handle
  Ceiling Void A.D.2.4:Interzone A.D.3.1:Space A.D.3.4:22, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {649c7f3c-bc45-4c13-a1ca-939833e89bfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81bab5b2-b28d-4239-9928-b422f941ce52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 14.251, 15.8984,                !- X,Y,Z Vertex 1 {m}
  14.149, 55.75, 15.8984,                 !- X,Y,Z Vertex 2 {m}
  10, 55.75, 15.8984,                     !- X,Y,Z Vertex 3 {m}
  10, 14.251, 15.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8454b93d-0c1f-4c37-b942-3c4b5ea3b508}, !- Handle
  Ceiling Void A.D.2.4:Wall A.D.2.12:16,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {649c7f3c-bc45-4c13-a1ca-939833e89bfb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.7492, 15.8984,                   !- X,Y,Z Vertex 1 {m}
  10, 55.7492, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  10, 14.250801, 15.01905,                !- X,Y,Z Vertex 3 {m}
  10, 14.250801, 15.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b14b2a-3466-426f-8d49-64458f943f80}, !- Handle
  Ceiling Void A.D.2.4:Wall A.D.2.50:Ceiling Void A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {649c7f3c-bc45-4c13-a1ca-939833e89bfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a3d3174-0873-4846-8b09-86b88681e37a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 14.2508, 15.898399,            !- X,Y,Z Vertex 1 {m}
  14.1492, 14.2508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  14.1492, 55.749198, 15.01905,           !- X,Y,Z Vertex 3 {m}
  14.1492, 55.749198, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12d3bce-a3c2-4e57-966c-e0ab934e2063}, !- Handle
  Ceiling Void A.D.2.4:Wall A.D.2.64:Ceiling Void A.D.2.3:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {649c7f3c-bc45-4c13-a1ca-939833e89bfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7798d7c-dc23-41af-a29f-2282bed4f5b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.2508, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  10, 14.2508, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  14.149198, 14.2508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  14.149198, 14.2508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b11f2fd1-312c-458b-b1bd-71a8f5b2bf7a}, !- Handle
  Ceiling Void A.D.2.4:Wall A.D.2.65:Ceiling Void A.D.2.5:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {649c7f3c-bc45-4c13-a1ca-939833e89bfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912c5f73-a41b-4dbf-8206-3a567c28469c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 55.7492, 15.898399,          !- X,Y,Z Vertex 1 {m}
  14.149198, 55.7492, 15.01905,           !- X,Y,Z Vertex 2 {m}
  10, 55.7492, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  10, 55.7492, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8e2d19-b6be-4e2c-9f72-d71a8102086d}, !- Handle
  Space A.D.2.4:Interzone A.D.2.1:Ceiling Void A.D.1.4:21, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {7858257e-ac37-4f2f-810b-42538dab8465}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13b5019b-5779-442f-b89b-53eb3a481fb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 55.75, 12,                      !- X,Y,Z Vertex 1 {m}
  14.149, 14.251, 12,                     !- X,Y,Z Vertex 2 {m}
  10, 14.251, 12,                         !- X,Y,Z Vertex 3 {m}
  10, 55.75, 12;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a25958f4-3446-4286-b161-ddb48250159a}, !- Handle
  Space A.D.2.4:Ceiling A.D.2.4:Ceiling Void A.D.2.4:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {7858257e-ac37-4f2f-810b-42538dab8465}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0ae9b44-7f30-45e0-91bc-f51010b9694b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 14.2508, 15,                   !- X,Y,Z Vertex 1 {m}
  14.1492, 55.7488, 15,                   !- X,Y,Z Vertex 2 {m}
  10.0002, 55.7488, 15,                   !- X,Y,Z Vertex 3 {m}
  10.0002, 14.2508, 15;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66342426-83ec-4630-b803-5c9df4447646}, !- Handle
  Space A.D.2.4:Window A.D.2.12.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ace2796f-433c-4c47-9ab4-bbdf9a29d25f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 55.583334, 14.7,                    !- X,Y,Z Vertex 1 {m}
  10, 55.583334, 12.782,                  !- X,Y,Z Vertex 2 {m}
  10, 52.583334, 12.782,                  !- X,Y,Z Vertex 3 {m}
  10, 52.583334, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49f92b22-51d0-4551-8821-9abd9f9eb5ab}, !- Handle
  Space A.D.2.4:Window A.D.2.12.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ace2796f-433c-4c47-9ab4-bbdf9a29d25f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 51.766667, 14.7,                    !- X,Y,Z Vertex 1 {m}
  10, 51.766667, 12.782,                  !- X,Y,Z Vertex 2 {m}
  10, 48.766667, 12.782,                  !- X,Y,Z Vertex 3 {m}
  10, 48.766667, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {484e97fe-f04c-480c-a6d9-33fcdaae56b9}, !- Handle
  Space A.D.2.4:Window A.D.2.12.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ace2796f-433c-4c47-9ab4-bbdf9a29d25f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 47.95, 14.7,                        !- X,Y,Z Vertex 1 {m}
  10, 47.95, 12.782,                      !- X,Y,Z Vertex 2 {m}
  10, 44.95, 12.782,                      !- X,Y,Z Vertex 3 {m}
  10, 44.95, 14.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {278f8a21-d10e-42ed-b9a2-281f188a8b1f}, !- Handle
  Space A.D.2.4:Window A.D.2.12.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ace2796f-433c-4c47-9ab4-bbdf9a29d25f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 44.133334, 14.7,                    !- X,Y,Z Vertex 1 {m}
  10, 44.133334, 12.782,                  !- X,Y,Z Vertex 2 {m}
  10, 41.133334, 12.782,                  !- X,Y,Z Vertex 3 {m}
  10, 41.133334, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cb89207-a0c0-4838-9410-bf04938cb4b0}, !- Handle
  Space A.D.2.4:Window A.D.2.12.7:7,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ace2796f-433c-4c47-9ab4-bbdf9a29d25f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 36.500001, 14.7,                    !- X,Y,Z Vertex 1 {m}
  10, 36.500001, 12.782,                  !- X,Y,Z Vertex 2 {m}
  10, 33.500001, 12.782,                  !- X,Y,Z Vertex 3 {m}
  10, 33.500001, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b2f4899-b27a-40a3-8a9b-aa42029edbb6}, !- Handle
  Space A.D.2.4:Window A.D.2.12.8:8,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ace2796f-433c-4c47-9ab4-bbdf9a29d25f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 32.683334, 14.7,                    !- X,Y,Z Vertex 1 {m}
  10, 32.683334, 12.782,                  !- X,Y,Z Vertex 2 {m}
  10, 29.683334, 12.782,                  !- X,Y,Z Vertex 3 {m}
  10, 29.683334, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e91438f-1df7-48e0-accc-2b4c08d865de}, !- Handle
  Space A.D.3.22:Wall A.D.3.48:Space A.D.3.23:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {96a2634d-2e80-42d3-97e4-5d740b84b0c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ccf2c3f-c417-4445-ab48-2399825269cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1016, 26.149198, 19,                 !- X,Y,Z Vertex 1 {m}
  25.1016, 26.149198, 16,                 !- X,Y,Z Vertex 2 {m}
  25.1016, 22.000001, 16,                 !- X,Y,Z Vertex 3 {m}
  25.1016, 22.000001, 19;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc3bf148-b254-470e-a15b-ae51e4f96479}, !- Handle
  Space A.D.2.4:Window A.D.2.12.9:9,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ace2796f-433c-4c47-9ab4-bbdf9a29d25f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 28.866667, 14.7,                    !- X,Y,Z Vertex 1 {m}
  10, 28.866667, 12.782,                  !- X,Y,Z Vertex 2 {m}
  10, 25.866667, 12.782,                  !- X,Y,Z Vertex 3 {m}
  10, 25.866667, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa2db533-686c-4155-8983-400660f95941}, !- Handle
  Space A.D.2.4:Window A.D.2.12.10:10,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ace2796f-433c-4c47-9ab4-bbdf9a29d25f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 25.050001, 14.7,                    !- X,Y,Z Vertex 1 {m}
  10, 25.050001, 12.782,                  !- X,Y,Z Vertex 2 {m}
  10, 22.050001, 12.782,                  !- X,Y,Z Vertex 3 {m}
  10, 22.050001, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {13850fbc-807c-4470-b322-6f8c702b71bf}, !- Handle
  COMNET C-6 Parking-Receptacle WD,       !- Name
  {6b842b9c-8c00-4735-b6ed-5dfa8a981afe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SubSurface,
  {19d0e3de-3d45-48e9-a0ad-f7609f323550}, !- Handle
  Space A.D.2.4:Window A.D.2.12.11:11,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ace2796f-433c-4c47-9ab4-bbdf9a29d25f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 21.233334, 14.7,                    !- X,Y,Z Vertex 1 {m}
  10, 21.233334, 12.782,                  !- X,Y,Z Vertex 2 {m}
  10, 18.233334, 12.782,                  !- X,Y,Z Vertex 3 {m}
  10, 18.233334, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20c41c9c-844b-486a-8398-f6a7885e1189}, !- Handle
  Space A.D.2.4:Window A.D.2.12.12:12,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {ace2796f-433c-4c47-9ab4-bbdf9a29d25f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 17.416667, 14.7,                    !- X,Y,Z Vertex 1 {m}
  10, 17.416667, 12.782,                  !- X,Y,Z Vertex 2 {m}
  10, 14.416667, 12.782,                  !- X,Y,Z Vertex 3 {m}
  10, 14.416667, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f6a2c35-b703-479e-bc77-13f9d54f62da}, !- Handle
  Ceiling Void A.C.2.1:Interzone A.D.1.1:Space A.D.1.17:6, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {914b61d6-c187-4452-9f90-c9e05bd20668}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6899504-07b6-4e73-97b4-3f3c3fb68b1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 10, 7.8984,                         !- X,Y,Z Vertex 1 {m}
  60, 14.15, 7.8984,                      !- X,Y,Z Vertex 2 {m}
  55.85, 14.15, 7.8984,                   !- X,Y,Z Vertex 3 {m}
  55.85, 10, 7.8984;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce04b8b1-a4bf-4b7b-ba85-2fe274afa674}, !- Handle
  Ceiling Void Zone A.C.2.1,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387594562,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18fa2840-f1b9-4bc7-b831-a20704be48b0}, !- Zone Air Inlet Port List
  {b9369a70-055f-4031-a05e-c09c9adc8d1b}, !- Zone Air Exhaust Port List
  {247dad2c-c9d3-4e6e-af82-96e54e2787f4}, !- Zone Air Node Name
  {a700e377-4ec6-4ad2-91bb-f2b5d0328e8c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e08c774c-6054-4e3f-8fb8-b81294ff7126}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15a97ddc-4219-46ac-87f0-d3d54590ab39}, !- Handle
  Node 84,                                !- Name
  {247dad2c-c9d3-4e6e-af82-96e54e2787f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {247dad2c-c9d3-4e6e-af82-96e54e2787f4}, !- Handle
  {ce04b8b1-a4bf-4b7b-ba85-2fe274afa674}, !- Source Object
  11,                                     !- Outlet Port
  {15a97ddc-4219-46ac-87f0-d3d54590ab39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18fa2840-f1b9-4bc7-b831-a20704be48b0}, !- Handle
  {ce04b8b1-a4bf-4b7b-ba85-2fe274afa674}; !- HVAC Component

OS:PortList,
  {b9369a70-055f-4031-a05e-c09c9adc8d1b}, !- Handle
  {ce04b8b1-a4bf-4b7b-ba85-2fe274afa674}; !- HVAC Component

OS:PortList,
  {a700e377-4ec6-4ad2-91bb-f2b5d0328e8c}, !- Handle
  {ce04b8b1-a4bf-4b7b-ba85-2fe274afa674}; !- HVAC Component

OS:Sizing:Zone,
  {66bdf104-73de-4553-ba52-69d9f547afbb}, !- Handle
  {ce04b8b1-a4bf-4b7b-ba85-2fe274afa674}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab14be01-d627-4350-92e2-3542aa303cd9}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {ce04b8b1-a4bf-4b7b-ba85-2fe274afa674}; !- Thermal Zone

OS:Space,
  {914b61d6-c187-4452-9f90-c9e05bd20668}, !- Handle
  Ceiling Void Zone A.C.2.1 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ce04b8b1-a4bf-4b7b-ba85-2fe274afa674}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {358e1746-b6b5-4acd-ab2d-b38f56f1a1f1}, !- Handle
  Space A.D.2.4:Wall A.D.2.14:Space A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7858257e-ac37-4f2f-810b-42538dab8465}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {479be3e6-2513-42c7-8e22-4f7397f4696a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 14.2508, 15,                   !- X,Y,Z Vertex 1 {m}
  14.1492, 14.2508, 12,                   !- X,Y,Z Vertex 2 {m}
  14.1492, 55.749198, 12,                 !- X,Y,Z Vertex 3 {m}
  14.1492, 55.749198, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8e0bb06-032d-4c8b-b14e-175c627adb88}, !- Handle
  Space A.D.2.4:Wall A.D.2.28:Space A.D.2.3:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7858257e-ac37-4f2f-810b-42538dab8465}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12570f31-6726-4b74-a2ad-4125f360fe28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 14.2508, 15,                        !- X,Y,Z Vertex 1 {m}
  10, 14.2508, 12,                        !- X,Y,Z Vertex 2 {m}
  14.149198, 14.2508, 12,                 !- X,Y,Z Vertex 3 {m}
  14.149198, 14.2508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ed8e03c-ce5c-46d7-9c97-b7afa8b37106}, !- Handle
  Space A.D.2.4:Wall A.D.2.29:Space A.D.2.5:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7858257e-ac37-4f2f-810b-42538dab8465}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dda29c8-73ee-4e12-9ae2-0dd7b2e5ef78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149198, 55.7492, 15,                 !- X,Y,Z Vertex 1 {m}
  14.149198, 55.7492, 12,                 !- X,Y,Z Vertex 2 {m}
  10, 55.7492, 12,                        !- X,Y,Z Vertex 3 {m}
  10, 55.7492, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69b11f17-87cc-463b-ac71-751945801d26}, !- Handle
  Ceiling Void A.D.2.5:Ceiling A.D.2.5:Space A.D.2.5:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {57e2a2da-649a-40b1-8fc2-48312b1ea269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec1f78e2-5442-4bcc-9536-4d1cb3a10ce2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 59.999798, 15.01905,           !- X,Y,Z Vertex 1 {m}
  14.1492, 55.850799, 15.01905,           !- X,Y,Z Vertex 2 {m}
  10.0002, 55.850799, 15.01905,           !- X,Y,Z Vertex 3 {m}
  10.0002, 59.999799, 15.01905;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {56b5ac77-0db3-4b78-a439-c0851f79451c}, !- Handle
  Ceiling Void Zone A.D.2.5,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.138766491,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e4108f4-bb52-4d66-8a0d-41b6c1dbfbca}, !- Zone Air Inlet Port List
  {5bd6e297-82a0-4e7e-a21d-5edbfb762144}, !- Zone Air Exhaust Port List
  {6b1b67f8-0c0a-40b2-a615-5c74e2933a24}, !- Zone Air Node Name
  {19804db6-e331-4eb7-a6e9-133b4eede88c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17855604-1541-459a-84f3-c01bef434ec4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0039e5e4-6749-4350-83a7-511b3f79f1ea}, !- Handle
  Node 85,                                !- Name
  {6b1b67f8-0c0a-40b2-a615-5c74e2933a24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b1b67f8-0c0a-40b2-a615-5c74e2933a24}, !- Handle
  {56b5ac77-0db3-4b78-a439-c0851f79451c}, !- Source Object
  11,                                     !- Outlet Port
  {0039e5e4-6749-4350-83a7-511b3f79f1ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e4108f4-bb52-4d66-8a0d-41b6c1dbfbca}, !- Handle
  {56b5ac77-0db3-4b78-a439-c0851f79451c}; !- HVAC Component

OS:PortList,
  {5bd6e297-82a0-4e7e-a21d-5edbfb762144}, !- Handle
  {56b5ac77-0db3-4b78-a439-c0851f79451c}; !- HVAC Component

OS:PortList,
  {19804db6-e331-4eb7-a6e9-133b4eede88c}, !- Handle
  {56b5ac77-0db3-4b78-a439-c0851f79451c}; !- HVAC Component

OS:Sizing:Zone,
  {2882ab5a-39cc-469e-82e8-cdb07a274efa}, !- Handle
  {56b5ac77-0db3-4b78-a439-c0851f79451c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {458b141d-64b1-48bc-8367-1eca31ae031a}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {56b5ac77-0db3-4b78-a439-c0851f79451c}; !- Thermal Zone

OS:Space,
  {57e2a2da-649a-40b1-8fc2-48312b1ea269}, !- Handle
  Ceiling Void Zone A.D.2.5 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {56b5ac77-0db3-4b78-a439-c0851f79451c}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {21d6f74c-78f3-4fb2-bd09-e243dd90e92d}, !- Handle
  Ceiling Void A.D.2.5:Interzone A.D.3.1:Space A.D.3.5:50, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {57e2a2da-649a-40b1-8fc2-48312b1ea269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78aab890-d173-456e-b924-ddd895c1cf82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 55.851, 15.8984,                !- X,Y,Z Vertex 1 {m}
  14.149, 60, 15.8984,                    !- X,Y,Z Vertex 2 {m}
  10, 60, 15.8984,                        !- X,Y,Z Vertex 3 {m}
  10, 55.851, 15.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a37828-bf72-4583-b021-27b3bdd28d7d}, !- Handle
  Ceiling Void A.D.2.5:Wall A.D.2.11:5,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {57e2a2da-649a-40b1-8fc2-48312b1ea269}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 60, 15.898398,                 !- X,Y,Z Vertex 1 {m}
  14.1492, 60, 15.019049,                 !- X,Y,Z Vertex 2 {m}
  10.000001, 60, 15.019049,               !- X,Y,Z Vertex 3 {m}
  10.000001, 60, 15.898398;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4b73a26-83ef-42d8-9b0d-9347bfadb3fc}, !- Handle
  Ceiling Void A.D.2.5:Wall A.D.2.12:18,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {57e2a2da-649a-40b1-8fc2-48312b1ea269}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 60, 15.8984,                        !- X,Y,Z Vertex 1 {m}
  10, 60, 15.01905,                       !- X,Y,Z Vertex 2 {m}
  10, 55.850801, 15.01905,                !- X,Y,Z Vertex 3 {m}
  10, 55.850801, 15.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912c5f73-a41b-4dbf-8206-3a567c28469c}, !- Handle
  Ceiling Void A.D.2.5:Wall A.D.2.65:Ceiling Void A.D.2.4:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {57e2a2da-649a-40b1-8fc2-48312b1ea269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b11f2fd1-312c-458b-b1bd-71a8f5b2bf7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.8508, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  10, 55.8508, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  14.149198, 55.8508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  14.149198, 55.8508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebc50df2-5213-4d59-a4c7-cee59c1df539}, !- Handle
  Space A.D.3.25:Wall A.D.3.23:7,         !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 26.2508, 19,                 !- X,Y,Z Vertex 1 {m}
  20.749201, 26.2508, 16,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 26.2508, 16,                   !- X,Y,Z Vertex 3 {m}
  20.8508, 26.2508, 19;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b7aa63c6-98b7-4be7-89a0-872d03444300}, !- Handle
  Thermal Zone A.D.3.25,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  3114.236544,                            !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7c1516e-c2ee-43d3-b42d-29eb7332ee40}, !- Zone Air Inlet Port List
  {862e13b0-becc-4edf-b4dc-114b84d942f5}, !- Zone Air Exhaust Port List
  {c658fa00-ee29-42b0-ac1c-c57787300120}, !- Zone Air Node Name
  {5f9dc3a4-65c6-489e-b604-52921ed91643}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d0dd698-da48-447b-be35-3a6a4feb9467}, !- Group Rendering Name
  {81a2963d-1d04-4cba-89f5-def928202acf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e12a9b4-aef8-4372-a72b-c46a4e4913f9}, !- Handle
  Node 86,                                !- Name
  {c658fa00-ee29-42b0-ac1c-c57787300120}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c658fa00-ee29-42b0-ac1c-c57787300120}, !- Handle
  {b7aa63c6-98b7-4be7-89a0-872d03444300}, !- Source Object
  11,                                     !- Outlet Port
  {8e12a9b4-aef8-4372-a72b-c46a4e4913f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7c1516e-c2ee-43d3-b42d-29eb7332ee40}, !- Handle
  {b7aa63c6-98b7-4be7-89a0-872d03444300}; !- HVAC Component

OS:PortList,
  {862e13b0-becc-4edf-b4dc-114b84d942f5}, !- Handle
  {b7aa63c6-98b7-4be7-89a0-872d03444300}; !- HVAC Component

OS:PortList,
  {5f9dc3a4-65c6-489e-b604-52921ed91643}, !- Handle
  {b7aa63c6-98b7-4be7-89a0-872d03444300}; !- HVAC Component

OS:Sizing:Zone,
  {af1d7dfc-46c4-43bb-b8c3-bd6f7d7c6bb0}, !- Handle
  {b7aa63c6-98b7-4be7-89a0-872d03444300}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0736eca2-55ea-4c56-958f-b3cc662315ff}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {b7aa63c6-98b7-4be7-89a0-872d03444300}; !- Thermal Zone

OS:Space,
  {fe552f6f-1f47-4c19-989d-3e158d4bf3be}, !- Handle
  Thermal Zone A.D.3.25 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b7aa63c6-98b7-4be7-89a0-872d03444300}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c5b20322-bc0f-4f86-8f22-dadf314e9041}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {81a2963d-1d04-4cba-89f5-def928202acf}, !- Handle
  Bldg-Office Dual setpoint 45,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {5156284d-849c-4813-884b-4b84731e7d9b}, !- Handle
  Ceiling Void A.D.2.5:Wall A.D.2.66:Ceiling Void A.D.2.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {57e2a2da-649a-40b1-8fc2-48312b1ea269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6fc6b1d-dab5-4a73-bf0a-e8ab5651dc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.850802, 15.898399,          !- X,Y,Z Vertex 1 {m}
  14.1492, 55.850802, 15.01905,           !- X,Y,Z Vertex 2 {m}
  14.1492, 59.999999, 15.01905,           !- X,Y,Z Vertex 3 {m}
  14.1492, 59.999999, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0f57332-59de-4148-8fae-3056f0a4bb68}, !- Handle
  Space A.D.2.5:Interzone A.D.2.1:Ceiling Void A.D.1.5:49, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {f3200048-cf09-4070-a06a-25a343716934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e67f6e01-6d7e-4ff7-a435-9cfaaca1ad6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.149, 60, 12,                         !- X,Y,Z Vertex 1 {m}
  14.149, 55.851, 12,                     !- X,Y,Z Vertex 2 {m}
  10, 55.851, 12,                         !- X,Y,Z Vertex 3 {m}
  10, 60, 12;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {14554e41-1f4b-44bf-bf13-a0d7cfde2666}, !- Handle
  Thermal Zone A.D.2.5,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.64758,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5df27ce4-0d87-45ad-a90c-23d003aa3ca8}, !- Zone Air Inlet Port List
  {6209b10c-7677-4b89-bba2-7d4489c32018}, !- Zone Air Exhaust Port List
  {0dbe325b-4590-4a8c-a275-bc5b455155b8}, !- Zone Air Node Name
  {10b5fdbd-c3cd-416a-b4c2-30a592469642}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {87f7ed3d-8e1f-4e89-bfea-b0c4c38fa4f5}, !- Group Rendering Name
  {2c612d59-f65b-409b-8c1b-c1c37dc476b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1bbc729-b5cb-4ede-a263-2686845dc72f}, !- Handle
  Node 87,                                !- Name
  {0dbe325b-4590-4a8c-a275-bc5b455155b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dbe325b-4590-4a8c-a275-bc5b455155b8}, !- Handle
  {14554e41-1f4b-44bf-bf13-a0d7cfde2666}, !- Source Object
  11,                                     !- Outlet Port
  {e1bbc729-b5cb-4ede-a263-2686845dc72f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5df27ce4-0d87-45ad-a90c-23d003aa3ca8}, !- Handle
  {14554e41-1f4b-44bf-bf13-a0d7cfde2666}; !- HVAC Component

OS:PortList,
  {6209b10c-7677-4b89-bba2-7d4489c32018}, !- Handle
  {14554e41-1f4b-44bf-bf13-a0d7cfde2666}; !- HVAC Component

OS:PortList,
  {10b5fdbd-c3cd-416a-b4c2-30a592469642}, !- Handle
  {14554e41-1f4b-44bf-bf13-a0d7cfde2666}; !- HVAC Component

OS:Sizing:Zone,
  {7c56e2a9-b144-4c17-b85b-284d2f49d5ac}, !- Handle
  {14554e41-1f4b-44bf-bf13-a0d7cfde2666}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d067747-8721-4603-80a9-8ec7d1fd2cde}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {14554e41-1f4b-44bf-bf13-a0d7cfde2666}; !- Thermal Zone

OS:Space,
  {f3200048-cf09-4070-a06a-25a343716934}, !- Handle
  Thermal Zone A.D.2.5 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {14554e41-1f4b-44bf-bf13-a0d7cfde2666}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e2e0fa60-7118-4edc-8e7f-8be3e3f7e37c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c612d59-f65b-409b-8c1b-c1c37dc476b7}, !- Handle
  Bldg-Office Dual setpoint 46,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {ec1f78e2-5442-4bcc-9536-4d1cb3a10ce2}, !- Handle
  Space A.D.2.5:Ceiling A.D.2.5:Ceiling Void A.D.2.5:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {f3200048-cf09-4070-a06a-25a343716934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69b11f17-87cc-463b-ac71-751945801d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.850799, 15,                 !- X,Y,Z Vertex 1 {m}
  14.1492, 59.999798, 15,                 !- X,Y,Z Vertex 2 {m}
  10.0002, 59.999799, 15,                 !- X,Y,Z Vertex 3 {m}
  10.0002, 55.850799, 15;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc042741-eb3d-42f9-8927-d2e3879526a5}, !- Handle
  Space A.D.2.5:Window A.D.2.11.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {6493408a-2305-4c1c-b366-04a49d9756a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.6, 60, 14.7,                         !- X,Y,Z Vertex 1 {m}
  13.6, 60, 12.782,                       !- X,Y,Z Vertex 2 {m}
  10.6, 60, 12.782,                       !- X,Y,Z Vertex 3 {m}
  10.6, 60, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6493408a-2305-4c1c-b366-04a49d9756a9}, !- Handle
  Space A.D.2.5:Wall A.D.2.11:6,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {f3200048-cf09-4070-a06a-25a343716934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 60, 15,                        !- X,Y,Z Vertex 1 {m}
  14.1492, 60, 12,                        !- X,Y,Z Vertex 2 {m}
  10.000001, 60, 12,                      !- X,Y,Z Vertex 3 {m}
  10.000001, 60, 15;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5506ea26-cdc1-4e25-873c-2c1306c0bf3e}, !- Handle
  Ceiling Void A.D.2.9:Wall A.D.2.77:Ceiling Void A.D.2.10:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {61c52e8f-99e0-4dc7-8393-e558ef5457d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47f09b19-5705-4817-aa83-86f2e5cf9a85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.850802, 15.898399,               !- X,Y,Z Vertex 1 {m}
  25, 43.850802, 15.01905,                !- X,Y,Z Vertex 2 {m}
  25, 48, 15.01905,                       !- X,Y,Z Vertex 3 {m}
  25, 48, 15.898399;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf662fd3-40bc-4626-b42e-10df698dfd6e}, !- Handle
  Space A.D.2.5:Window A.D.2.12.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {47220194-3305-4cca-8019-ce5b99e65205}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10, 59.4, 14.7,                         !- X,Y,Z Vertex 1 {m}
  10, 59.4, 12.782,                       !- X,Y,Z Vertex 2 {m}
  10, 56.4, 12.782,                       !- X,Y,Z Vertex 3 {m}
  10, 56.4, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47220194-3305-4cca-8019-ce5b99e65205}, !- Handle
  Space A.D.2.5:Wall A.D.2.12:19,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {f3200048-cf09-4070-a06a-25a343716934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 60, 15,                             !- X,Y,Z Vertex 1 {m}
  10, 60, 12,                             !- X,Y,Z Vertex 2 {m}
  10, 55.850801, 12,                      !- X,Y,Z Vertex 3 {m}
  10, 55.850801, 15;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dda29c8-73ee-4e12-9ae2-0dd7b2e5ef78}, !- Handle
  Space A.D.2.5:Wall A.D.2.29:Space A.D.2.4:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f3200048-cf09-4070-a06a-25a343716934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ed8e03c-ce5c-46d7-9c97-b7afa8b37106}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.8508, 15,                        !- X,Y,Z Vertex 1 {m}
  10, 55.8508, 12,                        !- X,Y,Z Vertex 2 {m}
  14.149198, 55.8508, 12,                 !- X,Y,Z Vertex 3 {m}
  14.149198, 55.8508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {debb06a2-3ece-42cb-8c5a-c0bda2fde382}, !- Handle
  Space A.D.2.5:Wall A.D.2.30:Space A.D.2.6:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f3200048-cf09-4070-a06a-25a343716934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ef77054-0d33-4256-93af-1f3c2205ea3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 55.850802, 15,                 !- X,Y,Z Vertex 1 {m}
  14.1492, 55.850802, 12,                 !- X,Y,Z Vertex 2 {m}
  14.1492, 60, 12,                        !- X,Y,Z Vertex 3 {m}
  14.1492, 60, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09aa9bd3-eb16-4398-b086-d126064ca927}, !- Handle
  Ceiling Void A.D.2.6:Ceiling A.D.2.6:Space A.D.2.6:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {3974b6eb-0735-4f3c-93a8-2aa19873b655}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bb9248b-85e8-4b8a-89ce-8bcca47aeedf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 59.9998, 15.01905,             !- X,Y,Z Vertex 1 {m}
  20.7492, 55.8508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  14.2512, 55.8508, 15.01905,             !- X,Y,Z Vertex 3 {m}
  14.2512, 59.9998, 15.01905;             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {04d9e1d4-ccc1-4384-b1fe-2d88f7339bde}, !- Handle
  Ceiling Void Zone A.D.2.6,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  23.7100494699,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c39874f3-9a17-4163-96a7-176ba520cd95}, !- Zone Air Inlet Port List
  {53cdb34f-0163-4871-bbe2-c07126853dcb}, !- Zone Air Exhaust Port List
  {84d17abe-07a3-452a-8a84-bd52060c5d60}, !- Zone Air Node Name
  {09f0544a-f5ba-41ed-978a-45120d80785e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c86fa0b-5b4a-40d3-a977-f12fc2a49abc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {430bc3d8-1764-43bf-9e73-4b8c6d07c491}, !- Handle
  Node 88,                                !- Name
  {84d17abe-07a3-452a-8a84-bd52060c5d60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84d17abe-07a3-452a-8a84-bd52060c5d60}, !- Handle
  {04d9e1d4-ccc1-4384-b1fe-2d88f7339bde}, !- Source Object
  11,                                     !- Outlet Port
  {430bc3d8-1764-43bf-9e73-4b8c6d07c491}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c39874f3-9a17-4163-96a7-176ba520cd95}, !- Handle
  {04d9e1d4-ccc1-4384-b1fe-2d88f7339bde}; !- HVAC Component

OS:PortList,
  {53cdb34f-0163-4871-bbe2-c07126853dcb}, !- Handle
  {04d9e1d4-ccc1-4384-b1fe-2d88f7339bde}; !- HVAC Component

OS:PortList,
  {09f0544a-f5ba-41ed-978a-45120d80785e}, !- Handle
  {04d9e1d4-ccc1-4384-b1fe-2d88f7339bde}; !- HVAC Component

OS:Sizing:Zone,
  {2ffd90a2-d0d9-4eed-87ae-9efcd2c213fd}, !- Handle
  {04d9e1d4-ccc1-4384-b1fe-2d88f7339bde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95e4574d-5ee5-4b21-963a-777032e0be77}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {04d9e1d4-ccc1-4384-b1fe-2d88f7339bde}; !- Thermal Zone

OS:Space,
  {3974b6eb-0735-4f3c-93a8-2aa19873b655}, !- Handle
  Ceiling Void Zone A.D.2.6 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {04d9e1d4-ccc1-4384-b1fe-2d88f7339bde}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {020fc67e-a221-4ada-814d-477e2c136d52}, !- Handle
  Ceiling Void A.D.2.6:Interzone A.D.3.1:Space A.D.3.6:48, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {3974b6eb-0735-4f3c-93a8-2aa19873b655}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9725b160-ed91-4262-8893-d267096c4bbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 55.851, 15.8984,                !- X,Y,Z Vertex 1 {m}
  20.749, 60, 15.8984,                    !- X,Y,Z Vertex 2 {m}
  14.25, 60, 15.8984,                     !- X,Y,Z Vertex 3 {m}
  14.25, 55.851, 15.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87bfbf1c-09c2-4324-8b6f-253056eb625a}, !- Handle
  Ceiling Void A.D.2.6:Wall A.D.2.11:7,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {3974b6eb-0735-4f3c-93a8-2aa19873b655}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 60, 15.898399,               !- X,Y,Z Vertex 1 {m}
  20.749201, 60, 15.019049,               !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 15.019049,               !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {436d2f14-6ec4-4fc9-87cc-47af14dd7e87}, !- Handle
  Ceiling Void A.D.2.6:Wall A.D.2.51:Ceiling Void A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3974b6eb-0735-4f3c-93a8-2aa19873b655}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1d9cc77-f8cd-4aea-8724-1c28f26dd756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.8508, 15.898399,            !- X,Y,Z Vertex 1 {m}
  14.2508, 55.8508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  20.749197, 55.8508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.749197, 55.8508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6fc6b1d-dab5-4a73-bf0a-e8ab5651dc31}, !- Handle
  Ceiling Void A.D.2.6:Wall A.D.2.66:Ceiling Void A.D.2.5:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3974b6eb-0735-4f3c-93a8-2aa19873b655}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5156284d-849c-4813-884b-4b84731e7d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 60, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  14.2508, 60, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  14.2508, 55.850803, 15.01905,           !- X,Y,Z Vertex 3 {m}
  14.2508, 55.850803, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e27e0d-12c9-4208-bef9-1ea5644155a2}, !- Handle
  Ceiling Void A.D.2.6:Wall A.D.2.67:Ceiling Void A.D.2.7:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3974b6eb-0735-4f3c-93a8-2aa19873b655}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c89b1c3c-566c-40e2-882f-511c0b24e2e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.850802, 15.898399,          !- X,Y,Z Vertex 1 {m}
  20.7492, 55.850802, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.7492, 59.999999, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.7492, 59.999999, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee40dadc-feb5-458a-a18c-8223fd668fe0}, !- Handle
  Space A.D.2.6:Interzone A.D.2.1:Ceiling Void A.D.1.6:47, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {71817fcd-476e-41b5-a464-eb9fe0b63291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9630511e-b936-4c5f-afea-efa52dca0546}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749, 60, 12,                         !- X,Y,Z Vertex 1 {m}
  20.749, 55.851, 12,                     !- X,Y,Z Vertex 2 {m}
  14.25, 55.851, 12,                      !- X,Y,Z Vertex 3 {m}
  14.25, 60, 12;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2f595532-87f5-4fec-b29d-e64e703b83c5}, !- Handle
  Thermal Zone A.D.2.6,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889462,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5fb986f-91c6-4ca0-9a1e-1349accb38d5}, !- Zone Air Inlet Port List
  {2fdb9a2e-7f77-425f-b22f-7683b9d47691}, !- Zone Air Exhaust Port List
  {a8714517-9116-47d6-a3e8-623e84a64482}, !- Zone Air Node Name
  {e8e8b9ee-efc9-4efe-a312-1b164c761943}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60140512-7496-457a-afb9-dd64ef59b908}, !- Group Rendering Name
  {95fc930c-6f87-4f31-b22c-fbc4c1eeda84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {749c7dc1-cae4-4c18-bb78-a8ce3ea05069}, !- Handle
  Node 89,                                !- Name
  {a8714517-9116-47d6-a3e8-623e84a64482}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8714517-9116-47d6-a3e8-623e84a64482}, !- Handle
  {2f595532-87f5-4fec-b29d-e64e703b83c5}, !- Source Object
  11,                                     !- Outlet Port
  {749c7dc1-cae4-4c18-bb78-a8ce3ea05069}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5fb986f-91c6-4ca0-9a1e-1349accb38d5}, !- Handle
  {2f595532-87f5-4fec-b29d-e64e703b83c5}; !- HVAC Component

OS:PortList,
  {2fdb9a2e-7f77-425f-b22f-7683b9d47691}, !- Handle
  {2f595532-87f5-4fec-b29d-e64e703b83c5}; !- HVAC Component

OS:PortList,
  {e8e8b9ee-efc9-4efe-a312-1b164c761943}, !- Handle
  {2f595532-87f5-4fec-b29d-e64e703b83c5}; !- HVAC Component

OS:Sizing:Zone,
  {fb20e87f-89be-457d-bc4d-f96d16446c42}, !- Handle
  {2f595532-87f5-4fec-b29d-e64e703b83c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {037186be-9ec6-4c11-9348-3ddb306eb788}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {2f595532-87f5-4fec-b29d-e64e703b83c5}; !- Thermal Zone

OS:Space,
  {71817fcd-476e-41b5-a464-eb9fe0b63291}, !- Handle
  Thermal Zone A.D.2.6 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2f595532-87f5-4fec-b29d-e64e703b83c5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b3134970-8f35-4946-9b8b-cc6b79eb8953}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {95fc930c-6f87-4f31-b22c-fbc4c1eeda84}, !- Handle
  Bldg-Office Dual setpoint 47,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {4bb9248b-85e8-4b8a-89ce-8bcca47aeedf}, !- Handle
  Space A.D.2.6:Ceiling A.D.2.6:Ceiling Void A.D.2.6:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {71817fcd-476e-41b5-a464-eb9fe0b63291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09aa9bd3-eb16-4398-b086-d126064ca927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.8508, 15,                   !- X,Y,Z Vertex 1 {m}
  20.7492, 59.9998, 15,                   !- X,Y,Z Vertex 2 {m}
  14.2512, 59.9998, 15,                   !- X,Y,Z Vertex 3 {m}
  14.2512, 55.8508, 15;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c660fb5-47e3-45fb-818a-576346b3baf6}, !- Handle
  Space A.D.2.6:Window A.D.2.11.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {49e3e5e5-7d46-4c1f-a245-72d556405ae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.749202, 60, 14.7,                    !- X,Y,Z Vertex 1 {m}
  20.749202, 60, 12.782,                  !- X,Y,Z Vertex 2 {m}
  17.8, 60, 12.782,                       !- X,Y,Z Vertex 3 {m}
  17.8, 60, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49e3e5e5-7d46-4c1f-a245-72d556405ae3}, !- Handle
  Space A.D.2.6:Wall A.D.2.11:8,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {71817fcd-476e-41b5-a464-eb9fe0b63291}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.749201, 60, 15,                      !- X,Y,Z Vertex 1 {m}
  20.749201, 60, 12,                      !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 12,                      !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 15;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54c3ceb9-537d-45cb-a77c-a9ebcbd3d40e}, !- Handle
  Space A.D.2.6:Window A.D.2.11.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {49e3e5e5-7d46-4c1f-a245-72d556405ae3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.2, 60, 14.7,                         !- X,Y,Z Vertex 1 {m}
  17.2, 60, 12.782,                       !- X,Y,Z Vertex 2 {m}
  14.250801, 60, 12.782,                  !- X,Y,Z Vertex 3 {m}
  14.250801, 60, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ab9346-d2ce-441d-8a2f-37b54f061d9d}, !- Handle
  Space A.D.2.6:Wall A.D.2.15:Space A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {71817fcd-476e-41b5-a464-eb9fe0b63291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {420e00e4-5237-4955-a88b-457f9a4bd20d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 55.8508, 15,                   !- X,Y,Z Vertex 1 {m}
  14.2508, 55.8508, 12,                   !- X,Y,Z Vertex 2 {m}
  20.749197, 55.8508, 12,                 !- X,Y,Z Vertex 3 {m}
  20.749197, 55.8508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a47c6b-c89f-4565-b551-217f6618bdc4}, !- Handle
  Space A.B.1.3:Wall A.B.1.11:Space A.B.1.2:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {c52d820a-c177-4078-ba20-aadb9401a047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c0abe94-d2e6-485e-ab7c-d5ab21924114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1492, 10, 3,                         !- X,Y,Z Vertex 1 {m}
  14.1492, 10, 0,                         !- X,Y,Z Vertex 2 {m}
  14.1492, 14.149198, 0,                  !- X,Y,Z Vertex 3 {m}
  14.1492, 14.149198, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef77054-0d33-4256-93af-1f3c2205ea3b}, !- Handle
  Space A.D.2.6:Wall A.D.2.30:Space A.D.2.5:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {71817fcd-476e-41b5-a464-eb9fe0b63291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {debb06a2-3ece-42cb-8c5a-c0bda2fde382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 60, 15,                        !- X,Y,Z Vertex 1 {m}
  14.2508, 60, 12,                        !- X,Y,Z Vertex 2 {m}
  14.2508, 55.850802, 12,                 !- X,Y,Z Vertex 3 {m}
  14.2508, 55.850802, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d45d4fc3-e561-4d18-8f0e-077bbda1584f}, !- Handle
  Space A.D.2.6:Wall A.D.2.31:Space A.D.2.7:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {71817fcd-476e-41b5-a464-eb9fe0b63291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2893f0f5-1144-439c-83b3-fbbb3608f2a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7492, 55.850802, 15,                 !- X,Y,Z Vertex 1 {m}
  20.7492, 55.850802, 12,                 !- X,Y,Z Vertex 2 {m}
  20.7492, 60, 12,                        !- X,Y,Z Vertex 3 {m}
  20.7492, 60, 15;                        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {53dfb80d-e1fa-4e91-991e-6b6f156de083}, !- Handle
  Thermal Zone A.C.2.8,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  516.55536,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b584cb0-a66e-4a4b-85bb-59870a744210}, !- Zone Air Inlet Port List
  {4f723224-1eca-40fe-8431-1308bcb4f8ba}, !- Zone Air Exhaust Port List
  {581081a8-0b15-4091-a00f-f5825651e417}, !- Zone Air Node Name
  {25a74ae8-4e8d-42ea-a5ac-266945917717}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {511c7a6d-01ec-49c7-b19c-d798e8501581}, !- Group Rendering Name
  {cb8df0ce-7e67-44f3-8a9b-2b0076e92fcc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {334ddc9a-fd5c-435e-8761-0701188fea28}, !- Handle
  Node 90,                                !- Name
  {581081a8-0b15-4091-a00f-f5825651e417}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {581081a8-0b15-4091-a00f-f5825651e417}, !- Handle
  {53dfb80d-e1fa-4e91-991e-6b6f156de083}, !- Source Object
  11,                                     !- Outlet Port
  {334ddc9a-fd5c-435e-8761-0701188fea28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b584cb0-a66e-4a4b-85bb-59870a744210}, !- Handle
  {53dfb80d-e1fa-4e91-991e-6b6f156de083}; !- HVAC Component

OS:PortList,
  {4f723224-1eca-40fe-8431-1308bcb4f8ba}, !- Handle
  {53dfb80d-e1fa-4e91-991e-6b6f156de083}; !- HVAC Component

OS:PortList,
  {25a74ae8-4e8d-42ea-a5ac-266945917717}, !- Handle
  {53dfb80d-e1fa-4e91-991e-6b6f156de083}; !- HVAC Component

OS:Sizing:Zone,
  {5160d9a1-403b-4d7c-a372-7a249b330adc}, !- Handle
  {53dfb80d-e1fa-4e91-991e-6b6f156de083}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a64e158-acab-4215-a3b0-fdf5ac6d12eb}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {53dfb80d-e1fa-4e91-991e-6b6f156de083}; !- Thermal Zone

OS:Space,
  {4b6845bf-cc08-4908-9934-3c068fb08283}, !- Handle
  Thermal Zone A.C.2.8 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {53dfb80d-e1fa-4e91-991e-6b6f156de083}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d0a747a7-f1b3-48a4-baba-84020cd3a5fd}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb8df0ce-7e67-44f3-8a9b-2b0076e92fcc}, !- Handle
  Bldg-Retail Dual setpoint 8,            !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {5e08a260-ae1b-491d-ab9d-6bdf310e6cba}, !- Handle
  Ceiling Void A.B.2.5:Wall A.B.2.25:Ceiling Void A.B.2.4:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {f1826e03-e3bd-43f3-ade2-25a47d6b521b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31cabb5f-c876-4c48-b5e0-ddc81c6b1f71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 55.8508, 7.898398,                  !- X,Y,Z Vertex 1 {m}
  10, 55.8508, 7.01905,                   !- X,Y,Z Vertex 2 {m}
  14.1492, 55.8508, 7.01905,              !- X,Y,Z Vertex 3 {m}
  14.1492, 55.8508, 7.898398;             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {79aec150-8a94-4cc8-87e8-def466e0f139}, !- Handle
  Ceiling Void Zone A.B.2.5,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.138766491,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b68178a2-966c-4cb3-9942-7395d8a43b5d}, !- Zone Air Inlet Port List
  {3daca8a5-1d42-4ef6-a5f2-99e53208fb60}, !- Zone Air Exhaust Port List
  {8e0a37b8-bf06-4467-9e09-b5a83f00143f}, !- Zone Air Node Name
  {baac0dde-190a-4fcb-9150-1ed743b608ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec24ad5b-556d-4383-986f-d5d4c5e5c44a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fcfdd32-f508-4adb-99f3-17694ceb29ab}, !- Handle
  Node 91,                                !- Name
  {8e0a37b8-bf06-4467-9e09-b5a83f00143f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e0a37b8-bf06-4467-9e09-b5a83f00143f}, !- Handle
  {79aec150-8a94-4cc8-87e8-def466e0f139}, !- Source Object
  11,                                     !- Outlet Port
  {0fcfdd32-f508-4adb-99f3-17694ceb29ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b68178a2-966c-4cb3-9942-7395d8a43b5d}, !- Handle
  {79aec150-8a94-4cc8-87e8-def466e0f139}; !- HVAC Component

OS:PortList,
  {3daca8a5-1d42-4ef6-a5f2-99e53208fb60}, !- Handle
  {79aec150-8a94-4cc8-87e8-def466e0f139}; !- HVAC Component

OS:PortList,
  {baac0dde-190a-4fcb-9150-1ed743b608ef}, !- Handle
  {79aec150-8a94-4cc8-87e8-def466e0f139}; !- HVAC Component

OS:Sizing:Zone,
  {4e909bdb-b1f9-4302-9dec-9fb25001de98}, !- Handle
  {79aec150-8a94-4cc8-87e8-def466e0f139}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {77572967-51d5-4102-8499-75a6f77aadfa}, !- Handle
  Zone HVAC Equipment List 91,            !- Name
  {79aec150-8a94-4cc8-87e8-def466e0f139}; !- Thermal Zone

OS:Space,
  {f1826e03-e3bd-43f3-ade2-25a47d6b521b}, !- Handle
  Ceiling Void Zone A.B.2.5 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {79aec150-8a94-4cc8-87e8-def466e0f139}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {7fde26ae-a39b-4447-b36c-5751320be6aa}, !- Handle
  Ceiling Void A.D.2.7:Ceiling A.D.2.7:Space A.D.2.7:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {5414289f-b871-484e-8798-b20bdbcb0d63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {063d1d3d-e23e-45a8-9d3e-575332d0edaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 59.999999, 15.01905,           !- X,Y,Z Vertex 1 {m}
  24.9998, 55.850999, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.8508, 55.850999, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.8508, 59.999999, 15.01905;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {560309bd-3a5b-46e3-be65-b8ed874dbd05}, !- Handle
  Ceiling Void Zone A.D.2.7,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387629736,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc09fe72-59c6-4c5e-a8c4-27548a69138f}, !- Zone Air Inlet Port List
  {d24941d8-2d88-4ede-b3a4-8dbfe79e7175}, !- Zone Air Exhaust Port List
  {7fc7bcf3-de08-4957-be90-945e6ee10bde}, !- Zone Air Node Name
  {6b7673e9-e4f8-45d6-9300-15119e8bba76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7700fca5-aeae-4dec-b1e2-d7952492cf8c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9918842a-7abe-4da8-a9b2-aa0fe38b598e}, !- Handle
  Node 92,                                !- Name
  {7fc7bcf3-de08-4957-be90-945e6ee10bde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fc7bcf3-de08-4957-be90-945e6ee10bde}, !- Handle
  {560309bd-3a5b-46e3-be65-b8ed874dbd05}, !- Source Object
  11,                                     !- Outlet Port
  {9918842a-7abe-4da8-a9b2-aa0fe38b598e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc09fe72-59c6-4c5e-a8c4-27548a69138f}, !- Handle
  {560309bd-3a5b-46e3-be65-b8ed874dbd05}; !- HVAC Component

OS:PortList,
  {d24941d8-2d88-4ede-b3a4-8dbfe79e7175}, !- Handle
  {560309bd-3a5b-46e3-be65-b8ed874dbd05}; !- HVAC Component

OS:PortList,
  {6b7673e9-e4f8-45d6-9300-15119e8bba76}, !- Handle
  {560309bd-3a5b-46e3-be65-b8ed874dbd05}; !- HVAC Component

OS:Sizing:Zone,
  {c93a1bf6-8ed0-4a8d-b53b-c9037c0c800d}, !- Handle
  {560309bd-3a5b-46e3-be65-b8ed874dbd05}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b95d6d1-62f9-4e36-8542-53de3f2801d3}, !- Handle
  Zone HVAC Equipment List 92,            !- Name
  {560309bd-3a5b-46e3-be65-b8ed874dbd05}; !- Thermal Zone

OS:Space,
  {5414289f-b871-484e-8798-b20bdbcb0d63}, !- Handle
  Ceiling Void Zone A.D.2.7 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {560309bd-3a5b-46e3-be65-b8ed874dbd05}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {8044d25d-d794-4655-9e48-5f96d1307bcc}, !- Handle
  Ceiling Void A.D.2.7:Interzone A.D.3.1:Space A.D.3.7:46, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {5414289f-b871-484e-8798-b20bdbcb0d63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee474f8f-f4ec-417b-8a5f-3b456d7d9ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.851, 15.8984,                    !- X,Y,Z Vertex 1 {m}
  25, 60, 15.8984,                        !- X,Y,Z Vertex 2 {m}
  20.85, 60, 15.8984,                     !- X,Y,Z Vertex 3 {m}
  20.85, 55.851, 15.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11a224bc-4239-4ab9-9f13-9bd24c5f2797}, !- Handle
  Ceiling Void A.D.2.7:Wall A.D.2.10:4,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {5414289f-b871-484e-8798-b20bdbcb0d63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.850801, 15.898399,               !- X,Y,Z Vertex 1 {m}
  25, 55.850801, 15.019049,               !- X,Y,Z Vertex 2 {m}
  25, 59.999998, 15.019049,               !- X,Y,Z Vertex 3 {m}
  25, 59.999998, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7087af6f-fe21-4c27-9093-810a0678327e}, !- Handle
  Ceiling Void A.D.2.7:Wall A.D.2.11:9,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {5414289f-b871-484e-8798-b20bdbcb0d63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 15.898399,                      !- X,Y,Z Vertex 1 {m}
  25, 60, 15.019049,                      !- X,Y,Z Vertex 2 {m}
  20.8508, 60, 15.019049,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 60, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbd22eca-bcfa-4e91-bf2c-4191bae40e80}, !- Handle
  Space A.D.2.9:Wall A.D.2.41:Space A.D.2.10:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0fe65fdf-c3b9-403c-afa5-569864cb3c6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {607c9169-98f0-42f3-bf57-933413e9d1dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.850802, 15,                      !- X,Y,Z Vertex 1 {m}
  25, 43.850802, 12,                      !- X,Y,Z Vertex 2 {m}
  25, 48, 12,                             !- X,Y,Z Vertex 3 {m}
  25, 48, 15;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5bbd00e-0ada-4e2e-a6dd-51734d867cec}, !- Handle
  Thermal Zone A.D.2.9,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.64758,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {181d6783-9a12-4f75-8444-c1cd4797718f}, !- Zone Air Inlet Port List
  {0cc238dd-02c3-4a20-9cbc-96b902b3d4d6}, !- Zone Air Exhaust Port List
  {2270a1d6-6120-44ab-9543-f853a2d3e712}, !- Zone Air Node Name
  {50fadd2a-1163-4cce-b09b-3c7a68ac88fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {38d491f5-7c5c-4e5a-8dcc-5bbf17feaf60}, !- Group Rendering Name
  {a485e079-29ba-453b-b24b-b42723bb76f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64aa2b93-de7a-4fc8-bfc1-b579279cd726}, !- Handle
  Node 93,                                !- Name
  {2270a1d6-6120-44ab-9543-f853a2d3e712}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2270a1d6-6120-44ab-9543-f853a2d3e712}, !- Handle
  {c5bbd00e-0ada-4e2e-a6dd-51734d867cec}, !- Source Object
  11,                                     !- Outlet Port
  {64aa2b93-de7a-4fc8-bfc1-b579279cd726}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {181d6783-9a12-4f75-8444-c1cd4797718f}, !- Handle
  {c5bbd00e-0ada-4e2e-a6dd-51734d867cec}; !- HVAC Component

OS:PortList,
  {0cc238dd-02c3-4a20-9cbc-96b902b3d4d6}, !- Handle
  {c5bbd00e-0ada-4e2e-a6dd-51734d867cec}; !- HVAC Component

OS:PortList,
  {50fadd2a-1163-4cce-b09b-3c7a68ac88fc}, !- Handle
  {c5bbd00e-0ada-4e2e-a6dd-51734d867cec}; !- HVAC Component

OS:Sizing:Zone,
  {ee39d430-4ade-484c-bbb5-dce94a35b841}, !- Handle
  {c5bbd00e-0ada-4e2e-a6dd-51734d867cec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7486ad7e-7035-4533-acd7-8c4196a47954}, !- Handle
  Zone HVAC Equipment List 93,            !- Name
  {c5bbd00e-0ada-4e2e-a6dd-51734d867cec}; !- Thermal Zone

OS:Space,
  {0fe65fdf-c3b9-403c-afa5-569864cb3c6e}, !- Handle
  Thermal Zone A.D.2.9 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c5bbd00e-0ada-4e2e-a6dd-51734d867cec}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {81958332-caec-4889-b302-a89be02f1b2b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a485e079-29ba-453b-b24b-b42723bb76f6}, !- Handle
  Bldg-Office Dual setpoint 48,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {c89b1c3c-566c-40e2-882f-511c0b24e2e5}, !- Handle
  Ceiling Void A.D.2.7:Wall A.D.2.67:Ceiling Void A.D.2.6:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {5414289f-b871-484e-8798-b20bdbcb0d63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00e27e0d-12c9-4208-bef9-1ea5644155a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 60, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 60, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 55.850803, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.8508, 55.850803, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f173b3f-c9ef-4911-853a-3cd19a3d4a91}, !- Handle
  Ceiling Void A.D.2.7:Wall A.D.2.68:Ceiling Void A.D.2.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {5414289f-b871-484e-8798-b20bdbcb0d63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a15db7d7-4d33-4237-b846-60ae0d925477}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.8508, 15.898399,            !- X,Y,Z Vertex 1 {m}
  20.8508, 55.8508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  24.999999, 55.8508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  24.999999, 55.8508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c374e76-3858-4f7e-8010-821b204820d6}, !- Handle
  Space A.D.2.7:Interzone A.D.2.1:Ceiling Void A.D.1.7:45, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {06b85a77-3fb6-4529-be15-f031acf7c033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfad6ceb-720a-4269-ac16-260f2d7e30e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 12,                             !- X,Y,Z Vertex 1 {m}
  25, 55.851, 12,                         !- X,Y,Z Vertex 2 {m}
  20.85, 55.851, 12,                      !- X,Y,Z Vertex 3 {m}
  20.85, 60, 12;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6e6e9518-53dd-46be-acbe-bcfe95e22314}, !- Handle
  Thermal Zone A.D.2.7,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2af17d24-5404-4813-9d22-baab558b9133}, !- Zone Air Inlet Port List
  {42c04f01-9468-46f4-959f-07dc258df472}, !- Zone Air Exhaust Port List
  {dde50bc6-906c-43c5-8cc2-9d549eee3b32}, !- Zone Air Node Name
  {2f24d807-b29d-4aea-bcf8-73e7a38e01a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d0870001-aa16-45f1-a425-ad7d58b5be95}, !- Group Rendering Name
  {8edd7312-91d2-4c1b-a2f5-de41ab088cb4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3de9ffde-3c47-4705-bd07-2120180b133d}, !- Handle
  Node 94,                                !- Name
  {dde50bc6-906c-43c5-8cc2-9d549eee3b32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dde50bc6-906c-43c5-8cc2-9d549eee3b32}, !- Handle
  {6e6e9518-53dd-46be-acbe-bcfe95e22314}, !- Source Object
  11,                                     !- Outlet Port
  {3de9ffde-3c47-4705-bd07-2120180b133d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2af17d24-5404-4813-9d22-baab558b9133}, !- Handle
  {6e6e9518-53dd-46be-acbe-bcfe95e22314}; !- HVAC Component

OS:PortList,
  {42c04f01-9468-46f4-959f-07dc258df472}, !- Handle
  {6e6e9518-53dd-46be-acbe-bcfe95e22314}; !- HVAC Component

OS:PortList,
  {2f24d807-b29d-4aea-bcf8-73e7a38e01a0}, !- Handle
  {6e6e9518-53dd-46be-acbe-bcfe95e22314}; !- HVAC Component

OS:Sizing:Zone,
  {04203fb2-303a-4dff-9fb4-f171eaa0a5ea}, !- Handle
  {6e6e9518-53dd-46be-acbe-bcfe95e22314}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {135e4980-2687-4f56-aa96-20078d0d28f0}, !- Handle
  Zone HVAC Equipment List 94,            !- Name
  {6e6e9518-53dd-46be-acbe-bcfe95e22314}; !- Thermal Zone

OS:Space,
  {06b85a77-3fb6-4529-be15-f031acf7c033}, !- Handle
  Thermal Zone A.D.2.7 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6e6e9518-53dd-46be-acbe-bcfe95e22314}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e52d73d4-3751-49c9-832f-366de68c321d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8edd7312-91d2-4c1b-a2f5-de41ab088cb4}, !- Handle
  Bldg-Office Dual setpoint 49,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {063d1d3d-e23e-45a8-9d3e-575332d0edaa}, !- Handle
  Space A.D.2.7:Ceiling A.D.2.7:Ceiling Void A.D.2.7:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {06b85a77-3fb6-4529-be15-f031acf7c033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fde26ae-a39b-4447-b36c-5751320be6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 55.850999, 15,                 !- X,Y,Z Vertex 1 {m}
  24.9998, 59.999999, 15,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 59.999999, 15,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 55.850999, 15;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5316afb3-b158-4a6c-addf-8f96d1b120ca}, !- Handle
  Space A.D.2.7:Window A.D.2.10.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {0b3abb8f-1fdc-411a-ba17-373b5516e148}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 56.399999, 14.7,                    !- X,Y,Z Vertex 1 {m}
  25, 56.399999, 12.782,                  !- X,Y,Z Vertex 2 {m}
  25, 59.399999, 12.782,                  !- X,Y,Z Vertex 3 {m}
  25, 59.399999, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3abb8f-1fdc-411a-ba17-373b5516e148}, !- Handle
  Space A.D.2.7:Wall A.D.2.10:5,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {06b85a77-3fb6-4529-be15-f031acf7c033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.850801, 15,                      !- X,Y,Z Vertex 1 {m}
  25, 55.850801, 12,                      !- X,Y,Z Vertex 2 {m}
  25, 59.999998, 12,                      !- X,Y,Z Vertex 3 {m}
  25, 59.999998, 15;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {212893ca-a987-409f-8385-2e7be188fedf}, !- Handle
  Space A.D.2.7:Window A.D.2.11.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {576a7254-77c5-43d6-8526-654ce0aef7b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.4, 60, 14.7,                         !- X,Y,Z Vertex 1 {m}
  24.4, 60, 12.782,                       !- X,Y,Z Vertex 2 {m}
  21.4, 60, 12.782,                       !- X,Y,Z Vertex 3 {m}
  21.4, 60, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576a7254-77c5-43d6-8526-654ce0aef7b6}, !- Handle
  Space A.D.2.7:Wall A.D.2.11:10,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {06b85a77-3fb6-4529-be15-f031acf7c033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 15,                             !- X,Y,Z Vertex 1 {m}
  25, 60, 12,                             !- X,Y,Z Vertex 2 {m}
  20.8508, 60, 12,                        !- X,Y,Z Vertex 3 {m}
  20.8508, 60, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2893f0f5-1144-439c-83b3-fbbb3608f2a2}, !- Handle
  Space A.D.2.7:Wall A.D.2.31:Space A.D.2.6:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {06b85a77-3fb6-4529-be15-f031acf7c033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d45d4fc3-e561-4d18-8f0e-077bbda1584f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 60, 15,                        !- X,Y,Z Vertex 1 {m}
  20.8508, 60, 12,                        !- X,Y,Z Vertex 2 {m}
  20.8508, 55.850802, 12,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 55.850802, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bd1e459-e712-49dd-9779-473c39d5fac6}, !- Handle
  Space A.D.2.7:Wall A.D.2.32:Space A.D.2.8:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {06b85a77-3fb6-4529-be15-f031acf7c033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {256c8ac8-6fc8-44b5-809b-8dd7d9e93704}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.8508, 15,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 55.8508, 12,                   !- X,Y,Z Vertex 2 {m}
  24.999999, 55.8508, 12,                 !- X,Y,Z Vertex 3 {m}
  24.999999, 55.8508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e7d2c0-7900-4a09-9e8e-c23cbd58ccab}, !- Handle
  Ceiling Void A.D.2.8:Ceiling A.D.2.8:Space A.D.2.8:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {01611e55-c2e1-4510-bfb2-2001accdcdb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c40faed8-55bd-4dfd-bcf4-39db0b1bd2e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 55.7492, 15.01905,             !- X,Y,Z Vertex 1 {m}
  24.9998, 48.1022, 15.01905,             !- X,Y,Z Vertex 2 {m}
  20.8508, 48.1022, 15.01905,             !- X,Y,Z Vertex 3 {m}
  20.8508, 55.7492, 15.01905;             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6356c3b7-ab72-479b-b657-feac1a1c5c1c}, !- Handle
  Ceiling Void Zone A.D.2.8,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  27.9030189009,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {feba56cc-ad35-4c80-81a7-1d2c01ceb609}, !- Zone Air Inlet Port List
  {5010f29e-4d54-49aa-96c9-8bfc185b3d8e}, !- Zone Air Exhaust Port List
  {d2518a2c-eb2d-49d1-9b4b-b88da1189984}, !- Zone Air Node Name
  {2d6e083d-4b24-4321-97a2-6fed76e1e54c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6e77a0b-1370-44bd-b0b8-16b8dbfea62f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {111fd815-3011-4c86-9f4d-2b5b27462ccb}, !- Handle
  Node 95,                                !- Name
  {d2518a2c-eb2d-49d1-9b4b-b88da1189984}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2518a2c-eb2d-49d1-9b4b-b88da1189984}, !- Handle
  {6356c3b7-ab72-479b-b657-feac1a1c5c1c}, !- Source Object
  11,                                     !- Outlet Port
  {111fd815-3011-4c86-9f4d-2b5b27462ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {feba56cc-ad35-4c80-81a7-1d2c01ceb609}, !- Handle
  {6356c3b7-ab72-479b-b657-feac1a1c5c1c}; !- HVAC Component

OS:PortList,
  {5010f29e-4d54-49aa-96c9-8bfc185b3d8e}, !- Handle
  {6356c3b7-ab72-479b-b657-feac1a1c5c1c}; !- HVAC Component

OS:PortList,
  {2d6e083d-4b24-4321-97a2-6fed76e1e54c}, !- Handle
  {6356c3b7-ab72-479b-b657-feac1a1c5c1c}; !- HVAC Component

OS:Sizing:Zone,
  {d41d0ed7-66dc-40d2-b780-dc55ca327a3b}, !- Handle
  {6356c3b7-ab72-479b-b657-feac1a1c5c1c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de687d65-3c64-40ec-902e-de0b76ab5552}, !- Handle
  Zone HVAC Equipment List 95,            !- Name
  {6356c3b7-ab72-479b-b657-feac1a1c5c1c}; !- Thermal Zone

OS:Space,
  {01611e55-c2e1-4510-bfb2-2001accdcdb4}, !- Handle
  Ceiling Void Zone A.D.2.8 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6356c3b7-ab72-479b-b657-feac1a1c5c1c}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {9d2b5e60-438d-4c0f-b0ac-169710f54998}, !- Handle
  Ceiling Void A.D.2.8:Interzone A.D.3.1:Space A.D.3.8:38, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {01611e55-c2e1-4510-bfb2-2001accdcdb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74b68664-6334-4900-8e64-f58518c1187d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48.102, 15.8984,                    !- X,Y,Z Vertex 1 {m}
  25, 55.75, 15.8984,                     !- X,Y,Z Vertex 2 {m}
  20.85, 55.75, 15.8984,                  !- X,Y,Z Vertex 3 {m}
  20.85, 48.102, 15.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e34f9c-461f-494d-bf3d-f189abc779e1}, !- Handle
  Ceiling Void A.D.2.8:Wall A.D.2.10:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {01611e55-c2e1-4510-bfb2-2001accdcdb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48.1016, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  25, 48.1016, 15.019049,                 !- X,Y,Z Vertex 2 {m}
  25, 55.749199, 15.019049,               !- X,Y,Z Vertex 3 {m}
  25, 55.749199, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9a2af18-c6d5-4f60-961a-dc46c12d8168}, !- Handle
  Ceiling Void A.D.2.8:Wall A.D.2.52:Ceiling Void A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {01611e55-c2e1-4510-bfb2-2001accdcdb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3d20aa2-8ab2-4b21-80a3-40a709d64d7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.7492, 15.898399,            !- X,Y,Z Vertex 1 {m}
  20.8508, 55.7492, 15.01905,             !- X,Y,Z Vertex 2 {m}
  20.8508, 48.101603, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.8508, 48.101603, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a15db7d7-4d33-4237-b846-60ae0d925477}, !- Handle
  Ceiling Void A.D.2.8:Wall A.D.2.68:Ceiling Void A.D.2.7:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {01611e55-c2e1-4510-bfb2-2001accdcdb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f173b3f-c9ef-4911-853a-3cd19a3d4a91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 55.7492, 15.898399,          !- X,Y,Z Vertex 1 {m}
  24.999999, 55.7492, 15.01905,           !- X,Y,Z Vertex 2 {m}
  20.8508, 55.7492, 15.01905,             !- X,Y,Z Vertex 3 {m}
  20.8508, 55.7492, 15.898399;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70664964-de6e-4eea-b72a-75d1e728dfa3}, !- Handle
  Ceiling Void A.D.2.8:Wall A.D.2.78:Ceiling Void A.D.2.9:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {01611e55-c2e1-4510-bfb2-2001accdcdb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35dd3512-c03f-44d2-ab01-450acf47d3ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 48.1016, 15.898399,            !- X,Y,Z Vertex 1 {m}
  20.8508, 48.1016, 15.01905,             !- X,Y,Z Vertex 2 {m}
  24.999999, 48.1016, 15.01905,           !- X,Y,Z Vertex 3 {m}
  24.999999, 48.1016, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {915e8f53-9a87-46ba-9e40-f00942d86837}, !- Handle
  Space A.D.2.8:Interzone A.D.2.1:Ceiling Void A.D.1.8:37, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {3ecfdd94-5603-448d-97a8-61a4186a392e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93f97f4e-a857-406e-ba4e-a592f671444f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 55.75, 12,                          !- X,Y,Z Vertex 1 {m}
  25, 48.102, 12,                         !- X,Y,Z Vertex 2 {m}
  20.85, 48.102, 12,                      !- X,Y,Z Vertex 3 {m}
  20.85, 55.75, 12;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e2c1f352-0601-465e-9fd6-42a18bd72cd8}, !- Handle
  Thermal Zone A.D.2.8,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  95.194242,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ff9362f-34b1-498f-b6cb-9f76d7d897b1}, !- Zone Air Inlet Port List
  {93ce685b-36da-4cd9-b381-220d14ba6a1f}, !- Zone Air Exhaust Port List
  {62401e50-b1a0-4e02-a989-b1d639414216}, !- Zone Air Node Name
  {4ae990a1-8704-4d62-8ec9-bbd74e230eaa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef81c9a7-a41b-4461-84a1-0c30d883f1d3}, !- Group Rendering Name
  {823fb287-896d-4817-91f9-546047d58ca7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfa3b6ff-deb5-4a66-b2ab-7510faee6149}, !- Handle
  Node 96,                                !- Name
  {62401e50-b1a0-4e02-a989-b1d639414216}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62401e50-b1a0-4e02-a989-b1d639414216}, !- Handle
  {e2c1f352-0601-465e-9fd6-42a18bd72cd8}, !- Source Object
  11,                                     !- Outlet Port
  {cfa3b6ff-deb5-4a66-b2ab-7510faee6149}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ff9362f-34b1-498f-b6cb-9f76d7d897b1}, !- Handle
  {e2c1f352-0601-465e-9fd6-42a18bd72cd8}; !- HVAC Component

OS:PortList,
  {93ce685b-36da-4cd9-b381-220d14ba6a1f}, !- Handle
  {e2c1f352-0601-465e-9fd6-42a18bd72cd8}; !- HVAC Component

OS:PortList,
  {4ae990a1-8704-4d62-8ec9-bbd74e230eaa}, !- Handle
  {e2c1f352-0601-465e-9fd6-42a18bd72cd8}; !- HVAC Component

OS:Sizing:Zone,
  {1540f3fc-c56b-4d0a-afe8-0ca84516ade8}, !- Handle
  {e2c1f352-0601-465e-9fd6-42a18bd72cd8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4833194d-1d3e-458c-97cf-0e5f52edfc74}, !- Handle
  Zone HVAC Equipment List 96,            !- Name
  {e2c1f352-0601-465e-9fd6-42a18bd72cd8}; !- Thermal Zone

OS:Space,
  {3ecfdd94-5603-448d-97a8-61a4186a392e}, !- Handle
  Thermal Zone A.D.2.8 Space,             !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e2c1f352-0601-465e-9fd6-42a18bd72cd8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {98f5b49f-8a2c-426a-9629-69405379b502}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {823fb287-896d-4817-91f9-546047d58ca7}, !- Handle
  Bldg-Office Dual setpoint 50,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {c40faed8-55bd-4dfd-bcf4-39db0b1bd2e7}, !- Handle
  Space A.D.2.8:Ceiling A.D.2.8:Ceiling Void A.D.2.8:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {3ecfdd94-5603-448d-97a8-61a4186a392e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31e7d2c0-7900-4a09-9e8e-c23cbd58ccab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.9998, 48.1022, 15,                   !- X,Y,Z Vertex 1 {m}
  24.9998, 55.7492, 15,                   !- X,Y,Z Vertex 2 {m}
  20.8508, 55.7492, 15,                   !- X,Y,Z Vertex 3 {m}
  20.8508, 48.1022, 15;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9662e7a6-97c4-46c5-ac07-3a3327d9f203}, !- Handle
  Space A.D.2.8:Window A.D.2.10.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c2ee1c65-9efb-482a-8543-06d7c88c9c14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 48.6, 14.7,                         !- X,Y,Z Vertex 1 {m}
  25, 48.6, 12.782,                       !- X,Y,Z Vertex 2 {m}
  25, 51.6, 12.782,                       !- X,Y,Z Vertex 3 {m}
  25, 51.6, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ee1c65-9efb-482a-8543-06d7c88c9c14}, !- Handle
  Space A.D.2.8:Wall A.D.2.10:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {3ecfdd94-5603-448d-97a8-61a4186a392e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48.1016, 15,                        !- X,Y,Z Vertex 1 {m}
  25, 48.1016, 12,                        !- X,Y,Z Vertex 2 {m}
  25, 55.749199, 12,                      !- X,Y,Z Vertex 3 {m}
  25, 55.749199, 15;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e475975-13fe-4ce5-a064-a07fd0d183a7}, !- Handle
  Space A.D.2.8:Window A.D.2.10.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c2ee1c65-9efb-482a-8543-06d7c88c9c14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25, 52.5, 14.7,                         !- X,Y,Z Vertex 1 {m}
  25, 52.5, 12.782,                       !- X,Y,Z Vertex 2 {m}
  25, 55.5, 12.782,                       !- X,Y,Z Vertex 3 {m}
  25, 55.5, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6153bad9-e4d2-4edd-878c-dc5538f8f7e6}, !- Handle
  Space A.D.2.8:Wall A.D.2.16:Space A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3ecfdd94-5603-448d-97a8-61a4186a392e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05e0e771-7376-4d24-aae2-a88a376bdb12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 55.7492, 15,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 55.7492, 12,                   !- X,Y,Z Vertex 2 {m}
  20.8508, 48.101602, 12,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 48.101602, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de97074c-2916-4822-a64b-ecc5961ca6ed}, !- Handle
  Ceiling Void A.D.2.25:Wall A.D.2.53:9,  !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {404a0874-346c-4ce3-8745-71d2963aaf76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101599, 43.7492, 15.898399,          !- X,Y,Z Vertex 1 {m}
  25.101599, 43.7492, 15.01905,           !- X,Y,Z Vertex 2 {m}
  25.000001, 43.7492, 15.01905,           !- X,Y,Z Vertex 3 {m}
  25.000001, 43.7492, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {256c8ac8-6fc8-44b5-809b-8dd7d9e93704}, !- Handle
  Space A.D.2.8:Wall A.D.2.32:Space A.D.2.7:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3ecfdd94-5603-448d-97a8-61a4186a392e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bd1e459-e712-49dd-9779-473c39d5fac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 55.7492, 15,                 !- X,Y,Z Vertex 1 {m}
  24.999999, 55.7492, 12,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 55.7492, 12,                   !- X,Y,Z Vertex 3 {m}
  20.8508, 55.7492, 15;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a1bd01-a41b-4cdc-b290-f0a0b12169ce}, !- Handle
  Space A.D.2.8:Wall A.D.2.42:Space A.D.2.9:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3ecfdd94-5603-448d-97a8-61a4186a392e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {386630ff-08ee-47ae-82b5-9af490132931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 48.1016, 15,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 48.1016, 12,                   !- X,Y,Z Vertex 2 {m}
  24.999999, 48.1016, 12,                 !- X,Y,Z Vertex 3 {m}
  24.999999, 48.1016, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54353b39-e153-4a97-a8ba-d093d349f6eb}, !- Handle
  Ceiling Void A.D.2.9:Ceiling A.D.2.9:Space A.D.2.9:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {61c52e8f-99e0-4dc7-8393-e558ef5457d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb4d33d2-6a2a-4c94-a776-dc824fb526a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 47.9998, 15.01905,                  !- X,Y,Z Vertex 1 {m}
  25, 43.8508, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  20.851, 43.8508, 15.01905,              !- X,Y,Z Vertex 3 {m}
  20.851, 47.9998, 15.01905;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec7d8aaa-a9e4-4f5f-a067-b28743ff9f0d}, !- Handle
  Ceiling Void A.D.2.9:Interzone A.D.3.1:Space A.D.3.9:34, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {61c52e8f-99e0-4dc7-8393-e558ef5457d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb4a9edf-92dc-49cd-93c7-80f018e8e7d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.851, 15.8984,                    !- X,Y,Z Vertex 1 {m}
  25, 48, 15.8984,                        !- X,Y,Z Vertex 2 {m}
  20.85, 48, 15.8984,                     !- X,Y,Z Vertex 3 {m}
  20.85, 43.851, 15.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93b30cd1-f8d6-4715-936c-0d238ebc3252}, !- Handle
  Ceiling Void A.D.2.9:Wall A.D.2.52:Ceiling Void A.D.2.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {61c52e8f-99e0-4dc7-8393-e558ef5457d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d6b71f6-8990-414b-96b6-e217c7cf30ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 48, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 48, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  20.8508, 43.850801, 15.01905,           !- X,Y,Z Vertex 3 {m}
  20.8508, 43.850801, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6b4a901-9eb7-42b8-9646-055bcf0edf2a}, !- Handle
  Space A.B.1.7:Interzone A.B.1.1:Ceiling Void A.A.b1.1:13, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {236f925d-d2c2-4d25-ab0a-f10bba3fff68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c17687e-afb8-4308-bbfc-f40ed473cece}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 0,                              !- X,Y,Z Vertex 1 {m}
  25, 55.851, 0,                          !- X,Y,Z Vertex 2 {m}
  20.85, 55.851, 0,                       !- X,Y,Z Vertex 3 {m}
  20.85, 60, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ee1e5592-89c4-408b-8f7f-0da718eed33a}, !- Handle
  Thermal Zone A.B.1.7,                   !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647568,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0a2c955-5b88-4c78-a713-90448f9a5bb1}, !- Zone Air Inlet Port List
  {1a8419fc-22ab-46de-b56a-fee0782ba4a5}, !- Zone Air Exhaust Port List
  {2a21f439-d289-448f-bd99-8b97b76aad61}, !- Zone Air Node Name
  {724d79ea-edcb-4203-a638-a4d11b5a0ea3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f8ccae3-ab73-4c89-90a6-0b80f0b289ac}, !- Group Rendering Name
  {d32eec7c-03fd-4f8e-bc26-b3805de9a43f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {827b3914-92d0-433c-8cb9-1c8118b86036}, !- Handle
  Node 97,                                !- Name
  {2a21f439-d289-448f-bd99-8b97b76aad61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a21f439-d289-448f-bd99-8b97b76aad61}, !- Handle
  {ee1e5592-89c4-408b-8f7f-0da718eed33a}, !- Source Object
  11,                                     !- Outlet Port
  {827b3914-92d0-433c-8cb9-1c8118b86036}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0a2c955-5b88-4c78-a713-90448f9a5bb1}, !- Handle
  {ee1e5592-89c4-408b-8f7f-0da718eed33a}; !- HVAC Component

OS:PortList,
  {1a8419fc-22ab-46de-b56a-fee0782ba4a5}, !- Handle
  {ee1e5592-89c4-408b-8f7f-0da718eed33a}; !- HVAC Component

OS:PortList,
  {724d79ea-edcb-4203-a638-a4d11b5a0ea3}, !- Handle
  {ee1e5592-89c4-408b-8f7f-0da718eed33a}; !- HVAC Component

OS:Sizing:Zone,
  {2ffe7efa-cb7a-4089-94af-12b5bddccff9}, !- Handle
  {ee1e5592-89c4-408b-8f7f-0da718eed33a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {daba2e50-b9bd-4740-99c9-ad98dee5163f}, !- Handle
  Zone HVAC Equipment List 97,            !- Name
  {ee1e5592-89c4-408b-8f7f-0da718eed33a}; !- Thermal Zone

OS:Space,
  {236f925d-d2c2-4d25-ab0a-f10bba3fff68}, !- Handle
  Thermal Zone A.B.1.7 Space,             !- Name
  {0b2de27c-6ea1-4af4-a392-e17b9b3544ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ee1e5592-89c4-408b-8f7f-0da718eed33a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {09f0b4c6-d336-428b-94e8-99b31d7da159}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d32eec7c-03fd-4f8e-bc26-b3805de9a43f}, !- Handle
  Bldg-Retail Dual setpoint 9,            !- Name
  {99895f5a-f502-4507-8dcc-7d279a70c066}, !- Heating Setpoint Temperature Schedule Name
  {78077913-ea32-4581-9661-ef838df5f9d6}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {35dd3512-c03f-44d2-ab01-450acf47d3ca}, !- Handle
  Ceiling Void A.D.2.9:Wall A.D.2.78:Ceiling Void A.D.2.8:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {61c52e8f-99e0-4dc7-8393-e558ef5457d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70664964-de6e-4eea-b72a-75d1e728dfa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 48, 15.898399,               !- X,Y,Z Vertex 1 {m}
  24.999999, 48, 15.01905,                !- X,Y,Z Vertex 2 {m}
  20.8508, 48, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  20.8508, 48, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9de89787-04e2-4a46-8ba0-5a723ffbdb47}, !- Handle
  Space A.D.2.9:Interzone A.D.2.1:Ceiling Void A.D.1.9:33, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {0fe65fdf-c3b9-403c-afa5-569864cb3c6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b9e3474-ba82-4a29-b903-9086f87fbb62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 48, 12,                             !- X,Y,Z Vertex 1 {m}
  25, 43.851, 12,                         !- X,Y,Z Vertex 2 {m}
  20.85, 43.851, 12,                      !- X,Y,Z Vertex 3 {m}
  20.85, 48, 12;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb4d33d2-6a2a-4c94-a776-dc824fb526a2}, !- Handle
  Space A.D.2.9:Ceiling A.D.2.9:Ceiling Void A.D.2.9:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {0fe65fdf-c3b9-403c-afa5-569864cb3c6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54353b39-e153-4a97-a8ba-d093d349f6eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 43.8508, 15,                        !- X,Y,Z Vertex 1 {m}
  25, 47.9998, 15,                        !- X,Y,Z Vertex 2 {m}
  20.851, 47.9998, 15,                    !- X,Y,Z Vertex 3 {m}
  20.851, 43.8508, 15;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {903a78d0-31b6-40a8-a960-da030f39583e}, !- Handle
  Space A.D.2.9:Wall A.D.2.16:Space A.D.2.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0fe65fdf-c3b9-403c-afa5-569864cb3c6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d3d4240-b581-4009-935e-fa9cf5ed1469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 47.999999, 15,                 !- X,Y,Z Vertex 1 {m}
  20.8508, 47.999999, 12,                 !- X,Y,Z Vertex 2 {m}
  20.8508, 43.850802, 12,                 !- X,Y,Z Vertex 3 {m}
  20.8508, 43.850802, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a147ae-d94b-45ab-b152-450e9b779c3f}, !- Handle
  Space A.D.2.9:Wall A.D.2.17:Space A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0fe65fdf-c3b9-403c-afa5-569864cb3c6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f8f6322-d219-4131-be19-d9da3242dca8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8508, 43.8508, 15,                   !- X,Y,Z Vertex 1 {m}
  20.8508, 43.8508, 12,                   !- X,Y,Z Vertex 2 {m}
  25, 43.8508, 12,                        !- X,Y,Z Vertex 3 {m}
  25, 43.8508, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {386630ff-08ee-47ae-82b5-9af490132931}, !- Handle
  Space A.D.2.9:Wall A.D.2.42:Space A.D.2.8:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {0fe65fdf-c3b9-403c-afa5-569864cb3c6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a1bd01-a41b-4cdc-b290-f0a0b12169ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.999999, 48, 15,                      !- X,Y,Z Vertex 1 {m}
  24.999999, 48, 12,                      !- X,Y,Z Vertex 2 {m}
  20.8508, 48, 12,                        !- X,Y,Z Vertex 3 {m}
  20.8508, 48, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0abec842-b407-4590-90ce-569715acd9a3}, !- Handle
  Ceiling Void A.D.2.10:Ceiling A.D.2.10:Space A.D.2.10:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {3402aac6-5b6b-4ef3-904d-c8a04bb0c7a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1111ca57-f138-48a3-8362-8cb976ec400f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8976, 47.999999, 15.01905,           !- X,Y,Z Vertex 1 {m}
  44.8976, 43.850999, 15.01905,           !- X,Y,Z Vertex 2 {m}
  25.1016, 43.850999, 15.01905,           !- X,Y,Z Vertex 3 {m}
  25.1016, 47.999999, 15.01905;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4fd7e59-7566-4005-8700-9b91da1084e3}, !- Handle
  Ceiling Void Zone A.D.2.10,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  72.2305757932,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61b2d7cb-37c3-45b9-a44d-42313bf316c0}, !- Zone Air Inlet Port List
  {ee095d59-5f85-45cb-a189-b283f25b09b3}, !- Zone Air Exhaust Port List
  {ca6cd8b0-7661-43cc-be30-859f450c0299}, !- Zone Air Node Name
  {e27b1c69-7094-442b-9c19-675dfbba0e37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7f50fb5-3652-4428-aed8-896a1fb1c061}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44a88703-af49-4cbc-9749-6133ee7adbc4}, !- Handle
  Node 98,                                !- Name
  {ca6cd8b0-7661-43cc-be30-859f450c0299}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca6cd8b0-7661-43cc-be30-859f450c0299}, !- Handle
  {a4fd7e59-7566-4005-8700-9b91da1084e3}, !- Source Object
  11,                                     !- Outlet Port
  {44a88703-af49-4cbc-9749-6133ee7adbc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61b2d7cb-37c3-45b9-a44d-42313bf316c0}, !- Handle
  {a4fd7e59-7566-4005-8700-9b91da1084e3}; !- HVAC Component

OS:PortList,
  {ee095d59-5f85-45cb-a189-b283f25b09b3}, !- Handle
  {a4fd7e59-7566-4005-8700-9b91da1084e3}; !- HVAC Component

OS:PortList,
  {e27b1c69-7094-442b-9c19-675dfbba0e37}, !- Handle
  {a4fd7e59-7566-4005-8700-9b91da1084e3}; !- HVAC Component

OS:Sizing:Zone,
  {63e1e924-4960-446c-b351-4962474da3d1}, !- Handle
  {a4fd7e59-7566-4005-8700-9b91da1084e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44ae86fd-4440-4411-8681-ab96c9097848}, !- Handle
  Zone HVAC Equipment List 98,            !- Name
  {a4fd7e59-7566-4005-8700-9b91da1084e3}; !- Thermal Zone

OS:Space,
  {3402aac6-5b6b-4ef3-904d-c8a04bb0c7a9}, !- Handle
  Ceiling Void Zone A.D.2.10 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a4fd7e59-7566-4005-8700-9b91da1084e3}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {03b51590-31eb-485a-acfc-9bb6db358d57}, !- Handle
  Ceiling Void A.D.2.10:Interzone A.D.3.1:Space A.D.3.10:32, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {3402aac6-5b6b-4ef3-904d-c8a04bb0c7a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4dd2e03-3d88-48f9-854d-fb0c228063db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898, 43.851, 15.8984,                !- X,Y,Z Vertex 1 {m}
  44.898, 48, 15.8984,                    !- X,Y,Z Vertex 2 {m}
  25.101, 48, 15.8984,                    !- X,Y,Z Vertex 3 {m}
  25.101, 43.851, 15.8984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff10c031-4056-4bf9-858c-e0767c938792}, !- Handle
  Ceiling Void A.D.2.10:Wall A.D.2.9:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {3402aac6-5b6b-4ef3-904d-c8a04bb0c7a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 48, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  44.8984, 48, 15.019049,                 !- X,Y,Z Vertex 2 {m}
  25.101601, 48, 15.019049,               !- X,Y,Z Vertex 3 {m}
  25.101601, 48, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e310cd55-6cdd-4434-b488-f2c8e78e4b9b}, !- Handle
  Ceiling Void A.D.2.10:Wall A.D.2.53:Ceiling Void A.D.2.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3402aac6-5b6b-4ef3-904d-c8a04bb0c7a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba0e4f60-babc-449a-8667-9ae7faee2fe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101598, 43.8508, 15.898399,          !- X,Y,Z Vertex 1 {m}
  25.101598, 43.8508, 15.01905,           !- X,Y,Z Vertex 2 {m}
  44.898399, 43.8508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  44.898399, 43.8508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f09b19-5705-4817-aa83-86f2e5cf9a85}, !- Handle
  Ceiling Void A.D.2.10:Wall A.D.2.77:Ceiling Void A.D.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3402aac6-5b6b-4ef3-904d-c8a04bb0c7a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5506ea26-cdc1-4e25-873c-2c1306c0bf3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1016, 48, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  25.1016, 48, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  25.1016, 43.850802, 15.01905,           !- X,Y,Z Vertex 3 {m}
  25.1016, 43.850802, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd7dfa53-a0ff-457f-ba11-3c1f156943fa}, !- Handle
  Ceiling Void A.D.2.10:Wall A.D.2.80:Ceiling Void A.D.2.11:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {3402aac6-5b6b-4ef3-904d-c8a04bb0c7a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d06803-66b7-403f-b3d5-b6e197659f1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 43.850802, 15.898399,          !- X,Y,Z Vertex 1 {m}
  44.8984, 43.850802, 15.01905,           !- X,Y,Z Vertex 2 {m}
  44.8984, 48, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  44.8984, 48, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {634c39e8-0157-4a96-9be0-c9b3255dd48b}, !- Handle
  Space A.D.2.10:Interzone A.D.2.1:Ceiling Void A.D.1.10:31, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {ae1c3437-8244-49fd-851a-025d00248d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afe36f42-d2b2-4987-841a-dd7234ceb0c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.898, 48, 12,                         !- X,Y,Z Vertex 1 {m}
  44.898, 43.851, 12,                     !- X,Y,Z Vertex 2 {m}
  25.101, 43.851, 12,                     !- X,Y,Z Vertex 3 {m}
  25.101, 48, 12;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0cdcf0af-41a9-4b0b-b554-7f2d29bad8b2}, !- Handle
  Thermal Zone A.D.2.10,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  246.422616,                             !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18341700-c98b-4760-a477-efcd744f4baf}, !- Zone Air Inlet Port List
  {33ad82f6-34e7-4ba4-97e6-9e838d75758b}, !- Zone Air Exhaust Port List
  {3ec600d1-3afc-4cfc-b3f8-905ea4852df7}, !- Zone Air Node Name
  {db256ec3-504d-4921-b54a-66770b9d87a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {036a25e5-2807-4099-88fd-2fd503f22b89}, !- Group Rendering Name
  {d0f64991-3cce-46be-a2dd-b20cde3eca80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83036649-edfd-414c-b29c-ead6e56ea116}, !- Handle
  Node 99,                                !- Name
  {3ec600d1-3afc-4cfc-b3f8-905ea4852df7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ec600d1-3afc-4cfc-b3f8-905ea4852df7}, !- Handle
  {0cdcf0af-41a9-4b0b-b554-7f2d29bad8b2}, !- Source Object
  11,                                     !- Outlet Port
  {83036649-edfd-414c-b29c-ead6e56ea116}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18341700-c98b-4760-a477-efcd744f4baf}, !- Handle
  {0cdcf0af-41a9-4b0b-b554-7f2d29bad8b2}; !- HVAC Component

OS:PortList,
  {33ad82f6-34e7-4ba4-97e6-9e838d75758b}, !- Handle
  {0cdcf0af-41a9-4b0b-b554-7f2d29bad8b2}; !- HVAC Component

OS:PortList,
  {db256ec3-504d-4921-b54a-66770b9d87a7}, !- Handle
  {0cdcf0af-41a9-4b0b-b554-7f2d29bad8b2}; !- HVAC Component

OS:Sizing:Zone,
  {025e624f-707b-44f8-9529-3176a4cd646a}, !- Handle
  {0cdcf0af-41a9-4b0b-b554-7f2d29bad8b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d09b2545-7e9f-4dcb-bf79-f489f7c93f9d}, !- Handle
  Zone HVAC Equipment List 99,            !- Name
  {0cdcf0af-41a9-4b0b-b554-7f2d29bad8b2}; !- Thermal Zone

OS:Space,
  {ae1c3437-8244-49fd-851a-025d00248d1e}, !- Handle
  Thermal Zone A.D.2.10 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0cdcf0af-41a9-4b0b-b554-7f2d29bad8b2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e5a25ec2-980e-453b-a962-dbede26d5f8c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0f64991-3cce-46be-a2dd-b20cde3eca80}, !- Handle
  Bldg-Office Dual setpoint 51,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {1111ca57-f138-48a3-8362-8cb976ec400f}, !- Handle
  Space A.D.2.10:Ceiling A.D.2.10:Ceiling Void A.D.2.10:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {ae1c3437-8244-49fd-851a-025d00248d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0abec842-b407-4590-90ce-569715acd9a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8976, 43.850999, 15,                 !- X,Y,Z Vertex 1 {m}
  44.8976, 47.999999, 15,                 !- X,Y,Z Vertex 2 {m}
  25.1016, 47.999999, 15,                 !- X,Y,Z Vertex 3 {m}
  25.1016, 43.850999, 15;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d20d604c-fc85-404a-b239-aaa1fff0351d}, !- Handle
  Space A.D.2.10:Window A.D.2.9.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {246619b5-1da7-4153-8081-0071c3f9a1d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  44.4, 48, 14.7,                         !- X,Y,Z Vertex 1 {m}
  44.4, 48, 12.782,                       !- X,Y,Z Vertex 2 {m}
  41.4, 48, 12.782,                       !- X,Y,Z Vertex 3 {m}
  41.4, 48, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {246619b5-1da7-4153-8081-0071c3f9a1d0}, !- Handle
  Space A.D.2.10:Wall A.D.2.9:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {ae1c3437-8244-49fd-851a-025d00248d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 48, 15,                        !- X,Y,Z Vertex 1 {m}
  44.8984, 48, 12,                        !- X,Y,Z Vertex 2 {m}
  25.101601, 48, 12,                      !- X,Y,Z Vertex 3 {m}
  25.101601, 48, 15;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ae8d8ba-4fd1-4b0b-9ec0-2103d1437a3d}, !- Handle
  Space A.D.2.10:Window A.D.2.9.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {246619b5-1da7-4153-8081-0071c3f9a1d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  40.45, 48, 14.7,                        !- X,Y,Z Vertex 1 {m}
  40.45, 48, 12.782,                      !- X,Y,Z Vertex 2 {m}
  37.45, 48, 12.782,                      !- X,Y,Z Vertex 3 {m}
  37.45, 48, 14.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {953d7bf9-d7c3-4beb-86db-9712e93c6274}, !- Handle
  Space A.D.2.10:Window A.D.2.9.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {246619b5-1da7-4153-8081-0071c3f9a1d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.5, 48, 14.7,                         !- X,Y,Z Vertex 1 {m}
  36.5, 48, 12.782,                       !- X,Y,Z Vertex 2 {m}
  33.5, 48, 12.782,                       !- X,Y,Z Vertex 3 {m}
  33.5, 48, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4436ca9-6f05-47c9-b0b1-ce442baa12cf}, !- Handle
  Space A.D.2.10:Window A.D.2.9.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {246619b5-1da7-4153-8081-0071c3f9a1d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.55, 48, 14.7,                        !- X,Y,Z Vertex 1 {m}
  32.55, 48, 12.782,                      !- X,Y,Z Vertex 2 {m}
  29.55, 48, 12.782,                      !- X,Y,Z Vertex 3 {m}
  29.55, 48, 14.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {503ffa51-8634-4c24-8547-761d39ca0cb4}, !- Handle
  Space A.D.2.10:Window A.D.2.9.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {246619b5-1da7-4153-8081-0071c3f9a1d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.6, 48, 14.7,                         !- X,Y,Z Vertex 1 {m}
  28.6, 48, 12.782,                       !- X,Y,Z Vertex 2 {m}
  25.6, 48, 12.782,                       !- X,Y,Z Vertex 3 {m}
  25.6, 48, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6c2696a-92bd-4a03-880e-f3a390a64365}, !- Handle
  Space A.D.2.10:Wall A.D.2.17:Space A.D.2.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ae1c3437-8244-49fd-851a-025d00248d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {523006ef-f9ea-449c-bec8-1baea7d69098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.101598, 43.8508, 15,                 !- X,Y,Z Vertex 1 {m}
  25.101598, 43.8508, 12,                 !- X,Y,Z Vertex 2 {m}
  44.898399, 43.8508, 12,                 !- X,Y,Z Vertex 3 {m}
  44.898399, 43.8508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {607c9169-98f0-42f3-bf57-933413e9d1dc}, !- Handle
  Space A.D.2.10:Wall A.D.2.41:Space A.D.2.9:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ae1c3437-8244-49fd-851a-025d00248d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbd22eca-bcfa-4e91-bf2c-4191bae40e80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1016, 48, 15,                        !- X,Y,Z Vertex 1 {m}
  25.1016, 48, 12,                        !- X,Y,Z Vertex 2 {m}
  25.1016, 43.850802, 12,                 !- X,Y,Z Vertex 3 {m}
  25.1016, 43.850802, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19b06964-0f2d-4e83-a739-92c568b5f800}, !- Handle
  Space A.D.2.10:Wall A.D.2.44:Space A.D.2.11:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {ae1c3437-8244-49fd-851a-025d00248d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f07d769f-2b8d-4577-9926-03fa17f34c32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8984, 43.850802, 15,                 !- X,Y,Z Vertex 1 {m}
  44.8984, 43.850802, 12,                 !- X,Y,Z Vertex 2 {m}
  44.8984, 48, 12,                        !- X,Y,Z Vertex 3 {m}
  44.8984, 48, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2983422e-c39b-463c-96fc-975c36662490}, !- Handle
  Ceiling Void A.D.2.11:Ceiling A.D.2.11:Space A.D.2.11:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {de839de6-112c-474a-b733-2fbe48b05dba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe6c0983-b791-4c2d-92ac-91f9b1c680ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 48, 15.01905,                  !- X,Y,Z Vertex 1 {m}
  49.1492, 43.851, 15.01905,              !- X,Y,Z Vertex 2 {m}
  45.0002, 43.851, 15.01905,              !- X,Y,Z Vertex 3 {m}
  45.0002, 48, 15.01905;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {12a28952-7d3b-4d2a-8e57-7888bb8d52bc}, !- Handle
  Ceiling Void Zone A.D.2.11,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.138766491,                           !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed28f254-8e36-4fe9-9f37-3599cbfc5c63}, !- Zone Air Inlet Port List
  {9ade8200-7724-4869-9b26-1eaad45006d7}, !- Zone Air Exhaust Port List
  {731c4c9f-002e-405a-b166-43b1f3dce65b}, !- Zone Air Node Name
  {3b70835c-bf70-47e4-9b2b-f701fa48f662}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {824fd8a1-40fd-459a-a2b8-6a26e94c0b2a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbd02d2a-1253-4be8-a009-fe3404f063fc}, !- Handle
  Node 100,                               !- Name
  {731c4c9f-002e-405a-b166-43b1f3dce65b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {731c4c9f-002e-405a-b166-43b1f3dce65b}, !- Handle
  {12a28952-7d3b-4d2a-8e57-7888bb8d52bc}, !- Source Object
  11,                                     !- Outlet Port
  {dbd02d2a-1253-4be8-a009-fe3404f063fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed28f254-8e36-4fe9-9f37-3599cbfc5c63}, !- Handle
  {12a28952-7d3b-4d2a-8e57-7888bb8d52bc}; !- HVAC Component

OS:PortList,
  {9ade8200-7724-4869-9b26-1eaad45006d7}, !- Handle
  {12a28952-7d3b-4d2a-8e57-7888bb8d52bc}; !- HVAC Component

OS:PortList,
  {3b70835c-bf70-47e4-9b2b-f701fa48f662}, !- Handle
  {12a28952-7d3b-4d2a-8e57-7888bb8d52bc}; !- HVAC Component

OS:Sizing:Zone,
  {5f6c0083-9c05-4823-8ead-6fd17d66d740}, !- Handle
  {12a28952-7d3b-4d2a-8e57-7888bb8d52bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72d2cf16-c4fe-41b1-85f1-700437bc0b6d}, !- Handle
  Zone HVAC Equipment List 100,           !- Name
  {12a28952-7d3b-4d2a-8e57-7888bb8d52bc}; !- Thermal Zone

OS:Space,
  {de839de6-112c-474a-b733-2fbe48b05dba}, !- Handle
  Ceiling Void Zone A.D.2.11 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {12a28952-7d3b-4d2a-8e57-7888bb8d52bc}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {8587d0ef-9be7-4f05-a1fe-d0a0928cc2c0}, !- Handle
  Ceiling Void A.D.2.11:Interzone A.D.3.1:Space A.D.3.11:30, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {de839de6-112c-474a-b733-2fbe48b05dba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8918cadc-d05c-438a-a385-787157eb595b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 43.851, 15.8984,                !- X,Y,Z Vertex 1 {m}
  49.149, 48, 15.8984,                    !- X,Y,Z Vertex 2 {m}
  45, 48, 15.8984,                        !- X,Y,Z Vertex 3 {m}
  45, 43.851, 15.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63033e10-8576-4695-8ed0-9b3262502e61}, !- Handle
  Ceiling Void A.D.2.11:Wall A.D.2.53:Ceiling Void A.D.2.25:5, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {de839de6-112c-474a-b733-2fbe48b05dba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ccedaa6-5d3b-40a7-a1a2-2c9e457ea861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 43.8508, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  45, 43.8508, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  49.149199, 43.8508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.149199, 43.8508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62e8294a-20d6-4222-9cb9-976a1208ec95}, !- Handle
  Ceiling Void A.D.2.11:Wall A.D.2.54:Ceiling Void A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {de839de6-112c-474a-b733-2fbe48b05dba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {370ba2b0-9115-4fed-a707-c3f1cd3510dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 43.8508, 15.898399,            !- X,Y,Z Vertex 1 {m}
  49.1492, 43.8508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  49.1492, 47.999998, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.1492, 47.999998, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4132339-5bc0-44c7-9794-4b5da3253985}, !- Handle
  Ceiling Void A.D.2.11:Wall A.D.2.79:Ceiling Void A.D.2.12:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {de839de6-112c-474a-b733-2fbe48b05dba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2ecb013-de84-46c1-82e0-c65bebf4bd1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 48, 15.898399,               !- X,Y,Z Vertex 1 {m}
  49.149198, 48, 15.01905,                !- X,Y,Z Vertex 2 {m}
  45, 48, 15.01905,                       !- X,Y,Z Vertex 3 {m}
  45, 48, 15.898399;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a09b370-f1e0-4008-a437-503b237a00d8}, !- Handle
  Ceiling Void A.B.1.8:Wall A.B.1.2:8,    !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {d8a06c79-0546-4177-99eb-5f0ac600deea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 14.2508, 3.898399,                  !- X,Y,Z Vertex 1 {m}
  25, 14.2508, 3.019051,                  !- X,Y,Z Vertex 2 {m}
  25, 55.749199, 3.019051,                !- X,Y,Z Vertex 3 {m}
  25, 55.749199, 3.898399;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b074082-6a72-4cab-a880-c2975f909feb}, !- Handle
  Ceiling Void Zone A.B.1.8,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  151.410985272,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c53227a-2bb7-48bf-91b3-26c023b83cd8}, !- Zone Air Inlet Port List
  {80c693cd-9bd5-48b9-b39c-28fb0dd50c63}, !- Zone Air Exhaust Port List
  {4cde16f8-6699-4ded-8b14-a4b0bc755279}, !- Zone Air Node Name
  {69d9dff6-8da3-4310-a31c-dd9472034ed3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e5d25ad-81e1-43c5-8e7f-1100228f45d2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {928b44c2-2a3f-41bf-91b1-f3bfb6672032}, !- Handle
  Node 101,                               !- Name
  {4cde16f8-6699-4ded-8b14-a4b0bc755279}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cde16f8-6699-4ded-8b14-a4b0bc755279}, !- Handle
  {9b074082-6a72-4cab-a880-c2975f909feb}, !- Source Object
  11,                                     !- Outlet Port
  {928b44c2-2a3f-41bf-91b1-f3bfb6672032}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c53227a-2bb7-48bf-91b3-26c023b83cd8}, !- Handle
  {9b074082-6a72-4cab-a880-c2975f909feb}; !- HVAC Component

OS:PortList,
  {80c693cd-9bd5-48b9-b39c-28fb0dd50c63}, !- Handle
  {9b074082-6a72-4cab-a880-c2975f909feb}; !- HVAC Component

OS:PortList,
  {69d9dff6-8da3-4310-a31c-dd9472034ed3}, !- Handle
  {9b074082-6a72-4cab-a880-c2975f909feb}; !- HVAC Component

OS:Sizing:Zone,
  {47a55499-f573-4eda-ad9a-b7887b5ffebe}, !- Handle
  {9b074082-6a72-4cab-a880-c2975f909feb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e328465-b7d7-4d55-877d-c9a019f90f14}, !- Handle
  Zone HVAC Equipment List 101,           !- Name
  {9b074082-6a72-4cab-a880-c2975f909feb}; !- Thermal Zone

OS:Space,
  {d8a06c79-0546-4177-99eb-5f0ac600deea}, !- Handle
  Ceiling Void Zone A.B.1.8 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b074082-6a72-4cab-a880-c2975f909feb}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {26d06803-66b7-403f-b3d5-b6e197659f1c}, !- Handle
  Ceiling Void A.D.2.11:Wall A.D.2.80:Ceiling Void A.D.2.10:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {de839de6-112c-474a-b733-2fbe48b05dba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd7dfa53-a0ff-457f-ba11-3c1f156943fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 48, 15.898399,                      !- X,Y,Z Vertex 1 {m}
  45, 48, 15.01905,                       !- X,Y,Z Vertex 2 {m}
  45, 43.850802, 15.01905,                !- X,Y,Z Vertex 3 {m}
  45, 43.850802, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d364e16f-caf0-4959-86f5-343f618c2057}, !- Handle
  Space A.D.2.11:Interzone A.D.2.1:Ceiling Void A.D.1.11:29, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {26718b29-c018-49af-9c49-7249ff674fcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52756060-ff86-4a17-8062-f4f4f96471a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 48, 12,                         !- X,Y,Z Vertex 1 {m}
  49.149, 43.851, 12,                     !- X,Y,Z Vertex 2 {m}
  45, 43.851, 12,                         !- X,Y,Z Vertex 3 {m}
  45, 48, 12;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1dc5984-ace7-4a02-8217-87aaa0c1b759}, !- Handle
  Thermal Zone A.D.2.11,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.64758,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {029a2ccc-c673-47aa-8a01-49e6dbd203cb}, !- Zone Air Inlet Port List
  {e5c39f11-3c15-4705-9877-ed820ad03495}, !- Zone Air Exhaust Port List
  {cc109541-ec3c-45dd-8095-f1bacff7bffd}, !- Zone Air Node Name
  {12ef8afe-469f-4894-8048-89ffbad39a81}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {52920434-17b9-4392-8ef7-0dbce25e4827}, !- Group Rendering Name
  {7e34aada-a967-4247-80b4-3c8e92bf4dc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06fa4cf3-e238-4626-8c8d-e94f6140d736}, !- Handle
  Node 102,                               !- Name
  {cc109541-ec3c-45dd-8095-f1bacff7bffd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc109541-ec3c-45dd-8095-f1bacff7bffd}, !- Handle
  {b1dc5984-ace7-4a02-8217-87aaa0c1b759}, !- Source Object
  11,                                     !- Outlet Port
  {06fa4cf3-e238-4626-8c8d-e94f6140d736}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {029a2ccc-c673-47aa-8a01-49e6dbd203cb}, !- Handle
  {b1dc5984-ace7-4a02-8217-87aaa0c1b759}; !- HVAC Component

OS:PortList,
  {e5c39f11-3c15-4705-9877-ed820ad03495}, !- Handle
  {b1dc5984-ace7-4a02-8217-87aaa0c1b759}; !- HVAC Component

OS:PortList,
  {12ef8afe-469f-4894-8048-89ffbad39a81}, !- Handle
  {b1dc5984-ace7-4a02-8217-87aaa0c1b759}; !- HVAC Component

OS:Sizing:Zone,
  {90088bd9-2b27-488b-bbd4-a16021142e04}, !- Handle
  {b1dc5984-ace7-4a02-8217-87aaa0c1b759}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51c4b01b-bcb1-48be-8b3d-c56e2c4fb0bc}, !- Handle
  Zone HVAC Equipment List 102,           !- Name
  {b1dc5984-ace7-4a02-8217-87aaa0c1b759}; !- Thermal Zone

OS:Space,
  {26718b29-c018-49af-9c49-7249ff674fcc}, !- Handle
  Thermal Zone A.D.2.11 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b1dc5984-ace7-4a02-8217-87aaa0c1b759}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8bc2ee2b-8cee-4376-9760-0899a7fdda66}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e34aada-a967-4247-80b4-3c8e92bf4dc6}, !- Handle
  Bldg-Office Dual setpoint 52,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {fe6c0983-b791-4c2d-92ac-91f9b1c680ce}, !- Handle
  Space A.D.2.11:Ceiling A.D.2.11:Ceiling Void A.D.2.11:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {26718b29-c018-49af-9c49-7249ff674fcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2983422e-c39b-463c-96fc-975c36662490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 43.851, 15,                    !- X,Y,Z Vertex 1 {m}
  49.1492, 48, 15,                        !- X,Y,Z Vertex 2 {m}
  45.0002, 48, 15,                        !- X,Y,Z Vertex 3 {m}
  45.0002, 43.851, 15;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d792306c-1ba8-44cc-923e-5b942dc2f8ca}, !- Handle
  Space A.D.2.11:Wall A.D.2.17:Space A.D.2.25:5, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {26718b29-c018-49af-9c49-7249ff674fcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4c1da96-0328-4447-840a-cbdda1e68cf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 43.8508, 15,                        !- X,Y,Z Vertex 1 {m}
  45, 43.8508, 12,                        !- X,Y,Z Vertex 2 {m}
  49.149199, 43.8508, 12,                 !- X,Y,Z Vertex 3 {m}
  49.149199, 43.8508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25255d31-cda5-46e1-ac13-f893cc4ab538}, !- Handle
  Space A.D.2.11:Wall A.D.2.18:Space A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {26718b29-c018-49af-9c49-7249ff674fcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95eae687-b88b-4c92-a189-be69be0cb95b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 43.8508, 15,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 43.8508, 12,                   !- X,Y,Z Vertex 2 {m}
  49.1492, 47.999998, 12,                 !- X,Y,Z Vertex 3 {m}
  49.1492, 47.999998, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e91e7f-42f6-494d-a74a-5702a68c24b8}, !- Handle
  Space A.D.2.11:Wall A.D.2.43:Space A.D.2.12:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {26718b29-c018-49af-9c49-7249ff674fcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b07532f3-a80c-4549-8032-e307e69904cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 48, 15,                      !- X,Y,Z Vertex 1 {m}
  49.149198, 48, 12,                      !- X,Y,Z Vertex 2 {m}
  45, 48, 12,                             !- X,Y,Z Vertex 3 {m}
  45, 48, 15;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f07d769f-2b8d-4577-9926-03fa17f34c32}, !- Handle
  Space A.D.2.11:Wall A.D.2.44:Space A.D.2.10:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {26718b29-c018-49af-9c49-7249ff674fcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19b06964-0f2d-4e83-a739-92c568b5f800}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 48, 15,                             !- X,Y,Z Vertex 1 {m}
  45, 48, 12,                             !- X,Y,Z Vertex 2 {m}
  45, 43.850802, 12,                      !- X,Y,Z Vertex 3 {m}
  45, 43.850802, 15;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93da0d99-b700-4fec-94bb-824b1574d3d7}, !- Handle
  Ceiling Void A.D.2.12:Ceiling A.D.2.12:Space A.D.2.12:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {13a82ce7-aa5e-4691-9418-489fb45bdecf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8f2b7b0-686b-466f-a7fb-c781a501cf52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.7492, 15.01905,             !- X,Y,Z Vertex 1 {m}
  49.1492, 48.1022, 15.01905,             !- X,Y,Z Vertex 2 {m}
  45.0002, 48.1022, 15.01905,             !- X,Y,Z Vertex 3 {m}
  45.0002, 55.7492, 15.01905;             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5354ba04-21a0-4b42-a084-b85576c02645}, !- Handle
  Ceiling Void Zone A.D.2.12,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  27.9030259357,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f140ae8e-edc0-4cb0-87a2-4aaf7c6494c0}, !- Zone Air Inlet Port List
  {22befc27-746f-4d69-9e22-e1ce7323e8c0}, !- Zone Air Exhaust Port List
  {fd5b1f48-8a3d-449c-aed7-b0ba3583c8ef}, !- Zone Air Node Name
  {2373d23c-3a01-45fb-bd34-59b8b8dca0ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7af365ec-4cdd-4bb8-95c2-25d06d984812}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bcc285e-3d8a-49bb-b17b-3dd20013d21b}, !- Handle
  Node 103,                               !- Name
  {fd5b1f48-8a3d-449c-aed7-b0ba3583c8ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd5b1f48-8a3d-449c-aed7-b0ba3583c8ef}, !- Handle
  {5354ba04-21a0-4b42-a084-b85576c02645}, !- Source Object
  11,                                     !- Outlet Port
  {8bcc285e-3d8a-49bb-b17b-3dd20013d21b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f140ae8e-edc0-4cb0-87a2-4aaf7c6494c0}, !- Handle
  {5354ba04-21a0-4b42-a084-b85576c02645}; !- HVAC Component

OS:PortList,
  {22befc27-746f-4d69-9e22-e1ce7323e8c0}, !- Handle
  {5354ba04-21a0-4b42-a084-b85576c02645}; !- HVAC Component

OS:PortList,
  {2373d23c-3a01-45fb-bd34-59b8b8dca0ed}, !- Handle
  {5354ba04-21a0-4b42-a084-b85576c02645}; !- HVAC Component

OS:Sizing:Zone,
  {b8b3f9e2-959d-4889-80e1-e3ea860961ff}, !- Handle
  {5354ba04-21a0-4b42-a084-b85576c02645}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8075c488-87c2-42a8-8d28-a60468610d57}, !- Handle
  Zone HVAC Equipment List 103,           !- Name
  {5354ba04-21a0-4b42-a084-b85576c02645}; !- Thermal Zone

OS:Space,
  {13a82ce7-aa5e-4691-9418-489fb45bdecf}, !- Handle
  Ceiling Void Zone A.D.2.12 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5354ba04-21a0-4b42-a084-b85576c02645}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {2ec5c591-3cf2-4a03-8b26-42df76716614}, !- Handle
  Ceiling Void A.D.2.12:Interzone A.D.3.1:Space A.D.3.12:36, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {13a82ce7-aa5e-4691-9418-489fb45bdecf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97a96004-9023-4ad7-93ea-9525e52c1b45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 48.102, 15.8984,                !- X,Y,Z Vertex 1 {m}
  49.149, 55.75, 15.8984,                 !- X,Y,Z Vertex 2 {m}
  45, 55.75, 15.8984,                     !- X,Y,Z Vertex 3 {m}
  45, 48.102, 15.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {275c9042-c97e-4bde-93b4-f90332da9d31}, !- Handle
  Ceiling Void A.D.2.12:Wall A.D.2.8:4,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {13a82ce7-aa5e-4691-9418-489fb45bdecf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.749201, 15.898399,               !- X,Y,Z Vertex 1 {m}
  45, 55.749201, 15.019049,               !- X,Y,Z Vertex 2 {m}
  45, 48.101602, 15.019049,               !- X,Y,Z Vertex 3 {m}
  45, 48.101602, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {467b0017-0cc3-4253-9a92-f6d00f137729}, !- Handle
  Ceiling Void A.D.2.12:Wall A.D.2.54:Ceiling Void A.D.2.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {13a82ce7-aa5e-4691-9418-489fb45bdecf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f65b855-9ae9-45f0-af1a-a7b890803db9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 48.1016, 15.898399,            !- X,Y,Z Vertex 1 {m}
  49.1492, 48.1016, 15.01905,             !- X,Y,Z Vertex 2 {m}
  49.1492, 55.749197, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.1492, 55.749197, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {228b2fa6-16ad-4831-9eb3-b7f9305f0861}, !- Handle
  Ceiling Void A.D.2.12:Wall A.D.2.69:Ceiling Void A.D.2.13:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {13a82ce7-aa5e-4691-9418-489fb45bdecf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56010492-994a-4a40-ba50-ba36bd70d543}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 55.7492, 15.898399,          !- X,Y,Z Vertex 1 {m}
  49.149198, 55.7492, 15.01905,           !- X,Y,Z Vertex 2 {m}
  45, 55.7492, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  45, 55.7492, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2ecb013-de84-46c1-82e0-c65bebf4bd1e}, !- Handle
  Ceiling Void A.D.2.12:Wall A.D.2.79:Ceiling Void A.D.2.11:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {13a82ce7-aa5e-4691-9418-489fb45bdecf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4132339-5bc0-44c7-9794-4b5da3253985}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 48.1016, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  45, 48.1016, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  49.149198, 48.1016, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.149198, 48.1016, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce2bd54b-f812-41fa-b6ff-797bb0c9cb79}, !- Handle
  Space A.D.2.12:Interzone A.D.2.1:Ceiling Void A.D.1.12:35, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {7e882c6d-7f8b-4986-a9f3-03c7d49dd520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4b7cf45-9cb3-4339-ade8-8e50536c8ee0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 55.75, 12,                      !- X,Y,Z Vertex 1 {m}
  49.149, 48.102, 12,                     !- X,Y,Z Vertex 2 {m}
  45, 48.102, 12,                         !- X,Y,Z Vertex 3 {m}
  45, 55.75, 12;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ae2f6a45-c44e-48c4-882a-ed4dc473f1bb}, !- Handle
  Thermal Zone A.D.2.12,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  95.194266,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42f799c8-d7a7-4a39-bd8a-495c4b8ac39c}, !- Zone Air Inlet Port List
  {d310e349-28db-4241-8443-3fbd9bd7a70d}, !- Zone Air Exhaust Port List
  {a2418722-64a4-47f2-8c59-ded71e1d553c}, !- Zone Air Node Name
  {6390de82-0318-422e-ac5f-61f25da4d473}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b77ab6eb-55a3-41d0-86bf-14f1c787299e}, !- Group Rendering Name
  {71ed40af-c645-4ecb-9efb-1bcc9f39a9bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be471809-71ca-4266-8486-2c8e3d56a524}, !- Handle
  Node 104,                               !- Name
  {a2418722-64a4-47f2-8c59-ded71e1d553c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2418722-64a4-47f2-8c59-ded71e1d553c}, !- Handle
  {ae2f6a45-c44e-48c4-882a-ed4dc473f1bb}, !- Source Object
  11,                                     !- Outlet Port
  {be471809-71ca-4266-8486-2c8e3d56a524}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42f799c8-d7a7-4a39-bd8a-495c4b8ac39c}, !- Handle
  {ae2f6a45-c44e-48c4-882a-ed4dc473f1bb}; !- HVAC Component

OS:PortList,
  {d310e349-28db-4241-8443-3fbd9bd7a70d}, !- Handle
  {ae2f6a45-c44e-48c4-882a-ed4dc473f1bb}; !- HVAC Component

OS:PortList,
  {6390de82-0318-422e-ac5f-61f25da4d473}, !- Handle
  {ae2f6a45-c44e-48c4-882a-ed4dc473f1bb}; !- HVAC Component

OS:Sizing:Zone,
  {8eefb263-8151-46a2-8b58-22e4697def02}, !- Handle
  {ae2f6a45-c44e-48c4-882a-ed4dc473f1bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23777653-aa64-4d2e-9f33-136cab168fae}, !- Handle
  Zone HVAC Equipment List 104,           !- Name
  {ae2f6a45-c44e-48c4-882a-ed4dc473f1bb}; !- Thermal Zone

OS:Space,
  {7e882c6d-7f8b-4986-a9f3-03c7d49dd520}, !- Handle
  Thermal Zone A.D.2.12 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ae2f6a45-c44e-48c4-882a-ed4dc473f1bb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8c038e6a-3179-4a83-a2ad-f29c8655bac5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {71ed40af-c645-4ecb-9efb-1bcc9f39a9bb}, !- Handle
  Bldg-Office Dual setpoint 53,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {b8f2b7b0-686b-466f-a7fb-c781a501cf52}, !- Handle
  Space A.D.2.12:Ceiling A.D.2.12:Ceiling Void A.D.2.12:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {7e882c6d-7f8b-4986-a9f3-03c7d49dd520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93da0d99-b700-4fec-94bb-824b1574d3d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 48.1022, 15,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 55.7492, 15,                   !- X,Y,Z Vertex 2 {m}
  45.0002, 55.7492, 15,                   !- X,Y,Z Vertex 3 {m}
  45.0002, 48.1022, 15;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8d4b2ca-58b8-42d1-bb13-8df800045b5c}, !- Handle
  Space A.D.2.12:Window A.D.2.8.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {83c479a3-4199-47d8-897b-4fade8a2b2f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 55.5, 14.7,                         !- X,Y,Z Vertex 1 {m}
  45, 55.5, 12.782,                       !- X,Y,Z Vertex 2 {m}
  45, 52.5, 12.782,                       !- X,Y,Z Vertex 3 {m}
  45, 52.5, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83c479a3-4199-47d8-897b-4fade8a2b2f5}, !- Handle
  Space A.D.2.12:Wall A.D.2.8:5,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {7e882c6d-7f8b-4986-a9f3-03c7d49dd520}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.749201, 15,                      !- X,Y,Z Vertex 1 {m}
  45, 55.749201, 12,                      !- X,Y,Z Vertex 2 {m}
  45, 48.101602, 12,                      !- X,Y,Z Vertex 3 {m}
  45, 48.101602, 15;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab8920cc-e640-490b-91e1-d89f447dfb2d}, !- Handle
  Space A.D.2.12:Window A.D.2.8.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {83c479a3-4199-47d8-897b-4fade8a2b2f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 51.600001, 14.7,                    !- X,Y,Z Vertex 1 {m}
  45, 51.600001, 12.782,                  !- X,Y,Z Vertex 2 {m}
  45, 48.600001, 12.782,                  !- X,Y,Z Vertex 3 {m}
  45, 48.600001, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c6dc9ad-d6a3-4f68-a43e-84544a342884}, !- Handle
  Space A.D.2.12:Wall A.D.2.18:Space A.D.2.25:3, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7e882c6d-7f8b-4986-a9f3-03c7d49dd520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5bcb672-3bee-47fb-af05-769f17254910}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 48.1016, 15,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 48.1016, 12,                   !- X,Y,Z Vertex 2 {m}
  49.1492, 55.749197, 12,                 !- X,Y,Z Vertex 3 {m}
  49.1492, 55.749197, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7137a720-6b17-4128-bc67-62f414bf9e50}, !- Handle
  Space A.D.2.12:Wall A.D.2.33:Space A.D.2.13:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7e882c6d-7f8b-4986-a9f3-03c7d49dd520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6a18a73-dc35-40ff-af92-a459f56dec8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149198, 55.7492, 15,                 !- X,Y,Z Vertex 1 {m}
  49.149198, 55.7492, 12,                 !- X,Y,Z Vertex 2 {m}
  45, 55.7492, 12,                        !- X,Y,Z Vertex 3 {m}
  45, 55.7492, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b07532f3-a80c-4549-8032-e307e69904cb}, !- Handle
  Space A.D.2.12:Wall A.D.2.43:Space A.D.2.11:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {7e882c6d-7f8b-4986-a9f3-03c7d49dd520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69e91e7f-42f6-494d-a74a-5702a68c24b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 48.1016, 15,                        !- X,Y,Z Vertex 1 {m}
  45, 48.1016, 12,                        !- X,Y,Z Vertex 2 {m}
  49.149198, 48.1016, 12,                 !- X,Y,Z Vertex 3 {m}
  49.149198, 48.1016, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d495e4-b547-4d56-9b0e-3280acfee748}, !- Handle
  Ceiling Void A.D.3.6:Wall A.D.3.66:Ceiling Void A.D.3.5:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {365d949c-0c86-4c86-9a26-ed06827fbb28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba8e3bd6-7abf-4ac7-a1b2-8af30e98d893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2508, 60, 19.898398,                 !- X,Y,Z Vertex 1 {m}
  14.2508, 60, 19.01905,                  !- X,Y,Z Vertex 2 {m}
  14.2508, 55.850803, 19.01905,           !- X,Y,Z Vertex 3 {m}
  14.2508, 55.850803, 19.898398;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e1f29232-e307-4184-8657-204a0fcaefc5}, !- Handle
  Ceiling Void Zone A.D.3.6,              !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  23.7100494699,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc8afb9e-99df-4a1f-bc72-999d44e016d6}, !- Zone Air Inlet Port List
  {30382cd0-39d0-43a7-8a6c-c559456b6e35}, !- Zone Air Exhaust Port List
  {81bc07f9-7eeb-474b-b1d2-f078c129a288}, !- Zone Air Node Name
  {f19393bf-1e3b-4271-81d8-33026de52e1e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ccc3f6ca-d011-491a-bec1-d7a23588e26e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd47ddef-cc8a-44c4-8e5d-5f581fb21c46}, !- Handle
  Node 105,                               !- Name
  {81bc07f9-7eeb-474b-b1d2-f078c129a288}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81bc07f9-7eeb-474b-b1d2-f078c129a288}, !- Handle
  {e1f29232-e307-4184-8657-204a0fcaefc5}, !- Source Object
  11,                                     !- Outlet Port
  {dd47ddef-cc8a-44c4-8e5d-5f581fb21c46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc8afb9e-99df-4a1f-bc72-999d44e016d6}, !- Handle
  {e1f29232-e307-4184-8657-204a0fcaefc5}; !- HVAC Component

OS:PortList,
  {30382cd0-39d0-43a7-8a6c-c559456b6e35}, !- Handle
  {e1f29232-e307-4184-8657-204a0fcaefc5}; !- HVAC Component

OS:PortList,
  {f19393bf-1e3b-4271-81d8-33026de52e1e}, !- Handle
  {e1f29232-e307-4184-8657-204a0fcaefc5}; !- HVAC Component

OS:Sizing:Zone,
  {f016dbd8-e680-473b-93f4-e62bdb2947c1}, !- Handle
  {e1f29232-e307-4184-8657-204a0fcaefc5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc3f4838-e1f8-4670-9243-7054ecc2bcf8}, !- Handle
  Zone HVAC Equipment List 105,           !- Name
  {e1f29232-e307-4184-8657-204a0fcaefc5}; !- Thermal Zone

OS:Space,
  {365d949c-0c86-4c86-9a26-ed06827fbb28}, !- Handle
  Ceiling Void Zone A.D.3.6 Space,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e1f29232-e307-4184-8657-204a0fcaefc5}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {c46e9450-9eff-4e68-adf5-f783cd90152f}, !- Handle
  Ceiling Void A.D.2.13:Ceiling A.D.2.13:Space A.D.2.13:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {a6e50050-d697-4cd2-b3cb-744471e72ba6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee109b61-8ad6-4315-93af-fc403f399ed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 59.9998, 15.01905,             !- X,Y,Z Vertex 1 {m}
  49.1492, 55.8508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  45.0002, 55.8508, 15.01905,             !- X,Y,Z Vertex 3 {m}
  45.0002, 59.9998, 15.01905;             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f313a7ce-bac9-473b-8289-38bc85660a36}, !- Handle
  Ceiling Void Zone A.D.2.13,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  15.1387647323,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b741dc0-1b3b-4c24-ab75-648f2683f2e5}, !- Zone Air Inlet Port List
  {462b73d5-5cbf-4366-8eb4-92605c589b10}, !- Zone Air Exhaust Port List
  {a1e4bba0-773b-4132-b9ed-2f08e3f24d5e}, !- Zone Air Node Name
  {ed5cb322-0147-4834-b403-2b72805763e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4febd7ef-6639-472f-a401-aa4bec826e2a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b70b8be3-60a9-4075-9f8a-0da12693e3e9}, !- Handle
  Node 106,                               !- Name
  {a1e4bba0-773b-4132-b9ed-2f08e3f24d5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1e4bba0-773b-4132-b9ed-2f08e3f24d5e}, !- Handle
  {f313a7ce-bac9-473b-8289-38bc85660a36}, !- Source Object
  11,                                     !- Outlet Port
  {b70b8be3-60a9-4075-9f8a-0da12693e3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b741dc0-1b3b-4c24-ab75-648f2683f2e5}, !- Handle
  {f313a7ce-bac9-473b-8289-38bc85660a36}; !- HVAC Component

OS:PortList,
  {462b73d5-5cbf-4366-8eb4-92605c589b10}, !- Handle
  {f313a7ce-bac9-473b-8289-38bc85660a36}; !- HVAC Component

OS:PortList,
  {ed5cb322-0147-4834-b403-2b72805763e3}, !- Handle
  {f313a7ce-bac9-473b-8289-38bc85660a36}; !- HVAC Component

OS:Sizing:Zone,
  {fc69a173-b2bf-4387-a08f-987e81a45e07}, !- Handle
  {f313a7ce-bac9-473b-8289-38bc85660a36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {875484b3-448f-4318-8a89-f4082cf1af72}, !- Handle
  Zone HVAC Equipment List 106,           !- Name
  {f313a7ce-bac9-473b-8289-38bc85660a36}; !- Thermal Zone

OS:Space,
  {a6e50050-d697-4cd2-b3cb-744471e72ba6}, !- Handle
  Ceiling Void Zone A.D.2.13 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f313a7ce-bac9-473b-8289-38bc85660a36}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {06fb622a-5fb3-4e38-9bd5-ce54d81bb4b6}, !- Handle
  Ceiling Void A.D.2.13:Interzone A.D.3.1:Space A.D.3.13:44, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {a6e50050-d697-4cd2-b3cb-744471e72ba6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {563fdeb4-5a4a-405f-a72c-064afa6f1da3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 55.851, 15.8984,                !- X,Y,Z Vertex 1 {m}
  49.149, 60, 15.8984,                    !- X,Y,Z Vertex 2 {m}
  45, 60, 15.8984,                        !- X,Y,Z Vertex 3 {m}
  45, 55.851, 15.8984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f85eff-632f-47fe-85f6-a0d90c57e094}, !- Handle
  Ceiling Void A.D.2.13:Wall A.D.2.7:5,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a6e50050-d697-4cd2-b3cb-744471e72ba6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 60, 15.898399,               !- X,Y,Z Vertex 1 {m}
  49.149199, 60, 15.019049,               !- X,Y,Z Vertex 2 {m}
  45.000001, 60, 15.019049,               !- X,Y,Z Vertex 3 {m}
  45.000001, 60, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7d97798-8e12-4bd5-b14a-5243a9e6e6e9}, !- Handle
  Ceiling Void A.D.2.13:Wall A.D.2.8:6,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {a6e50050-d697-4cd2-b3cb-744471e72ba6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 60, 15.898399,                      !- X,Y,Z Vertex 1 {m}
  45, 60, 15.019049,                      !- X,Y,Z Vertex 2 {m}
  45, 55.850801, 15.019049,               !- X,Y,Z Vertex 3 {m}
  45, 55.850801, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56010492-994a-4a40-ba50-ba36bd70d543}, !- Handle
  Ceiling Void A.D.2.13:Wall A.D.2.69:Ceiling Void A.D.2.12:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a6e50050-d697-4cd2-b3cb-744471e72ba6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {228b2fa6-16ad-4831-9eb3-b7f9305f0861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 55.8508, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  45, 55.8508, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  49.149198, 55.8508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.149198, 55.8508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {463e461a-1dff-49fb-b4b0-dfa661c2d6d9}, !- Handle
  Ceiling Void A.D.2.13:Wall A.D.2.70:Ceiling Void A.D.2.14:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {a6e50050-d697-4cd2-b3cb-744471e72ba6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59f205f9-89dc-43a3-a67e-6ae2236061e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.850802, 15.898399,          !- X,Y,Z Vertex 1 {m}
  49.1492, 55.850802, 15.01905,           !- X,Y,Z Vertex 2 {m}
  49.1492, 59.999999, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.1492, 59.999999, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fd43836-5bd1-48dd-8f55-0edf75f8005a}, !- Handle
  Space A.D.2.13:Interzone A.D.2.1:Ceiling Void A.D.1.13:43, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {91354bde-865c-4a29-a867-a958b1a4982c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c004f32-796a-4055-af4b-780addbbac26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149, 60, 12,                         !- X,Y,Z Vertex 1 {m}
  49.149, 55.851, 12,                     !- X,Y,Z Vertex 2 {m}
  45, 55.851, 12,                         !- X,Y,Z Vertex 3 {m}
  45, 60, 12;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee109b61-8ad6-4315-93af-fc403f399ed0}, !- Handle
  Space A.D.2.13:Ceiling A.D.2.13:Ceiling Void A.D.2.13:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {91354bde-865c-4a29-a867-a958b1a4982c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c46e9450-9eff-4e68-adf5-f783cd90152f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.8508, 15,                   !- X,Y,Z Vertex 1 {m}
  49.1492, 59.9998, 15,                   !- X,Y,Z Vertex 2 {m}
  45.0002, 59.9998, 15,                   !- X,Y,Z Vertex 3 {m}
  45.0002, 55.8508, 15;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ed64461-26d5-4d85-b4b0-4845d1660157}, !- Handle
  Space A.D.2.13:Window A.D.2.7.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {0c6c0fbf-2505-42a9-9319-bbc2bed886e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.6, 60, 14.7,                         !- X,Y,Z Vertex 1 {m}
  48.6, 60, 12.782,                       !- X,Y,Z Vertex 2 {m}
  45.6, 60, 12.782,                       !- X,Y,Z Vertex 3 {m}
  45.6, 60, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c6c0fbf-2505-42a9-9319-bbc2bed886e1}, !- Handle
  Space A.D.2.13:Wall A.D.2.7:6,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {91354bde-865c-4a29-a867-a958b1a4982c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.149199, 60, 15,                      !- X,Y,Z Vertex 1 {m}
  49.149199, 60, 12,                      !- X,Y,Z Vertex 2 {m}
  45.000001, 60, 12,                      !- X,Y,Z Vertex 3 {m}
  45.000001, 60, 15;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67826abe-6af9-4bd0-bf13-e6c97153a03e}, !- Handle
  Space A.D.2.18:Interzone A.D.2.1:Ceiling Void A.D.1.18:3, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {e39863f9-001e-4d85-9cd2-1ccd23904332}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {739768b2-72e0-4b30-bfb8-435fb55598ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 14.15, 12,                      !- X,Y,Z Vertex 1 {m}
  55.749, 10, 12,                         !- X,Y,Z Vertex 2 {m}
  49.25, 10, 12,                          !- X,Y,Z Vertex 3 {m}
  49.25, 14.15, 12;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {def7564b-0c3b-41bd-ac60-9745470bc84f}, !- Handle
  Thermal Zone A.D.2.18,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  80.889444,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a95aa6b3-909e-4eb3-aee7-0d6aba97115e}, !- Zone Air Inlet Port List
  {ca80f801-7598-4c15-a9ab-fde226ebec39}, !- Zone Air Exhaust Port List
  {39647445-f576-4835-9768-ec24cdb26c65}, !- Zone Air Node Name
  {c09fff7d-3798-42e7-a2c0-ee6dc740aea1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {389721a1-9143-4187-83f0-3c5b798d2e85}, !- Group Rendering Name
  {056e9d87-a5d4-47f7-8a58-4697528aada5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2f8cd82-7da5-4514-85d7-6aa0658e9119}, !- Handle
  Node 107,                               !- Name
  {39647445-f576-4835-9768-ec24cdb26c65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39647445-f576-4835-9768-ec24cdb26c65}, !- Handle
  {def7564b-0c3b-41bd-ac60-9745470bc84f}, !- Source Object
  11,                                     !- Outlet Port
  {b2f8cd82-7da5-4514-85d7-6aa0658e9119}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a95aa6b3-909e-4eb3-aee7-0d6aba97115e}, !- Handle
  {def7564b-0c3b-41bd-ac60-9745470bc84f}; !- HVAC Component

OS:PortList,
  {ca80f801-7598-4c15-a9ab-fde226ebec39}, !- Handle
  {def7564b-0c3b-41bd-ac60-9745470bc84f}; !- HVAC Component

OS:PortList,
  {c09fff7d-3798-42e7-a2c0-ee6dc740aea1}, !- Handle
  {def7564b-0c3b-41bd-ac60-9745470bc84f}; !- HVAC Component

OS:Sizing:Zone,
  {52a6a0d2-f55a-4030-937e-836cc09d7110}, !- Handle
  {def7564b-0c3b-41bd-ac60-9745470bc84f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e078f19-51e3-4473-8b9a-db6b9fb13cde}, !- Handle
  Zone HVAC Equipment List 107,           !- Name
  {def7564b-0c3b-41bd-ac60-9745470bc84f}; !- Thermal Zone

OS:Space,
  {e39863f9-001e-4d85-9cd2-1ccd23904332}, !- Handle
  Thermal Zone A.D.2.18 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {def7564b-0c3b-41bd-ac60-9745470bc84f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {51894a84-a3b9-4fb4-8b79-aaafc183d8e0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {056e9d87-a5d4-47f7-8a58-4697528aada5}, !- Handle
  Bldg-Office Dual setpoint 54,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:SubSurface,
  {3d7487fc-275c-4929-a683-cf8719d61018}, !- Handle
  Space A.D.2.13:Window A.D.2.8.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {92d3fabe-d1f0-4435-9d55-6b861e04cde8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45, 59.4, 14.7,                         !- X,Y,Z Vertex 1 {m}
  45, 59.4, 12.782,                       !- X,Y,Z Vertex 2 {m}
  45, 56.4, 12.782,                       !- X,Y,Z Vertex 3 {m}
  45, 56.4, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92d3fabe-d1f0-4435-9d55-6b861e04cde8}, !- Handle
  Space A.D.2.13:Wall A.D.2.8:7,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {91354bde-865c-4a29-a867-a958b1a4982c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 60, 15,                             !- X,Y,Z Vertex 1 {m}
  45, 60, 12,                             !- X,Y,Z Vertex 2 {m}
  45, 55.850801, 12,                      !- X,Y,Z Vertex 3 {m}
  45, 55.850801, 15;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9764feb-4438-4c70-90ca-ad861e9975ec}, !- Handle
  Space A.D.2.13:Wall A.D.2.34:Space A.D.2.14:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {91354bde-865c-4a29-a867-a958b1a4982c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d51b275-2b3d-4951-9b30-d8a779fd0f0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.1492, 55.850802, 15,                 !- X,Y,Z Vertex 1 {m}
  49.1492, 55.850802, 12,                 !- X,Y,Z Vertex 2 {m}
  49.1492, 60, 12,                        !- X,Y,Z Vertex 3 {m}
  49.1492, 60, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f748a45-3e49-4a1b-93c7-cbc2649d1356}, !- Handle
  Ceiling Void A.D.2.14:Ceiling A.D.2.14:Space A.D.2.14:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {9e04f8e6-fd18-49e5-8c98-94c6a1b18fd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83107de5-3bc3-4738-98f5-966f0fb0aaf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 59.9998, 15.01905,             !- X,Y,Z Vertex 1 {m}
  55.7492, 55.8508, 15.01905,             !- X,Y,Z Vertex 2 {m}
  49.2512, 55.8508, 15.01905,             !- X,Y,Z Vertex 3 {m}
  49.2512, 59.9998, 15.01905;             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {184272c6-83d3-4fdc-83eb-2636af4500f9}, !- Handle
  Ceiling Void Zone A.D.2.14,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  23.7100494699,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b350fd5a-cc32-49ba-b068-f703b2222d04}, !- Zone Air Inlet Port List
  {c577c5eb-9fbf-46f5-a216-2375da4f4ae7}, !- Zone Air Exhaust Port List
  {cfec7e99-94cc-463e-b817-342d96865617}, !- Zone Air Node Name
  {fe78fb91-0218-479d-a381-5103b8fb3551}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8cbbb83e-0392-4db9-a77d-ddada266c13b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7d7b290-7b18-4bd6-a25c-e2d642f093a9}, !- Handle
  Node 108,                               !- Name
  {cfec7e99-94cc-463e-b817-342d96865617}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfec7e99-94cc-463e-b817-342d96865617}, !- Handle
  {184272c6-83d3-4fdc-83eb-2636af4500f9}, !- Source Object
  11,                                     !- Outlet Port
  {c7d7b290-7b18-4bd6-a25c-e2d642f093a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b350fd5a-cc32-49ba-b068-f703b2222d04}, !- Handle
  {184272c6-83d3-4fdc-83eb-2636af4500f9}; !- HVAC Component

OS:PortList,
  {c577c5eb-9fbf-46f5-a216-2375da4f4ae7}, !- Handle
  {184272c6-83d3-4fdc-83eb-2636af4500f9}; !- HVAC Component

OS:PortList,
  {fe78fb91-0218-479d-a381-5103b8fb3551}, !- Handle
  {184272c6-83d3-4fdc-83eb-2636af4500f9}; !- HVAC Component

OS:Sizing:Zone,
  {facee2a0-a8a0-4846-bf67-5c2e242214a0}, !- Handle
  {184272c6-83d3-4fdc-83eb-2636af4500f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5ddf7625-3332-4600-891d-f6b3fd6a131e}, !- Handle
  Zone HVAC Equipment List 108,           !- Name
  {184272c6-83d3-4fdc-83eb-2636af4500f9}; !- Thermal Zone

OS:Space,
  {9e04f8e6-fd18-49e5-8c98-94c6a1b18fd3}, !- Handle
  Ceiling Void Zone A.D.2.14 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {184272c6-83d3-4fdc-83eb-2636af4500f9}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {0a7514f0-a6df-4f80-8367-f74d6a41139a}, !- Handle
  Ceiling Void A.D.2.14:Interzone A.D.3.1:Space A.D.3.14:42, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {9e04f8e6-fd18-49e5-8c98-94c6a1b18fd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bd3a497-ff44-4431-9305-4e5aace4a8e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 55.851, 15.8984,                !- X,Y,Z Vertex 1 {m}
  55.749, 60, 15.8984,                    !- X,Y,Z Vertex 2 {m}
  49.25, 60, 15.8984,                     !- X,Y,Z Vertex 3 {m}
  49.25, 55.851, 15.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54fc6320-0033-4dc2-a1f6-d89fba81cbcb}, !- Handle
  Ceiling Void A.D.2.14:Wall A.D.2.7:7,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {9e04f8e6-fd18-49e5-8c98-94c6a1b18fd3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 60, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 60, 15.019049,                 !- X,Y,Z Vertex 2 {m}
  49.250802, 60, 15.019049,               !- X,Y,Z Vertex 3 {m}
  49.250802, 60, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7996972-1597-4665-b9d9-7a3e95f038cb}, !- Handle
  Ceiling Void A.D.2.14:Wall A.D.2.55:Ceiling Void A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9e04f8e6-fd18-49e5-8c98-94c6a1b18fd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a335c338-dac9-4456-9d1b-9122fd02103a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 55.8508, 15.898399,          !- X,Y,Z Vertex 1 {m}
  49.250801, 55.8508, 15.01905,           !- X,Y,Z Vertex 2 {m}
  55.749198, 55.8508, 15.01905,           !- X,Y,Z Vertex 3 {m}
  55.749198, 55.8508, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f205f9-89dc-43a3-a67e-6ae2236061e5}, !- Handle
  Ceiling Void A.D.2.14:Wall A.D.2.70:Ceiling Void A.D.2.13:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9e04f8e6-fd18-49e5-8c98-94c6a1b18fd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {463e461a-1dff-49fb-b4b0-dfa661c2d6d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 60, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  49.2508, 60, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  49.2508, 55.850803, 15.01905,           !- X,Y,Z Vertex 3 {m}
  49.2508, 55.850803, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {403e7303-871b-4cf3-b7ec-7a3c6c16ac08}, !- Handle
  Ceiling Void A.D.2.14:Wall A.D.2.71:Ceiling Void A.D.2.15:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9e04f8e6-fd18-49e5-8c98-94c6a1b18fd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa4a1f4-d8c8-4e67-bcfe-98ff648c7cb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.850802, 15.898399,          !- X,Y,Z Vertex 1 {m}
  55.7492, 55.850802, 15.01905,           !- X,Y,Z Vertex 2 {m}
  55.7492, 59.999999, 15.01905,           !- X,Y,Z Vertex 3 {m}
  55.7492, 59.999999, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e0ad3c-b8a3-42ad-b67e-9a2a4bf22673}, !- Handle
  Space A.D.2.14:Interzone A.D.2.1:Ceiling Void A.D.1.14:41, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {75d9d790-9747-44e7-af9d-ac1fd00adf10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09b10c28-b4e3-4ad4-8a14-6085c88675f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.749, 60, 12,                         !- X,Y,Z Vertex 1 {m}
  55.749, 55.851, 12,                     !- X,Y,Z Vertex 2 {m}
  49.25, 55.851, 12,                      !- X,Y,Z Vertex 3 {m}
  49.25, 60, 12;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1a7d1b3-e5ad-4ddf-95cb-31650bc892ac}, !- Handle
  Space A.D.2.14:Window A.D.2.7.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {04f2e772-736a-485c-a3e3-be4dc1e15f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.7492, 60, 14.7,                      !- X,Y,Z Vertex 1 {m}
  55.7492, 60, 12.782,                    !- X,Y,Z Vertex 2 {m}
  52.8, 60, 12.782,                       !- X,Y,Z Vertex 3 {m}
  52.8, 60, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04f2e772-736a-485c-a3e3-be4dc1e15f06}, !- Handle
  Space A.D.2.14:Wall A.D.2.7:8,          !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {75d9d790-9747-44e7-af9d-ac1fd00adf10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 60, 15,                        !- X,Y,Z Vertex 1 {m}
  55.7492, 60, 12,                        !- X,Y,Z Vertex 2 {m}
  49.250802, 60, 12,                      !- X,Y,Z Vertex 3 {m}
  49.250802, 60, 15;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd0f9711-960c-4b7e-a78a-d068fa56cc03}, !- Handle
  Space A.D.2.14:Window A.D.2.7.3:3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {04f2e772-736a-485c-a3e3-be4dc1e15f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.2, 60, 14.7,                         !- X,Y,Z Vertex 1 {m}
  52.2, 60, 12.782,                       !- X,Y,Z Vertex 2 {m}
  49.250802, 60, 12.782,                  !- X,Y,Z Vertex 3 {m}
  49.250802, 60, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6953be71-c092-4339-a0c5-03e9d48c0f8f}, !- Handle
  Space A.B.1.7:Window A.B.1.3.1:3,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {5c028c88-70eb-41a7-9ba2-e8cabc8ceb76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.4, 60, 2.7,                          !- X,Y,Z Vertex 1 {m}
  24.4, 60, 0.782,                        !- X,Y,Z Vertex 2 {m}
  20.8508, 60, 0.782,                     !- X,Y,Z Vertex 3 {m}
  20.8508, 60, 2.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c028c88-70eb-41a7-9ba2-e8cabc8ceb76}, !- Handle
  Space A.B.1.7:Wall A.B.1.3:9,           !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {236f925d-d2c2-4d25-ab0a-f10bba3fff68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 60, 3,                              !- X,Y,Z Vertex 1 {m}
  25, 60, 0,                              !- X,Y,Z Vertex 2 {m}
  20.8508, 60, 0,                         !- X,Y,Z Vertex 3 {m}
  20.8508, 60, 3;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4444812-aaef-4ec7-a0d3-6ae8c60b702b}, !- Handle
  Space A.D.2.14:Wall A.D.2.19:Space A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {75d9d790-9747-44e7-af9d-ac1fd00adf10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e12500d2-d514-47ab-bc20-0c05269a7293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.250801, 55.8508, 15,                 !- X,Y,Z Vertex 1 {m}
  49.250801, 55.8508, 12,                 !- X,Y,Z Vertex 2 {m}
  55.749197, 55.8508, 12,                 !- X,Y,Z Vertex 3 {m}
  55.749197, 55.8508, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d51b275-2b3d-4951-9b30-d8a779fd0f0a}, !- Handle
  Space A.D.2.14:Wall A.D.2.34:Space A.D.2.13:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {75d9d790-9747-44e7-af9d-ac1fd00adf10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9764feb-4438-4c70-90ca-ad861e9975ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2508, 60, 15,                        !- X,Y,Z Vertex 1 {m}
  49.2508, 60, 12,                        !- X,Y,Z Vertex 2 {m}
  49.2508, 55.850802, 12,                 !- X,Y,Z Vertex 3 {m}
  49.2508, 55.850802, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd4df119-8294-4c85-b826-6782786c2c3c}, !- Handle
  Space A.D.2.14:Wall A.D.2.35:Space A.D.2.15:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {75d9d790-9747-44e7-af9d-ac1fd00adf10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {845d25a4-e130-44d3-be2d-c1787dd80a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7492, 55.850802, 15,                 !- X,Y,Z Vertex 1 {m}
  55.7492, 55.850802, 12,                 !- X,Y,Z Vertex 2 {m}
  55.7492, 60, 12,                        !- X,Y,Z Vertex 3 {m}
  55.7492, 60, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ff0378-456a-479d-a3f7-ed1ea7ae0d52}, !- Handle
  Ceiling Void A.D.2.15:Ceiling A.D.2.15:Space A.D.2.15:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {43c63893-4ea1-4402-97a7-cd707f269a0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {439f1f6b-ab2a-4514-b36a-c0c186da3020}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 59.9998, 15.01905,                  !- X,Y,Z Vertex 1 {m}
  60, 55.8508, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  55.851, 55.8508, 15.01905,              !- X,Y,Z Vertex 3 {m}
  55.851, 59.9998, 15.01905;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcefbb1d-f8f2-462c-9b8a-698b0d1b3f88}, !- Handle
  Ceiling Void A.D.2.15:Interzone A.D.3.1:Space A.D.3.15:40, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {43c63893-4ea1-4402-97a7-cd707f269a0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28b1a2a1-5d14-4f92-8372-0c8d67492ca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.851, 15.8984,                    !- X,Y,Z Vertex 1 {m}
  60, 60, 15.8984,                        !- X,Y,Z Vertex 2 {m}
  55.85, 60, 15.8984,                     !- X,Y,Z Vertex 3 {m}
  55.85, 55.851, 15.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dce0fe10-0ffb-4afc-b6e9-9f940c251f78}, !- Handle
  Ceiling Void A.D.2.15:Wall A.D.2.6:14,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {43c63893-4ea1-4402-97a7-cd707f269a0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.8508, 15.8984,                   !- X,Y,Z Vertex 1 {m}
  60, 55.8508, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  60, 59.999999, 15.01905,                !- X,Y,Z Vertex 3 {m}
  60, 59.999999, 15.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c13beb-1898-4338-93fb-a9cefab9d750}, !- Handle
  Ceiling Void A.D.2.15:Wall A.D.2.7:9,   !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {43c63893-4ea1-4402-97a7-cd707f269a0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 15.898399,                      !- X,Y,Z Vertex 1 {m}
  60, 60, 15.019049,                      !- X,Y,Z Vertex 2 {m}
  55.850801, 60, 15.019049,               !- X,Y,Z Vertex 3 {m}
  55.850801, 60, 15.898399;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa4a1f4-d8c8-4e67-bcfe-98ff648c7cb2}, !- Handle
  Ceiling Void A.D.2.15:Wall A.D.2.71:Ceiling Void A.D.2.14:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {43c63893-4ea1-4402-97a7-cd707f269a0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {403e7303-871b-4cf3-b7ec-7a3c6c16ac08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 60, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  55.8508, 60, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  55.8508, 55.850803, 15.01905,           !- X,Y,Z Vertex 3 {m}
  55.8508, 55.850803, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fe7d7d7-c6c9-487b-ac02-1592a6f044cf}, !- Handle
  Ceiling Void A.D.2.15:Wall A.D.2.72:Ceiling Void A.D.2.16:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {43c63893-4ea1-4402-97a7-cd707f269a0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a3d5453-8d07-4897-b8b6-aaf2e0f3cd43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 55.8508, 15.898399,          !- X,Y,Z Vertex 1 {m}
  55.850802, 55.8508, 15.01905,           !- X,Y,Z Vertex 2 {m}
  60, 55.8508, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  60, 55.8508, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e3255bb-94b3-49bc-9446-c353173b1e6d}, !- Handle
  Space A.D.2.15:Interzone A.D.2.1:Ceiling Void A.D.1.15:39, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {9f436a2b-73bc-4619-a697-737fcf58cf2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b7e7ffa-ef77-491b-bf7f-f966a92899ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 12,                             !- X,Y,Z Vertex 1 {m}
  60, 55.851, 12,                         !- X,Y,Z Vertex 2 {m}
  55.85, 55.851, 12,                      !- X,Y,Z Vertex 3 {m}
  55.85, 60, 12;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f24a57eb-3c01-4d1b-b5f7-c6836b3b6bea}, !- Handle
  Thermal Zone A.D.2.15,                  !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  51.647574,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fad191d-c3e2-4087-9656-c20e3e7cc70c}, !- Zone Air Inlet Port List
  {4b9cd6cd-ada3-4613-8508-29b02494be95}, !- Zone Air Exhaust Port List
  {1a8e2b79-47a0-4c3b-b4db-95136b64c9be}, !- Zone Air Node Name
  {cb0e75dd-88b2-4284-ac89-b5b3c3c398dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b40f80b-27ad-425d-ac92-5985240489bd}, !- Group Rendering Name
  {b465825e-325d-40ed-8101-05cabef733e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b091d83b-6fc3-489b-ac8a-216d6dd6cd52}, !- Handle
  Node 109,                               !- Name
  {1a8e2b79-47a0-4c3b-b4db-95136b64c9be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a8e2b79-47a0-4c3b-b4db-95136b64c9be}, !- Handle
  {f24a57eb-3c01-4d1b-b5f7-c6836b3b6bea}, !- Source Object
  11,                                     !- Outlet Port
  {b091d83b-6fc3-489b-ac8a-216d6dd6cd52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fad191d-c3e2-4087-9656-c20e3e7cc70c}, !- Handle
  {f24a57eb-3c01-4d1b-b5f7-c6836b3b6bea}; !- HVAC Component

OS:PortList,
  {4b9cd6cd-ada3-4613-8508-29b02494be95}, !- Handle
  {f24a57eb-3c01-4d1b-b5f7-c6836b3b6bea}; !- HVAC Component

OS:PortList,
  {cb0e75dd-88b2-4284-ac89-b5b3c3c398dd}, !- Handle
  {f24a57eb-3c01-4d1b-b5f7-c6836b3b6bea}; !- HVAC Component

OS:Sizing:Zone,
  {be0d9e64-a5be-4fa8-b7a7-a8edf970fe3a}, !- Handle
  {f24a57eb-3c01-4d1b-b5f7-c6836b3b6bea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.149999999989632,                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0.2,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.399999999972352,                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  299.982979109044,                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e57c2d3-984d-4687-8168-72687969dfa3}, !- Handle
  Zone HVAC Equipment List 109,           !- Name
  {f24a57eb-3c01-4d1b-b5f7-c6836b3b6bea}; !- Thermal Zone

OS:Space,
  {9f436a2b-73bc-4619-a697-737fcf58cf2b}, !- Handle
  Thermal Zone A.D.2.15 Space,            !- Name
  {bd7a7e62-5e77-45ba-bec9-4af849309cda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f24a57eb-3c01-4d1b-b5f7-c6836b3b6bea}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3c103f1f-620b-4031-963a-a6a419d3e1de}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b465825e-325d-40ed-8101-05cabef733e9}, !- Handle
  Bldg-Office Dual setpoint 55,           !- Name
  {7a5cdcee-3216-4b7d-91c8-ad7215efcd0e}, !- Heating Setpoint Temperature Schedule Name
  {d0f4d480-6ee6-42ab-bcfb-45240287820a}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {439f1f6b-ab2a-4514-b36a-c0c186da3020}, !- Handle
  Space A.D.2.15:Ceiling A.D.2.15:Ceiling Void A.D.2.15:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {9f436a2b-73bc-4619-a697-737fcf58cf2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92ff0378-456a-479d-a3f7-ed1ea7ae0d52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.8508, 15,                        !- X,Y,Z Vertex 1 {m}
  60, 59.9998, 15,                        !- X,Y,Z Vertex 2 {m}
  55.851, 59.9998, 15,                    !- X,Y,Z Vertex 3 {m}
  55.851, 55.8508, 15;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9abdc3b-e8a1-45ee-9620-6739c04e18a2}, !- Handle
  Space A.D.2.15:Window A.D.2.6.13:13,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {70b14b3b-317b-4a35-9c49-1d580a8b18bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 56.399999, 14.7,                    !- X,Y,Z Vertex 1 {m}
  60, 56.399999, 12.782,                  !- X,Y,Z Vertex 2 {m}
  60, 59.399999, 12.782,                  !- X,Y,Z Vertex 3 {m}
  60, 59.399999, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b14b3b-317b-4a35-9c49-1d580a8b18bb}, !- Handle
  Space A.D.2.15:Wall A.D.2.6:15,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {9f436a2b-73bc-4619-a697-737fcf58cf2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.8508, 15,                        !- X,Y,Z Vertex 1 {m}
  60, 55.8508, 12,                        !- X,Y,Z Vertex 2 {m}
  60, 59.999999, 12,                      !- X,Y,Z Vertex 3 {m}
  60, 59.999999, 15;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d834ad87-47b8-44f3-b69a-03fd700fedb7}, !- Handle
  Space A.D.2.15:Window A.D.2.7.1:1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c728f1b5-ee70-4ab7-a5bc-98115fb4eace}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  59.4, 60, 14.7,                         !- X,Y,Z Vertex 1 {m}
  59.4, 60, 12.782,                       !- X,Y,Z Vertex 2 {m}
  56.4, 60, 12.782,                       !- X,Y,Z Vertex 3 {m}
  56.4, 60, 14.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c728f1b5-ee70-4ab7-a5bc-98115fb4eace}, !- Handle
  Space A.D.2.15:Wall A.D.2.7:10,         !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {9f436a2b-73bc-4619-a697-737fcf58cf2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 60, 15,                             !- X,Y,Z Vertex 1 {m}
  60, 60, 12,                             !- X,Y,Z Vertex 2 {m}
  55.850801, 60, 12,                      !- X,Y,Z Vertex 3 {m}
  55.850801, 60, 15;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845d25a4-e130-44d3-be2d-c1787dd80a3e}, !- Handle
  Space A.D.2.15:Wall A.D.2.35:Space A.D.2.14:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9f436a2b-73bc-4619-a697-737fcf58cf2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd4df119-8294-4c85-b826-6782786c2c3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 60, 15,                        !- X,Y,Z Vertex 1 {m}
  55.8508, 60, 12,                        !- X,Y,Z Vertex 2 {m}
  55.8508, 55.850802, 12,                 !- X,Y,Z Vertex 3 {m}
  55.8508, 55.850802, 15;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cba3ddb1-77ea-400f-a08e-93446bfa551d}, !- Handle
  Space A.D.2.15:Wall A.D.2.36:Space A.D.2.16:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {9f436a2b-73bc-4619-a697-737fcf58cf2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fb0d1b3-e27c-4f55-9bf1-4e6e4dbc46a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 55.8508, 15,                 !- X,Y,Z Vertex 1 {m}
  55.850802, 55.8508, 12,                 !- X,Y,Z Vertex 2 {m}
  60, 55.8508, 12,                        !- X,Y,Z Vertex 3 {m}
  60, 55.8508, 15;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d2a96af-45ab-4ffe-876e-9633a221a2b4}, !- Handle
  Ceiling Void A.D.2.16:Ceiling A.D.2.16:Space A.D.2.16:1, !- Name
  Floor,                                  !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {518b5639-b2ff-4810-9217-218f2f5aea69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d649122-1c71-4559-907e-36648de5d196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9998, 55.748799, 15.01905,           !- X,Y,Z Vertex 1 {m}
  59.9998, 14.250799, 15.01905,           !- X,Y,Z Vertex 2 {m}
  55.8508, 14.250799, 15.01905,           !- X,Y,Z Vertex 3 {m}
  55.8508, 55.748799, 15.01905;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3e2f3ddf-5dd7-463a-8d83-84db8329e3d2}, !- Handle
  Ceiling Void Zone A.D.2.16,             !- Name
  1,                                      !- Multiplier
  0.87935,                                !- Ceiling Height {m}
  151.4110274808,                         !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13adfe67-b8b2-4919-83ea-7cda8584e9a5}, !- Zone Air Inlet Port List
  {b6e04c7d-767c-40b7-bf53-fe9b162e4ce2}, !- Zone Air Exhaust Port List
  {2765697a-0841-4b7a-925f-14b23fc8e92e}, !- Zone Air Node Name
  {30d467e9-0ef8-463a-ae30-01e7d570fa30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b44611e-c1dd-48e9-bb36-a575e0907b1d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36abb185-8955-41d5-a429-e85507fba883}, !- Handle
  Node 110,                               !- Name
  {2765697a-0841-4b7a-925f-14b23fc8e92e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2765697a-0841-4b7a-925f-14b23fc8e92e}, !- Handle
  {3e2f3ddf-5dd7-463a-8d83-84db8329e3d2}, !- Source Object
  11,                                     !- Outlet Port
  {36abb185-8955-41d5-a429-e85507fba883}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13adfe67-b8b2-4919-83ea-7cda8584e9a5}, !- Handle
  {3e2f3ddf-5dd7-463a-8d83-84db8329e3d2}; !- HVAC Component

OS:PortList,
  {b6e04c7d-767c-40b7-bf53-fe9b162e4ce2}, !- Handle
  {3e2f3ddf-5dd7-463a-8d83-84db8329e3d2}; !- HVAC Component

OS:PortList,
  {30d467e9-0ef8-463a-ae30-01e7d570fa30}, !- Handle
  {3e2f3ddf-5dd7-463a-8d83-84db8329e3d2}; !- HVAC Component

OS:Sizing:Zone,
  {aac73bf0-7132-4e5b-87ff-bef8010bcd26}, !- Handle
  {3e2f3ddf-5dd7-463a-8d83-84db8329e3d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30227547-c9bd-407b-ab13-da8cdd2dedb0}, !- Handle
  Zone HVAC Equipment List 110,           !- Name
  {3e2f3ddf-5dd7-463a-8d83-84db8329e3d2}; !- Thermal Zone

OS:Space,
  {518b5639-b2ff-4810-9217-218f2f5aea69}, !- Handle
  Ceiling Void Zone A.D.2.16 Space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3e2f3ddf-5dd7-463a-8d83-84db8329e3d2}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {408325ea-0da7-4838-ba1c-b24b2a3b7209}, !- Handle
  Ceiling Void A.D.2.16:Interzone A.D.3.1:Space A.D.3.16:20, !- Name
  RoofCeiling,                            !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {518b5639-b2ff-4810-9217-218f2f5aea69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b857b211-d0c8-46ac-a3c2-09d4c6a244ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.251, 15.8984,                    !- X,Y,Z Vertex 1 {m}
  60, 55.75, 15.8984,                     !- X,Y,Z Vertex 2 {m}
  55.85, 55.75, 15.8984,                  !- X,Y,Z Vertex 3 {m}
  55.85, 14.251, 15.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fab78f9-c827-42b2-8881-b4b41c8cc5f7}, !- Handle
  Ceiling Void A.D.2.16:Wall A.D.2.6:16,  !- Name
  Wall,                                   !- Surface Type
  {5748926e-f771-4b8f-883b-0b14b48f1d0c}, !- Construction Name
  {518b5639-b2ff-4810-9217-218f2f5aea69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 14.2508, 15.8984,                   !- X,Y,Z Vertex 1 {m}
  60, 14.2508, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  60, 55.749199, 15.01905,                !- X,Y,Z Vertex 3 {m}
  60, 55.749199, 15.8984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a57d8a-0f8a-4dce-8514-89336cee1d04}, !- Handle
  Ceiling Void A.D.2.16:Wall A.D.2.56:Ceiling Void A.D.2.25:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {518b5639-b2ff-4810-9217-218f2f5aea69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d2e45b-f02a-47c6-8061-897f13d3ec2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8508, 55.749201, 15.898399,          !- X,Y,Z Vertex 1 {m}
  55.8508, 55.749201, 15.01905,           !- X,Y,Z Vertex 2 {m}
  55.8508, 14.250802, 15.01905,           !- X,Y,Z Vertex 3 {m}
  55.8508, 14.250802, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a3d5453-8d07-4897-b8b6-aaf2e0f3cd43}, !- Handle
  Ceiling Void A.D.2.16:Wall A.D.2.72:Ceiling Void A.D.2.15:1, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {518b5639-b2ff-4810-9217-218f2f5aea69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fe7d7d7-c6c9-487b-ac02-1592a6f044cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.7492, 15.898399,                 !- X,Y,Z Vertex 1 {m}
  60, 55.7492, 15.01905,                  !- X,Y,Z Vertex 2 {m}
  55.850802, 55.7492, 15.01905,           !- X,Y,Z Vertex 3 {m}
  55.850802, 55.7492, 15.898399;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba3a9aa-10c3-4f2a-be00-0538d36f8cbf}, !- Handle
  Ceiling Void A.D.2.16:Wall A.D.2.73:Ceiling Void A.D.2.17:2, !- Name
  Wall,                                   !- Surface Type
  {b3b337ba-4246-4e71-8b59-26a5964d07cf}, !- Construction Name
  {518b5639-b2ff-4810-9217-218f2f5aea69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a982a73-5d39-4354-bcdf-2f21e515ce31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.850802, 14.2508, 15.898399,          !- X,Y,Z Vertex 1 {m}
  55.850802, 14.2508, 15.01905,           !- X,Y,Z Vertex 2 {m}
  60, 14.2508, 15.01905,                  !- X,Y,Z Vertex 3 {m}
  60, 14.2508, 15.898399;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fdf94bd-606d-4b57-9f2f-6140365f24c0}, !- Handle
  Space A.D.2.16:Interzone A.D.2.1:Ceiling Void A.D.1.16:19, !- Name
  Floor,                                  !- Surface Type
  {f9a55a68-49ed-4af4-bf02-9be0fa0dc09f}, !- Construction Name
  {02014d02-c8b9-4f60-bc13-44572be6312f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88270638-5ed0-4592-b41e-ff59965c6313}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 55.75, 12,                          !- X,Y,Z Vertex 1 {m}
  60, 14.251, 12,                         !- X,Y,Z Vertex 2 {m}
  55.85, 14.251, 12,                      !- X,Y,Z Vertex 3 {m}
  55.85, 55.75, 12;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d649122-1c71-4559-907e-36648de5d196}, !- Handle
  Space A.D.2.16:Ceiling A.D.2.16:Ceiling Void A.D.2.16:2, !- Name
  RoofCeiling,                            !- Surface Type
  {e7995a2d-f0ed-4999-920a-bba3301b23c8}, !- Construction Name
  {02014d02-c8b9-4f60-bc13-44572be6312f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d2a96af-45ab-4ffe-876e-9633a221a2b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9998, 14.250799, 15,                 !- X,Y,Z Vertex 1 {m}
  59.9998, 55.748799, 15,                 !- X,Y,Z Vertex 2 {m}
  55.8508, 55.748799, 15,                 !- X,Y,Z Vertex 3 {m}
  55.8508, 14.250799, 15;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28950461-f169-49b1-824a-72c215db3b9c}, !- Handle
  Space A.D.2.16:Window A.D.2.6.2:2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c1792bbe-0bad-40ec-aa2e-b4c7514e9031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 14.416666, 14.7,                    !- X,Y,Z Vertex 1 {m}
  60, 14.416666, 12.782,                  !- X,Y,Z Vertex 2 {m}
  60, 17.416666, 12.782,                  !- X,Y,Z Vertex 3 {m}
  60, 17.416666, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77ef8ac0-3a27-4740-903b-c0447fea9b57}, !- Handle
  Space A.D.2.16:Window A.D.2.6.4:4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c1792bbe-0bad-40ec-aa2e-b4c7514e9031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 22.05, 14.7,                        !- X,Y,Z Vertex 1 {m}
  60, 22.05, 12.782,                      !- X,Y,Z Vertex 2 {m}
  60, 25.05, 12.782,                      !- X,Y,Z Vertex 3 {m}
  60, 25.05, 14.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2906eee9-6605-4502-8080-b4594b3af0d6}, !- Handle
  Space A.D.2.16:Window A.D.2.6.5:5,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c1792bbe-0bad-40ec-aa2e-b4c7514e9031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 25.866666, 14.7,                    !- X,Y,Z Vertex 1 {m}
  60, 25.866666, 12.782,                  !- X,Y,Z Vertex 2 {m}
  60, 28.866666, 12.782,                  !- X,Y,Z Vertex 3 {m}
  60, 28.866666, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dde94d8a-7fbc-4d9a-9206-a83fcfb708a7}, !- Handle
  Space A.D.2.16:Window A.D.2.6.6:6,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c1792bbe-0bad-40ec-aa2e-b4c7514e9031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 29.683333, 14.7,                    !- X,Y,Z Vertex 1 {m}
  60, 29.683333, 12.782,                  !- X,Y,Z Vertex 2 {m}
  60, 32.683333, 12.782,                  !- X,Y,Z Vertex 3 {m}
  60, 32.683333, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e813146a-a6c9-44cb-8b4f-1a78f9608c12}, !- Handle
  Space A.D.2.16:Window A.D.2.6.7:7,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c1792bbe-0bad-40ec-aa2e-b4c7514e9031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 33.499999, 14.7,                    !- X,Y,Z Vertex 1 {m}
  60, 33.499999, 12.782,                  !- X,Y,Z Vertex 2 {m}
  60, 36.499999, 12.782,                  !- X,Y,Z Vertex 3 {m}
  60, 36.499999, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52e81879-616d-4f5c-8b79-719c81449bf2}, !- Handle
  Space A.D.2.16:Window A.D.2.6.8:8,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c1792bbe-0bad-40ec-aa2e-b4c7514e9031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 37.316666, 14.7,                    !- X,Y,Z Vertex 1 {m}
  60, 37.316666, 12.782,                  !- X,Y,Z Vertex 2 {m}
  60, 40.316666, 12.782,                  !- X,Y,Z Vertex 3 {m}
  60, 40.316666, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4358ecb-907d-4249-af92-cc812ca27e3e}, !- Handle
  Space A.D.2.16:Window A.D.2.6.9:9,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c1792bbe-0bad-40ec-aa2e-b4c7514e9031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 41.133333, 14.7,                    !- X,Y,Z Vertex 1 {m}
  60, 41.133333, 12.782,                  !- X,Y,Z Vertex 2 {m}
  60, 44.133333, 12.782,                  !- X,Y,Z Vertex 3 {m}
  60, 44.133333, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15b2b2e9-e98e-4d2f-95b4-4b7e4ded57bc}, !- Handle
  Space A.D.2.16:Window A.D.2.6.10:10,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c1792bbe-0bad-40ec-aa2e-b4c7514e9031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 44.949999, 14.7,                    !- X,Y,Z Vertex 1 {m}
  60, 44.949999, 12.782,                  !- X,Y,Z Vertex 2 {m}
  60, 47.949999, 12.782,                  !- X,Y,Z Vertex 3 {m}
  60, 47.949999, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d77b69e-4f87-4c4f-8ec9-71b66e2d92e1}, !- Handle
  Space A.D.2.16:Window A.D.2.6.11:11,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c1792bbe-0bad-40ec-aa2e-b4c7514e9031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 48.766666, 14.7,                    !- X,Y,Z Vertex 1 {m}
  60, 48.766666, 12.782,                  !- X,Y,Z Vertex 2 {m}
  60, 51.766666, 12.782,                  !- X,Y,Z Vertex 3 {m}
  60, 51.766666, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2110e21b-7ea1-45d9-8fb7-cdf490d9c720}, !- Handle
  Space A.D.2.16:Window A.D.2.6.12:12,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {1e4cd151-41d7-4ec6-bb33-f9197571d9e4}, !- Construction Name
  {c1792bbe-0bad-40ec-aa2e-b4c7514e9031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {07a296b3-9e98-48b0-85a8-0d8dc84f88b7}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  60, 52.583333, 14.7,                    !- X,Y,Z Vertex 1 {m}
  60, 52.583333, 12.782,                  !- X,Y,Z Vertex 2 {m}
  60, 55.583333, 12.782,                  !- X,Y,Z Vertex 3 {m}
  60, 55.583333, 14.7;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
